time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
23.466029;0.899999941;0.708164861;0.416564023;0.786850739;0.462847565;0.991613283;0.900000276;3.93031901;2.31192694;10;0.997823227;0.997823039;0.723590094;1.068861;0.997823424
23.467029;0.899999924;0.70724613;0.416947103;0.785829901;0.463273196;0.991658267;0.90000027;3.92522001;2.31405295;10;0.997836243;0.997836035;0.722935088;1.068861;0.997836407
23.469029;0.899999884;0.705432273;0.417703345;0.783814453;0.464113445;0.991746235;0.900000257;3.91515302;2.31824997;10;0.997863275;0.997863032;0.721636071;1.068861;0.99786337
23.472029;0.899999806;0.702770854;0.418812548;0.780857245;0.465345881;0.991876189;0.900000233;3.90038205;2.32440598;10;0.997902323;0.997902041;0.719717037;1.068861;0.997902313
23.473029;0.899999777;0.701899689;0.419175609;0.779889259;0.465749281;0.991918174;0.900000223;3.89554706;2.32642098;10;0.997916338;0.997916047;0.719086025;1.068861;0.997916294
23.475029;0.899999717;0.700181863;0.41989181;0.777980514;0.466545068;0.992002143;0.900000199;3.88601309;2.33039597;10;0.997943364;0.997943066;0.717835;1.068861;0.997943257
23.476029;0.899999688;0.699335201;0.420244772;0.777039755;0.466937253;0.992043126;0.900000186;3.88131411;2.33235497;10;0.997957375;0.997957078;0.717215989;1.068861;0.997957238
23.479029;0.899999609;0.696844761;0.42128382;0.77427254;0.468091782;0.992165069;0.900000139;3.86749216;2.33812194;10;0.997999397;0.997999122;0.715381962;1.068861;0.997999184
23.480029;0.899999586;0.696031251;0.421623439;0.773368624;0.468469151;0.992205048;0.900000122;3.86297717;2.34000693;10;0.998013401;0.998013139;0.714779957;1.068861;0.998013168
23.481029;0.899999566;0.695226209;0.421959633;0.772474119;0.468842715;0.992245026;0.900000105;3.85850919;2.34187291;10;0.998028403;0.998028156;0.714180953;1.068861;0.998028152
23.483029;0.899999532;0.693641351;0.422622108;0.770713146;0.469578833;0.992322978;0.900000071;3.84971321;2.34554989;10;0.998057404;0.998057192;0.71299695;1.068861;0.998057123
23.485029;0.899999508;0.692090726;0.423271065;0.768990218;0.470299935;0.992399931;0.90000004;3.84110723;2.34915188;10;0.998086399;0.998086226;0.711829951;1.068861;0.998086098
23.486029;0.899999499;0.691328208;0.423590499;0.768142971;0.47065488;0.992436908;0.900000025;3.83687523;2.35092487;10;0.998100396;0.998100241;0.711252954;1.068861;0.998100086
23.487029;0.899999492;0.690574337;0.423906509;0.767305336;0.47100602;0.992474886;0.900000011;3.83269124;2.35267886;10;0.998115392;0.998115256;0.710680957;1.068861;0.998115076
23.489029;0.899999483;0.689092721;0.424528621;0.765659097;0.471697289;0.992548848;0.899999984;3.82446824;2.35613186;10;0.998145382;0.998145283;0.709548967;1.068861;0.998145054
23.491029;0.899999481;0.687646241;0.425137223;0.764051906;0.472373545;0.992620821;0.899999956;3.81644025;2.35950985;10;0.998175373;0.998175308;0.708434983;1.068861;0.998175032
23.493029;0.899999487;0.686234898;0.425732311;0.762483762;0.473034789;0.992691805;0.899999931;3.80860725;2.36281285;10;0.998206365;0.998206329;0.707339002;1.068861;0.998206007
23.496029;0.899999506;0.684184825;0.426599631;0.760205931;0.473998531;0.992795795;0.899999898;3.79722924;2.36762686;10;0.998252353;0.998252356;0.705730034;1.068861;0.99825197
23.497029;0.899999513;0.683519427;0.426882134;0.759466611;0.47431244;0.992829793;0.899999888;3.79353624;2.36919486;10;0.998268349;0.998268364;0.705202044;1.068861;0.998267959
23.499029;0.899999524;0.682215658;0.427436697;0.758018;0.474928649;0.992895789;0.89999987;3.78630024;2.37227286;10;0.998300339;0.998300379;0.704162059;1.068861;0.998299936
23.500029;0.899999528;0.681577287;0.427709116;0.757308711;0.475231349;0.992928787;0.899999862;3.78275724;2.37378487;10;0.998315334;0.998315386;0.703649065;1.068861;0.998314925
23.501029;0.89999953;0.680948104;0.427978114;0.756609631;0.475530246;0.992961783;0.899999855;3.77926524;2.37527787;10;0.99833133;0.998331393;0.703140069;1.068861;0.998330915
23.502029;0.899999532;0.68032811;0.428243691;0.75592076;0.47582534;0.992993778;0.899999849;3.77582424;2.37675188;10;0.998347325;0.9983474;0.702636072;1.068861;0.998346904
23.503029;0.899999535;0.679717305;0.428505847;0.755242099;0.476116631;0.993024772;0.899999845;3.77243425;2.37820689;10;0.998363322;0.998363406;0.702138074;1.068861;0.998362894
23.505029;0.89999954;0.678523261;0.429020074;0.753915403;0.476688003;0.993087757;0.899999838;3.76580725;2.3810609;10;0.998396315;0.99839642;0.701154074;1.068861;0.998395878
23.507029;0.899999548;0.677366155;0.429521155;0.752629743;0.477244765;0.993148737;0.899999837;3.75938525;2.38384192;10;0.99842831;0.998428435;0.700190068;1.068861;0.998427866
23.509029;0.89999956;0.676246168;0.430008544;0.751385318;0.477786318;0.993208714;0.89999984;3.75316925;2.38654693;10;0.998461306;0.99846145;0.699245057;1.068861;0.998460856
23.511029;0.899999579;0.675163662;0.4304826;0.75018253;0.478313062;0.993266691;0.899999849;3.74716125;2.38917794;10;0.9984943;0.998494464;0.698320042;1.068861;0.998493847
23.514029;0.89999962;0.673610363;0.431168544;0.748456614;0.479075255;0.993351651;0.899999872;3.73854024;2.39298494;10;0.99854429;0.998544479;0.696970017;1.068861;0.998543829
23.515029;0.899999637;0.673111457;0.431390524;0.747902261;0.479321913;0.993378636;0.899999883;3.73577124;2.39421694;10;0.998561285;0.998561481;0.696530009;1.068861;0.998560822
23.517029;0.899999678;0.672142301;0.43182439;0.746825383;0.479804014;0.993432604;0.899999907;3.73039222;2.39662493;10;0.998595274;0.99859548;0.695663994;1.068861;0.998594806
23.520029;0.899999756;0.67075966;0.432450136;0.745289042;0.480499326;0.993511557;0.899999952;3.72271819;2.40009792;10;0.998646245;0.998646465;0.694404976;1.068861;0.998645774
23.521029;0.899999786;0.670318062;0.432652109;0.744798349;0.480723752;0.993536542;0.89999997;3.72026717;2.40121892;10;0.998663231;0.998663457;0.693994973;1.068861;0.998662762
23.522029;0.899999817;0.669885835;0.432850657;0.744318067;0.48094437;0.993561529;0.89999999;3.71786815;2.40232091;10;0.998680214;0.998680448;0.693589971;1.068861;0.99867975
23.523029;0.899999849;0.66946334;0.433045959;0.743848596;0.481161382;0.993586518;0.900000011;3.71552314;2.40340491;10;0.998698195;0.998698437;0.693190971;1.068861;0.998697737
23.526029;0.899999943;0.668253337;0.433611864;0.742504052;0.481790183;0.993658491;0.900000081;3.70880708;2.4065459;10;0.998750129;0.9987504;0.692022983;1.068861;0.998749704
23.528029;0.900000001;0.667495018;0.433972556;0.741661412;0.482190958;0.99370448;0.90000013;3.70459803;2.40854788;10;0.998784082;0.998784372;0.691269995;1.068861;0.998783686
23.529029;0.900000027;0.667130362;0.434148037;0.741256209;0.48238594;0.993727475;0.900000155;3.70257401;2.40952188;10;0.998802059;0.998802357;0.690902002;1.068861;0.998801679
23.530029;0.900000051;0.666775255;0.434320095;0.740861618;0.482577117;0.993750472;0.90000018;3.70060299;2.41047687;10;0.998820036;0.998820342;0.690539008;1.068861;0.998819673
23.532029;0.900000094;0.666094406;0.434654306;0.74010507;0.482948462;0.99379347;0.900000229;3.69682395;2.41233186;10;0.998854992;0.99885531;0.689828018;1.068861;0.998854667
23.533029;0.900000112;0.665768482;0.434816459;0.739742912;0.48312863;0.993815471;0.900000253;3.69501494;2.41323186;10;0.998871972;0.998872295;0.689480023;1.068861;0.998871666
23.535029;0.900000141;0.665145819;0.435131039;0.739051028;0.483478155;0.993856477;0.9000003;3.69155891;2.41497785;10;0.998907934;0.998908264;0.688801028;1.068861;0.998907668
23.538029;0.900000164;0.66428479;0.435578058;0.738094271;0.483974826;0.993916497;0.900000369;3.68677989;2.41745884;10;0.998960887;0.998961217;0.687822034;1.068861;0.998960678
23.541029;0.900000169;0.663511506;0.435995722;0.737234995;0.484438882;0.99397353;0.900000434;3.68248789;2.41977684;10;0.999014858;0.999015171;0.686891039;1.068861;0.999014695
23.542029;0.900000169;0.663273325;0.436128519;0.73697032;0.48458643;0.993991544;0.900000453;3.68116589;2.42051384;10;0.999032853;0.999033157;0.68659104;1.068861;0.999032702
23.543029;0.900000168;0.663044875;0.436257893;0.736716454;0.484730178;0.99400956;0.90000047;3.67989789;2.42123184;10;0.999050852;0.999051145;0.68629704;1.068861;0.99905071
23.546029;0.900000164;0.662418083;0.43662674;0.73601991;0.485140015;0.994061615;0.900000507;3.6764189;2.42327885;10;0.99910486;0.999105114;0.685447033;1.068861;0.999104735
23.547029;0.90000016;0.662228731;0.436743142;0.735809481;0.485269358;0.994078636;0.900000515;3.6753679;2.42392486;10;0.999122867;0.999123105;0.68517403;1.068861;0.999122745
23.548029;0.900000156;0.662049111;0.436856302;0.735609863;0.4853951;0.994094659;0.90000052;3.6743709;2.42455286;10;0.999140875;0.999141096;0.684906024;1.068861;0.999140755
23.549029;0.900000149;0.66187922;0.4369664;0.735421055;0.485517441;0.994110682;0.900000523;3.67342791;2.42516387;10;0.999158883;0.999159085;0.684644018;1.068861;0.999158766
23.550029;0.900000141;0.661719058;0.437073076;0.735243059;0.485635981;0.994125706;0.900000524;3.67253891;2.42575588;10;0.999176892;0.999177074;0.684388009;1.068861;0.999176779
23.551029;0.900000131;0.661568625;0.437176509;0.735075875;0.48575092;0.994141731;0.900000523;3.67170391;2.42632988;10;0.999194902;0.999195061;0.684136998;1.068861;0.999194792
23.553029;0.900000107;0.661297306;0.437373826;0.734774343;0.485970191;0.994170783;0.900000516;3.67019792;2.4274249;10;0.999231925;0.999232031;0.683650969;1.068861;0.999231822
23.554029;0.900000092;0.661176059;0.43746771;0.734639597;0.486074523;0.99418581;0.90000051;3.66952492;2.42794592;10;0.999249937;0.999250015;0.683415951;1.068861;0.999249838
23.556029;0.900000059;0.660963106;0.437645751;0.734402942;0.486272377;0.994212867;0.900000494;3.66834293;2.42893394;10;0.999285965;0.999285981;0.682961913;1.068861;0.99928587
23.557029;0.900000041;0.66087122;0.437730088;0.734300836;0.486366099;0.994225897;0.900000482;3.66783294;2.42940196;10;0.99930398;0.999303963;0.682743894;1.068861;0.999303885
23.559029;0.900000002;0.660716448;0.437888853;0.734128862;0.486542527;0.994251961;0.900000454;3.66697396;2.43028298;10;0.99934101;0.999340927;0.682322857;1.068861;0.999340915
23.560029;0.899999983;0.660653563;0.437963643;0.734058994;0.486625635;0.994263994;0.900000437;3.66662497;2.430698;10;0.999359026;0.99935891;0.682120841;1.068861;0.999358929
23.563029;0.899999929;0.660523458;0.438168373;0.73391447;0.486853123;0.994299093;0.900000383;3.665903;2.43183403;10;0.999414069;0.999413865;0.681546804;1.068861;0.999413971
23.565029;0.899999896;0.660484887;0.438289122;0.733871648;0.486987283;0.994321159;0.900000347;3.66568903;2.43250405;10;0.999450093;0.99944984;0.681190797;1.068861;0.99945
23.566029;0.89999988;0.660480018;0.438344629;0.733866255;0.487048951;0.99433119;0.90000033;3.66566204;2.43281205;10;0.999469103;0.999468829;0.6810218;1.068861;0.999469015
23.569029;0.899999837;0.660523442;0.438492576;0.733914553;0.487213314;0.994360275;0.900000281;3.66590307;2.43363308;10;0.99952312;0.999522797;0.680545832;1.068861;0.99952306
23.571029;0.899999813;0.660600216;0.43857546;0.733999878;0.487305387;0.994378329;0.900000249;3.66632908;2.4340931;10;0.999560123;0.99955978;0.680255872;1.068861;0.999560084
23.572029;0.899999804;0.660653023;0.438612035;0.734058558;0.487346015;0.994386355;0.900000233;3.66662209;2.43429611;10;0.999578121;0.999577772;0.680118896;1.068861;0.999578094
23.573029;0.899999797;0.660715381;0.438645725;0.734127849;0.487383438;0.994395382;0.900000217;3.66696809;2.43448312;10;0.999596118;0.999595765;0.679987922;1.068861;0.999596104
23.574029;0.899999791;0.660787113;0.438676171;0.734207551;0.487417257;0.994402407;0.900000202;3.66736609;2.43465214;10;0.999615114;0.99961476;0.679861951;1.068861;0.999615112
23.577029;0.899999786;0.661059615;0.438748768;0.734510324;0.487497895;0.99442448;0.900000165;3.66887809;2.43505518;10;0.999669095;0.999668751;0.679518049;1.068861;0.99966913
23.578029;0.899999787;0.661169369;0.43876678;0.73463227;0.487517904;0.994430503;0.900000157;3.66948708;2.43515519;10;0.999687087;0.999686752;0.679414086;1.068861;0.999687133
23.579029;0.89999979;0.661288491;0.43878173;0.734764625;0.48753451;0.994436526;0.90000015;3.67014808;2.43523821;10;0.999706079;0.999705756;0.679315125;1.068861;0.999706134
23.580029;0.899999792;0.661416981;0.438793436;0.734907391;0.487547514;0.994442549;0.900000146;3.67086107;2.43530322;10;0.99972407;0.999723762;0.679222165;1.068861;0.999724135
23.583029;0.899999806;0.661858842;0.438810357;0.735398347;0.487566319;0.994458613;0.900000144;3.67331305;2.43539727;10;0.999778037;0.999777799;0.678975291;1.068861;0.999778129
23.584029;0.899999811;0.662024803;0.438809812;0.735582751;0.487565718;0.994462632;0.900000146;3.67423404;2.43539428;10;0.999796025;0.999795819;0.678903334;1.068861;0.999796124
23.585029;0.899999817;0.66220013;0.438806202;0.735777566;0.487561717;0.994467648;0.900000148;3.67520703;2.4353743;10;0.999814014;0.999813842;0.678837378;1.068861;0.999814118
23.586029;0.899999822;0.662384645;0.43879953;0.735982589;0.487554316;0.994471663;0.90000015;3.67623103;2.43533731;10;0.999832002;0.999831869;0.678777422;1.068861;0.999832109
23.588029;0.89999983;0.662781413;0.438776997;0.736423462;0.487529307;0.994478683;0.900000152;3.67843301;2.43521234;10;0.99986798;0.999867928;0.678672511;1.068861;0.999868089
23.589029;0.899999833;0.662993487;0.438761317;0.736659112;0.4875119;0.994481689;0.900000153;3.67961;2.43512535;10;0.999885969;0.999885959;0.678627554;1.068861;0.999886076
23.592029;0.89999984;0.663685013;0.438695545;0.737427514;0.48743886;0.994488694;0.90000015;3.68344798;2.43476038;10;0.999939938;0.999940051;0.678526678;1.068861;0.999940033
23.595029;0.89999985;0.664458325;0.438602578;0.738286792;0.487335597;0.994492687;0.900000137;3.68773996;2.4342444;10;0.999993912;0.999994126;0.678472782;1.068861;0.999993982
23.596029;0.899999855;0.66473399;0.438565645;0.738593102;0.48729457;0.994493681;0.90000013;3.68926996;2.43403941;10;1.00001091;1.00001115;0.67846681;1.068861;1.00001096
23.598029;0.899999867;0.665312525;0.438482596;0.739235947;0.48720231;0.994494666;0.900000114;3.69248095;2.43357843;10;1.0000469;1.00004718;0.678468859;1.068861;1.00004693
23.600029;0.899999884;0.665926552;0.43838766;0.739918232;0.48709684;0.994493643;0.900000094;3.69588894;2.43305145;10;1.00008189;1.00008221;0.678491898;1.068861;1.00008191
23.601029;0.899999894;0.666246898;0.438335598;0.74027419;0.487039001;0.994492629;0.900000082;3.69766694;2.43276246;10;1.00009989;1.00010022;0.678511914;1.068861;1.0000999
23.603029;0.899999918;0.666913893;0.438222826;0.741015334;0.48691372;0.994490595;0.900000057;3.70136893;2.43213649;10;1.00013489;1.00013524;0.67856694;1.068861;1.00013489
23.604029;0.899999931;0.667260724;0.438161934;0.741400721;0.486846076;0.994488575;0.900000044;3.70329392;2.4317985;10;1.00015189;1.00015224;0.678601949;1.068861;1.00015188
23.606029;0.899999957;0.667980152;0.438031317;0.742200122;0.48670098;0.99448453;0.900000013;3.70728691;2.43107352;10;1.00018689;1.00018726;0.678687959;1.068861;1.00018688
23.607029;0.899999968;0.668352928;0.437961591;0.742614335;0.486623527;0.994482504;0.899999996;3.70935589;2.43068653;10;1.00020489;1.00020527;0.678738961;1.068861;1.00020489
23.610029;0.899999996;0.66952261;0.437734748;0.743914025;0.486371545;0.994472422;0.899999934;3.71584785;2.42942755;10;1.00025589;1.0002563;0.678922949;1.068861;1.0002559
23.611029;0.900000001;0.66992944;0.437653305;0.744366071;0.486281075;0.994468393;0.899999911;3.71810584;2.42897556;10;1.0002739;1.00027432;0.678994939;1.068861;1.00027391
23.612029;0.900000003;0.670344919;0.437568979;0.744827726;0.486187401;0.994464364;0.899999886;3.72041182;2.42850756;10;1.0002909;1.00029133;0.679071927;1.068861;1.00029092
23.613029;0.900000003;0.670768685;0.437481771;0.74529859;0.486090522;0.994460336;0.899999861;3.72276381;2.42802356;10;1.0003079;1.00030835;0.679153913;1.068861;1.00030793
23.616029;0.899999983;0.672090429;0.43720249;0.746767236;0.485780256;0.994445255;0.899999783;3.73009979;2.42647357;10;1.00035891;1.00035939;0.679430859;1.068861;1.00035895
23.618029;0.899999954;0.673013088;0.437001953;0.747792445;0.48555746;0.994434207;0.899999729;3.73522078;2.42536057;10;1.00039192;1.00039241;0.679639818;1.068861;1.00039196
23.619029;0.899999936;0.673486578;0.436897451;0.748318562;0.485441356;0.994427184;0.899999701;3.73784879;2.42478056;10;1.00040893;1.00040942;0.679752796;1.068861;1.00040896
23.621029;0.899999894;0.67445806;0.436679621;0.749398026;0.485199345;0.99441414;0.899999644;3.74324081;2.42357155;10;1.00044295;1.00044343;0.679992754;1.068861;1.00044296
23.622029;0.89999987;0.674956052;0.436566473;0.749951371;0.485073638;0.994407118;0.899999615;3.74600482;2.42294355;10;1.00045896;1.00045943;0.680120733;1.068861;1.00045896
23.624029;0.899999817;0.675975823;0.436331709;0.751084489;0.484812816;0.994392075;0.899999558;3.75166485;2.42164053;10;1.00049198;1.00049243;0.680390693;1.068861;1.00049196
23.625029;0.899999788;0.676497782;0.436210092;0.751664461;0.484677703;0.994384054;0.899999531;3.75456187;2.42096552;10;1.00050899;1.00050943;0.680532674;1.068861;1.00050896
23.627029;0.899999728;0.677565128;0.435958388;0.752850432;0.484398071;0.994368012;0.89999948;3.7604859;2.41956849;10;1.000541;1.00054141;0.680832639;1.068861;1.00054095
23.628029;0.899999696;0.678110514;0.435828483;0.753456428;0.484253752;0.99435899;0.899999457;3.76351292;2.41884748;10;1.00055801;1.00055841;0.680989623;1.068861;1.00055795
23.630029;0.899999629;0.679224539;0.435559844;0.754694245;0.483955303;0.994339947;0.899999418;3.76969595;2.41735645;10;1.00059002;1.00059039;0.681318594;1.068861;1.00058994
23.631029;0.899999595;0.679792994;0.43542147;0.755325865;0.483801574;0.994330925;0.899999403;3.77285096;2.41658843;10;1.00060602;1.00060637;0.681489581;1.068861;1.00060594
23.634029;0.899999495;0.681544319;0.434989777;0.75727177;0.483321958;0.994299866;0.899999377;3.782571;2.41419239;10;1.00065402;1.00065434;0.682033547;1.068861;1.00065393
23.635029;0.899999464;0.682143053;0.434840232;0.757937022;0.483155809;0.994288849;0.899999374;3.78589401;2.41336238;10;1.00067002;1.00067032;0.682224536;1.068861;1.00066992
23.636029;0.899999435;0.682749176;0.434687986;0.75861048;0.482986654;0.994277835;0.899999375;3.78925802;2.41251738;10;1.00068501;1.00068531;0.682420526;1.068861;1.00068492
23.637029;0.899999408;0.683362869;0.434533216;0.759292346;0.482814694;0.994265822;0.899999378;3.79266403;2.41165837;10;1.000701;1.0007013;0.682620517;1.068861;1.00070092
23.640029;0.899999339;0.68524756;0.43405215;0.761386389;0.482280182;0.994229801;0.8999994;3.80312407;2.40898838;10;1.00074799;1.00074826;0.68324949;1.068861;1.00074792
23.641029;0.899999319;0.685890266;0.43388639;0.762100484;0.482096001;0.994217798;0.899999411;3.80669109;2.40806838;10;1.00076299;1.00076325;0.68346848;1.068861;1.00076292
23.642029;0.899999301;0.686540001;0.433717927;0.762822387;0.481908816;0.994204798;0.899999422;3.8102971;2.40713338;10;1.00077798;1.00077824;0.68369247;1.068861;1.00077791
23.643029;0.899999285;0.687196944;0.433546761;0.763552299;0.481718626;0.994191801;0.899999435;3.81394312;2.40618339;10;1.00079298;1.00079323;0.683920459;1.068861;1.00079291
23.646029;0.899999246;0.689209577;0.43301741;0.765788484;0.481130434;0.99415082;0.899999472;3.82511317;2.40324541;10;1.00083899;1.00083921;0.68463142;1.068861;1.00083891
23.647029;0.899999234;0.689894449;0.432835795;0.766549431;0.480928629;0.99413683;0.899999484;3.82891418;2.40223741;10;1.00085399;1.0008542;0.684878405;1.068861;1.00085391
23.648029;0.899999223;0.690585988;0.432651298;0.767317788;0.480723618;0.994121842;0.899999497;3.83275219;2.40121341;10;1.00086799;1.00086819;0.685128388;1.068861;1.00086791
23.650029;0.899999198;0.691989424;0.43227474;0.768877129;0.480305184;0.994091871;0.899999522;3.84054122;2.39912341;10;1.000898;1.00089818;0.685643351;1.068861;1.00089792
23.651029;0.899999185;0.692701322;0.432082498;0.769668114;0.480091559;0.994076886;0.899999535;3.84449223;2.39805641;10;1.00091201;1.00091217;0.68590733;1.068861;1.00091192
23.653029;0.899999156;0.694144577;0.431690269;0.771271707;0.479655696;0.994044919;0.899999563;3.85250225;2.39587941;10;1.00094102;1.00094116;0.686448288;1.068861;1.00094094
23.654029;0.899999141;0.694876113;0.431490281;0.772084515;0.479433458;0.994028935;0.899999578;3.85656226;2.39476941;10;1.00095602;1.00095615;0.686726266;1.068861;1.00095594
23.656029;0.89999911;0.696358461;0.431082733;0.773731555;0.478980572;0.99399597;0.899999608;3.86478928;2.3925074;10;1.00098403;1.00098413;0.687293223;1.068861;1.00098396
23.659029;0.899999066;0.698629458;0.430452302;0.776254859;0.478280023;0.993944023;0.899999649;3.87739333;2.3890084;10;1.00102604;1.00102611;0.688175162;1.068861;1.00102599
23.660029;0.899999053;0.699398829;0.43023699;0.777109706;0.478040771;0.993927041;0.89999966;3.88166334;2.3878134;10;1.00104004;1.0010401;0.688478143;1.068861;1.00104
23.661029;0.89999904;0.700174325;0.430019334;0.777971357;0.477798917;0.993909059;0.899999671;3.88596736;2.3866054;10;1.00105405;1.00105409;0.688785124;1.068861;1.001054
23.663029;0.899999014;0.701743692;0.42957645;0.77971508;0.477306806;0.993872097;0.899999688;3.89467739;2.3841474;10;1.00108105;1.00108107;0.689411088;1.068861;1.00108102
23.665029;0.899998986;0.703336835;0.429123648;0.781485227;0.476803692;0.993834135;0.899999702;3.90351942;2.3816344;10;1.00110805;1.00110805;0.690052053;1.068861;1.00110803
23.666029;0.899998973;0.704142052;0.428893551;0.78237991;0.476548033;0.993814152;0.899999707;3.90798843;2.38035739;10;1.00112105;1.00112104;0.690379036;1.068861;1.00112103
23.667029;0.899998959;0.704953212;0.428661109;0.7832812;0.476289773;0.993795168;0.89999971;3.91249045;2.37906739;10;1.00113405;1.00113403;0.69071102;1.068861;1.00113404
23.668029;0.899998945;0.705770136;0.428426142;0.784188897;0.476028711;0.993775183;0.899999713;3.91702446;2.37776339;10;1.00114705;1.00114702;0.691046003;1.068861;1.00114704
23.671029;0.899998912;0.708254595;0.427706995;0.786949433;0.475229715;0.993714214;0.899999719;3.93081349;2.37377237;10;1.00118605;1.00118599;0.692073955;1.068861;1.00118605
23.672029;0.899998904;0.709093678;0.427462471;0.78788176;0.474958048;0.99369322;0.899999721;3.9354705;2.37241536;10;1.00119905;1.00119897;0.692424937;1.068861;1.00119905
23.673029;0.8999989;0.709938346;0.427215603;0.788820293;0.47468378;0.993672223;0.899999723;3.9401585;2.37104535;10;1.00121105;1.00121096;0.69277892;1.068861;1.00121106
23.674029;0.899998898;0.710788422;0.426966393;0.789764836;0.474406911;0.993650225;0.899999725;3.9448765;2.36966233;10;1.00122405;1.00122395;0.693137901;1.068861;1.00122406
23.676029;0.899998903;0.712504255;0.426460944;0.79167134;0.473845371;0.993607223;0.89999973;3.95439948;2.36685731;10;1.00124905;1.00124893;0.693864861;1.068861;1.00124906
23.679029;0.89999893;0.715117028;0.425685377;0.794574447;0.472983757;0.993539205;0.899999738;3.96890043;2.36255325;10;1.00128506;1.00128493;0.694984799;1.068861;1.00128506
23.680029;0.899998944;0.715998105;0.425422469;0.795553426;0.472691682;0.993516196;0.899999739;3.97379041;2.36109423;10;1.00129706;1.00129693;0.69536478;1.068861;1.00129706
23.681029;0.899998961;0.716884049;0.425157038;0.796537811;0.472396806;0.993493185;0.899999738;3.97870739;2.35962121;10;1.00130906;1.00130894;0.695748762;1.068861;1.00130905
23.682029;0.899998981;0.717775038;0.424889444;0.797527802;0.472099525;0.993470172;0.899999737;3.98365236;2.35813619;10;1.00132107;1.00132095;0.696135745;1.068861;1.00132105
23.685029;0.899999054;0.72047648;0.424073508;0.800529404;0.471193061;0.993398129;0.899999727;3.9986453;2.35360812;10;1.00135507;1.001355;0.697319707;1.068861;1.00135504
23.686029;0.899999082;0.72138639;0.423797084;0.801540414;0.470885964;0.993374113;0.899999722;4.00369528;2.3520741;10;1.00136708;1.00136702;0.697721699;1.068861;1.00136704
23.687029;0.899999113;0.722300807;0.4235185;0.80255643;0.470576462;0.993349096;0.899999717;4.00877026;2.35052808;10;1.00137808;1.00137804;0.698126693;1.068861;1.00137804
23.689029;0.899999177;0.724143158;0.422954847;0.804603479;0.469950245;0.993299065;0.899999705;4.01899523;2.34740004;10;1.00140009;1.00140008;0.698946686;1.068861;1.00140004
23.691029;0.899999245;0.726003354;0.422382731;0.80667035;0.469314607;0.993248039;0.89999969;4.02931919;2.344225;10;1.0014221;1.00142213;0.699779682;1.068861;1.00142204
23.693029;0.899999313;0.727880494;0.421802157;0.808756045;0.468669553;0.993197018;0.899999676;4.03973716;2.34100296;10;1.00144312;1.00144317;0.70062568;1.068861;1.00144303
23.694029;0.899999347;0.728825371;0.421508811;0.809805902;0.468343619;0.993170008;0.899999669;4.04498115;2.33937495;10;1.00145313;1.00145319;0.70105368;1.068861;1.00145303
23.695029;0.89999938;0.729774215;0.421213305;0.810860163;0.468015282;0.993143999;0.899999663;4.05024713;2.33773493;10;1.00146414;1.00146421;0.70148468;1.068861;1.00146403
23.697029;0.899999444;0.731684157;0.420616354;0.812982305;0.467351998;0.993089981;0.899999654;4.0608471;2.33442191;10;1.00148416;1.00148425;0.702356681;1.068861;1.00148403
23.700029;0.899999533;0.734578075;0.419705897;0.816197759;0.466340348;0.993007953;0.899999647;4.07690805;2.32936888;10;1.00151418;1.00151428;0.70368669;1.068861;1.00151404
23.701029;0.89999956;0.73555016;0.419398511;0.817277853;0.465998793;0.992980944;0.899999645;4.08230304;2.32766286;10;1.00152418;1.00152429;0.704135695;1.068861;1.00152404
23.703029;0.899999612;0.737505317;0.418777794;0.819450258;0.465309075;0.992923925;0.899999643;4.093154;2.32421783;10;1.00154319;1.0015433;0.705042713;1.068861;1.00154305
23.705029;0.89999966;0.739474343;0.418149515;0.821638082;0.464610951;0.992866907;0.89999964;4.10408198;2.3207308;10;1.00156219;1.0015623;0.705961739;1.068861;1.00156207
23.707029;0.899999704;0.74145706;0.417513672;0.823841123;0.463904421;0.992808889;0.899999635;4.11508595;2.31720177;10;1.00158018;1.00158028;0.706891771;1.068861;1.00158008
23.708029;0.899999726;0.742453461;0.41719296;0.824948249;0.463548056;0.99277988;0.899999632;4.12061594;2.31542176;10;1.00158918;1.00158927;0.707360789;1.068861;1.00158908
23.710029;0.899999769;0.744455451;0.416546135;0.827172711;0.462829328;0.992720862;0.899999627;4.13172692;2.31183173;10;1.00160616;1.00160624;0.708306827;1.068861;1.00160609
23.713029;0.899999832;0.747481401;0.415562578;0.830534929;0.461736443;0.992630837;0.899999622;4.14852089;2.3063727;10;1.00163211;1.00163218;0.709745888;1.068861;1.00163209
23.718029;0.899999939;0.75258121;0.413889008;0.836201487;0.45987683;0.992476796;0.899999632;4.17682486;2.29708366;10;1.00167198;1.00167209;0.712193999;1.068861;1.00167205
23.721029;0.899999997;0.755672004;0.412864959;0.839635767;0.458738923;0.992381777;0.899999649;4.19397885;2.29139965;10;1.00169389;1.00169405;0.713691076;1.068861;1.00169399
23.722029;0.900000014;0.756707132;0.412520307;0.840785931;0.458355949;0.992349772;0.899999656;4.19972384;2.28948665;10;1.00170186;1.00170204;0.714195102;1.068861;1.00170197
23.724029;0.900000045;0.758784051;0.411826677;0.84309366;0.457585193;0.992285765;0.899999673;4.21125084;2.28563664;10;1.00171581;1.00171603;0.715209153;1.068861;1.00171593
23.730029;0.900000126;0.765064502;0.409709541;0.850072096;0.455232622;0.992087764;0.899999727;4.24610783;2.27388564;10;1.00175567;1.00175603;0.718301295;1.068861;1.00175577
23.731029;0.90000014;0.766117814;0.409351723;0.851242478;0.454835012;0.992054766;0.899999736;4.25195383;2.27189964;10;1.00176165;1.00176204;0.718823315;1.068861;1.00176175
23.733029;0.900000171;0.768229484;0.408631758;0.853588851;0.454034976;0.99198677;0.899999757;4.26367382;2.26790365;10;1.00177362;1.00177405;0.71987435;1.068861;1.0017737
23.735029;0.900000202;0.77034728;0.407906561;0.855942033;0.453229126;0.991918774;0.899999778;4.2754278;2.26387866;10;1.0017856;1.00178607;0.720931379;1.068861;1.00178565
23.736029;0.900000217;0.771408522;0.40754207;0.857121225;0.452824096;0.991884774;0.899999789;4.28131779;2.26185567;10;1.00179059;1.00179108;0.721462391;1.068861;1.00179063
23.740029;0.900000264;0.775666107;0.406071302;0.861851988;0.451189748;0.991745765;0.899999828;4.30494774;2.2536927;10;1.00181258;1.00181313;0.723604426;1.068861;1.00181257
23.742029;0.900000276;0.777801931;0.405328792;0.86422516;0.45036466;0.99167575;0.899999847;4.31680171;2.24957172;10;1.00182258;1.00182316;0.724685441;1.068861;1.00182256
23.749029;0.90000023;0.785304928;0.402695122;0.872561732;0.447438143;0.991426645;0.899999902;4.35844362;2.23495475;10;1.00185362;1.00185429;0.728512514;1.068861;1.00185362
23.750029;0.900000213;0.786379342;0.402314761;0.873755484;0.447015503;0.991389625;0.899999909;4.3644066;2.23284375;10;1.00185663;1.00185731;0.729063525;1.068861;1.00185664
23.753029;0.900000151;0.789605658;0.401168271;0.877340122;0.445741591;0.991280567;0.89999993;4.38231257;2.22648075;10;1.00186867;1.00186937;0.730727555;1.068861;1.00186869
23.761029;0.899999998;0.798216366;0.39807381;0.886907091;0.442303347;0.990985458;0.899999935;4.43010155;2.20930678;10;1.00189278;1.00189345;0.735206566;1.068861;1.00189278
23.766029;0.899999918;0.803592993;0.396116639;0.892880908;0.440128796;0.990797387;0.899999876;4.45994161;2.1984448;10;1.00190388;1.00190443;0.738032524;1.068861;1.00190378
23.770029;0.899999884;0.807884928;0.39454092;0.897649621;0.438378056;0.990645336;0.899999802;4.48376172;2.18969979;10;1.00190997;1.00191039;0.740305492;1.068861;1.00190975
23.771029;0.89999988;0.808956109;0.394145775;0.898839806;0.437939018;0.990607325;0.899999785;4.48970675;2.18750679;10;1.00191199;1.00191238;0.740874487;1.068861;1.00191174
23.775029;0.899999889;0.813231995;0.392561241;0.903590754;0.436178465;0.990454287;0.899999735;4.51343789;2.17871276;10;1.00191605;1.00191634;0.743156478;1.068861;1.0019157
23.778029;0.899999926;0.816427506;0.391369336;0.907141309;0.434854151;0.990339259;0.899999718;4.53117299;2.17209773;10;1.00191807;1.00191831;0.744870485;1.068861;1.00191766
23.785029;0.900000077;0.823836924;0.388581229;0.91537397;0.431756272;0.990069233;0.899999765;4.57229521;2.1566237;10;1.00191803;1.00191829;0.74887454;1.068861;1.00191766
23.787029;0.900000122;0.825939472;0.387783747;0.917710115;0.43087019;0.989992243;0.899999805;4.58396424;2.15219769;10;1.001917;1.00191728;0.750018567;1.068861;1.00191669
23.790029;0.900000175;0.829080061;0.386587692;0.921199618;0.429541271;0.989876273;0.89999988;4.60139427;2.14555966;10;1.00191396;1.00191425;0.751733616;1.068861;1.00191375
23.793029;0.900000207;0.832202815;0.385392343;0.924669309;0.428213152;0.989759323;0.89999996;4.61872527;2.13892562;10;1.00191092;1.00191122;0.753445669;1.068861;1.00191084
23.798029;0.900000227;0.837363795;0.383403993;0.930403694;0.426003955;0.989566441;0.900000072;4.64736821;2.12789054;10;1.00190288;1.00190314;0.756291743;1.068861;1.00190299
23.799029;0.900000228;0.838388854;0.383007044;0.931542642;0.425562916;0.989527466;0.900000091;4.6530572;2.12568752;10;1.00190088;1.00190113;0.756859756;1.068861;1.00190102
23.804029;0.900000228;0.843476293;0.381028255;0.937195328;0.423364323;0.98933459;0.900000174;4.68129208;2.11470542;10;1.0018889;1.00188906;0.759688833;1.068861;1.00188917
23.806029;0.900000232;0.845492516;0.380239951;0.939435576;0.422488447;0.989257639;0.900000212;4.69248204;2.11033038;10;1.00188292;1.00188304;0.760814865;1.068861;1.00188321
23.808029;0.900000237;0.847497202;0.379453813;0.941663011;0.421614974;0.98918069;0.900000255;4.70360799;2.10596734;10;1.00187695;1.00187703;0.761938893;1.068861;1.00187724
23.811029;0.900000242;0.850481697;0.378279025;0.944979147;0.420309665;0.98906577;0.900000326;4.72017194;2.0994473;10;1.00186799;1.00186802;0.763616921;1.068861;1.00186828
23.814029;0.900000237;0.853438253;0.377110371;0.948264264;0.419011157;0.988950851;0.900000394;4.73658089;2.09296127;10;1.00185704;1.00185703;0.765285926;1.068861;1.0018573
23.818029;0.900000208;0.857334245;0.375562994;0.952593243;0.417291814;0.988799948;0.900000467;4.75820383;2.08437325;10;1.00184108;1.00184107;0.767495884;1.068861;1.0018413
23.821029;0.900000169;0.860219609;0.374411471;0.955799285;0.416012314;0.988687017;0.900000493;4.7742178;2.07798225;10;1.0018281;1.00182809;0.769140828;1.068861;1.00182829
23.822029;0.900000154;0.861174371;0.37402967;0.956860159;0.415588082;0.98864904;0.900000496;4.77951679;2.07586326;10;1.00182311;1.0018231;0.769686808;1.068861;1.00182329
23.825029;0.900000099;0.864016131;0.372889845;0.960017759;0.414321599;0.98853711;0.900000492;4.79528877;2.0695373;10;1.00180912;1.00180913;0.771315745;1.068861;1.00180927
23.829029;0.900000006;0.867751213;0.37138533;0.964167965;0.41264991;0.988390204;0.900000472;4.81601875;2.06118737;10;1.00178812;1.00178816;0.773466667;1.068861;1.00178827
23.831029;0.89999995;0.86959497;0.370639922;0.966216636;0.411821677;0.98831625;0.900000459;4.82625173;2.05705041;10;1.00177711;1.00177717;0.774533636;1.068861;1.00177729
23.832029;0.89999992;0.870510631;0.370269111;0.96723406;0.411409663;0.988280272;0.900000451;4.83133371;2.05499242;10;1.0017711;1.00177118;0.775063623;1.068861;1.0017713
23.833029;0.899999889;0.871422149;0.369899563;0.968246879;0.410999052;0.988244292;0.900000443;4.83639269;2.05294144;10;1.0017651;1.00176518;0.775592612;1.068861;1.00176532
23.834029;0.899999859;0.872329523;0.369531457;0.96925509;0.410590044;0.988208309;0.900000435;4.84142867;2.05089846;10;1.00175909;1.00175919;0.776120603;1.068861;1.00175933
23.835029;0.899999829;0.873232574;0.369164615;0.970258495;0.41018244;0.988171322;0.900000427;4.84644065;2.04886247;10;1.00175307;1.00175319;0.776645595;1.068861;1.00175335
23.836029;0.8999998;0.874131481;0.368799034;0.971257294;0.409776239;0.988136331;0.900000419;4.85142962;2.04683349;10;1.00174706;1.00174719;0.77716959;1.068861;1.00174737
23.838029;0.899999746;0.875915965;0.368072022;0.973240072;0.408968451;0.988064336;0.900000403;4.86133356;2.04279852;10;1.00173503;1.0017352;0.778211583;1.068861;1.00173542
23.839029;0.899999721;0.876801723;0.367710771;0.974224252;0.408567065;0.988029333;0.900000395;4.86624952;2.04079354;10;1.00172802;1.0017282;0.778729582;1.068861;1.00172844
23.842029;0.899999657;0.879431795;0.366635673;0.977146556;0.40737254;0.987923302;0.900000371;4.88084641;2.03482658;10;1.00170897;1.00170922;0.780273579;1.068861;1.0017095
23.843029;0.899999639;0.880299358;0.366280373;0.978110511;0.406977776;0.987888285;0.900000362;4.88566137;2.0328546;10;1.00170196;1.00170223;0.780783579;1.068861;1.00170252
23.845029;0.899999613;0.882020436;0.365574641;0.980022806;0.406193663;0.987819241;0.900000342;4.89521328;2.02893762;10;1.00168792;1.00168824;0.781798577;1.068861;1.00168856
23.846029;0.899999603;0.882873947;0.365224029;0.980971146;0.405804112;0.987784215;0.90000033;4.89995024;2.02699163;10;1.0016809;1.00168125;0.782302575;1.068861;1.00168157
23.848029;0.899999593;0.884566561;0.364528029;0.982851809;0.405030822;0.987716154;0.900000304;4.90934415;2.02312865;10;1.00166687;1.00166727;0.78330557;1.068861;1.0016676
23.850029;0.899999591;0.886239899;0.363838873;0.984711048;0.404265141;0.987648086;0.900000275;4.91863107;2.01930367;10;1.00165183;1.0016523;0.784299561;1.068861;1.00165262
23.852029;0.899999597;0.887893423;0.363156733;0.986548261;0.403507264;0.987581014;0.900000244;4.927808;2.01551769;10;1.0016358;1.00163633;0.785284547;1.068861;1.00163664
23.857029;0.899999633;0.891939047;0.36148341;0.991043269;0.401648157;0.987416852;0.900000164;4.95026087;2.00623076;10;1.00159677;1.00159742;0.787706478;1.068861;1.00159767
23.858029;0.89999964;0.892732751;0.361154577;0.99192513;0.401282812;0.987384826;0.900000147;4.95466586;2.00440577;10;1.00158877;1.00158944;0.788183457;1.068861;1.00158967
23.859029;0.899999646;0.893521228;0.360827546;0.992801184;0.400919467;0.987352804;0.900000129;4.95904185;2.00259079;10;1.00157977;1.00158045;0.788658433;1.068861;1.00158068
23.862029;0.89999966;0.895854774;0.359858698;0.995393911;0.399843027;0.987257753;0.900000071;4.97199285;1.99721385;10;1.00155478;1.00155548;0.790067349;1.068861;1.0015557
23.864029;0.899999668;0.897383625;0.359223189;0.997092566;0.39913693;0.987195735;0.900000031;4.98047786;1.99368688;10;1.0015368;1.00153749;0.790994286;1.068861;1.00153772
23.865029;0.899999671;0.898139853;0.358908406;0.997932786;0.398787179;0.987164731;0.90000001;4.98467486;1.9919399;10;1.00152881;1.0015295;0.791454252;1.068861;1.00152973
23.868029;0.899999689;0.900375384;0.357977565;1.00041662;0.39775292;0.987073737;0.899999947;4.99708189;1.98677394;10;1.00150184;1.0015025;0.792817146;1.068861;1.00150277
23.871029;0.899999726;0.902560643;0.357066533;1.0028446;0.396740649;0.986984762;0.899999886;5.00920992;1.98171797;10;1.00147389;1.00147449;0.794156039;1.068861;1.00147479
23.873029;0.899999761;0.903989133;0.356470645;1.00443176;0.396078535;0.986926782;0.899999847;5.01713794;1.97841097;10;1.00145493;1.00145549;0.79503397;1.068861;1.00145579
23.875029;0.899999801;0.90539456;0.355883944;1.0059933;0.395426623;0.9868698;0.899999808;5.02493797;1.97515496;10;1.00143595;1.00143649;0.795900905;1.068861;1.00143678
23.877029;0.899999843;0.906776565;0.355306785;1.00752882;0.394785315;0.986812814;0.899999768;5.032608;1.97195195;10;1.00141597;1.00141649;0.796756847;1.068861;1.00141677
23.878029;0.899999863;0.907458919;0.355021897;1.00828697;0.394468764;0.986785817;0.899999748;5.03639502;1.97037094;10;1.00140598;1.00140649;0.797179821;1.068861;1.00140676
23.879029;0.899999883;0.908135146;0.354739529;1.00903832;0.394155014;0.986757819;0.899999727;5.04014803;1.96880393;10;1.00139599;1.00139649;0.797600798;1.068861;1.00139674
23.881029;0.899999921;0.909469943;0.354181997;1.01052139;0.393535519;0.986703814;0.899999687;5.04755607;1.96570991;10;1.00137599;1.00137649;0.79843276;1.068861;1.00137671
23.883029;0.899999952;0.910780774;0.353634548;1.01197784;0.392927234;0.9866508;0.899999649;5.0548311;1.9626719;10;1.00135598;1.00135649;0.799252735;1.068861;1.00135667
23.884029;0.899999965;0.91142709;0.353364604;1.01269596;0.392627297;0.986624789;0.899999632;5.05841811;1.96117389;10;1.00134498;1.00134549;0.799658727;1.068861;1.00134565
23.887029;0.89999999;0.913329276;0.352570617;1.01480947;0.391745107;0.986547746;0.899999583;5.06897515;1.95676787;10;1.00131395;1.00131448;0.800855721;1.068861;1.00131458
23.889029;0.899999993;0.914566764;0.352054318;1.01618444;0.391171467;0.986497711;0.899999553;5.07584317;1.95390287;10;1.00129192;1.00129248;0.801638731;1.068861;1.00129253
23.890029;0.899999991;0.915175957;0.351800222;1.01686132;0.390889153;0.986473693;0.899999538;5.07922418;1.95249287;10;1.0012819;1.00128247;0.80202574;1.068861;1.00128251
23.891029;0.899999986;0.915779202;0.351548829;1.01753159;0.390609844;0.986449673;0.899999523;5.08257219;1.95109787;10;1.00127088;1.00127147;0.80240875;1.068861;1.00127148
23.894029;0.899999956;0.917550732;0.350811232;1.01949997;0.389790344;0.986378615;0.899999483;5.0924042;1.94700489;10;1.0012378;1.00123843;0.803539791;1.068861;1.00123841
23.896029;0.899999921;0.918699916;0.350333321;1.02077685;0.389259366;0.98633258;0.89999946;5.09878221;1.94435291;10;1.00121575;1.0012164;0.804276822;1.068861;1.00121637
23.897029;0.899999899;0.919264956;0.350098691;1.02140468;0.388998684;0.986310565;0.89999945;5.10191821;1.94305091;10;1.00120372;1.00120438;0.804640837;1.068861;1.00120434
23.901029;0.899999796;0.921460784;0.34918847;1.02384452;0.387987403;0.986223515;0.899999415;5.11410519;1.93799993;10;1.0011586;1.00115931;0.806061888;1.068861;1.00115928
23.902029;0.899999766;0.921993387;0.348968258;1.02443631;0.387742745;0.986202506;0.899999407;5.11706118;1.93677793;10;1.00114657;1.00114729;0.806407899;1.068861;1.00114727
23.903029;0.899999735;0.922519685;0.348750749;1.02502109;0.387501092;0.986182499;0.899999399;5.11998217;1.93557092;10;1.00113454;1.00113527;0.806751908;1.068861;1.00113526
23.904029;0.899999703;0.923039316;0.348536482;1.02559848;0.387263043;0.986161493;0.899999392;5.12286616;1.93438192;10;1.00112352;1.00112425;0.807090918;1.068861;1.00112426
23.909029;0.899999534;0.925538362;0.347509314;1.0283753;0.386121867;0.986065478;0.89999937;5.13673611;1.92868188;10;1.00106341;1.00106418;0.808736972;1.068861;1.00106427
23.910029;0.899999502;0.926018168;0.347312897;1.02890844;0.385903645;0.986046476;0.899999369;5.13939909;1.92759186;10;1.00105139;1.00105217;0.809055985;1.068861;1.00105227
23.911029;0.899999472;0.926491305;0.347119725;1.02943417;0.385689029;0.986028475;0.899999368;5.14202508;1.92651985;10;1.00103938;1.00104016;0.809370999;1.068861;1.00104028
23.915029;0.899999377;0.928316636;0.346377689;1.03146245;0.384864605;0.985960468;0.899999367;5.15215606;1.92240175;10;1.00099134;1.00099212;0.810595066;1.068861;1.00099228
23.916029;0.899999361;0.928756075;0.346200022;1.03195075;0.384667212;0.985943466;0.899999369;5.15459505;1.92141572;10;1.00097834;1.00097911;0.810891085;1.068861;1.00097928
23.918029;0.899999338;0.929614599;0.345854243;1.03290474;0.384283038;0.985911462;0.899999372;5.15936005;1.91949665;10;1.00095333;1.00095408;0.811474121;1.068861;1.00095427
23.921029;0.899999328;0.930851129;0.345359456;1.03427875;0.383733312;0.985866452;0.899999382;5.16622306;1.91675053;10;1.00091634;1.00091704;0.812320167;1.068861;1.00091723
23.922029;0.899999329;0.931249496;0.345200893;1.03472141;0.383557145;0.985852446;0.899999387;5.16843407;1.91587049;10;1.00090334;1.00090402;0.812594178;1.068861;1.00090421
23.923029;0.899999332;0.931641015;0.345045755;1.03515646;0.383384782;0.985838439;0.899999392;5.17060707;1.91500945;10;1.00089035;1.00089101;0.812865187;1.068861;1.00089119
23.925029;0.899999341;0.93240352;0.344745026;1.03600373;0.383050667;0.985811421;0.899999404;5.17483908;1.91334038;10;1.00086536;1.00086598;0.813395199;1.068861;1.00086615
23.927029;0.89999935;0.933138101;0.344457265;1.03681998;0.382730965;0.985786397;0.89999942;5.1789161;1.9117433;10;1.00083938;1.00083994;0.813910204;1.068861;1.00084011
23.928029;0.899999354;0.933495034;0.344318519;1.03721659;0.382576817;0.985774385;0.899999428;5.1808971;1.91097327;10;1.00082639;1.00082693;0.814161205;1.068861;1.00082709
23.930029;0.899999364;0.934188004;0.344050754;1.03798657;0.382279328;0.985750359;0.899999447;5.18474312;1.9094872;10;1.00080141;1.0008019;0.814653204;1.068861;1.00080204
23.931029;0.899999369;0.934524039;0.343921737;1.03835995;0.382135986;0.985739347;0.899999457;5.18660813;1.90877117;10;1.00078842;1.00078889;0.814893204;1.068861;1.00078902
23.933029;0.899999382;0.935175033;0.34367398;1.03908327;0.381860704;0.985718321;0.899999479;5.19022115;1.90739611;10;1.00076143;1.00076188;0.815361202;1.068861;1.00076199
23.935029;0.8999994;0.935798101;0.343439747;1.03977557;0.381600428;0.985698293;0.899999502;5.19367917;1.90609607;10;1.00073545;1.00073588;0.815814203;1.068861;1.00073596
23.937029;0.89999942;0.936392881;0.343219041;1.04043642;0.381355161;0.985680263;0.899999531;5.1969802;1.90487104;10;1.00070945;1.0007099;0.816251206;1.068861;1.00070994
23.939029;0.899999441;0.936959553;0.343011863;1.04106605;0.381124904;0.985663234;0.899999566;5.20012524;1.90372103;10;1.00068246;1.00068292;0.816672213;1.068861;1.00068292
23.940029;0.899999452;0.937232347;0.342913323;1.04136915;0.381015378;0.985655221;0.899999587;5.20163926;1.90317403;10;1.00066946;1.00066994;0.816877217;1.068861;1.00066992
23.941029;0.899999462;0.937497934;0.342818391;1.04166424;0.380909855;0.98564821;0.899999609;5.20311328;1.90264703;10;1.00065546;1.00065595;0.817078222;1.068861;1.00065592
23.944029;0.899999492;0.938252344;0.342553975;1.04250248;0.380615901;0.985628191;0.899999688;5.20730034;1.90117906;10;1.00061545;1.000616;0.817656235;1.068861;1.00061593
23.946029;0.899999511;0.938719906;0.342395129;1.043022;0.380439282;0.985616192;0.89999975;5.20989538;1.9002971;10;1.00058844;1.00058903;0.81802124;1.068861;1.00058895
23.947029;0.899999521;0.938942965;0.342320754;1.04326985;0.38035658;0.985611196;0.899999785;5.2111334;1.89988412;10;1.00057543;1.00057605;0.818197241;1.068861;1.00057596
23.949029;0.899999543;0.939367819;0.342182637;1.04374193;0.380202991;0.985601212;0.899999858;5.21349143;1.89911718;10;1.00054842;1.00054908;0.818538238;1.068861;1.00054898
23.950029;0.899999554;0.939569436;0.342118714;1.04396597;0.380131905;0.985597223;0.899999897;5.21461044;1.89876221;10;1.00053441;1.00053509;0.818703235;1.068861;1.000535
23.953029;0.899999591;0.94013194;0.341948208;1.04459101;0.379942284;0.985587269;0.900000016;5.21773248;1.89781531;10;1.00049337;1.00049412;0.819172217;1.068861;1.00049403
23.954029;0.899999603;0.940305087;0.341898339;1.0447834;0.379886825;0.985585289;0.900000056;5.21869348;1.89753834;10;1.00048036;1.00048113;0.819320208;1.068861;1.00048105
23.956029;0.899999625;0.940630122;0.341809052;1.04514457;0.379787524;0.985580332;0.900000131;5.22049749;1.89704242;10;1.00045234;1.00045314;0.819604189;1.068861;1.00045307
23.957029;0.899999635;0.94078201;0.341769812;1.04531335;0.379743885;0.985579356;0.900000166;5.22134049;1.89682446;10;1.00043833;1.00043915;0.819740179;1.068861;1.00043908
23.959029;0.899999654;0.941064167;0.341701603;1.04562688;0.379668026;0.985577406;0.900000231;5.22290647;1.89644553;10;1.0004113;1.00041217;0.819999155;1.068861;1.00041209
23.961029;0.899999672;0.94131786;0.341647622;1.04590877;0.379607993;0.985577459;0.900000285;5.22431445;1.89614561;10;1.00038328;1.00038418;0.820242128;1.068861;1.0003841
23.962029;0.899999679;0.941433897;0.341625854;1.0460377;0.379583785;0.985577487;0.900000309;5.22495844;1.89602464;10;1.00036927;1.00037019;0.820357114;1.068861;1.00037011
23.963029;0.899999686;0.941542908;0.341607687;1.04615883;0.379563582;0.985578516;0.90000033;5.22556342;1.89592368;10;1.00035627;1.00035719;0.820468098;1.068861;1.00035711
23.964029;0.899999691;0.941644711;0.341592942;1.04627194;0.379547186;0.985579545;0.90000035;5.22612841;1.89584171;10;1.00034226;1.0003432;0.820575082;1.068861;1.00034311
23.965029;0.899999695;0.941739487;0.341581798;1.04637726;0.379534794;0.985581576;0.900000367;5.22665439;1.89577974;10;1.00032826;1.0003292;0.820678065;1.068861;1.0003291
23.967029;0.899999701;0.941907594;0.341570133;1.04656405;0.379521824;0.985585638;0.900000397;5.22758736;1.89571479;10;1.00030025;1.0003012;0.820872029;1.068861;1.00030109
23.968029;0.899999703;0.941980925;0.341569614;1.04664555;0.379521245;0.98558867;0.90000041;5.22799435;1.89571182;10;1.00028625;1.0002872;0.82096201;1.068861;1.00028708
23.971029;0.899999714;0.942158212;0.34158894;1.04684255;0.379542728;0.985598762;0.900000441;5.22897831;1.89581887;10;1.00024525;1.00024619;0.821207949;1.068861;1.00024605
23.973029;0.899999724;0.942240725;0.34161959;1.04693424;0.379576798;0.985607824;0.900000456;5.22943629;1.89598891;10;1.00021725;1.00021817;0.821351907;1.068861;1.00021802
23.975029;0.899999735;0.942294948;0.341664283;1.04699449;0.379626479;0.985618888;0.900000469;5.22973728;1.89623694;10;1.00018925;1.00019016;0.821478867;1.068861;1.00018998
23.978029;0.899999752;0.942323218;0.341757798;1.04702589;0.379730421;0.985636986;0.900000485;5.22989427;1.89675599;10;1.00014724;1.00014814;0.821637812;1.068861;1.00014794
23.982029;0.899999786;0.942261918;0.341931492;1.04695775;0.379923455;0.985667122;0.90000051;5.22955425;1.89772008;10;1.00009224;1.00009311;0.821790755;1.068861;1.00009291
23.984029;0.899999809;0.942188918;0.342039423;1.04687662;0.380043395;0.985685194;0.900000525;5.22914924;1.89831913;10;1.00006424;1.0000651;0.821842738;1.068861;1.0000649
23.985029;0.899999823;0.942141876;0.342098524;1.04682434;0.380109072;0.98569423;0.900000534;5.22888823;1.89864715;10;1.00005024;1.00005109;0.821862732;1.068861;1.00005089
23.987029;0.899999853;0.942026888;0.342227355;1.04669659;0.380252239;0.985714301;0.900000552;5.2282502;1.8993622;10;1.00002225;1.00002307;0.821889726;1.068861;1.00002288
23.988029;0.89999987;0.941958942;0.342297085;1.0466211;0.380329728;0.985724336;0.900000561;5.22787318;1.89974923;10;1.00000825;1.00000907;0.821896726;1.068861;1.00000888
23.989029;0.899999887;0.941883968;0.342370056;1.04653782;0.380410822;0.985735369;0.900000571;5.22745716;1.90015425;10;0.999994258;0.999995057;0.821899729;1.068861;0.999994876
23.990029;0.899999903;0.941801965;0.34244663;1.04644672;0.38049592;0.985746401;0.900000582;5.22700214;1.90057927;10;0.999981267;0.999982047;0.821898734;1.068861;0.999981873
23.991029;0.89999992;0.941713116;0.342526625;1.04634803;0.380584822;0.985757431;0.900000595;5.22650912;1.9010233;10;0.999967278;0.999968036;0.821893741;1.068861;0.99996787
23.992029;0.899999936;0.941617239;0.342610042;1.04624152;0.380677528;0.985769459;0.900000607;5.2259771;1.90148632;10;0.99995329;0.999954023;0.82188375;1.068861;0.999953868
