time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
23.995029;0.899999982;0.941287983;0.342880999;1.04587579;0.380978673;0.985807534;0.90000065;5.22415002;1.90299037;10;0.999911338;0.999911973;0.821830788;1.068861;0.999911863
23.996029;0.899999998;0.94116454;0.342978102;1.04573866;0.381086598;0.985820555;0.900000665;5.223465;1.90352939;10;0.999898358;0.999898953;0.821804804;1.068861;0.999898861
23.997029;0.900000014;0.941034251;0.343078627;1.04559393;0.381198327;0.985834576;0.90000068;5.22274198;1.9040874;10;0.999884379;0.999884932;0.821774822;1.068861;0.999884858
23.998029;0.900000031;0.940896937;0.343182575;1.04544139;0.381313859;0.985848595;0.900000694;5.22197996;1.9046644;10;0.999870402;0.99987091;0.82174084;1.068861;0.999870856
24.002029;0.900000098;0.940279425;0.343632408;1.04475537;0.381813833;0.985908659;0.900000741;5.2185529;1.9071614;10;0.999815505;0.999815813;0.821562911;1.068861;0.999815855
24.003029;0.900000113;0.940108072;0.343753107;1.04456499;0.381947985;0.985924672;0.900000749;5.21760189;1.90783139;10;0.999801533;0.999801788;0.821507926;1.068861;0.999801858
24.006029;0.900000147;0.939553487;0.344135752;1.0439488;0.382373263;0.985974709;0.900000765;5.21452386;1.90995533;10;0.999761618;0.999761713;0.821318962;1.068861;0.999761878
24.007029;0.900000153;0.939355116;0.34426979;1.04372839;0.382522229;0.98599172;0.900000767;5.21342286;1.9106993;10;0.999747647;0.999747688;0.82124797;1.068861;0.999747888
24.008029;0.900000158;0.939150079;0.344407253;1.04350057;0.382674999;0.98600973;0.900000768;5.21228485;1.91146227;10;0.999733675;0.999733665;0.821172976;1.068861;0.999733901
24.012029;0.900000158;0.938263093;0.344989908;1.042515;0.383322504;0.986084765;0.900000757;5.20736185;1.91469616;10;0.99967979;0.999679574;0.82083197;1.068861;0.999679972
24.014029;0.900000149;0.937779695;0.345300702;1.04197785;0.383667867;0.986123775;0.900000745;5.20467886;1.9164211;10;0.999652843;0.999652531;0.820636951;1.068861;0.999653017
24.017029;0.900000125;0.937005505;0.345791136;1.04111758;0.384212827;0.986185776;0.90000072;5.20038188;1.91914303;10;0.999612915;0.999612467;0.820314905;1.068861;0.99961309
24.018029;0.900000115;0.93673435;0.345961041;1.04081626;0.384401619;0.986206772;0.90000071;5.19887689;1.92008601;10;0.999599937;0.999599443;0.820198887;1.068861;0.999600114
24.020029;0.900000093;0.936172583;0.346310045;1.04019201;0.384789405;0.986249757;0.900000686;5.19575893;1.92202296;10;0.999573978;0.999573392;0.819955849;1.068861;0.999574164
24.021029;0.900000082;0.93588215;0.346489502;1.03986927;0.384988803;0.986272747;0.900000673;5.19414695;1.92301894;10;0.999559998;0.999559365;0.81982883;1.068861;0.99956019
24.023029;0.90000006;0.935281642;0.346857425;1.03920197;0.385397603;0.986317718;0.900000644;5.190814;1.92506091;10;0.999534035;0.999533311;0.819561788;1.068861;0.999534239
24.027029;0.900000027;0.934004578;0.347630209;1.0377829;0.386256237;0.98641264;0.900000584;5.18372613;1.92934985;10;0.999482094;0.999481207;0.818981698;1.068861;0.999482327
24.028029;0.90000002;0.933669454;0.347831109;1.03741052;0.386479454;0.986437618;0.900000571;5.18186616;1.93046483;10;0.999469107;0.999468184;0.818826674;1.068861;0.999469345
24.029029;0.900000013;0.933328022;0.348034891;1.03703113;0.386705875;0.986462598;0.900000558;5.1799712;1.93159582;10;0.999456118;0.999455162;0.818668648;1.068861;0.999456362
24.033029;0.899999976;0.931900482;0.348880111;1.03544493;0.387644996;0.986565531;0.900000518;5.17204834;1.93628676;10;0.999405151;0.999404088;0.817994541;1.068861;0.999405426
24.034029;0.899999963;0.931528051;0.349098667;1.03503111;0.387887836;0.98659152;0.900000509;5.16998137;1.93749975;10;0.999392158;0.999391073;0.817816514;1.068861;0.999392443
24.035029;0.899999948;0.931149674;0.349320286;1.03461068;0.388134079;0.986618511;0.9000005;5.1678814;1.93872973;10;0.999379163;0.99937806;0.817635488;1.068861;0.999379459
24.039029;0.899999879;0.929575248;0.350235416;1.03286133;0.389150881;0.986729498;0.900000456;5.15914352;1.94380867;10;0.999329178;0.999328031;0.816870396;1.068861;0.999329523
24.041029;0.899999843;0.928751993;0.350710015;1.03194662;0.389678199;0.986786503;0.900000427;5.15457456;1.94644265;10;0.999304184;0.999303028;0.816465362;1.068861;0.999304549
24.045029;0.899999782;0.927034847;0.351692383;1.03003871;0.390769667;0.986904536;0.900000357;5.14504463;1.95189462;10;0.99925519;0.999254033;0.815611317;1.068861;0.99925559
24.049029;0.899999742;0.92522491;0.352718182;1.0280277;0.391909376;0.987026587;0.900000285;5.13499964;1.95758763;10;0.999207197;0.999206038;0.814698297;1.068861;0.999207615
24.050029;0.899999735;0.924758239;0.352981252;1.02750918;0.392201659;0.987058599;0.900000269;5.13240964;1.95904764;10;0.999195201;0.999194037;0.814461295;1.068861;0.999195618
24.051029;0.899999731;0.924285802;0.353246844;1.02698425;0.392496745;0.98708961;0.900000254;5.12978764;1.96052165;10;0.999183205;0.999182036;0.814221294;1.068861;0.999183618
24.052029;0.899999728;0.923807782;0.353515137;1.02645312;0.392794833;0.98712162;0.90000024;5.12713463;1.96201066;10;0.999171209;0.999170034;0.813976294;1.068861;0.999171618
24.053029;0.899999725;0.923324178;0.353785953;1.02591579;0.393095723;0.987154629;0.900000228;5.12445063;1.96351367;10;0.999160212;0.999159031;0.813728295;1.068861;0.999160615
24.056029;0.899999721;0.921840219;0.35461371;1.02426693;0.394015408;0.987252648;0.900000198;5.11621461;1.9681077;10;0.999125213;0.999124027;0.812964303;1.068861;0.999125598
24.058029;0.899999716;0.920823469;0.355177858;1.02313719;0.394642206;0.987319656;0.900000184;5.1105716;1.97123872;10;0.999102203;0.99910103;0.812436311;1.068861;0.999102579
24.060029;0.899999706;0.919785282;0.355751913;1.02198362;0.395280011;0.98738666;0.900000174;5.10480959;1.97442474;10;0.999079186;0.99907804;0.811896319;1.068861;0.999079554
24.061029;0.899999699;0.91925826;0.356042545;1.02139804;0.395602915;0.98742166;0.90000017;5.10188459;1.97603775;10;0.999067175;0.999066049;0.811620324;1.068861;0.999067539
24.065029;0.899999661;0.917097375;0.357228317;1.01899702;0.396920346;0.987561641;0.900000157;5.0898916;1.98261881;10;0.999023126;0.9990221;0.81048435;1.068861;0.999023472
24.066029;0.899999651;0.916544223;0.357530482;1.0183824;0.397256059;0.987596632;0.900000154;5.08682161;1.98429583;10;0.999012114;0.999011116;0.810191359;1.068861;0.999012453
24.067029;0.89999964;0.915985842;0.357834991;1.01776198;0.397594376;0.987632621;0.900000152;5.08372262;1.98598585;10;0.999001102;0.999000132;0.80989637;1.068861;0.999001433
24.070029;0.899999614;0.914280785;0.358761858;1.01586749;0.39862415;0.987741581;0.900000146;5.07425967;1.99112991;10;0.99896807;0.998967181;0.808989408;1.068861;0.998968367
24.072029;0.899999602;0.913119149;0.359390703;1.0145768;0.399322826;0.98781555;0.900000144;5.06781272;1.99461995;10;0.998947058;0.998946218;0.808369435;1.068861;0.998947318
24.073029;0.899999599;0.912531033;0.359708188;1.01392334;0.399675574;0.987852533;0.900000144;5.06454874;1.99638197;10;0.998937056;0.998936238;0.808053448;1.068861;0.998937293
24.074029;0.899999597;0.911938051;0.360027836;1.01326448;0.400030728;0.987889517;0.900000143;5.06125777;1.99815598;10;0.998926056;0.998925262;0.807735462;1.068861;0.998926267
24.076029;0.899999596;0.910737674;0.360673436;1.01193075;0.400748055;0.987965483;0.90000014;5.05459583;2.00173902;10;0.998905065;0.998904317;0.807089491;1.068861;0.998905215
24.079029;0.899999601;0.908901792;0.361656875;1.00989092;0.401840787;0.988080431;0.90000013;5.04440693;2.00719705;10;0.998875097;0.998874421;0.806097534;1.068861;0.998875135
24.083029;0.89999962;0.906389513;0.362995265;1.00709955;0.403327969;0.988236364;0.900000095;5.03046407;2.01462509;10;0.998835159;0.99883459;0.804732577;1.068861;0.998835041
24.084029;0.899999627;0.905750229;0.363334548;1.00638924;0.403704974;0.988276346;0.900000084;5.0269161;2.0165081;10;0.998825176;0.998824635;0.804384584;1.068861;0.998825021
24.085029;0.899999633;0.905106441;0.363675631;1.00567393;0.404083981;0.988315329;0.900000071;5.02334313;2.01840111;10;0.998815194;0.99881468;0.804032591;1.068861;0.998815003
24.087029;0.899999645;0.903805895;0.364363386;1.00422891;0.404848199;0.988395291;0.900000045;5.01612519;2.02221813;10;0.99879623;0.998795772;0.803320602;1.068861;0.998795972
24.090029;0.899999655;0.901823193;0.365407903;1.00202594;0.406008826;0.988517223;0.900000002;5.00512127;2.02801515;10;0.998768281;0.998767907;0.802231617;1.068861;0.998767929
24.091029;0.899999656;0.901153825;0.365759441;1.00128221;0.406399435;0.988558196;0.899999987;5.00140629;2.02996616;10;0.998759296;0.998758951;0.801862622;1.068861;0.998758913
24.094029;0.899999657;0.899121402;0.366823965;0.999024006;0.407582256;0.988681107;0.899999936;4.99012635;2.03587418;10;0.998731337;0.998731076;0.800739634;1.068861;0.998730858
24.095029;0.899999657;0.89843582;0.367181991;0.998262264;0.407980062;0.988723075;0.899999918;4.98632137;2.03786119;10;0.998723349;0.998723114;0.800359637;1.068861;0.998722838
24.096029;0.899999657;0.897746275;0.367541638;0.997496119;0.40837967;0.988765043;0.899999899;4.98249439;2.0398572;10;0.99871436;0.99871415;0.79997764;1.068861;0.998713818
24.098029;0.899999658;0.896355653;0.368265437;0.995951014;0.409183884;0.988847978;0.899999861;4.97477642;2.04387421;10;0.998696377;0.998696215;0.799204647;1.068861;0.998695779
24.102029;0.899999662;0.893528818;0.369730331;0.992810133;0.410811521;0.989017863;0.899999799;4.95908745;2.05200424;10;0.998662405;0.998662318;0.797627672;1.068861;0.998661721
24.104029;0.899999667;0.892093322;0.370471251;0.991215156;0.411634745;0.989103817;0.899999776;4.95112046;2.05611625;10;0.998646421;0.99864636;0.796824693;1.068861;0.998645703
24.106029;0.899999675;0.890643766;0.371217401;0.989604557;0.412463771;0.989189781;0.899999761;4.94307546;2.06025724;10;0.99862944;0.998629399;0.796010718;1.068861;0.998628691
24.107029;0.899999681;0.889913671;0.371592371;0.988793348;0.412880385;0.989232765;0.899999757;4.93902346;2.06233824;10;0.998622449;0.998622417;0.795600732;1.068861;0.998621687
24.110029;0.899999702;0.887703204;0.372724683;0.986337295;0.414138439;0.989363727;0.899999758;4.92675545;2.06862221;10;0.998598477;0.998598461;0.794355781;1.068861;0.99859768
24.111029;0.899999711;0.886959776;0.373104345;0.985511268;0.414560258;0.989407718;0.899999763;4.92262944;2.0707292;10;0.998590485;0.998590471;0.7939358;1.068861;0.998589681
24.114029;0.899999746;0.884710399;0.374250546;0.983011959;0.415833733;0.9895397;0.89999979;4.91014542;2.07709014;10;0.998568507;0.998568485;0.792662863;1.068861;0.99856769
24.117029;0.89999979;0.882433104;0.375406294;0.980481606;0.417117833;0.989672698;0.899999833;4.89750639;2.08350408;10;0.998546526;0.998546469;0.791369931;1.068861;0.998545706
24.118029;0.899999806;0.88166806;0.375793524;0.979631545;0.417548073;0.9897177;0.89999985;4.89326038;2.08565306;10;0.998539534;0.998539458;0.790934954;1.068861;0.998538712
24.119029;0.899999822;0.880900135;0.376181653;0.978778278;0.417979314;0.989761704;0.899999868;4.88899837;2.08780704;10;0.998533542;0.998533444;0.790497975;1.068861;0.998532719
24.125029;0.899999926;0.876234206;0.378529331;0.973593779;0.420587795;0.990031756;0.900000003;4.8631023;2.10083595;10;0.998493589;0.998493341;0.787831084;1.068861;0.998492788
24.126029;0.899999943;0.875447183;0.378923578;0.972719283;0.421025844;0.990077768;0.900000026;4.85873429;2.10302394;10;0.998486593;0.998486325;0.787379098;1.068861;0.998485806
24.127029;0.899999959;0.874657819;0.379318363;0.971842184;0.421464492;0.990122782;0.900000048;4.85435329;2.10521493;10;0.998480597;0.99848031;0.786926111;1.068861;0.998479825
24.130029;0.900000005;0.87227496;0.38050721;0.969194477;0.422785438;0.990259828;0.900000101;4.84112827;2.11181292;10;0.998462601;0.998462269;0.785555138;1.068861;0.998461885
24.132029;0.900000036;0.870674622;0.38130307;0.967416263;0.423669736;0.990350863;0.900000126;4.83224626;2.11622993;10;0.998450598;0.998450246;0.784632146;1.068861;0.998449925
24.133029;0.900000051;0.86987121;0.38170199;0.966523555;0.424112984;0.99039688;0.900000135;4.82778726;2.11844394;10;0.998445594;0.998445237;0.784168148;1.068861;0.998444945
24.136029;0.900000103;0.867447817;0.382901808;0.963830826;0.42544613;0.990533933;0.900000154;4.81433725;2.12510297;10;0.998428575;0.998428221;0.782765145;1.068861;0.998428004
24.138029;0.900000142;0.865822069;0.383704148;0.962024407;0.426337629;0.990625965;0.900000159;4.80531425;2.129556;10;0.998418552;0.998418219;0.781822139;1.068861;0.998418041
24.144029;0.900000287;0.860900485;0.386121072;0.956555972;0.429023114;0.990903041;0.900000132;4.77799926;2.14297012;10;0.998388441;0.998388224;0.778956131;1.068861;0.998388105
24.146029;0.900000333;0.859246441;0.386929359;0.954718171;0.4299212;0.990996058;0.900000112;4.76881926;2.14745617;10;0.998379392;0.998379222;0.777989134;1.068861;0.998379106
24.150029;0.900000396;0.855920512;0.388548471;0.951022763;0.431720165;0.991181071;0.900000064;4.75036027;2.15644225;10;0.998362286;0.998362212;0.776039155;1.068861;0.998362078
24.151029;0.900000404;0.855085563;0.388953704;0.950095058;0.432170407;0.99122807;0.90000005;4.74572627;2.15869127;10;0.998358259;0.998358209;0.775548163;1.068861;0.998358067
24.155029;0.9000004;0.851733876;0.390575547;0.94637102;0.433972387;0.991413048;0.899999974;4.72712428;2.16769235;10;0.998343154;0.998343207;0.7735742;1.068861;0.998343014
24.159029;0.900000335;0.84836526;0.392197756;0.942628127;0.435774776;0.991599008;0.899999877;4.7084283;2.17669539;10;0.99833005;0.998330218;0.771582231;1.068861;0.998329947
24.160029;0.90000031;0.847520945;0.392603171;0.941689994;0.436225222;0.991644998;0.89999985;4.70374231;2.1789454;10;0.998327023;0.998327222;0.771082235;1.068861;0.998326928
24.164029;0.900000186;0.844135938;0.394223557;0.937928831;0.438025598;0.99182996;0.899999742;4.68495533;2.18793842;10;0.998314905;0.998315237;0.769071233;1.068861;0.998314844
24.168029;0.900000049;0.840741381;0.395841029;0.934157044;0.439822752;0.992014925;0.899999654;4.66611533;2.19691542;10;0.998304777;0.998305232;0.767047199;1.068861;0.998304751
24.173029;0.899999897;0.836489888;0.397856121;0.929433113;0.442061725;0.992244872;0.899999597;4.64251928;2.20809943;10;0.99829463;0.998295194;0.764501125;1.068861;0.998294656
24.174029;0.899999872;0.835638903;0.398257911;0.92848757;0.442508158;0.99229086;0.899999592;4.63779626;2.21032943;10;0.998292605;0.998293186;0.763990109;1.068861;0.998292643
24.176029;0.89999983;0.833937113;0.399060594;0.926596686;0.443400025;0.992381836;0.899999587;4.62835122;2.21478443;10;0.998289559;0.998290171;0.762966076;1.068861;0.998289626
24.178029;0.899999795;0.832235142;0.399861294;0.924705604;0.444289696;0.992473813;0.899999588;4.61890518;2.21922843;10;0.998286517;0.99828716;0.761940046;1.068861;0.998286617
24.185029;0.899999737;0.826285621;0.402646798;0.918095003;0.447384785;0.992790787;0.899999632;4.58588498;2.23468836;10;0.998279384;0.998280121;0.758338984;1.068861;0.998279668
24.189029;0.899999733;0.822895359;0.404224596;0.914327991;0.449137964;0.992970846;0.89999968;4.56706891;2.24344527;10;0.998277317;0.998278073;0.756275967;1.068861;0.998277754
24.192029;0.899999733;0.820359863;0.405400239;0.911510721;0.450444301;0.993104915;0.899999714;4.5529969;2.24997017;10;0.99827728;0.99827802;0.754726958;1.068861;0.998277835
24.197029;0.899999721;0.816151733;0.407343589;0.906834942;0.45260373;0.99332704;0.899999745;4.52964195;2.26075597;10;0.998278249;0.998278911;0.752144969;1.068861;0.998278978
24.200029;0.899999705;0.813639453;0.408499034;0.904043492;0.453887657;0.993459108;0.899999744;4.515699;2.26716885;10;0.998280251;0.998280853;0.750597987;1.068861;0.998281065
24.203029;0.899999688;0.811138521;0.409646005;0.901264666;0.455162167;0.993590165;0.899999725;4.50181905;2.27353474;10;0.998283265;0.99828381;0.749051999;1.068861;0.998284159
24.205029;0.899999679;0.809478139;0.410405604;0.8994198;0.456006234;0.993676193;0.899999703;4.49260408;2.27775068;10;0.998285281;0.998285793;0.748022997;1.068861;0.998286226
24.206029;0.899999676;0.808650202;0.41078396;0.898499872;0.456426667;0.993720203;0.899999692;4.48800909;2.27985065;10;0.99828729;0.998287788;0.747509992;1.068861;0.99828826
24.208029;0.899999674;0.806999017;0.41153725;0.896665228;0.457263727;0.993806217;0.899999669;4.4788451;2.2840316;10;0.998290313;0.998290785;0.746482974;1.068861;0.998291327
24.209029;0.899999675;0.806175768;0.411912363;0.895750509;0.457680555;0.99384822;0.899999658;4.47427611;2.28611358;10;0.998291327;0.998291786;0.745969963;1.068861;0.99829236
24.212029;0.899999686;0.803716663;0.413030675;0.893018172;0.458923226;0.993976213;0.899999629;4.46062811;2.29232053;10;0.998297381;0.998297796;0.744434921;1.068861;0.998298448
24.217029;0.899999715;0.799655613;0.414871272;0.88850587;0.460968487;0.994186158;0.89999959;4.4380891;2.30253649;10;0.998307516;0.998307816;0.74188684;1.068861;0.998308546
24.221029;0.899999741;0.79644396;0.416321442;0.884937341;0.462579903;0.99435209;0.899999565;4.4202641;2.31058549;10;0.998318639;0.998318825;0.73986178;1.068861;0.99831957
24.223029;0.899999753;0.794851744;0.417038692;0.883168209;0.463376904;0.994434054;0.899999553;4.4114271;2.31456649;10;0.998323693;0.998323831;0.738852754;1.068861;0.998324571
24.228029;0.899999776;0.790912912;0.418808321;0.878791766;0.465343283;0.994635982;0.899999533;4.38956613;2.32438852;10;0.998339795;0.998339863;0.736347715;1.068861;0.99834055
24.230029;0.899999778;0.789355283;0.41950631;0.877061106;0.466118865;0.994715962;0.899999532;4.38092114;2.32826254;10;0.998346819;0.998346882;0.735352718;1.068861;0.998347533
24.231029;0.899999776;0.788580343;0.419853326;0.876200082;0.466504454;0.994755955;0.899999533;4.37662015;2.33018855;10;0.998350827;0.998350892;0.734856724;1.068861;0.998351524
24.233029;0.899999767;0.78703893;0.420542681;0.874487447;0.467270425;0.994834944;0.899999537;4.36806515;2.33401458;10;0.998357836;0.998357915;0.733867746;1.068861;0.998358507
24.236029;0.899999744;0.784748155;0.421565736;0.871942214;0.46840716;0.994951938;0.899999537;4.35535115;2.33969263;10;0.99836984;0.998369956;0.7323928;1.068861;0.99837048
24.237029;0.899999734;0.783990326;0.421903753;0.871100206;0.468782731;0.994990938;0.899999534;4.35114515;2.34156864;10;0.99837384;0.998373971;0.731903822;1.068861;0.99837447
24.240029;0.899999707;0.781735211;0.422908442;0.868594584;0.469899023;0.99510595;0.899999515;4.33862912;2.34714467;10;0.998386839;0.998387026;0.7304429;1.068861;0.998387437
24.242029;0.899999691;0.780247289;0.423570254;0.86694137;0.470634333;0.995181968;0.899999496;4.33037109;2.35081769;10;0.998395839;0.998396069;0.729475959;1.068861;0.998396411
24.244029;0.899999677;0.778772155;0.424225948;0.865302357;0.471362829;0.995256994;0.899999474;4.32218405;2.3544567;10;0.998405841;0.998406118;0.728515022;1.068861;0.99840638
24.246029;0.899999668;0.777310347;0.424874985;0.86367815;0.47208391;0.995332026;0.899999451;4.31407101;2.35805872;10;0.998414848;0.998415169;0.727558083;1.068861;0.998415341
24.248029;0.899999665;0.775862047;0.425517543;0.862068951;0.47279778;0.995405064;0.89999943;4.30603296;2.36162472;10;0.998424859;0.998425218;0.726608141;1.068861;0.998425297
24.251029;0.899999678;0.773715528;0.426468771;0.859683976;0.473854567;0.995515126;0.899999412;4.29411989;2.36690372;10;0.998440885;0.998441286;0.725194207;1.068861;0.998441225
24.253029;0.899999697;0.772302523;0.427094394;0.858114011;0.474549618;0.995587167;0.899999411;4.28627786;2.37037571;10;0.998451907;0.998452326;0.724259233;1.068861;0.998452179
24.254029;0.89999971;0.771601423;0.427404501;0.857335034;0.47489414;0.995623187;0.899999413;4.28238684;2.37209671;10;0.99845792;0.998458343;0.723794241;1.068861;0.998458157
24.255029;0.899999723;0.770903924;0.427713165;0.856560061;0.475237062;0.995658206;0.899999417;4.27851583;2.37380971;10;0.998462932;0.998463358;0.723331246;1.068861;0.998463136
24.256029;0.899999737;0.770210388;0.428019844;0.85578949;0.475577783;0.995693226;0.899999423;4.27466682;2.3755117;10;0.998468945;0.998469372;0.722869247;1.068861;0.998469116
24.258029;0.899999765;0.768834483;0.428628152;0.854260758;0.476253622;0.995764265;0.899999437;4.2670308;2.3788877;10;0.998480969;0.998481395;0.721951242;1.068861;0.998481078
24.260029;0.899999792;0.767474074;0.429229247;0.852749237;0.476921459;0.995833304;0.899999453;4.25948078;2.38222371;10;0.998492994;0.998493413;0.721039228;1.068861;0.998493038
24.264029;0.89999984;0.764800653;0.430409796;0.849778834;0.478233136;0.995969376;0.899999494;4.24464375;2.38877573;10;0.998517046;0.998517439;0.719238187;1.068861;0.998516956
24.265029;0.899999851;0.764142437;0.430700425;0.849047492;0.478556057;0.99600339;0.899999506;4.24099075;2.39038874;10;0.99852406;0.998524445;0.718793178;1.068861;0.998523936
24.268029;0.899999882;0.762192851;0.431560955;0.846881297;0.479512227;0.996103419;0.899999546;4.23017072;2.39516477;10;0.998543097;0.998543462;0.717467161;1.068861;0.998542878
24.271029;0.899999913;0.76028131;0.432404906;0.844757354;0.480450002;0.996201425;0.899999595;4.21956169;2.3998488;10;0.998564127;0.998564477;0.716160168;1.068861;0.998563824
24.272029;0.899999922;0.759652664;0.432682381;0.844058853;0.480758329;0.996233422;0.899999614;4.21607267;2.40138881;10;0.998571135;0.998571481;0.715728176;1.068861;0.998570806
24.277029;0.899999959;0.756576114;0.434041125;0.840640444;0.482268152;0.996391371;0.899999707;4.19899762;2.40892988;10;0.998606153;0.998606485;0.713600241;1.068861;0.998605716
24.278029;0.899999965;0.755974317;0.434307076;0.839971782;0.482563673;0.996422354;0.899999724;4.19565761;2.4104059;10;0.998614153;0.99861448;0.713181255;1.068861;0.998613698
24.280029;0.899999977;0.754784413;0.43483322;0.838649675;0.483148304;0.996483313;0.899999753;4.1890536;2.41332594;10;0.998629149;0.998629463;0.71234928;1.068861;0.998628663
24.282029;0.899999991;0.753612875;0.43535144;0.837347993;0.483724124;0.996544266;0.899999775;4.1825516;2.41620198;10;0.998644143;0.998644436;0.711527299;1.068861;0.99864363
24.283029;0.899999999;0.75303431;0.435607669;0.83670516;0.484008829;0.99657424;0.899999783;4.17934061;2.417624;10;0.99865114;0.998651421;0.711119306;1.068861;0.998650614
24.284029;0.900000007;0.752460247;0.435861916;0.836067333;0.484291331;0.996603214;0.899999789;4.17615461;2.41903502;10;0.998659137;0.998659404;0.710713311;1.068861;0.998658598
24.285029;0.900000016;0.751891048;0.436114002;0.835434912;0.484571431;0.996633188;0.899999793;4.17299562;2.42043403;10;0.998667133;0.998667387;0.710309315;1.068861;0.998666582
24.290029;0.900000069;0.749117461;0.437345051;0.832353279;0.4859393;0.996777072;0.899999783;4.15760267;2.42726609;10;0.998707116;0.998707296;0.708328296;1.068861;0.998706506
24.291029;0.900000083;0.748577443;0.43758506;0.831753285;0.486205988;0.996806055;0.899999775;4.15460569;2.42859809;10;0.998715112;0.998715278;0.707938284;1.068861;0.998714492
24.292029;0.900000098;0.74804229;0.437823265;0.831158693;0.486470673;0.99683404;0.899999765;4.1516357;2.4299201;10;0.998723107;0.998723259;0.707552269;1.068861;0.998722479
24.296029;0.900000171;0.74595212;0.438755182;0.82883636;0.487506183;0.996944;0.899999716;4.14003577;2.43509213;10;0.998757086;0.998757176;0.706029189;1.068861;0.998756429
24.297029;0.90000019;0.74544237;0.438982936;0.828269986;0.487759252;0.996970995;0.899999703;4.13720679;2.43635614;10;0.998766077;0.998766154;0.705655167;1.068861;0.998765416
24.298029;0.900000208;0.744937664;0.439208708;0.827709214;0.488010117;0.99699699;0.89999969;4.1344058;2.43760915;10;0.998774067;0.998774132;0.705283145;1.068861;0.998773404
24.302029;0.900000273;0.742970371;0.440091255;0.82552338;0.488990737;0.997101982;0.899999642;4.12348785;2.44250721;10;0.998809012;0.998809058;0.703822069;1.068861;0.998808344
24.304029;0.900000297;0.742018075;0.44051992;0.824465296;0.489467023;0.997152981;0.899999621;4.11820286;2.44488625;10;0.998826978;0.998827032;0.70310704;1.068861;0.998826306
24.305029;0.900000306;0.741549945;0.4407311;0.823945162;0.489701658;0.997177981;0.899999613;4.11560487;2.44605827;10;0.998835959;0.998836022;0.702753028;1.068861;0.998835287
24.308029;0.900000318;0.740177269;0.441352214;0.822419993;0.490391747;0.997252979;0.899999594;4.10798689;2.44950534;10;0.998862898;0.998863008;0.701708994;1.068861;0.998862232
24.309029;0.900000316;0.739730582;0.44155511;0.821923681;0.490617171;0.997276977;0.899999589;4.10550789;2.45063137;10;0.998871877;0.998872009;0.701365984;1.068861;0.998871216
24.311029;0.900000306;0.738853244;0.441954237;0.820948873;0.491060612;0.997324975;0.899999583;4.10063891;2.45284641;10;0.998890832;0.998891017;0.700688965;1.068861;0.998890193
24.312029;0.900000297;0.738422593;0.442150827;0.820470377;0.491279031;0.997347974;0.899999582;4.09824892;2.45393743;10;0.998899809;0.998900024;0.700354957;1.068861;0.998899185
24.313029;0.900000287;0.737997529;0.442345075;0.81999809;0.491494846;0.997371972;0.899999581;4.09588994;2.45501545;10;0.998909786;0.998910034;0.700022949;1.068861;0.99890918
24.314029;0.900000275;0.737578052;0.442537339;0.819532009;0.491708461;0.997394969;0.899999582;4.09356196;2.45608247;10;0.998918763;0.998919045;0.699694942;1.068861;0.998918178
24.318029;0.900000222;0.735955111;0.443284771;0.817728748;0.492538891;0.997485956;0.899999593;4.08455504;2.46023051;10;0.998956679;0.998957096;0.698407936;1.068861;0.998956196
24.319029;0.900000209;0.735563389;0.44346622;0.817293497;0.49274049;0.997507953;0.899999596;4.08238106;2.46123751;10;0.998966661;0.998967109;0.698092941;1.068861;0.998966207
24.320029;0.900000195;0.735177076;0.443645505;0.816864252;0.492939687;0.997529951;0.899999598;4.08023709;2.46223252;10;0.998976643;0.998977121;0.697780949;1.068861;0.998976219
24.324029;0.900000142;0.733688604;0.444341547;0.815210327;0.493713046;0.997614959;0.899999589;4.07197619;2.46609552;10;0.999015574;0.999016171;0.696563011;1.068861;0.99901528
24.326029;0.900000118;0.732978348;0.444676494;0.814421098;0.494085206;0.997655973;0.899999576;4.06803423;2.46795451;10;0.999035536;0.999036196;0.695972059;1.068861;0.999035316
24.327029;0.900000108;0.732631872;0.444840813;0.814036093;0.49426778;0.997675982;0.899999569;4.06611125;2.4688665;10;0.999045515;0.999046209;0.695681086;1.068861;0.999045335
24.328029;0.900000098;0.732291163;0.445002787;0.813657495;0.494447752;0.997695991;0.89999956;4.06422026;2.4697655;10;0.999055493;0.99905622;0.695393114;1.068861;0.999055354
24.330029;0.90000008;0.731626688;0.445320607;0.812919117;0.494800885;0.997736009;0.899999544;4.06053229;2.47152947;10;0.999075448;0.99907624;0.69482517;1.068861;0.999075392
24.331029;0.900000071;0.731303283;0.445476093;0.81255974;0.494973644;0.997755018;0.899999535;4.05873731;2.47239246;10;0.999085424;0.999086249;0.694546196;1.068861;0.99908541
24.332029;0.900000061;0.730985465;0.445629598;0.812206571;0.4951442;0.997774025;0.899999528;4.05697332;2.47324444;10;0.999096401;0.999097257;0.69427022;1.068861;0.999096428
24.337029;0.90000001;0.729483961;0.446364146;0.810538059;0.495960315;0.997866059;0.899999512;4.04863934;2.47732136;10;0.999147299;0.9991483;0.692935294;1.068861;0.999147517
24.338029;0.900000002;0.729201283;0.446504498;0.810223946;0.49611625;0.997884065;0.899999515;4.04707034;2.47810035;10;0.999158284;0.999159308;0.692678299;1.068861;0.999158536
24.339029;0.899999995;0.728924372;0.446642868;0.809916244;0.496269983;0.997902072;0.899999521;4.04553333;2.47886834;10;0.99916827;0.999169317;0.692423303;1.068861;0.999168555
24.341029;0.899999982;0.728388027;0.446912763;0.809320266;0.496569847;0.997936085;0.899999539;4.04255633;2.48036632;10;0.99918925;0.999190336;0.691923306;1.068861;0.999189593
24.343029;0.899999971;0.727875468;0.447173832;0.808750726;0.496859906;0.997970098;0.899999567;4.03971132;2.48181532;10;0.999210239;0.999211356;0.691436306;1.068861;0.99921063
24.344029;0.899999966;0.727628107;0.447301214;0.808475868;0.497001433;0.997986105;0.899999584;4.03833831;2.48252232;10;0.999221237;0.999222366;0.691197306;1.068861;0.999221647
24.345029;0.899999961;0.727386512;0.447426255;0.808207418;0.497140359;0.998002111;0.899999602;4.03699731;2.48321632;10;0.999231237;0.999232375;0.690961305;1.068861;0.999231664
24.347029;0.899999948;0.726921339;0.447670032;0.807690538;0.497411202;0.998034121;0.899999642;4.0344153;2.48456933;10;0.999252242;0.999253392;0.690499303;1.068861;0.999252697
24.349029;0.899999933;0.726479768;0.447905163;0.807199879;0.497672433;0.998065126;0.899999685;4.03196429;2.48587434;10;0.999274255;0.999275403;0.690050298;1.068861;0.999274731
24.350029;0.899999924;0.726267901;0.448019396;0.806964458;0.497799346;0.998080127;0.899999706;4.03078829;2.48650835;10;0.999285265;0.999286407;0.689830295;1.068861;0.999285749
24.351029;0.899999915;0.726062159;0.448131468;0.806735839;0.497923858;0.998095125;0.899999727;4.02964629;2.48713036;10;0.999295278;0.99929641;0.689613291;1.068861;0.999295768
24.355029;0.89999988;0.725298279;0.448557771;0.805887014;0.498397494;0.998152097;0.899999799;4.0254063;2.48949638;10;0.999339361;0.999340412;0.688778275;1.068861;0.999339849
24.356029;0.899999872;0.725122441;0.448659032;0.805691621;0.498510002;0.998165085;0.899999814;4.02443031;2.49005838;10;0.99934939;0.999350411;0.688578272;1.068861;0.99934987
24.357029;0.899999865;0.724952367;0.448757949;0.805502633;0.49861991;0.99817907;0.899999829;4.02348631;2.49060738;10;0.999360422;0.99936141;0.688381269;1.068861;0.999360892
24.358029;0.899999857;0.724788418;0.448854704;0.805320452;0.498727418;0.998192054;0.899999842;4.02257631;2.49114438;10;0.999371456;0.999372409;0.688186266;1.068861;0.999371913
24.361029;0.899999837;0.724332238;0.449132164;0.804813543;0.499035737;0.998229998;0.899999873;4.02004432;2.49268437;10;0.999404563;0.999405404;0.687624262;1.068861;0.999404974
24.366029;0.899999816;0.723691921;0.449550839;0.804102034;0.499501049;0.998289907;0.899999917;4.01649034;2.49500834;10;0.999459745;0.999460394;0.686752255;1.068861;0.99946006
24.367029;0.899999814;0.723582018;0.449628119;0.803979914;0.49958695;0.998300893;0.899999927;4.01588035;2.49543733;10;0.99947078;0.999471389;0.686587252;1.068861;0.999471071
24.368029;0.899999814;0.723477882;0.449703055;0.803864201;0.49967025;0.998311881;0.899999938;4.01530235;2.49585333;10;0.999481813;0.999482383;0.686426249;1.068861;0.99948208
24.370029;0.899999815;0.723287807;0.449846797;0.803652996;0.499830048;0.998332862;0.899999961;4.01424735;2.49665131;10;0.999503878;0.999504366;0.686113241;1.068861;0.999504091
24.371029;0.899999817;0.723201689;0.449915242;0.803557304;0.499906144;0.998343855;0.899999972;4.01376935;2.4970313;10;0.999514909;0.999515355;0.685962237;1.068861;0.999515093
24.372029;0.89999982;0.723121697;0.449981705;0.803468418;0.499980039;0.99835385;0.899999983;4.01332534;2.49740029;10;0.99952694;0.999527342;0.685814233;1.068861;0.999527092
24.373029;0.899999823;0.723047471;0.450046004;0.803385939;0.50005153;0.998362847;0.899999993;4.01291334;2.49775729;10;0.99953797;0.999538328;0.685669228;1.068861;0.999538091
24.374029;0.899999826;0.722979371;0.450107959;0.803310265;0.50012042;0.998372844;0.900000001;4.01253533;2.49810128;10;0.999548999;0.999549312;0.685528223;1.068861;0.999549089
24.377029;0.899999837;0.722811108;0.450281397;0.803123283;0.500313268;0.998400841;0.900000022;4.0116013;2.49906426;10;0.999582084;0.999582258;0.685123207;1.068861;0.999582082
24.378029;0.89999984;0.722766792;0.450334887;0.803074035;0.500372744;0.99840884;0.900000028;4.01135528;2.49936125;10;0.99959311;0.999593238;0.684995202;1.068861;0.999593081
24.380029;0.899999846;0.722696357;0.450435385;0.802995759;0.500484483;0.998425835;0.900000039;4.01096425;2.49991924;10;0.999616157;0.999616195;0.684749197;1.068861;0.999616082
24.383029;0.89999985;0.722635118;0.450570107;0.802927698;0.500634261;0.998449823;0.900000048;4.01062419;2.5006672;10;0.999649213;0.999649132;0.684404201;1.068861;0.999649096
24.384029;0.89999985;0.722626655;0.450610633;0.802918292;0.500679311;0.998456818;0.900000049;4.01057717;2.50089219;10;0.999660227;0.999660112;0.684297207;1.068861;0.999660104
24.386029;0.899999849;0.722627564;0.450685565;0.802919304;0.500762599;0.998470805;0.900000046;4.01058211;2.50130816;10;0.999683245;0.999683073;0.684090223;1.068861;0.999683124
24.387029;0.899999847;0.722636756;0.450719791;0.802929522;0.500800637;0.998477797;0.900000043;4.01063308;2.50149815;10;0.99969425;0.999694054;0.683992234;1.068861;0.999694135
24.389029;0.89999984;0.722672974;0.450781941;0.802969779;0.500869703;0.99849078;0.900000031;4.01083401;2.50184311;10;0.999716252;0.999716018;0.683806258;1.068861;0.999716159
24.390029;0.899999834;0.72269982;0.450809864;0.802999618;0.500900732;0.998496769;0.900000022;4.01098298;2.50199809;10;0.99972725;0.999727002;0.683718271;1.068861;0.999727171
24.392029;0.899999819;0.722771345;0.45085941;0.803079117;0.500955781;0.998507744;0.900000001;4.0113799;2.50227306;10;0.999749239;0.999748973;0.6835523;1.068861;0.999749197
24.393029;0.89999981;0.722815845;0.45088085;0.803128577;0.500979601;0.998513729;0.899999989;4.01162686;2.50239204;10;0.999761231;0.99976096;0.683473316;1.068861;0.999761211
24.395029;0.899999787;0.722922499;0.450917787;0.803247116;0.501020637;0.998523694;0.899999962;4.01221878;2.502597;10;0.999783215;0.999782937;0.683327349;1.068861;0.999783241
24.396029;0.899999775;0.722984473;0.450932923;0.803315995;0.501037453;0.998527675;0.899999947;4.01256274;2.50268098;10;0.999794206;0.999793927;0.683259366;1.068861;0.999794257
24.398029;0.899999749;0.723125896;0.45095725;0.803473169;0.501064477;0.998536636;0.899999917;4.01334767;2.50281595;10;0.999816188;0.999815912;0.683133401;1.068861;0.999816289
24.399029;0.899999736;0.723205345;0.450966262;0.803561464;0.501074486;0.998540616;0.899999902;4.01378863;2.50286593;10;0.999827179;0.999826906;0.683075417;1.068861;0.999827305
24.400029;0.899999723;0.723290559;0.450973113;0.803656165;0.501082093;0.998544597;0.899999888;4.0142616;2.50290392;10;0.999838169;0.999837903;0.683019432;1.068861;0.99983832
24.402029;0.899999698;0.723478285;0.450980688;0.803864782;0.501090501;0.998551563;0.89999986;4.01530354;2.50294589;10;0.999860151;0.9998599;0.682920458;1.068861;0.999860346
24.404029;0.899999675;0.723688892;0.45097998;0.804098822;0.501089699;0.998558538;0.899999833;4.01647249;2.50294186;10;0.999883134;0.999882903;0.68283348;1.068861;0.999883369
24.406029;0.899999653;0.7239222;0.450970986;0.804358087;0.501079686;0.998563524;0.899999805;4.01776745;2.50289183;10;0.999905119;0.99990491;0.682760499;1.068861;0.999905391
24.408029;0.899999631;0.72417839;0.450953887;0.804642779;0.501060661;0.998568522;0.899999774;4.01918943;2.50279681;10;0.999927106;0.999926921;0.682699519;1.068861;0.999927413
24.410029;0.899999606;0.724457101;0.450928502;0.804952496;0.501032426;0.998571534;0.899999742;4.02073642;2.50265578;10;0.999948093;0.999947938;0.682653539;1.068861;0.999948434
24.411029;0.899999591;0.724604835;0.450912656;0.805116666;0.501014806;0.998573544;0.899999726;4.02155642;2.50256776;10;0.999959088;0.999958947;0.682634548;1.068861;0.999959445
24.413029;0.899999558;0.724917236;0.450875019;0.805463826;0.500972962;0.998575573;0.899999695;4.02329043;2.50235874;10;0.999981079;0.999980968;0.682607563;1.068861;0.999981462
24.415029;0.899999519;0.725251797;0.450829276;0.805835616;0.500922112;0.998577611;0.899999665;4.02514745;2.50210473;10;1.00000308;1.00000299;0.682592573;1.068861;1.00000348
24.416029;0.899999496;0.725427455;0.450803342;0.806030825;0.500893285;0.998577633;0.899999651;4.02612246;2.50196073;10;1.00001408;1.000014;0.682589577;1.068861;1.00001448
24.417029;0.899999473;0.725608517;0.450775428;0.80623204;0.500862257;0.998577656;0.899999637;4.02712747;2.50180573;10;1.00002508;1.00002501;0.682591579;1.068861;1.00002549
24.421029;0.899999381;0.726387708;0.450643787;0.807097971;0.500715922;0.998576756;0.899999583;4.03145253;2.50107474;10;1.0000681;1.00006804;0.682626581;1.068861;1.00006851
24.422029;0.899999358;0.726595971;0.450605971;0.807329418;0.500673881;0.99857678;0.899999569;4.03260854;2.50086474;10;1.0000781;1.00007805;0.682644581;1.068861;1.00007851
24.423029;0.899999335;0.726809638;0.450565995;0.807566873;0.500629437;0.998575803;0.899999554;4.03379455;2.50064275;10;1.00008911;1.00008905;0.682664581;1.068861;1.00008952
24.424029;0.899999312;0.72702889;0.45052422;0.807810533;0.500582991;0.998573824;0.899999539;4.03501156;2.50041075;10;1.00010012;1.00010005;0.682687581;1.068861;1.00010053
24.428029;0.899999215;0.727958693;0.450337116;0.808843828;0.500374976;0.998566896;0.899999489;4.04017257;2.49937174;10;1.00014214;1.00014204;0.682813582;1.068861;1.00014256
24.429029;0.899999191;0.728204256;0.450285608;0.809116713;0.500317716;0.998564912;0.899999479;4.04153557;2.49908574;10;1.00015315;1.00015304;0.682852582;1.068861;1.00015356
24.433029;0.899999115;0.729239141;0.450059548;0.810266688;0.50006644;0.998553963;0.89999946;4.04727957;2.4978307;10;1.00019417;1.000194;0.683041579;1.068861;1.00019457
24.435029;0.899999093;0.729787589;0.449934878;0.810876091;0.499927881;0.998547978;0.899999458;4.05032358;2.49713867;10;1.00021519;1.00021498;0.683154573;1.068861;1.00021555
24.436029;0.899999086;0.730069384;0.449869656;0.811189195;0.499855395;0.998543983;0.899999458;4.05188758;2.49677666;10;1.0002252;1.00022497;0.68321557;1.068861;1.00022554
24.437029;0.899999083;0.730356407;0.449802628;0.811508101;0.499780907;0.998539986;0.899999459;4.05348058;2.49640464;10;1.00023621;1.00023595;0.683279566;1.068861;1.00023653
24.439029;0.899999085;0.730945414;0.449662796;0.812162518;0.499625516;0.998531986;0.899999463;4.05674959;2.49562861;10;1.00025624;1.00025593;0.68341756;1.068861;1.00025649
24.442029;0.89999911;0.731866509;0.449438972;0.813185864;0.499376808;0.998517971;0.899999472;4.06186161;2.49438657;10;1.00028729;1.00028688;0.683647561;1.068861;1.00028741
24.444029;0.899999141;0.732505266;0.449280374;0.813895511;0.499200593;0.99850795;0.899999478;4.06540662;2.49350655;10;1.00030733;1.00030686;0.683815567;1.068861;1.00030735
24.446029;0.899999179;0.733163666;0.449114201;0.814626981;0.499015972;0.998495918;0.899999482;4.06906063;2.49258454;10;1.00032737;1.00032684;0.683996576;1.068861;1.00032728
24.449029;0.899999248;0.734186943;0.448851427;0.815763826;0.498724039;0.998477852;0.899999482;4.07473964;2.49112654;10;1.00035642;1.00035581;0.684288588;1.068861;1.00035617
24.450029;0.899999272;0.734537584;0.448760232;0.816153385;0.498622727;0.998471827;0.899999481;4.07668565;2.49062054;10;1.00036644;1.0003658;0.68439159;1.068861;1.00036614
24.452029;0.899999322;0.735253098;0.448572261;0.816948322;0.498413903;0.998458775;0.899999477;4.08065666;2.48957754;10;1.00038647;1.00038577;0.684607589;1.068861;1.00038606
24.455029;0.899999397;0.736361044;0.448277078;0.818179269;0.498085965;0.998436702;0.899999472;4.08680568;2.48793954;10;1.00041452;1.00041374;0.684953571;1.068861;1.00041395
24.456029;0.899999421;0.736739428;0.448175086;0.818599661;0.497972652;0.99842968;0.899999472;4.08890569;2.48737354;10;1.00042454;1.00042373;0.685074563;1.068861;1.00042391
24.457029;0.899999446;0.737122495;0.448071297;0.819025256;0.497857338;0.998421661;0.899999473;4.0910317;2.48679754;10;1.00043455;1.00043371;0.685197554;1.068861;1.00043387
24.459029;0.899999495;0.737901961;0.447858502;0.819891261;0.49762091;0.998405629;0.899999479;4.09535771;2.48561652;10;1.00045257;1.00045168;0.685454534;1.068861;1.0004518
24.462029;0.899999565;0.739104317;0.447526452;0.821227102;0.497251962;0.998380593;0.899999502;4.10203072;2.48377349;10;1.00048059;1.00047963;0.685858508;1.068861;1.0004797
24.463029;0.899999587;0.739514052;0.447412231;0.821682327;0.497125044;0.998371583;0.899999512;4.10430472;2.48313948;10;1.00049059;1.00048961;0.685999501;1.068861;1.00048967
24.467029;0.899999673;0.741195165;0.446938598;0.823550082;0.49659877;0.998334541;0.899999557;4.11363471;2.48051045;10;1.00052657;1.00052553;0.686590487;1.068861;1.00052554
24.468029;0.899999694;0.741625984;0.446816089;0.824028737;0.49646265;0.998324528;0.899999567;4.1160257;2.47983045;10;1.00053556;1.00053451;0.686744487;1.068861;1.00053452
24.469029;0.899999714;0.742061127;0.446691778;0.824512201;0.496324528;0.998314514;0.899999577;4.11844069;2.47914044;10;1.00054454;1.00054349;0.686901488;1.068861;1.00054349
24.472029;0.899999768;0.743390874;0.446308927;0.825989636;0.495899156;0.998283461;0.899999604;4.12582066;2.47701543;10;1.00057146;1.00057045;0.687388494;1.068861;1.00057042
24.474029;0.899999798;0.744297547;0.446045518;0.82699703;0.495606499;0.998262418;0.899999623;4.13085264;2.47555343;10;1.0005884;1.00058743;0.687727498;1.068861;1.00058739
24.475029;0.899999811;0.74475683;0.445911469;0.827507338;0.495457567;0.998251394;0.899999633;4.13340163;2.47480943;10;1.00059737;1.00059642;0.6878995;1.068861;1.00059638
24.476029;0.899999823;0.745220076;0.445775617;0.828022052;0.495306633;0.998240369;0.899999644;4.13597263;2.47405543;10;1.00060533;1.00060442;0.688075501;1.068861;1.00060436
24.479029;0.899999853;0.746633071;0.445358871;0.82959203;0.494843608;0.998206292;0.899999677;4.1438146;2.47174245;10;1.00063121;1.00063042;0.688617494;1.068861;1.00063034
24.480029;0.899999861;0.747111642;0.445216894;0.830123765;0.494685861;0.998194268;0.899999688;4.1464706;2.47095445;10;1.00063917;1.00063843;0.688802486;1.068861;1.00063834
24.482029;0.899999873;0.748080144;0.444928081;0.831199849;0.494364955;0.998170229;0.899999709;4.15184558;2.46935147;10;1.00065609;1.00065544;0.689182462;1.068861;1.00065534
24.485029;0.899999882;0.749560578;0.444483434;0.832844701;0.493870868;0.998132198;0.899999742;4.16006158;2.46688352;10;1.00067999;1.00067945;0.689769404;1.068861;1.00067936
24.486029;0.899999882;0.750061147;0.444332099;0.833400858;0.493702697;0.998120196;0.899999753;4.16283957;2.46604354;10;1.00068796;1.00068745;0.689969381;1.068861;1.00068736
24.487029;0.899999879;0.750565504;0.444179324;0.833961219;0.493532923;0.998107199;0.899999765;4.16563857;2.46519556;10;1.00069593;1.00069545;0.690172357;1.068861;1.00069537
24.490029;0.899999856;0.752099119;0.443712;0.835665126;0.49301358;0.998067232;0.8999998;4.17414958;2.46260164;10;1.00071986;1.00071944;0.690796279;1.068861;1.0007194
24.491029;0.899999844;0.752617172;0.443553283;0.836240703;0.492837195;0.99805325;0.899999811;4.17702459;2.46172066;10;1.00072684;1.00072643;0.691008253;1.068861;1.00072641
24.492029;0.89999983;0.75313865;0.443393306;0.836820087;0.492659408;0.998039272;0.899999821;4.1799186;2.46083269;10;1.00073482;1.00073442;0.691223228;1.068861;1.00073443
24.497029;0.899999735;0.755795035;0.442571073;0.839771469;0.49174566;0.997968418;0.899999858;4.19466065;2.45626886;10;1.00077276;1.00077238;0.692331106;1.068861;1.00077252
24.499029;0.899999692;0.756879776;0.442232555;0.840976696;0.491369478;0.997939486;0.899999867;4.20068069;2.45438993;10;1.00078675;1.00078636;0.692790066;1.068861;1.00078656
24.503029;0.899999601;0.759086167;0.441538931;0.843428223;0.490598721;0.997878628;0.89999988;4.21292578;2.45054009;10;1.00081573;1.00081534;0.693734012;1.068861;1.00081564
24.504029;0.899999579;0.759645101;0.441362188;0.844049269;0.490402332;0.997863665;0.899999882;4.2160278;2.44955913;10;1.00082273;1.00082233;0.693975003;1.068861;1.00082266
24.509029;0.899999482;0.762482255;0.440458985;0.847201777;0.489398782;0.997783852;0.899999872;4.23177391;2.44454628;10;1.00085575;1.00085536;0.695212978;1.068861;1.00085572
24.510029;0.899999466;0.763057931;0.440274479;0.847841452;0.48919379;0.99776789;0.899999864;4.23496893;2.44352231;10;1.00086275;1.00086237;0.695466976;1.068861;1.00086273
24.511029;0.899999451;0.763636308;0.440088709;0.848484129;0.488987396;0.997750928;0.899999856;4.23817895;2.44249133;10;1.00086876;1.00086838;0.695721976;1.068861;1.00086875
24.512029;0.899999436;0.764217206;0.439901856;0.84912961;0.488779801;0.997733966;0.899999845;4.24140296;2.44145435;10;1.00087576;1.0008754;0.695978976;1.068861;1.00087576
24.515029;0.899999395;0.765975209;0.439333709;0.851083065;0.488148603;0.997684078;0.899999807;4.25115998;2.43830139;10;1.00089477;1.00089445;0.696762987;1.068861;1.00089479
24.521029;0.899999337;0.769556615;0.438165836;0.855062557;0.486851138;0.997579261;0.899999738;4.27103697;2.43182039;10;1.00093081;1.00093059;0.698381031;1.068861;1.00093088
24.522029;0.899999334;0.770161654;0.437967252;0.85573483;0.486630518;0.997561284;0.899999729;4.27439497;2.43071839;10;1.00093582;1.00093561;0.698657039;1.068861;1.0009359
24.523029;0.899999333;0.770768677;0.437767587;0.856409298;0.486408696;0.997543305;0.899999721;4.27776396;2.42961039;10;1.00094182;1.00094164;0.698935047;1.068861;1.00094191
24.525029;0.899999338;0.771989209;0.43736501;0.857765429;0.485961448;0.997506343;0.899999707;4.28453793;2.42737638;10;1.00095284;1.00095268;0.699495061;1.068861;1.00095294
24.528029;0.899999362;0.773835505;0.436753038;0.85981682;0.485281563;0.99745139;0.899999695;4.2947849;2.42398037;10;1.00096887;1.00096874;0.700348078;1.068861;1.00096899
24.529029;0.899999373;0.774454782;0.436547068;0.860504887;0.485052731;0.997432403;0.899999692;4.29822189;2.42283737;10;1.00097488;1.00097475;0.700636082;1.068861;1.000975
24.534029;0.899999437;0.777579286;0.43550228;0.863976469;0.483891955;0.997336451;0.899999678;4.31556284;2.41703935;10;1.00099993;1.0009998;0.702097091;1.068861;1.00100008
24.535029;0.89999945;0.778209378;0.43529037;0.864676556;0.483656518;0.997317456;0.899999676;4.31905983;2.41586334;10;1.00100494;1.00100481;0.702393088;1.068861;1.0010051
24.537029;0.899999478;0.779474608;0.43486403;0.866082338;0.483182847;0.997278464;0.899999676;4.32608181;2.41349733;10;1.00101395;1.00101382;0.702991076;1.068861;1.00101413
24.541029;0.899999541;0.782023807;0.43400057;0.868914737;0.482223521;0.997198467;0.899999684;4.34022977;2.40870532;10;1.001032;1.00103185;0.704204027;1.068861;1.0010322
24.543029;0.899999577;0.783306874;0.433563633;0.870340353;0.48173807;0.997158462;0.899999693;4.34735075;2.4062803;10;1.00104103;1.00104086;0.704817994;1.068861;1.00104124
24.544029;0.899999596;0.78395048;0.433343998;0.871055464;0.481494047;0.997138458;0.899999699;4.35092274;2.4050613;10;1.00104505;1.00104486;0.705126978;1.068861;1.00104526
24.547029;0.899999661;0.785889048;0.432680422;0.873209415;0.480756788;0.997076439;0.89999972;4.36168171;2.40137826;10;1.00105712;1.00105686;0.706061932;1.068861;1.00105732
24.549029;0.899999712;0.787187435;0.43223414;0.87465206;0.480260953;0.997035424;0.899999735;4.36888769;2.39890124;10;1.00106516;1.00106485;0.706690903;1.068861;1.00106535
24.550029;0.89999974;0.787838073;0.43200983;0.875374986;0.480011736;0.997014417;0.899999741;4.37249868;2.39765623;10;1.00106818;1.00106785;0.707007889;1.068861;1.00106837
24.554029;0.899999853;0.790451435;0.431105925;0.878278716;0.479007448;0.996930392;0.899999769;4.38700265;2.39263918;10;1.00108324;1.00108281;0.708283837;1.068861;1.00108342
24.560029;0.900000006;0.794397241;0.429730707;0.882662981;0.477479435;0.996801341;0.899999811;4.40890162;2.38500611;10;1.0011023;1.00110176;0.710228784;1.068861;1.00110244
24.561029;0.900000027;0.795057427;0.42949937;0.883396531;0.477222389;0.996780328;0.899999817;4.41256562;2.3837221;10;1.00110531;1.00110476;0.71055678;1.068861;1.00110544
24.567029;0.900000124;0.799029532;0.428100718;0.88781003;0.475668244;0.996648222;0.899999849;4.43461064;2.375959;10;1.00112032;1.00111975;0.712539789;1.068861;1.00112038
24.571029;0.900000154;0.801685223;0.427158786;0.890760816;0.474621559;0.996560136;0.899999875;4.44934965;2.37073094;10;1.00113031;1.00112976;0.713877821;1.068861;1.00113034
24.574029;0.900000157;0.803679464;0.426448184;0.892976639;0.473831926;0.996493072;0.899999898;4.46041766;2.36678691;10;1.00113632;1.00113577;0.714886855;1.068861;1.0011363
24.578029;0.900000138;0.806339298;0.425495784;0.895931984;0.47277359;0.996403002;0.899999923;4.47517965;2.36150087;10;1.00114334;1.00114278;0.716241912;1.068861;1.00114327
24.583029;0.900000086;0.809662214;0.424299064;0.899624048;0.471443743;0.99628894;0.899999924;4.49362161;2.35485883;10;1.00115039;1.00114975;0.717946992;1.068861;1.00115024
24.591029;0.900000008;0.814962828;0.422374242;0.905513502;0.469304855;0.996105882;0.899999834;4.52303953;2.34417578;10;1.00115747;1.00115663;0.720693153;1.068861;1.00115716
24.595029;0.899999979;0.817600333;0.421409382;0.908444009;0.468232736;0.996013844;0.89999978;4.53767753;2.33882078;10;1.00115948;1.00115855;0.722072265;1.068861;1.00115914
