time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
24.598029;0.899999972;0.819570977;0.420685596;0.910633584;0.467428514;0.995944802;0.899999748;4.54861457;2.33480379;10;1.00115946;1.00115849;0.72310736;1.068861;1.00115914
24.603029;0.899999984;0.822837671;0.419480195;0.91426322;0.466089157;0.995829729;0.899999707;4.56674464;2.32811382;10;1.00115941;1.00115838;0.724833524;1.068861;1.00115913
24.609029;0.90000001;0.826723318;0.418038052;0.918580614;0.464486701;0.995691675;0.899999673;4.58830975;2.32010984;10;1.00115627;1.00115527;0.726902673;1.068861;1.00115609
24.610029;0.900000013;0.827366753;0.417798235;0.919295548;0.464220219;0.995668671;0.899999668;4.59188077;2.31877884;10;1.00115523;1.00115426;0.727247689;1.068861;1.00115508
24.613029;0.900000022;0.829289301;0.417080591;0.921431754;0.463422758;0.995599668;0.899999655;4.60255083;2.31479583;10;1.00115213;1.0011512;0.728278723;1.068861;1.00115203
24.616029;0.900000027;0.831199038;0.416365652;0.923553745;0.46262828;0.995531675;0.89999964;4.61314989;2.31082782;10;1.00114902;1.00114815;0.72930774;1.068861;1.00114897
24.617029;0.900000027;0.83183255;0.416127822;0.924257668;0.462363986;0.995508678;0.899999635;4.61666591;2.30950781;10;1.00114699;1.00114613;0.729650742;1.068861;1.00114695
24.618029;0.900000025;0.832464618;0.41589053;0.924959989;0.462100291;0.995485683;0.89999963;4.62017393;2.30819081;10;1.00114596;1.00114511;0.729992743;1.068861;1.00114593
24.620029;0.900000019;0.833724063;0.41541685;0.926359418;0.461573905;0.99544069;0.899999621;4.62716397;2.3055618;10;1.0011429;1.00114209;0.730674743;1.068861;1.00114288
24.626029;0.899999964;0.837461476;0.414006247;0.930512205;0.460006398;0.9953047;0.89999959;4.64790709;2.29773283;10;1.00113274;1.00113209;0.732711712;1.068861;1.00113276
24.631029;0.899999897;0.840525539;0.412844446;0.933916803;0.458715474;0.995193716;0.899999571;4.66491317;2.29128488;10;1.00112164;1.00112121;0.734394648;1.068861;1.00112168
24.632029;0.899999883;0.841132366;0.412613634;0.934591076;0.45845902;0.995171725;0.89999957;4.66828119;2.29000389;10;1.00111962;1.00111924;0.73472863;1.068861;1.00111967
24.634029;0.899999859;0.842339887;0.412153997;0.935932817;0.457948324;0.99512675;0.899999568;4.67498321;2.2874529;10;1.00111459;1.00111431;0.735395592;1.068861;1.00111465
24.636029;0.899999841;0.843538937;0.411697066;0.937265147;0.457440636;0.995082783;0.899999567;4.68163823;2.28491691;10;1.00110857;1.00110838;0.736059553;1.068861;1.00110863
24.637029;0.899999836;0.844135129;0.411469503;0.937927607;0.457187794;0.995061801;0.899999568;4.68494724;2.28365391;10;1.00110656;1.00110641;0.736390534;1.068861;1.00110662
24.640029;0.899999832;0.845910555;0.410790963;0.93990037;0.456433876;0.994995862;0.899999569;4.69480126;2.27988791;10;1.00109754;1.00109752;0.737378484;1.068861;1.00109761
24.643029;0.899999845;0.847665097;0.410119091;0.941849895;0.455687364;0.994931932;0.899999566;4.70453928;2.27615889;10;1.00108854;1.00108861;0.73835845;1.068861;1.00108859
24.646029;0.899999869;0.849398214;0.409454061;0.943775577;0.454948458;0.994868008;0.899999557;4.71415829;2.27246785;10;1.00107955;1.00107968;0.739329431;1.068861;1.00107958
24.647029;0.899999878;0.849970998;0.409234065;0.944411996;0.454704023;0.994846034;0.899999554;4.71733729;2.27124683;10;1.00107555;1.0010757;0.739652428;1.068861;1.00107557
24.653029;0.899999929;0.853353268;0.407931917;0.948170025;0.453257219;0.994721156;0.899999549;4.73610926;2.26401971;10;1.00105462;1.00105477;0.741563408;1.068861;1.00105451
24.656029;0.899999946;0.855008343;0.407293171;0.950008992;0.45254753;0.994660176;0.899999559;4.74529522;2.26047464;10;1.00104267;1.00104278;0.742503377;1.068861;1.00104246
24.658029;0.899999957;0.856097666;0.406872255;0.951219351;0.452079876;0.994619171;0.899999574;4.75134118;2.2581386;10;1.00103471;1.00103478;0.743125346;1.068861;1.00103443
24.661029;0.899999974;0.857710561;0.406248429;0.953011464;0.451386807;0.994560137;0.899999615;4.76029312;2.25467655;10;1.00102275;1.00102276;0.744048287;1.068861;1.00102239
24.663029;0.899999988;0.858771227;0.405837943;0.954189985;0.450930768;0.994520101;0.899999652;4.76618008;2.25239853;10;1.00101378;1.00101374;0.744657244;1.068861;1.00101337
24.665029;0.900000003;0.85981982;0.405431599;0.955355092;0.450479334;0.994481058;0.899999694;4.77200004;2.25014352;10;1.00100481;1.00100473;0.745261199;1.068861;1.00100437
24.667029;0.900000021;0.86085634;0.405029763;0.956506789;0.450032905;0.99444301;0.899999737;4.77775299;2.24791352;10;1.00099585;1.00099571;0.745859149;1.068861;1.00099538
24.670029;0.900000046;0.862387972;0.404435481;0.958208612;0.449372666;0.994385933;0.899999799;4.78625393;2.24461556;10;1.00098191;1.0009817;0.746747061;1.068861;1.00098141
24.674029;0.900000076;0.864385895;0.403659927;0.96042853;0.448511023;0.994311819;0.899999867;4.79734285;2.24031164;10;1.000962;1.0009617;0.747910919;1.068861;1.00096147
24.675029;0.900000082;0.864877224;0.403469101;0.96097445;0.448299015;0.994292788;0.899999881;4.80006984;2.23925267;10;1.00095702;1.0009567;0.748196882;1.068861;1.00095649
24.677029;0.90000009;0.865849972;0.403091232;0.962055279;0.447879204;0.994256727;0.899999902;4.80546882;2.23715572;10;1.00094707;1.00094671;0.748767806;1.068861;1.00094653
24.678029;0.900000093;0.866331391;0.402904188;0.962590187;0.447671402;0.994238697;0.89999991;4.80814081;2.23611774;10;1.00094109;1.00094071;0.749049768;1.068861;1.00094055
24.681029;0.900000095;0.867755465;0.402350981;0.964172487;0.447056811;0.994186615;0.899999915;4.81604479;2.23304781;10;1.00092517;1.00092472;0.749888657;1.068861;1.00092461
24.682029;0.900000095;0.868223189;0.40216934;0.964692181;0.446855018;0.994168592;0.899999911;4.81864079;2.23203983;10;1.00092019;1.00091972;0.750164624;1.068861;1.00091963
24.687029;0.900000077;0.870510285;0.401280948;0.967233423;0.445868069;0.994084534;0.899999863;4.83133477;2.22710993;10;1.00089233;1.00089176;0.751521503;1.068861;1.00089171
24.688029;0.900000071;0.87095711;0.401107596;0.967729907;0.445675482;0.994067533;0.899999849;4.83381477;2.22614795;10;1.00088635;1.00088577;0.751788491;1.068861;1.00088572
24.689029;0.900000063;0.871400332;0.400935507;0.968222389;0.445484297;0.994051535;0.899999834;4.83627478;2.22519296;10;1.00088137;1.00088078;0.752052485;1.068861;1.00088073
24.691029;0.900000043;0.872275966;0.400595842;0.969195347;0.445106932;0.994019545;0.899999803;4.84113478;2.223308;10;1.00086941;1.0008688;0.752576489;1.068861;1.00086875
24.693029;0.900000015;0.873137007;0.400261957;0.970152097;0.444735973;0.993987559;0.899999771;4.84591379;2.22145503;10;1.00085745;1.00085682;0.753094516;1.068861;1.00085676
24.699029;0.899999886;0.875630958;0.399296789;0.972923267;0.443663517;0.993896611;0.899999684;4.85975586;2.21609813;10;1.00082052;1.00081988;0.754602695;1.068861;1.00081975
24.700029;0.899999858;0.876033468;0.399141313;0.973370516;0.443490742;0.993882622;0.899999672;4.86198988;2.21523515;10;1.00081353;1.00081289;0.754847732;1.068861;1.00081274
24.702029;0.899999797;0.876826966;0.398835053;0.974252203;0.443150393;0.993853646;0.899999652;4.86639391;2.21353517;10;1.00080155;1.00080091;0.755331806;1.068861;1.00080071
24.705029;0.8999997;0.877988219;0.398387745;0.975542507;0.442653275;0.993811683;0.89999963;4.87283896;2.2110522;10;1.00078155;1.00078093;0.756043914;1.068861;1.00078067
24.707029;0.899999636;0.878742818;0.39809771;0.976380961;0.442330933;0.993784704;0.89999962;4.87702698;2.20944222;10;1.00076854;1.00076795;0.75650798;1.068861;1.00076765
24.710029;0.899999555;0.879845175;0.397674911;0.977605818;0.441861026;0.993745726;0.899999614;4.88314501;2.20709523;10;1.00074852;1.00074797;0.757191067;1.068861;1.00074762
24.711029;0.899999533;0.880204822;0.397537459;0.978005429;0.441708257;0.99373273;0.899999614;4.88514102;2.20633224;10;1.00074151;1.00074098;0.757414092;1.068861;1.00074061
24.715029;0.899999477;0.88160251;0.397004224;0.979558433;0.44111558;0.993683737;0.899999628;4.89289807;2.20337228;10;1.00071346;1.000713;0.75828717;1.068861;1.00071261
24.716029;0.89999947;0.881941798;0.396875238;0.979935421;0.44097221;0.993671736;0.899999635;4.89478108;2.2026563;10;1.00070644;1.00070601;0.758500184;1.068861;1.00070562
24.720029;0.899999463;0.883258044;0.396376585;0.981397925;0.440417943;0.993626728;0.89999968;4.90208612;2.19988836;10;1.00067835;1.00067802;0.759332224;1.068861;1.00067766
24.721029;0.899999464;0.883576788;0.396256427;0.981752087;0.440284381;0.993615725;0.899999695;4.90385513;2.19922138;10;1.00067133;1.00067103;0.759534231;1.068861;1.00067068
24.724029;0.899999473;0.884507977;0.395906586;0.982786748;0.439895516;0.993583721;0.899999746;4.90902316;2.19727943;10;1.00064928;1.00064903;0.760129243;1.068861;1.00064876
24.727029;0.899999487;0.885401505;0.395572968;0.983779571;0.439524671;0.993553738;0.8999998;4.9139822;2.19542747;10;1.00062725;1.00062704;0.760704243;1.068861;1.00062687
24.728029;0.899999493;0.88569088;0.395465426;0.984101104;0.439405127;0.993544749;0.899999817;4.9155882;2.19483048;10;1.00061924;1.00061905;0.760892239;1.068861;1.00061892
24.731029;0.899999515;0.886533595;0.395153785;0.985037478;0.439058712;0.993516798;0.899999867;4.92026523;2.1931005;10;1.00059723;1.00059708;0.761440221;1.068861;1.00059704
24.732029;0.899999522;0.886806032;0.395053805;0.985340194;0.43894758;0.993507818;0.89999988;4.92177723;2.1925455;10;1.00058922;1.00058909;0.761619212;1.068861;1.00058908
24.733029;0.899999527;0.887073964;0.394955445;0.985637905;0.438838251;0.99349984;0.899999891;4.92326423;2.19199951;10;1.00058122;1.00058111;0.761795202;1.068861;1.00058111
24.736029;0.899999537;0.887852532;0.394672062;0.986503017;0.438523281;0.993474912;0.899999906;4.92758524;2.19042651;10;1.00055823;1.00055815;0.762309165;1.068861;1.0005582
24.737029;0.899999537;0.888103345;0.394581261;0.986781711;0.438422365;0.993466937;0.899999904;4.92897723;2.18992251;10;1.00055123;1.00055117;0.762476154;1.068861;1.00055123
24.738029;0.899999536;0.888349833;0.394492619;0.987055602;0.438323852;0.993458961;0.899999899;4.93034523;2.18943051;10;1.00054324;1.00054318;0.762641144;1.068861;1.00054325
24.741029;0.899999529;0.889063173;0.394237672;0.98784825;0.438040537;0.993438025;0.899999861;4.9343042;2.1880155;10;1.00052025;1.00052021;0.763121126;1.068861;1.00052032
24.742029;0.899999524;0.889292365;0.394156589;0.988102925;0.437950441;0.993431042;0.899999842;4.93557619;2.1875655;10;1.00051225;1.00051221;0.763276124;1.068861;1.00051233
24.743029;0.89999952;0.889517054;0.394077305;0.988352598;0.437862349;0.993424057;0.899999821;4.93682318;2.1871255;10;1.00050426;1.00050421;0.763430123;1.068861;1.00050435
24.745029;0.899999507;0.889953281;0.393924854;0.988837333;0.437692977;0.993412077;0.899999772;4.93924414;2.1862795;10;1.00048826;1.00048822;0.763729123;1.068861;1.00048837
24.748029;0.899999487;0.890574754;0.393710751;0.989527906;0.437455155;0.993394086;0.899999692;4.94269307;2.18509149;10;1.00046427;1.00046422;0.764159125;1.068861;1.0004644
24.750029;0.899999473;0.890966858;0.393577914;0.989963596;0.437307632;0.99338408;0.899999639;4.94486902;2.18435448;10;1.00044828;1.00044821;0.764434127;1.068861;1.00044841
24.751029;0.899999466;0.891156427;0.393514287;0.990174231;0.43723698;0.993379074;0.899999614;4.945921;2.18400148;10;1.00044029;1.00044021;0.764568128;1.068861;1.00044041
24.752029;0.89999946;0.891341314;0.393452819;0.990379661;0.437168735;0.993374066;0.899999591;4.94694697;2.18366047;10;1.0004323;1.00043221;0.764700129;1.068861;1.00043241
24.753029;0.899999453;0.891522059;0.393393333;0.990580484;0.437102698;0.993370057;0.899999569;4.94794995;2.18333047;10;1.00042431;1.0004242;0.76482913;1.068861;1.0004244
24.754029;0.899999446;0.89169812;0.393335825;0.9907761;0.437038867;0.993365046;0.899999548;4.94892693;2.18301146;10;1.00041632;1.0004162;0.764956132;1.068861;1.00041639
24.759029;0.899999406;0.892511959;0.393078187;0.991680297;0.436752995;0.993346984;0.899999457;4.95344285;2.18158242;10;1.0003754;1.00037515;0.765553142;1.068861;1.00037531
24.760029;0.899999398;0.892661361;0.393032748;0.991846278;0.436702594;0.99334397;0.89999944;4.95427184;2.18133041;10;1.00036641;1.00036614;0.765665142;1.068861;1.00036629
24.761029;0.899999391;0.89280626;0.392989293;0.992007252;0.436654396;0.993340956;0.899999423;4.95507583;2.1810894;10;1.00035843;1.00035813;0.765775141;1.068861;1.00035826
24.762029;0.899999385;0.892946658;0.392947821;0.99216322;0.436608403;0.993338943;0.899999405;4.95585482;2.18085939;10;1.00035045;1.00035012;0.765882139;1.068861;1.00035024
24.766029;0.899999371;0.893463402;0.392802301;0.992737223;0.436447061;0.993329893;0.899999335;4.9587218;2.18005232;10;1.00031753;1.00031706;0.766286112;1.068861;1.00031714
24.767029;0.899999371;0.893581286;0.392771104;0.992868158;0.436412481;0.993328883;0.899999318;4.9593758;2.1798793;10;1.00030855;1.00030805;0.766381102;1.068861;1.00030812
24.769029;0.899999374;0.893803902;0.392714661;0.993115408;0.436349926;0.993326865;0.899999288;4.9606108;2.17956625;10;1.00029158;1.00029103;0.766563078;1.068861;1.00029108
24.773029;0.899999405;0.894194898;0.392626294;0.993549629;0.436252011;0.993323845;0.899999236;4.9627798;2.17907619;10;1.00025862;1.000258;0.766897011;1.068861;1.00025802
24.774029;0.899999417;0.894281247;0.392609341;0.993645518;0.436233228;0.993323843;0.899999226;4.9632588;2.17898218;10;1.00024963;1.00024899;0.76697399;1.068861;1.00024901
24.776029;0.899999445;0.894440784;0.392581383;0.993822679;0.436202252;0.993324842;0.89999921;4.9641438;2.17882717;10;1.00023263;1.00023198;0.767120944;1.068861;1.00023201
24.777029;0.89999946;0.894513791;0.392570559;0.993903751;0.43619026;0.993325843;0.899999204;4.9645488;2.17876717;10;1.00022462;1.00022398;0.767190919;1.068861;1.00022401
24.778029;0.899999476;0.894582291;0.392561896;0.993979816;0.436180666;0.993326845;0.899999201;4.96492879;2.17871917;10;1.00021662;1.00021598;0.767257892;1.068861;1.00021601
24.779029;0.899999492;0.894646281;0.392555037;0.994050874;0.436173068;0.993327847;0.899999201;4.96528378;2.17868118;10;1.00020761;1.00020699;0.767321864;1.068861;1.00020701
24.784029;0.899999578;0.894898777;0.392552283;0.994331266;0.436170053;0.993335842;0.899999231;4.96668474;2.17866621;10;1.00016556;1.00016502;0.767606713;1.068861;1.00016504
24.785029;0.899999596;0.894935713;0.392557862;0.994372283;0.436176245;0.993338836;0.899999243;4.96688973;2.17869721;10;1.00015655;1.00015603;0.767655682;1.068861;1.00015605
24.786029;0.899999615;0.894968322;0.392565423;0.994408494;0.436184635;0.99334083;0.899999255;4.96707073;2.17873922;10;1.00014854;1.00014803;0.767702651;1.068861;1.00014806
24.788029;0.899999652;0.895020015;0.392586853;0.994465894;0.436208415;0.993346813;0.899999278;4.96735773;2.17885823;10;1.00013051;1.00013005;0.767788589;1.068861;1.00013007
24.792029;0.899999723;0.895069694;0.392654032;0.99452102;0.436282969;0.993361772;0.899999315;4.96763374;2.17923126;10;1.00009646;1.00009608;0.767930463;1.068861;1.00009609
24.794029;0.899999755;0.895067689;0.392699955;0.99451875;0.436333948;0.993369754;0.899999328;4.96762275;2.17948628;10;1.00007944;1.0000791;0.767985397;1.068861;1.0000791
24.797029;0.8999998;0.89503145;0.392784054;0.994478411;0.436427321;0.993384738;0.899999347;4.96742175;2.17995331;10;1.0000544;1.00005414;0.768049299;1.068861;1.00005412
24.798029;0.899999815;0.895010545;0.39281611;0.994455156;0.436462916;0.993389735;0.899999354;4.96730575;2.18013131;10;1.00004539;1.00004516;0.768065268;1.068861;1.00004512
24.799029;0.89999983;0.894985318;0.392850147;0.994427098;0.436500713;0.993394734;0.899999362;4.96716574;2.18032032;10;1.00003737;1.00003717;0.76807924;1.068861;1.00003713
24.801029;0.899999859;0.894921357;0.392924349;0.994355972;0.436583113;0.993406737;0.89999938;4.96681073;2.18073233;10;1.00002034;1.00002021;0.768099193;1.068861;1.00002013
24.802029;0.899999873;0.894882804;0.392964512;0.994313103;0.436627717;0.99341274;0.899999389;4.96659673;2.18095533;10;1.00001132;1.00001122;0.768105174;1.068861;1.00001114
24.805029;0.89999991;0.89474085;0.393097071;0.99415528;0.436774946;0.993432755;0.899999418;4.96580872;2.18169134;10;0.999986264;0.99998626;0.76810814;1.068861;0.999986153
24.809029;0.899999948;0.894490277;0.393301868;0.993876746;0.437002433;0.993461785;0.899999451;4.9644177;2.18282835;10;0.999952186;0.999952305;0.768076142;1.068861;0.999952183
24.810029;0.899999956;0.894416779;0.393357889;0.993795057;0.437064664;0.993468795;0.899999458;4.9640097;2.18313935;10;0.999943167;0.999943314;0.76806115;1.068861;0.999943191
24.811029;0.899999963;0.894338956;0.393416075;0.993708566;0.4371293;0.993476806;0.899999466;4.9635777;2.18346235;10;0.999935149;0.999935323;0.768045161;1.068861;0.9999352
24.817029;0.899999998;0.893781748;0.393806322;0.993089368;0.437562807;0.993529895;0.899999505;4.9604847;2.18562835;10;0.999884058;0.999884345;0.767891251;1.068861;0.999884245
24.818029;0.900000002;0.893673834;0.393878221;0.99296946;0.437642674;0.993539912;0.89999951;4.9598857;2.18602735;10;0.999876047;0.999876342;0.767856266;1.068861;0.999876251
24.819029;0.900000006;0.893561773;0.393951925;0.99284495;0.437724544;0.993548929;0.899999513;4.9592637;2.18643635;10;0.999868036;0.999868337;0.76782028;1.068861;0.999868255
24.821029;0.900000014;0.893324854;0.39410547;0.992581723;0.437895096;0.993568965;0.899999517;4.9579487;2.18728836;10;0.99985102;0.999851321;0.767738307;1.068861;0.99985126
24.822029;0.900000019;0.893199993;0.394185128;0.992443007;0.437983578;0.993579982;0.899999518;4.95725571;2.18773036;10;0.999843014;0.999843311;0.767694319;1.068861;0.999843259
24.824029;0.900000029;0.892937828;0.394350034;0.992151765;0.438166752;0.993601018;0.899999516;4.9558007;2.18864536;10;0.999826007;0.999826284;0.76759734;1.068861;0.999826252
24.827029;0.900000045;0.892513108;0.394611902;0.99167998;0.438457645;0.993634069;0.899999511;4.9534437;2.19009835;10;0.999801014;0.999801233;0.767434361;1.068861;0.999801226
24.831029;0.900000065;0.891889051;0.394987127;0.990986817;0.4388745;0.993681125;0.899999499;4.94998068;2.19218033;10;0.999768057;0.999768154;0.767182367;1.068861;0.999768168
24.833029;0.900000076;0.891552238;0.395185913;0.990612706;0.439095351;0.993706145;0.899999494;4.94811167;2.19328331;10;0.99975209;0.999752119;0.767042366;1.068861;0.999752133
24.834029;0.900000082;0.891377794;0.395288099;0.990418941;0.439208881;0.993719153;0.899999493;4.94714366;2.19385029;10;0.999744109;0.999744103;0.766968366;1.068861;0.999744115
24.835029;0.900000088;0.891199385;0.395392267;0.990220771;0.439324614;0.993732159;0.899999495;4.94615366;2.19442827;10;0.999736129;0.999736088;0.766891367;1.068861;0.999736096
24.836029;0.900000093;0.891016832;0.395498057;0.990017995;0.439442149;0.993745165;0.899999499;4.94514066;2.19501525;10;0.999728151;0.999728075;0.766812368;1.068861;0.999728078
24.837029;0.900000097;0.890830316;0.395605649;0.989810812;0.439561687;0.99375817;0.899999505;4.94410566;2.19561222;10;0.999720175;0.999720062;0.76673137;1.068861;0.999720059
24.843029;0.900000095;0.889627646;0.396289222;0.988474763;0.440321151;0.993842189;0.899999616;4.93743168;2.19940502;10;0.999672337;0.999672018;0.766193382;1.068861;0.999671965
24.844029;0.900000092;0.889413395;0.396409427;0.988236727;0.440454698;0.993857192;0.899999644;4.93624269;2.20007198;10;0.999664367;0.999664015;0.766095384;1.068861;0.999663951
24.845029;0.900000089;0.889195363;0.396531254;0.987994484;0.440590045;0.993872194;0.899999673;4.9350327;2.20074794;10;0.999656397;0.999656015;0.765995385;1.068861;0.999655938
24.846029;0.900000086;0.888973369;0.396654881;0.987747832;0.440727392;0.993887196;0.899999702;4.93380071;2.2014339;10;0.999648427;0.999648016;0.765892386;1.068861;0.999647926
24.847029;0.900000083;0.888747594;0.396780129;0.987496975;0.440866538;0.993902198;0.89999973;4.93254773;2.20212887;10;0.999640456;0.99964002;0.765787385;1.068861;0.999639913
24.851029;0.900000078;0.887806152;0.397298753;0.986450885;0.441442728;0.993965198;0.899999829;4.92732278;2.20500674;10;0.999609547;0.999609049;0.765343376;1.068861;0.999608869
24.852029;0.900000077;0.887561475;0.397432455;0.986179;0.441591277;0.993981196;0.899999848;4.92596479;2.20574871;10;0.999602561;0.999602059;0.765227374;1.068861;0.99960186
24.854029;0.900000076;0.887060603;0.397705259;0.985622415;0.441894377;0.994014187;0.899999876;4.92318482;2.20726267;10;0.99958658;0.999586082;0.764986374;1.068861;0.999585844
24.858029;0.900000074;0.886014573;0.398270288;0.984459995;0.44252219;0.994081146;0.899999898;4.91737889;2.21039865;10;0.999556572;0.999556137;0.764478393;1.068861;0.999555823
24.859029;0.900000073;0.885743973;0.398415502;0.984159284;0.442683547;0.994098131;0.899999896;4.9158769;2.21120465;10;0.999549561;0.999549153;0.764346401;1.068861;0.99954882
24.860029;0.900000073;0.885469588;0.398562335;0.98385437;0.442846703;0.994116115;0.899999891;4.91435391;2.21201965;10;0.999541547;0.999541169;0.76421141;1.068861;0.999540819
24.861029;0.900000074;0.885191782;0.398710968;0.983545654;0.443011861;0.994134099;0.899999882;4.91281192;2.21284466;10;0.99953453;0.999534186;0.764074419;1.068861;0.999533819
24.862029;0.900000076;0.884910373;0.39886104;0.983232935;0.443178621;0.994152083;0.899999871;4.91124993;2.21367767;10;0.99952651;0.999526203;0.763935429;1.068861;0.999525821
24.864029;0.900000084;0.884336922;0.399165863;0.982595692;0.443517345;0.994188055;0.899999839;4.90806694;2.21536969;10;0.999512466;0.999512239;0.763649448;1.068861;0.999511826
24.868029;0.900000114;0.883147839;0.399793871;0.981274375;0.444215214;0.994262004;0.89999975;4.90146696;2.21885576;10;0.999483366;0.999483319;0.763053482;1.068861;0.999482839
24.870029;0.900000133;0.882532562;0.400116873;0.980590701;0.44457416;0.994299977;0.899999697;4.89805196;2.22064881;10;0.999469315;0.999469362;0.762741497;1.068861;0.999468849
24.871029;0.900000142;0.882219964;0.400280624;0.980243362;0.444756137;0.994319963;0.899999668;4.89631695;2.22155784;10;0.99946129;0.999461384;0.762582503;1.068861;0.999460854
24.872029;0.900000152;0.88190376;0.400445994;0.979892018;0.444939916;0.994338948;0.89999964;4.89456195;2.22247587;10;0.999454265;0.999454405;0.762421509;1.068861;0.999453858
24.875029;0.900000177;0.880935675;0.400950201;0.978816375;0.445500264;0.9943979;0.899999555;4.88918894;2.22527495;10;0.99943419;0.999434464;0.761926526;1.068861;0.999433868
24.878029;0.900000189;0.879937845;0.401467368;0.977707699;0.44607503;0.994458847;0.899999478;4.88365093;2.22814604;10;0.999413117;0.999413512;0.761412541;1.068861;0.999412872
24.880029;0.900000192;0.879256584;0.401818987;0.97695076;0.44646582;0.99449981;0.899999435;4.87986992;2.23009809;10;0.999399073;0.999399534;0.76105855;1.068861;0.999398871
24.882029;0.900000195;0.878562708;0.402176014;0.976179803;0.44686262;0.994541775;0.899999401;4.87601891;2.23208015;10;0.999386036;0.999386545;0.760697562;1.068861;0.999385868
24.883029;0.900000197;0.878211173;0.40235651;0.975789217;0.447063223;0.994562759;0.899999389;4.87406791;2.23308217;10;0.999379019;0.999379545;0.760514569;1.068861;0.999378867
24.884029;0.900000199;0.877856395;0.402538271;0.975395027;0.44726523;0.994583743;0.899999381;4.87209891;2.23409119;10;0.999373004;0.999373543;0.760328578;1.068861;0.999372866
24.885029;0.900000203;0.877498732;0.402721476;0.974997633;0.447468841;0.994605728;0.899999377;4.87011391;2.23510822;10;0.999365988;0.999366537;0.760141589;1.068861;0.999365866
24.887029;0.900000211;0.876774031;0.403091684;0.974192431;0.447880274;0.994648701;0.899999379;4.86609191;2.23716326;10;0.999352958;0.999353515;0.759760615;1.068861;0.999352868
24.889029;0.900000225;0.876037253;0.403466957;0.973373813;0.448297323;0.994692676;0.899999397;4.86200292;2.23924629;10;0.999340927;0.999341483;0.759371646;1.068861;0.999340874
24.892029;0.900000255;0.874910363;0.404039182;0.97212176;0.448933225;0.994758646;0.899999449;4.85574895;2.24242234;10;0.999321875;0.99932242;0.758774702;1.068861;0.999321889
24.895029;0.900000293;0.873757522;0.404622256;0.970840877;0.449581147;0.99482663;0.89999953;4.84935099;2.24565839;10;0.999302815;0.999303356;0.758160764;1.068861;0.999302911
24.897029;0.90000032;0.872974969;0.405016873;0.969971408;0.450019635;0.994872627;0.899999599;4.84500802;2.24784843;10;0.999290777;0.999291319;0.757741804;1.068861;0.999290926
24.899029;0.90000035;0.872181429;0.405415997;0.969089726;0.450463122;0.994918632;0.899999676;4.84060406;2.25006346;10;0.999278748;0.99927929;0.757315839;1.068861;0.999278938
24.901029;0.90000038;0.871377081;0.405819448;0.968196032;0.450911405;0.994965647;0.899999755;4.83614009;2.25230249;10;0.999266728;0.999267269;0.756882867;1.068861;0.999266945
24.906029;0.900000437;0.869320816;0.40684692;0.965911351;0.452052993;0.995083716;0.899999944;4.82472815;2.25800455;10;0.999238721;0.999239235;0.755769926;1.068861;0.999238954
24.909029;0.900000435;0.868057004;0.407475631;0.964507154;0.452751501;0.995156773;0.900000043;4.81771416;2.26149357;10;0.999221734;0.999222212;0.75508197;1.068861;0.999221957
24.910029;0.900000427;0.867630685;0.407687186;0.964033485;0.452986538;0.995180793;0.900000074;4.81534816;2.26266758;10;0.999216739;0.999217204;0.754848988;1.068861;0.999216957
24.912029;0.900000399;0.866771199;0.408113182;0.963078538;0.453459812;0.995229838;0.900000131;4.81057815;2.2650316;10;0.999205751;0.999206185;0.754379031;1.068861;0.999205955
24.913029;0.90000038;0.866337849;0.408327444;0.96259706;0.453697848;0.99525486;0.900000158;4.80817314;2.26622062;10;0.999200756;0.999201177;0.754142055;1.068861;0.999200954
24.914029;0.900000357;0.865902337;0.408542788;0.96211318;0.453937085;0.995279882;0.900000185;4.80575614;2.26741563;10;0.99919576;0.999196168;0.75390308;1.068861;0.999195952
24.916029;0.9000003;0.865024464;0.408976003;0.961137809;0.454418358;0.995329923;0.900000236;4.80088411;2.26981965;10;0.999184764;0.99918515;0.75342013;1.068861;0.999184946
24.921029;0.900000109;0.862791039;0.410074002;0.95865631;0.455638131;0.995456008;0.900000348;4.78848904;2.27591269;10;0.999160743;0.999161096;0.752186244;1.068861;0.999160925
24.923029;0.900000022;0.86188308;0.410518925;0.95764749;0.456132397;0.995507035;0.900000381;4.78345001;2.2783817;10;0.999150723;0.999151073;0.751682279;1.068861;0.999150918
24.924029;0.899999978;0.86142595;0.410742374;0.957139578;0.456380631;0.995533047;0.900000394;4.78091299;2.2796217;10;0.999145712;0.999146062;0.751428294;1.068861;0.999145916
24.928029;0.899999799;0.859578158;0.41164407;0.955086522;0.45738238;0.995636087;0.90000041;4.77065792;2.28462569;10;0.999127659;0.99912802;0.750398326;1.068861;0.999127919
24.929029;0.899999756;0.859111481;0.411871289;0.954568007;0.457634822;0.995662096;0.900000405;4.76806791;2.28588669;10;0.999123646;0.999124009;0.750137326;1.068861;0.999123922
24.930029;0.899999714;0.858643004;0.412099227;0.954047493;0.457888066;0.995688107;0.900000397;4.76546789;2.28715168;10;0.999118634;0.999118998;0.749875321;1.068861;0.999118926
24.937029;0.899999498;0.855314269;0.413712055;0.950349077;0.459680024;0.995873189;0.900000286;4.74699386;2.29610262;10;0.999089632;0.999089939;0.748003196;1.068861;0.999089948
24.941029;0.899999456;0.853376348;0.414646294;0.948195979;0.460718045;0.995980237;0.900000219;4.73623887;2.30128754;10;0.9990737;0.999073937;0.746906068;1.068861;0.999073961
24.944029;0.899999454;0.851907086;0.415352414;0.946563574;0.461502608;0.996061267;0.900000181;4.72808488;2.30520646;10;0.999062768;0.999062953;0.746070962;1.068861;0.999062974
24.945029;0.899999457;0.851414629;0.415588806;0.94601643;0.461765262;0.996088276;0.900000172;4.72535188;2.30651843;10;0.999059792;0.999059959;0.745790928;1.068861;0.999059978
24.946029;0.899999462;0.85092073;0.415825558;0.945467684;0.462028317;0.996115283;0.900000163;4.72261088;2.3078324;10;0.999055816;0.999055966;0.745508895;1.068861;0.999055982
24.952029;0.899999501;0.847930856;0.417254532;0.94214574;0.463616053;0.996278315;0.900000139;4.70601794;2.31576316;10;0.999035947;0.999035995;0.743798728;1.068861;0.999036003
24.964029;0.899999559;0.841835804;0.420146857;0.935373525;0.466829522;0.996608369;0.900000108;4.67219114;2.33181467;10;0.999002915;0.999003063;0.740278555;1.068861;0.999003031
24.965029;0.899999564;0.8413223;0.420389212;0.934802953;0.467098771;0.996636367;0.900000109;4.66934116;2.33315963;10;0.998999897;0.999000069;0.739979544;1.068861;0.99900004
24.970029;0.899999612;0.838744351;0.42160387;0.931938471;0.468448209;0.996774329;0.900000131;4.65503326;2.3399005;10;0.998988806;0.998989085;0.738475498;1.068861;0.998989091
24.978029;0.89999978;0.834591867;0.42355079;0.927324379;0.470611293;0.996996184;0.900000167;4.63198636;2.35070537;10;0.998973733;0.998974062;0.736037498;1.068861;0.9989741
24.985029;0.899999976;0.830941847;0.425253301;0.923268626;0.472503063;0.997189017;0.900000134;4.6117284;2.36015436;10;0.998963738;0.99896404;0.733876518;1.068861;0.99896408
24.989995;0.900000116;0.828348752;0.426457968;0.920387492;0.473841717;0.997326894;0.900000094;4.59734072;2.36684045;10;0.998958725;0.998959002;0.732332511;1.068861;0.998959104
24.991197;0.908642147;0.835411265;0.415517426;0.919407772;0.457294118;1.00303986;0.908642083;4.63656054;2.30611942;10;0.998957719;0.998957989;0.732117505;1.068861;0.998958114
24.993040;0.92195419;0.846185361;0.398251844;0.917819413;0.43196407;1.01186682;0.921954066;4.69636549;2.21029502;10;0.998952705;0.998952967;0.731784492;1.068861;0.998953131
24.994883;0.935266228;0.856821141;0.380488722;0.916129088;0.406823064;1.02072478;0.935266049;4.75541137;2.11170768;10;0.998946688;0.998946945;0.731443474;1.068861;0.998947149
24.995805;0.941922245;0.862083804;0.371421053;0.915245794;0.394319838;1.02516476;0.941922042;4.78466262;2.06136799;10;0.998942677;0.998942935;0.731269463;1.068861;0.998943158
24.996726;0.948578259;0.867313438;0.362229047;0.914337287;0.381859467;1.02961274;0.948578036;4.81369035;2.01032629;10;0.998938667;0.998938925;0.73109345;1.068861;0.998939166
24.999030;0.965218286;0.880228253;0.338695574;0.911955539;0.350895381;1.0407617;0.965218023;4.88537297;1.87972153;10;0.99892464;0.998924907;0.730643413;1.068861;0.998925181
25.001019;0.979581298;0.891189929;0.317748741;0.909774013;0.324367116;1.05041867;0.979581015;4.94620473;1.76346951;10;0.998910619;0.998910902;0.730240378;1.068861;0.998911183
25.001531;0.983279299;0.893986792;0.312259247;0.90919329;0.317566036;1.05290866;0.983279013;4.96168135;1.7330158;10;0.998906615;0.998906903;0.730134369;1.068861;0.998907182
25.005231;1.01000129;0.913815655;0.271430236;0.904769811;0.268741415;1.07096262;1.01000099;5.07171816;1.50643206;10;0.998871596;0.998871924;0.729339312;1.068861;0.998872167
25.006131;1.01650129;0.918542266;0.261187528;0.903633325;0.256947129;1.07536761;1.01650098;5.09793993;1.44958853;10;0.998862596;0.998862933;0.7291373;1.068861;0.998863164
25.009995;1.04444426;0.938416372;0.215754279;0.898485047;0.206573245;1.09435957;1.04444391;5.20822883;1.19743566;10;0.998816613;0.998816976;0.728229266;1.068861;0.998817157
25.010009;1.04444426;0.938400179;0.215771937;0.89846883;0.206590152;1.09436157;1.04444391;5.20812862;1.19753323;10;0.998816613;0.998816976;0.728224266;1.068861;0.998817157
25.013298;1.04444422;0.934412316;0.219858093;0.894650229;0.210502482;1.09491753;1.04444385;5.18598916;1.2202113;10;0.998773649;0.99877401;0.727072262;1.068861;0.998774163
25.014219;1.04444421;0.933295925;0.220959004;0.893581329;0.211556558;1.09506552;1.04444383;5.17979314;1.22632132;10;0.998762662;0.998763018;0.726741265;1.068861;0.998763166
25.018827;1.04444415;0.927710565;0.226190235;0.888233555;0.21656522;1.0957655;1.04444376;5.14879405;1.2553544;10;0.998706743;0.998707036;0.725038311;1.068861;0.998707206
25.019288;1.04444415;0.927151111;0.226689521;0.887697899;0.21704326;1.0958315;1.04444376;5.14568904;1.25812541;10;0.998700752;0.998701034;0.724863318;1.068861;0.998701213
25.023435;1.0444441;0.922104508;0.231002191;0.882865957;0.221172401;1.09639751;1.04444374;5.11767996;1.28206048;10;0.998653839;0.998653995;0.723255397;1.068861;0.998654303
25.025279;1.04444409;0.919853548;0.232820413;0.880710742;0.222913236;1.09663352;1.04444374;5.10518694;1.29215151;10;0.998632879;0.998632961;0.72252044;1.068861;0.998633355
25.027583;1.04444409;0.917032324;0.235014674;0.878009521;0.225014096;1.09691553;1.04444374;5.08952893;1.30432955;10;0.99860893;0.998608902;0.721586502;1.068861;0.998609427
25.028504;1.04444409;0.915901347;0.235869099;0.876926651;0.22583215;1.09702354;1.04444374;5.08325194;1.30907156;10;0.99859895;0.998598875;0.721207529;1.068861;0.998599457
25.029426;1.04444409;0.914769109;0.236710909;0.875842574;0.226638126;1.09713054;1.04444374;5.07696794;1.31374358;10;0.998588969;0.998588846;0.720826558;1.068861;0.998589487
25.031269;1.0444441;0.912500843;0.238357771;0.873670795;0.228214883;1.09733855;1.04444375;5.06437895;1.32288361;10;0.998570006;0.998569784;0.720054616;1.068861;0.99857055
25.033757;1.04444411;0.909430414;0.240507873;0.870730975;0.230273461;1.09760756;1.04444376;5.04733797;1.33481664;10;0.99854605;0.998545698;0.718996695;1.068861;0.998546638
25.037905;1.04444414;0.904295657;0.24392157;0.865814639;0.233541863;1.09802855;1.04444379;5.01884002;1.35376271;10;0.998506114;0.998505561;0.717190816;1.068861;0.998506779
25.039563;1.04444416;0.902236741;0.245233456;0.863843307;0.234797918;1.09818754;1.0444438;5.00741304;1.36104374;10;0.998491139;0.998490512;0.716453859;1.068861;0.998491829
25.040393;1.04444416;0.901206471;0.245878676;0.862856866;0.235415681;1.09826553;1.04444381;5.00169505;1.36462475;10;0.998484151;0.99848349;0.716082878;1.068861;0.998484852
25.045370;1.04444419;0.895017285;0.249615914;0.856931008;0.238993893;1.09871349;1.04444389;4.96734511;1.38536684;10;0.998442226;0.998441379;0.713816968;1.068861;0.998442955
25.046199;1.04444419;0.893985034;0.250218423;0.855942683;0.239570764;1.09878448;1.04444391;4.96161612;1.38871086;10;0.998435238;0.998434366;0.713432978;1.068861;0.998435966
25.048687;1.04444419;0.890889;0.251994409;0.852978413;0.24127118;1.09899346;1.04444397;4.94443315;1.3985679;10;0.998416272;0.99841534;0.712270002;1.068861;0.998416988
25.051176;1.04444419;0.88779531;0.253727684;0.850016402;0.242930709;1.09919644;1.04444405;4.92726318;1.40818793;10;0.9983973;0.998396333;0.711092017;1.068861;0.998397992
25.052005;1.0444442;0.886765042;0.254296672;0.849029988;0.243475489;1.09926244;1.04444407;4.92154518;1.41134594;10;0.998391309;0.998390334;0.710697022;1.068861;0.99839199
25.053664;1.04444421;0.884706127;0.255422755;0.847058715;0.244553663;1.09939244;1.04444412;4.91011819;1.41759595;10;0.998379324;0.99837834;0.709900033;1.068861;0.99837998
25.057811;1.04444424;0.879572616;0.258175074;0.842143734;0.247188897;1.09971046;1.04444425;4.88162719;1.43287196;10;0.998352358;0.99835137;0.707883075;1.068861;0.998352938
25.058641;1.04444425;0.87854901;0.258715952;0.841163705;0.247706769;1.09977246;1.04444428;4.87594619;1.43587396;10;0.998346366;0.998345379;0.707476086;1.068861;0.998346927
25.060299;1.04444427;0.876505397;0.259789241;0.839207099;0.248734408;1.09989448;1.04444432;4.86460418;1.44183095;10;0.998336382;0.998335399;0.70665611;1.068861;0.998336906
25.062788;1.0444443;0.873450057;0.261379991;0.836281846;0.250257503;1.10007652;1.04444439;4.84764716;1.45065992;10;0.998322409;0.998321434;0.705417149;1.068861;0.998322876
25.064447;1.04444432;0.871421025;0.262429144;0.834339204;0.251262038;1.10019654;1.04444442;4.83638615;1.45648291;10;0.998312431;0.998311457;0.704584179;1.068861;0.998312858
25.065276;1.04444434;0.87040894;0.262950569;0.833370211;0.251761287;1.10025554;1.04444443;4.83076914;1.4593769;10;0.998308442;0.998307468;0.704166196;1.068861;0.998308849
25.069423;1.04444441;0.865377512;0.265531593;0.828552995;0.25423254;1.10054957;1.04444446;4.80284509;1.47370184;10;0.998287504;0.998286512;0.702058298;1.068861;0.998287798
25.070631;1.04444443;0.863920731;0.266275188;0.827158232;0.254944508;1.10063357;1.04444445;4.79476007;1.47782881;10;0.998281525;0.998280521;0.701439336;1.068861;0.998281778
25.072631;1.04444447;0.86151186;0.267493741;0.824851907;0.256111231;1.10077157;1.04444443;4.78139104;1.48459177;10;0.998272563;0.998271533;0.7004094;1.068861;0.998272735
25.077631;1.04444455;0.855509409;0.270475023;0.819104969;0.258965705;1.10110852;1.04444434;4.74807798;1.50113761;10;0.998252679;0.998251558;0.697810541;1.068861;0.998252578
25.079631;1.04444457;0.853116934;0.27164279;0.816814331;0.260083802;1.10123948;1.04444431;4.73479996;1.50761853;10;0.998245733;0.99824457;0.696762579;1.068861;0.9982455
25.081631;1.04444459;0.850730047;0.272797046;0.814529033;0.261188962;1.10136843;1.04444428;4.72155293;1.51402443;10;0.998239788;0.998238584;0.695710603;1.068861;0.998239416
25.083631;1.0444446;0.848348932;0.273938331;0.81224925;0.262281703;1.10149538;1.04444425;4.7083379;1.52035833;10;0.998233842;0.9982326;0.694654611;1.068861;0.998233328
25.084631;1.0444446;0.847160451;0.274504109;0.811111342;0.262823414;1.10155836;1.04444424;4.70174188;1.52349828;10;0.998230867;0.998229609;0.694124608;1.068861;0.998230285
25.088631;1.04444458;0.842423119;0.27673694;0.806575576;0.26496127;1.10180524;1.04444418;4.67544981;1.53589011;10;0.998220959;0.998219647;0.691997569;1.068861;0.998220122
25.090631;1.04444455;0.840064556;0.277835508;0.804317359;0.266013113;1.1019272;1.04444415;4.66235976;1.54198703;10;0.998216999;0.998215666;0.690929537;1.068861;0.998216053
25.091631;1.04444453;0.838888161;0.278380556;0.803191011;0.266534978;1.10198717;1.04444414;4.65583074;1.545012;10;0.998216017;0.998214676;0.69039452;1.068861;0.998215023
25.096631;1.0444444;0.833034691;0.281063052;0.797586536;0.269103404;1.10228209;1.0444441;4.62334362;1.5598999;10;0.998208069;0.998206732;0.687711427;1.068861;0.998206919
25.098631;1.04444435;0.830708054;0.282116901;0.795358867;0.270112454;1.10239707;1.04444411;4.61043056;1.56574888;10;0.998207071;0.998205754;0.686635387;1.068861;0.998205898
25.100631;1.0444443;0.828390252;0.283160115;0.793139659;0.271111327;1.10251106;1.04444412;4.59756649;1.57153887;10;0.998205062;0.998203777;0.685557345;1.068861;0.998203887
25.102631;1.04444425;0.826081826;0.284193058;0.790929434;0.272100367;1.10262405;1.04444415;4.58475443;1.57727186;10;0.998204043;0.9982028;0.6844793;1.068861;0.998202881
25.104631;1.04444422;0.823783313;0.285215371;0.788728711;0.273079225;1.10273604;1.04444418;4.57199737;1.58294585;10;0.998204013;0.998202825;0.683400252;1.068861;0.998202878
25.107631;1.04444419;0.820354739;0.286730102;0.785446019;0.274529561;1.10290006;1.04444423;4.55296829;1.59135284;10;0.998203948;0.998202865;0.681780173;1.068861;0.998202879
25.108631;1.04444418;0.819217286;0.287229907;0.784356968;0.275008116;1.10295507;1.04444424;4.54665527;1.59412683;10;0.998204922;0.998203879;0.681241144;1.068861;0.998203881
25.109631;1.04444418;0.818082717;0.28772737;0.783270678;0.275484426;1.10300908;1.04444426;4.54035825;1.59688783;10;0.998204894;0.998203893;0.680701115;1.068861;0.998203883
25.115631;1.04444416;0.811336726;0.290659906;0.776811786;0.278292233;1.10332722;1.04444436;4.50291723;1.61316386;10;0.998210688;0.998209987;0.677467962;1.068861;0.998209896
25.118631;1.04444414;0.808005966;0.292093392;0.773622798;0.279664736;1.10348232;1.0444444;4.48443125;1.62111988;10;0.998215569;0.99821504;0.675854917;1.068861;0.998214897
25.123631;1.04444411;0.802523167;0.294434428;0.768373365;0.2819062;1.10373553;1.04444443;4.45400129;1.63411294;10;0.99822538;0.99822513;0.673176897;1.068861;0.998224893
25.124631;1.04444411;0.801437238;0.294895501;0.767333653;0.282347665;1.10378558;1.04444443;4.44797429;1.63667195;10;0.998227347;0.998227147;0.672643899;1.068861;0.998226888
25.126631;1.04444411;0.799276915;0.295810444;0.765265268;0.283223698;1.10388366;1.04444442;4.43598429;1.64174998;10;0.998233288;0.998233178;0.671577908;1.068861;0.998232872
25.128631;1.04444411;0.797131906;0.296715844;0.763211544;0.284090592;1.10398174;1.04444441;4.42407928;1.64677501;10;0.998238237;0.998238204;0.670515924;1.068861;0.998237847
25.129631;1.04444411;0.796065436;0.297165034;0.762190459;0.284520676;1.10402978;1.0444444;4.41816028;1.64926803;10;0.998241214;0.998241215;0.669985935;1.068861;0.998240831
25.131631;1.04444412;0.793944389;0.298056215;0.76015967;0.285373947;1.10412684;1.04444438;4.40638826;1.65421405;10;0.998248173;0.998248234;0.668929958;1.068861;0.998247796
25.134631;1.04444413;0.790794164;0.299375166;0.75714349;0.286636776;1.10426892;1.04444434;4.38890424;1.66153408;10;0.998258122;0.998258251;0.667350992;1.068861;0.998257736
25.136631;1.04444414;0.788715451;0.300242767;0.755153225;0.287467443;1.10436196;1.04444431;4.37736724;1.6663491;10;0.998266093;0.998266257;0.666304008;1.068861;0.998265691
25.137631;1.04444415;0.787682849;0.300672876;0.75416456;0.287879237;1.10440897;1.04444429;4.37163623;1.66873611;10;0.998270078;0.998270258;0.665783014;1.068861;0.998269667
25.138631;1.04444415;0.786654572;0.301100642;0.753180033;0.288288786;1.10445498;1.04444427;4.36592923;1.67111011;10;0.998274064;0.998274256;0.665262017;1.068861;0.998273644
25.141631;1.04444415;0.78359766;0.302369699;0.750253189;0.289503794;1.10459099;1.0444442;4.34896322;1.67815313;10;0.998287017;0.998287239;0.663708021;1.068861;0.998286583
25.143631;1.04444415;0.781583074;0.303203774;0.748324326;0.290302346;1.10468099;1.04444415;4.33778221;1.68278214;10;0.998295984;0.998296217;0.662678021;1.068861;0.998295556
25.145631;1.04444413;0.779588118;0.304028471;0.746414268;0.291091923;1.10476999;1.0444441;4.3267102;1.68735916;10;0.998305952;0.998306189;0.661654022;1.068861;0.998305542
25.147631;1.04444411;0.777612795;0.30484343;0.744523016;0.291872184;1.10485798;1.04444405;4.3157472;1.69188217;10;0.998315921;0.998316156;0.660635025;1.068861;0.998315543
25.148631;1.04444409;0.776632789;0.305247212;0.743584722;0.292258777;1.10490198;1.04444402;4.3103082;1.69412317;10;0.998320907;0.998321139;0.660128027;1.068861;0.998320548
25.151631;1.04444405;0.773723752;0.306444324;0.740799512;0.293404937;1.10503098;1.04444396;4.29416321;1.70076717;10;0.998337867;0.998338085;0.658617042;1.068861;0.998337583
25.152631;1.04444404;0.77276464;0.306838555;0.739881228;0.29378239;1.10507399;1.04444394;4.28884021;1.70295517;10;0.998343855;0.998344066;0.65811705;1.068861;0.9983436
25.155631;1.04444399;0.769919359;0.30800684;0.737157084;0.294900947;1.10519999;1.0444439;4.27304924;1.70943917;10;0.99836082;0.998361003;0.656625087;1.068861;0.998360658
25.156631;1.04444397;0.768982039;0.308391346;0.736259674;0.295269081;1.10524099;1.04444388;4.26784725;1.71157317;10;0.998366808;0.99836698;0.656132105;1.068861;0.998366679
25.159631;1.04444393;0.766203582;0.309530281;0.73359952;0.296359497;1.10536498;1.04444385;4.25242729;1.71789416;10;0.998385764;0.998385908;0.654662171;1.068861;0.99838574
25.161631;1.04444391;0.76437974;0.310277509;0.731853333;0.297074871;1.10544598;1.04444383;4.24230533;1.72204116;10;0.998398726;0.998398859;0.653692222;1.068861;0.998398778
25.162631;1.0444439;0.763476648;0.31064743;0.730988691;0.29742902;1.10548597;1.04444383;4.23729335;1.72409416;10;0.998405705;0.998405835;0.653209248;1.068861;0.998405796
25.164631;1.04444389;0.761688117;0.311379888;0.729276308;0.29813024;1.10556496;1.04444382;4.2273674;1.72815917;10;0.998419659;0.998419789;0.652251297;1.068861;0.998419827
25.166631;1.04444388;0.759923547;0.312102439;0.727586867;0.29882197;1.10564395;1.04444382;4.21757446;1.73216917;10;0.99843361;0.99843375;0.651301335;1.068861;0.998433851
25.167631;1.04444388;0.75905036;0.31245993;0.726750859;0.299164212;1.10568295;1.04444382;4.2127285;1.73415318;10;0.998440586;0.998440734;0.650829349;1.068861;0.998440859
25.169631;1.04444389;0.757322546;0.313167707;0.725096617;0.299841799;1.10575994;1.04444382;4.20313957;1.73808119;10;0.998455538;0.998455712;0.649892368;1.068861;0.998455867
25.171631;1.04444391;0.755619777;0.313865574;0.723466359;0.300509902;1.10583594;1.04444383;4.19368965;1.7419542;10;0.998470493;0.998470705;0.648963374;1.068861;0.998470864
25.174631;1.04444394;0.75311338;0.314893717;0.721066693;0.301494213;1.10594794;1.04444385;4.17977976;1.74766021;10;0.99849444;0.998494721;0.647588367;1.068861;0.998494834
25.176631;1.04444397;0.751474949;0.315566704;0.719498025;0.302138523;1.10602094;1.04444385;4.17068683;1.75139521;10;0.998510417;0.99851075;0.646683357;1.068861;0.998510799
25.177631;1.04444399;0.750665557;0.31589932;0.718723093;0.302456972;1.10605794;1.04444385;4.16619486;1.75324122;10;0.99851841;0.998518769;0.646234353;1.068861;0.998518777
25.178631;1.044444;0.749862653;0.316229592;0.717954371;0.30277318;1.10609394;1.04444385;4.16173889;1.75507422;10;0.998526406;0.99852679;0.64578735;1.068861;0.998526754
25.181631;1.04444406;0.747494679;0.317205078;0.715687186;0.303707147;1.10620095;1.04444385;4.14859697;1.76048824;10;0.998552408;0.998552859;0.644462347;1.068861;0.998552679
25.182631;1.04444408;0.746718994;0.317525072;0.714944509;0.304013527;1.10623595;1.04444385;4.14429199;1.76226425;10;0.998560414;0.998560882;0.644026348;1.068861;0.998560652
25.184631;1.04444412;0.745187994;0.318157847;0.713478649;0.304619389;1.10630596;1.04444384;4.13579502;1.76577626;10;0.99857843;0.998578924;0.64316135;1.068861;0.998578598
25.185631;1.04444413;0.744432859;0.318470268;0.712755639;0.304918526;1.10633996;1.04444384;4.13160403;1.76751027;10;0.998587441;0.998587943;0.64273235;1.068861;0.998587571
25.188631;1.04444418;0.742209818;0.319392749;0.710627146;0.305801792;1.10644197;1.04444385;4.11926605;1.7726303;10;0.998614482;0.998614986;0.641462343;1.068861;0.998614493
25.189631;1.0444442;0.741482985;0.319695074;0.70993122;0.30609127;1.10647597;1.04444385;4.11523205;1.7743083;10;0.998623498;0.998623996;0.641044336;1.068861;0.998623469
25.190631;1.04444421;0.740763182;0.319995057;0.70924202;0.306378507;1.10650897;1.04444385;4.11123705;1.77597331;10;0.998633515;0.998634004;0.640629328;1.068861;0.998633447
25.191631;1.04444423;0.740050771;0.320292336;0.708559894;0.306663157;1.10654198;1.04444386;4.10728304;1.77762332;10;0.998642534;0.998643009;0.640217316;1.068861;0.998642426
25.192631;1.04444424;0.73934539;0.320587093;0.707884495;0.306945393;1.10657497;1.04444386;4.10336803;1.77925932;10;0.998652555;0.998653012;0.639807303;1.068861;0.998652408
25.194631;1.04444427;0.737956619;0.321168861;0.706554743;0.307502452;1.10663897;1.04444388;4.09566002;1.78248834;10;0.998671601;0.99867201;0.63899727;1.068861;0.998671379
25.195631;1.04444428;0.737273408;0.321456052;0.705900564;0.307777445;1.10667096;1.04444389;4.091868;1.78408235;10;0.998680626;0.998681006;0.638596252;1.068861;0.998680367
25.197631;1.0444443;0.735928792;0.322022512;0.704613081;0.308319844;1.10673493;1.04444392;4.08440498;1.78722637;10;0.998700676;0.998700995;0.637803215;1.068861;0.998700353
25.198631;1.04444431;0.735267567;0.322301959;0.703979952;0.308587421;1.10676592;1.04444393;4.08073496;1.78877739;10;0.998710702;0.998710989;0.637410197;1.068861;0.998710349
25.202631;1.04444431;0.732698334;0.323394171;0.701519901;0.30963322;1.10688884;1.04444401;4.0664749;1.79483944;10;0.9987518;0.998751959;0.635872135;1.068861;0.998751364
25.203631;1.04444431;0.732074942;0.323660829;0.700923005;0.30988854;1.10691882;1.04444404;4.06301488;1.79631946;10;0.998761823;0.99876195;0.635495124;1.068861;0.998761374
25.205631;1.04444431;0.730851217;0.324186218;0.699751298;0.310391584;1.10697777;1.04444409;4.05622284;1.79923549;10;0.998782866;0.998782927;0.634750106;1.068861;0.998782405
25.208631;1.0444443;0.729073456;0.324955205;0.698049119;0.311127847;1.1070647;1.04444417;4.04635578;1.80350354;10;0.998813922;0.998813882;0.633656089;1.068861;0.998813469
25.209631;1.0444443;0.728496541;0.32520637;0.697496735;0.31136832;1.10709369;1.04444419;4.04315376;1.80489755;10;0.998824937;0.998824864;0.633298086;1.068861;0.998824493
25.212631;1.04444431;0.726812631;0.325944549;0.695884443;0.312075068;1.10717765;1.04444427;4.0338077;1.80899458;10;0.998857964;0.998857804;0.63224208;1.068861;0.998857568
25.213631;1.04444431;0.72626706;0.326185443;0.695362079;0.312305705;1.10720564;1.0444443;4.03077968;1.81033158;10;0.998868966;0.998868782;0.631897078;1.068861;0.998868592
25.215631;1.04444433;0.725200055;0.326659306;0.694340467;0.312759387;1.10725964;1.04444434;4.02485764;1.81296159;10;0.99889096;0.998890733;0.631216074;1.068861;0.998890638
25.216631;1.04444434;0.724678442;0.326892454;0.693841046;0.312982604;1.10728664;1.04444435;4.02196262;1.81425559;10;0.998901953;0.998901706;0.630881071;1.068861;0.998901658
