time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
25.218631;1.04444436;0.723659357;0.327351004;0.692865315;0.313421623;1.10733965;1.04444437;4.01630659;1.81680059;10;0.998923933;0.998923645;0.630220065;1.068861;0.998923694
25.219631;1.04444437;0.723161884;0.327576407;0.692389006;0.313637423;1.10736566;1.04444438;4.01354558;1.81805159;10;0.998935919;0.998935611;0.629895063;1.068861;0.99893571
25.222631;1.0444444;0.721718111;0.32823712;0.691006644;0.314269992;1.1074427;1.04444437;4.00553255;1.82171858;10;0.99896987;0.998969499;0.628940062;1.068861;0.998969755
25.223631;1.0444444;0.721253068;0.328452074;0.690561378;0.31447579;1.10746871;1.04444435;4.00295154;1.82291157;10;0.99898185;0.99898146;0.628628066;1.068861;0.998981769
25.224631;1.04444441;0.720796311;0.328664687;0.690124045;0.314679346;1.10749273;1.04444434;4.00041653;1.82409156;10;0.998992831;0.998992419;0.628320072;1.068861;0.998992783
25.225631;1.04444441;0.720347662;0.328874598;0.689694474;0.314880316;1.10751775;1.04444433;3.99792653;1.82525655;10;0.999004812;0.999004377;0.628015079;1.068861;0.999004796
25.227631;1.04444442;0.719475045;0.329286676;0.688858959;0.315274842;1.10756679;1.04444429;3.99308351;1.82754352;10;0.999027777;0.99902729;0.627416099;1.068861;0.999027824
25.230631;1.04444442;0.718228187;0.329885434;0.687665096;0.315848102;1.10763783;1.04444423;3.9861635;1.83086647;10;0.999063745;0.99906316;0.626544132;1.068861;0.999063866
25.231631;1.04444442;0.717829264;0.330079857;0.687283125;0.316034246;1.10766085;1.04444421;3.9839495;1.83194544;10;0.999075742;0.99907512;0.626261144;1.068861;0.999075881
25.232631;1.04444442;0.71743845;0.33027158;0.686908916;0.316217803;1.10768386;1.04444419;3.9817805;1.83300942;10;0.999087743;0.999087083;0.625981155;1.068861;0.999087894
25.234631;1.04444442;0.716682047;0.330647642;0.686184648;0.316577847;1.10772987;1.04444416;3.97758251;1.83509638;10;0.999111757;0.999111017;0.625431176;1.068861;0.99911192
25.237631;1.04444442;0.715610145;0.331192373;0.685158288;0.317099369;1.10779589;1.04444411;3.97163355;1.8381193;10;0.999147802;0.999146943;0.624635208;1.068861;0.999147949
25.238631;1.04444442;0.715269601;0.331368786;0.684832214;0.317268264;1.10781689;1.0444441;3.96974357;1.83909828;10;0.999159822;0.999158925;0.624377219;1.068861;0.999159956
25.239631;1.04444442;0.714937346;0.331542677;0.684514076;0.317434744;1.10783889;1.0444441;3.96789959;1.84006325;10;0.999172844;0.999171911;0.62412223;1.068861;0.999172961
25.240631;1.04444442;0.714613738;0.331713866;0.684204219;0.317598636;1.10785989;1.04444409;3.96610361;1.84101323;10;0.999184868;0.999183899;0.623871241;1.068861;0.999184965
25.244631;1.0444444;0.713403089;0.332373396;0.683045036;0.318230046;1.1079419;1.04444406;3.95938471;1.84467313;10;0.999233969;0.999232885;0.622905277;1.068861;0.999233964
25.245631;1.0444444;0.71312164;0.33253179;0.682775559;0.318381688;1.1079619;1.04444406;3.95782274;1.84555211;10;0.999246994;0.999245889;0.622672282;1.068861;0.999246959
25.248631;1.04444436;0.712328099;0.332991824;0.682015795;0.318822121;1.10801992;1.04444403;3.95341882;1.84810503;10;0.999284061;0.999282918;0.621998288;1.068861;0.999283935
25.249631;1.04444434;0.712080341;0.33314012;0.681778591;0.3189641;1.10803893;1.04444402;3.95204385;1.84892801;10;0.999297079;0.999295932;0.621780286;1.068861;0.999296924
25.250631;1.04444432;0.711841232;0.333285712;0.68154967;0.319103491;1.10805794;1.04444402;3.95071687;1.84973598;10;0.999310094;0.999308949;0.621567283;1.068861;0.99930991
25.252631;1.04444427;0.711388598;0.333569321;0.681116336;0.319375025;1.10809496;1.044444;3.94820491;1.85130994;10;0.999335115;0.999333986;0.621151271;1.068861;0.999334878
25.255631;1.04444419;0.71077325;0.333975814;0.680527257;0.319764202;1.10814799;1.04444398;3.94478994;1.85356588;10;0.99937312;0.999372047;0.620556244;1.068861;0.999372818
25.257631;1.04444414;0.710405478;0.334234198;0.680175209;0.320011574;1.10818201;1.04444397;3.94274895;1.85499985;10;0.999399106;0.999398088;0.620178223;1.068861;0.999398772
25.258631;1.04444411;0.710234295;0.334359608;0.680011351;0.320131635;1.10819902;1.04444397;3.94179895;1.85569584;10;0.999411093;0.999410108;0.619995212;1.068861;0.999410747
25.259631;1.04444409;0.710071579;0.334482317;0.679855604;0.320249108;1.10821603;1.04444396;3.94089594;1.85637683;10;0.999424077;0.999423126;0.619816202;1.068861;0.999423722
25.260631;1.04444406;0.709917512;0.334602685;0.679708141;0.320364339;1.10823203;1.04444395;3.94004094;1.85704482;10;0.999437057;0.999436144;0.619640193;1.068861;0.999436696
25.263631;1.044444;0.709505939;0.33494848;0.679314235;0.320695371;1.10828004;1.04444392;3.93775691;1.85896381;10;0.999475982;0.999475197;0.61913717;1.068861;0.999475624
25.265631;1.04444396;0.709274018;0.335166339;0.679092291;0.320903932;1.10831105;1.0444439;3.9364699;1.86017281;10;0.999500924;0.999500231;0.618821155;1.068861;0.999500586
25.267631;1.04444393;0.70907597;0.335374285;0.678902779;0.321103012;1.10834005;1.04444387;3.93537089;1.86132681;10;0.999526862;0.999526264;0.618521139;1.068861;0.999526558
25.270631;1.04444389;0.708842223;0.335667459;0.678679147;0.3213837;1.10838306;1.04444381;3.93407388;1.86295382;10;0.999565772;0.999565304;0.618099106;1.068861;0.999565539
25.271631;1.04444387;0.708781122;0.335760076;0.678620704;0.321472377;1.10839706;1.04444379;3.93373488;1.86346782;10;0.999578743;0.999578315;0.617966093;1.068861;0.999578538
25.276631;1.04444379;0.708601917;0.336186382;0.678449413;0.321880583;1.10846305;1.04444369;3.93274086;1.86583385;10;0.999643623;0.999643375;0.617361024;1.068861;0.999643548
25.277631;1.04444378;0.708591265;0.336264215;0.678439271;0.321955118;1.10847504;1.04444368;3.93268186;1.86626585;10;0.999656604;0.999656388;0.61725101;1.068861;0.999656552
25.278631;1.04444376;0.708588903;0.336339705;0.678437063;0.322027409;1.10848703;1.04444367;3.93266885;1.86668485;10;0.999669587;0.999669402;0.617145996;1.068861;0.999669556
25.282631;1.0444437;0.708662879;0.336616614;0.678508099;0.322292582;1.10853399;1.04444365;3.93307984;1.86822185;10;0.999721539;0.99972146;0.616761954;1.068861;0.999721578
25.283631;1.04444369;0.70870196;0.33667967;0.678545564;0.322352963;1.10854498;1.04444366;3.93329684;1.86857184;10;0.999734533;0.999734473;0.616675947;1.068861;0.999734586
25.287631;1.04444361;0.708941166;0.336907765;0.678774764;0.322571357;1.10858696;1.04444371;3.93462484;1.86983781;10;0.999786539;0.999786518;0.616370936;1.068861;0.999786634
25.288631;1.04444358;0.709021509;0.336958757;0.678851726;0.322620174;1.10859696;1.04444373;3.93507084;1.8701208;10;0.999798548;0.999798524;0.616304938;1.068861;0.99979865
25.292631;1.0444435;0.709424149;0.337138593;0.679237361;0.322792328;1.10863496;1.04444382;3.93730584;1.87111879;10;0.999850612;0.999850529;0.616076957;1.068861;0.99985072
25.293631;1.04444349;0.709545217;0.337177517;0.679353301;0.322829589;1.10864396;1.04444384;3.93797783;1.8713348;10;0.999863635;0.999863525;0.616029963;1.068861;0.999863737
25.298631;1.04444344;0.710270211;0.337336484;0.680047524;0.322981739;1.10868495;1.04444399;3.94200182;1.87221687;10;0.999927764;0.999927494;0.615851999;1.068861;0.999927809
25.299631;1.04444344;0.710439213;0.337361182;0.680209342;0.323005372;1.10869194;1.04444402;3.94293982;1.87235389;10;0.999940792;0.999940488;0.615828004;1.068861;0.999940821
25.300631;1.04444343;0.710616145;0.337383538;0.680378748;0.323026761;1.10869994;1.04444406;3.94392181;1.87247791;10;0.999953819;0.999953482;0.615808009;1.068861;0.999953831
25.303631;1.04444342;0.711193974;0.33743638;0.680931978;0.323077299;1.10871991;1.04444416;3.94712881;1.87277099;10;0.999991899;0.99999147;0.615770019;1.068861;0.999991857
25.304631;1.04444342;0.711402264;0.337449373;0.681131393;0.323089716;1.1087269;1.0444442;3.94828481;1.87284302;10;1.00000392;1.00000347;0.615765023;1.068861;1.00000386
25.306631;1.04444341;0.711842089;0.337468156;0.68155247;0.323107645;1.10873888;1.04444426;3.95072581;1.87294708;10;1.00002997;1.00002947;0.61576703;1.068861;1.00002988
25.309631;1.04444342;0.712559769;0.337479221;0.682239539;0.323118143;1.10875585;1.04444436;3.95470881;1.87300816;10;1.00006702;1.00006649;0.615798048;1.068861;1.00006689
25.310631;1.04444342;0.712814197;0.337478163;0.682483106;0.323117099;1.10876084;1.04444439;3.95612081;1.87300219;10;1.00008004;1.00007951;0.615816057;1.068861;1.0000799
25.313631;1.04444344;0.713623259;0.337461641;0.683257622;0.323101203;1.10877482;1.04444447;3.96061081;1.87291026;10;1.00011706;1.00011657;0.615892094;1.068861;1.0001169
25.314631;1.04444344;0.713907965;0.337451383;0.683530168;0.323091364;1.10877981;1.04444449;3.96219082;1.87285328;10;1.00012906;1.0001286;0.615925108;1.068861;1.0001289
25.318631;1.04444347;0.715121224;0.337388334;0.684691589;0.323030976;1.10879479;1.04444457;3.96892382;1.87250337;10;1.00017902;1.00017875;0.61609317;1.068861;1.00017889
25.320631;1.04444349;0.715771915;0.337343281;0.685314473;0.322987858;1.10880079;1.0444446;3.97253483;1.8722534;10;1.00020299;1.00020284;0.616199199;1.068861;1.00020288
25.322631;1.0444435;0.716451615;0.337289394;0.685965127;0.322936294;1.10880679;1.04444463;3.97630684;1.87195444;10;1.00022695;1.00022694;0.616320224;1.068861;1.00022688
25.325631;1.04444353;0.717525031;0.337191897;0.686992685;0.322843003;1.1088128;1.04444467;3.98226387;1.87141349;10;1.00026289;1.0002631;0.616529249;1.068861;1.00026287
25.331631;1.04444359;0.719861563;0.336937824;0.689229494;0.322599847;1.10882084;1.04444476;3.99523099;1.8700036;10;1.00033375;1.00033441;0.617043263;1.068861;1.00033388
25.332631;1.0444436;0.720275274;0.336887916;0.689625563;0.322552072;1.10882186;1.04444477;3.99752702;1.86972661;10;1.00034573;1.00034646;0.617142263;1.068861;1.00034589
25.334631;1.04444361;0.72112269;0.336781796;0.690436854;0.32245048;1.10882188;1.0444448;4.00223008;1.86913763;10;1.00036867;1.00036954;0.617348262;1.068861;1.00036889
25.336631;1.04444362;0.721996766;0.336667032;0.691273678;0.322340606;1.1088219;1.04444481;4.00708113;1.86850064;10;1.00039163;1.00039259;0.617569261;1.068861;1.0003919
25.338631;1.04444363;0.722897503;0.336543984;0.692136033;0.322222792;1.10882093;1.04444483;4.01208018;1.86781763;10;1.00041458;1.00041563;0.617804261;1.068861;1.0004149
25.340631;1.04444363;0.723824363;0.33641265;0.6930234;0.322097041;1.10881895;1.04444483;4.01722423;1.86708861;10;1.00043654;1.00043764;0.618052262;1.068861;1.0004369
25.342631;1.04444364;0.724776807;0.336272852;0.69393526;0.321963178;1.10881697;1.04444483;4.02251028;1.86631258;10;1.0004595;1.00046064;0.618314264;1.068861;1.00045989
25.346631;1.04444365;0.726757721;0.335968937;0.695831771;0.321672151;1.108809;1.04444483;4.03350436;1.86462553;10;1.00050343;1.00050461;0.618877266;1.068861;1.00050388
25.348631;1.04444367;0.727785292;0.335804815;0.696815564;0.321514986;1.10880501;1.04444482;4.0392074;1.86371452;10;1.0005244;1.00052558;0.619179265;1.068861;1.00052487
25.349631;1.04444367;0.728308175;0.335719781;0.697316172;0.321433556;1.10880201;1.04444482;4.04210942;1.86324251;10;1.00053538;1.00053656;0.619335265;1.068861;1.00053587
25.354631;1.04444373;0.731011939;0.335264861;0.699904794;0.320997926;1.108785;1.04444481;4.05711548;1.86071747;10;1.00058835;1.00058948;0.620161261;1.068861;1.0005889
25.357631;1.04444379;0.73270398;0.334968646;0.701524825;0.32071429;1.10877299;1.04444479;4.06650649;1.85907344;10;1.00061936;1.00062041;0.620695263;1.068861;1.00061994
25.358631;1.04444381;0.733279103;0.334865939;0.702075478;0.320615949;1.10876899;1.04444478;4.06969848;1.85850342;10;1.00062937;1.00063039;0.620879263;1.068861;1.00062995
25.360631;1.04444385;0.734446467;0.334655113;0.703193184;0.320414093;1.10875998;1.04444476;4.07617747;1.85733339;10;1.00064938;1.00065033;0.621257262;1.068861;1.00064998
25.362631;1.0444439;0.735635458;0.334436709;0.704331603;0.32020499;1.10874998;1.04444473;4.08277646;1.85612136;10;1.00066941;1.00067027;0.621646259;1.068861;1.00067
25.364631;1.04444395;0.736845896;0.334210913;0.705490563;0.319988812;1.10873899;1.0444447;4.08949445;1.85486833;10;1.00068944;1.00069021;0.622048253;1.068861;1.00069002
25.366631;1.04444399;0.738077418;0.333977727;0.706669717;0.319765557;1.108727;1.04444467;4.09632944;1.8535743;10;1.00070848;1.00070914;0.622461243;1.068861;1.00070903
25.368631;1.04444402;0.739329665;0.333737332;0.70786872;0.3195354;1.10871501;1.04444464;4.10327943;1.85224027;10;1.00072753;1.00072808;0.622886228;1.068861;1.00072802
25.370631;1.04444404;0.740601912;0.333489729;0.70908688;0.31929834;1.10870202;1.0444446;4.11034042;1.85086624;10;1.00074658;1.00074701;0.623323206;1.068861;1.00074701
25.376631;1.04444404;0.744535243;0.332705117;0.712853028;0.318547131;1.10866001;1.04444447;4.13217036;1.84651217;10;1.00080075;1.00080087;0.624699077;1.068861;1.00080091
25.378631;1.04444401;0.745883719;0.332429946;0.714144192;0.318283673;1.108644;1.04444443;4.13965434;1.84498516;10;1.0008188;1.00081884;0.625180011;1.068861;1.00081886
25.379631;1.04444399;0.746564625;0.332289747;0.714796156;0.318149444;1.10863599;1.04444442;4.14343332;1.84420715;10;1.00082782;1.00082782;0.625423975;1.068861;1.00082783
25.382631;1.04444393;0.748634015;0.331859598;0.716777576;0.317737614;1.10861096;1.04444437;4.15491828;1.84182012;10;1.00085289;1.00085279;0.62617186;1.068861;1.00085273
25.383631;1.04444391;0.749332401;0.331712913;0.717446268;0.317597174;1.10860294;1.04444436;4.15879426;1.84100611;10;1.00086091;1.00086079;0.626426821;1.068861;1.0008607
25.384631;1.04444389;0.750034932;0.331564785;0.718118925;0.317455355;1.10859393;1.04444435;4.16269325;1.8401841;10;1.00086993;1.00086978;0.626683781;1.068861;1.00086966
25.386631;1.04444385;0.751452425;0.331263485;0.719476133;0.317166891;1.10857591;1.04444434;4.17056022;1.83851208;10;1.00088597;1.00088577;0.627204704;1.068861;1.00088558
25.388631;1.04444381;0.752886136;0.330955878;0.720848853;0.316872394;1.10855689;1.04444433;4.1785172;1.83680506;10;1.00090201;1.00090177;0.627736632;1.068861;1.0009015
25.390631;1.04444378;0.754335345;0.330642324;0.722236396;0.316572209;1.10853788;1.04444432;4.18656019;1.83506504;10;1.00091806;1.00091778;0.628277569;1.068861;1.0009174
25.394631;1.04444374;0.757278811;0.32999701;0.725054579;0.315954438;1.10849785;1.04444431;4.20289615;1.83148402;10;1.00094813;1.00094782;0.629387479;1.068861;1.00094719
25.396631;1.04444373;0.75877199;0.329665611;0.726484186;0.315637195;1.10847684;1.04444431;4.21118313;1.82964502;10;1.00096316;1.00096285;0.629956454;1.068861;1.00096207
25.397631;1.04444373;0.759523896;0.329497659;0.727204077;0.315476418;1.10846584;1.0444443;4.21535611;1.82871302;10;1.00097018;1.00096987;0.630243447;1.068861;1.00096902
25.399631;1.04444372;0.761037441;0.329157792;0.728653169;0.315151073;1.10844384;1.0444443;4.22375608;1.82682703;10;1.0009842;1.00098391;0.630825442;1.068861;1.00098292
25.402631;1.04444371;0.763332269;0.328637548;0.730850256;0.314653056;1.10840985;1.04444431;4.23649203;1.82394004;10;1.00100523;1.00100497;0.631714461;1.068861;1.00100379
25.406631;1.04444372;0.766434687;0.32792541;0.733820522;0.313971311;1.10836289;1.04444433;4.25370995;1.81998805;10;1.00103127;1.00103103;0.632927516;1.068861;1.00102967
25.407631;1.04444372;0.767217409;0.327744136;0.734569904;0.313797765;1.1083509;1.04444433;4.25805393;1.81898205;10;1.00103728;1.00103704;0.633235532;1.068861;1.00103566
25.409631;1.04444375;0.768791319;0.327377808;0.736076782;0.313447044;1.10832692;1.04444434;4.26678889;1.81694905;10;1.0010503;1.00105005;0.633857564;1.068861;1.00104864
25.410631;1.04444376;0.769582328;0.327192933;0.736834106;0.313270042;1.10831394;1.04444434;4.27117888;1.81592305;10;1.00105631;1.00105605;0.634171579;1.068861;1.00105463
25.415631;1.04444388;0.773574472;0.326250169;0.74065628;0.312367412;1.10825002;1.04444433;4.29333484;1.81069102;10;1.00108533;1.00108503;0.635768638;1.068861;1.00108366
25.419631;1.04444401;0.776809451;0.32547552;0.743753574;0.311625724;1.10819709;1.0444443;4.31128885;1.80639197;10;1.00110633;1.00110597;0.637075658;1.068861;1.0011047
25.420631;1.04444404;0.777623323;0.325279113;0.744532817;0.311437669;1.1081831;1.04444429;4.31580586;1.80530195;10;1.00111133;1.00111095;0.637406659;1.068861;1.00110971
25.422631;1.04444411;0.779257184;0.324883241;0.746097172;0.311058624;1.10815613;1.04444428;4.32487387;1.80310493;10;1.00112131;1.00112091;0.638073658;1.068861;1.00111973
25.427631;1.04444429;0.783372594;0.323876394;0.750037587;0.310094531;1.10808521;1.04444424;4.34771492;1.79751689;10;1.00114525;1.00114476;0.639766641;1.068861;1.00114376
25.430631;1.04444439;0.785860807;0.323261108;0.75242003;0.309505349;1.10804125;1.04444421;4.36152493;1.79410187;10;1.00115819;1.00115765;0.640798626;1.068861;1.00115674
25.432631;1.04444445;0.787526339;0.322846364;0.754014769;0.309108193;1.10801228;1.04444419;4.37076893;1.79179987;10;1.00116615;1.00116557;0.641492617;1.068861;1.00116473
25.433631;1.04444448;0.788361087;0.322637912;0.754814037;0.30890858;1.10799729;1.04444419;4.37540193;1.79064287;10;1.00117013;1.00116953;0.641841613;1.068861;1.00116872
25.434631;1.04444451;0.789196917;0.322428561;0.755614341;0.308708107;1.1079823;1.04444417;4.38004092;1.78948088;10;1.0011731;1.00117249;0.64219161;1.068861;1.00117171
25.436631;1.04444456;0.79087182;0.322007339;0.757218057;0.308304751;1.10795133;1.04444415;4.38933689;1.78714288;10;1.00118105;1.00118041;0.642896605;1.068861;1.00117969
25.441631;1.04444464;0.79507512;0.320941488;0.76124271;0.307284147;1.10787436;1.04444408;4.41266581;1.78122693;10;1.00119795;1.00119724;0.644674609;1.068861;1.00119667
25.446631;1.04444465;0.799295188;0.319858855;0.765283394;0.306247553;1.10779535;1.04444401;4.43608774;1.77521798;10;1.00121189;1.00121108;0.646478638;1.068861;1.00121071
25.447631;1.04444464;0.800140574;0.319640485;0.76609284;0.306038479;1.10777933;1.044444;4.44077973;1.77400599;10;1.00121489;1.00121406;0.646841645;1.068861;1.00121372
25.456631;1.04444448;0.807755037;0.317652951;0.773383481;0.304135614;1.10763209;1.04444392;4.48304067;1.76297501;10;1.00123388;1.00123288;0.65014273;1.068861;1.00123293
25.460631;1.04444436;0.811135719;0.316758737;0.776620306;0.303279482;1.10756597;1.04444391;4.50180369;1.75801205;10;1.00123988;1.00123885;0.651624783;1.068861;1.00123906
25.466631;1.0444442;0.816190995;0.315409075;0.781460388;0.301987252;1.10746488;1.04444391;4.52986076;1.75052115;10;1.00124586;1.00124483;0.653859863;1.068861;1.00124531
25.468631;1.04444416;0.817870089;0.314957399;0.783067983;0.301554781;1.10743088;1.04444392;4.5391798;1.74801419;10;1.00124685;1.00124582;0.654606887;1.068861;1.0012464
25.470631;1.04444412;0.819545402;0.314505368;0.784671948;0.301121964;1.10739689;1.04444393;4.54847784;1.74550524;10;1.00124782;1.00124681;0.65535491;1.068861;1.00124748
25.477631;1.04444399;0.825372459;0.312921022;0.790250764;0.299604967;1.10727699;1.044444;4.58081796;1.73671143;10;1.00124776;1.00124685;0.657975009;1.068861;1.00124764
25.481631;1.04444394;0.828671254;0.312016223;0.793408978;0.298738672;1.10720806;1.04444407;4.599126;1.73168954;10;1.00124575;1.00124492;0.659472087;1.068861;1.00124564
25.482631;1.04444393;0.829491814;0.311790287;0.794194567;0.298522357;1.10719107;1.04444409;4.60368001;1.73043556;10;1.00124475;1.00124395;0.659846107;1.068861;1.00124463
25.488631;1.04444387;0.834377174;0.310438567;0.798871718;0.29722823;1.10708817;1.04444413;4.63079306;1.72293368;10;1.00123873;1.00123811;0.662082204;1.068861;1.00123852
25.493631;1.04444383;0.838391698;0.309319377;0.802715203;0.296156775;1.10700227;1.0444441;4.65307312;1.71672271;10;1.00123073;1.00123025;0.663936244;1.068861;1.00123044
25.496631;1.04444379;0.840772659;0.308652271;0.804994758;0.295518139;1.10695133;1.04444406;4.66628717;1.71302071;10;1.00122473;1.00122434;0.665043255;1.068861;1.00122441
25.500631;1.04444375;0.843912378;0.307769088;0.808000787;0.294672654;1.1068834;1.04444399;4.68371227;1.70811967;10;1.00121573;1.00121546;0.666509266;1.068861;1.00121539
25.505631;1.04444367;0.8477757;0.3066769;0.811699662;0.293627047;1.10680043;1.0444439;4.70515337;1.7020586;10;1.00120271;1.00120257;0.668327285;1.068861;1.00120243
25.509631;1.04444361;0.850813394;0.305814321;0.814608104;0.292801223;1.10673341;1.04444386;4.72201241;1.69727152;10;1.00118968;1.00118963;0.669765303;1.068861;1.00118948
25.515631;1.04444355;0.855274846;0.304542208;0.8188798;0.291583312;1.10663534;1.0444438;4.74677339;1.6902114;10;1.00116968;1.00116971;0.671895324;1.068861;1.00116959
25.516631;1.04444355;0.856006737;0.304333015;0.819580566;0.291383035;1.10661932;1.04444378;4.75083538;1.68905038;10;1.00116569;1.00116572;0.672246324;1.068861;1.00116561
25.517631;1.04444354;0.856735025;0.304124547;0.820277881;0.291183448;1.10660331;1.04444377;4.75487738;1.68789336;10;1.0011617;1.00116173;0.672596323;1.068861;1.00116162
25.519631;1.04444353;0.858181151;0.303710498;0.821662504;0.290787038;1.10657227;1.04444374;4.76290335;1.68559532;10;1.00115372;1.00115375;0.673293315;1.068861;1.00115365
25.522631;1.04444352;0.860322959;0.3030961;0.823713212;0.290198811;1.10652422;1.04444367;4.77479029;1.68218526;10;1.00114077;1.00114078;0.674329284;1.068861;1.00114069
25.526631;1.04444349;0.863126219;0.302290534;0.826397226;0.289427579;1.10646314;1.04444358;4.79034821;1.6777142;10;1.00112384;1.00112383;0.675692212;1.068861;1.00112375
25.528631;1.04444348;0.864504607;0.301894132;0.827716979;0.289048095;1.1064321;1.04444353;4.79799816;1.67551418;10;1.00111387;1.00111386;0.676366165;1.068861;1.00111377
25.529631;1.04444347;0.865187675;0.301697369;0.828370989;0.288859733;1.10641707;1.04444351;4.80178914;1.67442218;10;1.00110888;1.00110887;0.676701139;1.068861;1.00110879
25.530631;1.04444346;0.865866779;0.301501865;0.829021202;0.288672582;1.10640205;1.04444349;4.80555812;1.67333718;10;1.0011049;1.00110488;0.677034111;1.068861;1.0011048
25.535631;1.04444342;0.869200306;0.300541087;0.832212889;0.28775287;1.10632896;1.04444339;4.82405901;1.6680052;10;1.00107898;1.00107892;0.678677964;1.068861;1.00107887
25.536631;1.04444341;0.869854179;0.300352609;0.832838932;0.287572445;1.10631395;1.04444337;4.82768799;1.66695921;10;1.00107399;1.00107392;0.679001935;1.068861;1.00107388
25.539631;1.04444339;0.871790022;0.299794389;0.834692379;0.287038058;1.10627192;1.04444333;4.83843195;1.66386124;10;1.00105703;1.00105692;0.679964846;1.068861;1.00105692
25.540631;1.04444338;0.872426412;0.299610961;0.835301679;0.286862455;1.10625792;1.04444331;4.84196394;1.66284325;10;1.00105204;1.00105191;0.680282817;1.068861;1.00105193
25.541631;1.04444338;0.873058296;0.299428618;0.835906664;0.286687885;1.10624392;1.0444433;4.84547092;1.66183126;10;1.00104605;1.00104591;0.680598788;1.068861;1.00104595
25.547631;1.04444341;0.87675356;0.298363977;0.839444602;0.285668538;1.10616293;1.04444329;4.86597987;1.65592233;10;1.00101009;1.00100988;0.682457641;1.068861;1.00101002
25.549631;1.04444343;0.877947774;0.298020406;0.840587974;0.285339552;1.10613694;1.04444331;4.87260786;1.65401535;10;1.0009981;1.00099787;0.683062605;1.068861;1.00099804
25.552631;1.04444347;0.879703056;0.29751596;0.842268544;0.284856498;1.10609895;1.04444336;4.88234986;1.65121535;10;1.00097811;1.00097786;0.68395656;1.068861;1.00097806
25.553631;1.04444349;0.880278359;0.297350757;0.842819367;0.284698293;1.10608696;1.04444338;4.88554286;1.65029835;10;1.00097211;1.00097185;0.684250547;1.068861;1.00097206
25.558631;1.04444359;0.883080104;0.296548339;0.845501923;0.283929841;1.10602695;1.04444348;4.90109289;1.64584428;10;1.00093812;1.00093783;0.685690493;1.068861;1.00093805
25.559631;1.0444436;0.88362514;0.296392684;0.846023776;0.283780766;1.10601495;1.0444435;4.9041179;1.64498026;10;1.00093113;1.00093082;0.685972485;1.068861;1.00093104
25.561890;1.04444364;0.884837738;0.296046784;0.8471848;0.283449482;1.10598993;1.04444355;4.91084792;1.64306021;10;1.00091614;1.0009158;0.686602475;1.068861;1.00091602
25.562890;1.04444365;0.885366022;0.295896353;0.847690617;0.283305405;1.10597892;1.04444357;4.91377993;1.64222518;10;1.00090815;1.00090779;0.686877473;1.068861;1.00090801
25.564890;1.04444367;0.886406736;0.295600534;0.848687077;0.283022077;1.10595691;1.0444436;4.91955596;1.64058312;10;1.00089417;1.00089377;0.687421474;1.068861;1.00089399
25.570890;1.04444365;0.889398803;0.294751798;0.851551927;0.28220918;1.10589489;1.04444368;4.9361621;1.63587196;10;1.00084924;1.00084872;0.689001509;1.068861;1.0008489
25.571890;1.04444364;0.889878084;0.294616134;0.852010826;0.28207925;1.10588489;1.04444368;4.93882212;1.63511894;10;1.00084225;1.00084171;0.689256519;1.068861;1.00084189
25.575890;1.04444361;0.891738458;0.294089678;0.85379206;0.281575083;1.10584589;1.0444437;4.94914725;1.63219684;10;1.00081131;1.00081072;0.690255571;1.068861;1.00081083
25.576890;1.0444436;0.892189273;0.293962293;0.854223693;0.281453103;1.10583689;1.0444437;4.95164928;1.63148982;10;1.00080332;1.00080273;0.690499588;1.068861;1.00080282
25.581890;1.04444358;0.894354516;0.293349672;0.856296791;0.280866524;1.10579289;1.04444373;4.96366644;1.62808973;10;1.00076337;1.00076278;0.691682695;1.068861;1.00076277
25.582890;1.04444358;0.894769655;0.293232187;0.856694261;0.280754044;1.10578388;1.04444374;4.96597047;1.62743772;10;1.00075438;1.00075379;0.69191172;1.068861;1.00075376
25.586890;1.0444436;0.896369853;0.29277899;0.858226336;0.280320187;1.10575086;1.04444378;4.97485156;1.6249227;10;1.0007214;1.00072084;0.692804831;1.068861;1.00072073
25.587890;1.04444361;0.896754543;0.292669788;0.858594645;0.280215652;1.10574286;1.0444438;4.97698658;1.62431671;10;1.0007134;1.00071285;0.693021862;1.068861;1.00071272
25.591890;1.04444367;0.898231517;0.292250454;0.860008703;0.27981426;1.10571286;1.04444384;4.98518362;1.62198977;10;1.00067939;1.00067892;0.693864992;1.068861;1.00067868
25.592890;1.04444369;0.898585224;0.292149901;0.860347337;0.279718013;1.10570586;1.04444386;4.98714662;1.6214318;10;1.00067038;1.00066994;0.694069027;1.068861;1.00066966
25.594890;1.04444373;0.89927354;0.291954023;0.861006317;0.279530523;1.10569187;1.04444388;4.99096662;1.62034485;10;1.00065335;1.00065299;0.694470099;1.068861;1.00065263
25.598890;1.04444382;0.900573953;0.291582994;0.8622513;0.279175385;1.10566492;1.04444395;4.99818356;1.61828598;10;1.00061727;1.00061709;0.69524124;1.068861;1.00061657
25.603890;1.04444395;0.902054704;0.291158638;0.86366895;0.278769189;1.10563398;1.04444404;5.00640144;1.61593111;10;1.00057314;1.00057317;0.696144395;1.068861;1.00057254
25.604890;1.04444398;0.902331463;0.291079173;0.863933916;0.278693124;1.105628;1.04444406;5.00793742;1.61549013;10;1.00056411;1.00056417;0.696316423;1.068861;1.00056354
25.605890;1.044444;0.902601553;0.29100151;0.864192499;0.278618782;1.10562201;1.04444408;5.00943639;1.61505915;10;1.00055408;1.00055417;0.69648645;1.068861;1.00055354
25.609890;1.04444408;0.903616862;0.290708506;0.865164545;0.278338322;1.10560109;1.04444415;5.01507129;1.61343321;10;1.00051796;1.00051814;0.697138536;1.068861;1.00051757
25.610890;1.04444409;0.90385416;0.290639847;0.865391725;0.278272606;1.10559611;1.04444417;5.01638827;1.61305223;10;1.00050893;1.00050912;0.697294551;1.068861;1.00050857
25.613890;1.04444412;0.904526955;0.290444858;0.866035823;0.278085972;1.10558117;1.04444423;5.0201222;1.61197027;10;1.00048083;1.00048106;0.69774658;1.068861;1.00048061
25.614890;1.04444412;0.904737947;0.290383405;0.866237811;0.278027152;1.10557719;1.04444425;5.02129318;1.61162929;10;1.0004708;1.00047104;0.697891587;1.068861;1.00047062
25.616890;1.04444412;0.905140114;0.290266445;0.866622806;0.277915201;1.10556823;1.0444443;5.02352514;1.61098032;10;1.00045274;1.00045301;0.698173599;1.068861;1.00045264
25.617890;1.04444412;0.905331288;0.290210757;0.866805814;0.277861897;1.10556425;1.04444432;5.02458612;1.61067134;10;1.00044271;1.00044299;0.698310606;1.068861;1.00044265
25.619890;1.0444441;0.905693819;0.290104967;0.867152852;0.277760634;1.10555629;1.04444436;5.02659808;1.61008437;10;1.00042365;1.00042396;0.698574623;1.068861;1.00042367
25.621890;1.04444407;0.906029692;0.290006566;0.867474362;0.277666436;1.10554933;1.04444439;5.02846205;1.6095384;10;1.00040459;1.00040493;0.69882864;1.068861;1.00040469
25.624890;1.04444401;0.906483786;0.289873562;0.867909025;0.2775391;1.10553939;1.04444445;5.030982;1.60880044;10;1.00037651;1.00037689;0.699187667;1.068861;1.0003767
25.626890;1.04444397;0.906753374;0.289794627;0.86816707;0.277463515;1.10553343;1.04444448;5.03247798;1.60836246;10;1.00035746;1.00035788;0.699412683;1.068861;1.0003577
25.628890;1.04444394;0.906996661;0.289723266;0.868399938;0.27739517;1.10552847;1.04444451;5.03382795;1.60796649;10;1.00033742;1.00033786;0.699625698;1.068861;1.00033769
25.629890;1.04444392;0.907108216;0.289690471;0.868506715;0.277363754;1.10552549;1.04444453;5.03444695;1.60778449;10;1.0003284;1.00032886;0.699728704;1.068861;1.00032869
25.632890;1.04444388;0.907403599;0.289604175;0.868789457;0.277281058;1.10551953;1.04444456;5.03608592;1.60730551;10;1.00029937;1.00029986;0.700018718;1.068861;1.00029967
25.634890;1.04444386;0.90756742;0.289556447;0.868946279;0.277235296;1.10551555;1.04444457;5.03699491;1.60704052;10;1.00028036;1.00028087;0.700196723;1.068861;1.00028067
25.636890;1.04444384;0.907705103;0.289516836;0.869078099;0.2771973;1.10551256;1.04444457;5.0377589;1.60682053;10;1.00026036;1.00026087;0.700364725;1.068861;1.00026066
25.639890;1.04444382;0.907862412;0.289472386;0.869228755;0.277154633;1.10550956;1.04444455;5.03863188;1.60657353;10;1.00023139;1.00023188;0.70059373;1.068861;1.00023167
25.643890;1.0444438;0.907980932;0.289441647;0.869342369;0.277125073;1.10550754;1.04444448;5.03928983;1.60640253;10;1.00019247;1.00019288;0.700858749;1.068861;1.00019269
25.645890;1.0444438;0.908001256;0.289438433;0.869361919;0.277121946;1.10550753;1.04444445;5.03940279;1.60638453;10;1.00017352;1.00017387;0.700972764;1.068861;1.00017371
25.650890;1.0444438;0.907940045;0.289466756;0.86930358;0.277148995;1.1055105;1.04444435;5.03906368;1.60654149;10;1.00012464;1.00012488;0.701209798;1.068861;1.00012473
25.651890;1.0444438;0.907908844;0.289478468;0.869273765;0.277160203;1.10551149;1.04444432;5.03889065;1.60660647;10;1.00011466;1.00011488;0.701247802;1.068861;1.00011473
25.655890;1.04444379;0.907720612;0.289547107;0.869093786;0.277225913;1.10551845;1.04444425;5.03784656;1.60698742;10;1.00007674;1.0000769;0.701372808;1.068861;1.00007671
25.656890;1.04444379;0.90765788;0.289569448;0.869033784;0.277247302;1.10552043;1.04444423;5.03749854;1.6071114;10;1.00006675;1.0000669;0.701396806;1.068861;1.00006671
25.658890;1.04444378;0.907514041;0.289620616;0.86889618;0.277296289;1.1055244;1.0444442;5.0367005;1.60739536;10;1.00004777;1.00004792;0.701435797;1.068861;1.00004768
25.660890;1.04444377;0.90734552;0.289680255;0.868734941;0.277353387;1.10553037;1.04444419;5.03576547;1.60772633;10;1.00002779;1.00002794;0.701462783;1.068861;1.00002766
25.661890;1.04444376;0.907251982;0.28971341;0.868645436;0.277385128;1.10553335;1.04444418;5.03524646;1.60791031;10;1.00001879;1.00001895;0.701471775;1.068861;1.00001865
25.666890;1.04444372;0.906694029;0.289910719;0.868111454;0.277574027;1.10555028;1.04444419;5.0321504;1.60900524;10;0.999969803;0.999969994;0.701475731;1.068861;0.999969582
25.667890;1.04444371;0.906564636;0.289956488;0.867987609;0.277617845;1.10555426;1.0444442;5.03143238;1.60925923;10;0.999960806;0.999961002;0.701467721;1.068861;0.99996057
25.669890;1.0444437;0.90628783;0.290054877;0.867722666;0.277712037;1.10556323;1.04444423;5.02989635;1.60980522;10;0.999941815;0.999942016;0.701442697;1.068861;0.999941546
25.672890;1.0444437;0.905828829;0.290218504;0.867283318;0.277868676;1.10557819;1.04444429;5.02734928;1.61071321;10;0.999912841;0.999913032;0.701384652;1.068861;0.99991251
25.676890;1.04444371;0.905136273;0.290467195;0.866620372;0.278106727;1.10560012;1.04444438;5.02350619;1.61209321;10;0.999874905;0.99987505;0.701266566;1.068861;0.999874468
25.678890;1.04444371;0.904756205;0.290604515;0.866256533;0.278238166;1.10561308;1.04444442;5.02139715;1.61285521;10;0.999856945;0.999857059;0.701190513;1.068861;0.99985645
25.683890;1.04444373;0.903709002;0.290986183;0.865253995;0.27860348;1.10564797;1.04444445;5.01558603;1.61497317;10;0.999810028;0.999810099;0.700951351;1.068861;0.999809395
25.686890;1.04444373;0.90301575;0.291241343;0.864590285;0.278847709;1.10567191;1.04444444;5.01173896;1.61638914;10;0.999783043;0.999783132;0.700774247;1.068861;0.999782352
25.687890;1.04444373;0.902774098;0.291330901;0.864358928;0.278933433;1.10567988;1.04444443;5.01039794;1.61688612;10;0.99977304;0.999773143;0.700709214;1.068861;0.999772337
25.689890;1.04444372;0.902275123;0.291516322;0.863881203;0.279110926;1.10569684;1.0444444;5.00762889;1.61791509;10;0.999755023;0.999755163;0.700572156;1.068861;0.999754308
25.694890;1.04444369;0.900937907;0.292017986;0.862600895;0.27959121;1.10574372;1.04444432;5.00020781;1.62069903;10;0.999709938;0.999710173;0.700181066;1.068861;0.999709263
25.697890;1.04444367;0.900075724;0.292345216;0.861775387;0.279904551;1.10577467;1.04444428;4.99542278;1.62251502;10;0.999682877;0.999683147;0.699914049;1.068861;0.999682269
25.700890;1.04444365;0.899170148;0.292691889;0.86090833;0.280236564;1.10580862;1.04444426;4.99039677;1.62443904;10;0.999656823;0.99965711;0.699622043;1.068861;0.999656305
25.704890;1.04444365;0.897896496;0.293184653;0.859688863;0.280708548;1.1058556;1.04444425;4.98332778;1.62717406;10;0.999621784;0.999622061;0.699197034;1.068861;0.99962139
25.706890;1.04444366;0.897232379;0.293443722;0.859053;0.280956705;1.1058806;1.04444425;4.97964181;1.62861207;10;0.999604778;0.999605039;0.698969025;1.068861;0.999604443
25.708890;1.04444367;0.896550246;0.29371161;0.85839989;0.281213316;1.10590661;1.04444424;4.97585585;1.63009909;10;0.999587778;0.999588019;0.69873101;1.068861;0.999587499
25.712890;1.0444437;0.895134093;0.294272943;0.857043993;0.281751027;1.10596163;1.04444424;4.96799596;1.63321511;10;0.999554778;0.999554981;0.698222956;1.068861;0.999554617
25.715890;1.04444374;0.894027476;0.294716272;0.855984465;0.282175697;1.10600567;1.04444425;4.96185408;1.63567613;10;0.999529765;0.999529947;0.697815893;1.068861;0.999529705
25.716890;1.04444376;0.893650555;0.294868313;0.855623584;0.282321335;1.10602068;1.04444425;4.95976212;1.63652014;10;0.999521757;0.999521934;0.697674868;1.068861;0.999521733
25.718890;1.0444438;0.892884462;0.295178526;0.854890095;0.282618475;1.10605171;1.04444426;4.95551021;1.63824216;10;0.999505739;0.999505904;0.697386815;1.068861;0.999505786
25.719890;1.04444382;0.892495469;0.295336878;0.854517657;0.282770147;1.10606773;1.04444426;4.95335126;1.63912117;10;0.999497728;0.999497888;0.697238788;1.068861;0.999497811
25.724890;1.04444394;0.890493557;0.29615967;0.852600944;0.28355815;1.1061508;1.04444425;4.94224049;1.64368823;10;0.999458684;0.999458812;0.696462672;1.068861;0.999458931
25.725890;1.04444396;0.890082038;0.296330473;0.852206938;0.283721711;1.10616781;1.04444425;4.93995654;1.64463625;10;0.999450678;0.999450801;0.696299656;1.068861;0.999450954
25.726890;1.04444399;0.889666736;0.29650326;0.851809306;0.283887167;1.10618582;1.04444424;4.93765158;1.64559526;10;0.999442675;0.999442791;0.696135643;1.068861;0.999442978
25.731890;1.04444408;0.887538497;0.29739821;0.849771608;0.284744067;1.10627686;1.04444421;4.92583978;1.65056234;10;0.999405681;0.999405769;0.695277631;1.068861;0.999406091
25.734890;1.04444411;0.88622139;0.297959289;0.848510532;0.28528126;1.10633487;1.04444418;4.91852987;1.65367638;10;0.999383701;0.999383777;0.694735659;1.068861;0.999384146
25.737371;1.04444413;0.885110209;0.298436936;0.847446635;0.285738574;1.10638387;1.04444416;4.91236293;1.65632741;10;0.999365726;0.999365799;0.694272695;1.068861;0.999366181
25.738387;1.04444414;0.884649481;0.298635847;0.847005514;0.285929022;1.10640487;1.04444415;4.90980595;1.65743142;10;0.999358738;0.999358811;0.694078713;1.068861;0.999359192
25.743387;1.04444416;0.882329056;0.299635605;0.844783854;0.286886255;1.10650885;1.04444409;4.89692806;1.66298044;10;0.999323796;0.999323888;0.693094799;1.068861;0.999324224
25.744387;1.04444417;0.881854627;0.299839732;0.844329616;0.287081704;1.10652984;1.04444408;4.89429508;1.66411344;10;0.999316805;0.999316903;0.692890815;1.068861;0.999317224
25.745387;1.04444417;0.881376954;0.30004512;0.843872271;0.28727836;1.10655183;1.04444406;4.8916441;1.66525343;10;0.999309814;0.999309919;0.69268583;1.068861;0.999310222
25.748387;1.04444419;0.879923755;0.300669026;0.84248091;0.287875738;1.10661681;1.04444402;4.88357914;1.66871639;10;0.999289833;0.999289961;0.692057877;1.068861;0.999290204
25.753387;1.04444421;0.877437546;0.30173343;0.840100504;0.288894868;1.1067268;1.04444395;4.86978119;1.67462429;10;0.999257832;0.999258014;0.690971954;1.068861;0.999258131
25.754387;1.04444422;0.87693086;0.301949809;0.839615385;0.28910204;1.1067498;1.04444394;4.86696919;1.67582527;10;0.999251828;0.999252022;0.690748969;1.068861;0.999252114
25.759387;1.04444428;0.874353281;0.30304814;0.837147515;0.290153633;1.10686384;1.04444389;4.85266418;1.68192116;10;0.999221804;0.999222047;0.689606047;1.068861;0.999222037
25.765387;1.04444435;0.871166514;0.304399722;0.834096342;0.291447674;1.10700394;1.04444384;4.83497814;1.68942212;10;0.999186809;0.99918706;0.688176137;1.068861;0.999187014
25.766387;1.04444435;0.870625963;0.304628389;0.833578785;0.291666602;1.10702796;1.04444384;4.83197813;1.69069112;10;0.999181815;0.999182061;0.687932149;1.068861;0.999182016
25.770387;1.04444437;0.868438542;0.305551376;0.83148441;0.29255025;1.10712305;1.04444384;4.81983812;1.69581313;10;0.999159857;0.999160062;0.686937177;1.068861;0.999160026
25.774387;1.04444435;0.866212237;0.306487192;0.829352772;0.293446141;1.10722011;1.04444387;4.80748212;1.70100614;10;0.999139921;0.999140048;0.685918161;1.068861;0.999140011
25.777387;1.0444443;0.864518574;0.307197039;0.827731093;0.294125697;1.10729414;1.0444439;4.79808213;1.70494514;10;0.999124979;0.999125025;0.685137123;1.068861;0.999124968
25.778387;1.04444428;0.86394976;0.307434917;0.827186449;0.294353424;1.10731815;1.04444391;4.79492513;1.70626514;10;0.999121001;0.999121015;0.684874106;1.068861;0.999120947
25.782387;1.04444418;0.861653447;0.308393272;0.8249877;0.295270896;1.10741719;1.04444394;4.78218012;1.71158312;10;0.999102097;0.999101968;0.683806027;1.068861;0.999101829
25.788387;1.04444399;0.858151975;0.309847898;0.821635054;0.296663463;1.10756825;1.04444396;4.76274607;1.71965504;10;0.999076259;0.999075898;0.682164893;1.068861;0.999075607
25.791387;1.0444439;0.856377802;0.310582038;0.819936338;0.297366282;1.10764328;1.04444394;4.75289904;1.72372899;10;0.999065345;0.999064877;0.681327827;1.068861;0.999064516
25.792387;1.04444387;0.855783225;0.310827647;0.819367056;0.297601417;1.10766929;1.04444393;4.74959903;1.72509197;10;0.999061373;0.999060872;0.681045808;1.068861;0.999060491
25.797387;1.04444375;0.852788681;0.312061061;0.816499967;0.298782251;1.10779636;1.04444387;4.73297897;1.73193688;10;0.999042475;0.999041876;0.679620737;1.068861;0.99904141
25.804387;1.04444371;0.848542885;0.313800869;0.812434978;0.300447977;1.10797549;1.04444378;4.70941488;1.74159279;10;0.999020441;0.999019952;0.677581722;1.068861;0.999019393
25.810387;1.04444376;0.844864227;0.315300202;0.808913019;0.301883562;1.10813054;1.04444376;4.68899882;1.74991476;10;0.999003268;0.999003028;0.675797769;1.068861;0.999002402
25.817387;1.04444384;0.840540132;0.317053527;0.804773138;0.30356238;1.10831153;1.04444378;4.66500084;1.75964675;10;0.998987003;0.998987023;0.673680846;1.068861;0.998986362
25.821387;1.04444389;0.838059168;0.318055409;0.802397878;0.304521685;1.10841451;1.04444384;4.65123187;1.76520772;10;0.998978874;0.998978945;0.672456872;1.068861;0.998978327
25.829387;1.04444394;0.833088735;0.320054544;0.797639076;0.306435785;1.10862049;1.04444404;4.62364596;1.77630356;10;0.998966732;0.998966698;0.669982873;1.068861;0.998966249
25.836387;1.04444394;0.828745163;0.321793615;0.793480215;0.308100886;1.10879945;1.04444424;4.59953804;1.78595543;10;0.998959721;0.998959503;0.667796878;1.068861;0.998959182
25.839387;1.04444394;0.826889044;0.322534738;0.79170302;0.308810468;1.10887541;1.04444432;4.58923607;1.79006841;10;0.998958736;0.998958442;0.666856882;1.068861;0.998958174
25.842387;1.04444392;0.825038138;0.323272655;0.789930843;0.309516948;1.10895134;1.04444438;4.57896312;1.79416343;10;0.998956766;0.998956388;0.665914885;1.068861;0.998956175
25.851387;1.0444438;0.819526737;0.325463808;0.784654091;0.311614562;1.10917806;1.04444448;4.54837429;1.80632255;10;0.998956927;0.998956279;0.663083938;1.068861;0.998956225
25.856387;1.04444374;0.816500464;0.32666357;0.7817567;0.31276308;1.10930191;1.04444449;4.53157841;1.8129806;10;0.998960006;0.998959269;0.661512945;1.068861;0.998959286
25.857387;1.04444373;0.815898846;0.32690178;0.781180701;0.31299112;1.10932588;1.04444449;4.52823943;1.8143026;10;0.998960018;0.99895927;0.661199938;1.068861;0.998959299
25.862387;1.04444369;0.812911633;0.328083757;0.778320673;0.31412267;1.10944777;1.04444449;4.51166053;1.82086264;10;0.998965054;0.998964265;0.659633856;1.068861;0.998964376
25.865387;1.04444369;0.811137373;0.32878498;0.776621934;0.314794003;1.10952073;1.04444449;4.50181357;1.82475466;10;0.998968055;0.998967249;0.658698781;1.068861;0.998967428
25.870387;1.04444371;0.808213716;0.329939854;0.773822663;0.315899694;1.10964073;1.0444445;4.48558762;1.83116473;10;0.998976026;0.99897522;0.657146653;1.068861;0.998975522
25.872387;1.04444372;0.807057125;0.330396579;0.772715251;0.316336984;1.10968774;1.0444445;4.47916863;1.83369976;10;0.998979007;0.998978216;0.656528607;1.068861;0.998978556
25.874387;1.04444373;0.805908109;0.330850063;0.771615077;0.316771179;1.10973476;1.0444445;4.47279163;1.83621679;10;0.998981987;0.998981218;0.655913568;1.068861;0.998981585
25.875387;1.04444373;0.805336577;0.331075632;0.771067835;0.316987159;1.10975877;1.04444449;4.46961963;1.83746881;10;0.998983977;0.998983221;0.655606551;1.068861;0.998983596
25.883387;1.04444369;0.800841807;0.332850443;0.766764069;0.318686582;1.10994385;1.04444444;4.44467357;1.84731991;10;0.999001923;0.999001275;0.653171516;1.068861;0.999001606
25.886387;1.04444364;0.799194051;0.333501374;0.765186338;0.319309875;1.11001085;1.0444444;4.43552852;1.85093294;10;0.999008928;0.999008303;0.652270551;1.068861;0.999008582
25.887387;1.04444362;0.798649541;0.333716671;0.764664971;0.319516029;1.11003385;1.04444439;4.43250651;1.85212795;10;0.999011933;0.999011312;0.651971567;1.068861;0.999011572
25.894387;1.04444345;0.794910933;0.33519605;0.761085324;0.32093256;1.11018882;1.04444428;4.41175734;1.86033898;10;0.999031988;0.999031391;0.649901737;1.068861;0.999031503
25.895387;1.04444342;0.794387504;0.335403435;0.760584158;0.32113113;1.11021081;1.04444426;4.40885231;1.86148998;10;0.999035995;0.999035407;0.649608767;1.068861;0.999035496
25.896387;1.0444434;0.793866779;0.33560992;0.760085583;0.321328838;1.11023181;1.04444424;4.40596228;1.86263598;10;0.999039001;0.999038424;0.649317798;1.068861;0.999038489
25.898387;1.04444335;0.792833981;0.336019654;0.759096717;0.321721147;1.1102748;1.04444421;4.40023022;1.86490998;10;0.999045006;0.999044462;0.648738859;1.068861;0.999044478
25.904387;1.04444324;0.78980607;0.337223653;0.756197591;0.322873873;1.11040179;1.04444419;4.3834251;1.87159196;10;0.999065959;0.999065567;0.647024011;1.068861;0.999065448
25.905387;1.04444323;0.789311844;0.337420598;0.755724381;0.32306242;1.1104228;1.04444419;4.38068209;1.87268495;10;0.999069942;0.999069581;0.646742029;1.068861;0.999069444
25.907387;1.04444321;0.788333124;0.337811065;0.754787274;0.323436228;1.11046381;1.04444421;4.37525007;1.87485193;10;0.999077901;0.999077605;0.646181058;1.068861;0.999077435
25.908387;1.04444321;0.787848451;0.338004768;0.754323206;0.323621664;1.11048381;1.04444422;4.37256007;1.87592692;10;0.999081878;0.999081615;0.645903067;1.068861;0.99908143
25.909387;1.04444321;0.787367022;0.338197209;0.753862241;0.32380589;1.11050481;1.04444424;4.36988806;1.8769949;10;0.999085853;0.999085624;0.645625073;1.068861;0.999085425
25.914387;1.04444323;0.785008712;0.339142486;0.75160416;0.324710794;1.11060484;1.04444432;4.35679905;1.88224082;10;0.99910572;0.999105633;0.64425605;1.068861;0.999105402
25.918387;1.04444329;0.78318282;0.339877672;0.749855879;0.325414568;1.11068285;1.04444437;4.34666504;1.88632077;10;0.999122636;0.999122595;0.643182973;1.068861;0.999122398
25.919387;1.04444331;0.782735084;0.340058586;0.749427181;0.325587751;1.11070285;1.04444438;4.34418003;1.88732476;10;0.999127621;0.999127582;0.642916948;1.068861;0.9991274
25.920387;1.04444333;0.782290773;0.340238237;0.749001762;0.325759728;1.11072185;1.04444438;4.34171403;1.88832175;10;0.999131609;0.999131569;0.642653923;1.068861;0.999131401
25.922387;1.04444337;0.781412778;0.340593935;0.748161112;0.326100226;1.11075984;1.0444444;4.33684102;1.89029573;10;0.999141592;0.99914154;0.642130869;1.068861;0.999141402
25.926387;1.04444348;0.77970057;0.341290548;0.746521758;0.32676707;1.1108348;1.04444442;4.32733801;1.89416174;10;0.999160578;0.999160487;0.641100769;1.068861;0.999160396
25.930387;1.0444436;0.778047465;0.341967341;0.744939003;0.327414924;1.11090772;1.04444443;4.31816298;1.89791779;10;0.999179588;0.999179449;0.640093704;1.068861;0.999179385
25.931387;1.04444363;0.777643695;0.342133296;0.744552415;0.327573781;1.1109257;1.04444443;4.31592196;1.89883881;10;0.999184595;0.999184444;0.639845694;1.068861;0.999184383
25.932387;1.04444366;0.777243709;0.342298171;0.744169449;0.327731601;1.11094268;1.04444443;4.31370195;1.89975383;10;0.999189603;0.999189441;0.639598686;1.068861;0.999189382
25.935387;1.04444375;0.776067178;0.342784694;0.743042981;0.328197303;1.11099562;1.04444442;4.3071719;1.90245389;10;0.999205631;0.999205447;0.63886867;1.068861;0.999205384
25.938387;1.04444384;0.774925785;0.343259518;0.74195016;0.328651801;1.11104758;1.04444441;4.30083684;1.90508895;10;0.999221657;0.999221477;0.638152661;1.068861;0.999221402
25.941387;1.04444392;0.773820427;0.343722821;0.740891854;0.32909528;1.11109756;1.04444439;4.29470179;1.90765998;10;0.999237673;0.999237534;0.637450664;1.068861;0.99923744
25.944387;1.04444399;0.77275146;0.344174053;0.739868405;0.32952723;1.11114757;1.04444437;4.28876875;1.910164;10;0.999254676;0.99925462;0.63676368;1.068861;0.999254494
25.948387;1.04444405;0.771383943;0.344756826;0.738559131;0.330085144;1.11121164;1.04444434;4.28117874;1.91339798;10;0.999277656;0.999277776;0.635871717;1.068861;0.999277583
25.950387;1.04444406;0.770725226;0.345040279;0.737928467;0.330356521;1.11124371;1.04444432;4.27752274;1.91497095;10;0.999288639;0.999288867;0.63543574;1.068861;0.999288633
25.954387;1.04444406;0.769458593;0.345590594;0.73671576;0.330883426;1.11130486;1.04444428;4.27049276;1.91802487;10;0.999312607;0.999313052;0.634584775;1.068861;0.999312742
25.955387;1.04444405;0.769152653;0.345724654;0.736422841;0.331011793;1.1113199;1.04444426;4.26879477;1.91876885;10;0.999318601;0.999319096;0.634376779;1.068861;0.99931877
25.957387;1.04444404;0.768553561;0.345988804;0.735849243;0.331264739;1.11134998;1.04444423;4.26546979;1.92023479;10;0.999330594;0.999331179;0.633965781;1.068861;0.999330826
25.960387;1.04444403;0.767687798;0.346374559;0.735020311;0.331634167;1.1113931;1.04444417;4.26066483;1.9223757;10;0.999349589;0.999350289;0.633362768;1.068861;0.999349903
25.961387;1.04444403;0.767407797;0.346500495;0.734752218;0.331754782;1.11140714;1.04444415;4.25911084;1.92307466;10;0.999355588;0.99935632;0.633165762;1.068861;0.999355926
25.963387;1.04444403;0.766861308;0.346747855;0.734228962;0.331991706;1.11143621;1.0444441;4.25607787;1.9244476;10;0.999367585;0.999368371;0.632776746;1.068861;0.999367967
25.966387;1.04444403;0.766074636;0.347108343;0.733475717;0.332337008;1.1114773;1.04444403;4.25171192;1.92644852;10;0.999386579;0.999387413;0.632207724;1.068861;0.999387015
25.967387;1.04444403;0.765821302;0.347225801;0.733233143;0.332449524;1.11149033;1.04444401;4.25030593;1.92710049;10;0.999393577;0.999394417;0.632021718;1.068861;0.999394029
25.972387;1.04444402;0.76462219;0.347791466;0.732084974;0.332991412;1.11155646;1.04444391;4.243651;1.93024038;10;0.99942556;0.999426379;0.631120712;1.068861;0.999426085
25.974387;1.04444401;0.764174072;0.34800764;0.731655911;0.333198509;1.1115815;1.04444387;4.24116403;1.93144036;10;0.999438547;0.999439348;0.630774729;1.068861;0.999439104
25.977387;1.044444;0.763536213;0.348321445;0.731045196;0.333499143;1.11161855;1.04444381;4.23762407;1.93318234;10;0.999458517;0.999459301;0.630269776;1.068861;0.999459129
