time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
25.979387;1.04444398;0.763133674;0.34852356;0.7306598;0.333692772;1.11164258;1.04444376;4.23539011;1.93430433;10;0.999472493;0.999473277;0.629942816;1.068861;0.999473144
25.981387;1.04444397;0.76274969;0.348719733;0.730292181;0.3338807;1.11166659;1.04444371;4.23325915;1.93539333;10;0.999485469;0.999486263;0.629623861;1.068861;0.999486159
25.983387;1.04444394;0.762383898;0.348910322;0.729941991;0.334063271;1.1116886;1.04444366;4.23122919;1.93645132;10;0.999499447;0.999500262;0.629313909;1.068861;0.999500176
25.984387;1.04444393;0.762208027;0.349003455;0.729773626;0.334152481;1.1117006;1.04444364;4.23025322;1.93696832;10;0.999505439;0.999506267;0.629160934;1.068861;0.999506184
25.985387;1.04444392;0.762036839;0.349095148;0.729609749;0.334240309;1.1117116;1.04444361;4.22930324;1.93747732;10;0.999512431;0.999513274;0.629010958;1.068861;0.999513193
25.988387;1.04444389;0.761550654;0.349361576;0.729144343;0.334495498;1.11174459;1.04444356;4.22660531;1.93895632;10;0.999533418;0.999534311;0.628573031;1.068861;0.999534218
25.992387;1.04444383;0.7609675;0.349696444;0.728586148;0.334816228;1.11178556;1.04444351;4.22336939;1.9408153;10;0.999561421;0.999562373;0.628017116;1.068861;0.999562243
25.993387;1.04444382;0.760833243;0.349776599;0.728457642;0.334892999;1.11179556;1.04444351;4.2226244;1.94126029;10;0.999568424;0.999569387;0.627884134;1.068861;0.999569246
25.998387;1.04444375;0.760232422;0.350155746;0.727882557;0.335256148;1.11184455;1.04444354;4.21929045;1.94336526;10;0.999603454;0.999604434;0.627247202;1.068861;0.999604239
25.999387;1.04444374;0.760126281;0.350227068;0.727780958;0.335324465;1.11185354;1.04444355;4.21870145;1.94376126;10;0.999610461;0.999611435;0.627126211;1.068861;0.999611233
26.004387;1.04444369;0.759665334;0.350562781;0.727339686;0.335646049;1.11189853;1.04444362;4.21614347;1.94562527;10;0.999645482;0.999646389;0.626552235;1.068861;0.99964617
26.007387;1.04444367;0.759444969;0.350747028;0.727128685;0.335822546;1.11192352;1.04444366;4.2149205;1.9466483;10;0.999666481;0.999667329;0.626234242;1.068861;0.999667107
26.010387;1.04444366;0.759266426;0.350918134;0.726957688;0.335986446;1.1119475;1.04444368;4.21392952;1.94759835;10;0.99968847;0.999689261;0.625935245;1.068861;0.999689032
26.015387;1.04444366;0.759061819;0.35117481;0.726761625;0.336232272;1.11198447;1.0444437;4.21279355;1.94902346;10;0.99972444;0.999725164;0.625479247;1.068861;0.999724912
26.016387;1.04444366;0.759034814;0.351222006;0.726735731;0.336277465;1.11199147;1.0444437;4.21264356;1.94928548;10;0.999731433;0.99973215;0.625394247;1.068861;0.999731892
26.021387;1.04444362;0.75896917;0.351435832;0.726672702;0.33648218;1.11202449;1.0444437;4.21227858;1.9504726;10;0.999767408;0.999768116;0.625003229;1.068861;0.999767812
26.022387;1.04444361;0.758969914;0.351474381;0.726673385;0.336519084;1.1120315;1.0444437;4.21228259;1.95068662;10;0.999774403;0.999775118;0.624931221;1.068861;0.999774797
26.026387;1.04444356;0.759018265;0.35161418;0.72671961;0.336652893;1.11205556;1.04444372;4.21255062;1.95146269;10;0.999803379;0.999804147;0.624666176;1.068861;0.999803738
26.028387;1.04444353;0.759069803;0.351675623;0.726768958;0.336711692;1.1120666;1.04444374;4.21283663;1.95180372;10;0.999817363;0.999818168;0.624546148;1.068861;0.999817706
26.031387;1.0444435;0.759181131;0.351757448;0.726875603;0.336789983;1.11208165;1.04444377;4.21345463;1.95225774;10;0.999838338;0.999839198;0.624383101;1.068861;0.999838653
26.033387;1.04444349;0.759277857;0.351804867;0.726968273;0.336835345;1.11209167;1.0444438;4.21399163;1.95252075;10;0.999853322;0.999854216;0.624284069;1.068861;0.999853615
26.036387;1.04444347;0.759456536;0.351865834;0.727139464;0.336893664;1.1121057;1.04444384;4.2149836;1.95285873;10;0.999874302;0.999875239;0.624153023;1.068861;0.999874557
26.039387;1.04444348;0.759675402;0.351914208;0.72734913;0.336939929;1.11211872;1.04444388;4.21619858;1.95312672;10;0.999896288;0.999897259;0.624040979;1.068861;0.999896506
26.040387;1.04444348;0.759757009;0.351927572;0.727427298;0.33695271;1.11212273;1.0444439;4.21665157;1.95320072;10;0.999903286;0.999904265;0.624007964;1.068861;0.999903492
26.042387;1.04444349;0.759933741;0.351950338;0.727596567;0.336974478;1.11212974;1.04444392;4.21763256;1.95332673;10;0.99991729;0.999918277;0.623947938;1.068861;0.99991747
26.045387;1.04444351;0.760231727;0.351974037;0.72788194;0.336997123;1.11214076;1.04444395;4.21928656;1.95345774;10;0.999938317;0.999939299;0.623874906;1.068861;0.999938453
26.047387;1.04444352;0.760451886;0.351983106;0.72809276;0.337005774;1.11214676;1.04444396;4.22050856;1.95350776;10;0.999952353;0.999953316;0.623835895;1.068861;0.999952451
26.049387;1.04444354;0.760689343;0.351986761;0.72832013;0.337009245;1.11215275;1.04444397;4.22182658;1.95352778;10;0.999966402;0.999967332;0.623805894;1.068861;0.999966458
26.050387;1.04444355;0.760814561;0.351986603;0.728440021;0.337009081;1.11215574;1.04444397;4.22252159;1.95352679;10;0.99997343;0.999974339;0.623794896;1.068861;0.999973463
26.053387;1.04444358;0.76121544;0.351978183;0.728823832;0.33700099;1.1121627;1.04444395;4.22474662;1.95347984;10;0.999994527;0.99999535;0.623771913;1.068861;0.999994484
26.056387;1.04444361;0.761654167;0.351957666;0.729243852;0.336981334;1.11216864;1.04444391;4.22718165;1.95336588;10;1.00001564;1.00001635;0.623766942;1.068861;1.0000155
26.057387;1.04444362;0.76180876;0.351948299;0.729391848;0.336972365;1.11217063;1.0444439;4.22803966;1.9533139;10;1.00002168;1.00002235;0.623769954;1.068861;1.00002151
26.058387;1.04444363;0.761967499;0.35193749;0.72954381;0.336962016;1.11217261;1.04444388;4.22892067;1.95325392;10;1.00002872;1.00002935;0.623774965;1.068861;1.00002851
26.059387;1.04444364;0.762130383;0.351925417;0.72969974;0.336950457;1.11217459;1.04444386;4.22982468;1.95318693;10;1.00003576;1.00003634;0.623781977;1.068861;1.00003552
26.064387;1.04444368;0.763005736;0.35184557;0.730537683;0.336874029;1.11218054;1.04444374;4.23468272;1.95274398;10;1.00006997;1.0000703;0.62384703;1.068861;1.00006952
26.068387;1.04444371;0.763778219;0.351758872;0.731277146;0.336791041;1.11218352;1.04444364;4.23896973;1.95226297;10;1.00009713;1.00009723;0.623935059;1.068861;1.00009651
26.069387;1.04444372;0.763981114;0.351734001;0.731471373;0.33676723;1.11218352;1.04444362;4.24009573;1.95212496;10;1.00010317;1.00010321;0.623962063;1.068861;1.00010251
26.075387;1.04444378;0.7652801;0.351558861;0.73271491;0.336599515;1.11218455;1.04444355;4.24730466;1.95115287;10;1.00014233;1.00014205;0.624167046;1.068861;1.00014152
26.078387;1.04444381;0.765980675;0.351454748;0.733385598;0.33649978;1.11218257;1.04444356;4.25119259;1.95057481;10;1.00016238;1.00016197;0.624296016;1.068861;1.00016153
26.079387;1.04444382;0.766221768;0.351417647;0.733616406;0.336464235;1.11218157;1.04444356;4.25253057;1.95036879;10;1.00016839;1.00016794;0.624342004;1.068861;1.00016754
26.080387;1.04444383;0.766466285;0.351379468;0.733850493;0.336427658;1.11218157;1.04444357;4.25388755;1.95015677;10;1.0001744;1.00017391;0.624390992;1.068861;1.00017355
26.081387;1.04444384;0.766714585;0.351339849;0.734088202;0.3363897;1.11218058;1.04444357;4.25526552;1.94993675;10;1.00018141;1.00018089;0.624441979;1.068861;1.00018056
26.086387;1.0444439;0.768009963;0.351124843;0.735328336;0.336183717;1.11217357;1.04444362;4.2624544;1.94874269;10;1.00021245;1.00021176;0.624722928;1.068861;1.00021163
26.090387;1.04444396;0.769109628;0.350932146;0.736381158;0.33599914;1.11216753;1.04444369;4.2685573;1.94767268;10;1.00023648;1.00023566;0.624980915;1.068861;1.00023571
26.092387;1.04444399;0.7696799;0.350828937;0.73692717;0.335900295;1.11216251;1.04444373;4.27172225;1.94709968;10;1.00024849;1.00024761;0.625120915;1.068861;1.00024775
26.093387;1.044444;0.769969988;0.350775615;0.737204925;0.335849234;1.1121605;1.04444376;4.27333222;1.94680368;10;1.00025449;1.00025358;0.625193915;1.068861;1.00025377
26.097387;1.04444405;0.771163657;0.350551312;0.738347894;0.33563446;1.11215044;1.04444388;4.2799571;1.94555872;10;1.0002785;1.00027749;0.625502907;1.068861;1.00027784
26.098387;1.04444406;0.771470136;0.350492571;0.738641362;0.335578222;1.11214843;1.04444391;4.28165807;1.94523273;10;1.0002835;1.00028247;0.625584901;1.068861;1.00028286
26.100387;1.04444408;0.772092638;0.350371841;0.73923745;0.335462639;1.11214239;1.04444398;4.285113;1.94456276;10;1.00029549;1.00029443;0.625752887;1.068861;1.00029489
26.103387;1.04444407;0.773049902;0.350182632;0.740154108;0.335281503;1.11213235;1.04444406;4.2904259;1.94351282;10;1.00031247;1.0003114;0.62601885;1.068861;1.00031195
26.104387;1.04444407;0.773375116;0.35011758;0.740465527;0.335219228;1.11212934;1.04444408;4.29223087;1.94315185;10;1.00031746;1.0003164;0.626110834;1.068861;1.00031697
26.106387;1.04444405;0.774034551;0.349984059;0.741096996;0.335091402;1.11212231;1.04444412;4.29589081;1.9424109;10;1.00032843;1.0003274;0.626299795;1.068861;1.00032801
26.110387;1.04444401;0.775388742;0.349705319;0.742393743;0.334824537;1.11210726;1.04444415;4.30340672;1.94086403;10;1.00035035;1.00034943;0.626696702;1.068861;1.00035007
26.113387;1.04444398;0.776434302;0.34948569;0.743394931;0.334614249;1.11209522;1.04444415;4.30920969;1.93964514;10;1.00036627;1.00036547;0.627011631;1.068861;1.00036609
26.117387;1.04444396;0.777866714;0.349179572;0.744766517;0.33432114;1.11207713;1.04444412;4.31715968;1.93794627;10;1.00038616;1.00038553;0.627453546;1.068861;1.00038609
26.120387;1.04444395;0.778968874;0.34893993;0.745821841;0.334091681;1.11206304;1.04444409;4.32327669;1.93661635;10;1.00040108;1.00040058;0.627801494;1.068861;1.00040107
26.121387;1.04444395;0.779341488;0.348858305;0.746178616;0.334013526;1.11205801;1.04444408;4.32534469;1.93616337;10;1.00040605;1.00040559;0.627919479;1.068861;1.00040607
26.124387;1.04444397;0.780473933;0.348608019;0.74726291;0.333773882;1.11204291;1.04444405;4.33162971;1.93477443;10;1.00041996;1.00041964;0.628285441;1.068861;1.00042003
26.126387;1.04444398;0.781240972;0.348436648;0.747997332;0.333609806;1.11203185;1.04444403;4.33588672;1.93382345;10;1.00042989;1.00042967;0.628535422;1.068861;1.00043
26.129387;1.04444399;0.782409109;0.34817318;0.749115783;0.333357574;1.11201477;1.04444399;4.34236975;1.93236148;10;1.00044279;1.00044272;0.628922411;1.068861;1.00044295
26.130387;1.04444399;0.782803176;0.348083792;0.749493084;0.333272005;1.11200975;1.04444397;4.34455677;1.93186548;10;1.00044775;1.00044773;0.629054412;1.068861;1.00044794
26.132387;1.04444398;0.78359762;0.347902309;0.750253717;0.333098283;1.11199771;1.04444395;4.34896579;1.93085848;10;1.00045668;1.00045676;0.629321421;1.068861;1.00045691
26.135387;1.04444396;0.784805601;0.347624042;0.751410262;0.332831934;1.11197968;1.04444391;4.35566984;1.92931446;10;1.00046957;1.00046979;0.629732449;1.068861;1.00046989
26.141387;1.04444386;0.78727597;0.347046788;0.753775394;0.332279416;1.11194167;1.04444383;4.36937995;1.92611137;10;1.0004934;1.00049384;0.63058854;1.068861;1.00049391
26.143387;1.04444382;0.788114734;0.34684855;0.754578417;0.332089667;1.11192867;1.0444438;4.37403498;1.92501133;10;1.00050137;1.00050186;0.63088358;1.068861;1.00050193
26.148387;1.04444371;0.790242328;0.346340536;0.756615344;0.331603394;1.1118947;1.04444371;4.38584303;1.92219226;10;1.00052033;1.0005209;0.631641687;1.068861;1.00052104
26.152387;1.04444361;0.791973852;0.345922287;0.758273069;0.331203039;1.11186572;1.04444361;4.39545305;1.91987123;10;1.00053433;1.00053494;0.632268777;1.068861;1.00053515
26.154387;1.04444356;0.79284862;0.345709298;0.759110546;0.330999156;1.11185174;1.04444356;4.40030805;1.91868922;10;1.00054134;1.00054197;0.632587825;1.068861;1.00054221
26.159387;1.04444343;0.795059978;0.34516677;0.761227607;0.330479798;1.1118138;1.04444342;4.41258103;1.91567822;10;1.00055739;1.00055804;0.633404942;1.068861;1.00055832
26.162387;1.04444337;0.796401975;0.344834531;0.762512367;0.330161735;1.11179084;1.04444335;4.42002903;1.91383423;10;1.00056644;1.0005671;0.633906005;1.068861;1.00056734
26.167387;1.04444328;0.798661293;0.344270606;0.764675319;0.329621861;1.11175093;1.04444327;4.43256802;1.91070427;10;1.00058056;1.00058118;0.634759101;1.068861;1.00058133
26.171387;1.04444325;0.800486558;0.343810811;0.766422749;0.329181683;1.111718;1.04444324;4.442698;1.90815231;10;1.00059067;1.00059125;0.635456176;1.068861;1.00059132
26.173387;1.04444324;0.801404415;0.34357839;0.767301478;0.328959174;1.11170101;1.04444325;4.44779197;1.90686233;10;1.00059574;1.00059628;0.635809215;1.068861;1.00059632
26.181387;1.04444326;0.805103353;0.342633053;0.770842873;0.32805407;1.11163294;1.04444336;4.46832079;1.90161531;10;1.00061305;1.00061344;0.637250345;1.068861;1.00061333
26.182387;1.04444327;0.805568394;0.34251325;0.771288124;0.327939349;1.11162392;1.04444338;4.47090176;1.9009503;10;1.00061509;1.00061546;0.637433356;1.068861;1.00061534
26.189387;1.04444332;0.808833934;0.341667094;0.774414768;0.327128998;1.11156181;1.04444352;4.4890256;1.89625311;10;1.00062731;1.00062762;0.638729372;1.068861;1.00062739
26.191387;1.04444334;0.809769421;0.341422997;0.775310474;0.326895212;1.1115438;1.04444355;4.49421756;1.89489804;10;1.00062935;1.00062966;0.639103356;1.068861;1.00062939
26.195387;1.04444337;0.811642031;0.340932459;0.777103452;0.32642539;1.11150779;1.04444359;4.50461051;1.89217488;10;1.00063539;1.00063569;0.639858307;1.068861;1.00063536
26.206387;1.04444345;0.816786127;0.339571429;0.782028786;0.325121948;1.11140694;1.04444377;4.53316054;1.88461937;10;1.00064528;1.0006456;0.641960101;1.068861;1.00064518
26.211387;1.04444356;0.819112892;0.338949682;0.784256629;0.324526597;1.11136002;1.04444391;4.5460746;1.88116822;10;1.00064721;1.00064753;0.642924987;1.068861;1.00064709
26.214387;1.04444366;0.820502931;0.338576721;0.785587573;0.324169502;1.11133206;1.044444;4.55378963;1.87909819;10;1.00064816;1.00064849;0.643505916;1.068861;1.00064805
26.222387;1.04444408;0.824180487;0.337584631;0.789108766;0.32321967;1.11125713;1.0444442;4.57420061;1.87359232;10;1.00064798;1.00064838;0.645055681;1.068861;1.00064793
26.225387;1.04444426;0.825546056;0.337214519;0.790416251;0.322865315;1.11122915;1.04444425;4.58177959;1.87153844;10;1.00064692;1.00064733;0.645635586;1.068861;1.00064687
26.232387;1.04444464;0.828697242;0.336356811;0.79343335;0.322044076;1.11116518;1.04444432;4.59926857;1.86677879;10;1.00064284;1.00064324;0.646986386;1.068861;1.00064273
26.234387;1.04444473;0.829587532;0.336113729;0.79428575;0.321811323;1.11114619;1.04444434;4.60420958;1.86542989;10;1.00064083;1.00064123;0.647371337;1.068861;1.00064069
26.239387;1.04444488;0.831790834;0.335510782;0.796395304;0.321233989;1.11110024;1.04444435;4.61643764;1.86208412;10;1.00063581;1.00063622;0.648327227;1.068861;1.0006356
26.245387;1.04444499;0.834388697;0.334797744;0.798882688;0.320551236;1.11104631;1.04444429;4.6308558;1.85812732;10;1.00062879;1.00062919;0.649464124;1.068861;1.00062847
26.251387;1.04444504;0.836930275;0.334098457;0.801316241;0.319881646;1.11099438;1.04444418;4.64496206;1.85424642;10;1.00061883;1.00061913;0.650586065;1.068861;1.00061833
26.256387;1.04444504;0.839000999;0.333527884;0.803298993;0.319335271;1.11095044;1.04444408;4.65645529;1.85107943;10;1.00060989;1.00061006;0.65150804;1.068861;1.00060923
26.257387;1.04444503;0.839409628;0.333415111;0.803690262;0.319227272;1.11094246;1.04444407;4.65872334;1.85045342;10;1.00060891;1.00060905;0.651691038;1.068861;1.00060822
26.262579;1.04444496;0.841500711;0.33283849;0.805692497;0.318675026;1.11089851;1.04444399;4.67032954;1.84725238;10;1.00059797;1.00059801;0.652631037;1.068861;1.00059721
26.264601;1.04444491;0.84230033;0.332617826;0.806458137;0.318463686;1.11088253;1.04444397;4.67476759;1.84602736;10;1.00059299;1.000593;0.652992039;1.068861;1.00059222
26.266601;1.04444486;0.84308284;0.332401843;0.807207393;0.318256832;1.11086554;1.04444395;4.67911064;1.84482833;10;1.00058902;1.000589;0.653347041;1.068861;1.00058824
26.273601;1.04444468;0.845751437;0.331662691;0.809762603;0.317548968;1.11080958;1.0444439;4.69392174;1.84072522;10;1.0005711;1.00057098;0.654565077;1.068861;1.00057039
26.276601;1.04444461;0.846859343;0.331353885;0.810823435;0.317253257;1.11078659;1.04444389;4.70007076;1.83901117;10;1.00056313;1.00056295;0.655075104;1.068861;1.00056247
26.281601;1.04444453;0.848654831;0.330849571;0.812542609;0.316770371;1.1107486;1.04444387;4.71003574;1.83621212;10;1.00054818;1.00054783;0.655909148;1.068861;1.0005476
26.283601;1.0444445;0.849354476;0.330651365;0.813212509;0.316580602;1.11073261;1.04444387;4.71391872;1.8351121;10;1.0005422;1.00054177;0.656237164;1.068861;1.00054164
26.286601;1.04444446;0.850383139;0.33035819;0.814197429;0.316299922;1.11071062;1.04444388;4.71962767;1.83348508;10;1.00053324;1.00053269;0.656721189;1.068861;1.0005327
26.288601;1.04444444;0.851054501;0.330165198;0.814840237;0.316115162;1.11069462;1.0444439;4.72335364;1.83241406;10;1.00052627;1.00052565;0.657040211;1.068861;1.00052574
26.299601;1.04444431;0.854533575;0.329141625;0.818171305;0.315135311;1.11061355;1.04444415;4.74266251;1.82673403;10;1.00048841;1.00048747;0.65871842;1.068861;1.00048797
26.303601;1.04444424;0.85570416;0.328785171;0.819292062;0.314794072;1.1105835;1.04444429;4.74915948;1.82475603;10;1.00047344;1.00047243;0.659297515;1.068861;1.00047305
26.306601;1.04444419;0.856547533;0.328523694;0.820099528;0.314543739;1.11056146;1.0444444;4.75384046;1.82330502;10;1.00046146;1.00046042;0.659719592;1.068861;1.00046111
26.310601;1.04444411;0.857624933;0.328182929;0.821131049;0.314217485;1.11053242;1.04444451;4.75982042;1.82141398;10;1.00044551;1.00044442;0.66026569;1.068861;1.00044517
26.316601;1.04444402;0.859137082;0.327688979;0.822578799;0.313744582;1.11048939;1.04444461;4.76821334;1.81867289;10;1.00042163;1.00042042;0.661049799;1.068861;1.00042121
26.320601;1.04444399;0.860074344;0.327371432;0.82347613;0.313440584;1.11046136;1.04444464;4.77341526;1.81691081;10;1.00040471;1.00040341;0.661546839;1.068861;1.00040422
26.321601;1.04444399;0.860299745;0.327293753;0.823691926;0.313366225;1.11045336;1.04444464;4.77466624;1.81647978;10;1.00039973;1.0003984;0.661668846;1.068861;1.00039922
26.327601;1.04444401;0.861575442;0.326839903;0.82491325;0.312931824;1.11041131;1.04444463;4.78174612;1.81396167;10;1.00037379;1.00037235;0.662368879;1.068861;1.00037318
26.330601;1.04444402;0.862163394;0.326621618;0.825476154;0.312722925;1.11039028;1.04444462;4.78500904;1.81275063;10;1.00035979;1.00035833;0.662700893;1.068861;1.00035914
26.335601;1.04444405;0.863068841;0.32627158;0.826343053;0.312387967;1.1103552;1.04444461;4.79003389;1.81080856;10;1.00033671;1.00033533;0.663227919;1.068861;1.00033606
26.336601;1.04444406;0.863238758;0.326203631;0.826505739;0.312322948;1.11034918;1.04444462;4.79097686;1.81043155;10;1.00033269;1.00033133;0.663328927;1.068861;1.00033204
26.339601;1.04444408;0.863725621;0.326004125;0.826971889;0.312132037;1.11032812;1.04444462;4.79367875;1.8093245;10;1.00031759;1.00031633;0.663623955;1.068861;1.00031699
26.340601;1.04444409;0.86388022;0.325939069;0.827119912;0.31206978;1.11032111;1.04444462;4.79453672;1.80896349;10;1.00031356;1.00031234;0.663719967;1.068861;1.00031298
26.346601;1.04444414;0.864728697;0.325564296;0.827932338;0.311711039;1.11028102;1.0444446;4.79924555;1.80688341;10;1.00028431;1.0002834;0.664264076;1.068861;1.00028394
26.349601;1.04444417;0.865101669;0.325387213;0.82828948;0.311541487;1.11026198;1.04444459;4.80131548;1.80590039;10;1.00026917;1.00026845;0.664516156;1.068861;1.00026894
26.350601;1.04444418;0.865218246;0.325329748;0.82840111;0.311486463;1.11025497;1.04444459;4.80196247;1.80558139;10;1.00026413;1.00026347;0.664598187;1.068861;1.00026395
26.359601;1.04444428;0.866096807;0.324848965;0.829242394;0.311026088;1.1101989;1.04444447;4.80683836;1.80291252;10;1.00021977;1.00021977;0.665264472;1.068861;1.00022009
26.360601;1.04444429;0.866175366;0.324799783;0.829317619;0.310979001;1.1101929;1.04444444;4.80727435;1.80263955;10;1.00021474;1.0002148;0.665330499;1.068861;1.00021512
26.362601;1.04444431;0.866321313;0.324703935;0.82945737;0.310887241;1.1101809;1.04444439;4.80808433;1.8021076;10;1.00020468;1.00020487;0.665459548;1.068861;1.00020515
26.370601;1.04444428;0.866754132;0.324355198;0.829871726;0.310553455;1.11013491;1.04444414;4.81048626;1.80017277;10;1.00016457;1.00016502;0.665913682;1.068861;1.00016523
26.373601;1.04444426;0.866854865;0.324239459;0.829968134;0.310442678;1.11011792;1.04444406;4.81104523;1.79953079;10;1.00014857;1.00014904;0.666059703;1.068861;1.00014922
26.375601;1.04444423;0.866903523;0.324166803;0.830014695;0.310373132;1.11010793;1.04444402;4.81131522;1.7991278;10;1.00013857;1.00013905;0.666148706;1.068861;1.00013921
26.380601;1.04444419;0.866961017;0.32400203;0.830069701;0.310215395;1.11008295;1.04444396;4.81163421;1.7982138;10;1.00011356;1.00011402;0.666345685;1.068861;1.00011415
26.384601;1.04444418;0.866941744;0.323887759;0.830051259;0.310105983;1.110064;1.04444395;4.81152722;1.79757979;10;1.00009255;1.00009299;0.666476662;1.068861;1.00009309
26.387601;1.04444418;0.866889864;0.323812436;0.830001621;0.310033848;1.11005005;1.04444395;4.81123924;1.79716178;10;1.00007755;1.00007798;0.666557644;1.068861;1.00007803
26.389601;1.04444418;0.86683745;0.323767209;0.829951467;0.309990533;1.11004109;1.04444396;4.81094825;1.79691078;10;1.00006754;1.00006798;0.666604631;1.068861;1.00006798
26.395601;1.04444421;0.866597204;0.323656205;0.829721506;0.309884245;1.11001723;1.04444399;4.80961431;1.79629482;10;1.00003651;1.00003699;0.666708592;1.068861;1.00003683
26.399601;1.04444424;0.866368666;0.323602858;0.829502681;0.309833195;1.11000333;1.04444401;4.80834539;1.7959989;10;1.00001648;1.000017;0.666747574;1.068861;1.00001671
26.400601;1.04444425;0.866303289;0.323592228;0.829440074;0.309823023;1.11000035;1.04444401;4.80798241;1.79593992;10;1.00001147;1.000012;0.66675357;1.068861;1.00001169
26.406601;1.04444433;0.86584111;0.323550652;0.828997444;0.309783205;1.10998245;1.04444402;4.80541664;1.79570908;10;0.999981454;0.999982011;0.66675754;1.068861;0.999981558
26.409601;1.04444438;0.865566575;0.323544399;0.828734517;0.309777172;1.10997447;1.04444401;4.8038928;1.79567416;10;0.999966456;0.999967009;0.666739509;1.068861;0.999966514
26.410601;1.04444439;0.865468573;0.323544418;0.828640659;0.309777172;1.10997247;1.04444401;4.80334885;1.79567419;10;0.999961456;0.999962007;0.666730496;1.068861;0.999961502
26.412601;1.04444443;0.865263553;0.323547879;0.82844431;0.309780448;1.10996746;1.044444;4.80221096;1.79569324;10;0.999952455;0.999952999;0.66670847;1.068861;0.999952482
26.416601;1.04444449;0.864816368;0.323567953;0.82801606;0.309799596;1.10995943;1.04444396;4.79972918;1.79580433;10;0.999932453;0.999932975;0.666645411;1.068861;0.99993246
26.419601;1.04444454;0.864449507;0.323594673;0.827664763;0.309825134;1.1099554;1.04444392;4.79769334;1.79595237;10;0.999918454;0.999918947;0.666583363;1.068861;0.999918462
26.426601;1.04444464;0.863491361;0.323696045;0.826747345;0.309922145;1.10994732;1.04444377;4.79237668;1.79651444;10;0.999884463;0.999884861;0.666387253;1.068861;0.999884513
26.429601;1.04444467;0.863038666;0.323756082;0.826313911;0.309979642;1.10994629;1.0444437;4.78986478;1.79684746;10;0.99987046;0.999870831;0.666282218;1.068861;0.999870548
26.432601;1.04444468;0.862561461;0.323826383;0.825857024;0.310046977;1.10994626;1.04444364;4.78721684;1.79723748;10;0.99985645;0.999856814;0.666164202;1.068861;0.999856584
26.437601;1.04444466;0.861713767;0.323966251;0.825045445;0.310180908;1.10994821;1.04444355;4.78251288;1.79801349;10;0.999834424;0.999834809;0.665940235;1.068861;0.99983464
26.440601;1.04444463;0.861174787;0.324063576;0.824529448;0.310274071;1.10995018;1.0444435;4.77952188;1.79855348;10;0.99982041;0.999820812;0.665789272;1.068861;0.999820674
26.441601;1.04444462;0.860990262;0.324098178;0.824352797;0.310307191;1.10995117;1.04444349;4.77849788;1.79874548;10;0.999816407;0.999816815;0.665736284;1.068861;0.999816685
26.442601;1.04444462;0.860803396;0.324134042;0.824173906;0.310341515;1.10995316;1.04444348;4.77746088;1.79894447;10;0.999811405;0.999811819;0.665682294;1.068861;0.999811697
26.443601;1.04444461;0.860614006;0.324170988;0.823992602;0.310376872;1.10995415;1.04444346;4.77640988;1.79914947;10;0.999807404;0.999807825;0.665626303;1.068861;0.999807709
26.448601;1.04444457;0.859632291;0.324372666;0.823052801;0.310569862;1.10996312;1.0444434;4.77096186;1.80026843;10;0.99978541;0.999785869;0.665328324;1.068861;0.999785775
26.451601;1.04444455;0.859016207;0.324507122;0.822463013;0.310698526;1.10996912;1.04444338;4.76754286;1.80101441;10;0.999773424;0.999773912;0.665134322;1.068861;0.999773811
26.452601;1.04444454;0.858806463;0.324554162;0.82226222;0.310743543;1.10997212;1.04444337;4.76637886;1.8012754;10;0.999768429;0.999768929;0.665067319;1.068861;0.999768821
26.453601;1.04444453;0.858594738;0.324602282;0.822059527;0.310789598;1.10997513;1.04444336;4.76520386;1.80154239;10;0.999764435;0.999764946;0.664998316;1.068861;0.999764829
26.459601;1.04444447;0.857280443;0.324914557;0.820801256;0.311088548;1.10999319;1.04444336;4.75790982;1.80327529;10;0.999740449;0.999741064;0.664560269;1.068861;0.999740855
26.462601;1.04444444;0.856596825;0.32508571;0.820146746;0.311252445;1.11000422;1.04444339;4.75411579;1.80422522;10;0.999728439;0.999729131;0.664325233;1.068861;0.999728863
26.463601;1.04444443;0.856365112;0.3251448;0.819924895;0.311309033;1.11000823;1.0444434;4.75282978;1.80455319;10;0.999724434;0.999725154;0.664244221;1.068861;0.999724865
26.466601;1.0444444;0.855659166;0.325328917;0.819248987;0.311485351;1.11002126;1.04444346;4.74891173;1.80557511;10;0.999712412;0.999713219;0.663994186;1.068861;0.999712871
26.470601;1.04444434;0.854693412;0.325589619;0.8183243;0.311734979;1.1100403;1.04444354;4.74355166;1.80702199;10;0.99969738;0.999698293;0.663645141;1.068861;0.99969788
26.472601;1.04444431;0.854200628;0.325726376;0.817852461;0.31186591;1.11005032;1.04444358;4.74081663;1.80778094;10;0.999690369;0.999691322;0.663464119;1.068861;0.99969089
26.474601;1.04444427;0.853701358;0.325867287;0.817374407;0.312000803;1.11006134;1.04444361;4.73804559;1.80856289;10;0.999683364;0.999684347;0.663278095;1.068861;0.999683905
26.475601;1.04444426;0.853449471;0.325939547;0.817133222;0.312069973;1.11006635;1.04444363;4.73664757;1.80896387;10;0.999679365;0.99968036;0.663184082;1.068861;0.999679916
26.481601;1.04444416;0.851906798;0.326394048;0.815656093;0.312504978;1.11010338;1.04444372;4.72808545;1.81148578;10;0.9996584;0.99965943;0.662594002;1.068861;0.999658997
26.482601;1.04444415;0.851644821;0.326473523;0.815405246;0.312581042;1.11010938;1.04444374;4.72663142;1.81192676;10;0.99965541;0.999656441;0.662491988;1.068861;0.999656009
26.488601;1.04444406;0.850045904;0.326971245;0.813874299;0.313057433;1.1101514;1.04444385;4.71775727;1.8146887;10;0.999635487;0.999636501;0.661858904;1.068861;0.999636033
26.492601;1.044444;0.848956348;0.327323142;0.812831086;0.313394285;1.1101824;1.04444393;4.71171016;1.81664167;10;0.999623563;0.999624536;0.661417868;1.068861;0.999623995
26.495601;1.04444395;0.848128062;0.327597191;0.812038033;0.31365663;1.1102064;1.04444397;4.70711307;1.81816266;10;0.999614629;0.999615567;0.661076846;1.068861;0.999614939
26.500601;1.04444387;0.846728279;0.328073411;0.810697779;0.314112534;1.11025039;1.04444399;4.69934395;1.82080563;10;0.999599735;0.999600638;0.66048981;1.068861;0.999599815
26.504601;1.0444438;0.845593021;0.328471064;0.809610798;0.314493252;1.11028738;1.04444395;4.69304287;1.82301258;10;0.999588796;0.999589695;0.660005782;1.068861;0.999588711
26.507601;1.04444374;0.844733793;0.32877896;0.808788106;0.314788066;1.11031637;1.04444392;4.68827382;1.82472154;10;0.999581821;0.999582726;0.65963376;1.068861;0.999581645
26.509601;1.04444371;0.844157614;0.328988654;0.808236426;0.314988864;1.11033736;1.04444389;4.6850758;1.82588552;10;0.999575831;0.999576739;0.659380746;1.068861;0.999575613
26.510601;1.04444369;0.843868624;0.329094761;0.807959723;0.31509047;1.11034735;1.04444387;4.6834718;1.82647451;10;0.999573834;0.999574744;0.659253739;1.068861;0.999573602
26.517601;1.0444436;0.841830763;0.329862181;0.80600845;0.315825347;1.11042328;1.04444383;4.67216084;1.8307345;10;0.999556793;0.999557711;0.658342697;1.068861;0.999556627
26.526601;1.04444354;0.839182404;0.33090816;0.803472652;0.316826931;1.11052917;1.04444394;4.65746203;1.83654053;10;0.999538581;0.999539451;0.657120721;1.068861;0.999538856
26.528601;1.04444353;0.838591049;0.331149388;0.802906461;0.317057927;1.11055415;1.04444399;4.65418007;1.83787952;10;0.999534528;0.999535377;0.656842744;1.068861;0.999534917
26.530980;1.04444353;0.837887433;0.331439974;0.802232797;0.317336194;1.11058414;1.04444405;4.65027511;1.8394925;10;0.99952947;0.999530292;0.656508781;1.068861;0.999529989
26.533748;1.04444354;0.837066154;0.331781719;0.801446487;0.317663458;1.11062014;1.04444413;4.64571714;1.84138948;10;0.999524415;0.999525204;0.656115841;1.068861;0.999525071
26.545748;1.04444371;0.833475236;0.333289058;0.798008539;0.319106976;1.11078018;1.0444443;4.62578829;1.8497565;10;0.999506369;0.999507039;0.654369063;1.068861;0.999507331
26.555748;1.0444438;0.830459818;0.334566377;0.795121718;0.320330102;1.11091614;1.04444415;4.60905343;1.85684558;10;0.999495546;0.999496089;0.652868964;1.068861;0.999496285
26.558748;1.04444382;0.829554;0.334951829;0.794254575;0.320699156;1.11095712;1.04444408;4.60402647;1.85898464;10;0.999492612;0.999493103;0.652411929;1.068861;0.99949324
26.565748;1.04444383;0.827442107;0.335851973;0.792232896;0.32156092;1.1110531;1.04444394;4.59230652;1.86397985;10;0.999487723;0.999488086;0.651337893;1.068861;0.999488127
26.577748;1.04444373;0.823844035;0.337391919;0.788788317;0.323035097;1.11121817;1.04444393;4.57233842;1.87252629;10;0.999482758;0.999483099;0.649475998;1.068861;0.999482925
26.585748;1.04444364;0.82147432;0.338409937;0.786519436;0.324009675;1.1113282;1.04444409;4.55918619;1.87817655;10;0.99948275;0.999483128;0.648228128;1.068861;0.999482747
26.589748;1.04444358;0.820301883;0.338914789;0.785396857;0.324493022;1.11138223;1.0444442;4.55267907;1.88097867;10;0.999482751;0.999483131;0.647604181;1.068861;0.999482702
26.598748;1.04444351;0.817701514;0.340037982;0.782907047;0.325568443;1.11150433;1.04444446;4.53824681;1.88721279;10;0.999485731;0.999486054;0.646203207;1.068861;0.999485813
26.599748;1.04444351;0.817416115;0.340161583;0.782633781;0.32568679;1.11151733;1.04444448;4.53666279;1.88789879;10;0.99948673;0.999487042;0.6460482;1.068861;0.999486837
26.606748;1.04444354;0.815442863;0.341018155;0.780744424;0.326506952;1.11161036;1.04444456;4.52571073;1.8926527;10;0.999490725;0.999490973;0.644967141;1.068861;0.999490995
26.608748;1.04444356;0.814887034;0.341259961;0.78021223;0.326738472;1.11163737;1.04444457;4.52262574;1.89399467;10;0.999492728;0.999492958;0.644660129;1.068861;0.99949303
26.611748;1.0444436;0.81406076;0.341620333;0.779421105;0.327083497;1.11167638;1.04444458;4.51803977;1.8959946;10;0.999495744;0.999495933;0.644202118;1.068861;0.999496069
26.616748;1.04444369;0.81270403;0.34221387;0.778122137;0.32765172;1.11174136;1.04444461;4.51050986;1.89928847;10;0.999499809;0.999499887;0.64344311;1.068861;0.999500102
26.625748;1.04444388;0.810332809;0.34325736;0.775851997;0.328650628;1.11185529;1.04444461;4.4973501;1.9050793;10;0.999510966;0.999510838;0.642096055;1.068861;0.999511161
26.628748;1.04444394;0.809564309;0.343597595;0.775116261;0.328976314;1.11189328;1.04444459;4.49308518;1.90696729;10;0.999515012;0.999514849;0.641654022;1.068861;0.999515197
26.631748;1.04444398;0.808807518;0.3439337;0.77439173;0.329298045;1.11193027;1.04444455;4.48888527;1.90883231;10;0.999520056;0.999519876;0.641215983;1.068861;0.999520233
26.632748;1.04444399;0.808557957;0.344044895;0.774152806;0.329404489;1.11194227;1.04444454;4.48750029;1.90944931;10;0.999521069;0.999520888;0.64107097;1.068861;0.999521245
26.638748;1.04444404;0.807089788;0.344701768;0.772747201;0.330033374;1.11201525;1.04444443;4.47935247;1.91309436;10;0.999531125;0.999530969;0.640208894;1.068861;0.999531307
26.640748;1.04444404;0.806611935;0.344916748;0.772289707;0.330239231;1.11203924;1.04444439;4.47670053;1.91428738;10;0.99953413;0.999533993;0.639925873;1.068861;0.99953432
26.648748;1.04444407;0.804761296;0.345755879;0.770517871;0.331042866;1.11213318;1.04444425;4.46642969;1.91894438;10;0.99954905;0.999549054;0.638814842;1.068861;0.999549294
26.649748;1.04444407;0.804536977;0.3458584;0.770303093;0.331141054;1.11214418;1.04444423;4.4651847;1.91951337;10;0.999551031;0.999551061;0.638677845;1.068861;0.999551283
26.651748;1.04444409;0.804093206;0.34606182;0.769878187;0.331335871;1.11216716;1.0444442;4.4627217;1.92064235;10;0.999554992;0.999555076;0.638406859;1.068861;0.999555259
26.655748;1.0444441;0.803225677;0.346461634;0.769047491;0.331718752;1.11221214;1.04444415;4.4579067;1.92286129;10;0.999563925;0.999564114;0.637871917;1.068861;0.999564201
26.659748;1.04444408;0.802385382;0.346852461;0.768242804;0.33209297;1.11225612;1.04444412;4.45324266;1.92503023;10;0.999571894;0.99957215;0.637348007;1.068861;0.999572138
26.663748;1.04444403;0.801572839;0.347233953;0.767464672;0.332458185;1.11229911;1.04444411;4.4487326;1.92714716;10;0.999580909;0.999581165;0.636834104;1.068861;0.999581071
26.665748;1.04444399;0.801177367;0.347421193;0.767085962;0.332637419;1.1123211;1.04444412;4.44653757;1.92818613;10;0.999585931;0.999586163;0.636581151;1.068861;0.999586043
26.675748;1.04444378;0.79931011;0.348319815;0.765298044;0.333497634;1.1124241;1.04444422;4.4361743;1.93317304;10;0.999611147;0.999611092;0.635360368;1.068861;0.999610944
26.678748;1.04444374;0.79878701;0.348577095;0.764797209;0.333743916;1.11245413;1.04444427;4.43327121;1.93460105;10;0.999619225;0.99961906;0.635008429;1.068861;0.999618905
26.679748;1.04444373;0.798616369;0.348661411;0.76463383;0.333824627;1.11246414;1.04444429;4.43232418;1.93506905;10;0.999621251;0.99962105;0.634893448;1.068861;0.999620892
26.681748;1.04444372;0.798281396;0.348828422;0.764313114;0.333984494;1.11248315;1.04444431;4.43046513;1.93599605;10;0.999627301;0.999627031;0.634664481;1.068861;0.999626868
26.687748;1.04444371;0.797323911;0.349313403;0.763396348;0.334448742;1.11254016;1.04444437;4.425151;1.93868806;10;0.999643415;0.999643003;0.63399755;1.068861;0.999642847
26.690748;1.04444373;0.796872397;0.349546871;0.762964004;0.334672253;1.11256815;1.04444439;4.42264496;1.93998405;10;0.999652446;0.999652002;0.633675575;1.068861;0.999651875
26.691748;1.04444374;0.796726099;0.34962325;0.762823912;0.334745379;1.11257714;1.0444444;4.42183294;1.94040805;10;0.999655452;0.999655002;0.633569582;1.068861;0.99965489
26.693748;1.04444376;0.796439633;0.349774205;0.762549592;0.334889909;1.11259512;1.04444441;4.42024292;1.94124605;10;0.999660457;0.999660002;0.633360589;1.068861;0.999659931
26.697748;1.04444379;0.795891406;0.350067654;0.762024591;0.335170881;1.11263007;1.04444443;4.41719987;1.94287503;10;0.999672445;0.999671997;0.632953586;1.068861;0.999672049
26.699748;1.0444438;0.795630004;0.35021033;0.761774262;0.335307499;1.11264704;1.04444444;4.41574886;1.94366702;10;0.999678428;0.999677992;0.632754575;1.068861;0.999678123
26.704748;1.04444382;0.795013548;0.350554798;0.761183908;0.335637357;1.11268895;1.04444444;4.41232683;1.945579;10;0.999693362;0.99969298;0.632274518;1.068861;0.999693334
26.705748;1.04444382;0.794896635;0.350621461;0.761071944;0.335701194;1.11269693;1.04444444;4.41167782;1.945949;10;0.999696346;0.999695978;0.632181503;1.068861;0.999696378
26.711748;1.04444383;0.794240542;0.3510074;0.760443616;0.33607078;1.1127448;1.04444443;4.40803579;1.94809101;10;0.999715241;0.99971497;0.63164142;1.068861;0.999715611
26.713748;1.04444383;0.794039302;0.351130279;0.760250896;0.336188456;1.11275975;1.04444442;4.40691877;1.94877303;10;0.999722208;0.999721967;0.63146841;1.068861;0.999722669
26.717748;1.04444385;0.793662739;0.351367558;0.759890294;0.336415692;1.11278963;1.04444441;4.40482874;1.95009007;10;0.999734152;0.999733963;0.631135427;1.068861;0.999734745
26.723748;1.04444389;0.793164133;0.351701922;0.759412926;0.336735902;1.11283246;1.04444437;4.40206174;1.95194611;10;0.999754091;0.999753967;0.630663516;1.068861;0.999754776
26.729748;1.04444394;0.792745118;0.352010151;0.75901188;0.337031082;1.11287329;1.04444436;4.39973675;1.95365715;10;0.999774089;0.999773988;0.630227611;1.068861;0.999774735
26.733748;1.04444397;0.79251027;0.352201094;0.758787142;0.337213972;1.1128992;1.0444444;4.39843375;1.9547172;10;0.999787125;0.999787005;0.629957644;1.068861;0.999787671
26.734748;1.04444398;0.792457098;0.352247028;0.758736262;0.337257971;1.11290519;1.04444441;4.39813875;1.95497221;10;0.999790135;0.999790008;0.629891648;1.068861;0.999790654
26.741748;1.04444404;0.792147438;0.352548062;0.758439967;0.337546279;1.11294717;1.04444451;4.39642075;1.95664331;10;0.99981418;0.99981401;0.629463603;1.068861;0.999814565
26.745748;1.04444408;0.792019656;0.352704298;0.758317688;0.337695851;1.11296921;1.04444456;4.39571177;1.95751039;10;0.999828198;0.999827979;0.629241514;1.068861;0.999828552
26.746748;1.04444408;0.791993166;0.352741425;0.758292334;0.337731389;1.11297523;1.04444457;4.39556478;1.95771642;10;0.999831205;0.999830967;0.629188486;1.068861;0.999831551
26.753748;1.04444404;0.791870476;0.352981668;0.75817486;0.337961357;1.11301138;1.0444446;4.39488389;1.95904961;10;0.999855238;0.999854816;0.628846277;1.068861;0.999855536
26.757748;1.04444399;0.791849064;0.353103116;0.758154315;0.338077627;1.11303049;1.04444457;4.39476493;1.9597237;10;0.999869215;0.999868716;0.628673181;1.068861;0.99986952
26.761748;1.04444393;0.79186261;0.353213;0.758167229;0.338182844;1.11304958;1.0444445;4.39483991;1.96033375;10;0.999882165;0.999881655;0.628517105;1.068861;0.999882512
26.764748;1.04444389;0.791895775;0.35328773;0.758198952;0.338254423;1.11306164;1.04444443;4.39502388;1.96074876;10;0.999893121;0.999892637;0.628410061;1.068861;0.999893517
26.767748;1.04444386;0.791948383;0.353356141;0.758249306;0.338319974;1.11307467;1.04444435;4.39531583;1.96112874;10;0.999903083;0.999902635;0.628313027;1.068861;0.999903525
26.776748;1.04444377;0.792221783;0.353523558;0.758511114;0.338480488;1.11310765;1.04444419;4.39683369;1.96205865;10;0.99993302;0.999932752;0.628076;1.068861;0.999933438
26.777748;1.04444376;0.792262666;0.353538682;0.758550266;0.338494992;1.11311165;1.04444418;4.39706068;1.96214265;10;0.999937012;0.999936778;0.628055006;1.068861;0.999937411
26.779748;1.04444376;0.792350919;0.353566773;0.758634776;0.338521931;1.11311766;1.04444417;4.39755066;1.96229865;10;0.999943993;0.999943835;0.628016026;1.068861;0.99994435
26.787748;1.04444378;0.792786675;0.353652192;0.759051997;0.338603817;1.11314172;1.04444411;4.39996963;1.96277271;10;0.999969885;0.999970085;0.627899149;1.068861;0.999970114
26.793748;1.04444378;0.793198918;0.353687917;0.759446695;0.338638047;1.11315684;1.04444402;4.40225769;1.96297068;10;0.999989857;0.999990216;0.627853199;1.068861;0.999990037
26.798748;1.04444376;0.79359696;0.353699472;0.759827782;0.338649095;1.11316797;1.04444393;4.40446676;1.96303459;10;1.0000059;1.00000624;0.62784217;1.068861;1.00000605
26.804748;1.04444381;0.794138306;0.353692123;0.760345991;0.33864194;1.11317915;1.04444383;4.40747086;1.96299344;10;1.00002599;1.00002619;0.627862068;1.068861;1.00002616
26.808748;1.04444388;0.794536955;0.353674514;0.760727559;0.338624922;1.11318625;1.04444378;4.40968289;1.96289533;10;1.00003804;1.00003814;0.627892974;1.068861;1.00003824
26.809748;1.0444439;0.794641126;0.353668581;0.760827264;0.338619198;1.11318727;1.04444377;4.41026088;1.9628623;10;1.00004105;1.00004113;0.627903949;1.068861;1.00004126
26.810748;1.04444392;0.794747277;0.353662107;0.760928868;0.338612954;1.11318828;1.04444376;4.41084988;1.96282627;10;1.00004406;1.00004412;0.627914922;1.068861;1.00004427
26.818748;1.04444404;0.795660474;0.35358775;0.76180303;0.338541457;1.11319733;1.0444437;4.41591673;1.96241308;10;1.00006914;1.00006906;0.628037741;1.068861;1.00006931
26.819748;1.04444406;0.79578249;0.353575859;0.761919839;0.338530046;1.11319833;1.04444369;4.41659371;1.96234706;10;1.00007215;1.00007205;0.628057724;1.068861;1.00007231
26.823748;1.04444411;0.796287691;0.353522166;0.762403488;0.338478555;1.11320129;1.04444367;4.41939663;1.96204901;10;1.00008419;1.00008404;0.628144669;1.068861;1.00008429
26.826748;1.04444415;0.796684222;0.353475868;0.7627831;0.338434173;1.11320225;1.04444364;4.42159656;1.96179198;10;1.00009222;1.00009204;0.628218639;1.068861;1.00009227
26.827748;1.04444417;0.796819584;0.353459297;0.762912685;0.338418288;1.11320323;1.04444363;4.42234754;1.96169997;10;1.00009523;1.00009504;0.62824563;1.068861;1.00009526
26.830748;1.0444442;0.797235579;0.353406174;0.763310925;0.338367365;1.1132042;1.0444436;4.42465547;1.96140497;10;1.00010426;1.00010405;0.628330604;1.068861;1.00010424
26.838748;1.04444422;0.798413186;0.353241243;0.764438268;0.338209293;1.11320411;1.04444353;4.43118933;1.96048902;10;1.00012627;1.00012611;0.62859452;1.068861;1.00012618
26.839748;1.04444421;0.798567086;0.353218193;0.764585604;0.33818721;1.1132041;1.04444352;4.43204332;1.96036103;10;1.00012826;1.00012811;0.628630509;1.068861;1.00012817
26.842748;1.04444418;0.799037781;0.353146157;0.765036224;0.338118215;1.11320307;1.04444351;4.43465531;1.95996106;10;1.00013624;1.00013612;0.628745482;1.068861;1.00013615
26.848748;1.04444401;0.800016937;0.352988552;0.765973633;0.33796733;1.11319904;1.04444349;4.44008935;1.9590861;10;1.00015217;1.0001521;0.62899646;1.068861;1.00015212
26.849748;1.04444397;0.800184868;0.352960631;0.766134403;0.337940605;1.11319904;1.04444349;4.44102137;1.9589311;10;1.00015416;1.00015408;0.629040461;1.068861;1.00015411
26.852748;1.04444384;0.800696398;0.352873977;0.766624126;0.337857671;1.11319603;1.04444347;4.44386041;1.95845011;10;1.00016113;1.00016104;0.629178468;1.068861;1.00016109
26.862748;1.04444346;0.802482793;0.352555744;0.768334471;0.337553178;1.11318607;1.04444333;4.45377565;1.95668405;10;1.00018515;1.00018486;0.629684535;1.068861;1.00018506
26.872748;1.04444337;0.804381734;0.352196122;0.770152716;0.33720893;1.11317121;1.04444326;4.46431586;1.95468792;10;1.00020618;1.00020572;0.6302587;1.068861;1.0002061
26.873748;1.04444338;0.804577214;0.352158113;0.770339896;0.337172542;1.11316922;1.04444326;4.46540087;1.95447691;10;1.00020818;1.00020772;0.630318715;1.068861;1.00020811
26.874748;1.0444434;0.804773774;0.352119564;0.770528113;0.337135637;1.11316823;1.04444327;4.46649188;1.9542629;10;1.00021018;1.00020971;0.63038073;1.068861;1.00021012
26.876748;1.04444344;0.805169416;0.35204175;0.770906968;0.337061146;1.11316426;1.04444329;4.46868788;1.9538309;10;1.00021418;1.00021369;0.630504756;1.068861;1.00021415
26.883748;1.04444357;0.806582423;0.351758057;0.772260087;0.336789614;1.11315138;1.04444338;4.47653083;1.95225595;10;1.00022621;1.00022566;0.630958819;1.068861;1.00022622
26.897748;1.04444348;0.80951994;0.351146317;0.775073295;0.336204237;1.1131197;1.04444344;4.49283557;1.94885998;10;1.00024947;1.00024865;0.631942978;1.068861;1.00024932
26.900748;1.04444344;0.810165492;0.351008493;0.775691483;0.336072372;1.11311277;1.04444346;4.49641854;1.94809496;10;1.00025354;1.00025263;0.632166011;1.068861;1.00025334
26.901748;1.04444343;0.81038188;0.350962011;0.775898692;0.336027896;1.11310979;1.04444346;4.49761954;1.94783695;10;1.00025456;1.00025363;0.63224102;1.068861;1.00025435
26.903748;1.04444341;0.81081574;0.350868499;0.77631414;0.335938416;1.11310483;1.04444347;4.50002755;1.94731793;10;1.00025759;1.00025661;0.632392034;1.068861;1.00025737
26.905751;1.04444339;0.811252306;0.350774082;0.776732166;0.335848059;1.11309986;1.04444348;4.50245056;1.94679391;10;1.00025962;1.00025861;0.632545044;1.068861;1.0002594
26.912263;1.04444334;0.812682379;0.35046069;0.778101414;0.335548077;1.11308193;1.04444351;4.51038766;1.94505481;10;1.00026763;1.00026662;0.633053089;1.068861;1.00026748
26.923263;1.04444329;0.815120357;0.349908166;0.780435354;0.33501921;1.11304899;1.04444365;4.52391786;1.94198959;10;1.00027743;1.00027671;0.633941175;1.068861;1.00027751
26.929263;1.04444327;0.816451669;0.349593175;0.781709782;0.334717828;1.11302896;1.04444372;4.53130588;1.94024252;10;1.00028129;1.00028077;0.634438149;1.068861;1.00028145
26.931263;1.04444327;0.816894414;0.3494859;0.782133616;0.334615184;1.11302195;1.04444374;4.53376285;1.93964753;10;1.00028225;1.0002818;0.634606133;1.068861;1.00028242
26.932263;1.04444327;0.817115516;0.349431812;0.782345275;0.334563431;1.11301794;1.04444375;4.53498984;1.93934753;10;1.00028323;1.00028282;0.634690124;1.068861;1.00028341
26.933263;1.04444328;0.817336436;0.349377365;0.782556761;0.33451133;1.11301493;1.04444376;4.53621582;1.93904554;10;1.00028321;1.00028283;0.634774116;1.068861;1.00028339
26.938263;1.04444332;0.818436149;0.349101183;0.783609528;0.334247003;1.11299488;1.0444438;4.54231872;1.93751359;10;1.00028612;1.00028594;0.635197069;1.068861;1.00028633
26.948263;1.04444354;0.820604672;0.348526303;0.785685607;0.333696432;1.1129527;1.04444389;4.55435366;1.93432377;10;1.00028798;1.00028815;0.636052941;1.068861;1.00028815
26.949263;1.04444357;0.820818731;0.348467207;0.785890548;0.333639816;1.11294769;1.0444439;4.55554167;1.93399579;10;1.00028897;1.00028918;0.636138929;1.068861;1.00028914
26.954263;1.04444373;0.821878581;0.348167074;0.786905273;0.333352263;1.11292363;1.04444398;4.56142374;1.93232988;10;1.00028894;1.0002893;0.636570892;1.068861;1.00028908
26.956263;1.04444381;0.822297517;0.348044761;0.787306376;0.333235081;1.11291361;1.04444403;4.56374878;1.93165092;10;1.00028894;1.00028936;0.636742883;1.068861;1.00028907
26.960263;1.04444397;0.823126213;0.347796895;0.788099805;0.332997624;1.11289356;1.04444413;4.56834789;1.93027498;10;1.00028895;1.00028949;0.637087859;1.068861;1.00028903
26.967263;1.04444424;0.824543442;0.347352125;0.789456742;0.33257153;1.11285446;1.04444434;4.57621306;1.92780607;10;1.00028692;1.0002877;0.637690789;1.068861;1.00028699
26.969263;1.04444429;0.824939687;0.347222596;0.78983613;0.332447443;1.11284244;1.0444444;4.57841209;1.92708707;10;1.00028691;1.00028775;0.637862762;1.068861;1.00028699
26.971263;1.04444433;0.825332146;0.347091801;0.790211887;0.332322147;1.11283043;1.04444446;4.58059011;1.92636107;10;1.0002859;1.00028679;0.638033732;1.068861;1.00028601
26.979263;1.04444439;0.826858704;0.346558646;0.791673393;0.331811523;1.11277945;1.04444465;4.58906211;1.92340195;10;1.00028187;1.00028285;0.638715595;1.068861;1.00028219
26.980263;1.04444438;0.827044294;0.346490888;0.791851068;0.331746646;1.11277346;1.04444467;4.5900921;1.92302592;10;1.00028187;1.00028284;0.638799576;1.068861;1.00028221
26.983263;1.04444435;0.827594391;0.34628598;0.792377702;0.331550472;1.11275248;1.04444471;4.59314508;1.92188884;10;1.00027987;1.00028084;0.639052515;1.068861;1.00028029
26.989263;1.04444426;0.828660879;0.345870559;0.793398701;0.331152809;1.11271051;1.04444474;4.59906404;1.91958371;10;1.00027582;1.00027684;0.639552389;1.068861;1.0002764
26.994263;1.04444418;0.829513868;0.345518954;0.79421531;0.330816234;1.11267348;1.0444447;4.60379803;1.91763263;10;1.00027176;1.00027283;0.63996432;1.068861;1.00027246
26.997263;1.04444413;0.830009378;0.34530577;0.794689708;0.330612151;1.11265044;1.04444464;4.60654805;1.9164496;10;1.00026871;1.00026981;0.640208306;1.068861;1.00026948
26.999263;1.04444409;0.830332811;0.345162875;0.794999377;0.330475349;1.11263541;1.04444459;4.60834305;1.91565658;10;1.00026669;1.00026779;0.640369309;1.068861;1.00026749
27.005263;1.04444396;0.831268511;0.344730628;0.79589533;0.330061499;1.11258726;1.04444442;4.61353606;1.9132575;10;1.0002606;1.00026169;0.64084637;1.068861;1.00026148
27.010263;1.04444385;0.832007779;0.344367045;0.796603273;0.329713374;1.11254512;1.04444426;4.61763905;1.9112394;10;1.00025551;1.00025657;0.641236476;1.068861;1.0002564
27.015263;1.04444376;0.832708788;0.344000952;0.797274642;0.329362822;1.11250196;1.04444415;4.62153005;1.9092073;10;1.00024941;1.00025044;0.641618626;1.068861;1.00025028
27.019263;1.0444437;0.833241672;0.343706758;0.797784988;0.329081099;1.11246683;1.0444441;4.62448807;1.90757425;10;1.00024433;1.0002453;0.641917758;1.068861;1.00024519
27.026263;1.04444358;0.8341132;0.343190307;0.798619576;0.328586501;1.11240363;1.04444413;4.62932615;1.90470725;10;1.00023426;1.00023505;0.642425954;1.068861;1.00023514
