time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
27.028263;1.04444354;0.834347564;0.343042613;0.798843989;0.328445046;1.11238459;1.04444415;4.63062718;1.90388726;10;1.00023225;1.00023298;0.642568;1.068861;1.00023314
27.036263;1.04444338;0.835220194;0.342452264;0.799679521;0.327879653;1.11230946;1.04444427;4.63547128;1.90060928;10;1.0002203;1.0002208;0.643119165;1.068861;1.00022116
27.040263;1.04444332;0.83561691;0.342157975;0.800059328;0.327597857;1.11227143;1.04444432;4.6376733;1.89897528;10;1.00021439;1.00021476;0.643384244;1.068861;1.00021518
27.047263;1.0444432;0.836247199;0.341645442;0.800662663;0.327107235;1.11220343;1.04444439;4.64117129;1.89613025;10;1.00020362;1.00020371;0.643830387;1.068861;1.00020417
27.049263;1.04444317;0.836412257;0.341499853;0.800820658;0.326967894;1.11218344;1.0444444;4.64208727;1.89532224;10;1.00020068;1.0002007;0.643954421;1.068861;1.00020116
27.057263;1.04444306;0.837005569;0.340922703;0.801388681;0.326415496;1.11210358;1.04444438;4.64538016;1.89211921;10;1.00018687;1.00018675;0.644427498;1.068861;1.00018711
27.063263;1.044443;0.837380434;0.340496174;0.801747686;0.326007205;1.11204376;1.04444431;4.64746105;1.88975224;10;1.000177;1.00017683;0.644762515;1.068861;1.00017716
27.064263;1.04444299;0.837437174;0.340425713;0.801802029;0.325939756;1.11203379;1.04444429;4.64777604;1.88936126;10;1.00017502;1.00017484;0.644816512;1.068861;1.00017517
27.066263;1.04444298;0.837545609;0.340285327;0.801905889;0.325805371;1.11201387;1.04444426;4.64837801;1.8885823;10;1.00017206;1.00017188;0.6449225;1.068861;1.00017221
27.067263;1.04444298;0.837597305;0.340215402;0.801955404;0.325738434;1.11200292;1.04444424;4.648665;1.88819432;10;1.00017008;1.00016989;0.644974492;1.068861;1.00017023
27.078263;1.04444317;0.838058494;0.339461302;0.8023971;0.325016565;1.11189231;1.04444399;4.65122483;1.88401078;10;1.00015034;1.00015001;0.645515335;1.068861;1.00015033
27.085263;1.04444343;0.838250463;0.338997243;0.802580881;0.32457236;1.11182143;1.04444382;4.65228969;1.88143613;10;1.00013745;1.00013703;0.64582625;1.068861;1.00013735
27.088263;1.04444354;0.838309073;0.338802645;0.802636962;0.324386077;1.11179146;1.04444377;4.65261465;1.88035625;10;1.00013147;1.00013101;0.645951213;1.068861;1.00013133
27.099263;1.0444439;0.838405455;0.338113061;0.802729145;0.323725786;1.1116814;1.04444365;4.65314879;1.87652842;10;1.00011158;1.00011092;0.64636606;1.068861;1.00011116
27.107263;1.04444397;0.838361869;0.337636898;0.802687389;0.323269824;1.11160332;1.04444367;4.65290698;1.87388531;10;1.00009666;1.00009579;0.646625979;1.068861;1.00009603
27.116263;1.04444407;0.838203848;0.33712914;0.802536015;0.322783684;1.11151631;1.04444375;4.65203011;1.87106709;10;1.00007962;1.00007865;0.646875849;1.068861;1.00007901
27.117263;1.04444408;0.838179346;0.337074728;0.802512544;0.322731592;1.11150731;1.04444375;4.65189412;1.87076506;10;1.0000776;1.00007664;0.646900831;1.068861;1.00007701
27.119263;1.04444411;0.838126381;0.336966807;0.802461813;0.322628268;1.11148832;1.04444376;4.65160013;1.87016601;10;1.00007456;1.00007362;0.646948796;1.068861;1.00007401
27.125263;1.04444417;0.837935779;0.336652977;0.802279274;0.322327773;1.11143337;1.04444376;4.65054211;1.86842389;10;1.00006341;1.00006257;0.647080712;1.068861;1.00006296
27.128263;1.04444421;0.837823169;0.336501471;0.802171442;0.322182686;1.11140539;1.04444375;4.64991709;1.86758284;10;1.00005734;1.00005653;0.647139688;1.068861;1.00005692
27.134263;1.04444429;0.837564386;0.336209826;0.801923685;0.321903357;1.11135238;1.04444376;4.64848103;1.86596376;10;1.00004722;1.00004645;0.647241658;1.068861;1.00004686
27.138263;1.04444432;0.837367768;0.336023941;0.801735469;0.321725287;1.11131734;1.04444377;4.64738999;1.86493173;10;1.00004016;1.00003938;0.647299655;1.068861;1.00003985
27.145263;1.04444433;0.836979584;0.335715218;0.80136392;0.321429511;1.11125732;1.04444376;4.64523595;1.86321773;10;1.00002709;1.00002628;0.647380672;1.068861;1.00002689
27.147263;1.04444431;0.836858838;0.335630921;0.80124836;0.321348751;1.11124133;1.04444376;4.64456594;1.86274974;10;1.00002407;1.00002326;0.647399678;1.068861;1.00002391
27.153263;1.04444423;0.836471362;0.33538867;0.800877546;0.321116665;1.11119242;1.04444375;4.64241589;1.86140479;10;1.00001402;1.00001324;0.647442674;1.068861;1.00001397
27.157263;1.04444419;0.83619275;0.33523613;0.800610936;0.32097051;1.1111615;1.04444378;4.64086984;1.86055784;10;1.000007;1.00000627;0.647460649;1.068861;1.00000696
27.162263;1.04444417;0.835823153;0.335055485;0.800257272;0.320797446;1.11112259;1.04444385;4.63881878;1.85955489;10;0.999998969;0.999998348;0.647473629;1.068861;0.999998869
27.169263;1.04444414;0.835268008;0.334821287;0.799725917;0.320573158;1.11107168;1.04444395;4.6357377;1.8582549;10;0.999988913;0.999988468;0.647471605;1.068861;0.999988694
27.173263;1.0444441;0.834932363;0.334697307;0.799404526;0.32045444;1.11104371;1.04444401;4.6338747;1.85756687;10;0.999982881;0.99998253;0.647459582;1.068861;0.99998262
27.176263;1.04444405;0.83467222;0.334608813;0.799155386;0.320369696;1.11102271;1.04444405;4.63243071;1.85707584;10;0.999977871;0.99997757;0.647446557;1.068861;0.99997758
27.180263;1.04444398;0.834315161;0.334497237;0.798813405;0.320262839;1.11099669;1.0444441;4.63044874;1.85645678;10;0.999971885;0.999971612;0.647422521;1.068861;0.999971546
27.183263;1.04444392;0.834039713;0.334418288;0.798549584;0.320187223;1.11097665;1.04444415;4.62891977;1.85601873;10;0.99996792;0.999967632;0.647399498;1.068861;0.99996754
27.190263;1.04444382;0.83337408;0.334249285;0.797912033;0.320025303;1.11093345;1.04444423;4.62522489;1.85508063;10;0.999959053;0.999958658;0.647332464;1.068861;0.999958595
27.192263;1.04444381;0.83317827;0.334204988;0.797724483;0.31998284;1.11092138;1.04444424;4.62413793;1.85483459;10;0.999956093;0.999955662;0.647310456;1.068861;0.999955628
27.195263;1.0444438;0.832880326;0.334141624;0.797439104;0.319922087;1.11090428;1.04444425;4.62248399;1.85448253;10;0.999952146;0.999951665;0.647272443;1.068861;0.999951683
27.200263;1.04444381;0.83237323;0.334044639;0.796953413;0.319829077;1.11087616;1.04444427;4.6196691;1.85394344;10;0.999946212;0.999945662;0.647203421;1.068861;0.999945761
27.209263;1.04444381;0.83143004;0.333896398;0.796050188;0.319686932;1.11082899;1.04444424;4.61443429;1.85311934;10;0.999936346;0.999935733;0.647056406;1.068861;0.9999358
27.213263;1.04444378;0.831000103;0.333841109;0.795638527;0.319633955;1.11080994;1.04444424;4.61204834;1.85281235;10;0.999932396;0.999931799;0.646982418;1.068861;0.999931782
27.215263;1.04444377;0.830782966;0.333815688;0.795430627;0.319609609;1.11080092;1.04444425;4.61084335;1.85267135;10;0.999930406;0.999929834;0.646943432;1.068861;0.999929766
27.216263;1.04444377;0.830673945;0.333803601;0.795326245;0.319598035;1.11079592;1.04444425;4.61023836;1.85260436;10;0.999929406;0.999928852;0.646923442;1.068861;0.999928756
27.226263;1.04444379;0.829567423;0.333703635;0.794266893;0.319502376;1.1107539;1.04444422;4.60409831;1.8520514;10;0.99991923;0.999919043;0.646706638;1.068861;0.999918582
27.235263;1.04444384;0.828552959;0.333645013;0.793295643;0.319446372;1.11071996;1.04444399;4.59846921;1.85172848;10;0.999911982;0.99991212;0.646488871;1.068861;0.999911434
27.246263;1.04444377;0.827300149;0.333611349;0.792095884;0.319414235;1.11068505;1.04444368;4.59151618;1.8515437;10;0.999903859;0.999904178;0.646198072;1.068861;0.9999034
27.251263;1.04444376;0.826729387;0.333608819;0.791549244;0.319411761;1.11067107;1.04444364;4.58834818;1.85152983;10;0.999900872;0.999901189;0.646057153;1.068861;0.999900415
27.256263;1.04444382;0.826159365;0.333614098;0.79100333;0.319416719;1.11065908;1.04444367;4.58518419;1.85155897;10;0.999898888;0.999899182;0.645912208;1.068861;0.999898415
27.257263;1.04444383;0.826045507;0.333615917;0.79089429;0.319418437;1.11065609;1.04444368;4.5845522;1.85156899;10;0.999897891;0.999898178;0.645882213;1.068861;0.999897411
27.264263;1.04444394;0.825251373;0.333636975;0.790133804;0.319438472;1.11064115;1.04444376;4.58014427;1.85168517;10;0.999894928;0.999895117;0.645672218;1.068861;0.999894349
27.277263;1.0444441;0.823797172;0.333709204;0.788741577;0.319507796;1.1106183;1.04444387;4.57207342;1.85208444;10;0.999891192;0.999890862;0.645266231;1.068861;0.999890135
27.290263;1.04444405;0.822384638;0.333817838;0.787389533;0.319612162;1.11060332;1.04444385;4.56423465;1.8526865;10;0.999889409;0.999888575;0.644847033;1.068861;0.99988831
27.295263;1.044444;0.821855948;0.333867722;0.786883446;0.31966011;1.11059831;1.04444382;4.56130076;1.85296345;10;0.999889432;0.999888539;0.644684001;1.068861;0.999888495
27.297263;1.04444398;0.821647114;0.333888778;0.786683519;0.319680359;1.11059731;1.04444381;4.5601418;1.85308043;10;0.999889432;0.999888543;0.644619005;1.068861;0.999888574
27.304263;1.04444394;0.820928786;0.33396703;0.785995736;0.31975561;1.11059324;1.04444382;4.55615491;1.85351538;10;0.999890392;0.999889601;0.644391081;1.068861;0.999889837
27.309263;1.04444392;0.820428692;0.334026722;0.785516859;0.319812996;1.11059112;1.04444385;4.55337895;1.85384736;10;0.999890364;0.999889649;0.644229161;1.068861;0.999890011
27.331263;1.04444431;0.818374697;0.334315241;0.783550337;0.320089658;1.11058852;1.04444405;4.5419776;1.85545007;10;0.999896689;0.999895688;0.643533613;1.068861;0.999896189
27.344263;1.04444445;0.817287719;0.334495494;0.782509813;0.320261977;1.11059251;1.04444395;4.53594535;1.85644959;10;0.999902457;0.999901543;0.643144753;1.068861;0.99990214
27.348263;1.0444444;0.816974176;0.334550815;0.782209639;0.32031485;1.11059451;1.04444393;4.53420529;1.85675647;10;0.99990433;0.999903483;0.643029744;1.068861;0.999904133
27.357263;1.04444424;0.816305767;0.334673629;0.781569725;0.320432387;1.11059851;1.04444391;4.53049613;1.85743839;10;0.999910045;0.99990945;0.642781685;1.068861;0.999910094
27.359263;1.04444421;0.81616446;0.334700269;0.781434451;0.320457909;1.11059951;1.04444392;4.52971211;1.85758641;10;0.999910988;0.999910465;0.642727666;1.068861;0.999911068
27.370263;1.04444412;0.815434963;0.334842354;0.780736092;0.320594118;1.1106056;1.04444409;4.52566516;1.85837564;10;0.999918808;0.99991859;0.642448578;1.068861;0.999918813
27.373263;1.04444411;0.815250403;0.334879481;0.780559396;0.320629705;1.11060761;1.04444413;4.52464119;1.85858171;10;0.999920801;0.999920629;0.642376566;1.068861;0.999920765
27.374263;1.0444441;0.815190209;0.334891558;0.780501766;0.320641276;1.11060762;1.04444414;4.5243072;1.85864874;10;0.999920803;0.999920641;0.642353562;1.068861;0.999920754
27.383263;1.04444406;0.814680462;0.334995571;0.780013728;0.320740843;1.11061264;1.04444417;4.52147824;1.85922597;10;0.999927904;0.999927737;0.642151496;1.068861;0.999927753
27.388263;1.04444407;0.814421945;0.335048743;0.779766214;0.320791683;1.11061565;1.04444416;4.52004323;1.8595211;10;0.999932985;0.999932782;0.642047392;1.068861;0.999932765
27.396263;1.04444418;0.814044962;0.335126261;0.779405232;0.320865755;1.11061965;1.04444411;4.51795021;1.85995126;10;0.999939112;0.999938861;0.641895147;1.068861;0.999938729
27.404263;1.04444432;0.8137134;0.335193202;0.779087721;0.320929645;1.11062272;1.04444412;4.51610921;1.86032228;10;0.999947227;0.999946913;0.641757885;1.068861;0.999946687
27.405263;1.04444433;0.813675221;0.335200784;0.779051156;0.320936873;1.11062273;1.04444413;4.51589721;1.86036427;10;0.999948239;0.999947919;0.641742857;1.068861;0.999947685
27.406263;1.04444434;0.813637763;0.335208185;0.779015281;0.320943929;1.11062374;1.04444413;4.51568921;1.86040527;10;0.999948251;0.999947924;0.641726832;1.068861;0.999947684
27.408263;1.04444435;0.813564647;0.335222267;0.778945259;0.32095735;1.11062376;1.04444414;4.51528321;1.86048326;10;0.999950268;0.999949933;0.641696788;1.068861;0.999949684
27.416263;1.04444435;0.813300974;0.335270874;0.778692781;0.321003648;1.11062577;1.04444417;4.51381916;1.86075223;10;0.999958291;0.999957937;0.641586709;1.068861;0.999957681
27.421263;1.04444433;0.813159012;0.335294425;0.778556877;0.321026035;1.11062571;1.04444416;4.51303113;1.86088222;10;0.999963327;0.999962882;0.641527714;1.068861;0.999962686
27.434263;1.04444436;0.812870134;0.335328701;0.778280422;0.321058668;1.11062451;1.04444404;4.51142824;1.86107123;10;0.999976551;0.999975698;0.641407929;1.068861;0.999975711
27.436263;1.04444439;0.812835908;0.335330311;0.778247658;0.321060252;1.1106245;1.04444402;4.51123826;1.86108021;10;0.999978555;0.999977658;0.641393984;1.068861;0.999977714
27.438263;1.04444442;0.812804389;0.335330829;0.778217475;0.321060808;1.1106235;1.044444;4.51106326;1.86108317;10;0.999980544;0.999979616;0.641382044;1.068861;0.999979721
27.443263;1.04444451;0.812737212;0.335327678;0.778153108;0.321057982;1.11062157;1.04444395;4.51069027;1.86106607;10;0.99998545;0.999984511;0.641355188;1.068861;0.99998475
27.447263;1.04444458;0.812695236;0.335320395;0.778112855;0.321051172;1.11061966;1.04444389;4.51045724;1.86102599;10;0.999989323;0.999988451;0.641340279;1.068861;0.999988783
27.461263;1.0444446;0.812628641;0.335260523;0.778048902;0.320994311;1.11060888;1.04444373;4.51008797;1.86069476;10;1.00000377;1.00000346;0.641325535;1.068861;1.00000389
27.467263;1.04444447;0.812636889;0.335217558;0.778056723;0.320953275;1.11060196;1.0444438;4.51013385;1.86045677;10;1.00000965;1.00000952;0.641337675;1.068861;1.0000099
27.468263;1.04444445;0.812640488;0.335209437;0.778060157;0.320945506;1.11060098;1.04444382;4.51015383;1.86041177;10;1.00001064;1.00001054;0.641340696;1.068861;1.0000109
27.472263;1.04444436;0.812660291;0.335173894;0.778079087;0.320911483;1.11059505;1.04444387;4.51026379;1.86021479;10;1.00001467;1.00001463;0.641356768;1.068861;1.00001489
27.479263;1.04444422;0.812716639;0.335099957;0.778133078;0.320840619;1.11058513;1.04444397;4.51057679;1.8598048;10;1.00002179;1.00002184;0.641396832;1.068861;1.00002184
27.497263;1.0444442;0.812983064;0.334840666;0.778388325;0.320591948;1.11054925;1.0444442;4.51205495;1.85836491;10;1.00004008;1.00004017;0.641567675;1.068861;1.0000396
27.499263;1.04444425;0.813022932;0.334805584;0.778426484;0.320558294;1.11054429;1.04444424;4.51227595;1.85816995;10;1.00004207;1.00004217;0.641592661;1.068861;1.00004159
27.501263;1.0444443;0.813064423;0.334769248;0.778466193;0.320523435;1.11053934;1.04444428;4.51250594;1.857968;10;1.00004406;1.00004417;0.641619651;1.068861;1.00004358
27.503263;1.04444436;0.813107896;0.334731654;0.778507798;0.320487371;1.11053439;1.04444433;4.51274692;1.85775905;10;1.00004603;1.00004616;0.641646646;1.068861;1.00004558
27.505263;1.04444441;0.813153348;0.334692797;0.778551294;0.320450106;1.11052944;1.04444438;4.5129989;1.85754311;10;1.000048;1.00004814;0.641675643;1.068861;1.00004759
27.516263;1.04444463;0.813433915;0.334456097;0.778819693;0.32022337;1.11049756;1.04444456;4.51455469;1.85622837;10;1.00005883;1.00005899;0.641854578;1.068861;1.00005865
27.523263;1.04444464;0.813638458;0.334285344;0.779015482;0.32005993;1.11047453;1.04444453;4.51568955;1.85528047;10;1.00006581;1.0000659;0.641987426;1.068861;1.00006563
27.525263;1.04444463;0.81370025;0.334233644;0.779074665;0.320010437;1.11046751;1.0444445;4.51603251;1.8549935;10;1.00006683;1.00006688;0.642027369;1.068861;1.00006661
27.535263;1.04444449;0.814030691;0.333956025;0.779391249;0.319744626;1.11042944;1.0444443;4.51786725;1.85345268;10;1.000076;1.00007589;0.642245184;1.068861;1.00007554
27.536263;1.04444446;0.814065621;0.333926475;0.779424715;0.319716331;1.11042543;1.04444428;4.51806123;1.8532887;10;1.00007702;1.0000769;0.642269182;1.068861;1.00007653
27.537263;1.04444444;0.814100912;0.333896743;0.779458527;0.319687863;1.11042142;1.04444426;4.5182572;1.85312372;10;1.00007805;1.00007791;0.642292181;1.068861;1.00007752
27.547263;1.04444417;0.814469727;0.33358117;0.779811911;0.31938573;1.11037838;1.044444;4.52030495;1.8513728;10;1.00008728;1.00008695;0.642543255;1.068861;1.00008638
27.548263;1.04444415;0.814508268;0.333548005;0.779848848;0.319353981;1.11037437;1.04444398;4.52051893;1.8511888;10;1.00008729;1.00008695;0.642569265;1.068861;1.00008637
27.569263;1.04444422;0.81537139;0.332778958;0.780675913;0.318618137;1.11026892;1.04444372;4.52531103;1.84692231;10;1.00010444;1.00010403;0.643181159;1.068861;1.00010355
27.572263;1.04444427;0.81550202;0.332658329;0.78080098;0.318502779;1.11025284;1.0444437;4.52603608;1.8462532;10;1.00010641;1.00010603;0.64327712;1.068861;1.00010563
27.573263;1.04444428;0.815545804;0.332617399;0.780842895;0.318463635;1.11024681;1.0444437;4.52627909;1.84602616;10;1.0001074;1.00010704;0.643309108;1.068861;1.00010666
27.579263;1.04444434;0.815812261;0.332366788;0.781097995;0.318223943;1.11021269;1.04444367;4.52775817;1.84463595;10;1.00011133;1.0001111;0.643508065;1.068861;1.00011081
27.598263;1.04444428;0.816683681;0.331507086;0.78193207;0.317401318;1.11009261;1.04444384;4.53259532;1.83986567;10;1.0001232;1.00012332;0.644185245;1.068861;1.00012309
27.605263;1.04444413;0.817011427;0.331166393;0.782245478;0.317075085;1.11004565;1.04444393;4.5344132;1.83797471;10;1.00012614;1.00012631;0.644452216;1.068861;1.00012612
27.607263;1.04444408;0.81710554;0.331066756;0.782335475;0.316979662;1.11003167;1.04444395;4.53493517;1.83742172;10;1.00012811;1.0001283;0.644529187;1.068861;1.00012813
27.624263;1.04444385;0.817904374;0.330180973;0.783100156;0.316131072;1.10990573;1.04444408;4.53936802;1.8325059;10;1.0001359;1.00013595;0.645213842;1.068861;1.00013623
27.626263;1.04444386;0.817998027;0.330072496;0.783189885;0.316027171;1.10989074;1.04444409;4.53988802;1.83190392;10;1.0001369;1.00013692;0.645297823;1.068861;1.00013722
27.642263;1.04444387;0.818736969;0.32917318;0.783897815;0.315166163;1.10976164;1.04444408;4.54399128;1.82691301;10;1.00014302;1.00014277;0.645982894;1.068861;1.00014306
27.644263;1.04444385;0.818827775;0.329057147;0.783984755;0.315055094;1.10974461;1.04444409;4.54449535;1.82626902;10;1.00014302;1.00014273;0.646069923;1.068861;1.00014303
27.651263;1.04444377;0.819142406;0.328645111;0.784285919;0.314660701;1.10968551;1.04444412;4.54624158;1.82398204;10;1.00014601;1.00014562;0.646381035;1.068861;1.00014589
27.654263;1.04444375;0.819275578;0.328465689;0.784413389;0.314488941;1.1096595;1.04444414;4.54698066;1.82298605;10;1.00014602;1.00014559;0.646515072;1.068861;1.00014582
27.665263;1.04444377;0.819752279;0.327795154;0.784869673;0.313846858;1.1095616;1.04444425;4.54962584;1.81926306;10;1.0001491;1.00014855;0.647014127;1.068861;1.00014866
27.671263;1.04444379;0.820004252;0.327421288;0.785110879;0.313488845;1.10950669;1.0444443;4.55102391;1.81718703;10;1.00015017;1.00014965;0.647291145;1.068861;1.00014968
27.684263;1.04444367;0.82052712;0.326593445;0.785611858;0.312696255;1.10938491;1.04444437;4.55392593;1.81259082;10;1.00015327;1.00015306;0.6478973;1.068861;1.00015274
27.685263;1.04444366;0.820566023;0.326528949;0.785649146;0.31263451;1.10937493;1.04444436;4.55414191;1.8122328;10;1.00015327;1.00015309;0.647944314;1.068861;1.00015274
27.687263;1.04444364;0.820642924;0.326399236;0.785722852;0.312510325;1.10935595;1.04444435;4.55456887;1.81151276;10;1.00015326;1.00015314;0.648038342;1.068861;1.00015274
27.699263;1.04444355;0.821086715;0.325611897;0.786148071;0.311756424;1.10923799;1.0444442;4.55703253;1.80714265;10;1.00015429;1.00015424;0.648606539;1.068861;1.00015372
27.707263;1.04444352;0.821364211;0.325078541;0.786413766;0.311245593;1.10915791;1.0444441;4.55857246;1.8041827;10;1.00015544;1.00015521;0.648987623;1.068861;1.00015468
27.722263;1.04444366;0.821841515;0.324064082;0.786870464;0.310273888;1.10900483;1.044444;4.56122079;1.79855278;10;1.00015574;1.00015517;0.649703571;1.068861;1.00015455
27.725263;1.04444369;0.821930025;0.323859339;0.78695512;0.310077867;1.10897285;1.04444401;4.56171189;1.7974168;10;1.00015577;1.00015517;0.649846538;1.068861;1.00015451
27.752263;1.04444404;0.822616378;0.321995657;0.787611773;0.308293813;1.1086874;1.04444372;4.56551937;1.78707587;10;1.00015365;1.00015321;0.651133412;1.068861;1.00015237
27.753263;1.04444404;0.822638014;0.321926094;0.787632483;0.308227222;1.10867642;1.0444437;4.56563935;1.78668988;10;1.00015363;1.00015321;0.651180398;1.068861;1.00015236
27.776263;1.044444;0.823054871;0.320324184;0.788031622;0.30669353;1.10842543;1.04444333;4.56795363;1.77780029;10;1.00014937;1.00014926;0.652259675;1.068861;1.00014826
27.778263;1.04444399;0.823084177;0.320184893;0.788059675;0.306560199;1.1084034;1.04444331;4.56811657;1.77702734;10;1.00014935;1.00014925;0.652351607;1.068861;1.00014824
27.793263;1.04444394;0.823267796;0.319141427;0.788235204;0.305561409;1.10823813;1.04444337;4.56913727;1.77123669;10;1.00014714;1.00014722;0.65304239;1.068861;1.00014634
27.805263;1.04444398;0.82337089;0.318310064;0.788333782;0.30476557;1.10810591;1.04444351;4.56971032;1.76662382;10;1.00014397;1.00014429;0.653586636;1.068861;1.00014368
27.833263;1.04444423;0.823468165;0.316391974;0.788427046;0.302928461;1.10779593;1.04444349;4.5702494;1.75597845;10;1.00013902;1.00013912;0.654825286;1.068861;1.00013915
27.836263;1.04444428;0.823467242;0.316188775;0.788426157;0.302733756;1.10776295;1.04444355;4.5702444;1.75485041;10;1.00013801;1.00013811;0.654955338;1.068861;1.00013815
27.846263;1.04444432;0.823449912;0.315514906;0.788409522;0.302088078;1.10765297;1.04444369;4.57014836;1.75110932;10;1.00013594;1.00013624;0.655383372;1.068861;1.00013617
27.867263;1.04444396;0.823345635;0.314120017;0.788309831;0.300751921;1.10742405;1.04444388;4.56956854;1.74336613;10;1.00013217;1.00013241;0.656264113;1.068861;1.00013195
27.883263;1.04444416;0.823210955;0.313076561;0.788181334;0.299753386;1.10725098;1.04444436;4.56882165;1.73757487;10;1.00012822;1.00012828;0.656916915;1.068861;1.00012778
27.905263;1.04444411;0.822962113;0.311670581;0.787943324;0.298408188;1.10701722;1.04444409;4.56744063;1.72977488;10;1.00012523;1.00012462;0.657793457;1.068861;1.00012458
27.917263;1.0444439;0.822800621;0.310918137;0.78778878;0.297687919;1.1068913;1.04444379;4.5665451;1.72559998;10;1.00012333;1.00012258;0.658262443;1.068861;1.0001224
27.920263;1.04444388;0.822757923;0.310731631;0.787747904;0.297509385;1.10685927;1.04444378;4.5663082;1.72456501;10;1.00012235;1.00012159;0.658378442;1.068861;1.00012133
27.927263;1.04444384;0.822655312;0.310298824;0.787649595;0.297095112;1.10678716;1.04444382;4.56573832;1.72216311;10;1.00012234;1.00012161;0.658647465;1.068861;1.00012121
27.959263;1.04444421;0.822143377;0.30836149;0.787159346;0.295240609;1.10645989;1.04444403;4.56289395;1.71140929;10;1.000118;1.00011808;0.65985795;1.068861;1.00011782
27.960263;1.04444423;0.822126631;0.308301863;0.787143309;0.295183498;1.10644889;1.04444403;4.56280095;1.71107828;10;1.00011799;1.0001181;0.659895938;1.068861;1.00011785
27.999263;1.04444408;0.821464864;0.306020352;0.786509679;0.292998987;1.10606327;1.04444387;4.55913153;1.69841513;10;1.00011642;1.00011768;0.661345232;1.068861;1.00011776
28.012263;1.0444437;0.821249571;0.3052745;0.786303243;0.29228509;1.10593736;1.04444369;4.55793677;1.69427607;10;1.00011614;1.00011762;0.661825895;1.068861;1.0001174
28.035263;1.04444339;0.820887901;0.303968855;0.785956891;0.291034104;1.10571603;1.04444385;4.5559288;1.68702583;10;1.00011777;1.00011912;0.662682764;1.068861;1.00011893
28.056263;1.04444376;0.820587574;0.302785795;0.785670022;0.289901129;1.10551589;1.04444433;4.55426249;1.68045974;10;1.00011877;1.00011984;0.663475311;1.068861;1.00011969
28.065263;1.04444391;0.820469534;0.302280304;0.785556968;0.28941691;1.10543193;1.04444437;4.55360741;1.67765472;10;1.00011994;1.00012059;0.663818525;1.068861;1.00012058
28.087263;1.04444359;0.820212708;0.301044585;0.785310412;0.288234348;1.10522509;1.04444387;4.55218002;1.6708011;10;1.00012352;1.00012315;0.664670436;1.068861;1.00012386
28.095263;1.04444355;0.820130985;0.300595074;0.785232026;0.287804147;1.10514994;1.04444361;4.55172604;1.66830736;10;1.00012458;1.00012431;0.664984389;1.068861;1.00012503
28.138263;1.0444439;0.819805934;0.29816198;0.784920426;0.285474131;1.1047465;1.04444424;4.54992043;1.65480062;10;1.00013223;1.00013242;0.666727598;1.068861;1.0001326
28.182263;1.04444416;0.819674201;0.295618073;0.784794446;0.283038598;1.10433007;1.04444399;4.54918746;1.64068141;10;1.00014038;1.00014061;0.668620723;1.068861;1.00014061
28.190263;1.04444436;0.819670561;0.295147764;0.784791045;0.282588118;1.10425315;1.04444406;4.54916848;1.63807009;10;1.00014246;1.00014284;0.668976843;1.068861;1.00014248
28.219263;1.04444435;0.819705495;0.293418997;0.784824319;0.280933039;1.10397363;1.04444372;4.54936367;1.62847383;10;1.00014904;1.00014907;0.670302064;1.068861;1.00014821
28.226263;1.04444424;0.819724176;0.292995831;0.784842083;0.280528103;1.10390553;1.0444437;4.54946657;1.62612574;10;1.00015033;1.00015014;0.670629962;1.068861;1.00014922
28.234263;1.04444419;0.819750009;0.292509651;0.784866812;0.280062743;1.10382635;1.04444388;4.54960949;1.62342754;10;1.00015266;1.00015214;0.671007865;1.068861;1.00015129
28.249263;1.04444445;0.819809499;0.291589419;0.784924323;0.2791819;1.10367809;1.04444445;4.54994153;1.61832143;10;1.00015564;1.00015497;0.671725743;1.068861;1.00015448
28.267263;1.04444452;0.819898215;0.290471435;0.785009371;0.278111714;1.10349907;1.04444481;4.55043621;1.61211774;10;1.000158;1.00015801;0.672603952;1.068861;1.0001575
28.290263;1.04444448;0.820034508;0.28902112;0.785139122;0.276723249;1.10326601;1.0444449;4.55119137;1.60406983;10;1.00016077;1.00016096;0.673750812;1.068861;1.00016075
28.304263;1.04444434;0.820126258;0.288126889;0.785226919;0.27586696;1.10312284;1.04444471;4.55169977;1.59910702;10;1.00016388;1.00016408;0.67446084;1.068861;1.00016387
28.306263;1.0444443;0.820139784;0.287998633;0.785239853;0.275744114;1.10310282;1.04444467;4.55177484;1.59839507;10;1.0001639;1.00016411;0.674563848;1.068861;1.00016388
28.373263;1.04444395;0.820615797;0.283610814;0.785695865;0.271541778;1.10240049;1.04444342;4.55441563;1.57404017;10;1.00017072;1.00017102;0.678078172;1.068861;1.00017075
28.402263;1.04444395;0.820811863;0.281669369;0.785883912;0.269683299;1.10208953;1.04444308;4.55550325;1.56326555;10;1.00017405;1.000174;0.679641242;1.068861;1.00017391
28.403263;1.04444395;0.820818337;0.281601986;0.785890126;0.269618798;1.10207853;1.04444309;4.55553953;1.56289154;10;1.00017406;1.000174;0.679695257;1.068861;1.00017395
28.426263;1.04444406;0.820957975;0.280050016;0.786023972;0.268132832;1.10182988;1.04444375;4.55631657;1.55427749;10;1.00017533;1.00017521;0.680947552;1.068861;1.00017543
28.446263;1.04444437;0.821066151;0.278694724;0.786127189;0.266834955;1.10161223;1.04444412;4.55691622;1.54675392;10;1.00017644;1.00017658;0.682042668;1.068861;1.00017613
28.462263;1.044444;0.821142389;0.27760765;0.786199971;0.265794345;1.10143725;1.04444413;4.55733833;1.54072136;10;1.00017633;1.00017648;0.682923039;1.068861;1.0001762
28.517263;1.04444434;0.821325658;0.273866357;0.786376206;0.262212149;1.1008337;1.04444435;4.55835954;1.51995795;10;1.00017608;1.00017651;0.685954267;1.068861;1.00017648
28.576263;1.0444444;0.821391769;0.269872717;0.786439738;0.258388859;1.10018572;1.04444396;4.55872365;1.49779364;10;1.00017581;1.00017612;0.689209201;1.068861;1.00017629
28.604263;1.04444405;0.82138249;0.267991443;0.786430157;0.256588229;1.09988127;1.04444399;4.558672;1.48735577;10;1.00017545;1.0001758;0.690750488;1.068861;1.00017615
28.645263;1.04444345;0.821333285;0.265259641;0.786383381;0.253972152;1.09943523;1.04444403;4.55840188;1.47218961;10;1.0001745;1.00017481;0.693003108;1.068861;1.00017508
28.743263;1.04444403;0.821135635;0.258832123;0.786194069;0.247817154;1.09838572;1.04444461;4.5573007;1.43651775;10;1.00017543;1.00017495;0.698378769;1.068861;1.00017478
28.764263;1.04444375;0.82109288;0.257471366;0.786153352;0.246515075;1.09816427;1.04444444;4.55706338;1.42896713;10;1.00017513;1.00017489;0.699534096;1.068861;1.00017478
28.824263;1.04444385;0.820991393;0.253607904;0.786055732;0.242815574;1.09753372;1.04444516;4.55650241;1.40752132;10;1.00017705;1.00017654;0.702845089;1.068861;1.00017729
28.831263;1.0444439;0.820982572;0.253158776;0.786047325;0.242385862;1.09745987;1.04444501;4.55645338;1.40502928;10;1.00017694;1.00017665;0.70323297;1.068861;1.00017726
28.863263;1.0444439;0.820950594;0.251109263;0.786016789;0.240424033;1.09712729;1.04444394;4.55627525;1.39365674;10;1.00017789;1.00017771;0.705010346;1.068861;1.00017785
28.925263;1.0444439;0.820929316;0.247151149;0.78599571;0.236633987;1.09648294;1.04444439;4.5561545;1.37168748;10;1.00018059;1.00018054;0.70848155;1.068861;1.00018034
28.996263;1.04444397;0.820961374;0.242628138;0.786026851;0.232303773;1.09574914;1.0444447;4.55633379;1.34658828;10;1.00018201;1.00018266;0.712498869;1.068861;1.00018166
29.008263;1.04444395;0.820971427;0.241864749;0.786036352;0.231573102;1.0956252;1.04444453;4.55638889;1.342351;10;1.00018176;1.00018242;0.713181369;1.068861;1.00018165
29.060263;1.044443;0.821023429;0.238560356;0.786085668;0.228408359;1.09508887;1.04444346;4.55667636;1.32401073;10;1.00018326;1.00018311;0.716151453;1.068861;1.00018291
29.070263;1.04444321;0.821034075;0.237925856;0.786095879;0.22780049;1.094986;1.0444431;4.5567363;1.32048886;10;1.00018333;1.0001834;0.716724261;1.068861;1.00018318
29.127263;1.0444437;0.821096101;0.234316378;0.78615608;0.224345812;1.09440056;1.04444402;4.55708415;1.30045774;10;1.0001846;1.00018472;0.71999517;1.068861;1.00018346
29.182063;1.04444371;0.821149438;0.23086463;0.786207271;0.221040078;1.09384085;1.04444415;4.55737802;1.28129277;10;1.00018397;1.00018364;0.723147291;1.068861;1.00018371
29.285063;1.04444328;0.821211212;0.224439944;0.786265208;0.214888942;1.09279875;1.04444346;4.55771998;1.24564098;10;1.00018328;1.00018277;0.729063936;1.068861;1.00018287
29.298063;1.0444433;0.821215232;0.2236367;0.786269116;0.21411986;1.09266872;1.04444372;4.55774174;1.2411833;10;1.00018342;1.00018299;0.729808997;1.068861;1.00018305
29.327063;1.04444376;0.821221541;0.221851527;0.786275927;0.212411021;1.09237896;1.04444407;4.55777565;1.23127654;10;1.00018317;1.00018289;0.731468763;1.068861;1.00018345
29.355063;1.04444428;0.8212234;0.220137268;0.786278669;0.21076968;1.09209966;1.04444382;4.55778999;1.22176124;10;1.00018211;1.00018197;0.733069905;1.068861;1.0001824
29.430063;1.04444416;0.821218921;0.215590477;0.786274781;0.206416496;1.09136091;1.0444437;4.55776958;1.19652718;10;1.0001805;1.00018094;0.73734058;1.068861;1.00018086
29.456063;1.04444413;0.821216387;0.214029819;0.786271263;0.204922205;1.09110821;1.04444361;4.55775055;1.18786648;10;1.00018046;1.00018085;0.73881588;1.068861;1.00018094
29.476063;1.04444367;0.821213806;0.212835088;0.786268393;0.203777852;1.09091417;1.04444406;4.55773592;1.18123424;10;1.00018095;1.00018077;0.739950133;1.068861;1.0001806
29.570063;1.04444448;0.821203279;0.207281593;0.786259672;0.198461667;1.09001109;1.04444436;4.55768082;1.15041187;10;1.00017981;1.00017955;0.745254821;1.068861;1.00018056
29.631063;1.04444359;0.821204394;0.203730159;0.786259348;0.195061449;1.08943363;1.04444356;4.55768083;1.13070381;10;1.00017952;1.00017849;0.748679293;1.068861;1.00017991
29.649063;1.04444344;0.821205527;0.202689978;0.786260739;0.194065534;1.08926465;1.04444374;4.55768688;1.12493242;10;1.00017908;1.00017867;0.749685931;1.068861;1.00017977
29.663063;1.04444328;0.821206542;0.201883739;0.786261944;0.1932931;1.08913403;1.0444441;4.557694;1.1204564;10;1.00017812;1.00017782;0.750468786;1.068861;1.0001786
29.680063;1.04444327;0.821208209;0.200907672;0.786263343;0.192357975;1.08897497;1.04444421;4.55770526;1.11503709;10;1.00017825;1.00017791;0.751417924;1.068861;1.00017824
29.808063;1.04444384;0.821233436;0.19365575;0.786287615;0.185415129;1.087798;1.04444412;4.55784484;1.07478807;10;1.00017711;1.0001753;0.758523084;1.068861;1.00017611
29.809063;1.04444384;0.82123362;0.193599917;0.786287764;0.18536165;1.08778901;1.04444411;4.55784583;1.07447808;10;1.0001771;1.00017529;0.758579081;1.068861;1.0001761
29.854063;1.04444447;0.821244967;0.191093431;0.786298018;0.182961634;1.08738188;1.04444451;4.55790808;1.06056577;10;1.00017518;1.00017522;0.76105629;1.068861;1.00017471
29.928063;1.04444458;0.8212619;0.187020367;0.78631561;0.179062831;1.08672003;1.04444432;4.55800311;1.03796375;10;1.00017427;1.00017426;0.765105027;1.068861;1.00017414
29.984063;1.04444386;0.821272678;0.18398004;0.786325965;0.176151971;1.08622766;1.04444456;4.55806663;1.02109269;10;1.00017317;1.00017304;0.768145699;1.068861;1.00017254
30.017063;1.04444405;0.821278376;0.18220658;0.786332166;0.17445338;1.08593894;1.04444402;4.5580986;1.01124804;10;1.00017302;1.00017191;0.769927134;1.068861;1.00017154
30.034063;1.04444414;0.82128087;0.181297466;0.786334659;0.173583012;1.08579103;1.04444364;4.55811367;1.00620338;10;1.00017296;1.00017165;0.770840838;1.068861;1.00017175
30.146063;1.04444399;0.821296012;0.175396826;0.786347557;0.167933356;1.08483277;1.04444367;4.55819221;0.973453738;10;1.00016914;1.00016844;0.776814105;1.068861;1.00016896
30.173063;1.04444373;0.821297979;0.173997492;0.786349983;0.166593386;1.08460502;1.04444405;4.55820639;0.965685628;10;1.00016807;1.00016749;0.77824022;1.068861;1.00016796
30.205063;1.04444391;0.821301192;0.172349792;0.786352585;0.165015721;1.08433817;1.04444399;4.55822202;0.956540995;10;1.0001669;1.00016702;0.779922038;1.068861;1.00016689
30.242063;1.04444399;0.821304687;0.170460177;0.786355878;0.163206618;1.08403101;1.044444;4.55824099;0.946054004;10;1.00016599;1.000166;0.781857995;1.068861;1.000166
30.261063;1.044444;0.821306306;0.169496216;0.786357436;0.16228368;1.083874;1.044444;4.55825;0.940704;10;1.000166;1.000166;0.782847;1.068861;1.000166
30.375063;1.044444;0.821316937;0.163803604;0.786367615;0.156833304;1.08295;1.044444;4.558309;0.90911;10;1.000163;1.000163;0.788723;1.068861;1.000163
30.416063;1.044444;0.821321261;0.161794234;0.786371755;0.154909439;1.082623;1.044444;4.558333;0.897958;10;1.000162;1.000162;0.790809;1.068861;1.000162
30.423063;1.044444;0.821321982;0.161452973;0.786372445;0.154582699;1.082568;1.044444;4.558337;0.896064;10;1.000162;1.000162;0.791164;1.068861;1.000162
30.466063;1.044444;0.821326847;0.15937045;0.786377103;0.152588794;1.08223;1.044444;4.558364;0.884506;10;1.000161;1.000161;0.793336;1.068861;1.000161
30.491063;1.044444;0.82132973;0.15816955;0.786379863;0.151438995;1.082035;1.044444;4.55838;0.877841;10;1.00016;1.00016;0.794591;1.068861;1.00016
30.605063;1.044444;0.821343423;0.152786667;0.786392974;0.146285169;1.081161;1.044444;4.558456;0.847966;10;1.000157;1.000157;0.800245;1.068861;1.000157
30.624063;1.044444;0.821345766;0.151904324;0.786395217;0.145440372;1.081017;1.044444;4.558469;0.843069;10;1.000156;1.000156;0.801177;1.068861;1.000156
30.644063;1.044444;0.821348288;0.15098;0.786397632;0.144555381;1.080867;1.044444;4.558483;0.837939;10;1.000156;1.000156;0.802154;1.068861;1.000156
30.681063;1.044444;0.821352613;0.149282523;0.786401772;0.142930136;1.080592;1.044444;4.558507;0.828518;10;1.000155;1.000155;0.803952;1.068861;1.000155
30.686063;1.044444;0.821353333;0.149054234;0.786402462;0.142711562;1.080555;1.044444;4.558511;0.827251;10;1.000154;1.000154;0.804194;1.068861;1.000154
30.723063;1.044444;0.821357658;0.147374595;0.786406603;0.141103395;1.080282;1.044444;4.558535;0.817929;10;1.000153;1.000153;0.805977;1.068861;1.000153
30.836063;1.044444;0.82137027;0.142342883;0.786418679;0.136285797;1.079465;1.044444;4.558605;0.790003;10;1.00015;1.00015;0.811348;1.068861;1.00015
30.848063;1.044444;0.821371532;0.141817297;0.786419886;0.135782576;1.079379;1.044444;4.558612;0.787086;10;1.00015;1.00015;0.811912;1.068861;1.00015
30.870063;1.044444;0.821373874;0.140857658;0.786422129;0.134863772;1.079224;1.044444;4.558625;0.78176;10;1.000149;1.000149;0.812941;1.068861;1.000149
30.902063;1.044444;0.821377117;0.139471892;0.786425234;0.133536975;1.078999;1.044444;4.558643;0.774069;10;1.000148;1.000148;0.814431;1.068861;1.000148
30.954063;1.044444;0.821382342;0.137244685;0.786430237;0.131404541;1.078637;1.044444;4.558672;0.761708;10;1.000146;1.000146;0.816831;1.068861;1.000146
31.065063;1.044444;0.821393514;0.132592613;0.786440933;0.126950428;1.077881;1.044444;4.558734;0.735889;10;1.000143;1.000143;0.821869;1.068861;1.000143
31.073063;1.044444;0.821394234;0.132262523;0.786441623;0.126634384;1.077828;1.044444;4.558738;0.734057;10;1.000143;1.000143;0.822227;1.068861;1.000143
31.095063;1.044444;0.821396396;0.131358739;0.786443693;0.125769059;1.077681;1.044444;4.55875;0.729041;10;1.000142;1.000142;0.82321;1.068861;1.000142
31.129063;1.044444;0.82139982;0.129972613;0.786446971;0.124441916;1.077456;1.044444;4.558769;0.721348;10;1.000141;1.000141;0.824721;1.068861;1.000141
31.188063;1.044444;0.821405586;0.127597117;0.786452491;0.122167505;1.07707;1.044444;4.558801;0.708164;10;1.000139;1.000139;0.827315;1.068861;1.000139
31.282063;1.044444;0.821414955;0.123890811;0.786461462;0.118618912;1.076468;1.044444;4.558853;0.687594;10;1.000137;1.000137;0.831382;1.068861;1.000137
31.306063;1.044444;0.821417297;0.12295964;0.786463704;0.117727365;1.076317;1.044444;4.558866;0.682426;10;1.000136;1.000136;0.832406;1.068861;1.000136
31.322063;1.044444;0.821418919;0.122342342;0.786465257;0.117136335;1.076217;1.044444;4.558875;0.679;10;1.000135;1.000135;0.833086;1.068861;1.000135
31.357063;1.044444;0.821422523;0.121001622;0.786468707;0.115852666;1.075999;1.044444;4.558895;0.671559;10;1.000134;1.000134;0.834566;1.068861;1.000134
31.427063;1.044444;0.821429369;0.118358559;0.786475263;0.113322072;1.07557;1.044444;4.558933;0.65689;10;1.000132;1.000132;0.837489;1.068861;1.000132
31.483063;1.044444;0.821434775;0.116281261;0.786480438;0.11133317;1.075233;1.044444;4.558963;0.645361;10;1.00013;1.00013;0.839795;1.068861;1.00013
31.498063;1.044444;0.821436396;0.11573027;0.786481991;0.110805625;1.075143;1.044444;4.558972;0.642303;10;1.00013;1.00013;0.840407;1.068861;1.00013
31.547063;1.044444;0.821441081;0.113946667;0.786486476;0.109097919;1.074854;1.044444;4.558998;0.632404;10;1.000129;1.000129;0.842393;1.068861;1.000129
31.551063;1.044444;0.821441441;0.113802162;0.786486821;0.108959563;1.07483;1.044444;4.559;0.631602;10;1.000128;1.000128;0.842554;1.068861;1.000128
31.592063;1.044444;0.821445405;0.11233045;0.786490616;0.107550477;1.074591;1.044444;4.559022;0.623434;10;1.000127;1.000127;0.844197;1.068861;1.000127
31.670063;1.044444;0.821452793;0.109577297;0.786497689;0.104914478;1.074144;1.044444;4.559063;0.608154;10;1.000125;1.000125;0.847278;1.068861;1.000125
31.728063;1.044444;0.821458378;0.10756955;0.786503037;0.102992166;1.073818;1.044444;4.559094;0.597011;10;1.000123;1.000123;0.849532;1.068861;1.000123
31.788063;1.044444;0.821463964;0.105527568;0.786508385;0.101037076;1.073487;1.044444;4.559125;0.585678;10;1.000121;1.000121;0.85183;1.068861;1.000121
31.812063;1.044444;0.821466306;0.104720721;0.786510628;0.100264563;1.073356;1.044444;4.559138;0.5812;10;1.000121;1.000121;0.852741;1.068861;1.000121
31.911063;1.044444;0.821475495;0.101450631;0.786519426;0.0971336239;1.072825;1.044444;4.559189;0.563051;10;1.000118;1.000118;0.856438;1.068861;1.000118
31.944063;1.044444;0.821478559;0.100381441;0.786522359;0.0961099316;1.072651;1.044444;4.559206;0.557117;10;1.000117;1.000117;0.85765;1.068861;1.000117
32.020063;1.044444;0.821485586;0.097958018;0.786529087;0.0937896316;1.072258;1.044444;4.559245;0.543667;10;1.000114;1.000114;0.860404;1.068861;1.000114
32.039063;1.044444;0.821487387;0.0973605405;0.786530812;0.0932175785;1.072161;1.044444;4.559255;0.540351;10;1.000114;1.000114;0.861085;1.068861;1.000114
32.041063;1.044444;0.821487568;0.0972978378;0.786530984;0.093157544;1.072151;1.044444;4.559256;0.540003;10;1.000114;1.000114;0.861156;1.068861;1.000114
32.171063;1.044444;0.821499459;0.0933010811;0.78654237;0.0893308603;1.071502;1.044444;4.559322;0.517821;10;1.00011;1.00011;0.86572;1.068861;1.00011
32.176063;1.044444;0.8215;0.0931504505;0.786542888;0.0891866394;1.071477;1.044444;4.559325;0.516985;10;1.00011;1.00011;0.865893;1.068861;1.00011
32.269063;1.044444;0.821508468;0.0903886486;0.786550996;0.08654236;1.071029;1.044444;4.559372;0.501657;10;1.000107;1.000107;0.869061;1.068861;1.000107
32.295063;1.044444;0.821510811;0.0896300901;0.786553239;0.0858160802;1.070906;1.044444;4.559385;0.497447;10;1.000107;1.000107;0.869932;1.068861;1.000107
32.307063;1.044444;0.821512072;0.089281982;0.786554446;0.0854827851;1.070849;1.044444;4.559392;0.495515;10;1.000106;1.000106;0.870333;1.068861;1.000106
32.440063;1.044444;0.821524144;0.085507027;0.786566005;0.081868465;1.070237;1.044444;4.559459;0.474564;10;1.000103;1.000103;0.874686;1.068861;1.000103
32.475063;1.044444;0.821527207;0.0845385586;0.786568937;0.0809412075;1.070079;1.044444;4.559476;0.469189;10;1.000102;1.000102;0.875806;1.068861;1.000102
32.506063;1.044444;0.82153009;0.0836893694;0.786571698;0.0801281537;1.069942;1.044444;4.559492;0.464476;10;1.000101;1.000101;0.87679;1.068861;1.000101
32.552063;1.044444;0.821534234;0.0824437838;0.786575665;0.0789355713;1.069739;1.044444;4.559515;0.457563;10;1.0001;1.0001;0.878234;1.068861;1.0001
32.574063;1.044444;0.821536216;0.0818542342;0.786577563;0.0783711087;1.069644;1.044444;4.559526;0.454291;10;1.000099;1.000099;0.878918;1.068861;1.000099
32.709863;1.044444;0.821548288;0.0783016216;0.786589121;0.0749696696;1.069067;1.044444;4.559593;0.434574;10;1.000095;1.000095;0.883051;1.068861;1.000095
32.746863;1.044444;0.821551712;0.0773590991;0.786592399;0.0740672541;1.068914;1.044444;4.559612;0.429343;10;1.000094;1.000094;0.884151;1.068861;1.000094
32.761863;1.044444;0.821552973;0.07698;0.786593607;0.0737042867;1.068852;1.044444;4.559619;0.427239;10;1.000094;1.000094;0.884593;1.068861;1.000094
32.822863;1.044444;0.821558378;0.0754563964;0.786598782;0.0722455167;1.068605;1.044444;4.559649;0.418783;10;1.000092;1.000092;0.886374;1.068861;1.000092
32.848863;1.044444;0.821560721;0.0748156757;0.786601025;0.0716320604;1.068501;1.044444;4.559662;0.415227;10;1.000092;1.000092;0.887124;1.068861;1.000092
32.890863;1.044444;0.821564505;0.0737915315;0.786604648;0.0706514964;1.068335;1.044444;4.559683;0.409543;10;1.000091;1.000091;0.888324;1.068861;1.000091
32.933863;1.044444;0.821568288;0.0727567568;0.78660827;0.0696607542;1.068167;1.044444;4.559704;0.4038;10;1.000089;1.000089;0.889537;1.068861;1.000089
32.993863;1.044444;0.821573694;0.0713356757;0.786613446;0.0683001441;1.067936;1.044444;4.559734;0.395913;10;1.000088;1.000088;0.891206;1.068861;1.000088
33.031863;1.044444;0.821576937;0.0704493694;0.786616551;0.0674515526;1.067792;1.044444;4.559752;0.390994;10;1.000087;1.000087;0.892249;1.068861;1.000087
33.055863;1.044444;0.821579099;0.069894955;0.786618621;0.06692073;1.067702;1.044444;4.559764;0.387917;10;1.000086;1.000086;0.892901;1.068861;1.000086
33.095863;1.044444;0.821582703;0.0689801802;0.786622071;0.0660448815;1.067554;1.044444;4.559784;0.38284;10;1.000085;1.000085;0.893979;1.068861;1.000085
33.140863;1.044444;0.821586667;0.0679646847;0.786625867;0.0650725981;1.067389;1.044444;4.559806;0.377204;10;1.000084;1.000084;0.895177;1.068861;1.000084
33.176863;1.044444;0.82158991;0.0671627027;0.786628972;0.0643047427;1.067259;1.044444;4.559824;0.372753;10;1.000083;1.000083;0.896124;1.068861;1.000083
33.285863;1.044444;0.821599459;0.0647886486;0.786638115;0.0620317113;1.066874;1.044444;4.559877;0.359577;10;1.000081;1.000081;0.898931;1.068861;1.000081
33.315863;1.044444;0.821602162;0.0641495495;0.786640703;0.0614198076;1.06677;1.044444;4.559892;0.35603;10;1.00008;1.00008;0.899689;1.068861;1.00008
33.367863;1.044444;0.821606667;0.0630558559;0.786645016;0.0603726536;1.066592;1.044444;4.559917;0.34996;10;1.000079;1.000079;0.900986;1.068861;1.000079
33.375863;1.044444;0.821607387;0.0628891892;0.786645706;0.0602130791;1.066565;1.044444;4.559921;0.349035;10;1.000079;1.000079;0.901183;1.068861;1.000079
33.431863;1.044444;0.821612252;0.0617344144;0.786650363;0.0591074432;1.066378;1.044444;4.559948;0.342626;10;1.000077;1.000077;0.902555;1.068861;1.000077
33.464863;1.044444;0.821615135;0.0610636036;0.786653124;0.0584651773;1.066269;1.044444;4.559964;0.338903;10;1.000077;1.000077;0.903353;1.068861;1.000077
33.578863;1.044444;0.821625225;0.0587992793;0.786662784;0.0562972062;1.065902;1.044444;4.56002;0.326336;10;1.000074;1.000074;0.906049;1.068861;1.000074
33.614863;1.044444;0.821628288;0.0581012613;0.786665717;0.0556288908;1.065788;1.044444;4.560037;0.322462;10;1.000073;1.000073;0.906882;1.068861;1.000073
33.666863;1.044444;0.821632793;0.057107027;0.78667003;0.054676964;1.065627;1.044444;4.560062;0.316944;10;1.000072;1.000072;0.908068;1.068861;1.000072
33.673863;1.044444;0.821633514;0.0569745946;0.78667072;0.054550167;1.065605;1.044444;4.560066;0.316209;10;1.000072;1.000072;0.908227;1.068861;1.000072
33.725863;1.044444;0.821638018;0.0559989189;0.786675033;0.053616009;1.065447;1.044444;4.560091;0.310794;10;1.000071;1.000071;0.909393;1.068861;1.000071
33.761863;1.044444;0.821641081;0.0553331532;0.786677966;0.0529785734;1.065339;1.044444;4.560108;0.307099;10;1.00007;1.00007;0.91019;1.068861;1.00007
33.880863;1.044444;0.821651532;0.0531861261;0.786687971;0.0509229084;1.064991;1.044444;4.560166;0.295183;10;1.000068;1.000068;0.912762;1.068861;1.000068
33.913863;1.044444;0.821654414;0.0526052252;0.786690732;0.0503667264;1.064896;1.044444;4.560182;0.291959;10;1.000067;1.000067;0.91346;1.068861;1.000067
33.940863;1.044444;0.821656757;0.0521345946;0.786692974;0.0499161224;1.06482;1.044444;4.560195;0.289347;10;1.000066;1.000066;0.914025;1.068861;1.000066
33.959863;1.044444;0.821658378;0.0518057658;0.786694527;0.0496012862;1.064767;1.044444;4.560204;0.287522;10;1.000066;1.000066;0.91442;1.068861;1.000066
33.999863;1.044444;0.821661982;0.0511203604;0.786697977;0.0489450467;1.064655;1.044444;4.560224;0.283718;10;1.000065;1.000065;0.915244;1.068861;1.000065
34.035863;1.044444;0.821665045;0.0505108108;0.78670091;0.0483614352;1.064557;1.044444;4.560241;0.280335;10;1.000065;1.000065;0.915977;1.068861;1.000065
34.068863;1.044444;0.821667928;0.0499583784;0.78670367;0.0478325103;1.064467;1.044444;4.560257;0.277269;10;1.000064;1.000064;0.916642;1.068861;1.000064
34.197863;1.044444;0.821679099;0.047854955;0.786714366;0.0458185934;1.064126;1.044444;4.560319;0.265595;10;1.000061;1.000061;0.919177;1.068861;1.000061
34.216863;1.044444;0.821680721;0.0475526126;0.786715918;0.0455291166;1.064077;1.044444;4.560328;0.263917;10;1.000061;1.000061;0.919542;1.068861;1.000061
34.261863;1.044444;0.821684685;0.0468437838;0.786719714;0.0448504504;1.063962;1.044444;4.56035;0.259983;10;1.00006;1.00006;0.920397;1.068861;1.00006
34.330863;1.044444;0.821690631;0.0457771171;0.786725407;0.0438291733;1.063788;1.044444;4.560383;0.254063;10;1.000059;1.000059;0.921687;1.068861;1.000059
34.352863;1.044444;0.821692432;0.045441982;0.786727132;0.0435082991;1.063734;1.044444;4.560393;0.252203;10;1.000059;1.000059;0.922092;1.068861;1.000059
34.371863;1.044444;0.821694234;0.0451545946;0.786728857;0.0432331409;1.063687;1.044444;4.560403;0.250608;10;1.000058;1.000058;0.92244;1.068861;1.000058
34.519863;1.044444;0.821706847;0.0429758559;0.786740933;0.0411471135;1.063334;1.044444;4.560473;0.238516;10;1.000056;1.000056;0.925079;1.068861;1.000056
34.528863;1.044444;0.821707748;0.0428468468;0.786741795;0.0410235942;1.063313;1.044444;4.560478;0.2378;10;1.000055;1.000055;0.925236;1.068861;1.000055
34.579863;1.044444;0.821712072;0.0421223423;0.786745936;0.0403299194;1.063196;1.044444;4.560502;0.233779;10;1.000055;1.000055;0.926115;1.068861;1.000055
34.683863;1.044444;0.821721081;0.0406823423;0.786754561;0.0389511954;1.062962;1.044444;4.560552;0.225787;10;1.000053;1.000053;0.927864;1.068861;1.000053
34.685863;1.044444;0.821721261;0.0406551351;0.786754734;0.0389251459;1.062957;1.044444;4.560553;0.225636;10;1.000053;1.000053;0.927897;1.068861;1.000053
34.694863;1.044444;0.821721982;0.040532973;0.786755424;0.0388081821;1.062938;1.044444;4.560557;0.224958;10;1.000053;1.000053;0.928046;1.068861;1.000053
34.852863;1.044444;0.821735495;0.0384454054;0.786768362;0.0368094464;1.062599;1.044444;4.560632;0.213372;10;1.00005;1.00005;0.930586;1.068861;1.00005
34.863863;1.044444;0.821736577;0.0383041441;0.786769397;0.0366741962;1.062576;1.044444;4.560638;0.212588;10;1.00005;1.00005;0.930759;1.068861;1.00005
34.903863;1.044444;0.82174;0.0377945946;0.786772675;0.0361863294;1.062493;1.044444;4.560657;0.20976;10;1.000049;1.000049;0.93138;1.068861;1.000049
34.949863;1.044444;0.821743964;0.0372169369;0.786776471;0.0356332527;1.0624;1.044444;4.560679;0.206554;10;1.000048;1.000048;0.932084;1.068861;1.000048
