time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
35.018863;1.044444;0.82174973;0.0363668468;0.786781991;0.0348193363;1.062262;1.044444;4.560711;0.201836;10;1.000047;1.000047;0.933122;1.068861;1.000047
35.026863;1.044444;0.82175045;0.0362695495;0.786782681;0.0347261792;1.062246;1.044444;4.560715;0.201296;10;1.000047;1.000047;0.933241;1.068861;1.000047
35.039863;1.044444;0.821751532;0.0361120721;0.786783716;0.0345754029;1.06222;1.044444;4.560721;0.200422;10;1.000047;1.000047;0.933433;1.068861;1.000047
35.193863;1.044444;0.821764685;0.0342963964;0.78679631;0.0328369892;1.061926;1.044444;4.560794;0.190345;10;1.000045;1.000045;0.935653;1.068861;1.000045
35.195863;1.044444;0.821764865;0.0342733333;0.786796482;0.0328149076;1.061922;1.044444;4.560795;0.190217;10;1.000045;1.000045;0.935681;1.068861;1.000045
35.237863;1.044444;0.821768468;0.0337944144;0.786799932;0.032356368;1.061845;1.044444;4.560815;0.187559;10;1.000044;1.000044;0.936267;1.068861;1.000044
35.364863;1.044444;0.821779279;0.0323864865;0.786810283;0.0310083513;1.061616;1.044444;4.560875;0.179745;10;1.000042;1.000042;0.937992;1.068861;1.000042
35.369863;1.044444;0.82177964;0.0323322523;0.786810628;0.0309564249;1.061607;1.044444;4.560877;0.179444;10;1.000042;1.000042;0.938058;1.068861;1.000042
35.427863;1.044444;0.821784685;0.0317099099;0.786815458;0.030360565;1.061506;1.044444;4.560905;0.17599;10;1.000042;1.000042;0.938821;1.068861;1.000042
35.540863;1.044444;0.821794234;0.0305315315;0.786824602;0.0292323299;1.061315;1.044444;4.560958;0.16945;10;1.00004;1.00004;0.940268;1.068861;1.00004
35.550863;1.044444;0.821794955;0.0304293694;0.786825292;0.029134515;1.061299;1.044444;4.560962;0.168883;10;1.00004;1.00004;0.940393;1.068861;1.00004
35.589863;1.044444;0.821798378;0.0300342342;0.786828569;0.028756194;1.061235;1.044444;4.560981;0.16669;10;1.000039;1.000039;0.940878;1.068861;1.000039
35.811863;1.044444;0.821816937;0.0278809009;0.786846338;0.0266944909;1.060885;1.044444;4.561084;0.154739;10;1.000037;1.000037;0.943527;1.068861;1.000037
35.902863;1.044444;0.821824685;0.0270436036;0.786853756;0.025892823;1.06075;1.044444;4.561127;0.150092;10;1.000036;1.000036;0.944559;1.068861;1.000036
35.926863;1.044444;0.821826667;0.0268268468;0.786855654;0.0256852898;1.060715;1.044444;4.561138;0.148889;10;1.000035;1.000035;0.944826;1.068861;1.000035
35.942863;1.044444;0.821827928;0.0266834234;0.786856862;0.0255479695;1.060691;1.044444;4.561145;0.148093;10;1.000035;1.000035;0.945002;1.068861;1.000035
36.090863;1.044444;0.82184036;0.0253926126;0.786868765;0.0243120863;1.060482;1.044444;4.561214;0.140929;10;1.000033;1.000033;0.946594;1.068861;1.000033
36.233863;1.044444;0.821852252;0.024205045;0.786880151;0.023175053;1.060289;1.044444;4.56128;0.134338;10;1.000032;1.000032;0.948061;1.068861;1.000032
36.278863;1.044444;0.821855856;0.0238428829;0.786883601;0.0228283018;1.060231;1.044444;4.5613;0.132328;10;1.000031;1.000031;0.948509;1.068861;1.000031
36.313863;1.044444;0.821858919;0.023565045;0.786886534;0.0225622868;1.060186;1.044444;4.561317;0.130786;10;1.000031;1.000031;0.948852;1.068861;1.000031
36.648863;1.044444;0.821886306;0.0210654054;0.786912756;0.0201690138;1.05978;1.044444;4.561469;0.116913;10;1.000028;1.000028;0.951946;1.068861;1.000028
36.670863;1.044444;0.821888108;0.0209108108;0.786914481;0.0200209976;1.059755;1.044444;4.561479;0.116055;10;1.000028;1.000028;0.952138;1.068861;1.000028
36.702863;1.044444;0.821890811;0.0206881081;0.786917069;0.0198077715;1.059719;1.044444;4.561494;0.114819;10;1.000027;1.000027;0.952414;1.068861;1.000027
36.714863;1.044444;0.821891712;0.0206052252;0.786917931;0.0197284155;1.059706;1.044444;4.561499;0.114359;10;1.000027;1.000027;0.952516;1.068861;1.000027
37.075863;1.044444;0.821921081;0.0182623423;0.786946051;0.0174852288;1.059326;1.044444;4.561662;0.101356;10;1.000024;1.000024;0.955424;1.068861;1.000024
37.094863;1.044444;0.821922523;0.0181468468;0.786947431;0.017374648;1.059307;1.044444;4.56167;0.100715;10;1.000024;1.000024;0.955568;1.068861;1.000024
37.143863;1.044444;0.821926486;0.0178520721;0.786951226;0.0170924167;1.05926;1.044444;4.561692;0.099079;10;1.000024;1.000024;0.955934;1.068861;1.000024
37.430863;1.044444;0.821949369;0.0162207207;0.786973135;0.0155304839;1.058995;1.044444;4.561819;0.090025;10;1.000021;1.000021;0.957963;1.068861;1.000021
37.449863;1.044444;0.821950811;0.016118018;0.786974515;0.0154321515;1.058979;1.044444;4.561827;0.089455;10;1.000021;1.000021;0.958091;1.068861;1.000021
37.502863;1.044444;0.821954955;0.0158354955;0.786978483;0.0151616511;1.058933;1.044444;4.56185;0.087887;10;1.000021;1.000021;0.958443;1.068861;1.000021
37.508863;1.044444;0.821955495;0.0158037838;0.786979001;0.0151312888;1.058928;1.044444;4.561853;0.087711;10;1.000021;1.000021;0.958482;1.068861;1.000021
37.564863;1.044444;0.82196;0.0155113514;0.786983314;0.0148513002;1.05888;1.044444;4.561878;0.086088;10;1.000021;1.000021;0.958846;1.068861;1.000021
37.849863;1.044444;0.821982162;0.014105045;0.787004533;0.0135048361;1.058653;1.044444;4.562001;0.078283;10;1.000019;1.000019;0.960599;1.068861;1.000019
37.891863;1.044444;0.821985405;0.013909009;0.787007638;0.013317142;1.058621;1.044444;4.562019;0.077195;10;1.000018;1.000018;0.960843;1.068861;1.000018
37.946863;1.044444;0.82198973;0.0136565766;0.787011778;0.0130754512;1.05858;1.044444;4.562043;0.075794;10;1.000018;1.000018;0.961159;1.068861;1.000018
38.080863;1.044444;0.822;0.0130603604;0.787021611;0.0125046057;1.058483;1.044444;4.5621;0.072485;10;1.000017;1.000017;0.961903;1.068861;1.000017
38.275863;1.044444;0.822014955;0.0122394595;0.78703593;0.0117186364;1.058351;1.044444;4.562183;0.067929;10;1.000016;1.000016;0.962928;1.068861;1.000016
38.296863;1.044444;0.822016396;0.0121542342;0.78703731;0.0116370377;1.058337;1.044444;4.562191;0.067456;10;1.000016;1.000016;0.963034;1.068861;1.000016
38.423863;1.044444;0.822026126;0.0116515315;0.787046626;0.0111557264;1.058255;1.044444;4.562245;0.064666;10;1.000015;1.000015;0.963663;1.068861;1.000015
38.708863;1.044444;0.822047387;0.0105981982;0.787066982;0.0101472154;1.058085;1.044444;4.562363;0.05882;10;1.000014;1.000014;0.96498;1.068861;1.000014
38.801863;1.044444;0.822054234;0.0102758559;0.787073538;0.00983858958;1.058033;1.044444;4.562401;0.057031;10;1.000014;1.000014;0.965384;1.068861;1.000014
38.831863;1.044444;0.822056396;0.0101738739;0.787075608;0.00974094722;1.058016;1.044444;4.562413;0.056465;10;1.000013;1.000013;0.965511;1.068861;1.000013
38.836863;1.044444;0.822056757;0.0101571171;0.787075953;0.00972490351;1.058013;1.044444;4.562415;0.056372;10;1.000013;1.000013;0.965532;1.068861;1.000013
39.150863;1.044444;0.82207964;0.00915153153;0.787097862;0.00876210839;1.057851;1.044444;4.562542;0.050791;10;1.000012;1.000012;0.966792;1.068861;1.000012
39.177863;1.044444;0.822081622;0.00906990991;0.78709976;0.00868395999;1.057838;1.044444;4.562553;0.050338;10;1.000012;1.000012;0.966894;1.068861;1.000012
39.184863;1.044444;0.822081982;0.00904900901;0.787100105;0.00866394848;1.057834;1.044444;4.562555;0.050222;10;1.000012;1.000012;0.966921;1.068861;1.000012
39.257863;1.044444;0.822087387;0.00883243243;0.78710528;0.00845658784;1.057799;1.044444;4.562585;0.04902;10;1.000012;1.000012;0.967192;1.068861;1.000012
39.594863;1.044444;0.822111171;0.00789873874;0.787128052;0.00756262541;1.057648;1.044444;4.562717;0.043838;10;1.00001;1.00001;0.968364;1.068861;1.00001
39.611863;1.044444;0.822112252;0.00785423423;0.787129087;0.0075200147;1.057641;1.044444;4.562723;0.043591;10;1.00001;1.00001;0.968419;1.068861;1.00001
39.648863;1.044444;0.822114955;0.00775855856;0.787131675;0.00742841029;1.057625;1.044444;4.562738;0.04306;10;1.00001;1.00001;0.968539;1.068861;1.00001
39.665863;1.044444;0.822116036;0.00771495495;0.78713271;0.00738666214;1.057618;1.044444;4.562744;0.042818;10;1.00001;1.00001;0.968594;1.068861;1.00001
40.012863;1.044444;0.82214;0.00687747748;0.787155654;0.00658482166;1.057483;1.044444;4.562877;0.03817;10;1.000009;1.000009;0.969647;1.068861;1.000009
40.105863;1.044444;0.822146306;0.00666882883;0.787161692;0.0063850516;1.057449;1.044444;4.562912;0.037012;10;1.000009;1.000009;0.969909;1.068861;1.000009
40.186863;1.044444;0.822151712;0.00649243243;0.787166867;0.00621616136;1.057421;1.044444;4.562942;0.036033;10;1.000009;1.000009;0.970131;1.068861;1.000009
40.466863;1.044444;0.82217045;0.00591801802;0.787184809;0.00566618988;1.057328;1.044444;4.563046;0.032845;10;1.000008;1.000008;0.970854;1.068861;1.000008
40.574863;1.044444;0.822177477;0.00571045045;0.787191537;0.00546745489;1.057294;1.044444;4.563085;0.031693;10;1.000008;1.000008;0.971115;1.068861;1.000008
40.611863;1.044444;0.82217982;0.00564108108;0.787193779;0.00540103738;1.057283;1.044444;4.563098;0.031308;10;1.000007;1.000007;0.971203;1.068861;1.000007
40.617863;1.044444;0.82218018;0.00562972973;0.787194125;0.00539016906;1.057281;1.044444;4.5631;0.031245;10;1.000007;1.000007;0.971217;1.068861;1.000007
40.726863;1.044444;0.822187387;0.00543045045;0.787201025;0.00519936967;1.057249;1.044444;4.56314;0.030139;10;1.000007;1.000007;0.971468;1.068861;1.000007
40.932863;1.044444;0.822200541;0.00507315315;0.787213618;0.00485727636;1.057192;1.044444;4.563213;0.028156;10;1.000007;1.000007;0.971919;1.068861;1.000007
41.168863;1.044444;0.822215315;0.00469243243;0.787227765;0.00449275637;1.05713;1.044444;4.563295;0.026043;10;1.000006;1.000006;0.972399;1.068861;1.000006
41.313863;1.044444;0.822224324;0.00447297297;0.78723639;0.00428263552;1.057095;1.044444;4.563345;0.024825;10;1.000006;1.000006;0.972676;1.068861;1.000006
41.438863;1.044444;0.822232072;0.00429225225;0.787243808;0.00410960497;1.057066;1.044444;4.563388;0.023822;10;1.000006;1.000006;0.972905;1.068861;1.000006
41.577863;1.044444;0.822240541;0.00409963964;0.787251916;0.00392518856;1.057034;1.044444;4.563435;0.022753;10;1.000005;1.000005;0.973148;1.068861;1.000005
41.744863;1.044444;0.82225045;0.00387963964;0.787261405;0.00371455017;1.056999;1.044444;4.56349;0.021532;10;1.000005;1.000005;0.973426;1.068861;1.000005
41.924863;1.044444;0.822261261;0.00365585586;0.787271755;0.00350028901;1.056963;1.044444;4.56355;0.02029;10;1.000005;1.000005;0.97371;1.068861;1.000005
41.945863;1.044444;0.822262342;0.00363063063;0.78727279;0.00347613719;1.056959;1.044444;4.563556;0.02015;10;1.000005;1.000005;0.973742;1.068861;1.000005
42.362863;1.044444;0.822286486;0.00316396396;0.787295907;0.00302932849;1.056884;1.044444;4.56369;0.01756;10;1.000004;1.000004;0.974333;1.068861;1.000004
42.487863;1.044444;0.822293514;0.00303621622;0.787302635;0.00290701676;1.056863;1.044444;4.563729;0.016851;10;1.000004;1.000004;0.974496;1.068861;1.000004
42.585863;1.044444;0.822298919;0.00293963964;0.787307811;0.00281454979;1.056848;1.044444;4.563759;0.016315;10;1.000004;1.000004;0.974618;1.068861;1.000004
42.677863;1.044444;0.822304144;0.00285189189;0.787312813;0.00273053595;1.056833;1.044444;4.563788;0.015828;10;1.000004;1.000004;0.97473;1.068861;1.000004
43.032863;1.044444;0.822323423;0.00253693694;0.787331272;0.00242898321;1.056783;1.044444;4.563895;0.01408;10;1.000003;1.000003;0.975131;1.068861;1.000003
43.086863;1.044444;0.822326306;0.00249225225;0.787334033;0.00238619998;1.056776;1.044444;4.563911;0.013832;10;1.000003;1.000003;0.975188;1.068861;1.000003
43.727863;1.044444;0.82235964;0.00201801802;0.787365947;0.00193214573;1.056699;1.044444;4.564096;0.0112;10;1.000003;1.000003;0.975793;1.068861;1.000003
43.961863;1.044444;0.822371171;0.00186864865;0.787376988;0.00178913245;1.056675;1.044444;4.56416;0.010371;10;1.000003;1.000003;0.975984;1.068861;1.000003
43.979863;1.044444;0.822372072;0.00185765766;0.787377851;0.00177860915;1.056674;1.044444;4.564165;0.01031;10;1.000002;1.000002;0.975998;1.068861;1.000002
44.064863;1.044444;0.822376216;0.00180630631;0.787381819;0.00172944294;1.056666;1.044444;4.564188;0.010025;10;1.000002;1.000002;0.976064;1.068861;1.000002
44.381863;1.044444;0.822391532;0.00162774775;0.787396482;0.00155848255;1.056637;1.044444;4.564273;0.009034;10;1.000002;1.000002;0.976294;1.068861;1.000002
44.505863;1.044444;0.822397477;0.0015627027;0.787402175;0.00149620535;1.056626;1.044444;4.564306;0.008673;10;1.000002;1.000002;0.976377;1.068861;1.000002
45.109863;1.044444;0.822425225;0.00128198198;0.787428742;0.00122743008;1.056582;1.044444;4.56446;0.007115;10;1.000002;1.000002;0.976739;1.068861;1.000002
45.851863;1.044444;0.822457117;0.00100594595;0.787459277;0.000963140145;1.056538;1.044444;4.564637;0.005583;10;1.000001;1.000001;0.977097;1.068861;1.000001
45.875863;1.044444;0.822458018;0.000998198198;0.78746014;0.000955722086;1.056536;1.044444;4.564642;0.00554;10;1.000001;1.000001;0.977108;1.068861;1.000001
46.272863;1.044444;0.822474234;0.000877117117;0.787475666;0.000839793342;1.056517;1.044444;4.564732;0.004868;10;1.000001;1.000001;0.977266;1.068861;1.000001
47.126863;1.044444;0.822507027;0.000665405405;0.787507063;0.000637090553;1.056483;1.044444;4.564914;0.003693;10;1.000001;1.000001;0.977544;1.068861;1.000001
47.382863;1.044444;0.822516396;0.000612612613;0.787516034;0.00058654424;1.056475;1.044444;4.564966;0.0034;10;1.000001;1.000001;0.977614;1.068861;1.000001
47.631863;1.044444;0.822525405;0.000565585586;0.787524659;0.000541518344;1.056468;1.044444;4.565016;0.003139;10;1.000001;1.000001;0.977677;1.068861;1.000001
47.826863;1.044444;0.822532072;0.000531351351;0.787531042;0.000508740872;1.056462;1.044444;4.565053;0.002949;10;1.000001;1.000001;0.977722;1.068861;1.000001
49.012863;1.044444;0.822570811;0.000365045045;0.787568133;0.000349511362;1.056436;1.044444;4.565268;0.002026;10;1;1;0.977947;1.068861;1
49.214863;1.044444;0.822576937;0.000342702703;0.787573998;0.000328119749;1.056433;1.044444;4.565302;0.001902;10;1;1;0.977977;1.068861;1
49.278863;1.044444;0.822578919;0.000336036036;0.787575896;0.000321736767;1.056432;1.044444;4.565313;0.001865;10;1;1;0.977987;1.068861;1
49.672863;1.044444;0.822590631;0.000297297297;0.787587109;0.00028464647;1.056426;1.044444;4.565378;0.00165;10;1;1;0.97804;1.068861;1
51.271863;1.044444;0.822633333;0.000183603604;0.787627995;0.000175790759;1.056408;1.044444;4.565615;0.001019;10;1;1;0.978201;1.068861;1
52.583863;1.044444;0.822663964;0.000125945946;0.787657322;0.000120586595;1.0564;1.044444;4.565785;0.000699;10;1;1;0.978286;1.068861;1
54.578863;1.044444;0.822703243;7.42342342e-05;0.78769493;7.10753609e-05;1.056392;1.044444;4.566003;0.000412;10;1;1;0.978367;1.068861;1
55.049863;1.044444;0.822711532;6.61261261e-05;0.787702865;6.33122754e-05;1.056391;1.044444;4.566049;0.000367;10;1;1;0.978381;1.068861;1
55.435863;1.044444;0.822718018;6.03603604e-05;0.787709076;5.7791859e-05;1.05639;1.044444;4.566085;0.000335;10;1;1;0.978391;1.068861;1
57.213863;1.044444;0.822744685;4.09009009e-05;0.787734608;3.91604537e-05;1.056388;1.044444;4.566233;0.000227;10;1;1;0.978427;1.068861;1
62.284863;1.044444;0.82279964;1.8018018e-05;0.787787224;1.72513012e-05;1.056386;1.044444;4.566538;0.0001;10;1;1;0.978478;1.068861;1
100.000000;1.044444;0.822880901;2.88288288e-06;0.787865028;2.76020819e-06;1.056385;1.044444;4.566989;1.6e-05;10;1;1;0.978532;1.068861;1
