time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
0.000000;1.044444;0.822882523;0.360361081;0.78786658;0.345026714;1.114928;1.044444;4.566998;2.000004;10;1;1;0.62529;1.134341;1
0.212040;1.044444;0.822883243;0.360361081;0.78786727;0.345026714;1.114928;1.044444;4.567002;2.000004;10;1;1;0.62529;1.134341;1
0.513040;1.044444;0.822882703;0.360361622;0.787866753;0.345027231;1.114928;1.044444;4.566999;2.000007;10;1;1;0.62529;1.134341;1
0.515040;1.044444;0.822882703;0.360361622;0.787866753;0.345027231;1.114928;1.044444;4.566999;2.000007;10;1;1;0.625289;1.134341;1
19.989996;1.0444554;0.822882192;0.360373572;0.787866585;0.345046316;1.11493211;1.04445392;4.56702452;1.99998537;10;1.00000006;1.00000019;0.625289062;1.134341;0.999999909
19.990000;1.04445478;0.822882226;0.360372837;0.787866585;0.345045339;1.11493188;1.04445338;4.56702325;1.99998712;10;1.00000006;1.00000019;0.625289062;1.134341;0.999999909
19.990342;1.0488242;0.826172813;0.352827509;0.787721324;0.336413553;1.11780173;1.04882289;4.58528446;1.95811621;10;1.00000006;1.00000019;0.625337069;1.134341;0.999999912
19.990598;1.05209395;0.828631229;0.347135549;0.787608915;0.329956594;1.11994931;1.0520928;4.59892535;1.92653448;10;1.00000007;1.00000019;0.625373074;1.134341;0.999999915
19.990726;1.05372868;0.82985887;0.344275341;0.787551061;0.326728918;1.12102385;1.05372769;4.60573549;1.91066905;10;1.00000007;1.00000019;0.625392076;1.134341;0.999999916
19.990982;1.05699778;0.832311054;0.338527365;0.787433735;0.320278495;1.12317317;1.05699703;4.6193404;1.87878246;10;0.999999072;0.999999188;0.625428081;1.134341;0.999998918
19.991238;1.06026687;0.834759112;0.332742475;0.787313225;0.313832965;1.12532346;1.06026635;4.63292244;1.84669108;10;0.999999075;0.999999189;0.625464085;1.134341;0.999998921
19.991494;1.06353595;0.837202691;0.326920832;0.787189221;0.307392469;1.12747474;1.06353566;4.64647964;1.81439594;10;0.999999079;0.999999189;0.62549909;1.134341;0.999998923
19.991750;1.06680573;0.839641875;0.321062646;0.787061923;0.300957383;1.12962741;1.06680559;4.66001332;1.78189579;10;0.999998083;0.99999819;0.625535094;1.134341;0.999997925
19.992006;1.07007673;0.842076644;0.31516895;0.786931363;0.29452969;1.13178042;1.07007659;4.67352631;1.74918578;10;0.999998087;0.99999819;0.625570098;1.134341;0.999997927
19.992262;1.07334773;0.844506908;0.309238316;0.786797402;0.28810676;1.13393442;1.07334759;4.68701431;1.71627078;10;0.999997091;0.999997191;0.625606102;1.134341;0.999996929
19.992518;1.07661973;0.846932667;0.303270745;0.78665934;0.281688288;1.13608943;1.07661959;4.7004773;1.68315078;10;0.999997096;0.999997191;0.625641105;1.134341;0.999996931
19.992774;1.07989073;0.849354102;0.297266238;0.786518838;0.275274762;1.13824543;1.07989059;4.71391629;1.64982577;10;0.999996101;0.999996191;0.625676109;1.134341;0.999995933
19.993030;1.08316173;0.851770673;0.291224794;0.786374694;0.268865872;1.14040144;1.08316159;4.72732829;1.61629577;10;0.999995105;0.999995191;0.625710113;1.134341;0.999994935
19.993286;1.08643274;0.854182919;0.285146232;0.786227438;0.262461408;1.14255845;1.08643259;4.74071628;1.58255977;10;0.999994111;0.999994192;0.625745116;1.134341;0.999993936
19.993542;1.08970374;0.856590299;0.279030733;0.786076602;0.256061497;1.14471645;1.08970359;4.75407727;1.54861877;10;0.999993116;0.999993192;0.625779119;1.134341;0.999992938
19.994054;1.09624574;0.861391188;0.266688565;0.785764972;0.24327484;1.14903446;1.09624559;4.78072226;1.48011976;10;0.999991127;0.999991192;0.625847125;1.134341;0.999990941
19.994515;1.10213374;0.865695682;0.255453785;0.785472732;0.231781517;1.15292347;1.10213359;4.80461224;1.41776676;10;0.999989138;0.999989192;0.625908129;1.134341;0.999988943
19.994976;1.10802174;0.8699845;0.244098644;0.785169449;0.220301718;1.15681448;1.10802159;4.82841523;1.35474575;10;0.999987149;0.999987191;0.625968134;1.134341;0.999986946
19.995436;1.11390974;0.874257281;0.232623144;0.784854977;0.208835228;1.16070749;1.11390959;4.85212922;1.29105675;10;0.999984161;0.999984191;0.626027138;1.134341;0.999983948
19.995897;1.11979774;0.878514027;0.221027103;0.784529491;0.197381677;1.16460251;1.11979758;4.8757542;1.22669875;10;0.999982173;0.99998219;0.626086141;1.134341;0.99998195
19.996358;1.12568574;0.882754196;0.209310521;0.784192685;0.185940861;1.16849952;1.12568558;4.89928719;1.16167175;10;0.999979185;0.999979189;0.626143144;1.134341;0.999978952
19.996819;1.13157374;0.88697761;0.19747286;0.783844576;0.174512104;1.17239853;1.13157357;4.92272718;1.09597274;10;0.999976198;0.999976188;0.626200147;1.134341;0.999975954
19.997280;1.13746174;0.891184086;0.185514297;0.783485181;0.163095377;1.17629954;1.13746157;4.94607316;1.02960274;10;0.999972211;0.999972187;0.62625615;1.134341;0.999971956
19.997740;1.14334974;0.895373267;0.173434653;0.783114358;0.151690337;1.18020255;1.14334956;4.96932315;0.962560742;10;0.999969224;0.999969186;0.626312152;1.134341;0.999968957
19.998201;1.14923774;0.899544968;0.161233568;0.782732128;0.14029649;1.18410756;1.14923755;4.99247614;0.894844742;10;0.999965238;0.999965184;0.626366154;1.134341;0.999964959
19.998662;1.15512574;0.903698833;0.148911043;0.782338352;0.128913666;1.18801457;1.15512555;5.01553013;0.826454743;10;0.999961251;0.999961183;0.626420155;1.134341;0.999960961
19.999123;1.16101374;0.907834681;0.136466715;0.781933051;0.117541386;1.19192258;1.16101354;5.03848411;0.757388743;10;0.999957265;0.999957181;0.626472157;1.134341;0.999956963
19.999584;1.16690174;0.911951969;0.123900768;0.781515936;0.106179645;1.19583259;1.16690153;5.0613351;0.687647745;10;0.999952278;0.999952179;0.626524158;1.134341;0.999951965
19.999699;1.16837373;0.912978454;0.120740047;0.781409885;0.103340641;1.1968106;1.16837353;5.0670321;0.670105745;10;0.999951281;0.999951179;0.626537158;1.134341;0.999950965
19.999929;1.17131773;0.915027999;0.114396081;0.781195661;0.0976648099;1.1987666;1.17131752;5.07840709;0.634896746;10;0.999949288;0.999949178;0.626562159;1.134341;0.999948966
20.000000;1.17222273;0.915656827;0.112440585;0.781128989;0.0959212138;1.1993676;1.17222252;5.08189709;0.624043746;10;0.99994829;0.999948177;0.626570159;1.134341;0.999947966
20.000252;1.17544273;0.917891238;0.10545644;0.780890079;0.0897167317;1.20150761;1.17544252;5.09429809;0.585281748;10;0.999945297;0.999945176;0.62659716;1.134341;0.999944967
20.000508;1.17871373;0.920155558;0.0983241876;0.780644073;0.0834168825;1.20368162;1.17871351;5.10686508;0.545697749;10;0.999943305;0.999943175;0.62662516;1.134341;0.999942968
20.001020;1.18525573;0.924665999;0.0839459879;0.78014078;0.0708255765;1.20803163;1.1852555;5.13189807;0.465898753;10;0.99993732;0.999937173;0.626679161;1.134341;0.99993697
20.001532;1.19179872;0.929152479;0.0694162576;0.779622251;0.0582453083;1.21238264;1.19179848;5.15679806;0.385258757;10;0.999931335;0.999931171;0.626732161;1.134341;0.999930972
20.002044;1.19834072;0.933614454;0.054734996;0.779089586;0.0456760047;1.21673665;1.19834047;5.18156205;0.303777761;10;0.999925349;0.999925169;0.626783162;1.134341;0.999924974
20.002556;1.20488271;0.938051384;0.039901483;0.778541919;0.0331168303;1.22109066;1.20488246;5.20618704;0.221451766;10;0.999919364;0.999919167;0.626833163;1.134341;0.999918976
20.003068;1.21142471;0.942463088;0.0249158981;0.777979344;0.0205677696;1.22544768;1.21142444;5.23067203;0.138281772;10;0.999912378;0.999912165;0.626882163;1.134341;0.999911978
20.003580;1.21796771;0.946848848;0.00977752125;0.777400873;0.00802806131;1.22980569;1.21796743;5.25501302;0.0542637773;10;0.999905393;0.999905163;0.626929163;1.134341;0.99990498
20.004092;1.2245097;0.951208663;-0.00551346795;0.77680803;-0.00450227392;1.2341657;1.22450941;5.27921001;-0.0306012169;10;0.999898407;0.999898161;0.626975164;1.134341;0.999897982
20.004604;1.2310517;0.95554181;-0.0209577895;0.776199825;-0.0170239879;1.23852571;1.2310514;5.303259;-0.116317211;10;0.99989042;0.999890159;0.627019164;1.134341;0.999889985
20.005116;1.23759369;0.959847931;-0.0365556245;0.775576214;-0.0295373627;1.24288773;1.23759338;5.327158;-0.202885205;10;0.999883433;0.999883157;0.627062164;1.134341;0.999882987
20.005628;1.24413568;0.964126666;-0.0523073323;0.774937147;-0.0420428198;1.24725174;1.24413536;5.35090499;-0.290307198;10;0.999875446;0.999875155;0.627103164;1.134341;0.999874989
20.006140;1.25067868;0.968377472;-0.0682130938;0.774281817;-0.0545405837;1.25161575;1.25067835;5.37449699;-0.378584192;10;0.999867459;0.999867153;0.627143164;1.134341;0.999866992
20.006652;1.25722067;0.972600171;-0.0842732691;0.773611566;-0.0670311382;1.25598176;1.25722033;5.39793298;-0.467718186;10;0.999858471;0.999858151;0.627181164;1.134341;0.999857994
20.007164;1.26376267;0.976793861;-0.100488218;0.772925301;-0.0795148468;1.26034877;1.26376232;5.42120798;-0.55771118;10;0.999850482;0.999850148;0.627217163;1.134341;0.999849997
20.007676;1.27030466;0.980958542;-0.116858303;0.772223268;-0.0919920993;1.26471579;1.2703043;5.44432197;-0.648565173;10;0.999841493;0.999841146;0.627251163;1.134341;0.999840999
20.008188;1.27684765;0.985093674;-0.133383882;0.771504683;-0.104463195;1.2690848;1.27684728;5.46727197;-0.740282167;10;0.999832504;0.999832144;0.627284162;1.134341;0.999832002
20.008700;1.28338965;0.989198536;-0.150065135;0.770770439;-0.116928522;1.27345381;1.28338927;5.49005397;-0.832863161;10;0.999823514;0.999823142;0.627315161;1.134341;0.999823004
20.009212;1.28993164;0.993273128;-0.166902426;0.770020177;-0.129388376;1.27782482;1.28993125;5.51266797;-0.926310155;10;0.999813523;0.99981314;0.627345161;1.134341;0.999813007
20.009724;1.29647364;0.997316729;-0.183896291;0.769253583;-0.141843256;1.28219583;1.29647324;5.53510997;-1.02062615;10;0.999803532;0.999803138;0.62737216;1.134341;0.999803009
20.010014;1.30000063;0.999463574;-0.193102233;0.768817959;-0.148539922;1.28455384;1.30000023;5.54702497;-1.07171915;10;0.999798537;0.999798137;0.627386159;1.134341;0.999798011
20.011177;1.30000062;0.997795642;-0.191512301;0.767534943;-0.147316921;1.28473487;1.30000019;5.53776798;-1.06289513;10;0.999775553;0.999775132;0.627332157;1.134341;0.999775017
20.012201;1.3000006;0.99630591;-0.190181107;0.766389003;-0.14629295;1.28488388;1.30000017;5.52949998;-1.05550712;10;0.999755564;0.999755127;0.627279154;1.134341;0.999755022
20.013225;1.30000059;0.99479654;-0.188913157;0.765227956;-0.145317628;1.2850249;1.30000014;5.52112299;-1.04847011;10;0.999735572;0.999735122;0.62721915;1.134341;0.999735026
20.014197;1.30000057;0.993344108;-0.187765925;0.764110707;-0.144435167;1.28515092;1.30000012;5.513062;-1.0421031;10;0.999717577;0.999717117;0.627157147;1.134341;0.999717029
20.015030;1.30000056;0.99208609;-0.186826804;0.763143006;-0.143712788;1.28525393;1.3000001;5.50608001;-1.03689109;10;0.999701578;0.999701112;0.627099144;1.134341;0.999701031
20.016502;1.30000054;0.989849519;-0.185240457;0.761422574;-0.142492559;1.28542395;1.30000008;5.49366702;-1.02808708;10;0.999674574;0.999674104;0.626987138;1.134341;0.999674031
20.017014;1.30000054;0.989070422;-0.184707109;0.76082327;-0.142082304;1.28548095;1.30000007;5.48934303;-1.02512707;10;0.999664571;0.999664101;0.626945137;1.134341;0.999664031
20.018038;1.30000053;0.987509885;-0.183667799;0.759622861;-0.141282861;1.28559196;1.30000006;5.48068204;-1.01935907;10;0.999646562;0.999646094;0.626857134;1.134341;0.999646028
20.019062;1.30000052;0.985946467;-0.182664165;0.758420234;-0.140510859;1.28569697;1.30000005;5.47200505;-1.01378906;10;0.99962755;0.999627088;0.626762132;1.134341;0.999627023
20.020086;1.30000051;0.984380167;-0.181694764;0.757215389;-0.13976519;1.28579898;1.30000004;5.46331206;-1.00840906;10;0.999608535;0.999608082;0.62666213;1.134341;0.999608017
20.021110;1.3000005;0.982810802;-0.180758337;0.756008187;-0.139044885;1.28589499;1.30000003;5.45460207;-1.00321205;10;0.999590518;0.999590076;0.626556129;1.134341;0.999590009
20.022134;1.3000005;0.981238196;-0.179853623;0.754798489;-0.138348972;1.28598799;1.30000003;5.44587408;-0.998191053;10;0.9995725;0.999572072;0.626443128;1.134341;0.999572
20.023158;1.3000005;0.979662166;-0.17897954;0.753586157;-0.137676621;1.28607699;1.30000003;5.43712709;-0.993340052;10;0.999554481;0.999554068;0.626325127;1.134341;0.99955399
20.024182;1.30000049;0.978082712;-0.178134827;0.752371189;-0.13702686;1.286162;1.30000004;5.42836109;-0.988652053;10;0.999537462;0.999537066;0.626202127;1.134341;0.99953698
20.025206;1.30000049;0.976499835;-0.177318584;0.751153586;-0.136398997;1.286243;1.30000004;5.4195761;-0.984122054;10;0.999519443;0.999519064;0.626072127;1.134341;0.999518969
20.026230;1.30000049;0.974913357;-0.17652955;0.749933209;-0.135792062;1.28632;1.30000005;5.4107711;-0.979743056;10;0.999502424;0.999502064;0.625937127;1.134341;0.999501959
20.027254;1.30000048;0.973323093;-0.175766825;0.74870992;-0.135205361;1.28639399;1.30000007;5.4019451;-0.975510058;10;0.999485404;0.999485066;0.625797128;1.134341;0.999484948
20.028278;1.30000048;0.971729229;-0.175029325;0.747483858;-0.134638064;1.28646499;1.30000008;5.39309911;-0.97141706;10;0.999468385;0.999468069;0.625651128;1.134341;0.999467937
20.029302;1.30000047;0.970131581;-0.174316333;0.746254883;-0.134089614;1.28653198;1.3000001;5.38423211;-0.967460063;10;0.999451366;0.999451073;0.625500129;1.134341;0.999450925
20.030326;1.30000046;0.968530149;-0.173626767;0.745022998;-0.133559181;1.28659698;1.30000011;5.3753441;-0.963633067;10;0.999434347;0.99943408;0.625343128;1.134341;0.999433914
20.031350;1.30000046;0.966924755;-0.172959726;0.743788062;-0.133046073;1.28665797;1.30000013;5.3664341;-0.95993107;10;0.999418327;0.999418089;0.625181126;1.134341;0.999417902
20.032862;1.30000044;0.964547296;-0.172014304;0.741959218;-0.13231882;1.28674296;1.30000015;5.3532391;-0.954684076;10;0.999394296;0.999394105;0.62493212;1.134341;0.999393885
20.033762;1.30000043;0.963128027;-0.171472856;0.740867455;-0.131902313;1.28679095;1.30000017;5.34536209;-0.951679079;10;0.999380278;0.999380116;0.624778115;1.134341;0.999379874
20.034662;1.30000042;0.961705696;-0.170946906;0.739773336;-0.131497726;1.28683694;1.30000018;5.33746808;-0.948760082;10;0.999366259;0.999366129;0.624621108;1.134341;0.999365863
20.035562;1.30000041;0.960280301;-0.170435732;0.738676859;-0.131104503;1.28688093;1.30000018;5.32955708;-0.945923085;10;0.999352239;0.999352143;0.624460101;1.134341;0.999351851
20.036462;1.3000004;0.958851662;-0.169939154;0.737577886;-0.130722506;1.28692292;1.30000019;5.32162807;-0.943167087;10;0.99933822;0.999338158;0.624295092;1.134341;0.99933784
20.037362;1.30000038;0.957420139;-0.169456273;0.736476697;-0.13035104;1.28696391;1.30000019;5.31368306;-0.940487088;10;0.9993252;0.999325174;0.624126083;1.134341;0.999324827
20.038262;1.30000037;0.955985552;-0.168987088;0.73537315;-0.129990107;1.2870019;1.30000019;5.30572105;-0.937883089;10;0.99931218;0.999312191;0.623953073;1.134341;0.999311815
20.039162;1.30000035;0.954547719;-0.168530878;0.734267108;-0.12963915;1.28703888;1.30000019;5.29774104;-0.935351088;10;0.999298159;0.999298208;0.623777062;1.134341;0.999297801
20.040000;1.30000034;0.953206641;-0.168117552;0.733235494;-0.129321183;1.28707187;1.30000019;5.29029803;-0.933057087;10;0.999286139;0.999286224;0.623609052;1.134341;0.999285788
20.041017;1.29745731;0.949831328;-0.160746575;0.732071126;-0.123893521;1.28544086;1.29745718;5.27156502;-0.892148085;10;0.999272116;0.999272244;0.62338404;1.134341;0.999271772
20.042054;1.29486529;0.94640466;-0.153294881;0.730890184;-0.118386683;1.28377484;1.29486517;5.25254701;-0.850791081;10;0.999258091;0.999258266;0.623150028;1.134341;0.999257755
20.042645;1.29338728;0.94445655;-0.149071829;0.730219181;-0.115256834;1.28282183;1.29338716;5.241735;-0.827353078;10;0.999250078;0.999250278;0.623014022;1.134341;0.999249745
20.043669;1.29082726;0.941094202;-0.141807345;0.729062555;-0.109857599;1.28116981;1.29082714;5.223074;-0.787035074;10;0.999236054;0.999236298;0.622776012;1.134341;0.999235728
20.044669;1.28832723;0.937824287;-0.13477061;0.727939178;-0.104608823;1.27955279;1.28832712;5.20492599;-0.747981069;10;0.999223032;0.999223318;0.622539004;1.134341;0.999222712
20.045569;1.28607721;0.934892567;-0.128485046;0.726933119;-0.0999044074;1.27809377;1.2860771;5.18865498;-0.713096066;10;0.999212012;0.999212335;0.622321999;1.134341;0.999211698
20.046469;1.28382719;0.931971657;-0.122243808;0.725931954;-0.0952180283;1.27663175;1.28382707;5.17244398;-0.678457062;10;0.999200992;0.999201352;0.622101995;1.134341;0.999200684
20.047369;1.28157716;0.929061196;-0.116046352;0.724935428;-0.0905493589;1.27516673;1.28157705;5.15629098;-0.64406106;10;0.999189973;0.999190368;0.621877992;1.134341;0.999189671
20.048269;1.27932714;0.926161184;-0.109891599;0.723943565;-0.0858976475;1.27369871;1.27932702;5.14019597;-0.609902057;10;0.999179955;0.999180383;0.621651991;1.134341;0.999179657
20.049440;1.27640011;0.922404951;-0.101949465;0.722660847;-0.0798722907;1.27178568;1.27639998;5.11934897;-0.565823053;10;0.999166932;0.999167402;0.621352992;1.134341;0.99916664
20.050000;1.2750001;0.920614132;-0.0981748839;0.722049789;-0.0769995181;1.27086967;1.27499997;5.10940997;-0.544874051;10;0.999160922;0.999161411;0.621207992;1.134341;0.999160633
20.050508;1.27373008;0.918993224;-0.0947646245;0.721497153;-0.0743988961;1.27003665;1.27372995;5.10041396;-0.525947049;10;0.999154912;0.999155419;0.621075993;1.134341;0.999154627
20.052020;1.26995004;0.914188155;-0.0846907813;0.719861009;-0.0666878271;1.26755361;1.2699499;5.07374596;-0.470037042;10;0.999139885;0.999140441;0.620676996;1.134341;0.99913961
20.054020;1.26494999;0.907877138;-0.0715369397;0.717717266;-0.0565526745;1.26425956;1.26494982;5.03871996;-0.39703303;10;0.999119851;0.99912047;0.620138001;1.134341;0.999119595
20.055020;1.26244997;0.904740552;-0.0650315467;0.716654015;-0.051511656;1.26260753;1.26244979;5.02131196;-0.360928023;10;0.999110835;0.999111483;0.619864003;1.134341;0.999110591
20.056020;1.25994994;0.901616581;-0.058572998;0.715596556;-0.0464878161;1.2609535;1.25994976;5.00397395;-0.325083016;10;0.999101819;0.999102497;0.619587004;1.134341;0.999101588
20.059020;1.25244987;0.892320358;-0.0394710327;0.71245929;-0.0315144974;1.25597443;1.25244966;4.95237995;-0.219066995;10;0.999077773;0.999078531;0.618739003;1.134341;0.999077593
20.060000;1.24999985;0.889308108;-0.0333180625;0.711445906;-0.0266538883;1.25434241;1.24999963;4.93566195;-0.184917989;10;0.999070758;0.99907154;0.618456001;1.134341;0.9990706
20.061136;1.24999983;0.887724692;-0.0333474342;0.710179166;-0.0266773841;1.25431238;1.2499996;4.92687395;-0.185080984;10;0.999061741;0.999062546;0.618145996;1.134341;0.999061611
20.065134;1.24999973;0.882118434;-0.0334472582;0.705694149;-0.0267572488;1.25420629;1.2499995;4.89575896;-0.185634975;10;0.999034683;0.999035551;0.61703297;1.134341;0.999034668
20.066022;1.24999971;0.880865657;-0.0334688805;0.704691927;-0.0267745487;1.25418328;1.24999949;4.88880596;-0.185754976;10;0.999029672;0.999030548;0.616780964;1.134341;0.999029684
20.067799;1.24999967;0.878353443;-0.033511585;0.702682157;-0.0268087152;1.25413625;1.24999946;4.87486296;-0.185991984;10;0.999018653;0.999019539;0.616272952;1.134341;0.999018718
20.068687;1.24999965;0.877094005;-0.0335326677;0.701674608;-0.0268255814;1.25411223;1.24999945;4.86787296;-0.18610899;10;0.999012646;0.999013534;0.616015948;1.134341;0.999012734
20.070464;1.24999961;0.874569367;-0.0335744747;0.699654903;-0.0268590241;1.2540652;1.24999943;4.85386096;-0.186341005;10;0.999002636;0.999003519;0.615498943;1.134341;0.999002766
20.072240;1.24999957;0.872037704;-0.0336161045;0.69762958;-0.0268923206;1.25401816;1.24999942;4.83980995;-0.186572021;10;0.998992633;0.9989935;0.614976942;1.134341;0.998992796
20.073129;1.24999955;0.870769261;-0.0336368305;0.69661483;-0.0269088963;1.25399515;1.24999942;4.83276995;-0.186687029;10;0.998988634;0.998989489;0.614713943;1.134341;0.99898881
20.074017;1.24999953;0.869499558;-0.0336575573;0.695599074;-0.0269254722;1.25397213;1.24999942;4.82572295;-0.186802037;10;0.998983636;0.998984477;0.614449944;1.134341;0.998983823
20.075794;1.24999949;0.866955828;-0.0336990138;0.693564103;-0.026958625;1.25392509;1.24999942;4.81160494;-0.187032053;10;0.998975645;0.998976451;0.613916946;1.134341;0.998975847
20.076682;1.24999947;0.865682162;-0.0337199237;0.692545177;-0.0269753462;1.25390107;1.24999942;4.80453594;-0.187148061;10;0.998970652;0.998971436;0.613648946;1.134341;0.998970858
20.077570;1.24999946;0.864407415;-0.0337408346;0.691525386;-0.026992068;1.25387806;1.24999942;4.79746094;-0.187264069;10;0.99896666;0.99896742;0.613379945;1.134341;0.998966868
20.078459;1.24999944;0.863131588;-0.0337617465;0.69050473;-0.0270087908;1.25385404;1.24999942;4.79037994;-0.187380076;10;0.998963668;0.998964403;0.613109943;1.134341;0.998963877
20.079347;1.24999943;0.861854859;-0.0337828395;0.689483354;-0.0270256586;1.25383102;1.24999942;4.78329394;-0.187497083;10;0.998959678;0.998960384;0.61283894;1.134341;0.998959886
20.080235;1.24999942;0.860577588;-0.0338039335;0.688461545;-0.0270425276;1.253807;1.24999942;4.77620494;-0.18761409;10;0.998955688;0.998956364;0.612565936;1.134341;0.998955895
20.081124;1.24999941;0.859299417;-0.0338253889;0.687439014;-0.0270596858;1.25378399;1.24999942;4.76911094;-0.187733096;10;0.9989527;0.998953343;0.612292931;1.134341;0.998952903
20.082012;1.24999941;0.858020705;-0.0338468449;0.686416051;-0.0270768452;1.25376097;1.24999942;4.76201394;-0.187852102;10;0.998948713;0.998949321;0.612018924;1.134341;0.99894891
20.086453;1.24999944;0.851621364;-0.0339577459;0.681296616;-0.0271655389;1.25364287;1.24999943;4.72649694;-0.188467118;10;0.998933785;0.998934205;0.610634874;1.134341;0.998933936
20.087342;1.24999945;0.850341204;-0.0339808309;0.680272496;-0.0271840008;1.25361885;1.24999943;4.71939194;-0.188595118;10;0.9989318;0.998932183;0.610354861;1.134341;0.998931939
20.088230;1.24999947;0.849061042;-0.0340040974;0.679248374;-0.0272026075;1.25359582;1.24999943;4.71228694;-0.188724118;10;0.998928814;0.998929162;0.610074848;1.134341;0.998928941
20.090007;1.24999952;0.846501251;-0.0340518955;0.677200561;-0.0272408325;1.25354877;1.24999943;4.69807995;-0.188989113;10;0.998924838;0.998925124;0.609513819;1.134341;0.998924945
20.091783;1.24999957;0.84394307;-0.0341011413;0.675154042;-0.0272802155;1.25350072;1.24999942;4.68388196;-0.189262108;10;0.998919856;0.998920092;0.608948789;1.134341;0.998919946
20.092672;1.2499996;0.842664695;-0.0341263971;0.674131358;-0.0273004135;1.2534777;1.24999942;4.67678696;-0.189402105;10;0.998918862;0.998919078;0.608665773;1.134341;0.998918946
20.094448;1.24999966;0.840109922;-0.0341781738;0.672087576;-0.027341822;1.25342965;1.24999941;4.66260798;-0.189689101;10;0.998914868;0.998915055;0.608098742;1.134341;0.998914943
20.095337;1.2499997;0.838833883;-0.0342048747;0.671066766;-0.0273631764;1.25340562;1.2499994;4.65552598;-0.189837101;10;0.998913868;0.998914045;0.607813727;1.134341;0.998913941
20.096225;1.24999973;0.837558741;-0.034232117;0.670046675;-0.0273849641;1.2533826;1.24999939;4.64844899;-0.189988101;10;0.998911866;0.998912036;0.607528712;1.134341;0.998911939
20.097113;1.24999976;0.836284497;-0.0342597205;0.669027304;-0.0274070408;1.25335857;1.24999938;4.641377;-0.190141102;10;0.998910862;0.998911029;0.607243697;1.134341;0.998910937
20.099778;1.24999985;0.832469134;-0.0343461369;0.665975098;-0.0274761574;1.25328649;1.24999936;4.62020202;-0.19062011;10;0.998907847;0.998908013;0.606386657;1.134341;0.998907931
20.100667;1.24999988;0.831199922;-0.0343762627;0.66495976;-0.0275002548;1.25326246;1.24999936;4.61315803;-0.190787114;10;0.998907843;0.99890801;0.606099645;1.134341;0.99890793
20.101555;1.24999991;0.829932148;-0.0344069275;0.663945573;-0.0275247856;1.25323844;1.24999935;4.60612203;-0.190957117;10;0.99890684;0.998907008;0.605813633;1.134341;0.998906929
20.102443;1.24999993;0.828666174;-0.0344381306;0.662932826;-0.0275497501;1.25321441;1.24999934;4.59909604;-0.19113012;10;0.998906838;0.998907006;0.605526622;1.134341;0.998906927
20.103332;1.24999996;0.827401638;-0.0344700521;0.661921231;-0.0275752926;1.25319038;1.24999934;4.59207804;-0.191307122;10;0.998905838;0.998906005;0.605239612;1.134341;0.998905925
20.105108;1.25;0.82487797;-0.0345360491;0.659902361;-0.0276281123;1.25314234;1.24999933;4.57807205;-0.191673122;10;0.998905843;0.998906005;0.604665596;1.134341;0.99890592
20.106885;1.25000005;0.822362225;-0.034604917;0.657889827;-0.0276832456;1.2530933;1.24999932;4.56411005;-0.192055115;10;0.998905854;0.998906009;0.604091586;1.134341;0.998905912
20.107773;1.25000007;0.821107415;-0.0346404276;0.656886009;-0.0277116793;1.25306928;1.24999932;4.55714605;-0.192252108;10;0.998906862;0.998907012;0.603804583;1.134341;0.998906908
20.108662;1.25000009;0.819854768;-0.0346768362;0.655883918;-0.0277408349;1.25304427;1.24999932;4.55019405;-0.192454099;10;0.998906871;0.998907015;0.603517582;1.134341;0.998906902
20.109550;1.25000011;0.818604283;-0.0347139627;0.654883556;-0.0277705678;1.25302025;1.24999931;4.54325405;-0.192660088;10;0.998907881;0.998908019;0.603231583;1.134341;0.998907896
20.110438;1.25000013;0.817356321;-0.0347518074;0.653885212;-0.0278008777;1.25299624;1.24999931;4.53632805;-0.192870076;10;0.998907892;0.998908022;0.602944585;1.134341;0.99890789
20.111326;1.25000015;0.816110883;-0.0347907304;0.652888886;-0.0278320524;1.25297123;1.24999931;4.52941605;-0.193086062;10;0.998908904;0.998909026;0.60265759;1.134341;0.998908884
20.112215;1.25000017;0.814867789;-0.0348303715;0.651894431;-0.0278638031;1.25294622;1.24999931;4.52251705;-0.193306047;10;0.998909917;0.99891003;0.602371596;1.134341;0.998909879
20.113991;1.25000021;0.812389892;-0.0349121689;0.649912153;-0.0279293192;1.25289721;1.24999931;4.50876505;-0.193760012;10;0.998911945;0.998912036;0.601799614;1.134341;0.99891187
20.114880;1.25000022;0.81115491;-0.0349545052;0.648924183;-0.0279632274;1.2528722;1.24999931;4.50191105;-0.193994994;10;0.998913959;0.998914039;0.601514625;1.134341;0.998913868
20.116656;1.25000025;0.808693963;-0.0350420548;0.646955447;-0.0280333429;1.2528232;1.24999931;4.48825305;-0.194480957;10;0.998915989;0.998916043;0.600944649;1.134341;0.998915869
20.118433;1.25000026;0.806245098;-0.0351332021;0.644996364;-0.02810633;1.2527732;1.24999931;4.47466205;-0.19498692;10;0.998920017;0.998920045;0.600375677;1.134341;0.998919875
20.121986;1.25000025;0.801386498;-0.0353279202;0.641109468;-0.0282622106;1.25267221;1.24999933;4.44769706;-0.19606785;10;0.998928064;0.998928039;0.59924574;1.134341;0.998927906
20.122875;1.25000025;0.800180548;-0.0353790771;0.640144698;-0.0283031543;1.25264721;1.24999933;4.44100406;-0.196351834;10;0.998931072;0.998931035;0.598963757;1.134341;0.998930918
20.123763;1.25000024;0.798978022;-0.0354314959;0.639182667;-0.0283451041;1.25262122;1.24999934;4.43433006;-0.196642819;10;0.998933079;0.99893303;0.598683774;1.134341;0.99893293
20.126428;1.2500002;0.795393343;-0.0355952409;0.636314883;-0.0284761267;1.25254525;1.24999937;4.41443507;-0.197551772;10;0.998942094;0.998942014;0.59784583;1.134341;0.998941971
20.127316;1.25000019;0.794206141;-0.0356519851;0.635365108;-0.0285215257;1.25251927;1.24999937;4.40784607;-0.197866756;10;0.998945098;0.998945007;0.597567849;1.134341;0.998944985
20.129981;1.25000013;0.790669047;-0.0358294271;0.6325354;-0.0286634765;1.25244132;1.2499994;4.38821509;-0.198851699;10;0.99895411;0.998953987;0.596738907;1.134341;0.998954017
20.130870;1.25000011;0.789498426;-0.0358910383;0.631598897;-0.0287127596;1.25241534;1.24999941;4.3817181;-0.199193677;10;0.998958115;0.99895798;0.596464928;1.134341;0.998958024
20.131758;1.25000009;0.788331949;-0.0359537315;0.630665712;-0.0287629065;1.25238936;1.24999941;4.3752441;-0.199541654;10;0.998961121;0.998960972;0.596191948;1.134341;0.99896103
20.134423;1.25000003;0.784859368;-0.0361495626;0.627887651;-0.0289195387;1.25231142;1.24999943;4.35597113;-0.200628581;10;0.998973148;0.998972948;0.595377012;1.134341;0.998973041
20.135311;1.25000001;0.783710911;-0.0362173025;0.626968891;-0.028973718;1.25228444;1.24999943;4.34959713;-0.201004555;10;0.99897716;0.99897694;0.595107034;1.134341;0.998977042
20.137088;1.24999996;0.781428233;-0.0363567457;0.625142766;-0.0290852474;1.25223149;1.24999944;4.33692815;-0.201778506;10;0.998985187;0.998984925;0.594572082;1.134341;0.998985041
20.138864;1.24999992;0.779164659;-0.0365012313;0.623331929;-0.0292008143;1.25217753;1.24999944;4.32436517;-0.202580462;10;0.998994219;0.998993912;0.594040135;1.134341;0.998994037
20.139753;1.24999991;0.778040352;-0.0365756352;0.622432495;-0.0292603289;1.25215156;1.24999945;4.31812518;-0.202993442;10;0.998999236;0.998998906;0.593777163;1.134341;0.998999034
20.140641;1.24999989;0.776921088;-0.0366512998;0.621537098;-0.0293208537;1.25212458;1.24999945;4.31191319;-0.203413424;10;0.999004252;0.9990039;0.593514193;1.134341;0.999004031
20.141529;1.24999987;0.775806872;-0.0367282253;0.620645739;-0.0293823892;1.2520976;1.24999945;4.30572919;-0.203840406;10;0.999008268;0.999007895;0.593253225;1.134341;0.999008026
20.142418;1.24999986;0.774697881;-0.0368067724;0.619758559;-0.0294452235;1.25206962;1.24999945;4.2995742;-0.204276391;10;0.999013282;0.999012889;0.592993257;1.134341;0.999013022
20.143306;1.24999985;0.773593934;-0.0368864005;0.618875416;-0.0295089244;1.25204264;1.24999946;4.29344721;-0.204718377;10;0.999018294;0.999017884;0.592734291;1.134341;0.999018016
20.144194;1.24999984;0.772495393;-0.0369676504;0.617996597;-0.0295739246;1.25201566;1.24999946;4.28735021;-0.205169364;10;0.999024304;0.999023879;0.592476325;1.134341;0.99902401
20.145083;1.24999983;0.771402258;-0.0370503416;0.617122103;-0.0296400796;1.25198769;1.24999946;4.28128321;-0.205628353;10;0.999029312;0.999028873;0.59222036;1.134341;0.999029004
20.146859;1.24999981;0.769232381;-0.0372196872;0.615386227;-0.0297755671;1.25193273;1.24999947;4.26924022;-0.206568336;10;0.999040319;0.999039861;0.59171343;1.134341;0.99903999
20.147748;1.24999981;0.768155821;-0.0373067018;0.614524989;-0.0298451876;1.25190575;1.24999947;4.26326522;-0.207051329;10;0.999045319;0.999044854;0.591461465;1.134341;0.999044983
20.149524;1.2499998;0.766019454;-0.0374846936;0.612815914;-0.0299876043;1.25184979;1.24999948;4.25140821;-0.208039319;10;0.99905731;0.999056841;0.590962532;1.134341;0.999056968
20.151301;1.2499998;0.76390615;-0.0376688104;0.61112528;-0.0301349263;1.25179383;1.24999948;4.2396792;-0.209061315;10;0.999069293;0.999068829;0.590470597;1.134341;0.999068952
20.152189;1.2499998;0.762858235;-0.037763031;0.610286952;-0.0302103179;1.25176485;1.24999948;4.23386319;-0.209584314;10;0.999075282;0.999074824;0.590226628;1.134341;0.999074944
20.153078;1.2499998;0.761816447;-0.037858873;0.609453521;-0.030287007;1.25173687;1.24999949;4.22808118;-0.210116315;10;0.999081269;0.999080819;0.589983658;1.134341;0.999080935
20.154854;1.24999981;0.759750707;-0.0380550614;0.607800925;-0.0304439889;1.2516799;1.24999949;4.21661615;-0.211205321;10;0.999094237;0.99909381;0.589504713;1.134341;0.999093918
20.155743;1.24999982;0.758726934;-0.0381554077;0.606981901;-0.0305242812;1.25165192;1.24999949;4.21093414;-0.211762325;10;0.999101219;0.999100807;0.589267738;1.134341;0.999100909
20.156631;1.24999983;0.757709467;-0.0382571952;0.606167922;-0.0306057259;1.25162293;1.2499995;4.20528713;-0.21232733;10;0.9991072;0.999106804;0.58903176;1.134341;0.9991069
20.157519;1.24999984;0.756698125;-0.0383607845;0.605358842;-0.0306886111;1.25159395;1.2499995;4.19967411;-0.212902337;10;0.99911418;0.999113801;0.588798781;1.134341;0.99911389
20.159296;1.24999986;0.754694714;-0.0385722875;0.603756101;-0.0308578368;1.25153598;1.24999951;4.18855509;-0.214076352;10;0.999128137;0.999127796;0.588336815;1.134341;0.999127871
20.160184;1.24999987;0.753702465;-0.0386805622;0.602962295;-0.0309444651;1.251507;1.24999951;4.18304808;-0.214677361;10;0.999135115;0.999134794;0.588107829;1.134341;0.999134862
20.161073;1.24999988;0.752716701;-0.0387902791;0.602173678;-0.0310322445;1.25147702;1.24999951;4.17757707;-0.21528637;10;0.999142092;0.999141793;0.58788184;1.134341;0.999141853
20.162849;1.2499999;0.750764983;-0.0390145817;0.6006123;-0.0312116874;1.25141905;1.24999953;4.16674504;-0.216531391;10;0.999157048;0.999156794;0.587434855;1.134341;0.999156836
20.163737;1.24999991;0.749799032;-0.0391291679;0.599839538;-0.031303351;1.25138906;1.24999953;4.16138404;-0.217167403;10;0.999164028;0.999163796;0.587214859;1.134341;0.999163828
20.164737;1.24999991;0.748719745;-0.0392601511;0.598976108;-0.0314081272;1.25135508;1.24999954;4.15539403;-0.217894417;10;0.999173006;0.999172799;0.586968861;1.134341;0.99917282
20.165737;1.24999992;0.747648924;-0.039393118;0.598119451;-0.0315144858;1.25132209;1.24999954;4.14945102;-0.218632432;10;0.999180986;0.999180803;0.586725862;1.134341;0.999180812
20.166737;1.24999993;0.74658675;-0.0395280689;0.597269712;-0.0316224272;1.25128811;1.24999955;4.14355601;-0.219381447;10;0.999189968;0.999189808;0.586484861;1.134341;0.999189806
20.168737;1.24999993;0.744488522;-0.0398046421;0.595591133;-0.0318436372;1.25122014;1.24999956;4.13191101;-0.220916479;10;0.999207941;0.999207821;0.586011857;1.134341;0.999207794
20.170737;1.24999993;0.742425784;-0.04008951;0.593940947;-0.0320714726;1.25115216;1.24999958;4.120463;-0.222497515;10;0.999225925;0.999225838;0.585548854;1.134341;0.999225785
20.171737;1.24999993;0.741407747;-0.0402350995;0.59312652;-0.0321879121;1.25111717;1.24999958;4.114813;-0.223305534;10;0.999234921;0.999234849;0.585321853;1.134341;0.999234781
20.172737;1.24999993;0.740398897;-0.0403828523;0.592319446;-0.0323060812;1.25108318;1.2499996;4.109214;-0.224125555;10;0.999244921;0.999244861;0.585097852;1.134341;0.999244777
20.173737;1.24999993;0.739399237;-0.0405327678;0.591519722;-0.0324259801;1.25104819;1.24999961;4.10366599;-0.224957577;10;0.999253923;0.999253874;0.584876851;1.134341;0.999253773
20.174737;1.24999992;0.738408765;-0.0406846653;0.590727351;-0.0325474649;1.2510132;1.24999962;4.09816899;-0.2258006;10;0.999263928;0.999263888;0.58465785;1.134341;0.999263769
20.176737;1.24999992;0.736455569;-0.0409953038;0.589164808;-0.0327959136;1.25094321;1.24999966;4.08732897;-0.227524651;10;0.999283945;0.99928392;0.584229845;1.134341;0.999283761
20.178737;1.24999991;0.734539849;-0.0413145845;0.587632249;-0.0330512845;1.25087222;1.24999969;4.07669695;-0.229296709;10;0.99930397;0.999303957;0.583812834;1.134341;0.999303752
20.179737;1.24999991;0.733596222;-0.0414774655;0.586877357;-0.0331815666;1.25083623;1.24999971;4.07145994;-0.230200741;10;0.999313985;0.999313977;0.583608827;1.134341;0.999313748
20.180737;1.2499999;0.732662325;-0.0416426872;0.586130249;-0.0333137247;1.25080023;1.24999972;4.06627694;-0.231117775;10;0.999324002;0.999323999;0.583408818;1.134341;0.999323744
20.181737;1.2499999;0.731737976;-0.0418100696;0.585390782;-0.0334476153;1.25076424;1.24999974;4.06114693;-0.23204681;10;0.99933502;0.999335022;0.583210808;1.134341;0.99933474
20.182737;1.2499999;0.730823358;-0.0419796125;0.584659099;-0.0335832391;1.25072825;1.24999975;4.05607092;-0.232987846;10;0.999345039;0.999345046;0.583016797;1.134341;0.999344736
20.183737;1.24999989;0.729918289;-0.0421513163;0.583935055;-0.0337205965;1.25069226;1.24999976;4.05104791;-0.233940884;10;0.999356058;0.999356071;0.582825786;1.134341;0.999355732
20.184737;1.24999989;0.729023311;-0.0423251811;0.583219084;-0.033859688;1.25065627;1.24999977;4.0460809;-0.234905923;10;0.999367077;0.999367097;0.582637773;1.134341;0.999366728
20.185737;1.24999989;0.728138063;-0.0425013872;0.582510898;-0.0340006578;1.25061928;1.24999978;4.04116789;-0.235883962;10;0.999377095;0.999377122;0.582452759;1.134341;0.999376724
20.188737;1.24999987;0.725542151;-0.0430435164;0.580434195;-0.0344344059;1.25050834;1.2499998;4.02676086;-0.238893081;10;0.999410142;0.999410195;0.581918713;1.134341;0.999409711
20.189737;1.24999986;0.724696911;-0.0432287304;0.57975801;-0.0345826013;1.25047137;1.24999981;4.02206984;-0.239921119;10;0.999422155;0.999422219;0.581746698;1.134341;0.999421706
20.191737;1.24999984;0.72303689;-0.0436058257;0.578430002;-0.0348843382;1.25039641;1.24999981;4.01285681;-0.242014192;10;0.999444175;0.999444266;0.581413667;1.134341;0.999443693
20.192737;1.24999983;0.72222211;-0.0437978869;0.577778178;-0.0350380236;1.25035943;1.24999982;4.00833479;-0.243080225;10;0.999456182;0.999456287;0.581252653;1.134341;0.999455687
20.193737;1.24999981;0.721417602;-0.0439921099;0.577134571;-0.035193442;1.25032145;1.24999982;4.00386976;-0.244158255;10;0.999467186;0.999467307;0.581094638;1.134341;0.99946668
20.194737;1.2499998;0.720623548;-0.0441886748;0.576499325;-0.0353507374;1.25028347;1.24999982;3.99946274;-0.245249282;10;0.999479187;0.999479326;0.580940623;1.134341;0.999478672
20.195737;1.24999978;0.719839766;-0.0443875812;0.575872295;-0.035509909;1.25024549;1.24999983;3.99511271;-0.246353306;10;0.999491186;0.999491342;0.580789608;1.134341;0.999490665
20.196737;1.24999977;0.719066439;-0.0445886489;0.575253625;-0.035670812;1.25020651;1.24999983;3.99082068;-0.247469327;10;0.999503182;0.999503356;0.580642592;1.134341;0.999502659
20.198737;1.24999972;0.717551141;-0.0449976297;0.574041367;-0.0359980972;1.25012955;1.24999983;3.98241062;-0.249739357;10;0.999527169;0.999527377;0.58035956;1.134341;0.999526646
20.199737;1.2499997;0.71680917;-0.0452057239;0.57344778;-0.0361646221;1.25009156;1.24999984;3.97829259;-0.250894367;10;0.99953916;0.999539385;0.580222544;1.134341;0.999538639
20.200737;1.24999967;0.716077831;-0.0454159814;0.572862698;-0.0363328757;1.25005258;1.24999984;3.97423356;-0.252061373;10;0.999551148;0.999551391;0.580089529;1.134341;0.999550632
20.201737;1.24999965;0.715357125;-0.0456285827;0.572286121;-0.0365030021;1.25001359;1.24999984;3.97023352;-0.253241375;10;0.999563135;0.999563396;0.579960514;1.134341;0.999562624
20.202737;1.24999962;0.71464705;-0.0458433484;0.57171805;-0.0366748573;1.2499736;1.24999985;3.96629249;-0.254433375;10;0.999575121;0.999575399;0.579835501;1.134341;0.999574616
20.203737;1.2499996;0.713947608;-0.0460606391;0.571158485;-0.0368487298;1.24993461;1.24999985;3.96241046;-0.255639372;10;0.999588105;0.999588402;0.579713488;1.134341;0.999587607
20.204737;1.24999957;0.713258976;-0.0462800948;0.570607571;-0.037024331;1.24989462;1.24999985;3.95858844;-0.256857366;10;0.999600088;0.999600403;0.579596476;1.134341;0.999599597
20.205737;1.24999955;0.712580975;-0.0465018963;0.570065163;-0.0372018056;1.24985563;1.24999986;3.95482541;-0.258088358;10;0.99961307;0.999613404;0.579481465;1.134341;0.999612587
20.206737;1.24999953;0.711913785;-0.0467260436;0.569531405;-0.0373811532;1.24981563;1.24999986;3.95112238;-0.259332348;10;0.999626053;0.999626405;0.579371456;1.134341;0.999625577
20.207737;1.24999952;0.711257405;-0.0469525371;0.569006296;-0.037562374;1.24977563;1.24999986;3.94747936;-0.260589336;10;0.999638035;0.999638405;0.579265448;1.134341;0.999637567
20.208737;1.2499995;0.710611835;-0.0471813766;0.568489837;-0.037745468;1.24973463;1.24999987;3.94389633;-0.261859323;10;0.999651018;0.999651405;0.579162442;1.134341;0.999650557
20.210737;1.24999949;0.709353306;-0.0476459128;0.567483007;-0.0381171312;1.24965463;1.24999987;3.93691129;-0.264437294;10;0.999676987;0.999677401;0.578968436;1.134341;0.999676537
20.212737;1.24999948;0.708138556;-0.0481196483;0.566511199;-0.0384961421;1.24957262;1.24999988;3.93016925;-0.26706626;10;0.999702959;0.999703393;0.578790438;1.134341;0.99970252
20.213737;1.24999948;0.707547576;-0.0483600318;0.566038409;-0.0386884568;1.24953161;1.24999988;3.92688923;-0.268400242;10;0.999715947;0.999716388;0.578707442;1.134341;0.999715512
20.215737;1.24999949;0.706398766;-0.0488478274;0.565119347;-0.0390787044;1.2494496;1.24999987;3.92051321;-0.271107203;10;0.999741927;0.999742373;0.578553452;1.134341;0.9997415
20.216737;1.2499995;0.705840936;-0.0490952388;0.564673074;-0.0392766371;1.24940759;1.24999986;3.9174172;-0.272480183;10;0.999755918;0.999756363;0.578482459;1.134341;0.999755495
20.217737;1.24999951;0.705294095;-0.0493449923;0.564235592;-0.0394764423;1.24936557;1.24999985;3.91438219;-0.273866163;10;0.99976891;0.999769351;0.578415466;1.134341;0.999768492
20.218737;1.24999952;0.704758243;-0.0495970878;0.563806903;-0.0396781196;1.24932456;1.24999984;3.91140818;-0.275265143;10;0.999782903;0.999783339;0.578352473;1.134341;0.999782489
20.219737;1.24999952;0.704233743;-0.049851345;0.563387293;-0.039881525;1.24928255;1.24999982;3.90849718;-0.276676122;10;0.999795896;0.999796325;0.57829348;1.134341;0.999795488
20.220737;1.24999953;0.70372023;-0.0501081241;0.562976474;-0.0400869468;1.24924054;1.24999981;3.90564717;-0.278101102;10;0.999809888;0.99981031;0.578238488;1.134341;0.999809489
20.221737;1.24999954;0.703217708;-0.0503670643;0.562574448;-0.0402940967;1.24919752;1.24999979;3.90285818;-0.279538083;10;0.99982288;0.999823295;0.578188494;1.134341;0.99982249
20.222737;1.24999954;0.702726535;-0.0506283454;0.562181503;-0.040503119;1.24915551;1.24999978;3.90013218;-0.280988063;10;0.99983687;0.999837281;0.5781415;1.134341;0.999836493
20.224737;1.24999953;0.701777519;-0.0511581094;0.56142228;-0.0409269252;1.24906948;1.24999974;3.89486519;-0.283928026;10;0.99986485;0.999865255;0.578060509;1.134341;0.9998645
20.225737;1.24999953;0.701319855;-0.0514264123;0.561056147;-0.0411415652;1.24902646;1.24999973;3.8923252;-0.285417008;10;0.99987784;0.999878244;0.578026512;1.134341;0.999877505
20.227737;1.24999951;0.700438042;-0.0519700403;0.560350693;-0.0415764642;1.24894042;1.24999969;3.88743123;-0.288433974;10;0.999905819;0.999906227;0.577970513;1.134341;0.999905517
20.228737;1.24999949;0.700014072;-0.0522453656;0.560011515;-0.0417967234;1.2488974;1.24999968;3.88507825;-0.289961958;10;0.999919809;0.999920222;0.577949513;1.134341;0.999919525
20.230737;1.24999946;0.699199646;-0.0528028597;0.559359974;-0.0422427187;1.24880936;1.24999965;3.88055829;-0.293055927;10;0.999947787;0.999948218;0.577918508;1.134341;0.999947543
20.231737;1.24999945;0.698809372;-0.0530850286;0.559047753;-0.0424684553;1.24876634;1.24999964;3.87839231;-0.294621912;10;0.999961775;0.999962219;0.577910505;1.134341;0.999961553
20.232737;1.24999944;0.698430268;-0.0533695387;0.558744469;-0.0426960663;1.24872132;1.24999963;3.87628833;-0.296200897;10;0.999976764;0.999977221;0.577905502;1.134341;0.999976563
20.234737;1.24999941;0.69770576;-0.0539457623;0.55816486;-0.043157056;1.24863328;1.24999961;3.87226738;-0.299398869;10;1.00000474;1.00000523;0.577909494;1.134341;1.00000458
20.235737;1.2499994;0.697360536;-0.054237115;0.557888678;-0.0433901464;1.24858826;1.2499996;3.8703514;-0.301015854;10;1.00001873;1.00001923;0.57791749;1.134341;1.00001859
20.236737;1.24999939;0.697026486;-0.0545309887;0.557621433;-0.0436252552;1.24854425;1.24999958;3.86849742;-0.30264684;10;1.00003372;1.00003424;0.577930487;1.134341;1.0000336
20.237737;1.24999938;0.696703609;-0.054827023;0.557363128;-0.0438620939;1.24849923;1.24999958;3.86670544;-0.304289827;10;1.00004771;1.00004824;0.577947484;1.134341;1.00004761
20.238737;1.24999937;0.696392085;-0.0551255788;0.557113905;-0.0441009505;1.24845422;1.24999957;3.86497647;-0.305946814;10;1.0000617;1.00006225;0.577968481;1.134341;1.00006162
20.239737;1.24999936;0.696091735;-0.055426296;0.556873622;-0.0443415361;1.24840921;1.24999956;3.86330949;-0.307615803;10;1.00007669;1.00007725;0.577994478;1.134341;1.00007663
20.240737;1.24999936;0.695802738;-0.055729175;0.55664242;-0.0445838506;1.2483632;1.24999955;3.86170551;-0.309296792;10;1.00009068;1.00009125;0.578024475;1.134341;1.00009064
20.241737;1.24999935;0.695525093;-0.0560345766;0.556420301;-0.0448281818;1.24831819;1.24999954;3.86016453;-0.310991783;10;1.00010568;1.00010625;0.578059473;1.134341;1.00010565
20.242737;1.24999935;0.69525844;-0.0563421408;0.556206975;-0.0450742415;1.24827219;1.24999953;3.85868456;-0.312698775;10;1.00011967;1.00012025;0.578098471;1.134341;1.00011966
20.243737;1.24999935;0.695003138;-0.0566520479;0.55600273;-0.045322174;1.24822619;1.24999953;3.85726758;-0.314418767;10;1.00013467;1.00013524;0.578141468;1.134341;1.00013467
20.244737;1.24999935;0.694759187;-0.056964298;0.555807565;-0.0455719792;1.24818018;1.24999952;3.8559136;-0.316151761;10;1.00014867;1.00014924;0.578188465;1.134341;1.00014868
20.245737;1.24999936;0.694526407;-0.057278891;0.555621337;-0.0458236571;1.24813418;1.24999951;3.85462162;-0.317897755;10;1.00016366;1.00016424;0.578241462;1.134341;1.00016369
20.246737;1.24999936;0.694304799;-0.0575956467;0.555444046;-0.046077064;1.24808818;1.2499995;3.85339164;-0.31965575;10;1.00017867;1.00017923;0.578297459;1.134341;1.00017871
20.247737;1.24999937;0.69409436;-0.0579145648;0.55527569;-0.0463322003;1.24804218;1.24999949;3.85222366;-0.321425746;10;1.00019267;1.00019323;0.578358456;1.134341;1.00019272
20.248737;1.24999937;0.693895092;-0.0582360057;0.55511627;-0.0465893542;1.24799518;1.24999949;3.85111767;-0.323209742;10;1.00020767;1.00020824;0.578423451;1.134341;1.00020773
20.249737;1.24999938;0.693707174;-0.058559609;0.55496593;-0.0468482378;1.24794818;1.24999948;3.85007469;-0.325005739;10;1.00022268;1.00022324;0.578493447;1.134341;1.00022274
20.250737;1.24999939;0.693530246;-0.058885555;0.554824381;-0.0471089952;1.24790118;1.24999948;3.84909271;-0.326814735;10;1.00023668;1.00023725;0.578568442;1.134341;1.00023675
20.251737;1.2499994;0.693364487;-0.0592136637;0.554691768;-0.0473714818;1.24785418;1.24999948;3.84817272;-0.32863573;10;1.00025169;1.00025226;0.578646436;1.134341;1.00025176
20.252737;1.2499994;0.693209897;-0.0595441153;0.554568091;-0.0476358413;1.24780718;1.24999948;3.84731474;-0.330469725;10;1.00026669;1.00026727;0.57872943;1.134341;1.00026676
20.253737;1.24999941;0.693066477;-0.0598767297;0.554453349;-0.0479019293;1.24776018;1.24999948;3.84651875;-0.332315718;10;1.0002807;1.00028128;0.578817423;1.134341;1.00028077
20.254737;1.24999942;0.692934227;-0.0602116867;0.554347544;-0.0481698898;1.24771218;1.24999949;3.84578477;-0.33417471;10;1.0002957;1.00029629;0.578909416;1.134341;1.00029577
20.255737;1.24999943;0.692812966;-0.0605489861;0.554250531;-0.0484397228;1.24766419;1.2499995;3.84511179;-0.336046701;10;1.00031071;1.00031131;0.579006408;1.134341;1.00031078
20.257737;1.24999944;0.692603595;-0.0612300712;0.554083026;-0.0489845755;1.2475682;1.24999953;3.84394982;-0.339826677;10;1.00034071;1.00034134;0.579213391;1.134341;1.00034078
20.258737;1.24999945;0.692515484;-0.0615740368;0.554012533;-0.04925974;1.2475202;1.24999955;3.84346084;-0.341735664;10;1.00035471;1.00035535;0.579323381;1.134341;1.00035478
20.260737;1.24999946;0.692372416;-0.0622686328;0.55389807;-0.0498154028;1.24742321;1.2499996;3.84266687;-0.345590635;10;1.00038471;1.00038538;0.579556362;1.134341;1.00038477
20.261737;1.24999947;0.692317278;-0.062619263;0.553853953;-0.0500959013;1.24737521;1.24999963;3.84236089;-0.347536621;10;1.0003997;1.00040039;0.579680352;1.134341;1.00039976
20.262737;1.24999948;0.692273132;-0.062972054;0.553818629;-0.0503781299;1.24732622;1.24999966;3.84211591;-0.349494608;10;1.0004147;1.0004154;0.579808343;1.134341;1.00041476
20.263737;1.24999949;0.692239798;-0.0633271856;0.553791951;-0.0506622329;1.24727722;1.2499997;3.84193093;-0.351465595;10;1.0004297;1.00043041;0.579941335;1.134341;1.00042975
20.264737;1.2499995;0.692217456;-0.0636844774;0.553774065;-0.0509480664;1.24722823;1.24999973;3.84180695;-0.353448584;10;1.00044469;1.00044542;0.580078327;1.134341;1.00044474
20.265737;1.24999951;0.692205926;-0.0640441092;0.553764827;-0.0512357748;1.24717923;1.24999977;3.84174297;-0.355444574;10;1.00045869;1.00045942;0.580219318;1.134341;1.00045873
20.266737;1.24999952;0.692205207;-0.0644057205;0.553764235;-0.0515250698;1.24712924;1.24999981;3.84173899;-0.357451565;10;1.00047369;1.00047442;0.58036531;1.134341;1.00047372
20.267737;1.24999953;0.692215481;-0.0647696712;0.553772436;-0.0518162395;1.24708024;1.24999985;3.84179601;-0.359471557;10;1.00048869;1.00048943;0.580516301;1.134341;1.00048871
20.268737;1.24999953;0.692236386;-0.0651357813;0.55378914;-0.0521091397;1.24703025;1.2499999;3.84191203;-0.36150355;10;1.00050369;1.00050443;0.580671291;1.134341;1.0005037
20.269737;1.24999954;0.692268104;-0.0655040505;0.553814492;-0.0524037699;1.24698026;1.24999994;3.84208805;-0.363547545;10;1.00051868;1.00051943;0.580831279;1.134341;1.00051869
20.270737;1.24999954;0.692310453;-0.0658744793;0.553848348;-0.0527001298;1.24693027;1.24999999;3.84232308;-0.365603541;10;1.00053368;1.00053442;0.580995267;1.134341;1.00053368
