time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
20.271737;1.24999955;0.692363614;-0.0662472479;0.553890853;-0.0529983634;1.24688028;1.25000004;3.8426181;-0.367672538;10;1.00054768;1.00054842;0.581163254;1.134341;1.00054767
20.272737;1.24999955;0.692427225;-0.0666219964;0.553941717;-0.0532981824;1.24683029;1.25000008;3.84297112;-0.369752536;10;1.00056268;1.00056342;0.58133624;1.134341;1.00056265
20.274737;1.24999955;0.69258652;-0.0673781561;0.5540691;-0.0539031529;1.24672932;1.25000017;3.84385517;-0.373949536;10;1.00059268;1.00059341;0.581696208;1.134341;1.00059263
20.275737;1.24999955;0.692682025;-0.0677595681;0.554145478;-0.054208304;1.24667833;1.25000022;3.8443852;-0.376066537;10;1.00060767;1.0006084;0.58188319;1.134341;1.00060762
20.276737;1.24999954;0.692787979;-0.0681429621;0.554230215;-0.0545150401;1.24662735;1.25000026;3.84497322;-0.378194539;10;1.00062167;1.00062239;0.58207417;1.134341;1.0006216
20.277737;1.24999954;0.692904565;-0.0685286988;0.554323459;-0.0548236494;1.24657636;1.2500003;3.84562024;-0.380335543;10;1.00063667;1.00063738;0.582269148;1.134341;1.00063659
20.278737;1.24999953;0.693031418;-0.0689162382;0.55442492;-0.0551336999;1.24652538;1.25000034;3.84632426;-0.382486548;10;1.00065166;1.00065237;0.582469125;1.134341;1.00065158
20.279737;1.24999953;0.693168903;-0.0693063013;0.554534887;-0.055445768;1.24647339;1.25000037;3.84708728;-0.384651554;10;1.00066666;1.00066735;0.582674101;1.134341;1.00066656
20.280737;1.24999952;0.693316477;-0.0696981677;0.554652928;-0.0557592773;1.2464224;1.2500004;3.84790629;-0.386826561;10;1.00068066;1.00068134;0.582883076;1.134341;1.00068055
20.282737;1.24999951;0.693642795;-0.0704885727;0.554913951;-0.0563916291;1.24631842;1.25000046;3.84971731;-0.391213579;10;1.00071065;1.00071131;0.583314022;1.134341;1.00071053
20.283737;1.24999951;0.693821538;-0.0708872915;0.555056933;-0.0567106157;1.24626643;1.25000048;3.85070931;-0.39342659;10;1.00072464;1.00072529;0.583536994;1.134341;1.00072452
20.284737;1.2499995;0.694010011;-0.0712874537;0.555207701;-0.0570307556;1.24621443;1.2500005;3.85175531;-0.395647602;10;1.00073964;1.00074028;0.583762966;1.134341;1.00073951
20.285737;1.2499995;0.694209114;-0.0716903204;0.555366974;-0.0573530578;1.24616243;1.25000051;3.85286031;-0.397883615;10;1.00075463;1.00075526;0.583994937;1.134341;1.00075451
20.286737;1.2499995;0.694418125;-0.0720949911;0.555534176;-0.0576768016;1.24611043;1.25000052;3.8540203;-0.40012963;10;1.00076862;1.00076924;0.584229909;1.134341;1.00076851
20.287737;1.24999949;0.694637226;-0.0725018263;0.555709453;-0.058002275;1.24605743;1.25000053;3.85523629;-0.402387645;10;1.00078361;1.00078423;0.584470881;1.134341;1.0007835
20.288737;1.24999949;0.694866237;-0.0729106464;0.555892657;-0.0583293333;1.24600442;1.25000054;3.85650729;-0.40465666;10;1.0007976;1.00079821;0.584714855;1.134341;1.0007975
20.289737;1.24999949;0.695105336;-0.0733216317;0.556083934;-0.0586581207;1.24595141;1.25000055;3.85783428;-0.406937676;10;1.00081259;1.00081319;0.58496383;1.134341;1.00081251
20.290737;1.24999949;0.695354346;-0.0737346022;0.556283139;-0.0589884928;1.2458984;1.25000055;3.85921627;-0.409229692;10;1.00082658;1.00082717;0.585217807;1.134341;1.00082651
20.291737;1.24999949;0.695613085;-0.0741497383;0.556490127;-0.0593205936;1.24584539;1.25000055;3.86065226;-0.411533708;10;1.00084158;1.00084215;0.585474785;1.134341;1.00084151
20.292737;1.24999949;0.695881914;-0.0745668593;0.556705187;-0.0596542793;1.24579238;1.25000055;3.86214425;-0.413848725;10;1.00085557;1.00085613;0.585736764;1.134341;1.00085552
20.293737;1.24999949;0.696160291;-0.0749859651;0.556927886;-0.0599895502;1.24573936;1.25000054;3.86368925;-0.416174741;10;1.00087057;1.00087111;0.586003745;1.134341;1.00087052
20.294737;1.24999949;0.696448579;-0.0754072354;0.557158512;-0.0603265506;1.24568535;1.25000054;3.86528924;-0.418512758;10;1.00088457;1.00088509;0.586274726;1.134341;1.00088453
20.295737;1.24999949;0.696746595;-0.0758304899;0.557396922;-0.0606651367;1.24563133;1.25000054;3.86694324;-0.420861775;10;1.00089857;1.00089907;0.586549709;1.134341;1.00089854
20.296737;1.2499995;0.697054162;-0.0762559086;0.557642972;-0.0610054526;1.24557831;1.25000053;3.86865024;-0.423222792;10;1.00091357;1.00091405;0.586829694;1.134341;1.00091355
20.298737;1.24999951;0.69769794;-0.077112517;0.558157993;-0.0616906975;1.24546927;1.25000052;3.87222324;-0.427976823;10;1.00094158;1.00094201;0.587401666;1.134341;1.00094158
20.299737;1.24999952;0.698033972;-0.0775437063;0.55842682;-0.0620356264;1.24541525;1.25000051;3.87408824;-0.430369837;10;1.00095559;1.00095599;0.587694654;1.134341;1.0009556
20.300737;1.24999952;0.698379552;-0.0779770591;0.558703288;-0.0623822853;1.24536123;1.2500005;3.87600624;-0.43277485;10;1.00097059;1.00097096;0.587991644;1.134341;1.00097062
20.301737;1.24999953;0.698734501;-0.0784123948;0.558987253;-0.0627305299;1.24530621;1.25000049;3.87797624;-0.43519086;10;1.0009846;1.00098494;0.588292635;1.134341;1.00098464
20.302737;1.24999954;0.69909882;-0.0788497128;0.559278715;-0.0630803603;1.24525218;1.25000048;3.87999824;-0.437617869;10;1.0009986;1.00099891;0.588598629;1.134341;1.00099866
20.303737;1.24999954;0.699472147;-0.0792888327;0.559577388;-0.0634316322;1.24519715;1.25000047;3.88207023;-0.440054875;10;1.00101261;1.00101289;0.588907626;1.134341;1.00101269
20.304737;1.24999955;0.699855024;-0.0797301145;0.559883702;-0.0637846336;1.24514213;1.25000046;3.88419523;-0.44250388;10;1.00102661;1.00102686;0.589221625;1.134341;1.00102671
20.305737;1.24999956;0.700246731;-0.0801731973;0.560197082;-0.0641390762;1.2450871;1.25000044;3.88636922;-0.444962882;10;1.00104061;1.00104083;0.589540626;1.134341;1.00104074
20.306737;1.24999957;0.700647628;-0.0806182613;0.560517815;-0.0644951039;1.24503108;1.25000043;3.88859421;-0.447432882;10;1.00105361;1.00105381;0.58986263;1.134341;1.00105376
20.307737;1.24999957;0.701057534;-0.0810653062;0.560845757;-0.0648527166;1.24497606;1.25000042;3.8908692;-0.449913881;10;1.00106761;1.00106778;0.590189636;1.134341;1.00106779
20.308737;1.24999958;0.701476633;-0.0815143324;0.561181052;-0.065211914;1.24492003;1.2500004;3.89319519;-0.452405878;10;1.00108161;1.00108175;0.590520645;1.134341;1.00108181
20.309737;1.24999959;0.70190438;-0.0819651595;0.561523266;-0.0655725519;1.24486501;1.25000039;3.89556917;-0.454907873;10;1.00109561;1.00109572;0.590855655;1.134341;1.00109584
20.310737;1.2499996;0.702341137;-0.0824179679;0.56187269;-0.0659347742;1.24480899;1.25000038;3.89799316;-0.457420868;10;1.0011096;1.00110969;0.591194667;1.134341;1.00110986
20.311737;1.24999962;0.702786543;-0.0828725775;0.562229033;-0.0662984366;1.24475298;1.25000037;3.90046514;-0.459943862;10;1.0011226;1.00112266;0.591538681;1.134341;1.00112288
20.312737;1.24999963;0.70324078;-0.0833293485;0.56259244;-0.0666638275;1.24469696;1.25000035;3.90298612;-0.462478855;10;1.00113659;1.00113663;0.591886697;1.134341;1.0011369
20.313737;1.24999964;0.703703483;-0.0837877408;0.562962621;-0.0670305142;1.24464095;1.25000034;3.90555411;-0.465022849;10;1.00114959;1.0011496;0.592237715;1.134341;1.00114992
20.314737;1.24999966;0.704175196;-0.0842481148;0.563340008;-0.067398785;1.24458494;1.25000033;3.90817209;-0.467577842;10;1.00116358;1.00116357;0.592593735;1.134341;1.00116393
20.315737;1.24999967;0.704655016;-0.0847102905;0.563723882;-0.0677684958;1.24452793;1.25000032;3.91083507;-0.470142835;10;1.00117657;1.00117654;0.592953758;1.134341;1.00117694
20.316737;1.24999969;0.705143665;-0.0851744479;0.564114818;-0.0681397906;1.24447092;1.25000031;3.91354705;-0.472718828;10;1.00119056;1.00119051;0.593317782;1.134341;1.00119096
20.318737;1.24999972;0.706145825;-0.086107988;0.564916579;-0.0688865573;1.2443579;1.25000029;3.91910901;-0.477899813;10;1.00121654;1.00121646;0.594058834;1.134341;1.00121697
20.319737;1.24999974;0.706659337;-0.086577551;0.565327404;-0.0692621743;1.24430089;1.25000028;3.92195899;-0.480505806;10;1.00122953;1.00122944;0.594434863;1.134341;1.00122997
20.320737;1.24999975;0.707181139;-0.087049096;0.56574486;-0.0696393774;1.24424388;1.25000027;3.92485497;-0.483122799;10;1.00124252;1.00124242;0.594814892;1.134341;1.00124296
20.321737;1.24999977;0.707710868;-0.0875222625;0.566168658;-0.0700178789;1.24418688;1.25000027;3.92779495;-0.485748792;10;1.00125651;1.0012564;0.595198923;1.134341;1.00125696
20.322737;1.24999978;0.708249065;-0.0879972306;0.56659923;-0.0703978236;1.24412887;1.25000026;3.93078194;-0.488384785;10;1.00126949;1.00126939;0.595586954;1.134341;1.00126995
20.323737;1.24999979;0.70879501;-0.0884739999;0.567036001;-0.0707792118;1.24407186;1.25000026;3.93381192;-0.491030779;10;1.00128148;1.00128138;0.595979986;1.134341;1.00128193
20.324737;1.2499998;0.709349064;-0.0889525702;0.567479258;-0.071162044;1.24401386;1.25000025;3.9368869;-0.493686773;10;1.00129447;1.00129437;0.596376017;1.134341;1.00129492
20.325737;1.24999981;0.709910866;-0.0894329415;0.567928713;-0.0715463204;1.24395585;1.25000025;3.94000489;-0.496352767;10;1.00130745;1.00130736;0.596776048;1.134341;1.0013079
20.326737;1.24999982;0.710480596;-0.0899151137;0.56838451;-0.0719320411;1.24389785;1.25000025;3.94316688;-0.499028762;10;1.00132044;1.00132036;0.597180079;1.134341;1.00132088
20.327737;1.24999982;0.711058073;-0.0903987269;0.568846505;-0.0723189181;1.24383985;1.25000025;3.94637188;-0.501712758;10;1.00133343;1.00133336;0.597587109;1.134341;1.00133386
20.328737;1.24999982;0.711643118;-0.090884502;0.569314553;-0.0727075276;1.24378185;1.25000026;3.94961888;-0.504408753;10;1.00134541;1.00134536;0.597999138;1.134341;1.00134585
20.329737;1.24999981;0.71223591;-0.0913717183;0.5697888;-0.0730972931;1.24372386;1.25000026;3.95290888;-0.50711275;10;1.0013584;1.00135836;0.598414166;1.134341;1.00135883
20.330737;1.24999981;0.712836268;-0.0918607364;0.5702691;-0.0734885026;1.24366586;1.25000027;3.95624089;-0.509826747;10;1.00137038;1.00137036;0.598834193;1.134341;1.00137081
20.331737;1.2499998;0.713443834;-0.0923513759;0.570755165;-0.0738810117;1.24360686;1.25000027;3.95961289;-0.512549745;10;1.00138337;1.00138337;0.599257219;1.134341;1.00138379
20.332737;1.24999978;0.714059146;-0.0928439967;0.571247428;-0.0742751087;1.24354887;1.25000028;3.96302791;-0.515283744;10;1.00139535;1.00139537;0.599684243;1.134341;1.00139577
20.333737;1.24999976;0.714681664;-0.093338058;0.571745457;-0.0746703605;1.24348988;1.25000029;3.96648292;-0.518025743;10;1.00140735;1.00140738;0.600115265;1.134341;1.00140775
20.334737;1.24999974;0.715311388;-0.0938337396;0.572249252;-0.075066911;1.24343088;1.2500003;3.96997794;-0.520776743;10;1.00142034;1.00142039;0.600549284;1.134341;1.00142073
20.335737;1.24999972;0.715948138;-0.0943312215;0.572758669;-0.0754649037;1.24337189;1.2500003;3.97351196;-0.523537743;10;1.00143233;1.0014324;0.6009873;1.134341;1.00143271
20.336737;1.2499997;0.716592274;-0.0948303232;0.573273997;-0.075864194;1.2433129;1.25000031;3.97708699;-0.526307742;10;1.00144433;1.00144441;0.601429314;1.134341;1.0014447
20.338737;1.24999964;0.717901264;-0.0958333862;0.574321232;-0.0766666669;1.24319492;1.25000032;3.98435203;-0.531874738;10;1.00146834;1.00146843;0.602324333;1.134341;1.00146867
20.339737;1.24999961;0.718566117;-0.0963371676;0.574853138;-0.0770697053;1.24313493;1.25000032;3.98804206;-0.534670733;10;1.00148034;1.00148044;0.602776338;1.134341;1.00148066
20.340737;1.24999958;0.719237996;-0.0968427493;0.575390667;-0.0774741857;1.24307594;1.25000033;3.99177108;-0.537476727;10;1.00149135;1.00149145;0.603233341;1.134341;1.00149165
20.342737;1.24999952;0.720601751;-0.0978587729;0.576481725;-0.0782870406;1.24295596;1.25000034;3.99934013;-0.54311571;10;1.00151536;1.00151547;0.604156342;1.134341;1.00151563
20.343737;1.24999949;0.721293448;-0.0983690346;0.577035112;-0.0786952713;1.24289597;1.25000034;4.00317915;-0.545947699;10;1.00152637;1.00152648;0.604623341;1.134341;1.00152662
20.344737;1.24999946;0.72199163;-0.098880736;0.577593686;-0.0791046563;1.24283598;1.25000035;4.00705417;-0.548787687;10;1.00153838;1.0015385;0.605094339;1.134341;1.00153862
20.345737;1.24999943;0.722696298;-0.0993940578;0.578157451;-0.0795153394;1.24277599;1.25000036;4.01096519;-0.551636674;10;1.00154939;1.00154951;0.605568337;1.134341;1.00154961
20.346737;1.2499994;0.723407454;-0.0999091801;0.578726404;-0.0799274649;1.242716;1.25000037;4.01491221;-0.554495661;10;1.00156039;1.00156053;0.606045335;1.134341;1.00156061
20.347737;1.24999937;0.724124735;-0.100425563;0.579300259;-0.0803405996;1.24265601;1.25000037;4.01889323;-0.557361649;10;1.0015714;1.00157155;0.606526333;1.134341;1.0015716
20.348737;1.24999933;0.724848504;-0.100943386;0.579879302;-0.0807548876;1.24259502;1.25000038;4.02291025;-0.560235636;10;1.00158341;1.00158356;0.607011332;1.134341;1.00158359
20.349737;1.24999931;0.725578037;-0.101462832;0.580462958;-0.0811704728;1.24253502;1.25000039;4.02695926;-0.563118625;10;1.00159441;1.00159458;0.607499332;1.134341;1.00159459
20.350737;1.24999928;0.726313878;-0.101983719;0.581051659;-0.0815872107;1.24247403;1.25000039;4.03104328;-0.566009614;10;1.00160541;1.00160559;0.607990332;1.134341;1.00160559
20.351737;1.24999925;0.727055664;-0.102506047;0.581645117;-0.0820051012;1.24241303;1.2500004;4.03516029;-0.568908605;10;1.00161542;1.0016156;0.608484333;1.134341;1.00161558
20.354737;1.24999918;0.729316157;-0.104081688;0.583453594;-0.0832656874;1.24223003;1.2500004;4.04770633;-0.577653585;10;1.00164843;1.00164863;0.609987346;1.134341;1.00164858
20.355737;1.24999916;0.730081007;-0.104609787;0.584065499;-0.0836881878;1.24216903;1.2500004;4.05195134;-0.580584581;10;1.00165843;1.00165864;0.610495354;1.134341;1.00165859
20.356737;1.24999915;0.730851622;-0.105139329;0.584682016;-0.084111841;1.24210802;1.25000039;4.05622835;-0.583523579;10;1.00166944;1.00166964;0.611006363;1.134341;1.00166959
20.358737;1.24999912;0.732409249;-0.106202385;0.585928162;-0.0849623182;1.24198501;1.25000037;4.06487336;-0.589423575;10;1.00168944;1.00168963;0.612037383;1.134341;1.00168961
20.359737;1.24999911;0.7331959;-0.106735897;0.586557503;-0.0853891429;1.24192301;1.25000035;4.06923937;-0.592384575;10;1.00169945;1.00169963;0.612557392;1.134341;1.00169962
20.360737;1.2499991;0.733988137;-0.107271034;0.587191312;-0.0858172656;1.241862;1.25000034;4.07363637;-0.595354574;10;1.00170945;1.00170962;0.613080401;1.134341;1.00170964
20.362737;1.24999909;0.73558793;-0.108344738;0.588471178;-0.0866762523;1.24173799;1.2500003;4.08251538;-0.601313575;10;1.00172947;1.00172961;0.614136415;1.134341;1.00172967
20.363737;1.24999908;0.736395305;-0.108883665;0.589117091;-0.0871074045;1.24167598;1.25000027;4.08699638;-0.604304576;10;1.00173947;1.0017396;0.61466942;1.134341;1.00173969
20.364737;1.24999908;0.737207906;-0.109423854;0.589767184;-0.0875395665;1.24161397;1.25000025;4.09150637;-0.607302578;10;1.00174948;1.0017496;0.615204423;1.134341;1.00174972
20.365737;1.24999908;0.738025013;-0.109965126;0.590420879;-0.0879725937;1.24155196;1.25000022;4.09604137;-0.61030658;10;1.00175949;1.0017596;0.615743426;1.134341;1.00175974
20.366737;1.24999908;0.738847347;-0.110508021;0.591078755;-0.0884069188;1.24148995;1.2500002;4.10060536;-0.613319582;10;1.0017685;1.0017686;0.616284428;1.134341;1.00176876
20.367737;1.24999908;0.739674185;-0.111051818;0.591740235;-0.0888419649;1.24142694;1.25000017;4.10519435;-0.616337584;10;1.00177751;1.0017776;0.616829429;1.134341;1.00177779
20.368737;1.24999909;0.740505707;-0.111597057;0.592405464;-0.0892781646;1.24136492;1.25000014;4.10980934;-0.619363587;10;1.00178753;1.00178761;0.61737643;1.134341;1.00178781
20.369737;1.24999909;0.741341553;-0.112143378;0.593074153;-0.0897152292;1.24130291;1.25000011;4.11444833;-0.62239559;10;1.00179654;1.00179662;0.617926432;1.134341;1.00179684
20.373737;1.24999912;0.744729618;-0.114340548;0.595784662;-0.0914729998;1.24105185;1.25;4.13325226;-0.634589606;10;1.00183261;1.00183268;0.620154443;1.134341;1.00183293
20.374737;1.24999913;0.745587263;-0.114892631;0.596470795;-0.091914675;1.24098883;1.24999997;4.13801224;-0.637653612;10;1.00184164;1.0018417;0.620718446;1.134341;1.00184195
20.375737;1.24999914;0.746448869;-0.115445974;0.597160098;-0.0923573581;1.24092581;1.24999994;4.14279422;-0.64072462;10;1.00185066;1.00185072;0.62128545;1.134341;1.00185097
20.376737;1.24999915;0.74731444;-0.116000217;0.597852572;-0.0928007608;1.24086279;1.24999992;4.1475982;-0.643800628;10;1.00185869;1.00185874;0.621854455;1.134341;1.00185899
20.377737;1.24999916;0.748183973;-0.116555721;0.598548217;-0.0932451716;1.24079978;1.24999989;4.15242418;-0.646883637;10;1.00186771;1.00186777;0.622426459;1.134341;1.00186801
20.378737;1.24999917;0.749057467;-0.117112305;0.599247032;-0.0936904463;1.24073576;1.24999987;4.15727215;-0.649972648;10;1.00187574;1.00187579;0.623000463;1.134341;1.00187603
20.379737;1.24999918;0.749934565;-0.117669791;0.59994873;-0.0941364408;1.24067274;1.24999985;4.16214013;-0.653066659;10;1.00188377;1.00188382;0.623577466;1.134341;1.00188405
20.380737;1.2499992;0.750815445;-0.118228358;0.600653455;-0.0945832993;1.24060973;1.24999983;4.1670291;-0.65616667;10;1.0018918;1.00189185;0.624157468;1.134341;1.00189206
20.381737;1.24999921;0.751699749;-0.118788007;0.601360917;-0.095031022;1.24054571;1.24999981;4.17193708;-0.659272681;10;1.00190083;1.00190088;0.624739469;1.134341;1.00190108
20.382737;1.24999922;0.752587477;-0.119348558;0.602071118;-0.0954794649;1.2404827;1.24999979;4.17686405;-0.662383692;10;1.00190786;1.00190791;0.625323468;1.134341;1.0019081
20.383737;1.24999923;0.753478809;-0.119910193;0.602784202;-0.095928772;1.24041868;1.24999978;4.18181102;-0.665500703;10;1.0019159;1.00191595;0.625910465;1.134341;1.00191612
20.384737;1.24999924;0.754373385;-0.120472731;0.603499877;-0.096378799;1.24035567;1.24999976;4.186776;-0.668622713;10;1.00192393;1.00192398;0.626499461;1.134341;1.00192414
20.385737;1.24999925;0.755271205;-0.121036352;0.604218148;-0.0968296899;1.24029166;1.24999975;4.19175897;-0.671750723;10;1.00193196;1.00193201;0.627091455;1.134341;1.00193216
20.386737;1.24999926;0.75617227;-0.121600697;0.604939011;-0.0972811561;1.24022764;1.24999974;4.19675994;-0.674882733;10;1.00193899;1.00193905;0.627685447;1.134341;1.00193918
20.387737;1.24999927;0.757076219;-0.122166124;0.60566218;-0.0977334857;1.24016363;1.24999973;4.20177692;-0.678020744;10;1.00194703;1.00194708;0.628281438;1.134341;1.0019472
20.388737;1.24999929;0.757983412;-0.122732273;0.606387941;-0.0981863899;1.24009962;1.24999972;4.20681189;-0.681162754;10;1.00195406;1.00195411;0.628880427;1.134341;1.00195422
20.389737;1.2499993;0.75889331;-0.123299325;0.607115864;-0.098640013;1.24003561;1.24999972;4.21186187;-0.684309765;10;1.00196108;1.00196114;0.629481415;1.134341;1.00196124
20.390737;1.24999931;0.759806272;-0.123867458;0.607846236;-0.0990944993;1.2399716;1.24999972;4.21692885;-0.687462776;10;1.00196911;1.00196917;0.630084402;1.134341;1.00196926
20.392737;1.24999933;0.761640127;-0.125005888;0.609313318;-0.100005195;1.23984357;1.24999972;4.22710682;-0.693780802;10;1.00198316;1.00198322;0.631297375;1.134341;1.00198329
20.393737;1.24999934;0.762561021;-0.125576364;0.610050027;-0.10046155;1.23977956;1.24999972;4.23221781;-0.696946816;10;1.00198919;1.00198924;0.631906361;1.134341;1.00198931
20.394737;1.24999936;0.763484437;-0.126147561;0.610788755;-0.100918479;1.23971555;1.24999973;4.2373428;-0.700116832;10;1.00199621;1.00199626;0.632518346;1.134341;1.00199632
20.395737;1.24999937;0.764410197;-0.126719659;0.611529356;-0.101376126;1.23965053;1.24999974;4.24248079;-0.703291849;10;1.00200323;1.00200327;0.633132332;1.134341;1.00200333
20.396737;1.24999938;0.76533848;-0.127292477;0.612271974;-0.101834348;1.23958652;1.24999975;4.24763279;-0.706470869;10;1.00200925;1.00200929;0.633748317;1.134341;1.00200934
20.397737;1.2499994;0.766268748;-0.127865833;0.613016179;-0.102293001;1.23952151;1.24999976;4.25279578;-0.709652889;10;1.00201627;1.0020163;0.634365301;1.134341;1.00201634
20.398737;1.24999941;0.767201538;-0.12844027;0.6137624;-0.102752518;1.2394575;1.24999977;4.25797278;-0.712840912;10;1.00202228;1.00202231;0.634985284;1.134341;1.00202234
20.399737;1.24999943;0.768136133;-0.129015066;0.614510063;-0.103212323;1.23939249;1.24999979;4.26315978;-0.716030936;10;1.00202829;1.00202832;0.635607266;1.134341;1.00202834
20.404737;1.24999951;0.772838504;-0.131899462;0.618271869;-0.105519707;1.23906943;1.24999985;4.28925779;-0.732039069;10;1.00205834;1.00205833;0.638743156;1.134341;1.00205828
20.405737;1.24999952;0.773784103;-0.132478027;0.619028325;-0.105982541;1.23900443;1.24999986;4.29450579;-0.735250097;10;1.00206335;1.00206332;0.639376129;1.134341;1.00206327
20.406737;1.24999954;0.774731326;-0.13305731;0.619786078;-0.106445951;1.23893942;1.24999986;4.2997628;-0.738465124;10;1.00206936;1.00206932;0.640010101;1.134341;1.00206925
20.407737;1.24999956;0.775679813;-0.133637131;0.62054484;-0.106909795;1.23887541;1.24999987;4.3050268;-0.74168315;10;1.00207437;1.00207431;0.640646072;1.134341;1.00207423
20.413737;1.24999969;0.781397606;-0.137126106;0.625118894;-0.109700943;1.23848538;1.24999991;4.33675986;-0.761047276;10;1.00210443;1.00210425;0.644494914;1.134341;1.00210407
20.414737;1.24999971;0.782354206;-0.13770916;0.625884144;-0.110167385;1.23842038;1.24999992;4.34206887;-0.764283291;10;1.00210844;1.00210824;0.645141893;1.134341;1.00210803
20.415737;1.24999974;0.783311346;-0.138292574;0.626649828;-0.110634116;1.23835438;1.24999992;4.34738088;-0.767521305;10;1.00211345;1.00211323;0.645789874;1.134341;1.002113
20.416737;1.24999976;0.784269385;-0.13887635;0.627416232;-0.111101135;1.23828938;1.24999993;4.35269789;-0.770761318;10;1.00211747;1.00211722;0.646439856;1.134341;1.00211697
20.417737;1.24999979;0.785228144;-0.139460485;0.628183215;-0.111568442;1.23822438;1.24999994;4.3580189;-0.774003329;10;1.00212248;1.00212221;0.647090839;1.134341;1.00212194
20.421737;1.24999988;0.789068024;-0.141799915;0.631255053;-0.113439976;1.23796339;1.24999998;4.37932991;-0.786987355;10;1.00213854;1.00213817;0.649706785;1.134341;1.00213783
20.422737;1.2499999;0.790028755;-0.142385494;0.632023628;-0.113908436;1.2378984;1.24999999;4.3846619;-0.790237357;10;1.00214155;1.00214117;0.650364774;1.134341;1.0021408
20.423737;1.24999993;0.790989663;-0.142971254;0.63279235;-0.11437704;1.2378334;1.25000001;4.3899949;-0.793488359;10;1.00214556;1.00214517;0.651022764;1.134341;1.00214478
20.424737;1.24999995;0.791950749;-0.143557373;0.633561217;-0.114845931;1.2377684;1.25000003;4.3953289;-0.79674136;10;1.00214857;1.00214818;0.651681755;1.134341;1.00214777
20.425737;1.24999997;0.792911833;-0.144143491;0.634330085;-0.115314821;1.2377024;1.25000005;4.40066289;-0.799994361;10;1.00215258;1.00215218;0.652342748;1.134341;1.00215176
20.431737;1.25000011;0.798674147;-0.147662876;0.638940001;-0.118130278;1.23731135;1.25000018;4.43264382;-0.819527363;10;1.00217055;1.00217029;0.656326722;1.134341;1.00216976
20.432737;1.25000013;0.799633237;-0.148249702;0.63970729;-0.118599729;1.23724534;1.25000021;4.4379668;-0.822784363;10;1.00217253;1.00217231;0.656993718;1.134341;1.00217176
20.433737;1.25000016;0.800591604;-0.148836529;0.640474002;-0.119069178;1.23718033;1.25000024;4.44328578;-0.826041363;10;1.00217551;1.00217533;0.657661712;1.134341;1.00217477
20.434737;1.25000018;0.80154943;-0.149423354;0.641240281;-0.119538625;1.23711531;1.25000027;4.44860176;-0.829298362;10;1.00217749;1.00217736;0.658330704;1.134341;1.00217678
20.435737;1.25000021;0.802506534;-0.150010178;0.642005983;-0.120008072;1.2370503;1.2500003;4.45391374;-0.832555359;10;1.00218047;1.00218038;0.658999695;1.134341;1.00217979
20.436737;1.25000023;0.803462915;-0.150597001;0.642771106;-0.120477517;1.23698428;1.25000032;4.45922172;-0.835812356;10;1.00218244;1.0021824;0.659669683;1.134341;1.0021818
20.439737;1.25000029;0.806325748;-0.152356565;0.64506142;-0.121885134;1.23678923;1.2500004;4.47511065;-0.845578334;10;1.00218837;1.00218846;0.661684636;1.134341;1.00218783
20.440737;1.25000031;0.807278163;-0.152943027;0.645823365;-0.122354294;1.23672322;1.25000043;4.48039663;-0.848833324;10;1.00218934;1.00218948;0.662357617;1.134341;1.00218883
20.442737;1.25000035;0.809178844;-0.154115051;0.647343936;-0.123291899;1.23659318;1.25000047;4.49094559;-0.855338301;10;1.00219329;1.00219351;0.663704573;1.134341;1.00219284
20.444737;1.25000037;0.811074302;-0.155286358;0.648860323;-0.124228937;1.23646316;1.25000049;4.50146556;-0.861839277;10;1.00219525;1.00219554;0.665053524;1.134341;1.00219483
20.445737;1.25000038;0.812019869;-0.155871746;0.649616786;-0.124697242;1.23639814;1.2500005;4.50671355;-0.865088263;10;1.00219723;1.00219756;0.665728498;1.134341;1.00219683
20.446737;1.25000038;0.812963995;-0.156456775;0.650372096;-0.125165261;1.23633313;1.25000051;4.51195354;-0.868335249;10;1.00219822;1.00219857;0.666404472;1.134341;1.00219782
20.448737;1.2500004;0.814847026;-0.157625941;0.651878532;-0.126100583;1.23620311;1.25000052;4.52240453;-0.874824219;10;1.00220019;1.0022006;0.667756418;1.134341;1.00219981
20.449737;1.2500004;0.815785931;-0.158210078;0.65262966;-0.126567884;1.23613811;1.25000052;4.52761553;-0.878066203;10;1.00220018;1.00220061;0.668432391;1.134341;1.0021998
20.451737;1.25000041;0.81765834;-0.159377282;0.654127591;-0.127501623;1.2360081;1.25000053;4.53800753;-0.884544172;10;1.00220215;1.00220263;0.669786337;1.134341;1.00220179
20.452737;1.25000041;0.818591484;-0.159960348;0.654874105;-0.12796806;1.23594311;1.25000054;4.54318654;-0.887780156;10;1.00220213;1.00220264;0.670463311;1.134341;1.00220179
20.453737;1.25000041;0.819522648;-0.160542877;0.655619034;-0.128434064;1.23587811;1.25000054;4.54835454;-0.891013141;10;1.00220212;1.00220264;0.671141285;1.134341;1.00220179
20.454737;1.25000041;0.820451833;-0.161125046;0.656362377;-0.128899781;1.23581412;1.25000054;4.55351155;-0.894244126;10;1.0022031;1.00220364;0.671818261;1.134341;1.00220278
20.457737;1.25000041;0.823225524;-0.162868673;0.65858131;-0.130294624;1.23561915;1.25000056;4.56890558;-0.903921082;10;1.00220304;1.00220362;0.673851194;1.134341;1.00220278
20.458737;1.25000041;0.824145708;-0.16344886;0.659317448;-0.130758754;1.23555517;1.25000057;4.5740126;-0.907141068;10;1.00220302;1.0022036;0.674529174;1.134341;1.00220278
20.459737;1.25000041;0.825063193;-0.164028325;0.660051425;-0.131222307;1.23549018;1.25000058;4.57910461;-0.910357054;10;1.002202;1.00220258;0.675206157;1.134341;1.00220178
20.460737;1.25000041;0.825978157;-0.16460743;0.660783386;-0.131685572;1.2354262;1.25000059;4.58418263;-0.913571039;10;1.00220197;1.00220256;0.675884142;1.134341;1.00220178
20.461737;1.2500004;0.826890601;-0.165185814;0.661513331;-0.132148259;1.23536122;1.2500006;4.58924664;-0.916781024;10;1.00220195;1.00220254;0.67656113;1.134341;1.00220178
20.463737;1.25000039;0.828707389;-0.166340958;0.662966739;-0.133072335;1.23523325;1.25000061;4.59932967;-0.923191991;10;1.0021999;1.00220048;0.677916113;1.134341;1.00219979
20.464737;1.25000038;0.829611551;-0.166917539;0.66369006;-0.133533579;1.23516927;1.25000062;4.60434769;-0.926391973;10;1.00219987;1.00220045;0.678593108;1.134341;1.00219979
20.465737;1.25000037;0.830513012;-0.16749322;0.664411219;-0.133994104;1.23510428;1.25000063;4.6093507;-0.929586954;10;1.00219885;1.00219942;0.679270105;1.134341;1.00219879
20.467737;1.25000034;0.832307108;-0.168642966;0.665846477;-0.134913856;1.23497631;1.25000064;4.61930773;-0.93596791;10;1.0021968;1.00219736;0.680622104;1.134341;1.0021968
20.468737;1.25000032;0.833199562;-0.169216671;0.666560432;-0.135372796;1.23491232;1.25000063;4.62426075;-0.939151886;10;1.00219478;1.00219532;0.681298104;1.134341;1.0021948
20.470737;1.25000029;0.834975283;-0.170361745;0.667980992;-0.136288802;1.23478434;1.25000062;4.63411578;-0.945506832;10;1.00219274;1.00219326;0.682649108;1.134341;1.00219282
20.471737;1.25000027;0.835858369;-0.170932934;0.66868745;-0.136745724;1.23472135;1.25000061;4.63901679;-0.948676803;10;1.00219072;1.00219123;0.683324111;1.134341;1.00219082
20.472737;1.25000025;0.836738212;-0.171503583;0.669391314;-0.137202214;1.23465735;1.2500006;4.6438998;-0.951843773;10;1.0021897;1.0021902;0.683998115;1.134341;1.00218982
20.473737;1.25000023;0.837614451;-0.172073154;0.670092293;-0.137657839;1.23459336;1.25000059;4.64876281;-0.955004741;10;1.00218769;1.00218817;0.684672121;1.134341;1.00218783
20.476737;1.25000016;0.840222982;-0.173776825;0.672179084;-0.139020685;1.23440338;1.25000053;4.66323983;-0.964459647;10;1.00218165;1.00218212;0.686691143;1.134341;1.00218183
20.477737;1.25000013;0.841085343;-0.174342795;0.672868963;-0.139473433;1.23434039;1.25000051;4.66802584;-0.967600616;10;1.00217964;1.00218011;0.687362151;1.134341;1.00217983
20.479737;1.25000008;0.842799064;-0.17547185;0.674239925;-0.140376626;1.2342134;1.25000047;4.67753685;-0.973866558;10;1.00217562;1.0021761;0.68870417;1.134341;1.00217582
20.480737;1.25000005;0.843650426;-0.176035115;0.674921009;-0.140827217;1.2341504;1.25000045;4.68226186;-0.976992532;10;1.00217261;1.0021731;0.68937418;1.134341;1.00217281
20.481737;1.25000001;0.844497821;-0.176597118;0.675598922;-0.141276801;1.23408741;1.25000043;4.68696486;-0.980111507;10;1.0021706;1.0021711;0.69004319;1.134341;1.00217081
20.482737;1.24999998;0.845341252;-0.177158038;0.676273663;-0.141725524;1.23402441;1.25000041;4.69164587;-0.983224485;10;1.00216759;1.00216811;0.690711199;1.134341;1.0021678
20.483737;1.24999994;0.846180897;-0.177718055;0.676945377;-0.142173529;1.23396241;1.25000039;4.69630588;-0.986332465;10;1.00216459;1.00216511;0.691379208;1.134341;1.0021648
20.484737;1.24999991;0.847016398;-0.178276988;0.677613776;-0.142620673;1.23389941;1.25000037;4.70094289;-0.989434449;10;1.00216258;1.00216312;0.692045216;1.134341;1.00216279
20.486737;1.24999983;0.848675326;-0.179391245;0.678940916;-0.143512085;1.23377441;1.25000033;4.71014991;-0.995618424;10;1.00215657;1.00215714;0.693376231;1.134341;1.00215678
20.488737;1.24999977;0.850317676;-0.180500987;0.680254792;-0.144399903;1.2336494;1.2500003;4.71926493;-1.00177741;10;1.00215056;1.00215116;0.694704246;1.134341;1.00215077
20.489737;1.24999974;0.851132454;-0.181054142;0.680906613;-0.144842445;1.2335874;1.25000029;4.72378694;-1.00484741;10;1.00214655;1.00214717;0.695366254;1.134341;1.00214677
20.491737;1.24999969;0.852749034;-0.182156664;0.682199872;-0.145724505;1.23346341;1.25000026;4.73275896;-1.01096642;10;1.00214055;1.00214119;0.696688272;1.134341;1.00214076
20.492737;1.24999967;0.853550657;-0.182706031;0.682841167;-0.146164021;1.23340141;1.25000024;4.73720796;-1.01401543;10;1.00213655;1.0021372;0.697347282;1.134341;1.00213676
20.493737;1.24999965;0.854347772;-0.183254134;0.683478857;-0.146602529;1.23333942;1.25000022;4.74163197;-1.01705744;10;1.00213256;1.0021332;0.698005294;1.134341;1.00213276
20.494737;1.24999964;0.855140382;-0.183801154;0.684112943;-0.14704017;1.23327843;1.25000021;4.74603097;-1.02009345;10;1.00212957;1.0021302;0.698662306;1.134341;1.00212975
20.495737;1.24999963;0.855928484;-0.18434655;0.684743424;-0.147476513;1.23321644;1.25000019;4.75040497;-1.02312046;10;1.00212558;1.0021262;0.69931932;1.134341;1.00212575
20.498737;1.24999963;0.858264489;-0.18597516;0.686612231;-0.148779477;1.23303348;1.25000015;4.76336997;-1.0321595;10;1.00211362;1.00211419;0.701280369;1.134341;1.00211373
20.500737;1.24999964;0.859797973;-0.187053865;0.687839021;-0.149642484;1.23291151;1.25000012;4.77188097;-1.03814654;10;1.00210565;1.00210618;0.702581405;1.134341;1.00210572
20.501737;1.24999966;0.860557417;-0.187591143;0.688446576;-0.150072326;1.23285052;1.25000011;4.77609597;-1.04112856;10;1.00210067;1.00210118;0.703230423;1.134341;1.00210071
20.502737;1.24999967;0.861311996;-0.188126978;0.689050239;-0.150501009;1.23278954;1.25000011;4.78028397;-1.04410257;10;1.00209669;1.00209717;0.703878441;1.134341;1.00209669
20.503737;1.24999969;0.862061532;-0.188661372;0.689649864;-0.150928538;1.23272955;1.2500001;4.78444397;-1.04706859;10;1.0020917;1.00209217;0.704524458;1.134341;1.00209168
20.504737;1.24999971;0.862806024;-0.189194144;0.690245451;-0.151354765;1.23266857;1.25000009;4.78857597;-1.05002561;10;1.00208772;1.00208816;0.705169475;1.134341;1.00208767
20.507737;1.24999978;0.86500889;-0.19078363;0.6920077;-0.152626379;1.23248861;1.25000007;4.80080198;-1.05884765;10;1.00207276;1.00207315;0.707095523;1.134341;1.00207263
20.508737;1.24999981;0.865732854;-0.191310456;0.69258685;-0.153047847;1.23242862;1.25000007;4.80481999;-1.06177166;10;1.00206877;1.00206914;0.707734538;1.134341;1.00206861
20.509737;1.24999984;0.866451597;-0.191835661;0.693161817;-0.15346802;1.23236863;1.25000007;4.80880899;-1.06468668;10;1.00206378;1.00206413;0.708372554;1.134341;1.0020636
20.510737;1.24999987;0.867165117;-0.192359246;0.693732602;-0.153886898;1.23230965;1.25000006;4.81276899;-1.06759269;10;1.00205878;1.00205912;0.709008569;1.134341;1.00205858
20.511737;1.2499999;0.867873054;-0.192881029;0.694298918;-0.154304337;1.23224966;1.25000006;4.816698;-1.0704887;10;1.00205279;1.0020531;0.709643585;1.134341;1.00205256
20.513737;1.24999996;0.86927308;-0.193920093;0.695418863;-0.155135617;1.23213167;1.25000005;4.824468;-1.07625572;10;1.0020428;1.00204307;0.710908617;1.134341;1.00204253
20.514737;1.24999999;0.869964987;-0.194437194;0.695972348;-0.155549315;1.23207268;1.25000005;4.82830801;-1.07912574;10;1.00203681;1.00203705;0.711538634;1.134341;1.00203651
20.515737;1.25000002;0.870651133;-0.194952493;0.69652122;-0.155961573;1.23201369;1.25000004;4.83211601;-1.08198575;10;1.00203181;1.00203203;0.712166652;1.134341;1.00203149
20.516737;1.25000005;0.871331873;-0.195465993;0.697065768;-0.156372392;1.2319547;1.25000003;4.83589401;-1.08483576;10;1.00202581;1.002026;0.712793672;1.134341;1.00202546
20.517737;1.25000008;0.87200721;-0.195978052;0.697605991;-0.156782058;1.23189671;1.25000002;4.83964201;-1.08767777;10;1.00202082;1.00202098;0.713418692;1.134341;1.00202044
20.519737;1.25000013;0.873340589;-0.19699659;0.698672603;-0.157596924;1.23177974;1.25000001;4.84704201;-1.09333079;10;1.00200883;1.00200892;0.714663734;1.134341;1.0020084
20.522737;1.2500002;0.875297959;-0.198511167;0.700238368;-0.158808631;1.2316058;1.24999999;4.85790501;-1.10173682;10;1.00199085;1.00199083;0.716517798;1.134341;1.00199033
20.523737;1.25000022;0.875938704;-0.199012425;0.700750922;-0.159209649;1.23154782;1.24999998;4.86146101;-1.10451883;10;1.00198486;1.0019848;0.71713282;1.134341;1.00198432
20.524737;1.25000023;0.876573862;-0.199511885;0.70125901;-0.159609226;1.23149084;1.24999998;4.86498601;-1.10729084;10;1.00197887;1.00197877;0.717744842;1.134341;1.0019783
20.525737;1.25000025;0.877202894;-0.200009363;0.701762199;-0.160007215;1.23143387;1.24999999;4.86847701;-1.11005184;10;1.00197289;1.00197274;0.718355864;1.134341;1.00197229
20.526737;1.25000026;0.877826159;-0.200505221;0.702260777;-0.160403907;1.23137689;1.24999999;4.87193601;-1.11280385;10;1.0019669;1.00196672;0.718964885;1.134341;1.00196628
20.527737;1.25000026;0.878443298;-0.20099892;0.702754455;-0.160798867;1.23131992;1.25;4.87536101;-1.11554385;10;1.00195992;1.00195969;0.719571905;1.134341;1.00195927
20.528737;1.25000027;0.87905467;-0.201490819;0.703243522;-0.161192384;1.23126294;1.25000001;4.87875402;-1.11827386;10;1.00195394;1.00195367;0.720176925;1.134341;1.00195326
20.529737;1.25000027;0.879659735;-0.201980917;0.703727544;-0.161584457;1.23120597;1.25000003;4.88211202;-1.12099386;10;1.00194696;1.00194665;0.720779943;1.134341;1.00194626
20.530737;1.25000027;0.880258853;-0.202469035;0.704206812;-0.161974941;1.23114999;1.25000005;4.88543702;-1.12370286;10;1.00194098;1.00194063;0.721380961;1.134341;1.00194025
20.531737;1.25000026;0.880852025;-0.202955173;0.704681326;-0.162363837;1.23109302;1.25000008;4.88872902;-1.12640087;10;1.001934;1.00193361;0.721980978;1.134341;1.00193325
20.532737;1.25000026;0.881439071;-0.203439331;0.705150939;-0.162751146;1.23103704;1.2500001;4.89198703;-1.12908787;10;1.00192703;1.00192659;0.722577993;1.134341;1.00192625
20.533737;1.25000025;0.882019632;-0.203921509;0.705615368;-0.163136867;1.23098106;1.25000013;4.89520903;-1.13176387;10;1.00192105;1.00192058;0.723173008;1.134341;1.00192024
20.534737;1.25000024;0.882594425;-0.204401707;0.706075185;-0.163521;1.23092508;1.25000016;4.89839904;-1.13442887;10;1.00191408;1.00191357;0.723766022;1.134341;1.00191324
20.535737;1.25000023;0.883162734;-0.204880105;0.706529814;-0.16390369;1.23087009;1.25000019;4.90155305;-1.13708388;10;1.00190711;1.00190656;0.724357035;1.134341;1.00190624
20.537737;1.25000021;0.884280792;-0.205830419;0.707424235;-0.164663876;1.23075912;1.25000025;4.90775807;-1.14235788;10;1.00189317;1.00189254;0.725533056;1.134341;1.00189224
20.538737;1.25000019;0.88483036;-0.206302516;0.707863881;-0.165041517;1.23070414;1.25000028;4.91080808;-1.14497789;10;1.0018862;1.00188554;0.726118064;1.134341;1.00188524
20.539737;1.25000018;0.885373623;-0.206772632;0.708298484;-0.165417571;1.23064915;1.25000031;4.9138231;-1.14758689;10;1.00187823;1.00187754;0.72670007;1.134341;1.00187725
20.540737;1.25000016;0.885910577;-0.207240767;0.708728044;-0.165792039;1.23059416;1.25000034;4.91680311;-1.1501849;10;1.00187126;1.00187054;0.727281075;1.134341;1.00187025
20.542737;1.25000014;0.886965206;-0.208170548;0.709571746;-0.166535786;1.23048519;1.25000039;4.92265615;-1.15534492;10;1.00185733;1.00185655;0.728435083;1.134341;1.00185627
20.543737;1.25000012;0.887482699;-0.208632375;0.709985742;-0.166905211;1.2304312;1.25000041;4.92552816;-1.15790793;10;1.00184936;1.00184855;0.729009085;1.134341;1.00184828
20.544737;1.25000011;0.887993883;-0.209091858;0.710394693;-0.167272761;1.23037722;1.25000043;4.92836518;-1.16045795;10;1.0018424;1.00184156;0.729580087;1.134341;1.0018413
20.545737;1.2500001;0.888498578;-0.209549356;0.710798455;-0.167638726;1.23032323;1.25000045;4.93116621;-1.16299697;10;1.00183443;1.00183357;0.730149089;1.134341;1.00183332
20.546737;1.25000009;0.888996784;-0.21000469;0.711197027;-0.168002963;1.23027024;1.25000047;4.93393123;-1.16552399;10;1.00182746;1.00182657;0.730716091;1.134341;1.00182634
20.548737;1.25000008;0.889973546;-0.210908864;0.71197846;-0.168726247;1.23016327;1.2500005;4.93935227;-1.17054203;10;1.0018115;1.00181059;0.731843094;1.134341;1.00181038
20.549737;1.25000007;0.890451922;-0.211357705;0.712361176;-0.169085294;1.23011029;1.25000052;4.94200729;-1.17303305;10;1.00180352;1.0018026;0.732404096;1.134341;1.00180241
20.550737;1.25000007;0.890923989;-0.211804381;0.712738847;-0.169442612;1.2300573;1.25000053;4.94462731;-1.17551207;10;1.00179653;1.00179561;0.732961098;1.134341;1.00179543
20.551737;1.25000006;0.891389025;-0.212248711;0.713110896;-0.169798057;1.23000431;1.25000054;4.94720833;-1.17797809;10;1.00178854;1.00178762;0.733517099;1.134341;1.00178746
20.554737;1.25000006;0.89274502;-0.213568718;0.714195764;-0.170854011;1.22984835;1.25000055;4.95473438;-1.18530414;10;1.00176455;1.00176364;0.735168105;1.134341;1.00176355
20.556737;1.25000006;0.893615251;-0.214437364;0.714892007;-0.171548899;1.22974437;1.25000054;4.95956439;-1.19012517;10;1.00174854;1.00174764;0.73625711;1.134341;1.00174761
20.557737;1.25000006;0.894040452;-0.214868353;0.715232202;-0.171893676;1.22969238;1.25000054;4.9619244;-1.19251717;10;1.00173954;1.00173865;0.736798113;1.134341;1.00173864
20.559737;1.25000006;0.894870128;-0.21572348;0.715896018;-0.172577757;1.2295904;1.25000052;4.9665294;-1.19726317;10;1.00172352;1.00172265;0.737873123;1.134341;1.0017227
20.560737;1.25000006;0.895274962;-0.216147619;0.716219927;-0.172917062;1.22953941;1.25000051;4.9687764;-1.19961717;10;1.00171552;1.00171466;0.738406128;1.134341;1.00171472
20.561737;1.25000006;0.895672948;-0.216569415;0.71653836;-0.173254494;1.22948842;1.25000051;4.97098539;-1.20195816;10;1.00170651;1.00170566;0.738937133;1.134341;1.00170575
20.562737;1.25000005;0.896064086;-0.216989048;0.716851316;-0.1735902;1.22943844;1.2500005;4.97315639;-1.20428715;10;1.0016985;1.00169766;0.739465139;1.134341;1.00169778
20.563737;1.25000004;0.896448196;-0.217406156;0.717158653;-0.17392389;1.22938845;1.25000048;4.97528838;-1.20660213;10;1.0016895;1.00168866;0.739991144;1.134341;1.00168881
20.564737;1.25000002;0.896825821;-0.21782092;0.717460799;-0.174255708;1.22933845;1.25000047;4.97738438;-1.20890412;10;1.00168149;1.00168066;0.740514149;1.134341;1.00168083
20.565737;1.25000001;0.897196237;-0.21823352;0.717757179;-0.174585801;1.22928846;1.25000046;4.97944037;-1.2111941;10;1.00167249;1.00167165;0.741035155;1.134341;1.00167186
20.566737;1.24999999;0.897559809;-0.218643596;0.718048083;-0.174913879;1.22923847;1.25000044;4.98145836;-1.21347008;10;1.00166449;1.00166365;0.741553161;1.134341;1.00166389
20.567737;1.24999998;0.897916715;-0.219051508;0.718333653;-0.17524023;1.22918848;1.25000043;4.98343935;-1.21573406;10;1.00165548;1.00165465;0.742068166;1.134341;1.00165492
20.568737;1.24999996;0.898266595;-0.219456897;0.7186136;-0.175564566;1.22913948;1.25000041;4.98538135;-1.21798403;10;1.00164748;1.00164664;0.742581172;1.134341;1.00164695
20.569737;1.24999995;0.89860945;-0.219859941;0.718887926;-0.175887031;1.22909048;1.2500004;4.98728434;-1.22022101;10;1.00163848;1.00163764;0.743092178;1.134341;1.00163797
20.570737;1.24999993;0.89894546;-0.220260641;0.719156773;-0.176207625;1.22904148;1.25000038;4.98914933;-1.22244499;10;1.00162947;1.00162863;0.743599183;1.134341;1.001629
20.571737;1.24999992;0.899274625;-0.220658999;0.719420141;-0.176526348;1.22899347;1.25000037;4.99097633;-1.22465596;10;1.00162047;1.00161962;0.744104188;1.134341;1.00162003
20.572737;1.2499999;0.899596762;-0.221055013;0.719677887;-0.176843198;1.22894447;1.25000035;4.99276432;-1.22685394;10;1.00161247;1.00161161;0.744607193;1.134341;1.00161205
20.573737;1.24999989;0.899912054;-0.221448504;0.719930155;-0.177158033;1.22889646;1.25000034;4.99451431;-1.22903792;10;1.00160347;1.0016026;0.745106198;1.134341;1.00160308
20.574737;1.24999988;0.900220319;-0.221839652;0.720176801;-0.177470994;1.22884845;1.25000032;4.99622531;-1.2312089;10;1.00159447;1.00159359;0.745603202;1.134341;1.0015941
20.575737;1.24999986;0.900521557;-0.222228459;0.720417824;-0.177782082;1.22880044;1.25000031;4.9978973;-1.23336688;10;1.00158546;1.00158457;0.746097206;1.134341;1.00158512
20.576737;1.24999985;0.900815768;-0.222614744;0.720653225;-0.178091151;1.22875343;1.25000029;4.99953029;-1.23551086;10;1.00157646;1.00157556;0.746589208;1.134341;1.00157613
20.578737;1.24999982;0.901383471;-0.223380106;0.721107451;-0.178703524;1.2286584;1.25000026;5.00268128;-1.23975882;10;1.00155845;1.00155752;0.74756421;1.134341;1.00155816
20.579737;1.24999981;0.901656602;-0.223759186;0.721325989;-0.179006826;1.22861138;1.25000024;5.00419727;-1.24186281;10;1.00154945;1.0015485;0.748047208;1.134341;1.00154917
20.581737;1.24999978;0.902182147;-0.224510141;0.721746487;-0.179607663;1.22851833;1.25000022;5.00711425;-1.24603078;10;1.00153143;1.00153045;0.749006201;1.134341;1.00153119
20.582737;1.24999977;0.902434561;-0.224881838;0.721948449;-0.179905052;1.22847131;1.25000021;5.00851525;-1.24809377;10;1.00152142;1.00152042;0.749481195;1.134341;1.0015212
20.584737;1.24999974;0.902917953;-0.225618026;0.72233522;-0.180494062;1.22837926;1.25000018;5.01119823;-1.25217974;10;1.0015034;1.00150237;0.75042318;1.134341;1.00150321
20.585737;1.24999973;0.903149111;-0.225982519;0.722520173;-0.180785681;1.22833423;1.25000017;5.01248122;-1.25420274;10;1.00149439;1.00149334;0.75089017;1.134341;1.00149422
20.586737;1.24999972;0.903373243;-0.22634449;0.722699503;-0.181075282;1.2282882;1.25000016;5.01372521;-1.25621173;10;1.00148538;1.00148431;0.751354158;1.134341;1.00148523
20.587737;1.24999971;0.90359035;-0.226703939;0.722873211;-0.181362861;1.22824318;1.25000015;5.0149302;-1.25820672;10;1.00147536;1.00147428;0.751815146;1.134341;1.00147524
20.588737;1.2499997;0.903800611;-0.227061047;0.72304144;-0.181648566;1.22819815;1.25000014;5.0160972;-1.26018872;10;1.00146635;1.00146526;0.752273132;1.134341;1.00146624
20.589737;1.24999969;0.904003668;-0.227415634;0.723203901;-0.18193225;1.22815313;1.25000013;5.01722419;-1.26215671;10;1.00145733;1.00145623;0.752729119;1.134341;1.00145725
20.590737;1.24999969;0.904199699;-0.227767879;0.72336074;-0.182214057;1.2281091;1.25000011;5.01831219;-1.26411171;10;1.00144732;1.0014462;0.753181105;1.134341;1.00144726
20.591737;1.24999968;0.904388525;-0.228117602;0.723511812;-0.182493844;1.22806408;1.2500001;5.01936018;-1.26605271;10;1.0014383;1.00143718;0.753631092;1.134341;1.00143826
20.592737;1.24999968;0.904570686;-0.228464803;0.72365755;-0.18277161;1.22802007;1.25000009;5.02037118;-1.26797971;10;1.00142828;1.00142715;0.754078079;1.134341;1.00142827
20.593737;1.24999968;0.904745642;-0.228809483;0.723797521;-0.183047356;1.22797605;1.25000007;5.02134218;-1.26989272;10;1.00141926;1.00141813;0.754522066;1.134341;1.00141927
20.594737;1.24999967;0.904913573;-0.22915182;0.723931869;-0.183321226;1.22793204;1.25000006;5.02227418;-1.27179272;10;1.00141024;1.0014091;0.754964055;1.134341;1.00141027
20.595737;1.24999968;0.905074298;-0.229491454;0.72406045;-0.183592931;1.22788903;1.25000004;5.02316618;-1.27367772;10;1.00140022;1.00139908;0.755402043;1.134341;1.00140028
20.596737;1.24999968;0.905228359;-0.229828926;0.724183697;-0.183862905;1.22784602;1.25000002;5.02402118;-1.27555073;10;1.0013912;1.00139006;0.755838033;1.134341;1.00139128
20.597737;1.24999968;0.905375035;-0.230163695;0.724301034;-0.184130717;1.22780301;1.25000001;5.02483518;-1.27740874;10;1.00138118;1.00138004;0.756270025;1.134341;1.00138128
20.598737;1.24999968;0.905515047;-0.230496121;0.724413035;-0.184396653;1.22776;1.24999999;5.02561219;-1.27925375;10;1.00137215;1.00137102;0.756700017;1.134341;1.00137228
20.599737;1.24999968;0.905647853;-0.230826025;0.72451927;-0.184660572;1.227717;1.24999998;5.02634919;-1.28108476;10;1.00136213;1.00136101;0.757127011;1.134341;1.00136228
20.600737;1.24999968;0.905773636;-0.231153406;0.724619882;-0.184922473;1.22767499;1.24999996;5.0270472;-1.28290177;10;1.00135311;1.00135199;0.757551006;1.134341;1.00135328
20.601737;1.24999968;0.905892574;-0.231478262;0.724715018;-0.185182358;1.22763199;1.24999995;5.02770721;-1.28470479;10;1.00134309;1.00134198;0.757972001;1.134341;1.00134328
20.602737;1.24999968;0.906004488;-0.231800777;0.724804531;-0.18544037;1.22758999;1.24999994;5.02832822;-1.28649481;10;1.00133306;1.00133197;0.758390997;1.134341;1.00133328
20.603737;1.24999968;0.906109198;-0.232120769;0.72488828;-0.185696367;1.22754899;1.24999993;5.02890923;-1.28827083;10;1.00132404;1.00132296;0.758805992;1.134341;1.00132428
20.604737;1.24999968;0.906207063;-0.232438418;0.724966552;-0.185950493;1.227507;1.24999991;5.02945224;-1.29003386;10;1.00131402;1.00131296;0.759217988;1.134341;1.00131428
20.605737;1.24999968;0.906298084;-0.232753364;0.725039347;-0.186202459;1.227466;1.2499999;5.02995725;-1.29178189;10;1.001305;1.00130395;0.759627982;1.134341;1.00130528
20.606737;1.24999967;0.90638208;-0.233065966;0.725106521;-0.186452555;1.22742501;1.24999989;5.03042326;-1.29351693;10;1.00129498;1.00129395;0.760034977;1.134341;1.00129527
20.607737;1.24999967;0.906459049;-0.233376046;0.725168073;-0.186700636;1.22738401;1.24999988;5.03085026;-1.29523796;10;1.00128497;1.00128395;0.76043797;1.134341;1.00128527
20.608737;1.24999966;0.906529176;-0.233683784;0.725224147;-0.186946846;1.22734302;1.24999987;5.03123927;-1.296946;10;1.00127595;1.00127496;0.760838963;1.134341;1.00127627
20.609737;1.24999966;0.906592276;-0.233988999;0.725274598;-0.187191041;1.22730303;1.24999987;5.03158927;-1.29864004;10;1.00126593;1.00126496;0.761236956;1.134341;1.00126627
20.610737;1.24999965;0.90664835;-0.234291693;0.725319428;-0.187433221;1.22726203;1.24999986;5.03190027;-1.30032008;10;1.00125592;1.00125497;0.76163195;1.134341;1.00125627
20.611737;1.24999965;0.906697577;-0.234591864;0.72535878;-0.187673384;1.22722203;1.24999986;5.03217327;-1.30198613;10;1.0012469;1.00124599;0.762023944;1.134341;1.00124727
20.612737;1.24999964;0.906740138;-0.234889694;0.725392799;-0.187911674;1.22718203;1.24999986;5.03240927;-1.30363917;10;1.00123689;1.001236;0.762412938;1.134341;1.00123727
20.613737;1.24999964;0.906775493;-0.235185003;0.725421053;-0.188147947;1.22714304;1.24999985;5.03260526;-1.30527822;10;1.00122687;1.00122602;0.762798935;1.134341;1.00122727
20.614737;1.24999964;0.906804;-0.235477972;0.725443829;-0.188382347;1.22710304;1.24999986;5.03276326;-1.30690426;10;1.00121786;1.00121703;0.763181933;1.134341;1.00121828
