time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
20.615737;1.24999963;0.906825842;-0.23576842;0.725461274;-0.188614728;1.22706404;1.24999986;5.03288425;-1.30851631;10;1.00120785;1.00120705;0.763561933;1.134341;1.00120829
20.616737;1.24999963;0.906840836;-0.236056347;0.725473242;-0.18884509;1.22702504;1.24999986;5.03296723;-1.31011435;10;1.00119783;1.00119707;0.763939935;1.134341;1.0011983
20.617737;1.24999964;0.906848803;-0.236341934;0.725479587;-0.189073577;1.22698704;1.24999986;5.03301122;-1.3116994;10;1.00118882;1.00118808;0.764313939;1.134341;1.00118931
20.619737;1.24999964;0.906844373;-0.236905908;0.72547599;-0.189524778;1.22691004;1.24999987;5.03298619;-1.31482949;10;1.0011688;1.00116812;0.76505395;1.134341;1.00116935
20.620737;1.24999965;0.906831977;-0.237184114;0.725466048;-0.189747347;1.22687205;1.24999987;5.03291717;-1.31637353;10;1.00115979;1.00115914;0.765418956;1.134341;1.00116037
20.621737;1.24999965;0.906812732;-0.237459979;0.725450626;-0.18996804;1.22683405;1.24999987;5.03281014;-1.31790457;10;1.00114978;1.00114915;0.765781963;1.134341;1.00115039
20.622737;1.24999966;0.906786819;-0.237733503;0.725429869;-0.190186856;1.22679606;1.24999987;5.03266612;-1.31942261;10;1.00113977;1.00113917;0.76614197;1.134341;1.00114042
20.623737;1.24999966;0.906754057;-0.238004506;0.725403633;-0.190403651;1.22675907;1.24999987;5.0324841;-1.32092665;10;1.00112977;1.00112919;0.766497976;1.134341;1.00113044
20.624737;1.24999967;0.906714626;-0.238273166;0.725372062;-0.190618568;1.22672108;1.24999987;5.03226507;-1.32241769;10;1.00112076;1.00112021;0.766851982;1.134341;1.00112147
20.626737;1.24999968;0.906615761;-0.2388031;0.725292915;-0.191042483;1.2266471;1.24999986;5.03171602;-1.32535875;10;1.00110075;1.00110025;0.767550993;1.134341;1.00110152
20.627737;1.24999969;0.906556146;-0.239064554;0.725245197;-0.191251626;1.22661111;1.24999985;5.03138499;-1.32680978;10;1.00109175;1.00109127;0.767895998;1.134341;1.00109255
20.628737;1.2499997;0.906490043;-0.239323664;0.725192289;-0.191458891;1.22657412;1.24999984;5.03101797;-1.32824781;10;1.00108174;1.00108129;0.768238002;1.134341;1.00108257
20.629737;1.2499997;0.906417092;-0.239580431;0.725133902;-0.191664281;1.22653813;1.24999984;5.03061295;-1.32967284;10;1.00107174;1.00107132;0.768577006;1.134341;1.0010726
20.630737;1.24999971;0.906337653;-0.239834674;0.725070329;-0.191867652;1.22650215;1.24999983;5.03017193;-1.33108386;10;1.00106273;1.00106235;0.768913009;1.134341;1.00106362
20.631737;1.24999972;0.906251546;-0.240086573;0.725001422;-0.192069146;1.22646616;1.24999983;5.02969391;-1.33248188;10;1.00105273;1.00105238;0.769246011;1.134341;1.00105365
20.632737;1.24999973;0.906158953;-0.240336128;0.724927326;-0.192268766;1.22643118;1.24999982;5.02917989;-1.3338669;10;1.00104373;1.00104341;0.769576011;1.134341;1.00104467
20.633737;1.24999975;0.906059691;-0.240583521;0.724847898;-0.192466655;1.22639519;1.24999982;5.02862888;-1.33523991;10;1.00103373;1.00103344;0.76990401;1.134341;1.00103469
20.634737;1.24999976;0.905953944;-0.240828388;0.724763283;-0.192662525;1.22636021;1.24999982;5.02804187;-1.33659892;10;1.00102372;1.00102348;0.770228007;1.134341;1.00102471
20.635737;1.24999977;0.905841708;-0.241070912;0.724673479;-0.192856519;1.22632523;1.24999982;5.02741886;-1.33794494;10;1.00101473;1.00101452;0.770550004;1.134341;1.00101573
20.636737;1.24999979;0.905722987;-0.241311091;0.724578487;-0.193048639;1.22629124;1.24999982;5.02675985;-1.33927795;10;1.00100473;1.00100456;0.770867999;1.134341;1.00100575
20.637737;1.2499998;0.905597777;-0.241549107;0.724478306;-0.193239028;1.22625626;1.24999982;5.02606484;-1.34059896;10;1.00099573;1.0009956;0.771183994;1.134341;1.00099676
20.638737;1.24999982;0.905466083;-0.241784598;0.724372935;-0.193427399;1.22622228;1.24999982;5.02533384;-1.34190596;10;1.00098574;1.00098564;0.771496989;1.134341;1.00098677
20.639737;1.24999984;0.9053279;-0.242017923;0.724262376;-0.193614039;1.2261883;1.24999983;5.02456684;-1.34320097;10;1.00097574;1.00097569;0.771806984;1.134341;1.00097678
20.640737;1.24999986;0.905183413;-0.242248905;0.724146771;-0.193798806;1.22615432;1.24999983;5.02376484;-1.34448297;10;1.00096675;1.00096673;0.772113979;1.134341;1.00096779
20.641737;1.24999988;0.905032617;-0.242477722;0.72402612;-0.193981842;1.22612034;1.24999983;5.02292783;-1.34575297;10;1.00095676;1.00095677;0.772417973;1.134341;1.00095779
20.642737;1.2499999;0.904875516;-0.242704195;0.723900423;-0.194163004;1.22608635;1.24999984;5.02205583;-1.34700997;10;1.00094777;1.00094781;0.772718967;1.134341;1.00094879
20.643737;1.24999992;0.904711927;-0.242928325;0.723769537;-0.194342293;1.22605336;1.24999984;5.02114783;-1.34825397;10;1.00093778;1.00093785;0.77301696;1.134341;1.00093879
20.644737;1.24999994;0.904542032;-0.243150291;0.723633604;-0.194519851;1.22602037;1.24999984;5.02020483;-1.34948596;10;1.00092879;1.00092889;0.773312953;1.134341;1.00092978
20.645737;1.24999995;0.90436601;-0.243369914;0.72349277;-0.194695538;1.22598738;1.24999985;5.01922783;-1.35070496;10;1.00091981;1.00091993;0.773604946;1.134341;1.00092077
20.646737;1.24999997;0.904183682;-0.243587375;0.723346891;-0.194869496;1.22595439;1.24999985;5.01821582;-1.35191196;10;1.00090982;1.00090997;0.773894938;1.134341;1.00091076
20.647737;1.24999999;0.903995047;-0.243802672;0.723195967;-0.195041725;1.22592239;1.24999985;5.01716882;-1.35310695;10;1.00090084;1.000901;0.774181931;1.134341;1.00090175
20.648737;1.25;0.903800285;-0.244015627;0.72304014;-0.195212083;1.2258894;1.24999985;5.01608781;-1.35428895;10;1.00089085;1.00089104;0.774465924;1.134341;1.00089174
20.649737;1.25000001;0.903599395;-0.244226421;0.722879412;-0.195380711;1.2258574;1.24999986;5.01497281;-1.35545895;10;1.00088187;1.00088208;0.774746918;1.134341;1.00088272
20.650737;1.25000001;0.903392379;-0.244435053;0.722713782;-0.195547611;1.2258254;1.24999986;5.0138238;-1.35661695;10;1.00087289;1.00087311;0.775025912;1.134341;1.00087371
20.651737;1.25000002;0.903179235;-0.244641345;0.722543251;-0.195712639;1.2257944;1.24999985;5.0126408;-1.35776195;10;1.0008629;1.00086314;0.775300907;1.134341;1.00086369
20.653737;1.25000001;0.902734744;-0.245047805;0.722187625;-0.196037793;1.22573139;1.24999985;5.01017379;-1.36001795;10;1.00084494;1.0008452;0.7758429;1.134341;1.00084565
20.654737;1.25000001;0.902503577;-0.245247615;0.722002674;-0.196197632;1.22569938;1.24999984;5.00889079;-1.36112696;10;1.00083596;1.00083622;0.776109897;1.134341;1.00083664
20.655737;1.25;0.902266281;-0.245445443;0.721812821;-0.196355887;1.22566838;1.24999984;5.00757378;-1.36222496;10;1.00082597;1.00082624;0.776374895;1.134341;1.00082662
20.656737;1.24999999;0.902023035;-0.24564111;0.721618211;-0.196512411;1.22563837;1.24999983;5.00622378;-1.36331097;10;1.00081699;1.00081726;0.776635894;1.134341;1.00081759
20.657737;1.24999998;0.901773841;-0.245834797;0.721418843;-0.19666735;1.22560736;1.24999982;5.00484077;-1.36438597;10;1.00080801;1.00080827;0.776894893;1.134341;1.00080857
20.659737;1.24999996;0.901257965;-0.246215505;0.721006122;-0.196971899;1.22554634;1.2499998;5.00197776;-1.36649898;10;1.00079004;1.00079028;0.777403892;1.134341;1.00079052
20.661737;1.24999993;0.900718654;-0.246588102;0.720574662;-0.197269965;1.22548631;1.24999978;4.99898474;-1.36856698;10;1.00077207;1.00077228;0.777900892;1.134341;1.00077247
20.662737;1.24999992;0.900440436;-0.246771157;0.720352085;-0.197416405;1.2254573;1.24999977;4.99744073;-1.36958297;10;1.00076309;1.00076328;0.778145892;1.134341;1.00076344
20.664737;1.24999989;0.899866878;-0.247131495;0.719893237;-0.197704679;1.22539828;1.24999975;4.99425771;-1.37158296;10;1.00074513;1.00074527;0.778626892;1.134341;1.00074538
20.665737;1.24999987;0.899571537;-0.247308599;0.719656967;-0.197846368;1.22536927;1.24999974;4.9926187;-1.37256595;10;1.00073614;1.00073627;0.778863893;1.134341;1.00073634
20.666737;1.24999985;0.89927043;-0.24748354;0.719416084;-0.197986331;1.22534026;1.24999973;4.99094768;-1.37353693;10;1.00072716;1.00072726;0.779097894;1.134341;1.00072731
20.667737;1.24999983;0.898963914;-0.247656677;0.719170878;-0.198124854;1.22531125;1.24999973;4.98924668;-1.37449791;10;1.00071817;1.00071826;0.779328895;1.134341;1.00071827
20.668737;1.24999981;0.898651812;-0.247827832;0.718921204;-0.198261794;1.22528224;1.24999972;4.98751467;-1.37544789;10;1.00070919;1.00070926;0.779557896;1.134341;1.00070923
20.669737;1.24999979;0.898334123;-0.247996823;0.718667064;-0.198397007;1.22525423;1.24999971;4.98575166;-1.37638587;10;1.00070121;1.00070126;0.779782898;1.134341;1.0007012
20.671737;1.24999976;0.897682523;-0.248329399;0.718145818;-0.198663114;1.22519821;1.2499997;4.98213565;-1.37823181;10;1.00068324;1.00068325;0.780226901;1.134341;1.00068312
20.672737;1.24999974;0.897348613;-0.248492622;0.717878713;-0.19879372;1.2251702;1.2499997;4.98028265;-1.37913778;10;1.00067426;1.00067426;0.780444903;1.134341;1.00067408
20.673737;1.24999973;0.897009295;-0.248654044;0.717607286;-0.198922886;1.2251422;1.2499997;4.97839965;-1.38003375;10;1.00066627;1.00066626;0.780659905;1.134341;1.00066605
20.674737;1.24999972;0.89666457;-0.248813664;0.717331538;-0.199050611;1.22511419;1.2499997;4.97648664;-1.3809197;10;1.00065729;1.00065726;0.780872906;1.134341;1.00065701
20.675737;1.24999971;0.896314619;-0.248971304;0.717051614;-0.199176753;1.22508718;1.2499997;4.97454464;-1.38179466;10;1.00064931;1.00064926;0.781082907;1.134341;1.00064897
20.676737;1.2499997;0.895959442;-0.249127144;0.716767512;-0.199301452;1.22506018;1.2499997;4.97257364;-1.38265961;10;1.00064032;1.00064027;0.781289908;1.134341;1.00063994
20.677737;1.2499997;0.895599039;-0.249281002;0.716479234;-0.199424566;1.22503218;1.2499997;4.97057364;-1.38351357;10;1.00063234;1.00063227;0.781494909;1.134341;1.00063191
20.678737;1.2499997;0.895233409;-0.249433241;0.71618678;-0.199546384;1.22500617;1.2499997;4.96854464;-1.38435852;10;1.00062336;1.00062327;0.78169691;1.134341;1.00062288
20.679737;1.2499997;0.894862734;-0.249583499;0.715890292;-0.199666615;1.22497917;1.24999971;4.96648763;-1.38519246;10;1.00061538;1.00061527;0.781895912;1.134341;1.00061485
20.680737;1.2499997;0.894486833;-0.249731958;0.715589627;-0.199785405;1.22495217;1.24999971;4.96440163;-1.38601641;10;1.0006064;1.00060627;0.782093914;1.134341;1.00060583
20.681737;1.24999971;0.894105886;-0.249878616;0.71528493;-0.199902753;1.22492617;1.24999972;4.96228762;-1.38683036;10;1.00059841;1.00059827;0.782287916;1.134341;1.0005978
20.682737;1.24999971;0.893720073;-0.250023655;0.714976341;-0.200018804;1.22489918;1.24999973;4.96014661;-1.38763531;10;1.00059043;1.00059027;0.782479918;1.134341;1.00058978
20.683737;1.24999972;0.893329216;-0.250166896;0.714663718;-0.200133415;1.22487318;1.24999973;4.9579776;-1.38843027;10;1.00058244;1.00058228;0.78266992;1.134341;1.00058176
20.684737;1.24999974;0.892933315;-0.250308337;0.71434706;-0.200246584;1.22484718;1.24999974;4.95578059;-1.38921522;10;1.00057346;1.00057328;0.782856922;1.134341;1.00057274
20.686737;1.24999977;0.8921271;-0.250586004;0.71370221;-0.200468749;1.22479619;1.24999976;4.95130657;-1.39075615;10;1.00055747;1.00055728;0.783222925;1.134341;1.00055672
20.687737;1.24999978;0.891716609;-0.250722409;0.713373875;-0.200577888;1.22477019;1.24999976;4.94902856;-1.39151311;10;1.00054948;1.00054928;0.783402925;1.134341;1.00054871
20.688737;1.2499998;0.891301614;-0.250857016;0.713041934;-0.200685588;1.22474519;1.24999977;4.94672555;-1.39226008;10;1.00054148;1.00054128;0.783579924;1.134341;1.00054071
20.689737;1.24999982;0.890881756;-0.250990004;0.7127061;-0.200791992;1.22472019;1.24999978;4.94439554;-1.39299805;10;1.00053348;1.00053328;0.783753923;1.134341;1.00053271
20.690737;1.24999983;0.890457216;-0.251121372;0.712366516;-0.2008971;1.22469519;1.24999979;4.94203953;-1.39372702;10;1.00052548;1.00052528;0.783926921;1.134341;1.00052471
20.691737;1.24999985;0.890027814;-0.251251122;0.712023039;-0.201000911;1.2246702;1.24999979;4.93965653;-1.39444699;10;1.00051748;1.00051728;0.784095917;1.134341;1.00051671
20.692737;1.24999987;0.889594091;-0.251379252;0.711676101;-0.201103427;1.2246452;1.2499998;4.93724952;-1.39515796;10;1.00051047;1.00051028;0.784263913;1.134341;1.00050972
20.693737;1.24999988;0.889155685;-0.251505762;0.711325413;-0.201204646;1.2246202;1.24999981;4.93481652;-1.39585993;10;1.00050246;1.00050228;0.784428907;1.134341;1.00050172
20.694737;1.2499999;0.888712959;-0.251630652;0.710971265;-0.201304568;1.2245962;1.24999981;4.93235952;-1.39655291;10;1.00049446;1.00049429;0.784591899;1.134341;1.00049373
20.695737;1.24999991;0.88826555;-0.251753922;0.710613366;-0.201403194;1.2245712;1.24999982;4.92987652;-1.39723688;10;1.00048745;1.00048729;0.78475189;1.134341;1.00048675
20.696737;1.24999993;0.88781382;-0.251875751;0.710252007;-0.201500667;1.2245472;1.24999982;4.92736952;-1.39791286;10;1.00047944;1.0004793;0.784909879;1.134341;1.00047876
20.697737;1.24999994;0.887357769;-0.251996139;0.709887186;-0.201596987;1.2245232;1.24999983;4.92483852;-1.39858083;10;1.00047143;1.0004713;0.785065866;1.134341;1.00047077
20.698737;1.24999996;0.886897397;-0.252114903;0.709518903;-0.20169201;1.2244992;1.24999983;4.92228353;-1.39923981;10;1.00046441;1.00046431;0.785218853;1.134341;1.00046379
20.699737;1.24999997;0.886432522;-0.252232226;0.709147016;-0.201785881;1.22447519;1.24999983;4.91970353;-1.39989079;10;1.0004564;1.00045632;0.785369838;1.134341;1.00045581
20.701737;1.25;0.88549035;-0.252462364;0.70839329;-0.201970019;1.22442819;1.24999984;4.91447453;-1.40116776;10;1.00044238;1.00044233;0.785665808;1.134341;1.00044184
20.702737;1.25000002;0.885013052;-0.252575177;0.708011452;-0.202060286;1.22440518;1.24999984;4.91182553;-1.40179374;10;1.00043437;1.00043434;0.785809794;1.134341;1.00043386
20.704737;1.25000004;0.88404603;-0.25279666;0.707237829;-0.202237508;1.22435817;1.24999985;4.90645852;-1.40302272;10;1.00042035;1.00042035;0.786091771;1.134341;1.00041991
20.706737;1.25000006;0.883063158;-0.253012553;0.706451521;-0.202410259;1.22431216;1.24999986;4.90100352;-1.40422069;10;1.00040633;1.00040635;0.786365756;1.134341;1.00040595
20.707737;1.25000007;0.882565687;-0.253118516;0.706053538;-0.202495048;1.22428916;1.24999987;4.89824252;-1.40480868;10;1.00039932;1.00039935;0.786498751;1.134341;1.00039897
20.710737;1.25000007;0.88105039;-0.253428109;0.704841277;-0.202742778;1.22422215;1.24999989;4.88983252;-1.40652665;10;1.00037828;1.00037835;0.786885749;1.134341;1.00037802
20.711737;1.25000007;0.880537601;-0.253528841;0.704431038;-0.202823381;1.22419915;1.2499999;4.88698652;-1.40708564;10;1.00037127;1.00037134;0.787010751;1.134341;1.00037103
20.712737;1.25000007;0.880021386;-0.253628131;0.70401806;-0.20290283;1.22417715;1.24999991;4.88412153;-1.40763663;10;1.00036425;1.00036434;0.787133753;1.134341;1.00036405
20.713737;1.25000006;0.879501387;-0.253726338;0.703602054;-0.202981411;1.22415515;1.24999992;4.88123554;-1.40818162;10;1.00035824;1.00035833;0.787254757;1.134341;1.00035806
20.715737;1.25000005;0.878450753;-0.253918788;0.702761534;-0.2031354;1.22411115;1.24999994;4.87540457;-1.40924961;10;1.00034422;1.00034432;0.787490765;1.134341;1.00034409
20.716737;1.25000005;0.87792012;-0.254013209;0.702337022;-0.203210951;1.22409015;1.24999995;4.87245958;-1.40977361;10;1.00033822;1.00033832;0.78760477;1.134341;1.0003381
20.717737;1.25000004;0.877386063;-0.25410655;0.701909771;-0.203285635;1.22406816;1.24999996;4.8694956;-1.41029161;10;1.00033221;1.00033231;0.787717775;1.134341;1.0003321
20.718737;1.25000002;0.876848763;-0.254198628;0.701479925;-0.20335931;1.22404616;1.24999997;4.86651362;-1.41080261;10;1.00032521;1.0003253;0.78782878;1.134341;1.00032511
20.719737;1.25000001;0.876307861;-0.254289625;0.701047197;-0.203432118;1.22402516;1.24999998;4.86351164;-1.41130761;10;1.0003192;1.0003193;0.787937787;1.134341;1.00031911
20.720737;1.25;0.875763899;-0.25437936;0.700612019;-0.203503916;1.22400416;1.24999999;4.86049267;-1.41180562;10;1.0003132;1.00031329;0.788044794;1.134341;1.00031312
20.721737;1.24999998;0.875216513;-0.254468193;0.700174102;-0.20357499;1.22398217;1.25;4.85745469;-1.41229863;10;1.0003062;1.00030628;0.788149802;1.134341;1.00030612
20.722737;1.24999996;0.874665886;-0.254555764;0.699733589;-0.203645054;1.22396117;1.25000001;4.85439871;-1.41278464;10;1.00030019;1.00030027;0.788252811;1.134341;1.00030012
20.725737;1.2499999;0.872995633;-0.254812164;0.698397347;-0.203850187;1.22389818;1.25000004;4.84512878;-1.41420769;10;1.00028218;1.00028223;0.78855084;1.134341;1.0002821
20.727737;1.24999985;0.871867181;-0.254978108;0.697494547;-0.203982942;1.22385719;1.25000006;4.83886582;-1.41512873;10;1.00027016;1.00027021;0.788740861;1.134341;1.00027007
20.728737;1.24999983;0.871298541;-0.255059548;0.697039613;-0.20404809;1.2238372;1.25000007;4.83570983;-1.41558076;10;1.00026515;1.00026519;0.788832871;1.134341;1.00026505
20.730737;1.24999978;0.870152614;-0.255219359;0.696122825;-0.204175926;1.22379621;1.25000009;4.82934986;-1.41646781;10;1.00025313;1.00025317;0.789011891;1.134341;1.000253
20.731737;1.24999976;0.869575687;-0.255298093;0.695661257;-0.204238903;1.22377521;1.25000011;4.82614787;-1.41690484;10;1.00024811;1.00024816;0.789098901;1.134341;1.00024798
20.732737;1.24999974;0.868995876;-0.255375746;0.695197382;-0.204301012;1.22375521;1.25000012;4.82292989;-1.41733587;10;1.0002421;1.00024215;0.789184911;1.134341;1.00024195
20.733737;1.24999972;0.868413542;-0.255452497;0.694731488;-0.204362396;1.22373521;1.25000013;4.8196979;-1.4177619;10;1.00023709;1.00023713;0.78926792;1.134341;1.00023692
20.734737;1.24999969;0.867828505;-0.255528346;0.694263431;-0.204423059;1.22371521;1.25000014;4.8164509;-1.41818293;10;1.00023107;1.00023112;0.789349929;1.134341;1.00023089
20.738737;1.24999962;0.865463667;-0.255823644;0.692371453;-0.204659198;1.2236352;1.25000017;4.80332592;-1.41982205;10;1.00021103;1.00021109;0.789661954;1.134341;1.00021079
20.740737;1.2499996;0.864267101;-0.255966345;0.691414149;-0.204773295;1.2235962;1.25000018;4.79668491;-1.42061411;10;1.000201;1.00020108;0.789807963;1.134341;1.00020075
20.741737;1.24999959;0.863665484;-0.256036978;0.690932831;-0.204829766;1.22357719;1.25000018;4.7933459;-1.42100614;10;1.00019599;1.00019608;0.789878966;1.134341;1.00019573
20.744737;1.24999958;0.861847475;-0.256243301;0.689478346;-0.204994705;1.22351918;1.25000017;4.78325588;-1.4221512;10;1.00018095;1.00018108;0.790082972;1.134341;1.00018069
20.745737;1.24999958;0.861237387;-0.256310879;0.68899025;-0.205048723;1.22349918;1.25000017;4.77986986;-1.42252622;10;1.00017694;1.00017708;0.790147972;1.134341;1.00017668
20.746737;1.24999959;0.860625316;-0.256377556;0.688500569;-0.20510202;1.22348018;1.25000016;4.77647285;-1.42289623;10;1.00017193;1.00017207;0.790211971;1.134341;1.00017167
20.747737;1.24999959;0.860011263;-0.256444055;0.688009302;-0.205155173;1.22346118;1.25000015;4.77306484;-1.42326524;10;1.00016791;1.00016807;0.79027397;1.134341;1.00016767
20.748737;1.24999959;0.859395408;-0.256509474;0.687516595;-0.205207463;1.22344217;1.25000014;4.76964682;-1.42362825;10;1.0001629;1.00016306;0.790334968;1.134341;1.00016266
20.749737;1.2499996;0.85877775;-0.256574535;0.687022448;-0.205259465;1.22342317;1.25000013;4.7662188;-1.42398926;10;1.00015889;1.00015905;0.790393966;1.134341;1.00015866
20.750737;1.24999961;0.858158289;-0.256638696;0.686526861;-0.205310747;1.22340417;1.25000012;4.76278079;-1.42434526;10;1.00015488;1.00015504;0.790451963;1.134341;1.00015466
20.751737;1.24999962;0.857537205;-0.256702678;0.686029978;-0.205361886;1.22338517;1.2500001;4.75933377;-1.42470027;10;1.00014986;1.00015003;0.790508961;1.134341;1.00014967
20.752737;1.24999963;0.856914318;-0.256765761;0.685531656;-0.205412307;1.22336617;1.25000009;4.75587675;-1.42505027;10;1.00014585;1.00014602;0.790564959;1.134341;1.00014567
20.754737;1.24999965;0.855664034;-0.25689067;0.684531412;-0.205512143;1.22332917;1.25000007;4.74893772;-1.42574326;10;1.00013783;1.00013799;0.790671958;1.134341;1.0001377
20.756737;1.24999968;0.854407618;-0.257013961;0.683526271;-0.205610688;1.22329116;1.25000005;4.74196469;-1.42642725;10;1.00012981;1.00012997;0.790773961;1.134341;1.00012973
20.757737;1.2499997;0.853777337;-0.257074706;0.683022045;-0.205659242;1.22327316;1.25000004;4.73846668;-1.42676424;10;1.0001258;1.00012595;0.790823963;1.134341;1.00012575
20.758737;1.24999972;0.853145614;-0.257134912;0.682516668;-0.205707365;1.22325415;1.25000003;4.73496068;-1.42709823;10;1.00012278;1.00012294;0.790871966;1.134341;1.00012277
20.760737;1.24999976;0.851878563;-0.257254242;0.681503032;-0.205802753;1.22321715;1.25000001;4.72792868;-1.4277602;10;1.00011476;1.00011493;0.790964972;1.134341;1.00011481
20.762737;1.2499998;0.850606646;-0.25737231;0.68048551;-0.205897145;1.22318013;1.25;4.72086969;-1.42841517;10;1.00010872;1.00010892;0.791053976;1.134341;1.00010886
20.763737;1.24999982;0.849969155;-0.257430712;0.679975525;-0.205943841;1.22316213;1.25;4.7173317;-1.42873916;10;1.0001047;1.00010492;0.791096978;1.134341;1.00010488
20.765737;1.24999985;0.848690928;-0.25754643;0.678952961;-0.206036377;1.22312511;1.25;4.71023772;-1.42938113;10;1.00009866;1.00009893;0.791178977;1.134341;1.00009892
20.766737;1.24999987;0.848050372;-0.257603744;0.678440527;-0.206082216;1.2231071;1.24999999;4.70668273;-1.42969911;10;1.00009463;1.00009494;0.791218974;1.134341;1.00009494
20.767737;1.24999989;0.847409096;-0.257661056;0.677927515;-0.206128058;1.22308909;1.24999999;4.70312375;-1.4300171;10;1.00009161;1.00009195;0.791257969;1.134341;1.00009196
20.769737;1.24999992;0.846123839;-0.257774408;0.676899333;-0.206218737;1.22305207;1.24999999;4.69599078;-1.43064608;10;1.00008556;1.00008597;0.791331955;1.134341;1.000086
20.770737;1.24999994;0.845480219;-0.257830629;0.676384451;-0.206263719;1.22303406;1.24999999;4.69241879;-1.43095807;10;1.00008353;1.00008398;0.791367946;1.134341;1.00008402
20.772737;1.24999997;0.844190819;-0.257942519;0.67535296;-0.206353253;1.22299804;1.24999998;4.68526283;-1.43157906;10;1.00007748;1.000078;0.791437926;1.134341;1.00007806
20.773737;1.24999999;0.843545399;-0.257998549;0.674836642;-0.206398093;1.22298003;1.24999998;4.68168084;-1.43189006;10;1.00007446;1.00007501;0.791470914;1.134341;1.00007508
20.774737;1.25;0.84289944;-0.258053856;0.674319893;-0.206442357;1.22296202;1.24999997;4.67809586;-1.43219705;10;1.00007244;1.00007302;0.791503902;1.134341;1.0000731
20.775737;1.25000001;0.842252942;-0.258109339;0.673802714;-0.206486764;1.22294401;1.24999997;4.67450787;-1.43250506;10;1.00006943;1.00007004;0.791535889;1.134341;1.00007012
20.777737;1.25000004;0.840959048;-0.258219757;0.672767641;-0.206575146;1.222908;1.24999995;4.6673269;-1.43311806;10;1.0000654;1.00006606;0.79159686;1.134341;1.00006615
20.778737;1.25000005;0.840311474;-0.258274513;0.672249604;-0.206618974;1.22289;1.24999995;4.66373291;-1.43342207;10;1.00006239;1.00006308;0.791626844;1.134341;1.00006316
20.784737;1.25000009;0.836423193;-0.258603194;0.669139111;-0.206882064;1.22278196;1.24999992;4.64215296;-1.43524715;10;1.00005036;1.00005112;0.791789762;1.134341;1.00005122
20.785737;1.25000009;0.835775272;-0.258658123;0.668620796;-0.206926028;1.22276396;1.24999992;4.63855696;-1.43555217;10;1.00004836;1.00004912;0.791814752;1.134341;1.00004923
20.786737;1.2500001;0.835127172;-0.258712873;0.668102336;-0.206969848;1.22274595;1.24999992;4.63495996;-1.43585619;10;1.00004735;1.00004812;0.791839742;1.134341;1.00004824
20.788737;1.25000011;0.833831697;-0.258822376;0.667065992;-0.207057489;1.22270995;1.24999993;4.62776995;-1.43646423;10;1.00004334;1.00004411;0.791887725;1.134341;1.00004425
20.790737;1.25000012;0.832537493;-0.258932249;0.66603065;-0.207145421;1.22267494;1.24999994;4.62058694;-1.43707428;10;1.00004132;1.00004209;0.79193271;1.134341;1.00004226
20.791737;1.25000013;0.831890846;-0.258987368;0.665513336;-0.207189533;1.22265693;1.24999995;4.61699794;-1.4373803;10;1.00003932;1.00004008;0.791954703;1.134341;1.00004026
20.793737;1.25000016;0.83059882;-0.259097797;0.664479711;-0.207277905;1.22262091;1.24999998;4.60982693;-1.43799334;10;1.0000373;1.00003806;0.79199869;1.134341;1.00003825
20.794737;1.25000017;0.829953623;-0.259153285;0.663963543;-0.20732231;1.2226029;1.25;4.60624593;-1.43830136;10;1.0000363;1.00003705;0.792019684;1.134341;1.00003725
20.799737;1.25000024;0.826737221;-0.25943347;0.661390325;-0.207546496;1.22251286;1.25000009;4.58839393;-1.43985647;10;1.00003129;1.000032;0.792119656;1.134341;1.00003224
20.800737;1.25000025;0.826096177;-0.259490054;0.660877466;-0.207591767;1.22249485;1.25000011;4.58483593;-1.44017048;10;1.00003129;1.000032;0.792138653;1.134341;1.00003223
20.802737;1.25000027;0.82481679;-0.259604131;0.659853915;-0.207683031;1.22245883;1.25000016;4.57773495;-1.44080352;10;1.0000293;1.00002999;0.79217665;1.134341;1.00003023
20.803737;1.25000028;0.824178628;-0.259661803;0.659343365;-0.207729168;1.22244083;1.25000019;4.57419296;-1.44112354;10;1.00002931;1.00002998;0.792195651;1.134341;1.00003022
20.804737;1.25000029;0.823541366;-0.259719475;0.658833538;-0.207775307;1.22242283;1.25000022;4.57065597;-1.44144355;10;1.00002832;1.00002898;0.792213653;1.134341;1.00002922
20.806737;1.25000029;0.822270078;-0.259835722;0.657816486;-0.207868304;1.22238683;1.25000028;4.5636;-1.44208858;10;1.00002834;1.00002897;0.792250662;1.134341;1.00002921
20.808737;1.25000029;0.821003285;-0.25995341;0.656803046;-0.20796245;1.22235083;1.25000034;4.55656904;-1.44274161;10;1.00002837;1.00002896;0.792286673;1.134341;1.0000292
20.810737;1.25000027;0.819741707;-0.26007272;0.655793791;-0.208057888;1.22231483;1.2500004;4.54956708;-1.44340362;10;1.00002841;1.00002896;0.792323685;1.134341;1.00002918
20.812737;1.25000025;0.818485344;-0.260193285;0.65478872;-0.208154329;1.22227784;1.25000046;4.54259412;-1.44407263;10;1.00002844;1.00002896;0.792359695;1.134341;1.00002916
20.814737;1.25000023;0.81723492;-0.260315646;0.653788404;-0.208252206;1.22224185;1.2500005;4.53565415;-1.44475164;10;1.00002848;1.00002895;0.792395703;1.134341;1.00002913
20.815737;1.25000021;0.816611867;-0.260377455;0.653289974;-0.208301649;1.22222386;1.25000052;4.53219617;-1.44509464;10;1.0000295;1.00002995;0.792413707;1.134341;1.00003012
20.816737;1.2500002;0.815990433;-0.260439624;0.652792838;-0.20835138;1.22220487;1.25000054;4.52874718;-1.44543964;10;1.00002951;1.00002994;0.79243271;1.134341;1.00003011
20.817737;1.25000018;0.815370621;-0.260502333;0.652296998;-0.208401542;1.22218687;1.25000055;4.5253072;-1.44578764;10;1.00003053;1.00003094;0.792450713;1.134341;1.00003109
20.818737;1.25000017;0.814752608;-0.260565401;0.651802596;-0.208451993;1.22216889;1.25000056;4.52187721;-1.44613763;10;1.00003054;1.00003094;0.792469716;1.134341;1.00003107
20.820737;1.25000014;0.813521626;-0.26069334;0.650817821;-0.208554336;1.22213191;1.25000058;4.51504523;-1.44684762;10;1.00003256;1.00003292;0.792507721;1.134341;1.00003302
20.822737;1.25000012;0.812297668;-0.260823083;0.64983866;-0.20865812;1.22209494;1.25000058;4.50825225;-1.44756761;10;1.00003458;1.00003491;0.792546727;1.134341;1.00003496
20.823737;1.25000011;0.81168866;-0.260888856;0.649351455;-0.208710733;1.22207596;1.25000058;4.50487225;-1.4479326;10;1.00003458;1.00003491;0.79256673;1.134341;1.00003493
20.824737;1.25000011;0.811081452;-0.260955171;0.648865688;-0.208763778;1.22205797;1.25000058;4.50150226;-1.44830058;10;1.00003558;1.0000359;0.792586733;1.134341;1.0000359
20.825737;1.2500001;0.810476406;-0.261021848;0.64838165;-0.20881711;1.22203899;1.25000058;4.49814426;-1.44867057;10;1.00003759;1.0000379;0.792606735;1.134341;1.00003786
20.827737;1.25000011;0.809272256;-0.261157366;0.64741833;-0.208925502;1.22200201;1.25000058;4.49146125;-1.44942254;10;1.00003958;1.00003989;0.792648739;1.134341;1.00003979
20.828737;1.25000011;0.808673333;-0.261225848;0.646939192;-0.20898027;1.22198303;1.25000058;4.48813724;-1.44980253;10;1.00004058;1.00004089;0.792669741;1.134341;1.00004076
20.829737;1.25000012;0.808076572;-0.261295051;0.646461783;-0.209035616;1.22196404;1.25000057;4.48482524;-1.45018651;10;1.00004257;1.00004289;0.792691741;1.134341;1.00004272
20.830737;1.25000013;0.807481973;-0.261364796;0.645986106;-0.209091391;1.22194505;1.25000057;4.48152523;-1.45057349;10;1.00004356;1.00004389;0.792713741;1.134341;1.00004369
20.831737;1.25000014;0.806889717;-0.26143508;0.645512302;-0.209147598;1.22192606;1.25000057;4.47823822;-1.45096347;10;1.00004456;1.00004488;0.792736741;1.134341;1.00004466
20.832737;1.25000016;0.806299624;-0.261506086;0.645040229;-0.20920438;1.22190707;1.25000058;4.47496321;-1.45135746;10;1.00004655;1.00004688;0.792759741;1.134341;1.00004662
20.833737;1.25000017;0.805712054;-0.261577811;0.644570173;-0.209261737;1.22188808;1.25000058;4.4717022;-1.45175544;10;1.00004853;1.00004889;0.79278274;1.134341;1.00004859
20.834737;1.25000018;0.805126648;-0.261650258;0.644101845;-0.209319671;1.2218691;1.25000059;4.46845319;-1.45215742;10;1.00004952;1.00004989;0.79280674;1.134341;1.00004956
20.835737;1.2500002;0.804543766;-0.261723243;0.643635536;-0.209378035;1.22185012;1.25000059;4.46521819;-1.45256241;10;1.00005151;1.00005189;0.79283174;1.134341;1.00005153
20.836737;1.25000021;0.803963226;-0.261796767;0.643171099;-0.209436833;1.22183113;1.2500006;4.46199618;-1.45297039;10;1.0000535;1.00005389;0.79285674;1.134341;1.0000535
20.841737;1.25000025;0.801099295;-0.262175706;0.640879878;-0.209739904;1.22173525;1.25000064;4.44610116;-1.45507335;10;1.00006344;1.0000639;0.792989738;1.134341;1.00006336
20.842737;1.25000025;0.800534443;-0.26225354;0.640427974;-0.209802163;1.22171528;1.25000065;4.44296616;-1.45550534;10;1.00006543;1.0000659;0.793018737;1.134341;1.00006534
20.843737;1.25000025;0.799972295;-0.262332271;0.639978231;-0.209865143;1.22169631;1.25000066;4.43984616;-1.45594234;10;1.00006742;1.00006791;0.793047735;1.134341;1.00006731
20.844737;1.25000025;0.799413032;-0.262411718;0.639530793;-0.209928699;1.22167634;1.25000066;4.43674217;-1.45638334;10;1.00007041;1.00007091;0.793077733;1.134341;1.00007029
20.845737;1.25000025;0.798856471;-0.262491885;0.639085516;-0.209992832;1.22165736;1.25000066;4.43365317;-1.45682835;10;1.0000724;1.00007292;0.79310773;1.134341;1.00007227
20.846737;1.25000025;0.798302795;-0.262572767;0.638642543;-0.210057542;1.22163739;1.25000066;4.43058018;-1.45727735;10;1.00007539;1.00007592;0.793139728;1.134341;1.00007526
20.847737;1.25000024;0.797751821;-0.262654548;0.638201732;-0.210122972;1.22161742;1.25000065;4.42752218;-1.45773136;10;1.00007739;1.00007792;0.793171725;1.134341;1.00007724
20.848737;1.25000024;0.79720409;-0.262737049;0.637763514;-0.210188979;1.22159744;1.25000065;4.42448219;-1.45818937;10;1.00008038;1.00008092;0.793203722;1.134341;1.00008023
20.849737;1.25000024;0.796659063;-0.262820268;0.637327456;-0.210255564;1.22157846;1.25000064;4.4214572;-1.45865138;10;1.00008238;1.00008292;0.793237719;1.134341;1.00008222
20.850737;1.25000023;0.796117278;-0.262904387;0.636893993;-0.21032287;1.22155849;1.25000064;4.41845021;-1.4591184;10;1.00008538;1.00008592;0.793271715;1.134341;1.00008521
20.851737;1.25000023;0.795578376;-0.262989407;0.636462834;-0.210390899;1.22153851;1.25000063;4.41545922;-1.45959041;10;1.00008838;1.00008892;0.793307711;1.134341;1.0000882
20.852737;1.25000022;0.795042537;-0.263075147;0.636034124;-0.210459507;1.22151852;1.25000062;4.41248522;-1.46006642;10;1.00009138;1.00009191;0.793343707;1.134341;1.0000912
20.853737;1.25000021;0.794509942;-0.263161789;0.635608009;-0.210528836;1.22149854;1.25000061;4.40952923;-1.46054743;10;1.00009338;1.00009391;0.793379703;1.134341;1.0000932
20.854737;1.25000021;0.793980409;-0.263249151;0.635184343;-0.210598745;1.22147856;1.2500006;4.40659024;-1.46103244;10;1.00009637;1.00009691;0.793417698;1.134341;1.0000962
20.855737;1.2500002;0.793453939;-0.263337595;0.634763128;-0.210669522;1.22145757;1.25000059;4.40366825;-1.46152345;10;1.00009938;1.00009991;0.793456693;1.134341;1.0000992
20.856737;1.25000019;0.792930892;-0.263426762;0.634344652;-0.210740877;1.22143758;1.25000057;4.40076526;-1.46201846;10;1.00010238;1.0001029;0.793495688;1.134341;1.00010221
20.857737;1.25000019;0.792410907;-0.263516649;0.633928627;-0.210812813;1.22141759;1.25000056;4.39787927;-1.46251747;10;1.00010638;1.0001069;0.793536683;1.134341;1.00010621
20.860737;1.25000017;0.790870949;-0.263792082;0.632696559;-0.21103325;1.22135561;1.25000054;4.38933229;-1.46404648;10;1.00011541;1.0001159;0.793663671;1.134341;1.00011524
20.861737;1.25000017;0.790364473;-0.263885757;0.632291349;-0.211108224;1.22133561;1.25000053;4.3865213;-1.46456647;10;1.00011942;1.0001199;0.793707669;1.134341;1.00011925
20.862737;1.25000017;0.789861239;-0.263980153;0.631888737;-0.211183775;1.22131461;1.25000053;4.38372831;-1.46509047;10;1.00012244;1.0001229;0.793752669;1.134341;1.00012227
20.863737;1.25000018;0.789361606;-0.264075633;0.631489009;-0.211260195;1.2212936;1.25000052;4.38095531;-1.46562046;10;1.00012646;1.00012691;0.793799671;1.134341;1.00012628
20.864737;1.25000018;0.788865395;-0.264171834;0.631092022;-0.211337191;1.2212736;1.25000052;4.37820131;-1.46615445;10;1.00012947;1.00012991;0.793846675;1.134341;1.0001293
20.865737;1.25000019;0.788372606;-0.264269118;0.630697774;-0.211415053;1.22125259;1.25000052;4.37546632;-1.46669444;10;1.00013349;1.00013392;0.79389468;1.134341;1.00013332
20.866737;1.25000019;0.78788342;-0.264367305;0.63030641;-0.211493637;1.22123158;1.25000052;4.37275132;-1.46723943;10;1.00013651;1.00013692;0.793944687;1.134341;1.00013634
20.868737;1.25000021;0.786915857;-0.264566567;0.629532336;-0.211653111;1.22118955;1.25000053;4.36738132;-1.46834541;10;1.00014456;1.00014493;0.794046704;1.134341;1.00014438
20.869737;1.25000023;0.786437481;-0.264667641;0.629149626;-0.211734002;1.22116853;1.25000054;4.36472632;-1.46890639;10;1.00014758;1.00014794;0.794099715;1.134341;1.0001474
20.871737;1.25000025;0.785491899;-0.264872495;0.628393146;-0.211897944;1.22112549;1.25000055;4.35947833;-1.47004337;10;1.00015564;1.00015596;0.794208741;1.134341;1.00015545
20.872737;1.25000027;0.785024692;-0.264976456;0.628019378;-0.21198114;1.22110447;1.25000056;4.35688533;-1.47062036;10;1.00015966;1.00015997;0.794265757;1.134341;1.00015947
20.875737;1.25000031;0.783645589;-0.265294292;0.626916105;-0.212235481;1.22103938;1.25000059;4.34923134;-1.47238433;10;1.00017174;1.00017199;0.794441818;1.134341;1.00017155
20.876737;1.25000033;0.783193514;-0.265402043;0.626554455;-0.2123217;1.22101835;1.2500006;4.34672234;-1.47298233;10;1.00017577;1.000176;0.794502842;1.134341;1.00017558
20.877737;1.25000034;0.782745403;-0.265511056;0.626195976;-0.212408927;1.22099631;1.25000061;4.34423535;-1.47358733;10;1.00018079;1.00018101;0.794565868;1.134341;1.0001806
20.878737;1.25000035;0.782301075;-0.265620972;0.625840527;-0.212496873;1.22097428;1.25000062;4.34176936;-1.47419733;10;1.00018481;1.00018502;0.794628895;1.134341;1.00018463
20.879737;1.25000037;0.78186071;-0.26573179;0.62548825;-0.212585538;1.22095224;1.25000064;4.33932536;-1.47481234;10;1.00018883;1.00018903;0.794693922;1.134341;1.00018865
20.880737;1.25000038;0.78142431;-0.26584387;0.625139146;-0.21267521;1.2209302;1.25000065;4.33690337;-1.47543434;10;1.00019385;1.00019404;0.79476095;1.134341;1.00019367
20.881737;1.25000039;0.780991873;-0.265956852;0.624793214;-0.212765603;1.22090816;1.25000066;4.33450337;-1.47606135;10;1.00019787;1.00019805;0.794827978;1.134341;1.00019769
20.882737;1.2500004;0.780563398;-0.266070736;0.624450453;-0.212856715;1.22088612;1.25000067;4.33212537;-1.47669336;10;1.00020189;1.00020206;0.794897006;1.134341;1.00020171
20.883737;1.25000041;0.780139068;-0.266185881;0.624111009;-0.212948835;1.22086408;1.25000069;4.32977038;-1.47733238;10;1.0002069;1.00020707;0.794968035;1.134341;1.00020674
20.884737;1.25000041;0.7797187;-0.266301928;0.623774736;-0.213041674;1.22084205;1.2500007;4.32743738;-1.47797639;10;1.00021192;1.00021208;0.795039063;1.134341;1.00021176
20.885737;1.25000042;0.779302477;-0.266419056;0.623441777;-0.213135376;1.22082001;1.25000071;4.32512738;-1.47862641;10;1.00021594;1.0002161;0.795112091;1.134341;1.00021578
20.886737;1.25000043;0.778890397;-0.266537266;0.623112133;-0.213229942;1.22079698;1.25000073;4.32284039;-1.47928242;10;1.00022095;1.00022111;0.795187119;1.134341;1.0002208
20.887737;1.25000043;0.778482281;-0.266656378;0.62278566;-0.213325226;1.22077495;1.25000074;4.32057539;-1.47994344;10;1.00022497;1.00022512;0.795263146;1.134341;1.00022482
20.889737;1.25000043;0.777678661;-0.266898024;0.622142801;-0.213518531;1.2207289;1.25000075;4.31611538;-1.48128447;10;1.00023499;1.00023514;0.795419197;1.134341;1.00023487
20.890737;1.25000043;0.777282979;-0.267020378;0.621826271;-0.213616408;1.22070689;1.25000076;4.31391937;-1.48196349;10;1.00024;1.00024015;0.795499221;1.134341;1.0002399
20.891737;1.25000043;0.776891801;-0.267143992;0.621513343;-0.213715292;1.22068387;1.25000076;4.31174837;-1.4826495;10;1.00024501;1.00024516;0.795580245;1.134341;1.00024492
20.893737;1.25000041;0.776121882;-0.267394098;0.620897431;-0.213915365;1.22063785;1.25000075;4.30747534;-1.48403751;10;1.00025503;1.00025519;0.795748289;1.134341;1.00025498
20.896737;1.25000036;0.774999359;-0.267777531;0.619999423;-0.214222104;1.22056884;1.25000072;4.30124528;-1.48616552;10;1.00027004;1.00027022;0.796011347;1.134341;1.00027006
20.899737;1.25000029;0.773915774;-0.268170678;0.61913253;-0.214536625;1.22049884;1.25000067;4.2952312;-1.4883475;10;1.00028505;1.00028526;0.796287388;1.134341;1.00028515
20.900737;1.25000026;0.773563531;-0.268304007;0.618850721;-0.214643289;1.22047485;1.25000065;4.29327617;-1.48908748;10;1.00029006;1.00029028;0.796383398;1.134341;1.00029018
20.901737;1.25000023;0.773215434;-0.268438415;0.618572223;-0.214750818;1.22045085;1.25000063;4.29134413;-1.48983347;10;1.00029606;1.00029629;0.796480405;1.134341;1.00029622
20.902737;1.2500002;0.772872023;-0.268573905;0.618297472;-0.21485921;1.22042786;1.25000061;4.2894381;-1.49058545;10;1.00030107;1.00030131;0.79657841;1.134341;1.00030125
20.903737;1.25000017;0.772532936;-0.268710475;0.618026178;-0.214968465;1.22040386;1.25000059;4.28755606;-1.49134343;10;1.00030607;1.00030632;0.796678413;1.134341;1.00030628
20.904737;1.25000013;0.772198174;-0.268848307;0.617758341;-0.215078729;1.22037987;1.25000057;4.28569802;-1.4921084;10;1.00031208;1.00031233;0.796780414;1.134341;1.00031232
20.905737;1.2500001;0.771868096;-0.26898704;0.617494251;-0.215189711;1.22035588;1.25000055;4.28386598;-1.49287838;10;1.00031709;1.00031734;0.796883413;1.134341;1.00031735
20.906737;1.25000007;0.771542521;-0.269127034;0.617233763;-0.2153017;1.22033189;1.25000052;4.28205894;-1.49365536;10;1.00032309;1.00032335;0.79698841;1.134341;1.00032337
20.907737;1.25000003;0.77122145;-0.269268108;0.616976877;-0.215414551;1.2203079;1.2500005;4.2802769;-1.49443833;10;1.0003281;1.00032836;0.797095405;1.134341;1.0003284
20.908737;1.25;0.770904883;-0.269410262;0.616723594;-0.215528267;1.22028391;1.25000048;4.27851986;-1.4952273;10;1.00033411;1.00033437;0.797204398;1.134341;1.00033442
20.909737;1.24999997;0.770592998;-0.269553678;0.616474058;-0.21564299;1.22025991;1.25000046;4.27678882;-1.49602328;10;1.00033911;1.00033938;0.797314388;1.134341;1.00033944
20.910737;1.24999994;0.770285436;-0.269698173;0.616227982;-0.215758576;1.22023492;1.25000043;4.27508178;-1.49682525;10;1.00034512;1.00034539;0.797425377;1.134341;1.00034546
20.911737;1.24999991;0.769982738;-0.26984375;0.615985799;-0.215875026;1.22021093;1.25000041;4.27340174;-1.49763323;10;1.00035113;1.00035139;0.797539363;1.134341;1.00035148
20.912737;1.24999989;0.769684363;-0.269990588;0.615747075;-0.215992484;1.22018594;1.25000039;4.2717457;-1.4984482;10;1.00035614;1.0003564;0.797654347;1.134341;1.00035649
20.914737;1.24999984;0.769101664;-0.270287324;0.615280876;-0.216229848;1.22013694;1.25000034;4.26851163;-1.50009515;10;1.00036815;1.00036841;0.797889308;1.134341;1.00036851
20.915737;1.24999982;0.76881734;-0.270437584;0.615053402;-0.216350042;1.22011194;1.25000032;4.2669336;-1.50092912;10;1.00037416;1.00037441;0.798010284;1.134341;1.00037452
20.916737;1.24999981;0.768537519;-0.270588744;0.614829533;-0.216470957;1.22008694;1.25000029;4.26538057;-1.50176809;10;1.00037917;1.00037941;0.798132259;1.134341;1.00037953
20.918737;1.24999978;0.767992108;-0.270894846;0.614393189;-0.216715811;1.22003693;1.25000024;4.26235351;-1.50346702;10;1.00039118;1.00039141;0.798381201;1.134341;1.00039154
20.921737;1.24999976;0.767208852;-0.271362556;0.613766587;-0.21708993;1.21996191;1.25000015;4.25800645;-1.50606292;10;1.00040919;1.0004094;0.798769103;1.134341;1.00040954
20.923737;1.24999975;0.766710468;-0.271680006;0.613367889;-0.217343855;1.21991089;1.25000009;4.25524043;-1.50782485;10;1.0004212;1.00042139;0.799036034;1.134341;1.00042153
20.925737;1.24999974;0.766230827;-0.272002139;0.612984185;-0.217601527;1.21985986;1.25000003;4.25257841;-1.50961278;10;1.0004332;1.00043337;0.799310965;1.134341;1.00043351
20.926737;1.24999975;0.765998216;-0.272165008;0.612798101;-0.217731806;1.21983385;1.25;4.2512874;-1.51051675;10;1.00043919;1.00043937;0.79945093;1.134341;1.0004395
20.928737;1.24999976;0.765547232;-0.272493988;0.612437318;-0.217994963;1.21978182;1.24999995;4.2487844;-1.51234269;10;1.00045118;1.00045135;0.799736862;1.134341;1.00045147
20.929737;1.24999977;0.76532886;-0.27266028;0.612262622;-0.218127986;1.2197558;1.24999992;4.2475724;-1.51326566;10;1.00045817;1.00045834;0.79988283;1.134341;1.00045846
20.932737;1.24999981;0.764702401;-0.273166186;0.611761447;-0.218532687;1.21967775;1.24999985;4.2440954;-1.51607359;10;1.00047613;1.00047631;0.800330744;1.134341;1.0004764
20.933737;1.24999983;0.764503313;-0.273336986;0.611602171;-0.218669321;1.21965073;1.24999983;4.24299041;-1.51702157;10;1.00048211;1.0004823;0.800483719;1.134341;1.00048238
20.934737;1.24999985;0.764308909;-0.273509049;0.611446642;-0.218806965;1.21962472;1.24999981;4.24191141;-1.51797656;10;1.0004891;1.00048928;0.800638695;1.134341;1.00048936
20.935737;1.24999988;0.76411919;-0.273682376;0.611294859;-0.21894562;1.21959871;1.24999979;4.24085842;-1.51893855;10;1.00049508;1.00049527;0.800795673;1.134341;1.00049534
20.936737;1.2499999;0.763934515;-0.273856785;0.61114711;-0.219085143;1.21957169;1.24999977;4.23983342;-1.51990655;10;1.00050106;1.00050126;0.800954653;1.134341;1.00050132
20.937737;1.24999993;0.763754523;-0.274032277;0.611003108;-0.219225533;1.21954468;1.24999975;4.23883443;-1.52088054;10;1.00050804;1.00050824;0.801115634;1.134341;1.00050831
20.938737;1.24999996;0.763579395;-0.274209032;0.610862997;-0.219366933;1.21951868;1.24999974;4.23786243;-1.52186155;10;1.00051403;1.00051423;0.801278615;1.134341;1.00051429
20.939737;1.25;0.76340913;-0.27438687;0.610726776;-0.219509202;1.21949167;1.24999972;4.23691744;-1.52284855;10;1.00052101;1.00052122;0.801443597;1.134341;1.00052127
20.941737;1.25000007;0.76308301;-0.27474615;0.610465863;-0.219796629;1.21943766;1.24999969;4.23510745;-1.52484257;10;1.00053297;1.00053319;0.801778561;1.134341;1.00053324
20.942737;1.25000011;0.762927153;-0.274927413;0.61034117;-0.219941642;1.21941066;1.24999968;4.23424246;-1.52584858;10;1.00053995;1.00054018;0.801948544;1.134341;1.00054023
20.943737;1.25000015;0.76277616;-0.275109935;0.610220369;-0.220087668;1.21938365;1.24999967;4.23340446;-1.52686159;10;1.00054594;1.00054617;0.802121527;1.134341;1.00054622
20.944737;1.25000019;0.76263003;-0.275293719;0.610103459;-0.220234704;1.21935565;1.24999965;4.23259347;-1.5278816;10;1.00055292;1.00055316;0.802295511;1.134341;1.00055322
20.945737;1.25000022;0.762488762;-0.275478403;0.609990441;-0.220382463;1.21932865;1.24999965;4.23180948;-1.52890662;10;1.0005589;1.00055915;0.802472497;1.134341;1.00055921
20.946737;1.25000026;0.762352358;-0.275664526;0.609881315;-0.220531376;1.21930165;1.24999964;4.23105249;-1.52993963;10;1.00056588;1.00056614;0.802650485;1.134341;1.00056621
20.947737;1.2500003;0.762220637;-0.275851551;0.609775938;-0.220681012;1.21927365;1.24999963;4.2303215;-1.53097765;10;1.00057187;1.00057213;0.802830476;1.134341;1.0005722
20.948737;1.25000033;0.762093779;-0.276039836;0.609674456;-0.220831657;1.21924666;1.24999963;4.22961751;-1.53202267;10;1.00057885;1.00057913;0.80301347;1.134341;1.0005792
20.949737;1.25000036;0.761971967;-0.276229203;0.609577011;-0.220983168;1.21921866;1.24999963;4.22894152;-1.53307369;10;1.00058484;1.00058513;0.803197468;1.134341;1.00058519
20.950737;1.25000039;0.761854658;-0.276419832;0.609483172;-0.221135689;1.21919066;1.24999962;4.22829053;-1.5341317;10;1.00059182;1.00059212;0.80338447;1.134341;1.00059219
20.951737;1.25000041;0.761742395;-0.276611542;0.609393373;-0.221289076;1.21916266;1.24999962;4.22766755;-1.53519572;10;1.00059781;1.00059812;0.803572477;1.134341;1.00059819
20.953737;1.25000044;0.761532285;-0.276998568;0.609225311;-0.221598733;1.21910668;1.24999962;4.22650157;-1.53734376;10;1.00061178;1.00061212;0.803954507;1.134341;1.00061218
20.954737;1.25000045;0.761434439;-0.277193703;0.609147047;-0.221754859;1.21907869;1.24999962;4.22595858;-1.53842679;10;1.00061777;1.00061813;0.80414953;1.134341;1.00061818
20.955737;1.25000046;0.761341639;-0.2773901;0.609072821;-0.221911994;1.2190507;1.24999961;4.22544359;-1.53951681;10;1.00062477;1.00062513;0.804345558;1.134341;1.00062517
20.956737;1.25000046;0.761253346;-0.277587399;0.609002199;-0.222069851;1.21902271;1.24999961;4.2249536;-1.54061183;10;1.00063176;1.00063214;0.80454359;1.134341;1.00063217
20.957737;1.25000045;0.761170098;-0.277786139;0.608935616;-0.222228861;1.21899373;1.2499996;4.22449161;-1.54171486;10;1.00063775;1.00063815;0.804744626;1.134341;1.00063816
20.958737;1.25000045;0.761091536;-0.277985781;0.608872782;-0.222388591;1.21896574;1.2499996;4.22405562;-1.54282288;10;1.00064475;1.00064516;0.804946666;1.134341;1.00064516
20.959737;1.25000044;0.761017839;-0.278186685;0.608813841;-0.222549331;1.21893776;1.24999959;4.22364663;-1.54393791;10;1.00065175;1.00065217;0.805150708;1.134341;1.00065215
20.960737;1.25000042;0.760949009;-0.278388669;0.608758794;-0.222710935;1.21890877;1.24999958;4.22326464;-1.54505893;10;1.00065775;1.00065818;0.805357753;1.134341;1.00065814
20.961737;1.25000041;0.760884863;-0.278591915;0.608707497;-0.222873549;1.21887978;1.24999956;4.22290864;-1.54618696;10;1.00066475;1.0006652;0.8055658;1.134341;1.00066513
20.962737;1.25000039;0.760825581;-0.278796242;0.608660093;-0.223037027;1.2188508;1.24999955;4.22257965;-1.54732099;10;1.00067176;1.00067222;0.805776848;1.134341;1.00067212
20.963737;1.25000037;0.760771164;-0.279001649;0.608616584;-0.223201371;1.21882281;1.24999953;4.22227765;-1.54846101;10;1.00067776;1.00067823;0.805988897;1.134341;1.00067812
20.964737;1.25000036;0.760721431;-0.279208137;0.608576825;-0.223366577;1.21879382;1.24999951;4.22200166;-1.54960704;10;1.00068477;1.00068525;0.806203945;1.134341;1.00068511
20.965737;1.25000034;0.760676381;-0.279415886;0.608540815;-0.223532793;1.21876484;1.2499995;4.22175166;-1.55076006;10;1.00069178;1.00069227;0.806419991;1.134341;1.0006921
20.966737;1.25000032;0.760636196;-0.279624717;0.608508699;-0.223699872;1.21873585;1.24999948;4.22152866;-1.55191909;10;1.0006978;1.00069828;0.806639036;1.134341;1.00069809
20.967737;1.25000029;0.760600874;-0.27983463;0.608480475;-0.223867816;1.21870586;1.24999946;4.22133266;-1.55308412;10;1.00070481;1.0007053;0.806859079;1.134341;1.00070509
20.968737;1.25000027;0.760570234;-0.280045625;0.608456001;-0.224036625;1.21867687;1.24999944;4.22116267;-1.55425514;10;1.00071183;1.00071231;0.80708212;1.134341;1.00071208
20.969737;1.25000025;0.760544278;-0.280257702;0.608435275;-0.224206297;1.21864787;1.24999942;4.22101867;-1.55543217;10;1.00071784;1.00071833;0.807307159;1.134341;1.00071808
20.971737;1.25000021;0.760506773;-0.280685466;0.608405357;-0.224548526;1.21858888;1.24999937;4.22081068;-1.55780622;10;1.00073188;1.00073234;0.807762229;1.134341;1.00073207
20.972737;1.25000019;0.760495047;-0.280900972;0.608396019;-0.224720936;1.21855888;1.24999935;4.22074569;-1.55900224;10;1.0007389;1.00073935;0.807993261;1.134341;1.00073906
20.973737;1.25000017;0.760488002;-0.281117561;0.608390428;-0.224894212;1.21852988;1.24999933;4.2207067;-1.56020426;10;1.00074491;1.00074536;0.808226291;1.134341;1.00074506
20.974737;1.25000015;0.760485641;-0.281335231;0.608388583;-0.225068352;1.21849988;1.24999931;4.22069371;-1.56141228;10;1.00075193;1.00075236;0.808461319;1.134341;1.00075206
20.975737;1.25000014;0.760488145;-0.281553985;0.608390628;-0.225243355;1.21846988;1.24999929;4.22070772;-1.56262629;10;1.00075895;1.00075936;0.808698346;1.134341;1.00075906
