time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
20.976737;1.25000012;0.760495333;-0.281774;0.608396418;-0.225419367;1.21843988;1.24999927;4.22074773;-1.56384731;10;1.00076497;1.00076536;0.808937371;1.134341;1.00076505
20.977737;1.2500001;0.760507026;-0.281994917;0.60840581;-0.225596098;1.21840987;1.24999926;4.22081274;-1.56507332;10;1.00077199;1.00077236;0.809178394;1.134341;1.00077205
20.978737;1.25000009;0.760523402;-0.282217095;0.608418947;-0.225773836;1.21837987;1.24999924;4.22090375;-1.56630633;10;1.00077902;1.00077935;0.809421415;1.134341;1.00077905
20.979737;1.25000007;0.760544464;-0.282440174;0.608435828;-0.225952291;1.21834986;1.24999923;4.22102076;-1.56754433;10;1.00078604;1.00078635;0.809666434;1.134341;1.00078605
20.980737;1.25000006;0.760570211;-0.282664515;0.608456455;-0.226131754;1.21831986;1.24999922;4.22116377;-1.56878934;10;1.00079206;1.00079234;0.80991345;1.134341;1.00079204
20.981737;1.25000005;0.760600461;-0.282889936;0.608480681;-0.226312079;1.21828986;1.24999921;4.22133178;-1.57004035;10;1.00079909;1.00079934;0.810162463;1.134341;1.00079904
20.982737;1.25000003;0.760635396;-0.283116258;0.608508653;-0.226493123;1.21825886;1.2499992;4.22152578;-1.57129635;10;1.00080611;1.00080633;0.810413473;1.134341;1.00080604
20.983737;1.25000002;0.760675015;-0.283343842;0.608540369;-0.226675174;1.21822885;1.2499992;4.22174579;-1.57255935;10;1.00081213;1.00081233;0.81066648;1.134341;1.00081203
20.984737;1.25000001;0.760719138;-0.283572326;0.608575685;-0.226857945;1.21819785;1.24999919;4.2219908;-1.57382735;10;1.00081916;1.00081932;0.810922483;1.134341;1.00081903
20.985737;1.25;0.760767763;-0.283802071;0.608614601;-0.227041725;1.21816785;1.24999919;4.22226081;-1.57510235;10;1.00082618;1.00082632;0.811179484;1.134341;1.00082603
20.986737;1.24999999;0.760821071;-0.284032717;0.608657263;-0.227226225;1.21813685;1.24999918;4.22255682;-1.57638234;10;1.0008322;1.00083232;0.811438482;1.134341;1.00083203
20.987737;1.24999998;0.760878882;-0.284264444;0.608703524;-0.227411591;1.21810585;1.24999918;4.22287783;-1.57766834;10;1.00083922;1.00083932;0.811700478;1.134341;1.00083903
20.988737;1.24999997;0.760941195;-0.28449725;0.608753385;-0.227597822;1.21807586;1.24999917;4.22322384;-1.57896033;10;1.00084623;1.00084631;0.811963472;1.134341;1.00084604
20.989737;1.24999997;0.761008191;-0.284731138;0.608806991;-0.227784919;1.21804486;1.24999917;4.22359586;-1.58025832;10;1.00085225;1.00085231;0.812228463;1.134341;1.00085204
20.991737;1.24999995;0.761155332;-0.285202156;0.608924716;-0.228161707;1.21798286;1.24999916;4.22441288;-1.58287229;10;1.00086626;1.00086631;0.812765437;1.134341;1.00086605
20.992737;1.24999995;0.761235658;-0.285439105;0.608988981;-0.228351255;1.21795186;1.24999915;4.2248589;-1.58418727;10;1.00087227;1.00087231;0.813037419;1.134341;1.00087206
20.994737;1.24999994;0.761409643;-0.285916242;0.60912817;-0.228732944;1.21788887;1.24999914;4.22582493;-1.58683524;10;1.00088626;1.00088631;0.81358637;1.134341;1.00088608
20.995737;1.24999993;0.761503304;-0.286156429;0.609203096;-0.228925085;1.21785787;1.24999914;4.22634494;-1.58816822;10;1.00089226;1.00089231;0.813863341;1.134341;1.00089209
20.996737;1.24999993;0.761601291;-0.286397516;0.60928148;-0.229117946;1.21782588;1.24999913;4.22688895;-1.5895062;10;1.00089925;1.0008993;0.814143309;1.134341;1.0008991
20.997737;1.24999993;0.761703784;-0.286639682;0.609363468;-0.229311671;1.21779488;1.24999913;4.22745796;-1.59085018;10;1.00090523;1.0009053;0.814424275;1.134341;1.00090512
20.998737;1.24999992;0.761810603;-0.286882747;0.609448916;-0.229506115;1.21776289;1.24999912;4.22805097;-1.59219916;10;1.00091222;1.0009123;0.814708238;1.134341;1.00091213
20.999737;1.24999992;0.76192175;-0.287127071;0.609537824;-0.229701568;1.21773189;1.24999912;4.22866798;-1.59355513;10;1.0009182;1.00091829;0.8149932;1.134341;1.00091815
21.001737;1.24999991;0.762157204;-0.287618417;0.609726164;-0.230094633;1.2176679;1.24999912;4.22997499;-1.59628209;10;1.00093216;1.00093228;0.81557012;1.134341;1.00093218
21.002737;1.2499999;0.762281333;-0.287865619;0.609825452;-0.230292389;1.21763591;1.24999913;4.230664;-1.59765406;10;1.00093814;1.00093827;0.815862079;1.134341;1.00093819
21.003737;1.2499999;0.762409609;-0.288113718;0.609928057;-0.230490867;1.21760391;1.24999913;4.231376;-1.59903104;10;1.00094512;1.00094526;0.816155038;1.134341;1.0009452
21.005737;1.24999989;0.762679328;-0.288612975;0.610143793;-0.230890272;1.21753992;1.24999915;4.23287302;-1.60180201;10;1.00095707;1.00095724;0.816747955;1.134341;1.00095723
21.006737;1.24999988;0.762820409;-0.288864132;0.610256637;-0.231091201;1.21750792;1.24999916;4.23365602;-1.603196;10;1.00096405;1.00096422;0.817046915;1.134341;1.00096423
21.007737;1.24999988;0.762965818;-0.289116368;0.610372942;-0.231292995;1.21747592;1.24999917;4.23446302;-1.60459598;10;1.00097003;1.00097021;0.817347876;1.134341;1.00097024
21.008737;1.24999987;0.763115376;-0.289369326;0.610492565;-0.231495367;1.21744392;1.24999919;4.23529303;-1.60599998;10;1.00097701;1.00097719;0.817651838;1.134341;1.00097725
21.009737;1.24999986;0.763269082;-0.289623364;0.610615505;-0.231698606;1.21741091;1.24999921;4.23614603;-1.60740997;10;1.00098299;1.00098317;0.817956803;1.134341;1.00098325
21.010737;1.24999985;0.763426933;-0.289878302;0.610741763;-0.231902566;1.2173789;1.24999922;4.23702204;-1.60882497;10;1.00098998;1.00099015;0.81826377;1.134341;1.00099026
21.012737;1.24999983;0.763754897;-0.290391242;0.611004088;-0.232312941;1.21731389;1.24999926;4.23884204;-1.61167197;10;1.00100195;1.0010021;0.818883716;1.134341;1.00100227
21.013737;1.24999982;0.763925189;-0.290649063;0.611140298;-0.232519212;1.21728087;1.24999928;4.23978704;-1.61310297;10;1.00100895;1.00100908;0.819196694;1.134341;1.00100927
21.014737;1.24999981;0.764099444;-0.290907965;0.611279682;-0.23272635;1.21724886;1.24999931;4.24075404;-1.61453997;10;1.00101494;1.00101505;0.819511677;1.134341;1.00101527
21.015737;1.2499998;0.764277664;-0.291167589;0.611422237;-0.232934066;1.21721585;1.24999933;4.24174303;-1.61598098;10;1.00102094;1.00102103;0.819828664;1.134341;1.00102128
21.016737;1.24999979;0.764459848;-0.291428292;0.611567966;-0.233142648;1.21718283;1.24999935;4.24275403;-1.61742799;10;1.00102694;1.001027;0.820147654;1.134341;1.00102728
21.017737;1.24999978;0.764646175;-0.291689898;0.61171701;-0.233351952;1.21714981;1.24999938;4.24378803;-1.61888;10;1.00103394;1.00103397;0.820467649;1.134341;1.00103428
21.020737;1.24999974;0.765228575;-0.292480124;0.612182887;-0.233984196;1.21705076;1.24999945;4.24702;-1.62326603;10;1.00105196;1.0010519;0.821440653;1.134341;1.00105229
21.021737;1.24999973;0.765430573;-0.292745336;0.612344475;-0.234196387;1.21701773;1.24999947;4.248141;-1.62473805;10;1.00105797;1.00105788;0.82176966;1.134341;1.00105829
21.022737;1.24999973;0.765636354;-0.293011449;0.612509088;-0.234409298;1.21698471;1.24999949;4.24928299;-1.62621506;10;1.00106498;1.00106487;0.822099671;1.134341;1.0010653
21.027737;1.24999968;0.766722525;-0.294355534;0.613377995;-0.235484667;1.21681756;1.24999956;4.25531095;-1.63367512;10;1.00109509;1.00109483;0.823777747;1.134341;1.00109532
21.031737;1.24999964;0.76765856;-0.295446129;0.614126839;-0.236357217;1.21668242;1.2499996;4.26050593;-1.63972814;10;1.00111922;1.00111885;0.825152809;1.134341;1.00111936
21.032737;1.24999963;0.767901622;-0.295720898;0.614321296;-0.236577048;1.21664939;1.2499996;4.26185493;-1.64125314;10;1.00112426;1.00112386;0.825500824;1.134341;1.00112437
21.034737;1.24999961;0.768398557;-0.296272961;0.614718861;-0.237018727;1.21658133;1.24999962;4.26461295;-1.64431714;10;1.00113633;1.00113588;0.826202852;1.134341;1.00113639
21.035737;1.2499996;0.768652432;-0.296550256;0.614921968;-0.237240575;1.2165473;1.24999962;4.26602195;-1.64585614;10;1.00114237;1.0011419;0.826556865;1.134341;1.0011424
21.036737;1.24999959;0.768909732;-0.296828451;0.615127815;-0.237463143;1.21651327;1.24999963;4.26744996;-1.64740015;10;1.00114841;1.00114791;0.826911878;1.134341;1.00114841
21.037737;1.24999959;0.769170636;-0.297107368;0.615336544;-0.237686287;1.21647924;1.24999964;4.26889798;-1.64894815;10;1.00115344;1.00115293;0.827269889;1.134341;1.00115342
21.038737;1.24999958;0.769434785;-0.297387004;0.615547867;-0.237910009;1.21644522;1.24999964;4.27036399;-1.65050016;10;1.00115948;1.00115895;0.8276279;1.134341;1.00115943
21.039737;1.24999958;0.769702539;-0.297667543;0.615762072;-0.238134451;1.2164102;1.24999965;4.27185;-1.65205717;10;1.00116551;1.00116497;0.82798891;1.134341;1.00116543
21.040737;1.24999958;0.769973538;-0.297948802;0.615978873;-0.238359469;1.21637618;1.24999966;4.27335402;-1.65361817;10;1.00117055;1.00116999;0.828351919;1.134341;1.00117044
21.042737;1.24999957;0.770525807;-0.298513661;0.616420689;-0.238811377;1.21630815;1.24999967;4.27641905;-1.65675319;10;1.0011826;1.00118204;0.829080934;1.134341;1.00118245
21.043737;1.24999957;0.770806897;-0.29879726;0.616645561;-0.239038266;1.21627314;1.24999968;4.27797907;-1.65832719;10;1.00118763;1.00118706;0.829448939;1.134341;1.00118745
21.044737;1.24999957;0.77109123;-0.299081578;0.616873026;-0.239265731;1.21623913;1.24999969;4.27955708;-1.6599052;10;1.00119365;1.00119309;0.829817944;1.134341;1.00119344
21.045737;1.24999957;0.771378987;-0.299366796;0.61710323;-0.239493915;1.21620413;1.2499997;4.2811541;-1.6614882;10;1.00119866;1.00119811;0.830188947;1.134341;1.00119844
21.046737;1.24999958;0.771669807;-0.299652554;0.617335884;-0.239722529;1.21617013;1.24999971;4.28276812;-1.66307421;10;1.00120468;1.00120413;0.830560949;1.134341;1.00120443
21.048737;1.24999959;0.772261174;-0.300226592;0.617808973;-0.240181776;1.21610015;1.24999974;4.28605015;-1.66626022;10;1.00121469;1.00121417;0.83131195;1.134341;1.0012144
21.049737;1.2499996;0.772561543;-0.300514692;0.618049264;-0.240412261;1.21606616;1.24999975;4.28771717;-1.66785922;10;1.00122069;1.00122019;0.831688949;1.134341;1.00122039
21.052737;1.24999962;0.773481201;-0.301383142;0.618784978;-0.241107028;1.21596121;1.24999981;4.29282124;-1.67267922;10;1.00123567;1.00123525;0.832830939;1.134341;1.00123532
21.053737;1.24999963;0.773793819;-0.301673948;0.619035066;-0.241339671;1.21592623;1.24999983;4.29455627;-1.67429321;10;1.00124166;1.00124127;0.833214933;1.134341;1.00124129
21.054737;1.24999964;0.774109318;-0.301965656;0.619287459;-0.241573033;1.21589125;1.24999985;4.29630729;-1.6759122;10;1.00124664;1.00124629;0.833599927;1.134341;1.00124626
21.057737;1.24999965;0.775073825;-0.302844396;0.620059047;-0.242275995;1.21578632;1.24999991;4.30166038;-1.68078916;10;1.00126157;1.00126133;0.834765898;1.134341;1.00126117
21.060737;1.24999966;0.776063907;-0.303729278;0.620851098;-0.242983845;1.21568139;1.24999997;4.30715547;-1.68570011;10;1.00127647;1.00127635;0.83594586;1.134341;1.00127609
21.063737;1.24999966;0.777079031;-0.304619934;0.621663178;-0.243696298;1.21557545;1.25000001;4.31278956;-1.69064304;10;1.00129137;1.00129136;0.837138813;1.134341;1.00129103
21.064737;1.24999966;0.777422632;-0.304917961;0.621938048;-0.243934694;1.21553947;1.25000002;4.31469659;-1.69229702;10;1.00129533;1.00129536;0.837539795;1.134341;1.00129502
21.066737;1.24999966;0.778118124;-0.30551618;0.622494416;-0.244413215;1.21546851;1.25000003;4.31855664;-1.69561697;10;1.00130527;1.00130535;0.838345756;1.134341;1.001305
21.067737;1.24999966;0.778469837;-0.305816009;0.62277577;-0.244653052;1.21543353;1.25000003;4.32050866;-1.69728094;10;1.00131025;1.00131034;0.838750736;1.134341;1.00131
21.068737;1.24999966;0.778823894;-0.30611656;0.623058996;-0.244893465;1.21539754;1.25000003;4.32247369;-1.69894892;10;1.00131422;1.00131432;0.839156716;1.134341;1.00131401
21.069737;1.24999967;0.779180477;-0.306417652;0.62334424;-0.24513431;1.21536256;1.25000003;4.32445271;-1.7006199;10;1.0013192;1.00131931;0.839564696;1.134341;1.00131901
21.070737;1.24999967;0.779539585;-0.306719285;0.623631503;-0.245375589;1.21532657;1.25000003;4.32644573;-1.70229388;10;1.00132318;1.00132329;0.839973677;1.134341;1.00132303
21.071737;1.24999968;0.779901218;-0.307021637;0.623920783;-0.245617444;1.21529058;1.25000002;4.32845275;-1.70397185;10;1.00132816;1.00132827;0.840384659;1.134341;1.00132804
21.072737;1.24999969;0.780265197;-0.30732435;0.624211937;-0.245859587;1.21525559;1.25000001;4.33047277;-1.70565183;10;1.00133215;1.00133224;0.840796644;1.134341;1.00133206
21.073737;1.2499997;0.780631523;-0.307627602;0.624504966;-0.246102163;1.21521959;1.25;4.33250579;-1.70733481;10;1.00133714;1.00133722;0.84121063;1.134341;1.00133708
21.074737;1.24999971;0.781000372;-0.307931574;0.624800014;-0.246345319;1.2151836;1.24999998;4.33455281;-1.70902179;10;1.00134112;1.00134119;0.841624619;1.134341;1.0013411
21.075737;1.24999972;0.781371387;-0.308235906;0.625096792;-0.246588763;1.2151476;1.24999996;4.33661183;-1.71071077;10;1.00134512;1.00134516;0.842040611;1.134341;1.00134513
21.076737;1.24999974;0.781744747;-0.308540778;0.625395447;-0.246832643;1.2151126;1.24999995;4.33868385;-1.71240275;10;1.00135011;1.00135013;0.842458606;1.134341;1.00135015
21.078737;1.24999978;0.782498138;-0.309152323;0.625998091;-0.247321851;1.2150406;1.2499999;4.34286487;-1.71579671;10;1.0013581;1.00135807;0.843297606;1.134341;1.00135821
21.079737;1.2499998;0.782877987;-0.309458636;0.626301939;-0.247566891;1.21500459;1.24999988;4.34497287;-1.71749669;10;1.0013621;1.00136204;0.843718612;1.134341;1.00136224
21.080737;1.24999983;0.783260179;-0.30976567;0.626607662;-0.24781251;1.21496858;1.24999985;4.34709388;-1.71920067;10;1.0013661;1.00136601;0.844140622;1.134341;1.00136628
21.081737;1.24999985;0.783644352;-0.310073066;0.626914973;-0.24805842;1.21493257;1.24999983;4.34922588;-1.72090665;10;1.00137111;1.00137098;0.844564636;1.134341;1.00137131
21.082737;1.24999988;0.784030686;-0.310381003;0.627224015;-0.248304763;1.21489656;1.2499998;4.35136988;-1.72261563;10;1.00137511;1.00137495;0.844989655;1.134341;1.00137534
21.083737;1.2499999;0.784419182;-0.310689303;0.627534789;-0.248551396;1.21486055;1.24999977;4.35352587;-1.72432662;10;1.00137912;1.00137893;0.845416678;1.134341;1.00137937
21.084737;1.24999993;0.784809477;-0.310998143;0.627847005;-0.248798463;1.21482454;1.24999974;4.35569186;-1.7260406;10;1.00138313;1.00138291;0.845843705;1.134341;1.0013834
21.085737;1.24999996;0.785201752;-0.311307348;0.628160808;-0.249045819;1.21478853;1.24999971;4.35786885;-1.72775659;10;1.00138614;1.00138589;0.846272733;1.134341;1.00138642
21.089737;1.25000006;0.786790288;-0.312548878;0.629431586;-0.250039001;1.2146435;1.2499996;4.36668479;-1.73464655;10;1.00140219;1.00140184;0.847998861;1.134341;1.00140253
21.090737;1.25000008;0.787191921;-0.312860259;0.629752882;-0.250288093;1.21460749;1.24999958;4.36891378;-1.73637454;10;1.00140521;1.00140483;0.848433895;1.134341;1.00140555
21.091737;1.25000011;0.78759535;-0.313172004;0.630075618;-0.250537475;1.21457048;1.24999955;4.37115276;-1.73810454;10;1.00140923;1.00140883;0.848869928;1.134341;1.00140958
21.092737;1.25000013;0.788000579;-0.313484292;0.630399794;-0.250787288;1.21453447;1.24999953;4.37340174;-1.73983753;10;1.00141224;1.00141182;0.849305962;1.134341;1.00141261
21.094737;1.25000017;0.788816074;-0.314109779;0.631052179;-0.25128764;1.21446146;1.24999948;4.3779277;-1.74330853;10;1.00142028;1.00141983;0.850183027;1.134341;1.00142067
21.095737;1.25000019;0.789226339;-0.314423156;0.631380389;-0.25153832;1.21442545;1.24999946;4.38020467;-1.74504753;10;1.00142329;1.00142283;0.850623059;1.134341;1.0014237
21.096737;1.25000021;0.789638043;-0.314736898;0.631709751;-0.251789288;1.21438944;1.24999945;4.38248965;-1.74678853;10;1.00142631;1.00142583;0.85106409;1.134341;1.00142673
21.097737;1.25000023;0.790051366;-0.315050821;0.632040411;-0.252040401;1.21435243;1.24999943;4.38478363;-1.74853054;10;1.00143033;1.00142984;0.85150612;1.134341;1.00143075
21.100737;1.25000029;0.791300512;-0.315994943;0.633039745;-0.252795608;1.21424342;1.2499994;4.39171657;-1.75376957;10;1.00143938;1.00143887;0.852838201;1.134341;1.00143982
21.101737;1.2500003;0.791719774;-0.316310312;0.633375165;-0.253047872;1.21420741;1.24999939;4.39404355;-1.75551959;10;1.00144339;1.00144288;0.853285225;1.134341;1.00144384
21.104737;1.25000035;0.792985668;-0.317258042;0.634387924;-0.253805962;1.21409741;1.24999939;4.40106951;-1.76077864;10;1.00145243;1.00145191;0.854629281;1.134341;1.00145288
21.107737;1.25000039;0.794263275;-0.318208282;0.635410077;-0.254566072;1.21398743;1.24999941;4.40816048;-1.76605171;10;1.00146146;1.00146095;0.855981319;1.134341;1.00146189
21.108737;1.2500004;0.794691548;-0.318525623;0.635752722;-0.254819924;1.21395143;1.24999942;4.41053746;-1.76781274;10;1.00146346;1.00146296;0.856433329;1.134341;1.00146388
21.110737;1.25000041;0.795551341;-0.319160838;0.636440615;-0.255328057;1.21387844;1.24999944;4.41530944;-1.77133779;10;1.00146947;1.00146899;0.857341346;1.134341;1.00146987
21.111737;1.25000042;0.79598304;-0.319478711;0.636786006;-0.255582339;1.21384145;1.24999945;4.41770543;-1.77310182;10;1.00147247;1.001472;0.857796354;1.134341;1.00147285
21.112737;1.25000042;0.796415641;-0.31979694;0.63713212;-0.255836909;1.21380446;1.24999947;4.42010642;-1.77486784;10;1.00147447;1.00147402;0.858252363;1.134341;1.00147484
21.113737;1.25000043;0.796849325;-0.320115166;0.6374791;-0.256091477;1.21376847;1.24999948;4.42251341;-1.77663387;10;1.00147746;1.00147703;0.858709371;1.134341;1.00147783
21.114737;1.25000043;0.797283911;-0.320433749;0.637826802;-0.256346333;1.21373148;1.2499995;4.4249254;-1.77840189;10;1.00147946;1.00147905;0.85916638;1.134341;1.00147981
21.115737;1.25000043;0.797719398;-0.320752509;0.638175225;-0.256601331;1.21369549;1.24999952;4.4273424;-1.78017092;10;1.00148245;1.00148206;0.859624387;1.134341;1.0014828
21.116737;1.25000043;0.798155788;-0.321071445;0.638524369;-0.256856472;1.2136585;1.24999953;4.42976439;-1.78194094;10;1.00148444;1.00148407;0.860083394;1.134341;1.00148478
21.117737;1.25000043;0.798593259;-0.32139038;0.638874377;-0.257111612;1.21362152;1.24999955;4.43219239;-1.78371096;10;1.00148743;1.00148709;0.860543399;1.134341;1.00148776
21.118737;1.25000042;0.799031271;-0.321709672;0.639224816;-0.257367039;1.21358554;1.24999957;4.43462338;-1.78548299;10;1.00148941;1.0014891;0.861004403;1.134341;1.00148975
21.120737;1.25000041;0.799909997;-0.32234843;0.639927856;-0.257878034;1.21351158;1.24999961;4.43950038;-1.78902802;10;1.00149338;1.00149312;0.861927404;1.134341;1.00149371
21.121737;1.2500004;0.80035035;-0.322668078;0.640280167;-0.258133746;1.2134756;1.24999963;4.44194438;-1.79080203;10;1.00149637;1.00149613;0.862389401;1.134341;1.0014967
21.123737;1.25000038;0.801233215;-0.32330755;0.640986516;-0.258645312;1.21340165;1.24999968;4.44684438;-1.79435105;10;1.00150033;1.00150014;0.863316388;1.134341;1.00150067
21.125737;1.25000036;0.802118418;-0.323947559;0.64169473;-0.259157307;1.21332869;1.24999972;4.45175739;-1.79790306;10;1.00150428;1.00150415;0.864246367;1.134341;1.00150464
21.127737;1.25000033;0.803005961;-0.324587922;0.642404809;-0.259669588;1.21325574;1.24999977;4.45668339;-1.80145706;10;1.00150823;1.00150816;0.865178339;1.134341;1.00150861
21.128737;1.25000031;0.803450454;-0.324908102;0.64276042;-0.259925729;1.21321876;1.24999979;4.45915039;-1.80323405;10;1.0015092;1.00150916;0.865645324;1.134341;1.00150959
21.130737;1.25000028;0.804340704;-0.325548822;0.643472644;-0.2604383;1.21314579;1.24999983;4.46409139;-1.80679004;10;1.00151315;1.00151316;0.866581292;1.134341;1.00151356
21.131737;1.25000026;0.80478646;-0.325869181;0.643829256;-0.260694587;1.21310881;1.24999985;4.4665654;-1.80856803;10;1.00151511;1.00151516;0.867049275;1.134341;1.00151554
21.132737;1.25000023;0.805232398;-0.32618954;0.64418601;-0.260950876;1.21307182;1.24999987;4.4690404;-1.81034602;10;1.00151608;1.00151616;0.867518258;1.134341;1.00151652
21.133737;1.25000021;0.805678879;-0.3265099;0.644543195;-0.261207166;1.21303583;1.24999988;4.4715184;-1.81212401;10;1.00151805;1.00151816;0.86798824;1.134341;1.0015185
21.134737;1.25000019;0.806125542;-0.326830438;0.644900522;-0.2614636;1.21299884;1.24999991;4.4739974;-1.813903;10;1.00151902;1.00151916;0.868458223;1.134341;1.00151948
21.135737;1.25000016;0.806572385;-0.327150796;0.645257993;-0.261719893;1.21296285;1.24999993;4.4764774;-1.81568099;10;1.001521;1.00152116;0.868928206;1.134341;1.00152147
21.136737;1.25000014;0.807019412;-0.327471152;0.645615608;-0.261976185;1.21292585;1.24999995;4.47895841;-1.81745898;10;1.00152197;1.00152216;0.869399189;1.134341;1.00152245
21.137737;1.25000011;0.807466802;-0.327791687;0.64597351;-0.262232624;1.21288886;1.24999997;4.48144141;-1.81923797;10;1.00152394;1.00152416;0.869871174;1.134341;1.00152443
21.140737;1.25000004;0.808809164;-0.328752558;0.647047366;-0.263001365;1.21277986;1.25000005;4.48889141;-1.82457093;10;1.00152688;1.00152716;0.871287136;1.134341;1.00152737
21.141737;1.25000002;0.809256922;-0.329072724;0.647405561;-0.263257517;1.21274285;1.25000007;4.49137641;-1.82634792;10;1.00152886;1.00152916;0.871760127;1.134341;1.00152935
21.147737;1.24999986;0.811941313;-0.330992051;0.649553011;-0.264793119;1.21252384;1.25000018;4.50627439;-1.83700086;10;1.0015348;1.00153513;0.874605096;1.134341;1.00153522
21.148737;1.24999983;0.812388169;-0.331311484;0.649910485;-0.265048688;1.21248784;1.25000019;4.50875438;-1.83877386;10;1.00153479;1.00153512;0.875080094;1.134341;1.00153519
21.150737;1.24999978;0.813281158;-0.331950167;0.650624857;-0.265559676;1.21241485;1.25000021;4.51371036;-1.84231885;10;1.00153679;1.00153711;0.876032094;1.134341;1.00153714
21.151737;1.24999975;0.81372729;-0.332269057;0.650981753;-0.265814809;1.21237786;1.25000021;4.51618635;-1.84408885;10;1.00153679;1.0015371;0.876507095;1.134341;1.00153711
21.153737;1.24999969;0.81461847;-0.332906658;0.651694673;-0.266324927;1.21230587;1.25000021;4.52113233;-1.84762785;10;1.0015388;1.00153908;0.8774601;1.134341;1.00153905
21.154737;1.24999967;0.815063338;-0.333225189;0.652050555;-0.266579769;1.21226888;1.25000021;4.52360132;-1.84939584;10;1.0015388;1.00153908;0.877936104;1.134341;1.00153902
21.155737;1.24999964;0.815507845;-0.33354354;0.652406145;-0.266834465;1.2122329;1.2500002;4.52606832;-1.85116284;10;1.00153981;1.00154007;0.878413109;1.134341;1.00153999
21.157737;1.24999959;0.816395415;-0.334179707;0.65311617;-0.267343423;1.21215992;1.25000018;4.5309943;-1.85469383;10;1.00153983;1.00154006;0.879366123;1.134341;1.00153993
21.158737;1.24999957;0.816838479;-0.334497343;0.653470606;-0.267597541;1.21212394;1.25000017;4.5334533;-1.85645683;10;1.00154084;1.00154106;0.879843131;1.134341;1.0015409
21.164737;1.24999943;0.819483508;-0.336398523;0.655586568;-0.269118487;1.21190707;1.25000011;4.54813329;-1.86700878;10;1.00154091;1.00154106;0.882707196;1.134341;1.00154072
21.165737;1.24999942;0.819921883;-0.336714554;0.655937264;-0.269371308;1.2118711;1.2500001;4.55056628;-1.86876278;10;1.00154092;1.00154106;0.88318421;1.134341;1.00154069
21.169737;1.24999937;0.821667101;-0.337975097;0.657333442;-0.270379723;1.21172725;1.2500001;4.56025227;-1.87575878;10;1.00154093;1.00154108;0.885093272;1.134341;1.00154058
21.170737;1.24999936;0.822101336;-0.338289516;0.657680834;-0.270631256;1.21169229;1.2500001;4.56266226;-1.87750379;10;1.00153993;1.00154009;0.885570287;1.134341;1.00153955
21.171737;1.24999936;0.822534491;-0.338603578;0.658027366;-0.270882504;1.21165633;1.2500001;4.56506625;-1.87924681;10;1.00153993;1.0015401;0.886047301;1.134341;1.00153953
21.172737;1.24999936;0.822966748;-0.338917102;0.658373179;-0.271133322;1.21162036;1.2500001;4.56746524;-1.88098682;10;1.00153993;1.00154011;0.886524315;1.134341;1.00153951
21.173737;1.24999935;0.823397923;-0.339230447;0.65871813;-0.271383998;1.2115844;1.2500001;4.56985824;-1.88272583;10;1.00153893;1.00153913;0.887001328;1.134341;1.00153849
21.174737;1.24999935;0.823828018;-0.339543432;0.659062219;-0.271634387;1.21154843;1.2500001;4.57224523;-1.88446285;10;1.00153892;1.00153914;0.887478339;1.134341;1.00153847
21.175737;1.24999935;0.824257033;-0.339855877;0.659405446;-0.271884345;1.21151347;1.25000011;4.57462622;-1.88619687;10;1.00153792;1.00153816;0.88795435;1.134341;1.00153746
21.176737;1.24999935;0.824685147;-0.340168143;0.659747952;-0.27213416;1.2114775;1.25000011;4.57700221;-1.88792988;10;1.00153792;1.00153817;0.88843136;1.134341;1.00153745
21.177737;1.24999934;0.825112;-0.340479866;0.660089452;-0.272383542;1.21144152;1.25000011;4.5793712;-1.8896599;10;1.00153692;1.00153718;0.88890737;1.134341;1.00153644
21.178737;1.24999934;0.82553759;-0.340791229;0.660429943;-0.272632638;1.21140655;1.25000011;4.5817332;-1.89138791;10;1.00153591;1.0015362;0.889383379;1.134341;1.00153544
21.179737;1.24999935;0.82596228;-0.341102048;0.660769716;-0.272881299;1.21137057;1.25000011;4.58409019;-1.89311293;10;1.00153591;1.00153621;0.889859389;1.134341;1.00153544
21.181737;1.24999935;0.82680751;-0.341722782;0.661445947;-0.2733779;1.21129961;1.25000011;4.58878118;-1.89655796;10;1.00153391;1.00153422;0.890810409;1.134341;1.00153344
21.183737;1.24999936;0.827647691;-0.342341524;0.662118141;-0.273872912;1.21122965;1.25000011;4.59344418;-1.89999199;10;1.00153191;1.00153223;0.891759431;1.134341;1.00153145
21.187737;1.2499994;0.829311814;-0.34357339;0.663449538;-0.274858452;1.21108871;1.25000006;4.60268021;-1.90682904;10;1.00152791;1.00152821;0.893656486;1.134341;1.0015275
21.188737;1.24999941;0.829724417;-0.343880222;0.663779643;-0.275103933;1.21105372;1.25000005;4.60497022;-1.90853205;10;1.00152691;1.0015272;0.894129502;1.134341;1.00152652
21.189737;1.24999942;0.830135397;-0.344186329;0.664108449;-0.275348834;1.21101773;1.25000003;4.60725123;-1.91023106;10;1.00152591;1.00152619;0.894602519;1.134341;1.00152554
21.190737;1.24999944;0.830544934;-0.344492073;0.664436098;-0.275593445;1.21098275;1.25000002;4.60952424;-1.91192806;10;1.00152392;1.00152419;0.895075537;1.134341;1.00152356
21.191737;1.24999945;0.830952847;-0.344797272;0.664762447;-0.275837621;1.21094776;1.25;4.61178825;-1.91362206;10;1.00152292;1.00152318;0.895547557;1.134341;1.00152258
21.192737;1.24999946;0.831359135;-0.345101927;0.665087497;-0.276081363;1.21091277;1.24999998;4.61404327;-1.91531306;10;1.00152193;1.00152217;0.896019577;1.134341;1.0015216
21.193737;1.24999947;0.831763981;-0.34540604;0.66541139;-0.276324671;1.21087877;1.24999996;4.61629028;-1.91700106;10;1.00151993;1.00152017;0.896490597;1.134341;1.00151962
21.194737;1.24999948;0.832167203;-0.345709608;0.665733984;-0.276567544;1.21084378;1.24999994;4.6185283;-1.91868605;10;1.00151894;1.00151917;0.896961619;1.134341;1.00151864
21.195737;1.24999949;0.832568803;-0.346012635;0.666055278;-0.276809983;1.21080878;1.24999992;4.62075732;-1.92036804;10;1.00151695;1.00151716;0.89743264;1.134341;1.00151666
21.196737;1.2499995;0.8329686;-0.34631494;0.666375129;-0.277051845;1.21077379;1.24999991;4.62297633;-1.92204602;10;1.00151596;1.00151616;0.897902663;1.134341;1.00151569
21.197737;1.24999951;0.833366775;-0.346616883;0.666693679;-0.277293417;1.21073979;1.24999989;4.62518635;-1.923722;10;1.00151398;1.00151416;0.898371685;1.134341;1.00151371
21.198737;1.24999953;0.833763147;-0.346918104;0.667010787;-0.277534413;1.21070478;1.24999987;4.62738636;-1.92539398;10;1.00151299;1.00151316;0.898840708;1.134341;1.00151273
21.201737;1.24999957;0.834941814;-0.34781834;0.667953733;-0.278254663;1.21060075;1.24999982;4.6339284;-1.93039091;10;1.00150703;1.00150716;0.900245773;1.134341;1.00150678
21.202737;1.24999958;0.83533116;-0.348117218;0.668265207;-0.278493785;1.21056674;1.24999981;4.63608941;-1.93204988;10;1.00150605;1.00150617;0.900712791;1.134341;1.00150579
21.204737;1.24999961;0.83610409;-0.348712812;0.668883538;-0.278970297;1.2104977;1.24999978;4.64037942;-1.93535582;10;1.00150207;1.00150217;0.901644818;1.134341;1.00150181
21.205737;1.24999962;0.836487674;-0.349009889;0.669190393;-0.279207976;1.21046368;1.24999977;4.64250842;-1.93700479;10;1.00150008;1.00150017;0.902110825;1.134341;1.00149982
21.207737;1.24999965;0.837249077;-0.349601705;0.669799484;-0.279681456;1.21039563;1.24999975;4.64673442;-1.94028973;10;1.00149609;1.00149618;0.903039829;1.134341;1.00149583
21.208737;1.24999966;0.837626897;-0.349896624;0.670101722;-0.279917403;1.21036161;1.24999975;4.64883142;-1.9419267;10;1.00149409;1.00149418;0.903503826;1.134341;1.00149384
21.210737;1.24999968;0.838376409;-0.350484485;0.670701292;-0.280387707;1.21029356;1.24999975;4.65299139;-1.94518964;10;1.00149009;1.00149019;0.904428812;1.134341;1.00148984
21.211737;1.24999968;0.8387481;-0.350777428;0.670998627;-0.280622064;1.21025954;1.24999975;4.65505438;-1.94681562;10;1.00148709;1.00148719;0.904890802;1.134341;1.00148684
21.212737;1.24999969;0.839117629;-0.351069651;0.671294232;-0.280855844;1.21022552;1.24999975;4.65710536;-1.9484376;10;1.00148509;1.00148519;0.905351791;1.134341;1.00148484
21.213737;1.2499997;0.839485175;-0.351361156;0.671588252;-0.281089044;1.2101925;1.24999976;4.65914534;-1.95005558;10;1.00148308;1.0014832;0.905811778;1.134341;1.00148285
21.214737;1.2499997;0.839850558;-0.351651943;0.671880545;-0.281321667;1.21015848;1.24999977;4.66117332;-1.95166957;10;1.00148108;1.0014812;0.906271765;1.134341;1.00148085
21.215737;1.24999971;0.84021378;-0.351942012;0.672171108;-0.281553711;1.21012546;1.24999978;4.6631893;-1.95327956;10;1.00147808;1.0014782;0.906730751;1.134341;1.00147785
21.216737;1.24999971;0.840574839;-0.352231365;0.672459944;-0.281785176;1.21009143;1.24999979;4.66519328;-1.95488555;10;1.00147607;1.0014762;0.907188738;1.134341;1.00147585
21.217737;1.24999972;0.840933557;-0.352519998;0.672746908;-0.282016063;1.21005841;1.2499998;4.66718426;-1.95648755;10;1.00147307;1.0014732;0.907645725;1.134341;1.00147284
21.218737;1.24999973;0.841290293;-0.352807915;0.67303229;-0.282246372;1.21002439;1.24999981;4.66916424;-1.95808555;10;1.00147107;1.00147119;0.908102714;1.134341;1.00147084
21.219737;1.24999974;0.841644688;-0.353094933;0.6733158;-0.282475957;1.20999137;1.24999983;4.67113122;-1.95967856;10;1.00146806;1.00146819;0.908558703;1.134341;1.00146784
21.220737;1.24999974;0.841996743;-0.353381235;0.67359744;-0.282704965;1.20995835;1.24999984;4.6730852;-1.96126757;10;1.00146606;1.00146618;0.909013694;1.134341;1.00146583
21.222737;1.24999976;0.842694014;-0.353951682;0.674155253;-0.283161252;1.20989131;1.24999986;4.67695517;-1.9644336;10;1.00146006;1.00146017;0.909922682;1.134341;1.00145981
21.223737;1.24999977;0.843039231;-0.354235648;0.674431425;-0.283388386;1.20985829;1.24999987;4.67887116;-1.96600961;10;1.00145806;1.00145816;0.910374677;1.134341;1.0014578
21.225737;1.24999979;0.843722648;-0.354801426;0.674978161;-0.283840932;1.20979226;1.24999989;4.68266414;-1.96914965;10;1.00145206;1.00145213;0.911278672;1.134341;1.00145177
21.226737;1.24999979;0.844060668;-0.355083056;0.67524858;-0.2840662;1.20976025;1.2499999;4.68454013;-1.97071267;10;1.00144906;1.00144912;0.911728671;1.134341;1.00144876
21.227737;1.2499998;0.84439635;-0.355363789;0.67551713;-0.28429075;1.20972723;1.24999991;4.68640313;-1.97227068;10;1.00144707;1.00144711;0.912178671;1.134341;1.00144675
21.231737;1.24999983;0.845714591;-0.35647899;0.676571755;-0.285182792;1.20959719;1.24999994;4.69371912;-1.97845976;10;1.00143511;1.00143505;0.913967675;1.134341;1.0014347
21.232737;1.24999983;0.846037847;-0.356755587;0.676830373;-0.285404048;1.20956418;1.24999994;4.69551312;-1.97999477;10;1.00143212;1.00143204;0.914412676;1.134341;1.00143169
21.235737;1.24999986;0.846992484;-0.357580514;0.677594126;-0.286063946;1.20946816;1.24999997;4.70081113;-1.98457281;10;1.00142317;1.00142298;0.915742681;1.134341;1.00142266
21.236737;1.24999987;0.847305472;-0.357853687;0.677844532;-0.286282477;1.20943616;1.24999998;4.70254814;-1.98608883;10;1.00141919;1.00141896;0.916183682;1.134341;1.00141865
21.237737;1.24999987;0.847615937;-0.358125958;0.678092918;-0.286500291;1.20940415;1.25;4.70427114;-1.98759984;10;1.00141621;1.00141593;0.916624683;1.134341;1.00141564
21.238737;1.24999988;0.847923701;-0.358397507;0.678339143;-0.286717532;1.20937215;1.25000001;4.70597915;-1.98910685;10;1.00141324;1.00141291;0.917063684;1.134341;1.00141263
21.239737;1.24999989;0.848228943;-0.358667973;0.678583349;-0.286933909;1.20934015;1.25000003;4.70767316;-1.99060786;10;1.00141026;1.00140988;0.917502685;1.134341;1.00140962
21.240737;1.2499999;0.848531483;-0.358937538;0.678825394;-0.287149568;1.20930815;1.25000005;4.70935216;-1.99210387;10;1.00140628;1.00140585;0.917939685;1.134341;1.00140561
21.242737;1.24999992;0.849128279;-0.359474141;0.679302849;-0.28757887;1.20924515;1.25000009;4.71266418;-1.9950819;10;1.00140032;1.00139979;0.918811685;1.134341;1.0013996
21.243737;1.24999993;0.849422713;-0.359741179;0.679538404;-0.287792514;1.20921316;1.25000011;4.71429818;-1.99656391;10;1.00139634;1.00139576;0.919246685;1.134341;1.00139559
21.244737;1.24999995;0.849714266;-0.360007136;0.679771652;-0.288005294;1.20918216;1.25000014;4.71591619;-1.99803992;10;1.00139336;1.00139272;0.919679685;1.134341;1.00139258
21.245737;1.24999996;0.850003115;-0.360272192;0.680002736;-0.288217352;1.20915117;1.25000016;4.71751919;-1.99951093;10;1.00138938;1.00138869;0.920111685;1.134341;1.00138857
21.246737;1.24999997;0.850289262;-0.360536346;0.680231656;-0.288428689;1.20911918;1.25000019;4.71910719;-2.00097695;10;1.0013864;1.00138566;0.920543684;1.134341;1.00138556
21.247737;1.24999999;0.850572705;-0.360799421;0.68045841;-0.288639161;1.20908819;1.25000022;4.7206802;-2.00243697;10;1.00138241;1.00138163;0.920973682;1.134341;1.00138156
21.248737;1.25000001;0.850853084;-0.361061595;0.680682713;-0.28884891;1.2090572;1.25000024;4.7222362;-2.00389199;10;1.00137942;1.0013786;0.92140268;1.134341;1.00137855
21.249737;1.25000003;0.851130939;-0.361322868;0.680904995;-0.289057939;1.20902621;1.25000027;4.7237782;-2.00534201;10;1.00137543;1.00137457;0.921830677;1.134341;1.00137454
21.250737;1.25000005;0.851405731;-0.361583241;0.681124824;-0.289266247;1.20899523;1.25000029;4.72530321;-2.00678703;10;1.00137144;1.00137055;0.922257673;1.134341;1.00137053
21.251737;1.25000007;0.851677819;-0.361842715;0.681342488;-0.289473831;1.20896424;1.25000032;4.72681321;-2.00822705;10;1.00136845;1.00136752;0.922683668;1.134341;1.00136752
21.253737;1.2500001;0.852213343;-0.362358419;0.681770891;-0.289886403;1.20890327;1.25000037;4.72978522;-2.01108911;10;1.00136046;1.00135947;0.923531658;1.134341;1.0013595
21.254737;1.25000012;0.852476599;-0.362614832;0.681981486;-0.290091533;1.20887228;1.25000039;4.73124623;-2.01251214;10;1.00135647;1.00135545;0.923953652;1.134341;1.00135549
21.255737;1.25000014;0.852737151;-0.362870342;0.682189919;-0.29029594;1.2088423;1.25000042;4.73269223;-2.01393017;10;1.00135347;1.00135242;0.924375646;1.134341;1.00135248
21.256737;1.25000015;0.852994639;-0.363124773;0.682395901;-0.290499481;1.20881131;1.25000044;4.73412123;-2.0153422;10;1.00134947;1.0013484;0.924795641;1.134341;1.00134847
21.258737;1.25000019;0.853500782;-0.363630749;0.682800803;-0.29090425;1.20875134;1.25000048;4.73693024;-2.01815026;10;1.00134147;1.00134036;0.925632631;1.134341;1.00134045
21.259737;1.25000021;0.853749617;-0.363882296;0.682999867;-0.291105479;1.20872135;1.2500005;4.73831124;-2.01954629;10;1.00133747;1.00133634;0.926048628;1.134341;1.00133645
21.260737;1.25000022;0.853995384;-0.364132762;0.683196481;-0.291305842;1.20869136;1.25000052;4.73967523;-2.02093632;10;1.00133347;1.00133232;0.926464627;1.134341;1.00133244
21.262737;1.25000026;0.854477722;-0.364630448;0.683582364;-0.291703972;1.20863138;1.25000055;4.74235223;-2.02369837;10;1.00132546;1.00132429;0.927291633;1.134341;1.00132442
21.263737;1.25000027;0.854714471;-0.364878029;0.683771776;-0.291902026;1.20860139;1.25000056;4.74366623;-2.0250724;10;1.00132145;1.00132028;0.927703641;1.134341;1.00132041
21.265737;1.25000031;0.855178592;-0.365369583;0.684143107;-0.292295252;1.2085424;1.25000057;4.74624222;-2.02780045;10;1.00131343;1.00131226;0.928523667;1.134341;1.0013124
21.266737;1.25000033;0.855406144;-0.365613917;0.684325171;-0.292490712;1.20851241;1.25000057;4.74750522;-2.02915648;10;1.00130942;1.00130825;0.928931686;1.134341;1.00130839
21.268737;1.25000036;0.855852054;-0.366099334;0.684681947;-0.292879039;1.20845441;1.25000057;4.74998021;-2.03185052;10;1.0013014;1.00130024;0.929744736;1.134341;1.00130038
21.269737;1.25000037;0.856070413;-0.366340599;0.68485666;-0.293072051;1.20842441;1.25000056;4.7511922;-2.03318953;10;1.00129639;1.00129524;0.930148765;1.134341;1.00129538
21.270737;1.25000039;0.856285707;-0.366580602;0.685028921;-0.293264056;1.2083954;1.25000055;4.7523872;-2.03452155;10;1.00129238;1.00129123;0.930551797;1.134341;1.00129138
21.271737;1.2500004;0.856497758;-0.366819703;0.685198587;-0.293455344;1.20836639;1.25000053;4.7535642;-2.03584856;10;1.00128836;1.00128723;0.930953831;1.134341;1.00128738
21.272737;1.25000041;0.856706744;-0.367057722;0.685365804;-0.293645767;1.20833738;1.25000052;4.75472419;-2.03716956;10;1.00128435;1.00128323;0.931353866;1.134341;1.00128339
21.273737;1.25000041;0.856912667;-0.36729466;0.685530569;-0.293835328;1.20830937;1.25000049;4.75586719;-2.03848457;10;1.00128033;1.00127923;0.931753902;1.134341;1.00127939
21.274737;1.25000042;0.857115347;-0.367530516;0.68569274;-0.294024025;1.20828036;1.25000047;4.75699219;-2.03979357;10;1.00127531;1.00127422;0.932151937;1.134341;1.00127439
21.275737;1.25000042;0.857314962;-0.367765291;0.685852459;-0.29421186;1.20825134;1.25000045;4.75810019;-2.04109656;10;1.00127129;1.00127022;0.932547971;1.134341;1.0012704
21.276737;1.25000042;0.857511335;-0.367998984;0.686009584;-0.294398831;1.20822333;1.25000042;4.7591902;-2.04239356;10;1.00126727;1.00126621;0.932944005;1.134341;1.0012664
21.277737;1.25000043;0.857704643;-0.368231595;0.68616426;-0.294584938;1.20819431;1.25000039;4.7602632;-2.04368455;10;1.00126225;1.00126121;0.933338038;1.134341;1.00126141
21.278737;1.25000043;0.857894708;-0.368463127;0.68631634;-0.294770179;1.20816629;1.25000036;4.7613182;-2.04496954;10;1.00125822;1.0012572;0.933730071;1.134341;1.00125741
21.279737;1.25000042;0.858081709;-0.368693577;0.686465969;-0.294954557;1.20813727;1.25000033;4.76235621;-2.04624853;10;1.0012532;1.00125218;0.934122103;1.134341;1.00125241
21.280737;1.25000042;0.858265286;-0.368922948;0.68661286;-0.295138067;1.20810925;1.2500003;4.76337522;-2.04752152;10;1.00124917;1.00124817;0.934512134;1.134341;1.00124841
21.281737;1.25000042;0.858445799;-0.369151238;0.6867573;-0.295320712;1.20808123;1.25000027;4.76437723;-2.0487885;10;1.00124414;1.00124315;0.934900164;1.134341;1.00124341
21.282737;1.25000042;0.858623069;-0.369378448;0.686899146;-0.295502491;1.20805322;1.25000024;4.76536124;-2.05004949;10;1.00124011;1.00123914;0.935287194;1.134341;1.00123941
21.283737;1.25000041;0.858797095;-0.369604578;0.687038396;-0.295683403;1.2080252;1.25000021;4.76632725;-2.05130448;10;1.00123509;1.00123412;0.935673221;1.134341;1.00123441
21.284737;1.25000041;0.858968057;-0.369829447;0.687175196;-0.295863304;1.20799718;1.25000019;4.76727626;-2.05255246;10;1.00123106;1.0012301;0.936058247;1.134341;1.00123041
21.285737;1.2500004;0.859135595;-0.370053416;0.687309257;-0.296042485;1.20797017;1.25000016;4.76820627;-2.05379545;10;1.00122603;1.00122508;0.93644127;1.134341;1.00122541
21.286737;1.2500004;0.859299891;-0.370276125;0.687440723;-0.296220653;1.20794215;1.25000014;4.76911828;-2.05503144;10;1.00122201;1.00122106;0.936823291;1.134341;1.00122141
21.287737;1.25000039;0.859461124;-0.370497933;0.687569738;-0.2963981;1.20791514;1.25000013;4.7700133;-2.05626243;10;1.00121698;1.00121604;0.937203309;1.134341;1.00121641
21.288737;1.25000038;0.859618936;-0.37071848;0.687696015;-0.296574537;1.20788713;1.25000011;4.77088931;-2.05748641;10;1.00121295;1.00121203;0.937582324;1.134341;1.00121241
21.290737;1.25000037;0.859925017;-0.371156331;0.687940924;-0.296924812;1.20783311;1.25000009;4.77258835;-2.05991639;10;1.0012029;1.00120199;0.938336345;1.134341;1.00120241
21.291737;1.25000036;0.860073108;-0.371373455;0.688059413;-0.297098506;1.20780611;1.25000008;4.77341037;-2.06112138;10;1.00119887;1.00119798;0.93871135;1.134341;1.00119841
21.292737;1.25000035;0.860217959;-0.371589678;0.688175306;-0.297271477;1.20777911;1.25000008;4.77421439;-2.06232137;10;1.00119385;1.00119296;0.939085352;1.134341;1.00119342
21.293737;1.25000034;0.860359569;-0.371804639;0.688288603;-0.297443439;1.2077521;1.25000008;4.77500042;-2.06351436;10;1.00118882;1.00118795;0.939457351;1.134341;1.00118842
21.294737;1.25000032;0.860497941;-0.372018519;0.688399305;-0.297614535;1.2077251;1.25000009;4.77576844;-2.06470135;10;1.0011848;1.00118395;0.939827347;1.134341;1.00118443
21.296737;1.2500003;0.860764602;-0.372442854;0.688612631;-0.297953982;1.2076721;1.25000011;4.77724849;-2.06705633;10;1.00117474;1.00117394;0.940564329;1.134341;1.00117445
21.297737;1.25000028;0.860893073;-0.372653307;0.688715401;-0.298122333;1.2076451;1.25000012;4.77796152;-2.06822432;10;1.00117072;1.00116993;0.940930317;1.134341;1.00117047
21.299737;1.25000025;0.861139929;-0.373070789;0.688912865;-0.298456292;1.2075921;1.25000014;4.77933157;-2.07054131;10;1.00116067;1.00115994;0.941659289;1.134341;1.0011605
21.300737;1.25000023;0.861258314;-0.373277997;0.689007557;-0.298622044;1.2075661;1.25000016;4.7799886;-2.0716913;10;1.00115565;1.00115495;0.942020273;1.134341;1.00115552
21.301737;1.25000021;0.861373637;-0.373483943;0.689099798;-0.298786787;1.2075401;1.25000017;4.78062863;-2.0728343;10;1.00115163;1.00115095;0.942381257;1.134341;1.00115154
21.302737;1.25000019;0.861485537;-0.373688807;0.689189298;-0.298950664;1.2075141;1.25000019;4.78124966;-2.07397129;10;1.00114661;1.00114597;0.94274024;1.134341;1.00114655
21.304737;1.25000016;0.861699431;-0.37409493;0.689360367;-0.299275535;1.20746209;1.25000021;4.78243672;-2.07622528;10;1.00113659;1.001136;0.943454205;1.134341;1.00113659
21.307737;1.25000013;0.861995141;-0.374695818;0.689596851;-0.299756216;1.20738509;1.25000024;4.78407779;-2.07956027;10;1.00112156;1.00112107;0.94451315;1.134341;1.00112163
21.308737;1.25000012;0.862087225;-0.374893831;0.689670486;-0.299914622;1.20736008;1.25000024;4.78458881;-2.08065927;10;1.00111755;1.00111709;0.944863131;1.134341;1.00111765
21.310737;1.25000012;0.862261126;-0.375286429;0.689809538;-0.300228698;1.20730907;1.25000025;4.78555385;-2.08283827;10;1.00110754;1.00110716;0.945559093;1.134341;1.00110767
21.311737;1.25000012;0.862343122;-0.375481017;0.6898751;-0.300384369;1.20728406;1.25000025;4.78600886;-2.08391827;10;1.00110254;1.00110219;0.945905072;1.134341;1.00110268
21.312737;1.25000013;0.862421695;-0.375674343;0.689937923;-0.300539032;1.20725905;1.25000025;4.78644487;-2.08499127;10;1.00109754;1.00109723;0.946249051;1.134341;1.00109769
21.313737;1.25000014;0.862497027;-0.375866768;0.689998152;-0.300692977;1.20723404;1.25000025;4.78686288;-2.08605926;10;1.00109255;1.00109226;0.946592029;1.134341;1.0010927
21.314737;1.25000015;0.862569116;-0.376057932;0.690055788;-0.300845913;1.20720903;1.25000025;4.78726288;-2.08712026;10;1.00108755;1.0010873;0.946933006;1.134341;1.00108771
21.317737;1.25000018;0.862765029;-0.376624392;0.690212412;-0.301299102;1.20713498;1.25000024;4.78834986;-2.09026426;10;1.00107256;1.00107241;0.94794793;1.134341;1.00107273
21.320737;1.25000021;0.862931218;-0.377180758;0.69034526;-0.30174422;1.20706192;1.25000024;4.78927183;-2.09335225;10;1.00105759;1.00105751;0.948948845;1.134341;1.00105775
21.322737;1.25000022;0.863025314;-0.377545963;0.690420474;-0.302036401;1.20701387;1.25000024;4.78979379;-2.09537924;10;1.00104762;1.00104758;0.949608784;1.134341;1.00104777
21.323737;1.25000022;0.863067317;-0.377726857;0.690454047;-0.302181121;1.20698984;1.25000025;4.79002678;-2.09638323;10;1.00104263;1.00104261;0.949936752;1.134341;1.00104279
21.325737;1.25000022;0.86314159;-0.378085406;0.690513418;-0.302467967;1.20694278;1.25000026;4.79043874;-2.09837321;10;1.00103266;1.00103266;0.950586684;1.134341;1.00103281
21.326737;1.25000022;0.86317368;-0.378262884;0.69053907;-0.30260995;1.20691875;1.25000027;4.79061672;-2.0993582;10;1.00102767;1.00102769;0.950909648;1.134341;1.00102783
21.327737;1.25000022;0.863202526;-0.378439103;0.690562131;-0.302750925;1.20689572;1.25000028;4.7907767;-2.10033619;10;1.00102269;1.00102271;0.951231612;1.134341;1.00102284
21.329737;1.2500002;0.863250304;-0.378788482;0.690600333;-0.303030431;1.20684866;1.2500003;4.79104165;-2.10227516;10;1.00101272;1.00101275;0.951869537;1.134341;1.00101287
21.332737;1.25000018;0.863297358;-0.379304177;0.690637973;-0.303442997;1.20677858;1.25000034;4.79130259;-2.10513712;10;1.00099777;1.0009978;0.952816427;1.134341;1.0009979
21.335737;1.25000015;0.863314658;-0.379809591;0.690651835;-0.303847364;1.2067105;1.25000037;4.79139852;-2.10794208;10;1.00098281;1.00098285;0.953748327;1.134341;1.00098293
21.336737;1.25000014;0.863313752;-0.379975716;0.690651121;-0.303980281;1.20668747;1.25000038;4.79139349;-2.10886406;10;1.00097782;1.00097787;0.954056297;1.134341;1.00097794
21.337737;1.25000013;0.863309782;-0.380140939;0.690647956;-0.30411248;1.20666545;1.25000039;4.79137147;-2.10978105;10;1.00097283;1.00097288;0.954362268;1.134341;1.00097294
21.338737;1.25000011;0.863302567;-0.380304898;0.690642194;-0.304243669;1.20664243;1.25000039;4.79133144;-2.11069103;10;1.00096784;1.00096789;0.954667241;1.134341;1.00096794
21.339737;1.2500001;0.863291925;-0.380467775;0.690633691;-0.304373994;1.2066204;1.25000039;4.79127242;-2.11159501;10;1.00096284;1.00096291;0.954970215;1.134341;1.00096294
21.342737;1.25000006;0.863241077;-0.38094973;0.690593027;-0.304759634;1.20655336;1.25000039;4.79099035;-2.11426997;10;1.00094786;1.00094794;0.955871139;1.134341;1.00094793
21.344737;1.25000004;0.863190781;-0.381265566;0.690552787;-0.305012348;1.20650934;1.25000038;4.79071131;-2.11602294;10;1.00093787;1.00093796;0.956463087;1.134341;1.00093792
21.347737;1.25000001;0.863091469;-0.381730947;0.690473308;-0.305384698;1.20644433;1.25000036;4.79016024;-2.1186059;10;1.00092289;1.00092297;0.957341003;1.134341;1.00092291
21.349737;1.25000001;0.863009472;-0.3820358;0.690407678;-0.305628591;1.20640132;1.25000035;4.78970521;-2.12029789;10;1.00091291;1.00091298;0.957917942;1.134341;1.00091291
21.350737;1.25000001;0.862963521;-0.382186606;0.690370897;-0.305749236;1.20638033;1.25000035;4.78945019;-2.12113488;10;1.00090792;1.00090798;0.95820491;1.134341;1.00090791
21.352737;1.25000001;0.862862433;-0.38248498;0.690289984;-0.305987928;1.20633833;1.25000035;4.78888916;-2.12279087;10;1.00089794;1.00089799;0.958772847;1.134341;1.00089792
21.354737;1.25000003;0.862748919;-0.382779214;0.690199122;-0.3062233;1.20629633;1.25000035;4.78825914;-2.12442385;10;1.00088796;1.00088799;0.959334786;1.134341;1.00088791
21.357737;1.25000007;0.862555053;-0.383212385;0.690043945;-0.306569803;1.20623433;1.25000035;4.7871831;-2.12682784;10;1.00087298;1.000873;0.960166706;1.134341;1.00087291
21.359737;1.25000011;0.862410201;-0.383495837;0.689928;-0.306796533;1.20619334;1.25000036;4.78637908;-2.12840082;10;1.000863;1.00086301;0.960713665;1.134341;1.00086291
21.360737;1.25000014;0.862333271;-0.383636036;0.689866424;-0.306908673;1.20617235;1.25000036;4.78595207;-2.12917882;10;1.00085801;1.00085802;0.960984648;1.134341;1.00085791
21.362737;1.2500002;0.862170224;-0.383913198;0.689735921;-0.30713036;1.20613236;1.25000035;4.78504705;-2.13071681;10;1.00084802;1.00084804;0.961522623;1.134341;1.00084791
21.363737;1.25000023;0.862084106;-0.384050341;0.689666995;-0.307240053;1.20611238;1.25000034;4.78456905;-2.1314778;10;1.00084303;1.00084304;0.961789614;1.134341;1.00084291
21.364737;1.25000026;0.861994925;-0.384186404;0.689595619;-0.307348882;1.20609239;1.25000034;4.78407405;-2.1322328;10;1.00083904;1.00083906;0.962054607;1.134341;1.00083892
21.366737;1.25000033;0.861807554;-0.384455291;0.689445664;-0.307563946;1.20605242;1.25000032;4.78303405;-2.13372479;10;1.00082905;1.00082908;0.962580604;1.134341;1.00082893
21.367737;1.25000036;0.861709544;-0.384588295;0.689367229;-0.307670326;1.20603243;1.25000031;4.78249006;-2.13446278;10;1.00082406;1.00082409;0.962841606;1.134341;1.00082394
21.369737;1.25000043;0.861504155;-0.384851244;0.689202868;-0.307880635;1.20599346;1.25000029;4.78135008;-2.13592177;10;1.00081406;1.00081412;0.963358619;1.134341;1.00081396
21.370737;1.25000045;0.861397135;-0.38498119;0.689117231;-0.307984564;1.20597348;1.25000028;4.78075609;-2.13664277;10;1.00080907;1.00080914;0.963615629;1.134341;1.00080897
