time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
21.371737;1.25000048;0.861287234;-0.385110235;0.689029291;-0.308087772;1.2059545;1.25000027;4.7801461;-2.13735876;10;1.00080507;1.00080515;0.963870641;1.134341;1.00080499
21.372737;1.2500005;0.861174268;-0.385238201;0.688938904;-0.308190115;1.20593551;1.25000027;4.77951912;-2.13806876;10;1.00080007;1.00080017;0.964123654;1.134341;1.0008
21.374737;1.25000053;0.860939688;-0.38549107;0.688751222;-0.30839235;1.20589655;1.25000026;4.77821714;-2.13947174;10;1.00079007;1.00079019;0.964625684;1.134341;1.00079003
21.375737;1.25000054;0.860818074;-0.385616153;0.688653928;-0.308492387;1.20587757;1.25000025;4.77754216;-2.14016573;10;1.00078507;1.0007852;0.964875701;1.134341;1.00078504
21.376737;1.25000054;0.860693579;-0.385740154;0.688554332;-0.308591559;1.20585858;1.25000025;4.77685117;-2.14085371;10;1.00078107;1.00078121;0.965122718;1.134341;1.00078106
21.377737;1.25000055;0.8605662;-0.385863254;0.688452434;-0.308690009;1.2058396;1.25000024;4.77614418;-2.1415367;10;1.00077607;1.00077621;0.965368737;1.134341;1.00077608
21.378737;1.25000055;0.860435939;-0.385985271;0.688348235;-0.308787594;1.20582062;1.25000024;4.77542119;-2.14221369;10;1.00077107;1.00077122;0.965613756;1.134341;1.0007711
21.379737;1.25000055;0.860302796;-0.386106385;0.688241732;-0.308884458;1.20580263;1.25000024;4.7746822;-2.14288567;10;1.00076708;1.00076722;0.965856776;1.134341;1.00076711
21.380737;1.25000055;0.860166951;-0.386226597;0.688133071;-0.308980604;1.20578365;1.25000024;4.77392821;-2.14355265;10;1.00076208;1.00076222;0.966098797;1.134341;1.00076213
21.382737;1.25000054;0.859886975;-0.386464133;0.687909128;-0.309170591;1.20574669;1.25000023;4.77237423;-2.14487062;10;1.00075209;1.00075222;0.966578842;1.134341;1.00075217
21.383737;1.25000053;0.859742666;-0.386581458;0.6877937;-0.309264434;1.2057287;1.25000023;4.77157323;-2.1455216;10;1.00074809;1.00074821;0.966815865;1.134341;1.00074819
21.384737;1.25000052;0.859595834;-0.386697878;0.687676256;-0.309357559;1.20570972;1.25000023;4.77075824;-2.14616759;10;1.0007431;1.00074321;0.967051889;1.134341;1.00074321
21.385737;1.25000051;0.859446122;-0.386813396;0.687556507;-0.309449965;1.20569174;1.25000022;4.76992724;-2.14680857;10;1.0007391;1.0007392;0.967286914;1.134341;1.00073922
21.387737;1.25000049;0.859138413;-0.387041542;0.687310382;-0.309632475;1.20565577;1.25000021;4.76821925;-2.14807453;10;1.00072912;1.00072917;0.967751962;1.134341;1.00072926
21.388737;1.25000048;0.858980597;-0.387154349;0.687184149;-0.309722724;1.20563779;1.2500002;4.76734325;-2.14870052;10;1.00072513;1.00072516;0.967982986;1.134341;1.00072527
21.389737;1.25000046;0.858820078;-0.387266074;0.687055754;-0.309812107;1.2056198;1.25000019;4.76645225;-2.1493205;10;1.00072013;1.00072014;0.968212009;1.134341;1.00072029
21.390737;1.25000045;0.858656858;-0.387377075;0.686925199;-0.309900914;1.20560181;1.25000018;4.76554626;-2.14993649;10;1.00071614;1.00071613;0.968440031;1.134341;1.0007163
21.391737;1.25000044;0.858491115;-0.387486994;0.686792625;-0.309988857;1.20558382;1.25000017;4.76462626;-2.15054648;10;1.00071114;1.00071111;0.968666051;1.134341;1.00071131
21.392737;1.25000044;0.858322672;-0.387596189;0.686657891;-0.310076224;1.20556683;1.25000016;4.76369126;-2.15115247;10;1.00070714;1.00070709;0.96889107;1.134341;1.00070733
21.393737;1.25000043;0.858151706;-0.387704482;0.686521139;-0.31016287;1.20554883;1.25000015;4.76274227;-2.15175347;10;1.00070215;1.00070207;0.969115087;1.134341;1.00070234
21.394737;1.25000042;0.857978038;-0.387811873;0.686382225;-0.310248796;1.20553184;1.25000014;4.76177827;-2.15234947;10;1.00069815;1.00069806;0.969337102;1.134341;1.00069835
21.395737;1.25000042;0.857801849;-0.387918361;0.686241294;-0.310334001;1.20551384;1.25000013;4.76080027;-2.15294047;10;1.00069315;1.00069304;0.969558115;1.134341;1.00069336
21.397737;1.25000042;0.857441725;-0.38812881;0.685953231;-0.310502391;1.20547884;1.25000012;4.75880128;-2.15410848;10;1.00068515;1.000685;0.969996133;1.134341;1.00068538
21.398737;1.25000043;0.85725779;-0.388232771;0.685806099;-0.310585576;1.20546183;1.25000011;4.75778029;-2.15468549;10;1.00068015;1.00067999;0.970213138;1.134341;1.00068038
21.399737;1.25000043;0.857071513;-0.38833601;0.68565709;-0.310668185;1.20544483;1.2500001;4.7567463;-2.1552585;10;1.00067615;1.00067597;0.970429142;1.134341;1.00067639
21.400737;1.25000044;0.856882715;-0.388438167;0.685506061;-0.310749927;1.20542782;1.2500001;4.7556983;-2.15582551;10;1.00067215;1.00067196;0.970643144;1.134341;1.00067239
21.401737;1.25000045;0.856691393;-0.388539604;0.685353012;-0.31083109;1.20541081;1.2500001;4.75463631;-2.15638853;10;1.00066715;1.00066694;0.970856144;1.134341;1.00066739
21.402737;1.25000046;0.856497549;-0.388640318;0.685197942;-0.310911675;1.2053938;1.25000009;4.75356032;-2.15694754;10;1.00066315;1.00066293;0.971067142;1.134341;1.00066339
21.404737;1.25000047;0.856102836;-0.388839222;0.684882171;-0.311070825;1.20535978;1.25000009;4.75136934;-2.15805158;10;1.00065515;1.00065491;0.971487133;1.134341;1.00065538
21.405737;1.25000048;0.855901784;-0.388937412;0.684721327;-0.311149388;1.20534377;1.25000009;4.75025335;-2.15859659;10;1.00065015;1.0006499;0.971695126;1.134341;1.00065038
21.406737;1.25000049;0.85569839;-0.3890347;0.684558605;-0.311227231;1.20532676;1.25000008;4.74912436;-2.15913661;10;1.00064615;1.0006459;0.971901117;1.134341;1.00064638
21.410737;1.25000053;0.85486155;-0.389416637;0.683889095;-0.311532826;1.20526072;1.25000007;4.74447939;-2.16125666;10;1.00063017;1.00062988;0.972714055;1.134341;1.00063035
21.411737;1.25000053;0.854646432;-0.389510136;0.68371699;-0.311607636;1.20524471;1.25000006;4.7432854;-2.16177567;10;1.00062517;1.00062487;0.972914034;1.134341;1.00062535
21.412737;1.25000054;0.854429329;-0.389602914;0.683543298;-0.31168187;1.2052277;1.25000006;4.74208041;-2.16229068;10;1.00062117;1.00062087;0.973113011;1.134341;1.00062134
21.415737;1.25000055;0.85376412;-0.389876914;0.683011116;-0.311901099;1.20517967;1.25000005;4.73838842;-2.1638117;10;1.00060916;1.00060887;0.973701934;1.134341;1.00060931
21.416737;1.25000055;0.85353817;-0.389966804;0.682830357;-0.311973017;1.20516367;1.25000005;4.73713443;-2.16431071;10;1.00060515;1.00060487;0.973895907;1.134341;1.0006053
21.417737;1.25000055;0.853309871;-0.390055972;0.682647725;-0.312044356;1.20514766;1.25000004;4.73586743;-2.16480571;10;1.00060214;1.00060187;0.97408888;1.134341;1.00060228
21.418737;1.25000055;0.853079407;-0.390144239;0.682463364;-0.312114973;1.20513166;1.25000004;4.73458843;-2.16529572;10;1.00059813;1.00059788;0.974280854;1.134341;1.00059827
21.419737;1.25000055;0.852846955;-0.390231965;0.682277418;-0.312185155;1.20511566;1.25000004;4.73329843;-2.16578272;10;1.00059411;1.00059388;0.974470829;1.134341;1.00059426
21.420737;1.25000055;0.852612158;-0.390319151;0.682089599;-0.312254903;1.20510066;1.25000003;4.73199542;-2.16626672;10;1.00059009;1.00058988;0.974659805;1.134341;1.00059024
21.421737;1.25000055;0.852375555;-0.390405436;0.68190034;-0.31232393;1.20508466;1.25000003;4.73068242;-2.16674572;10;1.00058607;1.00058587;0.974847783;1.134341;1.00058623
21.422737;1.25000055;0.852136786;-0.39049118;0.681709351;-0.312392524;1.20506866;1.25000002;4.72935741;-2.16722171;10;1.00058205;1.00058187;0.975034763;1.134341;1.00058221
21.423737;1.25000055;0.851896034;-0.390576023;0.681516777;-0.312460398;1.20505366;1.25000002;4.7280214;-2.1676927;10;1.00057902;1.00057886;0.975220745;1.134341;1.00057919
21.424737;1.25000055;0.851653117;-0.390660507;0.681322473;-0.312527985;1.20503766;1.25000001;4.7266734;-2.16816169;10;1.000575;1.00057485;0.975404729;1.134341;1.00057518
21.425737;1.25000055;0.851408398;-0.39074409;0.681126728;-0.312594852;1.20502267;1.25000001;4.72531539;-2.16862567;10;1.00057097;1.00057084;0.975588716;1.134341;1.00057116
21.426737;1.25000054;0.851161517;-0.390827132;0.680929254;-0.312661287;1.20500667;1.25000001;4.72394539;-2.16908666;10;1.00056694;1.00056683;0.975770705;1.134341;1.00056715
21.427737;1.25000054;0.850912835;-0.390909635;0.680730339;-0.312727292;1.20499168;1.25000001;4.72256538;-2.16954464;10;1.00056391;1.00056382;0.975951695;1.134341;1.00056414
21.429737;1.25000052;0.850409704;-0.391072477;0.680327897;-0.312857575;1.20496069;1.25000001;4.71977338;-2.17044861;10;1.00055584;1.00055578;0.97631068;1.134341;1.00055611
21.430737;1.25000051;0.850155255;-0.391152995;0.680124369;-0.312921996;1.20494569;1.25000001;4.71836137;-2.17089559;10;1.00055281;1.00055276;0.976488673;1.134341;1.0005531
21.431737;1.25000049;0.849899005;-0.391232973;0.6799194;-0.312985985;1.2049307;1.25000002;4.71693937;-2.17133958;10;1.00054878;1.00054874;0.976665668;1.134341;1.00054908
21.432737;1.25000047;0.849640773;-0.39131223;0.679712845;-0.313049399;1.20491571;1.25000003;4.71550637;-2.17177956;10;1.00054575;1.00054572;0.976841662;1.134341;1.00054607
21.433737;1.25000045;0.84938092;-0.391390944;0.679504991;-0.313112381;1.20490072;1.25000004;4.71406437;-2.17221655;10;1.00054172;1.0005417;0.977015658;1.134341;1.00054206
21.434737;1.25000042;0.849119086;-0.391469119;0.679295551;-0.313174931;1.20488572;1.25000006;4.71261137;-2.17265054;10;1.00053869;1.00053867;0.977189653;1.134341;1.00053904
21.435737;1.2500004;0.848855634;-0.391546571;0.679084814;-0.313236906;1.20487073;1.25000007;4.71114938;-2.17308053;10;1.00053466;1.00053465;0.97736165;1.134341;1.00053503
21.437737;1.25000035;0.848323512;-0.391700033;0.678659159;-0.313359704;1.20484076;1.25000011;4.70819638;-2.17393251;10;1.00052861;1.0005286;0.977703645;1.134341;1.00052901
21.438737;1.25000032;0.848054843;-0.391775862;0.678444242;-0.313420382;1.20482677;1.25000013;4.70670539;-2.17435351;10;1.00052459;1.00052458;0.977872643;1.134341;1.00052499
21.439737;1.25000029;0.847784376;-0.391851331;0.678227885;-0.313480775;1.20481178;1.25000015;4.70520439;-2.1747725;10;1.00052158;1.00052155;0.978041642;1.134341;1.00052198
21.441737;1.25000023;0.847238766;-0.392000286;0.677791423;-0.313599977;1.20478181;1.2500002;4.70217641;-2.1755995;10;1.00051555;1.00051551;0.97837464;1.134341;1.00051595
21.442737;1.25000019;0.846963622;-0.392073954;0.677571319;-0.313658931;1.20476783;1.25000022;4.70064942;-2.17600851;10;1.00051154;1.00051149;0.97854064;1.134341;1.00051194
21.443737;1.25000016;0.846686679;-0.392147262;0.677349772;-0.313717598;1.20475285;1.25000024;4.69911243;-2.17641551;10;1.00050854;1.00050848;0.978704641;1.134341;1.00050893
21.448737;1.24999998;0.845279647;-0.392506075;0.676224152;-0.314004744;1.20468094;1.25000032;4.69130349;-2.17840757;10;1.00049353;1.0004934;0.979512649;1.134341;1.00049386
21.449737;1.24999994;0.844993884;-0.392576326;0.675995535;-0.314060965;1.20466696;1.25000032;4.6897175;-2.17879759;10;1.00049054;1.00049039;0.979670653;1.134341;1.00049084
21.452737;1.24999983;0.844127952;-0.392784559;0.675302752;-0.314227609;1.20462402;1.25000033;4.68491154;-2.17995366;10;1.00048157;1.00048137;0.98014167;1.134341;1.00048181
21.454737;1.24999976;0.843544002;-0.392921277;0.674835554;-0.314337023;1.20459606;1.25000032;4.68167055;-2.18071271;10;1.0004756;1.00047536;0.980450686;1.134341;1.00047579
21.455737;1.24999973;0.843249955;-0.392989006;0.674600296;-0.314391225;1.20458209;1.25000032;4.68003856;-2.18108874;10;1.00047262;1.00047237;0.980603695;1.134341;1.00047278
21.456737;1.2499997;0.842954647;-0.393056194;0.674364028;-0.314444994;1.20456811;1.25000032;4.67839957;-2.18146177;10;1.00047064;1.00047038;0.980756704;1.134341;1.00047077
21.458737;1.24999965;0.842360425;-0.393189673;0.673888602;-0.314551812;1.20454015;1.25000032;4.67510158;-2.18220282;10;1.00046469;1.00046441;0.981058723;1.134341;1.00046477
21.459737;1.24999963;0.842061329;-0.393255782;0.673649303;-0.314604717;1.20452616;1.25000032;4.67344159;-2.18256985;10;1.00046272;1.00046243;0.981208733;1.134341;1.00046277
21.460737;1.24999961;0.841761332;-0.393321531;0.673409281;-0.314657335;1.20451218;1.25000032;4.67177659;-2.18293488;10;1.00045975;1.00045946;0.981358744;1.134341;1.00045977
21.461737;1.24999959;0.841460073;-0.39338692;0.673168249;-0.314709666;1.2044982;1.25000032;4.6701046;-2.18329791;10;1.00045679;1.00045649;0.981506756;1.134341;1.00045677
21.462737;1.24999958;0.841157551;-0.39345195;0.672926207;-0.314761711;1.20448421;1.25000033;4.6684256;-2.18365894;10;1.00045482;1.00045453;0.981654769;1.134341;1.00045478
21.463737;1.24999956;0.840854127;-0.393516621;0.672683443;-0.314813467;1.20447122;1.25000033;4.6667416;-2.18401796;10;1.00045185;1.00045158;0.981800783;1.134341;1.00045179
21.464737;1.24999955;0.840549442;-0.393581113;0.672439671;-0.314865082;1.20445723;1.25000033;4.6650506;-2.18437599;10;1.00044988;1.00044962;0.981946799;1.134341;1.0004498
21.465737;1.24999954;0.840243674;-0.393645065;0.672195031;-0.314916264;1.20444324;1.25000034;4.66335359;-2.18473101;10;1.00044692;1.00044668;0.982092815;1.134341;1.00044681
21.466737;1.24999954;0.839937005;-0.393708659;0.67194967;-0.314967159;1.20442925;1.25000034;4.66165159;-2.18508403;10;1.00044495;1.00044473;0.982236833;1.134341;1.00044482
21.467737;1.24999953;0.839629435;-0.393772072;0.671703586;-0.31501791;1.20441626;1.25000034;4.65994458;-2.18543605;10;1.00044198;1.00044179;0.982380852;1.134341;1.00044184
21.469737;1.24999953;0.839011047;-0.393897998;0.67120882;-0.315118692;1.20438828;1.25000034;4.65651256;-2.18613509;10;1.00043803;1.00043792;0.982665893;1.134341;1.00043787
21.470737;1.24999953;0.83870041;-0.393960511;0.670960281;-0.315168723;1.20437529;1.25000034;4.65478854;-2.1864821;10;1.00043506;1.00043498;0.982807915;1.134341;1.00043489
21.472737;1.24999954;0.838076608;-0.394084631;0.670461184;-0.315268065;1.20434831;1.25000034;4.65132651;-2.18717113;10;1.00043111;1.00043111;0.983088959;1.134341;1.00043092
21.474737;1.24999956;0.837449196;-0.394207668;0.669959204;-0.315366541;1.20432033;1.25000033;4.64784448;-2.18785415;10;1.00042715;1.00042723;0.983367002;1.134341;1.00042696
21.476737;1.24999957;0.836818537;-0.394329622;0.669454633;-0.315464151;1.20429435;1.25000032;4.64434444;-2.18853117;10;1.00042318;1.00042335;0.983643043;1.134341;1.000423
21.477737;1.24999958;0.836502124;-0.394390329;0.669201484;-0.315512738;1.20428036;1.25000032;4.64258843;-2.18886818;10;1.0004202;1.0004204;0.983780061;1.134341;1.00042003
21.479737;1.24999959;0.835867137;-0.394511022;0.66869346;-0.315609327;1.20425339;1.25000032;4.63906439;-2.1895382;10;1.00041621;1.00041651;0.984052092;1.134341;1.00041607
21.480737;1.24999959;0.835548564;-0.394571008;0.668438586;-0.315657328;1.2042404;1.25000032;4.63729638;-2.18987121;10;1.00041522;1.00041556;0.984187104;1.134341;1.0004151
21.481737;1.2499996;0.835229271;-0.394630815;0.668183137;-0.315705183;1.20422641;1.25000032;4.63552436;-2.19020322;10;1.00041322;1.0004136;0.984322114;1.134341;1.00041312
21.484737;1.2499996;0.834267984;-0.39480916;0.667414064;-0.315847863;1.20418646;1.25000032;4.63018933;-2.19119324;10;1.00040721;1.00040771;0.984722121;1.134341;1.0004072
21.485737;1.2499996;0.833946361;-0.394868249;0.667156748;-0.315895128;1.20417347;1.25000032;4.62840432;-2.19152124;10;1.0004052;1.00040574;0.984854117;1.134341;1.00040522
21.486737;1.24999959;0.833624201;-0.39492716;0.666899004;-0.315942246;1.20416048;1.25000033;4.62661631;-2.19184825;10;1.0004042;1.00040477;0.984986109;1.134341;1.00040424
21.488737;1.24999959;0.832978451;-0.395044623;0.666382366;-0.316036187;1.20413351;1.25000033;4.6230323;-2.19250025;10;1.00040018;1.0004008;0.985248086;1.134341;1.00040029
21.489737;1.24999959;0.83265504;-0.395103176;0.666123617;-0.316083009;1.20412052;1.25000034;4.6212373;-2.19282525;10;1.00039917;1.00039981;0.985378072;1.134341;1.00039931
21.490737;1.24999959;0.832330913;-0.39516155;0.665864294;-0.316129684;1.20410753;1.25000035;4.6194383;-2.19314925;10;1.00039715;1.00039781;0.985507056;1.134341;1.00039733
21.491737;1.24999959;0.83200661;-0.395219926;0.665604828;-0.316176355;1.20409454;1.25000036;4.6176383;-2.19347325;10;1.00039614;1.00039682;0.985637039;1.134341;1.00039635
21.492737;1.24999959;0.831681768;-0.395277943;0.665344933;-0.316222736;1.20408055;1.25000036;4.6158353;-2.19379525;10;1.00039413;1.00039482;0.985765021;1.134341;1.00039438
21.493737;1.24999959;0.83135675;-0.395336144;0.665084895;-0.316269258;1.20406756;1.25000038;4.61403131;-2.19411824;10;1.00039312;1.00039381;0.985894004;1.134341;1.0003934
21.494737;1.2499996;0.831031194;-0.395393986;0.664824426;-0.31631549;1.20405457;1.25000039;4.61222431;-2.19443924;10;1.00039111;1.0003918;0.986021986;1.134341;1.00039142
21.495737;1.2499996;0.83070546;-0.395452011;0.664563814;-0.316361864;1.20404157;1.2500004;4.61041632;-2.19476124;10;1.0003901;1.00039079;0.98614897;1.134341;1.00039044
21.496737;1.24999961;0.830379366;-0.395509679;0.664302917;-0.316407949;1.20402858;1.25000041;4.60860633;-2.19508123;10;1.00038909;1.00038978;0.986275954;1.134341;1.00038947
21.497737;1.24999963;0.830053093;-0.395567529;0.664041876;-0.316454177;1.20401458;1.25000043;4.60679534;-2.19540223;10;1.00038708;1.00038777;0.98640194;1.134341;1.00038749
21.500737;1.24999968;0.829073009;-0.395740369;0.66325775;-0.316592289;1.20397556;1.25000046;4.60135537;-2.19636122;10;1.00038407;1.00038473;0.986779908;1.134341;1.00038454
21.501737;1.2499997;0.828745831;-0.395797864;0.662995992;-0.316638232;1.20396255;1.25000047;4.59953938;-2.19668022;10;1.00038207;1.00038272;0.9869049;1.134341;1.00038255
21.507737;1.24999986;0.826781451;-0.396142863;0.661424429;-0.31691394;1.20388341;1.25000049;4.58863643;-2.19859422;10;1.00037608;1.00037664;0.987647882;1.134341;1.00037662
21.509737;1.24999992;0.826126332;-0.396257871;0.660900332;-0.317005865;1.20385635;1.25000049;4.58500045;-2.19923222;10;1.00037409;1.00037461;0.98789288;1.134341;1.00037464
21.510737;1.24999995;0.825798948;-0.396315375;0.660638427;-0.317051832;1.20384332;1.25000049;4.58318346;-2.19955122;10;1.0003741;1.0003746;0.98801488;1.134341;1.00037464
21.513737;1.25000002;0.824817319;-0.396488249;0.659853144;-0.317190042;1.20380421;1.25000049;4.57773548;-2.20051021;10;1.00037112;1.00037157;0.988379876;1.134341;1.00037164
21.514737;1.25000004;0.824490465;-0.396545932;0.65959167;-0.317236166;1.20379117;1.25000048;4.57592149;-2.20083021;10;1.00037113;1.00037156;0.988500874;1.134341;1.00037164
21.516737;1.25000008;0.823837113;-0.396661651;0.659069013;-0.31732871;1.2037641;1.25000047;4.5722955;-2.2014722;10;1.00036916;1.00036955;0.98874287;1.134341;1.00036963
21.517737;1.2500001;0.823510796;-0.396719506;0.658807973;-0.317374986;1.20375106;1.25000046;4.5704845;-2.2017932;10;1.00036917;1.00036955;0.988863868;1.134341;1.00036962
21.518737;1.25000011;0.82318484;-0.396777538;0.658547222;-0.317421406;1.20373802;1.25000045;4.5686755;-2.20211519;10;1.00036819;1.00036855;0.988983865;1.134341;1.00036861
21.519737;1.25000012;0.822859063;-0.39683575;0.658286616;-0.317467972;1.20372498;1.25000044;4.56686749;-2.20243818;10;1.0003682;1.00036855;0.989104861;1.134341;1.0003686
21.520737;1.25000013;0.822533647;-0.396893957;0.6580263;-0.317514538;1.20371194;1.25000042;4.56506148;-2.20276117;10;1.00036722;1.00036755;0.989224858;1.134341;1.00036759
21.522737;1.25000015;0.821883717;-0.397010728;0.657506392;-0.317607959;1.20368487;1.25000039;4.56145446;-2.20340914;10;1.00036726;1.00036756;0.989464851;1.134341;1.00036758
21.523737;1.25000016;0.821559383;-0.397069291;0.657246943;-0.317654813;1.20367184;1.25000037;4.55965444;-2.20373413;10;1.00036628;1.00036656;0.989583848;1.134341;1.00036658
21.525737;1.25000017;0.820911982;-0.397186956;0.656729059;-0.317748955;1.20364578;1.25000034;4.5560614;-2.2043871;10;1.00036632;1.00036657;0.98982384;1.134341;1.00036658
21.526737;1.25000018;0.820588914;-0.397245877;0.656470622;-0.317796099;1.20363176;1.25000032;4.55426837;-2.20471408;10;1.00036534;1.00036557;0.989942835;1.134341;1.00036558
21.527737;1.25000019;0.82026621;-0.397305158;0.656212474;-0.31784353;1.20361874;1.25000031;4.55247735;-2.20504306;10;1.00036536;1.00036557;0.990061829;1.134341;1.00036557
21.535737;1.25000024;0.817705398;-0.39778461;0.654163881;-0.31822714;1.20351169;1.25000017;4.5382641;-2.20770389;10;1.00036546;1.00036556;0.991015769;1.134341;1.00036556
21.538737;1.25000025;0.816755735;-0.397967843;0.653404154;-0.31837374;1.20347171;1.25000012;4.532993;-2.20872084;10;1.00036547;1.00036553;0.99137274;1.134341;1.00036555
21.539737;1.25000025;0.816440625;-0.398029459;0.653152065;-0.318423037;1.20345872;1.2500001;4.53124396;-2.20906283;10;1.00036547;1.00036552;0.991492727;1.134341;1.00036555
21.540737;1.25000026;0.816126417;-0.398091257;0.652900696;-0.31847248;1.20344473;1.25000009;4.52949993;-2.20940581;10;1.00036647;1.00036651;0.991611712;1.134341;1.00036654
21.542737;1.25000026;0.815500167;-0.398215572;0.652399684;-0.318571937;1.20341776;1.25000004;4.52602387;-2.21009579;10;1.00036647;1.0003665;0.991850678;1.134341;1.00036653
21.543737;1.25000025;0.815188305;-0.398278092;0.652150184;-0.318621954;1.20340477;1.25000002;4.52429285;-2.21044277;10;1.00036746;1.00036749;0.991970658;1.134341;1.00036752
21.544737;1.25000025;0.814877343;-0.398340791;0.651901404;-0.318672116;1.20339079;1.25;4.52256683;-2.21079076;10;1.00036746;1.00036749;0.992089638;1.134341;1.00036751
21.545737;1.25000024;0.814567283;-0.398403851;0.651653341;-0.318722564;1.2033778;1.24999997;4.52084582;-2.21114075;10;1.00036845;1.00036849;0.992209617;1.134341;1.0003685
21.546737;1.25000024;0.814258122;-0.398467272;0.651405998;-0.318773302;1.20336382;1.24999995;4.5191298;-2.21149273;10;1.00036844;1.00036849;0.992329595;1.134341;1.00036849
21.547737;1.25000023;0.813949861;-0.398530875;0.651159373;-0.318824184;1.20334983;1.24999992;4.5174188;-2.21184572;10;1.00036943;1.00036949;0.992449573;1.134341;1.00036948
21.548737;1.25000022;0.8136425;-0.398594838;0.650913468;-0.318875354;1.20333685;1.2499999;4.51571279;-2.2122007;10;1.00036941;1.00036949;0.992570552;1.134341;1.00036947
21.549737;1.25000021;0.813336219;-0.398659161;0.650668427;-0.318926812;1.20332286;1.24999988;4.51401279;-2.21255769;10;1.0003704;1.00037049;0.99269053;1.134341;1.00037046
21.550737;1.2500002;0.813030837;-0.398723666;0.650424104;-0.318978414;1.20330888;1.24999986;4.51231779;-2.21291567;10;1.00037039;1.00037049;0.992811509;1.134341;1.00037044
21.552737;1.25000019;0.812423315;-0.398853756;0.649938054;-0.319082484;1.20328191;1.24999983;4.5089458;-2.21363763;10;1.00037237;1.0003725;0.993052468;1.134341;1.00037241
21.553737;1.25000018;0.812120992;-0.398919161;0.649696181;-0.319134808;1.20326792;1.24999981;4.5072678;-2.21400061;10;1.00037236;1.00037251;0.993173447;1.134341;1.00037239
21.554737;1.25000018;0.81181975;-0.398985107;0.649455173;-0.319187566;1.20325393;1.2499998;4.50559581;-2.21436659;10;1.00037335;1.00037352;0.993295425;1.134341;1.00037337
21.557737;1.25000017;0.810923044;-0.399184564;0.648737771;-0.319347145;1.20321296;1.24999979;4.50061884;-2.21547353;10;1.00037633;1.00037654;0.993660357;1.134341;1.0003763
21.558737;1.25000017;0.810626302;-0.399251769;0.648500367;-0.319400917;1.20319897;1.24999979;4.49897185;-2.21584652;10;1.00037632;1.00037655;0.993783334;1.134341;1.00037628
21.559737;1.25000017;0.810330819;-0.399319333;0.648263974;-0.319454978;1.20318498;1.24999979;4.49733186;-2.2162215;10;1.00037732;1.00037756;0.993905311;1.134341;1.00037726
21.560737;1.25000017;0.810036596;-0.399387257;0.64802859;-0.319509329;1.20317099;1.24999979;4.49569887;-2.21659849;10;1.00037832;1.00037856;0.994028289;1.134341;1.00037823
21.563737;1.25000017;0.809161122;-0.399593175;0.647328209;-0.319674116;1.20312901;1.24999981;4.49083992;-2.21774147;10;1.00038132;1.00038156;0.994399229;1.134341;1.00038115
21.564737;1.25000017;0.808871937;-0.399662531;0.647096864;-0.319729622;1.20311502;1.24999982;4.48923494;-2.21812647;10;1.00038232;1.00038256;0.994523212;1.134341;1.00038212
21.565737;1.25000017;0.808584012;-0.399732423;0.646866528;-0.319785563;1.20310102;1.24999983;4.48763696;-2.21851447;10;1.00038433;1.00038456;0.994647197;1.134341;1.0003841
21.566737;1.25000017;0.808297347;-0.399802495;0.6466372;-0.319841647;1.20308703;1.24999984;4.48604598;-2.21890348;10;1.00038533;1.00038555;0.994772183;1.134341;1.00038508
21.569737;1.25000017;0.807445455;-0.400015585;0.645955705;-0.320012206;1.20304405;1.24999987;4.48131804;-2.2200865;10;1.00038834;1.00038852;0.995148156;1.134341;1.00038801
21.570737;1.25000016;0.807164374;-0.400087456;0.645730847;-0.32006973;1.20303006;1.24999988;4.47975806;-2.22048551;10;1.00039034;1.0003905;0.995274152;1.134341;1.00038999
21.572737;1.25000015;0.806606176;-0.400232281;0.645284303;-0.32018564;1.20300107;1.24999989;4.4766601;-2.22128954;10;1.00039234;1.00039247;0.995528152;1.134341;1.00039195
21.573737;1.25000014;0.806329421;-0.400305417;0.645062905;-0.32024417;1.20298708;1.24999989;4.47512411;-2.22169556;10;1.00039435;1.00039446;0.995655156;1.134341;1.00039392
21.575737;1.25000011;0.805780052;-0.40045295;0.644623425;-0.320362238;1.20295809;1.2499999;4.47207513;-2.22251459;10;1.00039635;1.00039643;0.99591117;1.134341;1.00039588
21.576737;1.2500001;0.805507621;-0.400527529;0.644405487;-0.320421918;1.20294309;1.2499999;4.47056314;-2.22292862;10;1.00039836;1.00039841;0.996040181;1.134341;1.00039787
21.577737;1.25000008;0.805236811;-0.400602288;0.644188847;-0.320481743;1.2029291;1.24999989;4.46906014;-2.22334364;10;1.00039936;1.00039939;0.996169193;1.134341;1.00039885
21.578737;1.25000007;0.804967441;-0.400677768;0.64397336;-0.320542143;1.2029141;1.24999989;4.46756514;-2.22376266;10;1.00040136;1.00040138;0.996299207;1.134341;1.00040083
21.579737;1.25000005;0.804699693;-0.40075343;0.643759171;-0.320602688;1.2029001;1.24999989;4.46607914;-2.22418269;10;1.00040237;1.00040236;0.996429223;1.134341;1.00040182
21.580737;1.25000003;0.804433565;-0.400829812;0.643546279;-0.320663808;1.2028851;1.24999988;4.46460214;-2.22460672;10;1.00040437;1.00040434;0.996559239;1.134341;1.0004038
21.581737;1.25000002;0.804168878;-0.400906555;0.64333454;-0.320725217;1.2028701;1.24999988;4.46313313;-2.22503274;10;1.00040638;1.00040633;0.996690256;1.134341;1.00040579
21.582737;1.25000001;0.803905992;-0.400983659;0.643124244;-0.320786915;1.2028561;1.24999987;4.46167413;-2.22546077;10;1.00040738;1.00040731;0.996821273;1.134341;1.00040678
21.584737;1.24999999;0.803384902;-0.401139673;0.6427074;-0.320911752;1.20282609;1.24999986;4.4587821;-2.22632683;10;1.00041139;1.00041128;0.997086307;1.134341;1.00041077
21.585737;1.24999998;0.803126878;-0.401218222;0.642500996;-0.320974603;1.20281108;1.24999985;4.45735009;-2.22676285;10;1.0004124;1.00041227;0.997219323;1.134341;1.00041178
21.590737;1.24999998;0.801862142;-0.401619085;0.641489294;-0.321295356;1.202737;1.24999982;4.450331;-2.22898794;10;1.0004224;1.00042218;0.997891393;1.134341;1.00042184
21.591737;1.24999999;0.801614561;-0.401700699;0.64129125;-0.321360661;1.20272098;1.24999981;4.44895698;-2.22944095;10;1.0004234;1.00042317;0.998028407;1.134341;1.00042287
21.592737;1.24999999;0.801368599;-0.401783034;0.641094503;-0.321426544;1.20270596;1.24999981;4.44759195;-2.22989796;10;1.0004254;1.00042515;0.99816442;1.134341;1.00042489
21.595737;1.25000002;0.800641698;-0.402032742;0.640513066;-0.321626351;1.20266089;1.2499998;4.44355788;-2.23128398;10;1.00043137;1.00043109;0.998578464;1.134341;1.00043097
21.596737;1.25000003;0.80040294;-0.402117059;0.640322091;-0.321693817;1.20264587;1.2499998;4.44223286;-2.23175199;10;1.00043336;1.00043307;0.998717481;1.134341;1.000433
21.597737;1.25000004;0.800166163;-0.402201919;0.640132702;-0.321761715;1.20262984;1.2499998;4.44091884;-2.232223;10;1.00043534;1.00043505;0.998857499;1.134341;1.00043503
21.598737;1.25000005;0.799931187;-0.402287319;0.639944757;-0.321830044;1.20261482;1.2499998;4.43961482;-2.232697;10;1.00043832;1.00043803;0.998998518;1.134341;1.00043806
21.602737;1.2500001;0.799010375;-0.40263433;0.63920825;-0.322107665;1.20255271;1.24999983;4.43450475;-2.23462304;10;1.00044625;1.00044596;0.999566603;1.134341;1.00044617
21.603737;1.25000011;0.798784945;-0.402722434;0.639027942;-0.322178145;1.20253669;1.24999983;4.43325374;-2.23511205;10;1.00044823;1.00044794;0.999709625;1.134341;1.00044819
21.604737;1.25000011;0.798561495;-0.40281108;0.638849218;-0.322249057;1.20252166;1.24999984;4.43201373;-2.23560407;10;1.00045121;1.00045092;0.999854647;1.134341;1.00045122
21.606737;1.25000012;0.798120543;-0.402990173;0.638496525;-0.322392317;1.20248961;1.24999986;4.42956672;-2.2365981;10;1.00045517;1.0004549;1.00014469;1.134341;1.00045527
21.607737;1.25000012;0.79790304;-0.40308062;0.638322555;-0.322464665;1.20247458;1.24999987;4.42835972;-2.23710011;10;1.00045815;1.00045788;1.00029171;1.134341;1.0004583
21.609737;1.25000012;0.797474162;-0.403263138;0.637979517;-0.322610655;1.20244253;1.24999989;4.42597971;-2.23811314;10;1.00046212;1.00046186;1.00058675;1.134341;1.00046235
21.610737;1.25000011;0.797262789;-0.403355208;0.637810448;-0.322684297;1.20242651;1.2499999;4.42480671;-2.23862415;10;1.0004651;1.00046486;1.00073477;1.134341;1.00046538
21.612737;1.2500001;0.796845991;-0.403541149;0.637477069;-0.32283302;1.20239448;1.24999991;4.42249371;-2.23965617;10;1.00046907;1.00046884;1.0010338;1.134341;1.00046942
21.613737;1.25000009;0.796640748;-0.403635019;0.637312902;-0.322908103;1.20237846;1.24999991;4.42135471;-2.24017718;10;1.00047206;1.00047184;1.00118482;1.134341;1.00047245
21.614737;1.25000007;0.796437667;-0.403729611;0.637150466;-0.322983763;1.20236245;1.24999991;4.42022771;-2.24070219;10;1.00047404;1.00047383;1.00133684;1.134341;1.00047447
21.615737;1.25000006;0.79623657;-0.403824563;0.636989615;-0.323059712;1.20234643;1.24999991;4.41911172;-2.24122919;10;1.00047703;1.00047682;1.00148886;1.134341;1.00047748
21.616737;1.25000005;0.796037637;-0.403920236;0.636830495;-0.32313624;1.20233042;1.24999991;4.41800772;-2.24176019;10;1.00047902;1.00047881;1.00164188;1.134341;1.0004795
21.618737;1.25000002;0.7956459;-0.404113383;0.636517154;-0.32329074;1.20229741;1.24999989;4.41583373;-2.24283218;10;1.000485;1.00048479;1.00194992;1.134341;1.00048553
21.619737;1.25;0.795453456;-0.404210858;0.636363221;-0.323368715;1.2022814;1.24999989;4.41476573;-2.24337317;10;1.000487;1.00048678;1.00210495;1.134341;1.00048754
21.620737;1.24999998;0.795262997;-0.404309055;0.636210872;-0.323447268;1.2022654;1.24999987;4.41370873;-2.24391817;10;1.00048999;1.00048977;1.00226197;1.134341;1.00049055
21.621737;1.24999997;0.7950747;-0.404407612;0.636060253;-0.323526111;1.20224839;1.24999986;4.41266373;-2.24446516;10;1.00049199;1.00049176;1.00241799;1.134341;1.00049255
21.622737;1.24999995;0.794888565;-0.404506891;0.635911361;-0.323605533;1.20223239;1.24999984;4.41163074;-2.24501615;10;1.00049499;1.00049475;1.00257602;1.134341;1.00049555
21.623737;1.24999993;0.794704596;-0.404606892;0.635764197;-0.323685533;1.20221539;1.24999983;4.41060974;-2.24557113;10;1.00049799;1.00049774;1.00273505;1.134341;1.00049855
21.624737;1.24999992;0.794522968;-0.404707435;0.635618903;-0.323765967;1.20219938;1.24999981;4.40960174;-2.24612912;10;1.000501;1.00050072;1.00289408;1.134341;1.00050155
21.625737;1.2499999;0.794343323;-0.404808519;0.635475195;-0.323846835;1.20218238;1.24999979;4.40860474;-2.24669011;10;1.000503;1.00050272;1.0030541;1.134341;1.00050354
21.628737;1.24999986;0.793818084;-0.405115746;0.635055009;-0.324092619;1.20213238;1.24999974;4.40568974;-2.24839507;10;1.00051202;1.00051169;1.00353919;1.134341;1.00051251
21.629737;1.24999984;0.793647448;-0.40521936;0.6349185;-0.32417551;1.20211538;1.24999972;4.40474275;-2.24897005;10;1.00051403;1.00051369;1.00370322;1.134341;1.00051449
21.633737;1.2499998;0.792987592;-0.405640321;0.634390613;-0.324512271;1.20204739;1.24999968;4.40108077;-2.25130601;10;1.00052609;1.00052568;1.00436533;1.134341;1.00052642
21.635737;1.24999978;0.792671166;-0.405854775;0.634137473;-0.324683824;1.20201338;1.24999967;4.39932479;-2.252496;10;1.00053212;1.00053169;1.00470238;1.134341;1.00053238
21.636737;1.24999977;0.792516374;-0.405962724;0.634013641;-0.324770178;1.20199638;1.24999966;4.3984658;-2.253095;10;1.00053513;1.00053469;1.0048714;1.134341;1.00053536
21.637737;1.24999976;0.792363924;-0.406071577;0.633891681;-0.324857254;1.20197937;1.24999966;4.39761982;-2.253699;10;1.00053715;1.0005367;1.00504242;1.134341;1.00053733
21.638737;1.24999976;0.792213815;-0.406180971;0.633771596;-0.32494476;1.20196136;1.24999967;4.39678683;-2.25430599;10;1.00054017;1.00053971;1.00521344;1.134341;1.00054031
21.640737;1.24999974;0.79192062;-0.406401746;0.633537046;-0.325121362;1.20192734;1.24999968;4.39515986;-2.25553099;10;1.00054621;1.00054573;1.00555948;1.134341;1.00054626
21.641737;1.24999974;0.791777535;-0.406513125;0.633422581;-0.325210456;1.20190932;1.24999969;4.39436588;-2.256149;10;1.00054922;1.00054874;1.0057335;1.134341;1.00054923
21.642737;1.24999974;0.79163679;-0.406625046;0.633309991;-0.325299982;1.20189231;1.2499997;4.39358489;-2.25677;10;1.00055224;1.00055175;1.00590852;1.134341;1.00055221
21.643737;1.24999974;0.791498207;-0.406737689;0.633199131;-0.325390087;1.20187429;1.24999971;4.39281591;-2.25739501;10;1.00055626;1.00055577;1.00608354;1.134341;1.00055618
21.646737;1.24999975;0.791097052;-0.40707958;0.63287823;-0.325663576;1.20182125;1.24999975;4.39058994;-2.25929203;10;1.0005653;1.0005648;1.0066176;1.134341;1.0005651
21.647737;1.24999975;0.790968019;-0.407194745;0.632775011;-0.325755701;1.20180423;1.24999976;4.38987395;-2.25993104;10;1.00056832;1.00056781;1.00679661;1.134341;1.00056808
21.648737;1.24999976;0.790841509;-0.407310811;0.63267381;-0.325848547;1.20178622;1.24999977;4.38917196;-2.26057505;10;1.00057133;1.00057082;1.00697763;1.134341;1.00057106
21.651737;1.24999978;0.790475858;-0.407662434;0.632381305;-0.326129819;1.20173218;1.2499998;4.38714298;-2.26252609;10;1.00058036;1.00057983;1.00752466;1.134341;1.00058
21.652737;1.24999979;0.790358902;-0.407781023;0.632287741;-0.32622468;1.20171417;1.24999981;4.38649398;-2.2631841;10;1.00058437;1.00058384;1.00770966;1.134341;1.00058398
21.653737;1.24999979;0.79024429;-0.407900152;0.63219605;-0.326319972;1.20169616;1.24999982;4.38585798;-2.26384511;10;1.00058738;1.00058684;1.00789467;1.134341;1.00058696
21.656737;1.24999981;0.789914875;-0.408261854;0.631932503;-0.326609296;1.20164213;1.24999984;4.38402997;-2.26585216;10;1.0005964;1.00059585;1.00845666;1.134341;1.00059593
21.657737;1.24999981;0.789809818;-0.408383677;0.631848448;-0.326706745;1.20162312;1.24999984;4.38344696;-2.26652817;10;1.00060041;1.00059986;1.00864566;1.134341;1.00059992
21.658737;1.24999981;0.789707284;-0.408506221;0.631766411;-0.326804767;1.20160512;1.24999984;4.38287795;-2.26720819;10;1.00060341;1.00060286;1.00883565;1.134341;1.00060291
21.659737;1.24999981;0.789607093;-0.408629483;0.63168625;-0.326903363;1.20158711;1.24999985;4.38232194;-2.2678922;10;1.00060642;1.00060586;1.00902665;1.134341;1.0006059
21.660737;1.24999981;0.789509424;-0.408753285;0.631608107;-0.327002391;1.20156811;1.24999985;4.38177993;-2.26857922;10;1.00060942;1.00060887;1.00921863;1.134341;1.0006089
21.661737;1.24999981;0.7894141;-0.408877805;0.631531841;-0.327101995;1.2015501;1.24999985;4.38125092;-2.26927024;10;1.00061342;1.00061287;1.00941262;1.134341;1.00061289
21.662737;1.24999981;0.789321299;-0.409002865;0.631457594;-0.32720203;1.2015311;1.24999986;4.38073591;-2.26996425;10;1.00061643;1.00061588;1.0096066;1.134341;1.00061589
21.663737;1.24999981;0.789231021;-0.409128824;0.63138537;-0.327302785;1.2015131;1.24999986;4.3802349;-2.27066327;10;1.00061942;1.00061888;1.00980159;1.134341;1.00061888
21.664737;1.2499998;0.789143087;-0.409255322;0.631315023;-0.327403972;1.2014941;1.24999986;4.37974689;-2.27136529;10;1.00062342;1.00062289;1.00999757;1.134341;1.00062288
21.666737;1.2499998;0.788974432;-0.409510297;0.631180103;-0.327607931;1.20145711;1.24999986;4.37881087;-2.27278034;10;1.00062941;1.00062891;1.01039252;1.134341;1.00062886
21.667737;1.2499998;0.788893891;-0.409638954;0.631115675;-0.327710847;1.20143811;1.24999985;4.37836386;-2.27349436;10;1.0006334;1.00063291;1.0105925;1.134341;1.00063286
21.668737;1.2499998;0.788815696;-0.409767971;0.631053122;-0.327814052;1.20141912;1.24999985;4.37792985;-2.27421038;10;1.00063639;1.00063592;1.01079248;1.134341;1.00063585
21.669737;1.24999981;0.788740026;-0.409897888;0.630992591;-0.327917978;1.20140012;1.24999984;4.37750985;-2.27493141;10;1.00063937;1.00063893;1.01099346;1.134341;1.00063884
21.670737;1.24999981;0.788666881;-0.410028347;0.63093408;-0.328022336;1.20138113;1.24999984;4.37710384;-2.27565543;10;1.00064335;1.00064293;1.01119543;1.134341;1.00064282
21.672737;1.24999983;0.788527807;-0.410291427;0.630822829;-0.328232785;1.20134315;1.24999982;4.37633183;-2.27711547;10;1.00064931;1.00064893;1.01160339;1.134341;1.00064879
21.673737;1.24999984;0.788461876;-0.410424048;0.630770087;-0.328338875;1.20132416;1.24999981;4.37596582;-2.27785149;10;1.00065328;1.00065293;1.01180838;1.134341;1.00065277
21.674737;1.24999985;0.788398471;-0.410557209;0.630719365;-0.328445398;1.20130517;1.2499998;4.37561382;-2.27859051;10;1.00065626;1.00065592;1.01201536;1.134341;1.00065576
21.675737;1.24999987;0.788337588;-0.410691091;0.630670661;-0.328552499;1.20128617;1.24999979;4.37527581;-2.27933353;10;1.00066023;1.00065991;1.01222235;1.134341;1.00065974
21.676737;1.24999988;0.788279049;-0.410825512;0.630623832;-0.328660031;1.20126718;1.24999978;4.37495081;-2.28007955;10;1.00066321;1.0006629;1.01243034;1.134341;1.00066271
21.677737;1.2499999;0.788223034;-0.410960833;0.630579021;-0.328768285;1.20124719;1.24999978;4.37463981;-2.28083056;10;1.00066718;1.00066688;1.01264033;1.134341;1.00066669
21.678737;1.24999991;0.788169543;-0.411096696;0.630536228;-0.328876971;1.2012282;1.24999977;4.3743428;-2.28158457;10;1.00067015;1.00066986;1.01285033;1.134341;1.00066967
21.679737;1.24999993;0.788118394;-0.4112331;0.630495309;-0.328986089;1.20120821;1.24999976;4.3740588;-2.28234159;10;1.00067312;1.00067284;1.01306232;1.134341;1.00067265
21.680737;1.24999994;0.788069767;-0.411370404;0.630456407;-0.329095927;1.20118922;1.24999976;4.3737888;-2.2831036;10;1.00067709;1.00067681;1.01327432;1.134341;1.00067662
21.681737;1.24999995;0.788023663;-0.411508249;0.630419522;-0.329206197;1.20116923;1.24999975;4.3735328;-2.28386861;10;1.00068006;1.00067979;1.01348833;1.134341;1.0006796
21.682737;1.24999996;0.787979901;-0.411646814;0.630384509;-0.329317042;1.20115024;1.24999975;4.3732898;-2.28463762;10;1.00068404;1.00068376;1.01370333;1.134341;1.00068358
21.683737;1.24999997;0.787938662;-0.411785919;0.630351512;-0.329428319;1.20113025;1.24999974;4.3730608;-2.28540963;10;1.00068701;1.00068672;1.01391834;1.134341;1.00068655
21.684737;1.24999998;0.787899765;-0.411925745;0.630320388;-0.329540171;1.20111126;1.24999974;4.3728448;-2.28618564;10;1.00069099;1.00069069;1.01413535;1.134341;1.00069053
21.685737;1.24999999;0.787863391;-0.412066291;0.630291279;-0.3296526;1.20109127;1.24999974;4.3726428;-2.28696565;10;1.00069397;1.00069366;1.01435336;1.134341;1.0006935
21.686737;1.24999999;0.787829538;-0.412207376;0.630264187;-0.329765459;1.20107128;1.24999974;4.3724548;-2.28774866;10;1.00069796;1.00069762;1.01457238;1.134341;1.00069748
21.687737;1.25;0.787798027;-0.412349361;0.630238967;-0.32987904;1.20105129;1.24999974;4.3722798;-2.28853667;10;1.00070094;1.00070059;1.0147924;1.134341;1.00070046
21.688737;1.25000001;0.787769039;-0.412491885;0.630215762;-0.329993051;1.20103129;1.24999973;4.3721188;-2.28932768;10;1.00070393;1.00070356;1.01501342;1.134341;1.00070345
21.689737;1.25000002;0.787742393;-0.412634949;0.63019443;-0.330107495;1.2010113;1.24999973;4.37197081;-2.29012169;10;1.00070792;1.00070752;1.01523544;1.134341;1.00070743
21.690737;1.25000002;0.787718267;-0.412778734;0.630175114;-0.330222514;1.2009913;1.24999973;4.37183681;-2.2909197;10;1.00071091;1.00071049;1.01545846;1.134341;1.00071042
21.691737;1.25000003;0.787696664;-0.412923238;0.630157815;-0.330338108;1.20097131;1.24999973;4.37171681;-2.29172171;10;1.0007149;1.00071446;1.01568249;1.134341;1.0007144
21.692737;1.25000003;0.787677401;-0.413068281;0.630142388;-0.330454132;1.20095131;1.24999974;4.37160982;-2.29252672;10;1.0007179;1.00071743;1.01590751;1.134341;1.00071739
21.693737;1.25000004;0.787660659;-0.413214224;0.630128978;-0.330570876;1.20093132;1.24999974;4.37151682;-2.29333672;10;1.0007219;1.0007214;1.01613353;1.134341;1.00072138
21.694737;1.25000005;0.787646257;-0.413360526;0.63011744;-0.330687907;1.20091133;1.24999974;4.37143682;-2.29414873;10;1.0007249;1.00072437;1.01636155;1.134341;1.00072437
21.695737;1.25000005;0.787634196;-0.413507728;0.630107773;-0.330805657;1.20089134;1.24999974;4.37136982;-2.29496573;10;1.00072889;1.00072835;1.01658957;1.134341;1.00072837
21.696737;1.25000006;0.787624655;-0.413655471;0.630100125;-0.330923837;1.20087035;1.24999974;4.37131681;-2.29578574;10;1.0007319;1.00073132;1.01681859;1.134341;1.00073136
21.697737;1.25000007;0.787617635;-0.413803754;0.630094491;-0.331042449;1.20085036;1.24999974;4.37127781;-2.29660874;10;1.0007359;1.00073529;1.01704961;1.134341;1.00073536
21.698737;1.25000007;0.787612955;-0.413952938;0.630090731;-0.331161779;1.20083037;1.24999974;4.37125181;-2.29743674;10;1.0007389;1.00073827;1.01728063;1.134341;1.00073835
21.699737;1.25000008;0.787610615;-0.414102483;0.630088843;-0.331281396;1.20080939;1.24999974;4.3712388;-2.29826673;10;1.0007429;1.00074224;1.01751365;1.134341;1.00074235
21.700737;1.25000009;0.787610797;-0.414252927;0.630088972;-0.331401732;1.2007894;1.24999974;4.37123979;-2.29910173;10;1.0007459;1.00074522;1.01774767;1.134341;1.00074535
21.701737;1.25000009;0.787613318;-0.414403911;0.630090974;-0.331522499;1.20076841;1.24999974;4.37125378;-2.29993972;10;1.0007499;1.0007492;1.01798168;1.134341;1.00074935
21.702737;1.25000009;0.787618182;-0.414555615;0.630094848;-0.331643839;1.20074843;1.24999974;4.37128077;-2.30078171;10;1.0007529;1.00075218;1.01821769;1.134341;1.00075235
21.703737;1.2500001;0.787625569;-0.414707857;0.630100739;-0.331765611;1.20072744;1.24999974;4.37132175;-2.30162669;10;1.0007569;1.00075617;1.0184547;1.134341;1.00075635
21.704737;1.2500001;0.787635297;-0.414860638;0.630108505;-0.331887814;1.20070646;1.24999974;4.37137574;-2.30247468;10;1.00075989;1.00075916;1.01869271;1.134341;1.00075936
21.705737;1.2500001;0.787647368;-0.415014318;0.630118144;-0.332010736;1.20068647;1.24999973;4.37144272;-2.30332766;10;1.00076389;1.00076315;1.01893172;1.134341;1.00076336
21.706737;1.2500001;0.787661962;-0.415168536;0.630129802;-0.332134089;1.20066549;1.24999973;4.3715237;-2.30418364;10;1.00076689;1.00076614;1.01917173;1.134341;1.00076637
21.707737;1.2500001;0.787678718;-0.415323294;0.630143188;-0.332257874;1.20064451;1.24999973;4.37161668;-2.30504262;10;1.00077089;1.00077013;1.01941273;1.134341;1.00077038
21.708737;1.25000009;0.787697996;-0.415478771;0.630158594;-0.332382236;1.20062353;1.24999972;4.37172366;-2.30590559;10;1.00077388;1.00077313;1.01965474;1.134341;1.00077338
21.709737;1.25000009;0.787719616;-0.415634788;0.630175875;-0.33250703;1.20060255;1.24999972;4.37184363;-2.30677157;10;1.00077788;1.00077713;1.01989774;1.134341;1.00077739
21.710737;1.25000009;0.787743578;-0.415791526;0.630195031;-0.332632399;1.20058157;1.24999972;4.37197661;-2.30764154;10;1.00078088;1.00078013;1.02014174;1.134341;1.00078041
21.711737;1.25000008;0.78777006;-0.415948984;0.630216205;-0.332758344;1.20056058;1.24999972;4.37212359;-2.30851552;10;1.00078487;1.00078413;1.02038773;1.134341;1.00078442
21.713737;1.25000007;0.78782969;-0.416265518;0.630263892;-0.33301153;1.20051862;1.24999972;4.37245456;-2.31027247;10;1.00079087;1.00079015;1.02088073;1.134341;1.00079045
21.714737;1.25000007;0.787863017;-0.416424777;0.630290547;-0.333138916;1.20049764;1.24999972;4.37263954;-2.31115645;10;1.00079487;1.00079415;1.02112972;1.134341;1.00079447
21.715737;1.25000006;0.787898686;-0.416584575;0.630319077;-0.333266734;1.20047565;1.24999973;4.37283753;-2.31204342;10;1.00079787;1.00079716;1.02137871;1.134341;1.00079749
21.716737;1.25000006;0.787936697;-0.416745095;0.630349481;-0.333395132;1.20045467;1.24999973;4.37304852;-2.3129344;10;1.00080187;1.00080118;1.0216297;1.134341;1.00080151
21.717737;1.25000005;0.78797705;-0.416906337;0.63038176;-0.333524108;1.20043368;1.24999974;4.37327252;-2.31382937;10;1.00080487;1.00080419;1.02188069;1.134341;1.00080454
21.718737;1.25000004;0.788019747;-0.417067941;0.630415913;-0.333653374;1.20041169;1.24999975;4.37350951;-2.31472635;10;1.00080887;1.00080821;1.02213368;1.134341;1.00080856
21.719737;1.25000004;0.788064787;-0.417230267;0.630451939;-0.33378322;1.2003907;1.24999976;4.37375951;-2.31562732;10;1.00081188;1.00081123;1.02238766;1.134341;1.00081158
21.720737;1.25000003;0.78811199;-0.417393316;0.630489696;-0.333913646;1.20036871;1.24999977;4.37402151;-2.3165323;10;1.00081589;1.00081525;1.02264165;1.134341;1.00081561
21.722737;1.25000002;0.788213248;-0.417721044;0.630570689;-0.334175804;1.20032572;1.24999981;4.37458353;-2.31835126;10;1.00082191;1.0008213;1.02315462;1.134341;1.00082165
21.723737;1.25000001;0.788267302;-0.417885903;0.630613925;-0.334307681;1.20030473;1.24999982;4.37488353;-2.31926624;10;1.00082592;1.00082532;1.02341261;1.134341;1.00082568
21.724737;1.25;0.788323701;-0.418051304;0.630659035;-0.334439992;1.20028273;1.24999984;4.37519655;-2.32018422;10;1.00082893;1.00082835;1.02367159;1.134341;1.0008287
21.725737;1.24999999;0.788382443;-0.418217248;0.630706021;-0.334572739;1.20026073;1.24999986;4.37552256;-2.3211052;10;1.00083295;1.00083237;1.02393158;1.134341;1.00083272
21.726737;1.24999999;0.788443167;-0.418383916;0.630754593;-0.334706064;1.20023973;1.24999989;4.37585957;-2.32203018;10;1.00083597;1.00083539;1.02419156;1.134341;1.00083574
21.727737;1.24999998;0.788506236;-0.418551126;0.63080504;-0.334839824;1.20021772;1.24999991;4.37620959;-2.32295817;10;1.00083898;1.00083841;1.02445355;1.134341;1.00083876
21.728737;1.24999998;0.788571649;-0.418718879;0.630857361;-0.334974017;1.20019572;1.24999993;4.3765726;-2.32388915;10;1.000843;1.00084243;1.02471653;1.134341;1.00084278
21.729737;1.24999997;0.788639224;-0.418887353;0.630911412;-0.335108789;1.20017372;1.24999996;4.37694762;-2.32482414;10;1.00084602;1.00084545;1.02498052;1.134341;1.00084579
21.730737;1.24999997;0.788708964;-0.41905637;0.630967193;-0.335243994;1.20015171;1.24999998;4.37733464;-2.32576212;10;1.00085004;1.00084947;1.0252465;1.134341;1.0008498
21.731737;1.24999997;0.788781047;-0.419225929;0.631024848;-0.335379632;1.20012971;1.25000001;4.37773465;-2.32670311;10;1.00085307;1.00085248;1.02551248;1.134341;1.00085282
21.732737;1.24999996;0.788855112;-0.419396029;0.631084089;-0.335515702;1.2001077;1.25000003;4.37814567;-2.32764709;10;1.00085609;1.00085549;1.02577946;1.134341;1.00085583
21.733737;1.24999996;0.788931523;-0.419566851;0.631145203;-0.335652349;1.20008569;1.25000006;4.37856969;-2.32859508;10;1.00086011;1.0008595;1.02604744;1.134341;1.00085984
21.735737;1.24999996;0.789090652;-0.419910119;0.631272476;-0.335926941;1.20004168;1.25000011;4.37945272;-2.33050005;10;1.00086615;1.00086551;1.0265864;1.134341;1.00086585
21.736737;1.24999996;0.789173553;-0.420082565;0.631338778;-0.336064886;1.20001867;1.25000013;4.37991274;-2.33145704;10;1.00087018;1.00086951;1.02685738;1.134341;1.00086985
21.737737;1.24999995;0.789258618;-0.420255552;0.631406811;-0.336203264;1.19999667;1.25000015;4.38038476;-2.33241702;10;1.0008732;1.00087251;1.02712935;1.134341;1.00087285
21.739737;1.24999995;0.789435058;-0.420603329;0.631547918;-0.336481465;1.19995265;1.25000019;4.38136379;-2.33434699;10;1.00087925;1.00087849;1.0276773;1.134341;1.00087885
21.740737;1.24999994;0.789526433;-0.420778118;0.631620992;-0.33662129;1.19992965;1.25000021;4.3818708;-2.33531697;10;1.00088327;1.00088248;1.02795228;1.134341;1.00088285
21.743737;1.24999993;0.789813176;-0.421305728;0.631850297;-0.337043368;1.19986263;1.25000025;4.38346183;-2.33824492;10;1.00089232;1.00089143;1.02878319;1.134341;1.00089183
21.744737;1.24999993;0.78991302;-0.42148286;0.631930142;-0.337185075;1.19983962;1.25000026;4.38401584;-2.33922791;10;1.00089634;1.00089542;1.02906216;1.134341;1.00089582
21.745737;1.24999994;0.790014664;-0.421660351;0.632011427;-0.337327071;1.19981762;1.25000027;4.38457985;-2.34021289;10;1.00089935;1.00089839;1.02934212;1.134341;1.00089882
21.748737;1.24999995;0.790332382;-0.422196246;0.632265514;-0.337755812;1.19974961;1.25000029;4.38634285;-2.34318684;10;1.00090837;1.00090733;1.03018902;1.134341;1.00090779
