time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
21.749737;1.24999996;0.790442308;-0.422375897;0.632353429;-0.337899545;1.1997266;1.25000029;4.38695285;-2.34418383;10;1.00091238;1.0009113;1.03047298;1.134341;1.00091179
21.750737;1.24999997;0.790554215;-0.422556088;0.632442929;-0.338043714;1.19970359;1.25000029;4.38757385;-2.34518381;10;1.00091538;1.00091428;1.03075795;1.134341;1.00091478
21.751737;1.24999999;0.790668282;-0.422736817;0.63253416;-0.338188314;1.19968058;1.25000028;4.38820685;-2.34618679;10;1.00091838;1.00091725;1.03104291;1.134341;1.00091777
21.755737;1.25000004;0.791143619;-0.423465126;0.63291438;-0.338771046;1.19958855;1.25000023;4.39084485;-2.35022873;10;1.00093036;1.00092915;1.03219579;1.134341;1.00092976
21.756737;1.25000005;0.791267222;-0.423648369;0.633013259;-0.338917664;1.19956554;1.25000021;4.39153085;-2.35124572;10;1.00093335;1.00093212;1.03248677;1.134341;1.00093275
21.761737;1.25000013;0.791914196;-0.424572661;0.633530911;-0.339657217;1.19944951;1.25000008;4.39512188;-2.35637569;10;1.00094825;1.00094703;1.03395369;1.134341;1.00094774
21.762737;1.25000015;0.792049313;-0.424759137;0.633639036;-0.33980642;1.19942651;1.25000005;4.39587189;-2.35741069;10;1.00095123;1.00095002;1.03424968;1.134341;1.00095074
21.764737;1.25000017;0.792324768;-0.425133169;0.633859478;-0.340105689;1.19937951;1.25;4.39740091;-2.3594867;10;1.00095718;1.000956;1.03484466;1.134341;1.00095673
21.767737;1.25000021;0.792751539;-0.425698001;0.634201043;-0.340557615;1.19930952;1.24999992;4.39976995;-2.36262172;10;1.00096611;1.00096502;1.03574466;1.134341;1.00096571
21.768737;1.25000021;0.792897277;-0.42588736;0.634317687;-0.340709124;1.19928653;1.2499999;4.40057897;-2.36367273;10;1.00096908;1.00096803;1.03604566;1.134341;1.0009687
21.771737;1.25000021;0.793345295;-0.426457783;0.634676268;-0.341165528;1.19921557;1.24999987;4.40306602;-2.36683877;10;1.00097802;1.0009771;1.03695566;1.134341;1.00097768
21.772737;1.25000021;0.793498058;-0.426648765;0.634798531;-0.341318338;1.19919158;1.24999987;4.40391404;-2.36789878;10;1.00098;1.00097912;1.03726066;1.134341;1.00097967
21.773737;1.2500002;0.793652623;-0.426840288;0.634922236;-0.341471581;1.19916859;1.24999987;4.40477206;-2.36896179;10;1.00098299;1.00098215;1.03756665;1.134341;1.00098266
21.776737;1.25000015;0.794126047;-0.427417559;0.635301124;-0.341933481;1.19909664;1.24999988;4.40740011;-2.37216584;10;1.00099194;1.00099124;1.03848965;1.134341;1.00099164
21.777737;1.25000013;0.794287279;-0.427610885;0.635430156;-0.342088169;1.19907365;1.2499999;4.40829512;-2.37323885;10;1.00099392;1.00099327;1.03879864;1.134341;1.00099363
21.779737;1.25000009;0.794614249;-0.427998799;0.63569182;-0.342398557;1.19902568;1.24999993;4.41011014;-2.37539189;10;1.00099989;1.00099932;1.03941962;1.134341;1.00099962
21.780737;1.25000007;0.794780349;-0.428193387;0.635824739;-0.342554256;1.19900169;1.24999994;4.41103215;-2.3764719;10;1.00100188;1.00100135;1.03973162;1.134341;1.00100162
21.781737;1.25000004;0.794947889;-0.428388335;0.635958809;-0.342710243;1.19897771;1.24999996;4.41196215;-2.37755392;10;1.00100487;1.00100437;1.04004361;1.134341;1.00100462
21.782737;1.25000002;0.795117053;-0.428583641;0.636094175;-0.342866521;1.19895372;1.24999998;4.41290116;-2.37863793;10;1.00100786;1.0010074;1.0403566;1.134341;1.00100762
21.783737;1.25;0.79528766;-0.428779488;0.636230691;-0.343023228;1.19892973;1.25000001;4.41384816;-2.37972495;10;1.00100985;1.00100942;1.04067158;1.134341;1.00100962
21.784737;1.24999999;0.795459889;-0.428975692;0.636368502;-0.343180225;1.19890575;1.25000003;4.41480416;-2.38081397;10;1.00101284;1.00101244;1.04098557;1.134341;1.00101263
21.785737;1.24999997;0.795633563;-0.429172436;0.636507463;-0.343337654;1.19888176;1.25000005;4.41576815;-2.38190599;10;1.00101483;1.00101446;1.04130156;1.134341;1.00101463
21.786737;1.24999995;0.79580886;-0.429369357;0.636647719;-0.343495225;1.19885777;1.25000007;4.41674115;-2.382999;10;1.00101782;1.00101748;1.04161855;1.134341;1.00101763
21.787737;1.24999994;0.7959856;-0.429566818;0.636789128;-0.343653229;1.19883379;1.25000009;4.41772214;-2.38409502;10;1.00101982;1.0010195;1.04193554;1.134341;1.00101964
21.788737;1.24999993;0.796163784;-0.429764638;0.636931688;-0.343811521;1.1988098;1.25000011;4.41871113;-2.38519304;10;1.00102281;1.00102252;1.04225352;1.134341;1.00102264
21.789737;1.24999992;0.796343412;-0.429962816;0.637075401;-0.343970099;1.19878581;1.25000013;4.41970812;-2.38629306;10;1.00102481;1.00102454;1.04257251;1.134341;1.00102465
21.790737;1.24999991;0.796524663;-0.430161354;0.637220409;-0.344128965;1.19876082;1.25000015;4.42071411;-2.38739507;10;1.00102781;1.00102756;1.04289149;1.134341;1.00102766
21.791737;1.2499999;0.796707178;-0.430360432;0.637366427;-0.344288263;1.19873683;1.25000017;4.4217271;-2.38850009;10;1.00102981;1.00102958;1.04321248;1.134341;1.00102967
21.792737;1.24999989;0.796891136;-0.430559692;0.637513596;-0.344447705;1.19871284;1.25000018;4.42274808;-2.38960611;10;1.00103281;1.0010326;1.04353346;1.134341;1.00103267
21.793737;1.24999988;0.797076538;-0.430759311;0.637661918;-0.344607433;1.19868885;1.2500002;4.42377707;-2.39071413;10;1.00103482;1.00103462;1.04385544;1.134341;1.00103468
21.794737;1.24999987;0.797263204;-0.430959472;0.637811248;-0.344767595;1.19866385;1.25000022;4.42481305;-2.39182515;10;1.00103783;1.00103764;1.04417742;1.134341;1.00103769
21.795737;1.24999985;0.797451314;-0.431159814;0.637961729;-0.344927898;1.19863985;1.25000023;4.42585704;-2.39293716;10;1.00103984;1.00103966;1.0445004;1.134341;1.00103971
21.796737;1.24999984;0.797640688;-0.431360698;0.63811322;-0.345088634;1.19861585;1.25000025;4.42690802;-2.39405218;10;1.00104186;1.00104168;1.04482438;1.134341;1.00104172
21.797737;1.24999983;0.797831506;-0.431561763;0.638265863;-0.345249511;1.19859085;1.25000026;4.42796701;-2.3951682;10;1.00104488;1.0010447;1.04514935;1.134341;1.00104473
21.799737;1.24999981;0.798216931;-0.431964977;0.638574174;-0.34557213;1.19854185;1.25000027;4.43010598;-2.39740624;10;1.00104892;1.00104873;1.0458013;1.134341;1.00104877
21.800737;1.2499998;0.79841172;-0.432167125;0.638729987;-0.345733871;1.19851785;1.25000028;4.43118696;-2.39852827;10;1.00105194;1.00105175;1.04612828;1.134341;1.00105179
21.803737;1.24999977;0.799003122;-0.432775556;0.639203052;-0.346220677;1.19844384;1.25000027;4.4344689;-2.40190533;10;1.00105802;1.0010578;1.04711219;1.134341;1.00105785
21.805737;1.24999976;0.799403525;-0.433182919;0.639523335;-0.346546607;1.19839483;1.25000024;4.43669086;-2.40416637;10;1.00106209;1.00106182;1.04777213;1.134341;1.00106189
21.806737;1.24999975;0.799605529;-0.43338687;0.639684921;-0.346709789;1.19836982;1.25000023;4.43781185;-2.40529839;10;1.00106512;1.00106483;1.0481031;1.134341;1.0010649
21.807737;1.24999975;0.799808794;-0.433591363;0.639847516;-0.346873404;1.19834582;1.25000022;4.43893983;-2.4064334;10;1.00106715;1.00106684;1.04843407;1.134341;1.00106692
21.808737;1.24999975;0.80001296;-0.433796034;0.640010835;-0.347037163;1.19832081;1.2500002;4.44007281;-2.40756942;10;1.00106918;1.00106884;1.04876603;1.134341;1.00106894
21.809737;1.24999976;0.800218388;-0.434001066;0.640175163;-0.347201211;1.1982958;1.25000019;4.4412128;-2.40870743;10;1.00107121;1.00107085;1.049099;1.134341;1.00107096
21.812737;1.24999978;0.800841329;-0.434617598;0.640673491;-0.347694509;1.19822179;1.25000013;4.44466976;-2.41212945;10;1.00107729;1.00107685;1.05010092;1.134341;1.00107701
21.816737;1.24999983;0.801686437;-0.435443645;0.641349563;-0.348355457;1.1981228;1.25000005;4.44935972;-2.41671444;10;1.00108536;1.00108484;1.05144484;1.134341;1.00108506
21.817737;1.24999984;0.801900144;-0.435650828;0.641520527;-0.348521232;1.19809781;1.25000003;4.45054571;-2.41786443;10;1.00108636;1.00108585;1.05178283;1.134341;1.00108607
21.818737;1.24999986;0.802114932;-0.435858191;0.641692357;-0.348687149;1.19807282;1.25000001;4.4517377;-2.41901542;10;1.00108837;1.00108785;1.05212082;1.134341;1.00108808
21.819737;1.24999988;0.802330619;-0.436065912;0.641864908;-0.348853352;1.19804883;1.25;4.45293469;-2.42016841;10;1.00109037;1.00108986;1.05245982;1.134341;1.00109008
21.820737;1.2499999;0.802547386;-0.436273813;0.642038324;-0.349019696;1.19802384;1.24999999;4.45413768;-2.4213224;10;1.00109236;1.00109187;1.05279882;1.134341;1.00109209
21.821737;1.24999991;0.802764874;-0.436481894;0.642212315;-0.349186183;1.19799885;1.24999998;4.45534467;-2.42247738;10;1.00109435;1.00109388;1.05313882;1.134341;1.0010941
21.822737;1.24999993;0.802983261;-0.436690337;0.642387027;-0.349352957;1.19797387;1.24999997;4.45655667;-2.42363437;10;1.00109534;1.0010949;1.05347883;1.134341;1.0010951
21.824737;1.24999997;0.803422918;-0.437107764;0.64273875;-0.349686933;1.1979239;1.24999996;4.45899665;-2.42595133;10;1.00109931;1.00109893;1.05416084;1.134341;1.00109912
21.825737;1.24999998;0.803643826;-0.437316751;0.642915474;-0.349854135;1.19789891;1.24999997;4.46022265;-2.42711131;10;1.00110029;1.00109994;1.05450286;1.134341;1.00110012
21.827737;1.25000001;0.804088342;-0.437735452;0.643271078;-0.350189117;1.19784894;1.24999997;4.46268964;-2.42943525;10;1.00110424;1.00110398;1.05518789;1.134341;1.00110414
21.828737;1.25000002;0.804311952;-0.437945166;0.643449959;-0.350356898;1.19782395;1.24999998;4.46393063;-2.43059922;10;1.00110522;1.00110499;1.05553191;1.134341;1.00110514
21.829737;1.25000003;0.8045361;-0.438155063;0.64362927;-0.350524823;1.19779897;1.24999999;4.46517462;-2.43176419;10;1.0011072;1.00110701;1.05587593;1.134341;1.00110715
21.830737;1.25000005;0.804761148;-0.438365143;0.643809301;-0.350692894;1.19777398;1.25;4.46642361;-2.43293016;10;1.00110818;1.00110802;1.05621996;1.134341;1.00110816
21.831737;1.25000006;0.804986737;-0.438575405;0.643989761;-0.350861111;1.19774899;1.25000001;4.46767561;-2.43409712;10;1.00111016;1.00111003;1.05656498;1.134341;1.00111016
21.832737;1.25000007;0.805213224;-0.438785851;0.644170941;-0.351029473;1.197724;1.25000002;4.4689326;-2.43526509;10;1.00111114;1.00111105;1.05691001;1.134341;1.00111117
21.833737;1.25000008;0.805440432;-0.438996481;0.644352693;-0.351197982;1.19769902;1.25000004;4.47019359;-2.43643405;10;1.00111312;1.00111306;1.05725603;1.134341;1.00111317
21.834737;1.25000009;0.80566818;-0.439207294;0.644534877;-0.351366634;1.19767403;1.25000005;4.47145759;-2.43760402;10;1.00111411;1.00111408;1.05760206;1.134341;1.00111418
21.835737;1.2500001;0.805896649;-0.439418291;0.644717636;-0.351535433;1.19764904;1.25000006;4.47272558;-2.43877498;10;1.0011161;1.0011161;1.05794808;1.134341;1.00111618
21.837737;1.25000012;0.806355566;-0.439840656;0.645084733;-0.351873323;1.19759806;1.25000008;4.47527258;-2.44111892;10;1.00111809;1.00111814;1.05864312;1.134341;1.00111819
21.838737;1.25000013;0.806585837;-0.440052204;0.645268928;-0.352042557;1.19757307;1.25000009;4.47655058;-2.44229289;10;1.00112008;1.00112017;1.05899114;1.134341;1.0011202
21.840737;1.25000014;0.807048361;-0.440475489;0.645638899;-0.352381176;1.19752308;1.25000009;4.47911759;-2.44464183;10;1.00112209;1.00112222;1.05968817;1.134341;1.00112221
21.841737;1.25000015;0.807280436;-0.440687405;0.645824531;-0.352550703;1.19749809;1.25000009;4.48040559;-2.4458178;10;1.0011241;1.00112425;1.06003718;1.134341;1.00112421
21.842737;1.25000015;0.807513052;-0.440899323;0.646010596;-0.352720234;1.19747309;1.25000009;4.4816966;-2.44699378;10;1.00112511;1.00112529;1.06038618;1.134341;1.00112522
21.846737;1.25000015;0.808448395;-0.441748631;0.646758752;-0.353399676;1.19737208;1.25000006;4.48688765;-2.45170669;10;1.00112918;1.00112943;1.06178818;1.134341;1.00112921
21.847737;1.25000014;0.808683361;-0.441961277;0.646946693;-0.353569796;1.19734707;1.25000005;4.48819167;-2.45288667;10;1.0011312;1.00113146;1.06213918;1.134341;1.00113121
21.853737;1.25000004;0.81010184;-0.443238773;0.648081273;-0.354591841;1.19719502;1.24999995;4.49606378;-2.45997558;10;1.0011373;1.00113765;1.06425315;1.134341;1.00113712
21.854737;1.25000001;0.810339517;-0.443451956;0.648271381;-0.354762401;1.19717002;1.24999993;4.4973828;-2.46115856;10;1.00113732;1.00113767;1.06460615;1.134341;1.0011371
21.855737;1.24999998;0.810577375;-0.443665138;0.648461636;-0.35493296;1.19714501;1.24999991;4.49870281;-2.46234155;10;1.00113832;1.0011387;1.06496015;1.134341;1.00113808
21.858737;1.24999988;0.811292745;-0.444305213;0.649033842;-0.355445065;1.19706899;1.24999985;4.50267286;-2.46589352;10;1.00114134;1.00114176;1.06602216;1.134341;1.00114099
21.859737;1.24999985;0.81153168;-0.444518567;0.649224961;-0.355615764;1.19704398;1.24999984;4.50399888;-2.46707751;10;1.00114234;1.00114278;1.06637716;1.134341;1.00114195
21.860737;1.24999981;0.811770794;-0.444732097;0.649416223;-0.355786605;1.19701898;1.24999982;4.50532589;-2.4682625;10;1.00114234;1.00114279;1.06673217;1.134341;1.00114192
21.862737;1.24999974;0.812249737;-0.445159152;0.649799319;-0.35612828;1.19696797;1.2499998;4.50798391;-2.47063249;10;1.00114433;1.00114482;1.06744219;1.134341;1.00114384
21.863737;1.24999971;0.812489387;-0.445372677;0.64999101;-0.356299116;1.19694297;1.24999979;4.50931392;-2.47181748;10;1.00114433;1.00114483;1.0677982;1.134341;1.00114381
21.865737;1.24999965;0.812969037;-0.44579972;0.650374675;-0.35664078;1.19689196;1.24999977;4.51197593;-2.47418747;10;1.00114632;1.00114685;1.06850922;1.134341;1.00114574
21.866737;1.24999962;0.813208858;-0.446013238;0.650566506;-0.356811609;1.19686696;1.24999976;4.51330693;-2.47537247;10;1.00114632;1.00114686;1.06886624;1.134341;1.0011457
21.867737;1.24999959;0.813449038;-0.446226757;0.650758625;-0.356982434;1.19684196;1.24999975;4.51463993;-2.47655747;10;1.00114731;1.00114786;1.06922226;1.134341;1.00114667
21.868737;1.24999956;0.813689034;-0.446440454;0.6509506;-0.357153401;1.19681695;1.24999975;4.51597192;-2.47774347;10;1.00114731;1.00114786;1.06957827;1.134341;1.00114664
21.869737;1.24999954;0.813929209;-0.446653971;0.651142719;-0.357324222;1.19679095;1.24999975;4.51730491;-2.47892848;10;1.00114831;1.00114886;1.06993529;1.134341;1.00114761
21.870737;1.24999951;0.814169383;-0.446867488;0.651334838;-0.357495039;1.19676595;1.24999974;4.5186379;-2.48011348;10;1.00114831;1.00114886;1.07029231;1.134341;1.00114759
21.871737;1.24999949;0.814409556;-0.447081006;0.651526957;-0.357665854;1.19674095;1.24999974;4.51997089;-2.48129848;10;1.00114932;1.00114986;1.07064932;1.134341;1.00114856
21.873737;1.24999945;0.814889905;-0.44750786;0.651911198;-0.358007332;1.19669095;1.24999974;4.52263685;-2.4836675;10;1.00114933;1.00114984;1.07136336;1.134341;1.00114851
21.874737;1.24999943;0.81513008;-0.447721196;0.652103318;-0.358177995;1.19666495;1.24999974;4.52396983;-2.48485151;10;1.00115034;1.00115083;1.07172037;1.134341;1.00114949
21.876737;1.2499994;0.815610074;-0.448147869;0.652487272;-0.358519315;1.19661497;1.24999975;4.52663379;-2.48721953;10;1.00115036;1.0011508;1.07243539;1.134341;1.00114945
21.877737;1.24999939;0.815849893;-0.448361203;0.652679106;-0.358689973;1.19658997;1.24999975;4.52796477;-2.48840354;10;1.00115137;1.00115179;1.07279341;1.134341;1.00115043
21.880737;1.24999937;0.816568808;-0.449000484;0.653254177;-0.359201364;1.196514;1.24999977;4.53195471;-2.49195158;10;1.00115142;1.00115173;1.07386644;1.134341;1.00115038
21.881737;1.24999937;0.816808086;-0.449213458;0.65344558;-0.35937173;1.196489;1.24999978;4.5332827;-2.49313359;10;1.00115244;1.00115271;1.07422445;1.134341;1.00115137
21.888737;1.2499994;0.818476865;-0.450701754;0.654780537;-0.360562236;1.19631303;1.24999987;4.54254465;-2.50139364;10;1.00115257;1.00115251;1.07673055;1.134341;1.00115134
21.892737;1.24999945;0.819424042;-0.451549662;0.655538291;-0.36124048;1.19621303;1.24999995;4.54780165;-2.50609967;10;1.00115263;1.00115236;1.07816264;1.134341;1.00115132
21.893737;1.24999947;0.819659894;-0.451761364;0.655726978;-0.361409823;1.19618803;1.24999997;4.54911066;-2.50727468;10;1.00115164;1.00115131;1.07852067;1.134341;1.00115032
21.896737;1.24999951;0.820365114;-0.452395382;0.656291174;-0.361916987;1.19611304;1.25000004;4.55302466;-2.51079371;10;1.00115167;1.00115118;1.07959477;1.134341;1.0011503
21.897737;1.24999953;0.820599348;-0.45260654;0.656478568;-0.362085898;1.19608804;1.25000006;4.55432466;-2.51196572;10;1.00115168;1.00115113;1.0799528;1.134341;1.00115029
21.898737;1.24999954;0.820833221;-0.452817338;0.656665674;-0.362254521;1.19606305;1.25000008;4.55562266;-2.51313573;10;1.00115068;1.00115009;1.08030984;1.134341;1.00114927
21.900737;1.24999955;0.821299163;-0.453238576;0.657038447;-0.362591481;1.19601307;1.25000011;4.55820867;-2.51547375;10;1.00115069;1.00115001;1.08102491;1.134341;1.00114924
21.901737;1.24999955;0.821531411;-0.453449016;0.657224257;-0.362759818;1.19598908;1.25000012;4.55949767;-2.51664176;10;1.0011497;1.00114897;1.08138294;1.134341;1.00114822
21.902737;1.24999955;0.821763297;-0.453659096;0.657409778;-0.362927867;1.19596409;1.25000013;4.56078467;-2.51780777;10;1.0011497;1.00114893;1.08173997;1.134341;1.0011482
21.903737;1.24999954;0.821994461;-0.453869177;0.657594724;-0.363095919;1.1959391;1.25000014;4.56206767;-2.51897378;10;1.0011487;1.00114789;1.082097;1.134341;1.00114718
21.904737;1.24999953;0.822225082;-0.454078897;0.657779239;-0.363263683;1.19591411;1.25000014;4.56334767;-2.52013779;10;1.00114871;1.00114786;1.08245402;1.134341;1.00114716
21.905737;1.24999952;0.82245516;-0.454288436;0.65796332;-0.363431305;1.19588912;1.25000014;4.56462467;-2.5213008;10;1.00114771;1.00114683;1.08281105;1.134341;1.00114614
21.906737;1.2499995;0.822684514;-0.454497794;0.658146826;-0.363598783;1.19586413;1.25000015;4.56589767;-2.52246281;10;1.0011477;1.0011468;1.08316707;1.134341;1.00114612
21.907737;1.24999949;0.822913327;-0.45470697;0.658329901;-0.363766118;1.19584015;1.25000015;4.56716767;-2.52362382;10;1.0011467;1.00114577;1.08352409;1.134341;1.00114509
21.908737;1.24999947;0.823141598;-0.454915963;0.658512542;-0.363933309;1.19581516;1.25000015;4.56843467;-2.52478384;10;1.0011467;1.00114574;1.0838801;1.134341;1.00114507
21.909737;1.24999945;0.823369147;-0.455124774;0.658694609;-0.364100357;1.19579017;1.25000015;4.56969767;-2.52594285;10;1.00114569;1.00114472;1.08423712;1.134341;1.00114406
21.910737;1.24999944;0.823595973;-0.455333222;0.6588761;-0.364267117;1.19576518;1.25000014;4.57095666;-2.52709986;10;1.00114568;1.00114469;1.08459313;1.134341;1.00114404
21.911737;1.24999942;0.823822258;-0.455541489;0.65905716;-0.364433732;1.1957412;1.25000014;4.57221266;-2.52825586;10;1.00114468;1.00114367;1.08494913;1.134341;1.00114302
21.912737;1.2499994;0.824047821;-0.455749573;0.659237645;-0.364600203;1.19571621;1.25000014;4.57346466;-2.52941087;10;1.00114367;1.00114265;1.08530413;1.134341;1.00114201
21.913737;1.24999939;0.824272661;-0.455957295;0.659417555;-0.364766386;1.19569122;1.25000014;4.57471266;-2.53056388;10;1.00114366;1.00114263;1.08566013;1.134341;1.001142
21.915737;1.24999936;0.824720176;-0.456372196;0.659775652;-0.365098318;1.19564223;1.25000013;4.57719665;-2.53286689;10;1.00114163;1.00114058;1.08637011;1.134341;1.00113999
21.916737;1.24999935;0.824942851;-0.456579195;0.659953838;-0.365263923;1.19561823;1.25000013;4.57843264;-2.5340159;10;1.00114161;1.00114056;1.0867251;1.134341;1.00113999
21.918737;1.24999933;0.825385675;-0.45699247;0.660308199;-0.365594552;1.19556823;1.25000013;4.58089063;-2.53630991;10;1.00113958;1.00113852;1.08743406;1.134341;1.001138
21.920737;1.24999932;0.825825431;-0.457404658;0.660660111;-0.365924313;1.19551922;1.25000013;4.58333162;-2.53859791;10;1.00113756;1.00113649;1.08814201;1.134341;1.00113601
21.922737;1.2499993;0.826261758;-0.457815761;0.661009289;-0.366253209;1.1954712;1.25000013;4.5857536;-2.5408799;10;1.00113553;1.00113445;1.08884896;1.134341;1.00113403
21.923737;1.24999929;0.82647884;-0.458020771;0.661183011;-0.366417225;1.19544618;1.25000014;4.5869586;-2.54201789;10;1.00113552;1.00113444;1.08920193;1.134341;1.00113404
21.927737;1.24999926;0.827337616;-0.458838297;0.661870262;-0.367071282;1.19534912;1.25000014;4.59172556;-2.54655583;10;1.00113147;1.00113039;1.09061081;1.134341;1.00113011
21.928737;1.24999925;0.827550012;-0.459041872;0.662040236;-0.36723415;1.19532511;1.25000014;4.59290456;-2.5476858;10;1.00112946;1.00112838;1.09096279;1.134341;1.00112813
21.932737;1.24999922;0.828390067;-0.459853137;0.662712491;-0.36788318;1.19522805;1.25000015;4.59756755;-2.5521887;10;1.00112541;1.00112437;1.09236569;1.134341;1.00112423
21.934737;1.2499992;0.828804254;-0.460256718;0.663043932;-0.368206044;1.19518002;1.25000015;4.59986655;-2.55442865;10;1.0011234;1.00112238;1.09306465;1.134341;1.00112228
21.935737;1.2499992;0.829009643;-0.460457974;0.663208284;-0.368367046;1.19515501;1.25000016;4.60100655;-2.55554562;10;1.00112139;1.00112038;1.09341363;1.134341;1.00112031
21.936737;1.2499992;0.829214136;-0.460659053;0.663371915;-0.368527906;1.195131;1.25000016;4.60214155;-2.55666159;10;1.00112038;1.00111938;1.09376261;1.134341;1.00111934
21.938737;1.2499992;0.829619894;-0.461059779;0.663696583;-0.368848479;1.19508297;1.25000018;4.60439356;-2.55888554;10;1.00111837;1.00111739;1.09445858;1.134341;1.0011174
21.939737;1.2499992;0.829821339;-0.461259785;0.663857765;-0.369008481;1.19505997;1.25000019;4.60551156;-2.55999551;10;1.00111636;1.00111539;1.09480657;1.134341;1.00111542
21.941737;1.24999921;0.830220461;-0.461658365;0.664177097;-0.36932734;1.19501195;1.25000021;4.60772657;-2.56220746;10;1.00111434;1.00111341;1.09550055;1.134341;1.00111348
21.942737;1.24999922;0.830418498;-0.461857299;0.664335535;-0.369486484;1.19498794;1.25000023;4.60882558;-2.56331143;10;1.00111233;1.00111141;1.09584654;1.134341;1.00111151
21.943737;1.24999924;0.830615278;-0.462055695;0.664492964;-0.369645199;1.19496394;1.25000024;4.60991758;-2.56441241;10;1.00111132;1.00111042;1.09619254;1.134341;1.00111054
21.944737;1.24999925;0.830810981;-0.462253734;0.664649526;-0.369803629;1.19493993;1.25000026;4.61100358;-2.56551138;10;1.00110931;1.00110843;1.09653854;1.134341;1.00110857
21.945737;1.24999927;0.831005605;-0.462451416;0.664805223;-0.369961772;1.19491693;1.25000028;4.61208359;-2.56660836;10;1.0011083;1.00110744;1.09688354;1.134341;1.0011076
21.946737;1.24999929;0.83119897;-0.46264856;0.664959908;-0.370119485;1.19489292;1.25000029;4.61315659;-2.56770234;10;1.00110629;1.00110544;1.09722854;1.134341;1.00110563
21.947737;1.24999931;0.831391078;-0.462845526;0.665113582;-0.370277058;1.19486892;1.25000031;4.61422259;-2.56879532;10;1.00110527;1.00110445;1.09757255;1.134341;1.00110466
21.948737;1.24999933;0.831582104;-0.463041955;0.665266391;-0.3704342;1.19484592;1.25000032;4.61528259;-2.5698853;10;1.00110326;1.00110246;1.09791655;1.134341;1.00110269
21.949737;1.24999935;0.831771869;-0.463238026;0.665418189;-0.370591055;1.19482192;1.25000033;4.61633559;-2.57097329;10;1.00110224;1.00110147;1.09825956;1.134341;1.00110172
21.950737;1.24999937;0.831960374;-0.463433737;0.665568977;-0.370747622;1.19479892;1.25000034;4.61738159;-2.57205927;10;1.00110022;1.00109949;1.09860257;1.134341;1.00109975
21.951737;1.24999939;0.832147617;-0.46362891;0.665718754;-0.370903759;1.19477492;1.25000035;4.61842059;-2.57314226;10;1.00109921;1.0010985;1.09894458;1.134341;1.00109878
21.952737;1.24999941;0.832333778;-0.463823724;0.665867665;-0.371059609;1.19475192;1.25000036;4.61945359;-2.57422324;10;1.00109719;1.00109651;1.0992866;1.134341;1.00109681
21.953737;1.24999943;0.832518496;-0.464018179;0.666015422;-0.371215171;1.19472793;1.25000037;4.62047859;-2.57530223;10;1.00109617;1.00109553;1.09962761;1.134341;1.00109584
21.955737;1.24999946;0.832884143;-0.464405827;0.666307904;-0.371525285;1.19468094;1.25000038;4.62250759;-2.57745322;10;1.00109214;1.00109156;1.10030964;1.134341;1.00109191
21.956737;1.24999948;0.833065073;-0.464598842;0.66645263;-0.371679692;1.19465795;1.25000039;4.62351159;-2.57852421;10;1.00109112;1.00109058;1.10064966;1.134341;1.00109094
21.957737;1.2499995;0.83324474;-0.464791676;0.666596344;-0.371833956;1.19463495;1.25000039;4.62450858;-2.5795942;10;1.0010891;1.0010886;1.10098867;1.134341;1.00108898
21.959737;1.24999953;0.833600102;-0.46517572;0.666880597;-0.372141179;1.19458797;1.2500004;4.62648058;-2.58172519;10;1.00108508;1.00108463;1.1016657;1.134341;1.00108505
21.960737;1.24999954;0.833775619;-0.465367109;0.667020992;-0.372294284;1.19456498;1.2500004;4.62745457;-2.58278718;10;1.00108406;1.00108364;1.10200371;1.134341;1.00108408
21.965737;1.24999961;0.834633167;-0.466317016;0.667706934;-0.373054154;1.19445001;1.25000039;4.63221354;-2.58805816;10;1.001074;1.00107368;1.10368474;1.134341;1.00107424
21.966737;1.24999962;0.834800563;-0.466505516;0.667840829;-0.373204939;1.19442701;1.25000039;4.63314253;-2.58910416;10;1.00107299;1.00107269;1.10401874;1.134341;1.00107327
21.967737;1.24999963;0.834966515;-0.466693655;0.667973571;-0.373355436;1.19440401;1.25000038;4.63406352;-2.59014815;10;1.00107098;1.00107069;1.10435273;1.134341;1.0010713
21.969737;1.24999965;0.835294094;-0.467068483;0.66823559;-0.373655273;1.19435801;1.25000037;4.6358815;-2.59222815;10;1.00106696;1.00106669;1.10501873;1.134341;1.00106736
21.971737;1.24999968;0.835615725;-0.467441321;0.66849285;-0.373953521;1.19431299;1.25000036;4.63766647;-2.59429715;10;1.00106295;1.0010627;1.10568272;1.134341;1.00106341
21.972737;1.24999969;0.835774468;-0.467627106;0.668619821;-0.374102139;1.19428998;1.25000035;4.63854746;-2.59532815;10;1.00106095;1.0010607;1.10601371;1.134341;1.00106143
21.975737;1.24999972;0.83624169;-0.468181021;0.668993526;-0.37454525;1.19422194;1.25000032;4.64114044;-2.59840215;10;1.00105494;1.00105472;1.1070027;1.134341;1.00105549
21.978737;1.24999975;0.836695216;-0.468730588;0.669356287;-0.374984889;1.19415489;1.25000027;4.64365741;-2.60145216;10;1.00104895;1.00104876;1.10798672;1.134341;1.00104954
21.979737;1.24999976;0.836843327;-0.468912751;0.66947476;-0.375130617;1.19413288;1.25000026;4.64447941;-2.60246317;10;1.00104596;1.00104577;1.10831273;1.134341;1.00104655
21.982737;1.24999978;0.837278649;-0.469456163;0.66982298;-0.375565347;1.19406585;1.25000021;4.64689539;-2.60547919;10;1.00103997;1.00103982;1.10928878;1.134341;1.00104059
21.984737;1.24999978;0.83756099;-0.469815786;0.670048839;-0.375853048;1.19402083;1.25000017;4.64846237;-2.60747521;10;1.00103598;1.00103586;1.10993682;1.134341;1.00103661
21.985737;1.24999978;0.837699728;-0.469994694;0.670159825;-0.375996177;1.19399883;1.25000016;4.64923236;-2.60846822;10;1.00103298;1.00103288;1.11025884;1.134341;1.00103362
21.986737;1.24999979;0.837836843;-0.470173241;0.670269515;-0.376139016;1.19397682;1.25000014;4.64999335;-2.60945923;10;1.00103099;1.0010309;1.11058087;1.134341;1.00103163
21.988737;1.24999979;0.838106569;-0.470528527;0.670485297;-0.376423252;1.19393282;1.25000011;4.65149032;-2.61143126;10;1.00102699;1.00102694;1.11122292;1.134341;1.00102764
21.989737;1.24999979;0.838238821;-0.470705268;0.670591101;-0.376564648;1.19391082;1.25000009;4.6522243;-2.61241227;10;1.001024;1.00102396;1.11154295;1.134341;1.00102464
21.990737;1.2499998;0.838369631;-0.470881648;0.670695753;-0.376705755;1.19388982;1.25000007;4.65295029;-2.61339129;10;1.001022;1.00102198;1.11186197;1.134341;1.00102265
21.991737;1.2499998;0.838498819;-0.471057487;0.670799108;-0.376846429;1.19386782;1.25000006;4.65366727;-2.6143673;10;1.00102;1.00101999;1.112181;1.134341;1.00102065
21.992737;1.2499998;0.838626386;-0.471232604;0.670901167;-0.376986526;1.19384583;1.25000004;4.65437526;-2.61533932;10;1.001017;1.00101701;1.11249902;1.134341;1.00101766
21.993737;1.24999981;0.838752153;-0.471407181;0.671001786;-0.377126191;1.19382383;1.25000002;4.65507324;-2.61630833;10;1.001015;1.00101503;1.11281604;1.134341;1.00101566
21.994737;1.24999981;0.838876478;-0.471581397;0.671101251;-0.377265565;1.19380284;1.25;4.65576322;-2.61727535;10;1.001013;1.00101304;1.11313207;1.134341;1.00101366
21.995737;1.24999982;0.838999002;-0.471754892;0.671199276;-0.377404363;1.19378085;1.24999999;4.65644321;-2.61823837;10;1.00101;1.00101006;1.11344809;1.134341;1.00101066
21.996737;1.24999983;0.839119904;-0.471927847;0.671296004;-0.377542728;1.19375987;1.24999997;4.65711419;-2.61919839;10;1.001008;1.00100807;1.11376311;1.134341;1.00100866
21.997737;1.24999984;0.839239003;-0.47210026;0.67139129;-0.377680661;1.19373788;1.24999995;4.65777517;-2.62015541;10;1.00100599;1.00100608;1.11407712;1.134341;1.00100666
21.998737;1.24999985;0.839356661;-0.472272133;0.671485423;-0.377818163;1.19371689;1.24999992;4.65842815;-2.62110943;10;1.00100299;1.00100309;1.11439114;1.134341;1.00100366
21.999737;1.24999986;0.839472515;-0.472443466;0.671578115;-0.377955232;1.19369491;1.2499999;4.65907113;-2.62206045;10;1.00100098;1.0010011;1.11470315;1.134341;1.00100166
22.000737;1.24999988;0.839586748;-0.472614258;0.671669509;-0.378091869;1.19367393;1.24999988;4.65970512;-2.62300848;10;1.00099797;1.0009981;1.11501516;1.134341;1.00099865
22.001737;1.2499999;0.839699178;-0.47278433;0.671759462;-0.37822793;1.19365195;1.24999986;4.6603291;-2.62395251;10;1.00099596;1.00099611;1.11532717;1.134341;1.00099664
22.002737;1.24999991;0.839809987;-0.472953862;0.67184812;-0.378363561;1.19363097;1.24999984;4.66094409;-2.62489354;10;1.00099295;1.00099311;1.11563717;1.134341;1.00099363
22.003737;1.24999993;0.839918994;-0.473123035;0.671935337;-0.378498902;1.19360998;1.24999982;4.66154908;-2.62583257;10;1.00099093;1.00099111;1.11594717;1.134341;1.00099162
22.004737;1.24999996;0.840026378;-0.473291306;0.672021259;-0.378633525;1.193589;1.2499998;4.66214507;-2.6267666;10;1.00098792;1.00098811;1.11625617;1.134341;1.0009886
22.005737;1.24999998;0.840132142;-0.473459219;0.672105885;-0.37876786;1.19356801;1.24999978;4.66273207;-2.62769864;10;1.00098591;1.00098611;1.11656516;1.134341;1.00098658
22.006737;1.25;0.840236103;-0.473626592;0.67218907;-0.378901764;1.19354703;1.24999977;4.66330906;-2.62862767;10;1.00098289;1.0009831;1.11687215;1.134341;1.00098356
22.007737;1.25000002;0.840338263;-0.473793243;0.672270815;-0.379035092;1.19352604;1.24999976;4.66387606;-2.62955271;10;1.00098088;1.00098109;1.11717913;1.134341;1.00098154
22.008737;1.25000004;0.840438801;-0.473959355;0.672351262;-0.379167988;1.19350505;1.24999975;4.66443406;-2.63047474;10;1.00097787;1.00097809;1.11748512;1.134341;1.00097852
22.009737;1.25000006;0.840537536;-0.474124926;0.672430269;-0.379300451;1.19348406;1.24999975;4.66498206;-2.63139378;10;1.00097586;1.00097608;1.1177901;1.134341;1.0009765
22.010737;1.25000008;0.840634469;-0.474289777;0.672507835;-0.379432337;1.19346307;1.24999975;4.66552006;-2.63230881;10;1.00097285;1.00097307;1.11809508;1.134341;1.00097348
22.011737;1.2500001;0.840729781;-0.474454085;0.672584103;-0.37956379;1.19344207;1.24999975;4.66604906;-2.63322084;10;1.00097084;1.00097106;1.11839806;1.134341;1.00097146
22.012737;1.25000012;0.84082329;-0.474617854;0.672658931;-0.37969481;1.19342108;1.24999976;4.66656806;-2.63412987;10;1.00096783;1.00096805;1.11870104;1.134341;1.00096843
22.013737;1.25000013;0.840914998;-0.474781081;0.672732316;-0.379825397;1.19340108;1.24999977;4.66707707;-2.6350359;10;1.00096583;1.00096605;1.11900302;1.134341;1.00096641
22.014737;1.25000014;0.841004905;-0.474943589;0.672804259;-0.379955407;1.19338009;1.24999978;4.66757607;-2.63593792;10;1.00096283;1.00096304;1.119305;1.134341;1.00096338
22.015737;1.25000016;0.841093192;-0.475105555;0.672874905;-0.380084985;1.19335909;1.24999979;4.66806608;-2.63683694;10;1.00095983;1.00096004;1.11960498;1.134341;1.00096036
22.016737;1.25000017;0.841179678;-0.475266981;0.672944109;-0.380214128;1.19333909;1.2499998;4.66854609;-2.63773295;10;1.00095783;1.00095803;1.11990495;1.134341;1.00095833
22.017737;1.25000017;0.841264364;-0.475427868;0.67301187;-0.380342839;1.1933181;1.24999982;4.66901609;-2.63862597;10;1.00095483;1.00095503;1.12020393;1.134341;1.0009553
22.018737;1.25000018;0.841347251;-0.475588035;0.673078191;-0.380470975;1.1932981;1.24999984;4.6694761;-2.63951498;10;1.00095184;1.00095203;1.12050191;1.134341;1.00095228
22.019737;1.25000018;0.841428337;-0.475747482;0.673143068;-0.380598532;1.19327711;1.24999986;4.66992611;-2.64039998;10;1.00094984;1.00095003;1.12079888;1.134341;1.00095025
22.020737;1.25000019;0.841507623;-0.47590657;0.673206503;-0.380725802;1.19325711;1.24999988;4.67036613;-2.64128299;10;1.00094684;1.00094704;1.12109586;1.134341;1.00094723
22.021737;1.25000019;0.841585288;-0.476064937;0.67326864;-0.380852496;1.19323712;1.24999991;4.67079714;-2.64216199;10;1.00094385;1.00094404;1.12139184;1.134341;1.0009442
22.022737;1.25000019;0.841660972;-0.476222586;0.67332919;-0.380978615;1.19321712;1.24999993;4.67121715;-2.64303699;10;1.00094185;1.00094205;1.12168682;1.134341;1.00094218
22.024737;1.25000018;0.841807297;-0.476536443;0.673446248;-0.381229701;1.19317613;1.24999999;4.67202918;-2.64477898;10;1.00093586;1.00093607;1.12227378;1.134341;1.00093613
22.025737;1.25000017;0.841877576;-0.476692291;0.673502469;-0.381354381;1.19315614;1.25000001;4.6724192;-2.64564398;10;1.00093386;1.00093409;1.12256576;1.134341;1.00093411
22.026737;1.25000016;0.841946233;-0.476847598;0.673557391;-0.381478629;1.19313614;1.25000004;4.67280022;-2.64650598;10;1.00093086;1.0009311;1.12285774;1.134341;1.0009311
22.027737;1.25000015;0.842013088;-0.477002365;0.673610872;-0.381602446;1.19311615;1.25000007;4.67317123;-2.64736497;10;1.00092787;1.00092812;1.12314872;1.134341;1.00092808
22.028737;1.25000014;0.84207796;-0.477156591;0.673662767;-0.381725833;1.19309615;1.2500001;4.67353125;-2.64822096;10;1.00092587;1.00092613;1.12343871;1.134341;1.00092606
22.029737;1.25000013;0.842141208;-0.477310095;0.673713366;-0.381848644;1.19307615;1.25000012;4.67388227;-2.64907295;10;1.00092287;1.00092315;1.1237277;1.134341;1.00092305
22.031737;1.2500001;0.842262117;-0.477615123;0.673810094;-0.382092687;1.19303715;1.25000018;4.6745533;-2.65076593;10;1.00091688;1.00091718;1.12430368;1.134341;1.00091702
22.032737;1.25000008;0.842319778;-0.477766827;0.673856223;-0.382214064;1.19301715;1.2500002;4.67487332;-2.65160791;10;1.00091488;1.00091519;1.12459067;1.134341;1.00091501
22.033737;1.25000006;0.842375816;-0.47791781;0.673901055;-0.382334866;1.19299716;1.25000023;4.67518433;-2.6524459;10;1.00091189;1.00091221;1.12487567;1.134341;1.000912
22.035737;1.25000002;0.842482127;-0.478218158;0.673986105;-0.382575175;1.19295816;1.25000028;4.67577437;-2.65411287;10;1.00090589;1.00090623;1.12544567;1.134341;1.00090598
22.036737;1.25;0.842532579;-0.478367342;0.674026466;-0.382694538;1.19293915;1.25000031;4.67605439;-2.65494086;10;1.0009039;1.00090424;1.12572868;1.134341;1.00090397
22.037737;1.24999998;0.842581231;-0.478515987;0.674065386;-0.38281347;1.19291915;1.25000033;4.67632441;-2.65576584;10;1.0009009;1.00090125;1.12601068;1.134341;1.00090095
22.040737;1.24999994;0.842716195;-0.478957961;0.67417335;-0.383167094;1.19286114;1.2500004;4.67707348;-2.65821881;10;1.0008919;1.00089227;1.12685372;1.134341;1.00089191
22.041737;1.24999994;0.84275746;-0.479104085;0.674206359;-0.383284007;1.19284214;1.25000041;4.67730251;-2.6590298;10;1.0008899;1.00089027;1.12713273;1.134341;1.0008899
22.042737;1.24999993;0.842797104;-0.479249488;0.674238069;-0.383400342;1.19282313;1.25000043;4.67752254;-2.6598368;10;1.0008869;1.00088728;1.12741074;1.134341;1.00088688
22.045737;1.24999993;0.842904683;-0.479682269;0.674324116;-0.383746604;1.19276611;1.25000046;4.67811963;-2.66223878;10;1.00087789;1.00087829;1.12824078;1.134341;1.00087784
22.046737;1.24999993;0.842936938;-0.479825328;0.674349913;-0.383861062;1.1927471;1.25000047;4.67829867;-2.66303277;10;1.00087589;1.00087629;1.12851479;1.134341;1.00087582
22.048737;1.24999994;0.842995859;-0.480109464;0.674397038;-0.384088387;1.19270909;1.25000048;4.67862573;-2.66460977;10;1.0008699;1.0008703;1.12906182;1.134341;1.0008698
22.051737;1.24999997;0.843070627;-0.480530892;0.674456832;-0.384425547;1.19265306;1.25000049;4.67904083;-2.66694876;10;1.00086092;1.0008613;1.12987587;1.134341;1.00086077
22.052737;1.24999998;0.843091884;-0.480670168;0.674473829;-0.38453697;1.19263405;1.25000049;4.67915886;-2.66772176;10;1.00085893;1.0008593;1.13014589;1.134341;1.00085877
22.053737;1.25;0.843111157;-0.480808903;0.67448924;-0.384647957;1.19261605;1.25000048;4.67926589;-2.66849176;10;1.00085593;1.0008563;1.13041491;1.134341;1.00085577
22.054737;1.25000002;0.843128807;-0.480946918;0.674503351;-0.384758368;1.19259704;1.25000048;4.67936392;-2.66925776;10;1.00085294;1.0008533;1.13068293;1.134341;1.00085277
22.056737;1.25000005;0.843158698;-0.481221152;0.674527245;-0.384977741;1.19256102;1.25000046;4.67952997;-2.67077976;10;1.00084696;1.00084729;1.13121598;1.134341;1.00084678
22.058737;1.2500001;0.843181199;-0.481492869;0.674545225;-0.385195092;1.192524;1.25000042;4.67965503;-2.67228777;10;1.00084097;1.00084128;1.13174503;1.134341;1.0008408
22.059737;1.25000013;0.843189659;-0.481627831;0.67455198;-0.385303046;1.19250599;1.2500004;4.67970205;-2.67303678;10;1.00083898;1.00083928;1.13200906;1.134341;1.00083881
22.060737;1.25000016;0.843196315;-0.481762254;0.674557293;-0.385410566;1.19248698;1.25000038;4.67973908;-2.67378278;10;1.00083599;1.00083627;1.13227208;1.134341;1.00083582
22.063737;1.25000024;0.843205665;-0.482161573;0.674564724;-0.385729955;1.19243294;1.2500003;4.67979115;-2.67599882;10;1.00082702;1.00082726;1.13305516;1.134341;1.00082685
22.064737;1.25000027;0.84320512;-0.482293482;0.67456427;-0.385835456;1.19241493;1.25000027;4.67978817;-2.67673084;10;1.00082403;1.00082425;1.13331418;1.134341;1.00082386
22.065737;1.2500003;0.843202774;-0.482424672;0.674562374;-0.38594038;1.19239691;1.25000023;4.67977519;-2.67745886;10;1.00082103;1.00082125;1.13357221;1.134341;1.00082088
22.066737;1.25000032;0.843198628;-0.482555323;0.674559037;-0.386044872;1.1923789;1.2500002;4.67975221;-2.67818388;10;1.00081904;1.00081925;1.13383022;1.134341;1.00081889
22.068737;1.25000036;0.843185112;-0.482814821;0.674548184;-0.386252413;1.19234388;1.25000013;4.67967724;-2.67962392;10;1.00081307;1.00081324;1.13434226;1.134341;1.00081291
22.070737;1.25000039;0.843164392;-0.483071793;0.674531568;-0.386457937;1.19230887;1.25000007;4.67956227;-2.68104995;10;1.00080709;1.00080723;1.13485128;1.134341;1.00080695
22.072737;1.2500004;0.843136463;-0.483326414;0.674509194;-0.38666159;1.19227285;1.25;4.67940728;-2.68246299;10;1.00080112;1.00080122;1.1353563;1.134341;1.00080098
22.073737;1.25000041;0.843119886;-0.483452909;0.674495919;-0.38676277;1.19225585;1.24999997;4.67931528;-2.68316501;10;1.00079914;1.00079922;1.13560731;1.134341;1.000799
22.075737;1.2500004;0.843081321;-0.483703728;0.674465049;-0.386963402;1.19222084;1.24999992;4.67910129;-2.68455705;10;1.00079317;1.00079321;1.13610833;1.134341;1.00079304
22.076737;1.25000039;0.843059336;-0.483828412;0.674447453;-0.387063143;1.19220384;1.2499999;4.67897928;-2.68524906;10;1.0007902;1.00079021;1.13635634;1.134341;1.00079006
22.078737;1.25000036;0.843010318;-0.484075605;0.674408234;-0.387260901;1.19216885;1.24999985;4.67870728;-2.6866211;10;1.00078424;1.00078422;1.13685135;1.134341;1.0007841
22.079737;1.25000035;0.842983106;-0.484198477;0.674386465;-0.387359206;1.19215185;1.24999984;4.67855627;-2.68730311;10;1.00078227;1.00078223;1.13709736;1.134341;1.00078212
22.080737;1.25000033;0.842954091;-0.484320623;0.674363256;-0.387456937;1.19213486;1.24999982;4.67839526;-2.68798113;10;1.0007793;1.00077923;1.13734337;1.134341;1.00077914
22.081737;1.25000031;0.842923454;-0.484442227;0.674338754;-0.387554237;1.19211786;1.2499998;4.67822525;-2.68865615;10;1.00077633;1.00077624;1.13758737;1.134341;1.00077616
22.084737;1.25000025;0.842820914;-0.484803236;0.674256751;-0.387843127;1.19206688;1.24999976;4.67765621;-2.69066019;10;1.00076742;1.00076727;1.1383154;1.134341;1.00076721
22.085737;1.25000023;0.842783429;-0.484922487;0.674226779;-0.387938561;1.19204989;1.24999974;4.67744819;-2.6913222;10;1.00076545;1.00076529;1.1385564;1.134341;1.00076522
22.086737;1.2500002;0.842744144;-0.485041014;0.674195366;-0.38803342;1.1920329;1.24999972;4.67723017;-2.69198021;10;1.00076248;1.0007623;1.13879741;1.134341;1.00076224
22.087737;1.25000018;0.842703058;-0.485159001;0.674162516;-0.388127848;1.19201691;1.24999971;4.67700214;-2.69263523;10;1.0007595;1.00075931;1.13903642;1.134341;1.00075925
22.088737;1.25000016;0.84266017;-0.485276446;0.674128227;-0.388221844;1.19199991;1.24999969;4.67676412;-2.69328724;10;1.00075653;1.00075632;1.13927443;1.134341;1.00075627
22.089737;1.25000014;0.842615843;-0.485393349;0.674092787;-0.388315406;1.19198292;1.24999967;4.67651809;-2.69393625;10;1.00075355;1.00075333;1.13951244;1.134341;1.00075328
22.090737;1.25000012;0.842569716;-0.48550953;0.674055906;-0.388408393;1.19196693;1.24999966;4.67626207;-2.69458126;10;1.00075158;1.00075134;1.13974945;1.134341;1.0007513
22.092737;1.25000008;0.842472242;-0.485740273;0.673977968;-0.388593069;1.19193293;1.24999963;4.67572102;-2.69586228;10;1.00074561;1.00074536;1.14022047;1.134341;1.00074533
22.093737;1.25000005;0.842421075;-0.485854834;0.673937053;-0.388684757;1.19191693;1.24999962;4.67543699;-2.69649829;10;1.00074263;1.00074236;1.14045447;1.134341;1.00074234
22.094737;1.25000004;0.842368108;-0.485968857;0.673894697;-0.388776014;1.19190092;1.2499996;4.67514297;-2.6971313;10;1.00074064;1.00074036;1.14068747;1.134341;1.00074036
22.096737;1.25;0.842257489;-0.486195102;0.673806235;-0.38895708;1.1918679;1.24999958;4.67452893;-2.69838732;10;1.00073465;1.00073436;1.14115147;1.134341;1.00073438
22.097737;1.24999998;0.84219966;-0.486307325;0.673759984;-0.38904689;1.19185188;1.24999957;4.67420791;-2.69901032;10;1.00073165;1.00073136;1.14138247;1.134341;1.00073139
22.098737;1.24999996;0.842140028;-0.48641901;0.673712291;-0.389136267;1.19183487;1.24999957;4.67387689;-2.69963033;10;1.00072965;1.00072935;1.14161246;1.134341;1.0007294
22.099737;1.24999995;0.842078956;-0.486530156;0.673663443;-0.38922521;1.19181885;1.24999956;4.67353788;-2.70024734;10;1.00072664;1.00072634;1.14184145;1.134341;1.00072641
22.100737;1.24999994;0.842016082;-0.486640763;0.673613153;-0.389313718;1.19180283;1.24999956;4.67318887;-2.70086134;10;1.00072363;1.00072333;1.14207044;1.134341;1.00072341
22.101737;1.24999993;0.841951767;-0.486750831;0.673561707;-0.389401792;1.19178681;1.24999955;4.67283186;-2.70147234;10;1.00072062;1.00072032;1.14229743;1.134341;1.00072042
22.102737;1.24999992;0.84188565;-0.486860359;0.67350882;-0.389489433;1.1917708;1.24999955;4.67246486;-2.70208034;10;1.0007186;1.0007183;1.14252442;1.134341;1.00071843
22.104737;1.24999992;0.841748729;-0.487077621;0.673399295;-0.389663267;1.19173877;1.24999956;4.67170487;-2.70328634;10;1.00071255;1.00071227;1.14297539;1.134341;1.00071244
22.105737;1.24999992;0.841677926;-0.487185532;0.673342657;-0.389749606;1.19172276;1.24999956;4.67131187;-2.70388533;10;1.00071052;1.00071025;1.14319937;1.134341;1.00071045
22.108737;1.24999994;0.841455784;-0.487505858;0.673164952;-0.390005883;1.19167574;1.24999959;4.67007892;-2.70566331;10;1.00070142;1.0007012;1.14386632;1.134341;1.00070146
22.109737;1.24999995;0.841378492;-0.487611435;0.673103119;-0.390090349;1.19165974;1.2499996;4.66964993;-2.7062493;10;1.00069938;1.00069919;1.1440873;1.134341;1.00069946
22.110737;1.24999996;0.841299759;-0.487716655;0.673040131;-0.390174528;1.19164474;1.24999961;4.66921295;-2.70683329;10;1.00069634;1.00069617;1.14430728;1.134341;1.00069646
22.111737;1.24999998;0.841219403;-0.487821335;0.672975844;-0.390258276;1.19162874;1.24999962;4.66876697;-2.70741427;10;1.0006943;1.00069416;1.14452727;1.134341;1.00069447
22.112737;1.24999999;0.841137605;-0.487925296;0.672910402;-0.39034145;1.19161374;1.24999963;4.66831299;-2.70799126;10;1.00069126;1.00069115;1.14474525;1.134341;1.00069147
22.113737;1.25000001;0.841054186;-0.488028899;0.672843662;-0.390424338;1.19159775;1.24999964;4.66785001;-2.70856624;10;1.00068822;1.00068813;1.14496323;1.134341;1.00068847
22.114737;1.25000002;0.840969326;-0.488131962;0.672775767;-0.390506796;1.19158275;1.24999966;4.66737903;-2.70913823;10;1.00068619;1.00068612;1.14518021;1.134341;1.00068647
22.116737;1.25000005;0.840794743;-0.488336651;0.672636086;-0.390670564;1.19155178;1.24999968;4.66641007;-2.7102742;10;1.00068012;1.0006801;1.14561116;1.134341;1.00068048
22.117737;1.25000006;0.840705379;-0.488438096;0.672564587;-0.39075173;1.19153679;1.24999969;4.66591408;-2.71083718;10;1.00067809;1.00067809;1.14582614;1.134341;1.00067848
22.118737;1.25000007;0.840614396;-0.488539003;0.672491792;-0.390832464;1.1915208;1.2499997;4.6654091;-2.71139717;10;1.00067506;1.00067508;1.14603912;1.134341;1.00067548
22.119737;1.25000009;0.840521973;-0.488639551;0.672417843;-0.390912909;1.19150582;1.24999971;4.66489612;-2.71195515;10;1.00067303;1.00067307;1.1462521;1.134341;1.00067349
22.120737;1.2500001;0.840427929;-0.48873956;0.672342597;-0.390992921;1.19149083;1.24999972;4.66437414;-2.71251014;10;1.00067001;1.00067006;1.14646507;1.134341;1.00067049
22.121737;1.25000012;0.840332625;-0.488839029;0.672266342;-0.391072501;1.19147585;1.24999973;4.66384515;-2.71306212;10;1.00066799;1.00066804;1.14667605;1.134341;1.00066849
22.122737;1.25000013;0.840235702;-0.48893814;0.672188789;-0.39115179;1.19146086;1.24999974;4.66330717;-2.71361211;10;1.00066498;1.00066503;1.14688702;1.134341;1.00066549
22.123737;1.25000015;0.840137339;-0.489036532;0.672110084;-0.391230502;1.19144587;1.24999974;4.66276118;-2.7141581;10;1.00066296;1.00066302;1.147096;1.134341;1.00066348
22.124737;1.25000017;0.840037715;-0.489134566;0.672030368;-0.391308924;1.19143087;1.24999975;4.6622082;-2.71470208;10;1.00065996;1.00066001;1.14730497;1.134341;1.00066048
22.125737;1.25000018;0.839936471;-0.489232061;0.671949355;-0.391386912;1.19141588;1.24999975;4.66164621;-2.71524307;10;1.00065795;1.000658;1.14751395;1.134341;1.00065847
22.126737;1.2500002;0.839833786;-0.489329198;0.671867189;-0.39146461;1.19140089;1.24999976;4.66107623;-2.71578205;10;1.00065495;1.00065499;1.14772093;1.134341;1.00065546
22.127737;1.25000022;0.839729839;-0.489425796;0.671784012;-0.391541873;1.19138589;1.24999976;4.66049924;-2.71631804;10;1.00065294;1.00065299;1.14792791;1.134341;1.00065344
22.128737;1.25000024;0.839624269;-0.489521855;0.671699537;-0.391618703;1.1913709;1.24999976;4.65991325;-2.71685102;10;1.00064995;1.00064998;1.14813388;1.134341;1.00065043
22.129737;1.25000026;0.839517437;-0.489617376;0.671614052;-0.3916951;1.1913559;1.24999977;4.65932027;-2.717381;10;1.00064795;1.00064797;1.14833887;1.134341;1.00064841
22.130737;1.25000028;0.839409344;-0.489712539;0.671527555;-0.391771206;1.1913409;1.24999977;4.65872028;-2.71790899;10;1.00064495;1.00064497;1.14854385;1.134341;1.00064539
22.131737;1.2500003;0.839299627;-0.489807344;0.67143976;-0.391847021;1.19132691;1.24999977;4.65811129;-2.71843497;10;1.00064296;1.00064297;1.14874783;1.134341;1.00064337
22.132737;1.25000032;0.839188648;-0.489901432;0.671350956;-0.39192226;1.19131191;1.24999977;4.65749529;-2.71895696;10;1.00063997;1.00063997;1.14895082;1.134341;1.00064035
22.134737;1.25000035;0.838962722;-0.490088533;0.671170172;-0.392071864;1.19128292;1.24999977;4.6562413;-2.71999493;10;1.00063598;1.00063597;1.14935479;1.134341;1.00063631
22.135737;1.25000037;0.838847775;-0.490181367;0.671078193;-0.392146088;1.19126792;1.24999978;4.6556033;-2.72050991;10;1.00063299;1.00063297;1.14955578;1.134341;1.00063329
22.137737;1.25000039;0.838613734;-0.490365777;0.670890917;-0.392293517;1.19123894;1.24999978;4.65430431;-2.72153289;10;1.00062901;1.00062899;1.14995476;1.134341;1.00062925
22.138737;1.2500004;0.83849464;-0.490457174;0.670795619;-0.39236658;1.19122495;1.24999978;4.6536433;-2.72203988;10;1.00062602;1.000626;1.15015375;1.134341;1.00062623
22.140737;1.25000042;0.838252846;-0.490638885;0.670602143;-0.392511833;1.19119597;1.24999978;4.6523013;-2.72304786;10;1.00062205;1.00062201;1.15054874;1.134341;1.00062218
22.141737;1.25000042;0.838130148;-0.4907292;0.670503963;-0.392584025;1.19118198;1.24999978;4.65162029;-2.72354886;10;1.00061906;1.00061902;1.15074574;1.134341;1.00061916
22.143737;1.25000043;0.837880604;-0.490908199;0.670304287;-0.392727105;1.19115301;1.24999978;4.65023528;-2.72454185;10;1.00061507;1.00061504;1.15113673;1.134341;1.00061512
22.144737;1.25000043;0.837754121;-0.490997064;0.670203081;-0.392798139;1.19113902;1.24999979;4.64953327;-2.72503484;10;1.00061308;1.00061305;1.15133073;1.134341;1.00061311
22.145737;1.25000043;0.837626197;-0.491085566;0.670100722;-0.392868883;1.19112504;1.24999979;4.64882326;-2.72552584;10;1.00061009;1.00061007;1.15152473;1.134341;1.00061009
