time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
22.147737;1.25000043;0.837366926;-0.491261297;0.669893266;-0.393009363;1.19109708;1.2499998;4.64738424;-2.72650084;10;1.00060609;1.00060609;1.15191073;1.134341;1.00060607
22.148737;1.25000042;0.837235581;-0.491348527;0.669788171;-0.3930791;1.1910831;1.24999981;4.64665523;-2.72698484;10;1.0006041;1.00060411;1.15210174;1.134341;1.00060406
22.149737;1.25000042;0.837102974;-0.491435391;0.669682067;-0.393148549;1.19106912;1.24999981;4.64591921;-2.72746685;10;1.0006011;1.00060112;1.15229274;1.134341;1.00060105
22.152737;1.25000043;0.836698118;-0.491693624;0.669358141;-0.393355037;1.19102718;1.24999985;4.64367217;-2.72889986;10;1.00059512;1.00059514;1.15286275;1.134341;1.00059504
22.156737;1.25000044;0.836142249;-0.492032194;0.668913426;-0.393625816;1.19097123;1.2499999;4.6405871;-2.73077888;10;1.00058715;1.00058716;1.15361274;1.134341;1.00058704
22.157737;1.25000045;0.836000617;-0.492115977;0.668800124;-0.39369283;1.19095824;1.24999992;4.63980108;-2.73124388;10;1.00058516;1.00058516;1.15379873;1.134341;1.00058504
22.159737;1.25000046;0.835713923;-0.492282277;0.668570783;-0.393825857;1.19093025;1.24999994;4.63821005;-2.73216688;10;1.00058118;1.00058116;1.15416872;1.134341;1.00058103
22.166737;1.25000052;0.834677888;-0.492853585;0.667742081;-0.394282957;1.1908353;1.24999997;4.63246092;-2.73533786;10;1.0005672;1.00056718;1.15544367;1.134341;1.00056703
22.168737;1.25000054;0.83437296;-0.493013745;0.667498177;-0.394411129;1.19080832;1.24999996;4.63076888;-2.73622686;10;1.0005632;1.00056318;1.15580264;1.134341;1.00056304
22.169737;1.25000055;0.834219055;-0.493093191;0.667375069;-0.394474712;1.19079533;1.24999996;4.62991485;-2.73666786;10;1.0005612;1.00056118;1.15598163;1.134341;1.00056104
22.170737;1.25000056;0.834064069;-0.493172458;0.667251095;-0.394538151;1.19078233;1.24999995;4.62905483;-2.73710786;10;1.0005592;1.00055917;1.15615962;1.134341;1.00055905
22.171737;1.25000057;0.833908362;-0.493251542;0.667126543;-0.394601447;1.19076834;1.24999995;4.6281908;-2.73754686;10;1.0005582;1.00055817;1.1563376;1.134341;1.00055806
22.174737;1.2500006;0.833435664;-0.493486625;0.66674841;-0.394789606;1.19072834;1.24999992;4.62556771;-2.73885189;10;1.00055219;1.00055215;1.15686655;1.134341;1.00055208
22.175737;1.25000061;0.833276357;-0.493564264;0.66662097;-0.39485175;1.19071534;1.24999991;4.62468368;-2.7392829;10;1.00055018;1.00055014;1.15704253;1.134341;1.00055009
22.176737;1.25000061;0.83311615;-0.493641721;0.666492811;-0.39491375;1.19070234;1.2499999;4.62379465;-2.73971292;10;1.00054918;1.00054913;1.15721751;1.134341;1.0005491
22.178737;1.25000061;0.832793219;-0.493795735;0.666234477;-0.395037029;1.19067632;1.24999987;4.62200259;-2.74056796;10;1.00054516;1.00054511;1.15756547;1.134341;1.00054511
22.179737;1.25000061;0.832630495;-0.493872472;0.666104302;-0.395098453;1.19066331;1.24999985;4.62109957;-2.74099399;10;1.00054415;1.0005441;1.15773845;1.134341;1.00054412
22.180737;1.2500006;0.83246705;-0.493948667;0.665973552;-0.395159446;1.1906503;1.24999983;4.62019254;-2.74141701;10;1.00054213;1.00054209;1.15791144;1.134341;1.00054213
22.181737;1.25000059;0.832302708;-0.494024864;0.665842083;-0.395220438;1.19063629;1.24999982;4.61928052;-2.74184004;10;1.00054012;1.00054008;1.15808342;1.134341;1.00054014
22.182737;1.25000058;0.832137825;-0.494100521;0.665710184;-0.395280999;1.19062328;1.2499998;4.6183655;-2.74226007;10;1.0005391;1.00053906;1.1582554;1.134341;1.00053915
22.183737;1.25000056;0.831971864;-0.494176179;0.665577422;-0.39534156;1.19061027;1.24999978;4.61744448;-2.7426801;10;1.00053709;1.00053705;1.15842639;1.134341;1.00053716
22.184737;1.25000054;0.831805364;-0.494251479;0.665444227;-0.395401833;1.19059726;1.24999977;4.61652047;-2.74309812;10;1.00053607;1.00053604;1.15859738;1.134341;1.00053617
22.186737;1.25000049;0.831470024;-0.494401365;0.665175968;-0.395521803;1.19057123;1.24999974;4.61465944;-2.74393018;10;1.00053203;1.00053201;1.15893736;1.134341;1.00053219
22.187737;1.25000046;0.831301186;-0.49447577;0.665040902;-0.395581356;1.19055822;1.24999973;4.61372243;-2.74434321;10;1.00053102;1.000531;1.15910736;1.134341;1.00053121
22.188737;1.25000043;0.83113181;-0.494550178;0.664905405;-0.395640908;1.1905462;1.24999972;4.61278243;-2.74475624;10;1.000529;1.00052898;1.15927636;1.134341;1.00052922
22.189737;1.25000039;0.830961715;-0.494624227;0.664769332;-0.395700171;1.19053319;1.24999972;4.61183842;-2.74516726;10;1.00052798;1.00052797;1.15944435;1.134341;1.00052824
22.190737;1.25000036;0.830790901;-0.494698098;0.664632682;-0.395759289;1.19052018;1.24999971;4.61089042;-2.74557729;10;1.00052596;1.00052596;1.15961235;1.134341;1.00052627
22.191737;1.25000032;0.830619368;-0.494771788;0.664495456;-0.395818261;1.19050717;1.24999972;4.60993841;-2.74598631;10;1.00052495;1.00052495;1.15978035;1.134341;1.00052529
22.192737;1.25000028;0.830447296;-0.494845119;0.664357798;-0.395876942;1.19049416;1.24999972;4.60898341;-2.74639334;10;1.00052393;1.00052394;1.15994736;1.134341;1.00052431
22.193737;1.25000024;0.830274503;-0.494918449;0.664219564;-0.395935622;1.19048114;1.24999972;4.60802441;-2.74680036;10;1.00052191;1.00052193;1.16011336;1.134341;1.00052234
22.194737;1.2500002;0.83010117;-0.494991419;0.664080898;-0.395994011;1.19046813;1.24999973;4.60706241;-2.74720538;10;1.00052089;1.00052093;1.16028036;1.134341;1.00052137
22.195737;1.25000016;0.829927299;-0.495064207;0.663941801;-0.396052252;1.19045612;1.24999974;4.60609741;-2.74760939;10;1.00051887;1.00051892;1.16044536;1.134341;1.0005194
22.197737;1.25000008;0.829577573;-0.495209242;0.663662024;-0.396168293;1.19043009;1.24999977;4.60415642;-2.74841442;10;1.00051684;1.00051691;1.16077637;1.134341;1.00051745
22.198737;1.25000004;0.829401718;-0.495281308;0.663521345;-0.396225948;1.19041708;1.24999978;4.60318043;-2.74881443;10;1.00051483;1.0005149;1.16094037;1.134341;1.00051547
22.201737;1.24999993;0.828871448;-0.495496779;0.663097149;-0.396398325;1.19037904;1.24999983;4.60023745;-2.75001043;10;1.00051179;1.0005119;1.16143236;1.134341;1.00051254
22.202737;1.2499999;0.828693608;-0.495568302;0.662954888;-0.39645554;1.19036703;1.24999985;4.59925046;-2.75040743;10;1.00050978;1.0005099;1.16159535;1.134341;1.00051056
22.206737;1.24999978;0.827977372;-0.49585259;0.662381962;-0.396682945;1.19031596;1.24999994;4.5952755;-2.75198538;10;1.00050577;1.00050592;1.16224332;1.134341;1.00050663
22.207737;1.24999976;0.827797183;-0.495923215;0.662237832;-0.396739432;1.19030394;1.24999996;4.59427551;-2.75237736;10;1.00050378;1.00050392;1.16240431;1.134341;1.00050464
22.210737;1.2499997;0.827254089;-0.496134558;0.66180342;-0.396908458;1.19026587;1.25000003;4.59126156;-2.75355032;10;1.0005008;1.00050094;1.16288527;1.134341;1.00050168
22.214737;1.24999965;0.826524663;-0.49641421;0.661219972;-0.397132083;1.19021577;1.25000009;4.58721361;-2.75510226;10;1.00049685;1.00049695;1.16352321;1.134341;1.00049772
22.219737;1.24999961;0.825605476;-0.496761478;0.660484754;-0.397409722;1.19015266;1.25000011;4.5821127;-2.75702923;10;1.00049195;1.00049196;1.16431311;1.134341;1.00049276
22.220737;1.2499996;0.825420772;-0.496830685;0.660337018;-0.397465045;1.19014065;1.2500001;4.58108772;-2.75741323;10;1.00049198;1.00049196;1.16447009;1.134341;1.00049277
22.224737;1.24999957;0.824679611;-0.497106635;0.65974418;-0.397685624;1.19009061;1.25000006;4.5769748;-2.75894423;10;1.0004881;1.00048793;1.16509601;1.134341;1.00048876
22.225737;1.24999957;0.824493826;-0.497175311;0.659595567;-0.397740519;1.1900786;1.25000004;4.57594381;-2.75932523;10;1.00048813;1.00048792;1.165252;1.134341;1.00048875
22.228737;1.24999957;0.823935574;-0.49738134;0.659148983;-0.397905217;1.1900416;1.25;4.57284586;-2.76046823;10;1.00048522;1.00048489;1.16571797;1.134341;1.00048571
22.229737;1.24999957;0.823749071;-0.497450016;0.658999777;-0.397960121;1.19002859;1.24999998;4.57181088;-2.76084923;10;1.00048524;1.00048487;1.16587296;1.134341;1.00048569
22.231737;1.24999958;0.823375887;-0.497587006;0.658701209;-0.398069645;1.19000359;1.24999994;4.5697399;-2.76160921;10;1.00048329;1.00048284;1.16618296;1.134341;1.00048364
22.232737;1.24999959;0.823189207;-0.497655318;0.658551848;-0.398124265;1.18999159;1.24999993;4.56870391;-2.76198821;10;1.00048331;1.00048282;1.16633696;1.134341;1.00048361
22.233737;1.2499996;0.823002348;-0.49772381;0.658402339;-0.39817903;1.18997959;1.24999991;4.56766693;-2.7623682;10;1.00048233;1.0004818;1.16649097;1.134341;1.00048258
22.234737;1.24999961;0.822815491;-0.497792119;0.65825283;-0.398233653;1.18996659;1.2499999;4.56662994;-2.76274719;10;1.00048234;1.00048178;1.16664598;1.134341;1.00048254
22.235737;1.24999963;0.822628635;-0.497860607;0.658103319;-0.39828842;1.18995459;1.24999988;4.56559295;-2.76312718;10;1.00048135;1.00048076;1.16679899;1.134341;1.0004815
22.236737;1.24999964;0.822441601;-0.497928912;0.657953666;-0.398343043;1.18994259;1.24999987;4.56455497;-2.76350617;10;1.00048136;1.00048074;1.166953;1.134341;1.00048146
22.237737;1.24999965;0.822254569;-0.497997216;0.657804011;-0.398397669;1.18992959;1.24999986;4.56351698;-2.76388516;10;1.00048036;1.00047973;1.16710702;1.134341;1.00048041
22.238737;1.24999966;0.82206754;-0.498065519;0.657654359;-0.398452294;1.1899176;1.24999985;4.56247899;-2.76426416;10;1.00048037;1.00047971;1.16726003;1.134341;1.00048037
22.239737;1.24999967;0.821880692;-0.49813382;0.657504852;-0.398506921;1.1899046;1.24999985;4.56144201;-2.76464315;10;1.00047937;1.0004787;1.16741305;1.134341;1.00047932
22.240737;1.24999968;0.821693667;-0.49820212;0.657355204;-0.398561547;1.18989261;1.24999984;4.56040402;-2.76502214;10;1.00047937;1.00047869;1.16756606;1.134341;1.00047927
22.241737;1.24999969;0.821506644;-0.498270418;0.657205558;-0.398616172;1.18988061;1.24999984;4.55936604;-2.76540113;10;1.00047837;1.00047768;1.16771908;1.134341;1.00047822
22.243737;1.24999971;0.821132962;-0.498407015;0.656906565;-0.398725422;1.18985563;1.24999983;4.55729207;-2.76615912;10;1.00047837;1.00047767;1.16802511;1.134341;1.00047812
22.244737;1.24999972;0.820946122;-0.498475492;0.656757072;-0.398780189;1.18984364;1.24999982;4.55625509;-2.76653912;10;1.00047737;1.00047667;1.16817712;1.134341;1.00047707
22.246737;1.24999974;0.820572806;-0.498612268;0.656458383;-0.398889577;1.18981865;1.24999982;4.55418312;-2.76729812;10;1.00047737;1.00047667;1.16848215;1.134341;1.00047697
22.247737;1.24999975;0.820386328;-0.498680567;0.656309187;-0.398944197;1.18980665;1.24999982;4.55314813;-2.76767712;10;1.00047638;1.00047567;1.16863516;1.134341;1.00047592
22.249737;1.24999978;0.820013731;-0.498817523;0.656011088;-0.399053724;1.18978165;1.24999981;4.55108016;-2.76843713;10;1.00047639;1.00047568;1.16893919;1.134341;1.00047583
22.250737;1.24999979;0.819827793;-0.498886183;0.655862331;-0.39910863;1.18976865;1.24999981;4.55004817;-2.76881814;10;1.0004754;1.00047468;1.1690912;1.134341;1.00047479
22.255737;1.24999985;0.818900082;-0.499229661;0.655120177;-0.399383303;1.18970764;1.24999981;4.54489919;-2.77072416;10;1.00047544;1.0004747;1.16985027;1.134341;1.0004746
22.256737;1.24999986;0.818715225;-0.499298499;0.654972303;-0.399438355;1.18969464;1.24999981;4.54387319;-2.77110617;10;1.00047544;1.0004747;1.17000229;1.134341;1.00047457
22.257737;1.24999986;0.81853055;-0.499367519;0.654824577;-0.399493552;1.18968264;1.24999981;4.54284818;-2.77148917;10;1.00047445;1.00047371;1.1701533;1.134341;1.00047354
22.265737;1.24999986;0.817064003;-0.499922542;0.653651519;-0.39993752;1.18958268;1.24999979;4.53470806;-2.77456913;10;1.00047451;1.00047376;1.17136648;1.134341;1.00047338
22.266737;1.24999986;0.816882039;-0.499992278;0.653505974;-0.399993318;1.18957069;1.24999979;4.53369804;-2.77495612;10;1.00047552;1.00047477;1.17151851;1.134341;1.00047436
22.271737;1.24999985;0.815978883;-0.500343283;0.652783577;-0.400274205;1.18950779;1.24999982;4.52868496;-2.77690408;10;1.00047555;1.0004748;1.17227668;1.134341;1.00047428
22.272737;1.24999985;0.815799439;-0.500413915;0.652640047;-0.400330732;1.18949581;1.24999983;4.52768895;-2.77729607;10;1.00047656;1.00047581;1.17242872;1.134341;1.00047526
22.273737;1.24999985;0.815620534;-0.500484546;0.652496947;-0.400387258;1.18948283;1.24999984;4.52669594;-2.77768806;10;1.00047656;1.00047582;1.17258075;1.134341;1.00047525
22.274737;1.24999985;0.815441987;-0.500555359;0.652354134;-0.400443928;1.18947085;1.24999986;4.52570493;-2.77808105;10;1.00047656;1.00047582;1.17273279;1.134341;1.00047524
22.275737;1.24999985;0.81526398;-0.500626353;0.652211752;-0.400500743;1.18945787;1.24999988;4.52471692;-2.77847505;10;1.00047656;1.00047583;1.17288483;1.134341;1.00047524
22.276737;1.24999986;0.815086512;-0.500697528;0.652069803;-0.400557701;1.18944489;1.24999989;4.52373192;-2.77887004;10;1.00047757;1.00047684;1.17303787;1.134341;1.00047624
22.278737;1.24999986;0.814733011;-0.500840425;0.651787056;-0.400672046;1.18941992;1.24999993;4.52176991;-2.77966302;10;1.00047757;1.00047685;1.17334195;1.134341;1.00047625
22.279737;1.24999987;0.814556979;-0.500911967;0.651646258;-0.400729289;1.18940793;1.24999996;4.52079292;-2.78006001;10;1.00047857;1.00047786;1.17349499;1.134341;1.00047726
22.280737;1.24999988;0.814381668;-0.500983871;0.651506036;-0.40078682;1.18939494;1.24999998;4.51981992;-2.780459;10;1.00047858;1.00047786;1.17364703;1.134341;1.00047727
22.281737;1.24999988;0.814206716;-0.501055776;0.651366101;-0.400844349;1.18938195;1.25;4.51884893;-2.78085799;10;1.00047958;1.00047887;1.17380007;1.134341;1.00047829
22.282737;1.24999989;0.814032305;-0.501127865;0.651226597;-0.400902021;1.18936995;1.25000002;4.51788094;-2.78125798;10;1.00047959;1.00047888;1.17395312;1.134341;1.00047831
22.283737;1.2499999;0.813858614;-0.501200314;0.65108767;-0.40095998;1.18935695;1.25000004;4.51691696;-2.78165997;10;1.0004796;1.00047889;1.17410616;1.134341;1.00047833
22.284737;1.24999991;0.813685465;-0.501272763;0.650949175;-0.401017938;1.18934395;1.25000006;4.51595597;-2.78206195;10;1.00048061;1.00047989;1.1742592;1.134341;1.00047936
22.285737;1.24999992;0.813512857;-0.501345574;0.650811112;-0.401076184;1.18933194;1.25000007;4.51499799;-2.78246594;10;1.00048062;1.0004799;1.17441225;1.134341;1.00047939
22.286737;1.24999993;0.813340971;-0.501418383;0.650673623;-0.40113443;1.18931894;1.25000009;4.51404402;-2.78286993;10;1.00048163;1.00048091;1.1745663;1.134341;1.00048042
22.287737;1.24999994;0.813169628;-0.501491551;0.650536568;-0.401192965;1.18930593;1.25000011;4.51309304;-2.78327592;10;1.00048165;1.00048093;1.17471934;1.134341;1.00048045
22.288737;1.24999995;0.812998825;-0.501564716;0.650399943;-0.4012515;1.18929291;1.25000013;4.51214507;-2.78368191;10;1.00048267;1.00048194;1.17487339;1.134341;1.00048148
22.289737;1.24999997;0.812828925;-0.50163824;0.650264039;-0.401310323;1.1892809;1.25000015;4.51120211;-2.7840899;10;1.00048269;1.00048196;1.17502743;1.134341;1.00048152
22.290737;1.24999998;0.812659387;-0.501711942;0.650128422;-0.401369291;1.18926789;1.25000016;4.51026114;-2.78449889;10;1.00048371;1.00048297;1.17518147;1.134341;1.00048255
22.291737;1.24999999;0.812490749;-0.501785819;0.649993524;-0.401428403;1.18925487;1.25000018;4.50932518;-2.78490888;10;1.00048473;1.00048399;1.17533551;1.134341;1.00048358
22.292737;1.25000001;0.812322654;-0.501859873;0.649859057;-0.401487661;1.18924186;1.25000019;4.50839221;-2.78531987;10;1.00048475;1.00048401;1.17548955;1.134341;1.00048361
22.294737;1.25000003;0.811988627;-0.502008694;0.64959185;-0.401606753;1.18921683;1.25000021;4.50653829;-2.78614586;10;1.00048679;1.00048606;1.17579962;1.134341;1.00048567
22.295737;1.25000004;0.811822695;-0.50208346;0.649459108;-0.401666586;1.18920381;1.25000022;4.50561732;-2.78656085;10;1.00048681;1.00048608;1.17595465;1.134341;1.0004857
22.297737;1.25000006;0.811492996;-0.502233523;0.64919535;-0.401786687;1.18917778;1.25000023;4.5037874;-2.78739383;10;1.00048884;1.00048814;1.1762647;1.134341;1.00048774
22.298737;1.25000007;0.811329409;-0.502309003;0.649064476;-0.401847096;1.18916477;1.25000024;4.50287943;-2.78781282;10;1.00048886;1.00048817;1.17642072;1.134341;1.00048776
22.301737;1.2500001;0.810842788;-0.502536691;0.648675161;-0.402029326;1.18912573;1.25000026;4.50017852;-2.78907678;10;1.00049189;1.00049125;1.17688878;1.134341;1.00049081
22.302737;1.2500001;0.810682081;-0.502613066;0.648546589;-0.402090452;1.18911272;1.25000026;4.49928655;-2.78950077;10;1.00049189;1.00049127;1.17704479;1.134341;1.00049082
22.304737;1.25000012;0.810363368;-0.502766538;0.648291604;-0.402213279;1.1890867;1.25000027;4.4975176;-2.79035274;10;1.00049389;1.00049332;1.17735882;1.134341;1.00049284
22.305737;1.25000012;0.810205182;-0.502843636;0.648165049;-0.402274979;1.18907369;1.25000028;4.49663963;-2.79078072;10;1.00049488;1.00049434;1.17751583;1.134341;1.00049384
22.308737;1.25000013;0.80973566;-0.503076565;0.647789424;-0.402461373;1.18903468;1.25000028;4.4940337;-2.79207367;10;1.00049784;1.00049739;1.17798886;1.134341;1.00049685
22.310737;1.25000012;0.809426844;-0.503233306;0.647542373;-0.402586786;1.18900768;1.25000028;4.49231975;-2.79294364;10;1.0004998;1.00049941;1.17830588;1.134341;1.00049885
22.311737;1.25000012;0.809273877;-0.50331204;0.647420001;-0.402649779;1.18899469;1.25000028;4.49147078;-2.79338062;10;1.00049978;1.00049942;1.17846489;1.134341;1.00049885
22.312737;1.25000011;0.809121632;-0.503390956;0.647298206;-0.402712916;1.1889817;1.25000028;4.4906258;-2.7938186;10;1.00050075;1.00050043;1.1786239;1.134341;1.00049985
22.315737;1.25000007;0.808670661;-0.503629694;0.646937433;-0.402903903;1.18894174;1.25000026;4.48812289;-2.79514355;10;1.00050366;1.00050343;1.17910391;1.134341;1.00050283
22.316737;1.25000006;0.8085222;-0.503709875;0.646818662;-0.402968043;1.18892875;1.25000025;4.48729891;-2.79558854;10;1.00050563;1.00050542;1.17926391;1.134341;1.00050482
22.318737;1.25000002;0.808228162;-0.503870961;0.64658342;-0.403096891;1.18890178;1.25000023;4.48566697;-2.79648252;10;1.00050756;1.00050741;1.17958591;1.134341;1.00050681
22.319737;1.25;0.808082406;-0.503952046;0.646466805;-0.403161743;1.18888879;1.25000022;4.48485799;-2.79693251;10;1.00050853;1.0005084;1.17974689;1.134341;1.00050781
22.324737;1.24999989;0.807369139;-0.504361824;0.645896077;-0.40348941;1.18882086;1.25000016;4.48089911;-2.79920652;10;1.00051337;1.00051335;1.1805588;1.134341;1.00051279
22.325737;1.24999987;0.807229514;-0.504444721;0.645784345;-0.403555685;1.18880787;1.25000014;4.48012414;-2.79966653;10;1.00051534;1.00051534;1.18072177;1.134341;1.00051479
22.327737;1.24999981;0.806953326;-0.504611416;0.645563325;-0.403688948;1.1887799;1.25000012;4.47859118;-2.80059155;10;1.00051729;1.00051733;1.18104972;1.134341;1.0005168
22.328737;1.24999978;0.806816762;-0.504695395;0.645454036;-0.403756082;1.18876692;1.25000011;4.4778332;-2.80105757;10;1.00051827;1.00051832;1.18121469;1.134341;1.0005178
22.329737;1.24999975;0.806681277;-0.504779555;0.645345612;-0.40382336;1.18875294;1.2500001;4.47708121;-2.80152459;10;1.00052024;1.00052032;1.18137966;1.134341;1.0005198
22.331737;1.24999968;0.806413547;-0.504948957;0.645131351;-0.403958783;1.18872597;1.25000008;4.47559524;-2.80246463;10;1.0005222;1.00052231;1.18171061;1.134341;1.00052181
22.332737;1.24999965;0.806281303;-0.505034019;0.645025516;-0.404026785;1.18871199;1.25000006;4.47486125;-2.80293665;10;1.00052318;1.00052331;1.18187658;1.134341;1.00052281
22.333737;1.24999962;0.806149961;-0.505119622;0.644920401;-0.404095219;1.188698;1.25000005;4.47413225;-2.80341167;10;1.00052516;1.00052531;1.18204255;1.134341;1.00052482
22.334737;1.24999959;0.806019881;-0.505205407;0.644816293;-0.404163801;1.18868401;1.25000004;4.47341025;-2.80388769;10;1.00052614;1.0005263;1.18220952;1.134341;1.00052582
22.335737;1.24999956;0.805890883;-0.505291553;0.64471305;-0.404232673;1.18867102;1.25000003;4.47269425;-2.80436571;10;1.00052712;1.0005273;1.18237649;1.134341;1.00052683
22.336737;1.24999954;0.805762968;-0.505378061;0.644610671;-0.404301835;1.18865703;1.25000002;4.47198425;-2.80484573;10;1.00052911;1.0005293;1.18254446;1.134341;1.00052883
22.337737;1.24999952;0.805636317;-0.505464931;0.6445093;-0.404371289;1.18864304;1.25000001;4.47128124;-2.80532775;10;1.00053009;1.00053029;1.18271244;1.134341;1.00052984
22.338737;1.2499995;0.805510569;-0.505552162;0.644408649;-0.404441032;1.18862904;1.25000001;4.47058322;-2.80581177;10;1.00053208;1.00053229;1.18288041;1.134341;1.00053184
22.340737;1.24999948;0.805262686;-0.505727711;0.64421023;-0.404581394;1.18860106;1.24999999;4.46920718;-2.8067858;10;1.00053406;1.00053428;1.18321934;1.134341;1.00053385
22.341737;1.24999947;0.805140551;-0.505815848;0.644112462;-0.404651867;1.18858706;1.24999999;4.46852915;-2.80727482;10;1.00053605;1.00053628;1.18338831;1.134341;1.00053585
22.342737;1.24999947;0.805019499;-0.505904528;0.644015558;-0.404722775;1.18857307;1.24999999;4.46785711;-2.80776683;10;1.00053704;1.00053728;1.18355928;1.134341;1.00053685
22.343737;1.24999947;0.804899531;-0.505993569;0.643919519;-0.404793974;1.18855908;1.24999998;4.46719107;-2.80826084;10;1.00053903;1.00053928;1.18372924;1.134341;1.00053885
22.344737;1.24999948;0.804780825;-0.50608297;0.64382449;-0.404865464;1.1885451;1.24999998;4.46653203;-2.80875685;10;1.00054002;1.00054028;1.18390021;1.134341;1.00053985
22.345737;1.24999949;0.804663203;-0.506172553;0.643730327;-0.404937099;1.18853111;1.24999998;4.46587899;-2.80925386;10;1.00054201;1.00054229;1.18407218;1.134341;1.00054185
22.346737;1.2499995;0.804546841;-0.506262676;0.643637175;-0.405009166;1.18851712;1.24999998;4.46523294;-2.80975386;10;1.000543;1.0005433;1.18424415;1.134341;1.00054285
22.347737;1.24999951;0.804431742;-0.506353159;0.643545033;-0.405081522;1.18850314;1.24999998;4.46459389;-2.81025587;10;1.000545;1.0005453;1.18441612;1.134341;1.00054484
22.348737;1.24999953;0.804317724;-0.506444002;0.643453758;-0.405154167;1.18848815;1.24999998;4.46396084;-2.81075987;10;1.00054599;1.00054631;1.18458909;1.134341;1.00054584
22.349737;1.24999955;0.804204966;-0.506535025;0.643363493;-0.405226956;1.18847417;1.24999998;4.46333479;-2.81126488;10;1.00054799;1.00054832;1.18476206;1.134341;1.00054784
22.350737;1.24999958;0.804093469;-0.506626586;0.64327424;-0.40530018;1.18846018;1.24999998;4.46271574;-2.81177288;10;1.00054899;1.00054933;1.18493603;1.134341;1.00054883
22.351737;1.2499996;0.80398305;-0.506718505;0.643185854;-0.405373693;1.1884462;1.24999997;4.46210269;-2.81228288;10;1.00055099;1.00055134;1.18511;1.134341;1.00055083
22.352737;1.24999963;0.803873892;-0.506810782;0.643098479;-0.405447496;1.18843122;1.24999997;4.46149664;-2.81279488;10;1.00055199;1.00055236;1.18528497;1.134341;1.00055182
22.354737;1.24999968;0.803659352;-0.50699659;0.642926762;-0.405596114;1.18840225;1.24999997;4.46030555;-2.81382587;10;1.000556;1.00055638;1.18563592;1.134341;1.00055582
22.355737;1.24999971;0.803553969;-0.507089939;0.64284242;-0.405670784;1.18838827;1.24999997;4.45972051;-2.81434387;10;1.00055701;1.00055739;1.1858119;1.134341;1.00055681
22.356737;1.24999974;0.803449665;-0.507183827;0.642758946;-0.405745888;1.18837429;1.24999997;4.45914147;-2.81486486;10;1.00055902;1.0005594;1.18598888;1.134341;1.00055881
22.357737;1.24999977;0.803346798;-0.507278071;0.642676628;-0.405821281;1.18835931;1.24999997;4.45857043;-2.81538785;10;1.00056003;1.00056041;1.18616585;1.134341;1.00055981
22.359737;1.24999982;0.803144659;-0.507467453;0.642514881;-0.405972787;1.18833034;1.24999996;4.45744835;-2.81643883;10;1.00056405;1.00056443;1.18652181;1.134341;1.00056382
22.360737;1.24999985;0.803045565;-0.507562771;0.642435598;-0.406049045;1.18831535;1.24999996;4.45689831;-2.81696782;10;1.00056505;1.00056543;1.1867008;1.134341;1.00056483
22.362737;1.24999989;0.802851148;-0.507754661;0.642280065;-0.40620257;1.18828638;1.24999995;4.45581925;-2.8180328;10;1.00056907;1.00056944;1.18705977;1.134341;1.00056885
22.363737;1.24999992;0.802755825;-0.507851233;0.642203817;-0.406279837;1.1882714;1.24999995;4.45529021;-2.81856879;10;1.00057007;1.00057045;1.18723975;1.134341;1.00056986
22.364737;1.24999994;0.80266176;-0.507948164;0.642128579;-0.406357392;1.18825741;1.24999994;4.45476818;-2.81910678;10;1.00057207;1.00057245;1.18741974;1.134341;1.00057187
22.366737;1.24999997;0.802477584;-0.508143103;0.641981282;-0.406513363;1.18822744;1.24999994;4.45374612;-2.82018875;10;1.00057607;1.00057646;1.18778271;1.134341;1.00057591
22.367737;1.24999999;0.802387474;-0.508241291;0.641909222;-0.406591923;1.18821245;1.24999994;4.4532461;-2.82073375;10;1.00057707;1.00057746;1.1879657;1.134341;1.00057692
22.368737;1.25000001;0.802298622;-0.508339659;0.641838173;-0.406670627;1.18819846;1.24999994;4.45275307;-2.82127974;10;1.00057907;1.00057946;1.18814769;1.134341;1.00057894
22.370737;1.25000004;0.802124877;-0.508538015;0.641699248;-0.406829328;1.18816848;1.24999994;4.45178902;-2.82238072;10;1.00058305;1.00058346;1.18851568;1.134341;1.00058298
22.371737;1.25000005;0.802039984;-0.508637644;0.641631371;-0.406909037;1.18815348;1.24999995;4.451318;-2.82293372;10;1.00058404;1.00058446;1.18869967;1.134341;1.00058399
22.372737;1.25000007;0.801956531;-0.508737813;0.641564649;-0.406989178;1.18813849;1.24999995;4.45085497;-2.82348971;10;1.00058603;1.00058645;1.18888466;1.134341;1.00058601
22.375737;1.25000011;0.801713734;-0.509040665;0.641370532;-0.407231468;1.18809348;1.24999997;4.44950792;-2.82517072;10;1.000592;1.00059244;1.18944264;1.134341;1.00059205
22.376737;1.25000012;0.801635684;-0.509142275;0.64130813;-0.407312758;1.18807748;1.24999997;4.4490749;-2.82573472;10;1.00059299;1.00059343;1.18962963;1.134341;1.00059306
22.377737;1.25000013;0.801558716;-0.509244606;0.641246592;-0.407394624;1.18806247;1.24999997;4.44864789;-2.82630273;10;1.00059498;1.00059543;1.18981763;1.134341;1.00059507
22.379737;1.25000014;0.80140911;-0.509450164;0.641126966;-0.407559077;1.18803245;1.24999998;4.44781787;-2.82744377;10;1.00059896;1.00059941;1.19019462;1.134341;1.00059909
22.381737;1.25000013;0.801265097;-0.50965734;0.641011798;-0.407724834;1.18800143;1.24999998;4.44701885;-2.82859381;10;1.00060294;1.00060339;1.19057362;1.134341;1.00060312
22.382737;1.25000012;0.801194986;-0.509761645;0.640955722;-0.407808292;1.18798642;1.24999998;4.44662984;-2.82917284;10;1.00060494;1.00060538;1.19076462;1.134341;1.00060513
22.383737;1.25000011;0.801126319;-0.50986631;0.640900797;-0.407892038;1.18797141;1.24999998;4.44624883;-2.82975388;10;1.00060593;1.00060637;1.19095562;1.134341;1.00060614
22.386737;1.25000007;0.800928622;-0.510182817;0.640742634;-0.408145303;1.18792438;1.24999998;4.44515181;-2.83151098;10;1.00061191;1.00061234;1.19153265;1.134341;1.00061217
22.389737;1.25000001;0.800743379;-0.510503094;0.640594395;-0.408401603;1.18787835;1.24999998;4.4441238;-2.83328911;10;1.0006179;1.0006183;1.19211368;1.134341;1.00061821
22.394737;1.2499999;0.800462467;-0.511045458;0.640369539;-0.408835657;1.18779929;1.24999996;4.44256479;-2.83630031;10;1.00062792;1.00062822;1.19309572;1.134341;1.00062827
22.396737;1.24999985;0.800359942;-0.51126539;0.640287464;-0.40901168;1.18776827;1.24999995;4.4419958;-2.83752138;10;1.00063193;1.00063219;1.19349273;1.134341;1.0006323
22.397737;1.24999984;0.800310751;-0.511375987;0.640248084;-0.409100198;1.18775226;1.24999995;4.4417228;-2.83813542;10;1.00063394;1.00063417;1.19369173;1.134341;1.00063431
22.402737;1.24999976;0.800085883;-0.511935471;0.64006807;-0.409547974;1.18767224;1.24999993;4.44047484;-2.84124155;10;1.00064395;1.00064406;1.1946967;1.134341;1.00064434
22.405737;1.24999973;0.799967863;-0.512276489;0.639973603;-0.409820861;1.18762324;1.24999993;4.43981989;-2.8431346;10;1.00064995;1.00064997;1.19530769;1.134341;1.00065034
22.409737;1.24999969;0.799830378;-0.512737162;0.639863569;-0.410189436;1.18755827;1.24999994;4.43905696;-2.84569164;10;1.00065793;1.00065782;1.19613067;1.134341;1.00065833
22.410737;1.24999968;0.799799566;-0.51285337;0.639838909;-0.410282405;1.18754227;1.24999995;4.43888597;-2.84633665;10;1.00065992;1.00065979;1.19633767;1.134341;1.00066032
22.413737;1.24999966;0.799715601;-0.513204706;0.639771708;-0.410563469;1.18749331;1.24999997;4.43842002;-2.84828667;10;1.00066587;1.00066568;1.19696266;1.134341;1.00066631
22.414737;1.24999966;0.799690377;-0.513322719;0.63975152;-0.410657876;1.18747632;1.24999997;4.43828004;-2.84894168;10;1.00066785;1.00066765;1.19717265;1.134341;1.00066831
22.417737;1.24999966;0.799623361;-0.513679274;0.639697886;-0.410943113;1.18742736;1.24999999;4.43790807;-2.85092069;10;1.00067379;1.00067359;1.19780464;1.134341;1.00067431
22.422737;1.24999969;0.799539978;-0.514282278;0.63963119;-0.411425529;1.18734341;1.25000001;4.43744509;-2.85426768;10;1.00068365;1.00068355;1.19887161;1.134341;1.00068433
22.424737;1.2499997;0.799516572;-0.514526389;0.63961249;-0.411620839;1.18731041;1.25000001;4.43731508;-2.85562267;10;1.0006876;1.00068755;1.1993036;1.134341;1.00068834
22.425737;1.24999971;0.799506849;-0.514649075;0.639604729;-0.411719001;1.18729341;1.25000001;4.43726107;-2.85630366;10;1.00068957;1.00068956;1.19951959;1.134341;1.00069035
22.426737;1.24999972;0.799498746;-0.514772302;0.63959827;-0.411817596;1.18727641;1.25000001;4.43721606;-2.85698765;10;1.00069255;1.00069256;1.19973658;1.134341;1.00069335
22.428737;1.24999974;0.799486498;-0.515020017;0.639588527;-0.412015796;1.18724239;1.25;4.43714803;-2.85836263;10;1.00069651;1.00069658;1.20017355;1.134341;1.00069736
22.430737;1.24999976;0.799479827;-0.515269358;0.639583261;-0.412215293;1.18720838;1.24999998;4.43711101;-2.8597466;10;1.00070047;1.00070061;1.20061152;1.134341;1.00070136
22.433737;1.24999979;0.799480353;-0.51564662;0.639583798;-0.412517127;1.18715634;1.24999994;4.43711397;-2.86184055;10;1.00070643;1.00070665;1.20127447;1.134341;1.00070735
22.438737;1.24999982;0.799508977;-0.516284062;0.639606872;-0.413027089;1.18707029;1.24999987;4.43727292;-2.86537844;10;1.00071639;1.00071671;1.20239137;1.134341;1.0007173
22.439737;1.24999982;0.799518883;-0.516412706;0.639614824;-0.413130003;1.18705228;1.24999985;4.43732792;-2.86609242;10;1.00071838;1.00071872;1.20261736;1.134341;1.00071929
22.440737;1.24999982;0.799530049;-0.516541889;0.639623782;-0.413233349;1.18703527;1.24999984;4.43738992;-2.8668094;10;1.00072138;1.00072173;1.20284334;1.134341;1.00072227
22.441737;1.24999982;0.799542838;-0.516671433;0.639634034;-0.413336984;1.18701827;1.24999983;4.43746092;-2.86752838;10;1.00072337;1.00072374;1.20306933;1.134341;1.00072426
22.444737;1.24999982;0.799588952;-0.51706276;0.639670967;-0.413650061;1.18696526;1.24999981;4.43771694;-2.86970031;10;1.00072937;1.00072976;1.20375332;1.134341;1.00073021
22.446737;1.24999982;0.79962642;-0.517325804;0.639700956;-0.41386052;1.18693025;1.24999979;4.43792496;-2.87116028;10;1.00073338;1.00073377;1.20421232;1.134341;1.00073417
22.449737;1.24999982;0.799692893;-0.517723426;0.639754139;-0.414178678;1.18687726;1.24999977;4.43829401;-2.87336723;10;1.00073938;1.00073978;1.20490534;1.134341;1.00074012
22.450737;1.24999983;0.799717752;-0.517856745;0.639774025;-0.414285362;1.18685926;1.24999976;4.43843202;-2.87410722;10;1.00074138;1.00074178;1.20513735;1.134341;1.00074211
22.452737;1.24999984;0.799771435;-0.518124643;0.639816965;-0.414499749;1.18682326;1.24999975;4.43873005;-2.8755942;10;1.00074538;1.00074578;1.20560337;1.134341;1.00074609
22.455737;1.24999986;0.799862048;-0.518529649;0.63988944;-0.414823876;1.18676927;1.24999972;4.43923308;-2.87784219;10;1.00075138;1.00075179;1.2063074;1.134341;1.00075206
22.457737;1.24999988;0.799929061;-0.518801702;0.639943041;-0.415041607;1.18673327;1.24999971;4.43960509;-2.87935219;10;1.00075538;1.00075578;1.20678042;1.134341;1.00075605
22.460737;1.24999993;0.800039311;-0.519212861;0.640031223;-0.415370665;1.18667926;1.24999969;4.44021709;-2.88163419;10;1.00076139;1.00076177;1.20749345;1.134341;1.00076205
22.461737;1.24999994;0.800078765;-0.5193507;0.640062778;-0.415480977;1.18666125;1.24999969;4.44043608;-2.88239919;10;1.00076339;1.00076376;1.20773246;1.134341;1.00076405
22.463737;1.24999997;0.800161459;-0.519627643;0.640128908;-0.415702612;1.18662523;1.2499997;4.44089507;-2.8839362;10;1.00076741;1.00076774;1.20821247;1.134341;1.00076805
22.464737;1.24999999;0.800204702;-0.519766749;0.640163485;-0.415813936;1.18660622;1.2499997;4.44113506;-2.8847082;10;1.00076941;1.00076972;1.20845248;1.134341;1.00077005
22.465737;1.25000001;0.800249206;-0.519906217;0.640199068;-0.415925547;1.18658821;1.24999971;4.44138205;-2.8854822;10;1.00077142;1.00077171;1.20869449;1.134341;1.00077205
22.468737;1.25000007;0.800390292;-0.520326976;0.640311868;-0.416262262;1.18653317;1.24999972;4.44216503;-2.88781721;10;1.00077745;1.00077766;1.20942252;1.134341;1.00077806
22.472737;1.25000016;0.800596075;-0.520893545;0.640476392;-0.416715649;1.1864591;1.24999974;4.44330698;-2.89096122;10;1.00078549;1.00078559;1.21040058;1.134341;1.00078607
22.473737;1.25000018;0.800650675;-0.521036094;0.640520044;-0.416829718;1.18644108;1.24999973;4.44360997;-2.89175222;10;1.0007875;1.00078758;1.21064659;1.134341;1.00078806
22.476737;1.25000025;0.800821691;-0.521466278;0.64065677;-0.417173939;1.18638503;1.24999971;4.44455892;-2.89413923;10;1.00079353;1.00079354;1.21138865;1.134341;1.00079406
22.477737;1.25000027;0.800881163;-0.521610458;0.640704316;-0.417289303;1.18636602;1.2499997;4.4448889;-2.89493923;10;1.00079554;1.00079552;1.21163767;1.134341;1.00079606
22.478737;1.25000029;0.800941717;-0.521754818;0.640752727;-0.417404808;1.18634701;1.24999968;4.44522488;-2.89574024;10;1.00079655;1.00079651;1.21188669;1.134341;1.00079705
22.479737;1.25000031;0.801003534;-0.521899721;0.640802149;-0.417520744;1.186329;1.24999966;4.44556786;-2.89654424;10;1.00079856;1.0007985;1.21213671;1.134341;1.00079905
22.481737;1.25000036;0.801130777;-0.522190606;0.640903877;-0.417753474;1.186291;1.24999961;4.44627382;-2.89815824;10;1.00080258;1.00080247;1.21263775;1.134341;1.00080305
22.485737;1.25000044;0.801399517;-0.52277687;0.641118749;-0.41822251;1.18621502;1.2499995;4.44776474;-2.90141123;10;1.0008106;1.00081042;1.21364682;1.134341;1.00081106
22.486737;1.25000046;0.801469452;-0.522924288;0.641174672;-0.418340449;1.18619603;1.24999947;4.44815273;-2.90222923;10;1.00081161;1.0008114;1.21389984;1.134341;1.00081206
22.487737;1.25000047;0.801540648;-0.523072065;0.641231608;-0.418458674;1.18617705;1.24999944;4.44854771;-2.90304922;10;1.00081361;1.00081339;1.21415486;1.134341;1.00081407
22.489737;1.2500005;0.801686461;-0.523368695;0.641348225;-0.418695982;1.18613908;1.24999938;4.44935669;-2.9046952;10;1.00081762;1.00081735;1.21466489;1.134341;1.00081808
22.490106;1.24947251;0.801390613;-0.521927624;0.641382462;-0.417719569;1.18578108;1.24947137;4.44771469;-2.8966972;10;1.00081762;1.00081734;1.2147549;1.134341;1.00081808
22.491194;1.24403252;0.798149554;-0.506785308;0.641581855;-0.407374234;1.1821321;1.24403134;4.42972668;-2.81265719;10;1.00082062;1.00082032;1.21499792;1.134341;1.00082109
22.492218;1.23891253;0.795114078;-0.492714699;0.641783174;-0.397700536;1.17868713;1.23891132;4.41287967;-2.73456517;10;1.00082262;1.0008223;1.21522694;1.134341;1.0008231
22.492730;1.23635253;0.793601834;-0.485745701;0.641888903;-0.392887272;1.17696114;1.2363513;4.40448667;-2.69588716;10;1.00082462;1.00082429;1.21534094;1.134341;1.0008251
22.493242;1.23379253;0.792093374;-0.478821026;0.641998139;-0.388089959;1.17523215;1.23379129;4.39611467;-2.65745515;10;1.00082562;1.00082528;1.21545595;1.134341;1.0008261
22.493754;1.23123253;0.790588876;-0.471940494;0.642111049;-0.383308548;1.17350016;1.23123128;4.38776467;-2.61926814;10;1.00082762;1.00082727;1.21556996;1.134341;1.0008281
22.494266;1.22867254;0.789087982;-0.465103746;0.642227363;-0.378542847;1.17176617;1.22867127;4.37943467;-2.58132413;10;1.00082862;1.00082825;1.21568497;1.134341;1.00082911
22.494778;1.22611254;0.787590692;-0.45831042;0.642347101;-0.373792662;1.17002918;1.22611126;4.37112467;-2.54362112;10;1.00083062;1.00083024;1.21579898;1.134341;1.00083111
22.495778;1.22111254;0.78467719;-0.44516611;0.642591336;-0.364558983;1.16663021;1.22111124;4.35495468;-2.4706701;10;1.00083362;1.00083322;1.216024;1.134341;1.00083411
22.497578;1.21211254;0.779466936;-0.421913696;0.643064131;-0.34808245;1.16048725;1.21211122;4.32603769;-2.34161906;10;1.00084162;1.00084118;1.21642902;1.134341;1.00084212
22.498478;1.20761253;0.776878114;-0.410480551;0.643316675;-0.339911957;1.15740527;1.20761122;4.3116697;-2.27816503;10;1.00084562;1.00084517;1.21663204;1.134341;1.00084613
22.499603;1.20198753;0.77365668;-0.396367226;0.643647156;-0.329760986;1.15354229;1.20198621;4.29379072;-2.19983601;10;1.00085062;1.00085015;1.21688705;1.134341;1.00085113
22.500060;1.19970253;0.772352719;-0.390690112;0.643786172;-0.325656952;1.1519703;1.19970121;4.28655373;-2.168328;10;1.00085263;1.00085214;1.21699106;1.134341;1.00085313
22.501241;1.19379652;0.768996328;-0.376170839;0.644159625;-0.315105765;1.14789633;1.19379522;4.26792574;-2.08774597;10;1.00085963;1.00085912;1.21726008;1.134341;1.00086013
22.502009;1.18995651;0.766822277;-0.366839133;0.644411343;-0.308280541;1.14524234;1.18995522;4.25585975;-2.03595495;10;1.00086363;1.00086311;1.21743609;1.134341;1.00086413
22.502777;1.1861165;0.764655432;-0.357595353;0.644670769;-0.301485253;1.14258335;1.18611523;4.24383377;-1.98465193;10;1.00086764;1.0008671;1.2176131;1.134341;1.00086813
22.503289;1.18355649;0.763215254;-0.351481123;0.644848358;-0.296971364;1.14080736;1.18355524;4.23584077;-1.95071791;10;1.00087164;1.0008711;1.2177311;1.134341;1.00087213
22.504057;1.17971648;0.761061561;-0.342382029;0.645121763;-0.290225041;1.13814037;1.17971525;4.22388778;-1.90021789;10;1.00087565;1.00087509;1.21790911;1.134341;1.00087613
22.504569;1.17715647;0.759630211;-0.336363294;0.645308799;-0.285743244;1.13636038;1.17715526;4.21594379;-1.86681388;10;1.00087965;1.00087909;1.21802812;1.134341;1.00088013
22.505081;1.17459646;0.758202463;-0.330382397;0.645499719;-0.281274125;1.13457739;1.17459527;4.2080198;-1.83361986;10;1.00088266;1.00088209;1.21814712;1.134341;1.00088312
22.505593;1.17203644;0.756778499;-0.324438978;0.645694701;-0.276817458;1.13279339;1.17203528;4.2001168;-1.80063385;10;1.00088566;1.00088508;1.21826713;1.134341;1.00088612
22.506873;1.16563641;0.753235256;-0.309742774;0.6462002;-0.265729418;1.12832341;1.1656353;4.18045181;-1.71906982;10;1.00089568;1.00089508;1.21856714;1.134341;1.00089611
22.507129;1.16435641;0.752529489;-0.306831066;0.646304442;-0.263520828;1.12742741;1.16435531;4.17653482;-1.70290981;10;1.00089668;1.00089608;1.21862815;1.134341;1.00089711
22.507641;1.1617964;0.75112102;-0.301034855;0.646516252;-0.259112466;1.12563541;1.16179532;4.16871782;-1.6707408;10;1.00090069;1.00090008;1.21874915;1.134341;1.00090111
22.509961;1.15019633;0.744790743;-0.27522173;0.647532907;-0.239283225;1.11749042;1.15019538;4.13358483;-1.52747774;10;1.00091871;1.00091808;1.21930318;1.134341;1.00091909
22.510069;1.15000033;0.744712365;-0.274884614;0.647575115;-0.23903086;1.11733942;1.14999939;4.13314983;-1.52560674;10;1.00091971;1.00091908;1.21933219;1.134341;1.00092009
22.511202;1.1500003;0.745171638;-0.276384989;0.647974499;-0.240335499;1.11712542;1.14999942;4.13569883;-1.53393371;10;1.00092972;1.00092909;1.2196502;1.134341;1.00093009
22.512124;1.15000027;0.745552354;-0.277580315;0.648305568;-0.241374886;1.11695542;1.14999945;4.13781183;-1.54056769;10;1.00093673;1.00093609;1.21991122;1.134341;1.00093708
22.513045;1.15000025;0.745939375;-0.278753119;0.64864212;-0.24239469;1.11678942;1.14999948;4.13995983;-1.54707667;10;1.00094474;1.0009441;1.22017523;1.134341;1.00094507
22.514428;1.15000022;0.746532696;-0.280471691;0.64915807;-0.243889066;1.11654541;1.14999952;4.14325283;-1.55661464;10;1.00095575;1.0009551;1.22057425;1.134341;1.00095606
22.515810;1.15000019;0.747141691;-0.282142695;0.649687649;-0.245342081;1.11630939;1.14999957;4.14663282;-1.56588862;10;1.00096677;1.0009661;1.22097727;1.134341;1.00096705
22.516041;1.15000018;0.747244751;-0.282416571;0.64977727;-0.245580228;1.11627139;1.14999958;4.14720482;-1.56740862;10;1.00096777;1.0009671;1.22104527;1.134341;1.00096805
22.517193;1.15000016;0.747767078;-0.28376775;0.650231483;-0.246755143;1.11608038;1.14999961;4.15010381;-1.5749076;10;1.00097778;1.0009771;1.22138629;1.134341;1.00097804
22.518114;1.15000014;0.748193371;-0.284826314;0.650602187;-0.247675616;1.11593236;1.14999964;4.1524698;-1.58078259;10;1.00098479;1.00098409;1.2216603;1.134341;1.00098503
22.519405;1.15000013;0.748803081;-0.286276229;0.651132387;-0.24893639;1.11572834;1.14999968;4.15585378;-1.58882958;10;1.00099481;1.00099409;1.22204832;1.134341;1.00099502
22.520649;1.15000011;0.749405222;-0.287639654;0.651656007;-0.250121961;1.11553731;1.14999972;4.15919577;-1.59639657;10;1.00100383;1.00100307;1.22242633;1.134341;1.00100401
22.521063;1.15000011;0.749609179;-0.288086862;0.651833367;-0.250510832;1.1154753;1.14999973;4.16032776;-1.59887857;10;1.00100784;1.00100707;1.22255234;1.134341;1.001008
22.522308;1.1500001;0.750230417;-0.289406679;0.652373593;-0.251658486;1.11529127;1.14999976;4.16377575;-1.60620356;10;1.00101686;1.00101606;1.22293535;1.134341;1.001017
22.523552;1.15000009;0.75086625;-0.290695323;0.652926509;-0.252779036;1.11511224;1.1499998;4.16730473;-1.61335555;10;1.00102588;1.00102504;1.22332137;1.134341;1.00102599
22.524796;1.15000009;0.751516315;-0.291953334;0.653491804;-0.253872951;1.11493821;1.14999982;4.17091271;-1.62033754;10;1.0010359;1.00103502;1.22371038;1.134341;1.00103599
22.525211;1.15000009;0.751736306;-0.292366124;0.653683108;-0.254231896;1.1148812;1.14999983;4.1721337;-1.62262854;10;1.0010389;1.00103802;1.22384139;1.134341;1.00103899
22.526869;1.15000008;0.752632305;-0.293985209;0.654462269;-0.255639788;1.11465816;1.14999987;4.17710668;-1.63161453;10;1.00105093;1.00104999;1.22436741;1.134341;1.00105099
22.528114;1.15000008;0.753321105;-0.295166998;0.655061251;-0.256667427;1.11449613;1.14999989;4.18092966;-1.63817352;10;1.00105995;1.00105898;1.22476542;1.134341;1.00106
22.529773;1.15000007;0.754261964;-0.296701217;0.655879429;-0.258001525;1.11428708;1.14999991;4.18615164;-1.64668852;10;1.00107198;1.00107096;1.22530144;1.134341;1.00107201
22.530519;1.15000007;0.754693656;-0.297376524;0.656254832;-0.258588746;1.11419507;1.14999992;4.18854763;-1.65043652;10;1.00107699;1.00107595;1.22554545;1.134341;1.00107702
22.531266;1.15000007;0.755130394;-0.298042822;0.656634623;-0.259168135;1.11410405;1.14999993;4.19097162;-1.65413452;10;1.001083;1.00108194;1.22578945;1.134341;1.00108303
22.532012;1.15000006;0.755572176;-0.298700292;0.6570188;-0.259739847;1.11401503;1.14999994;4.19342361;-1.65778352;10;1.00108801;1.00108693;1.22603546;1.134341;1.00108803
22.533505;1.15000005;0.756470694;-0.299989463;0.657800163;-0.260860863;1.11384099;1.14999996;4.1984106;-1.66493852;10;1.00109803;1.00109692;1.22652948;1.134341;1.00109805
22.534998;1.15000004;0.757388854;-0.301245302;0.658598604;-0.261952893;1.11367196;1.14999998;4.20350658;-1.67190852;10;1.00110805;1.00110692;1.22702949;1.134341;1.00110807
22.535745;1.15000004;0.75785532;-0.301861148;0.659004249;-0.26248841;1.11358994;1.14999998;4.20609557;-1.67532652;10;1.00111306;1.00111192;1.22728049;1.134341;1.00111308
22.536491;1.15000003;0.758326472;-0.302469247;0.659413969;-0.263017189;1.11350893;1.14999999;4.20871057;-1.67870152;10;1.00111807;1.00111692;1.2275325;1.134341;1.0011181
22.537237;1.15000002;0.758802309;-0.303069777;0.659827764;-0.263539387;1.11342891;1.15;4.21135156;-1.68203453;10;1.00112307;1.00112192;1.22778651;1.134341;1.00112311
22.538984;1.15000001;0.759933981;-0.304445791;0.660811877;-0.264735911;1.11324588;1.15000001;4.21763255;-1.68967153;10;1.00113509;1.00113393;1.22838352;1.134341;1.00113513
22.539984;1.15;0.76059306;-0.30521605;0.661385019;-0.265405692;1.11314487;1.15000002;4.22129054;-1.69394653;10;1.00114109;1.00113994;1.22872853;1.134341;1.00114115
22.540984;1.14999999;0.761260069;-0.305974056;0.661965055;-0.266064818;1.11304486;1.15000002;4.22499254;-1.69815353;10;1.0011481;1.00114696;1.22907454;1.134341;1.00114816
22.541984;1.14999999;0.761935009;-0.306719992;0.662551988;-0.266713444;1.11294684;1.15000002;4.22873854;-1.70229353;10;1.0011541;1.00115298;1.22942354;1.134341;1.00115417
22.543984;1.14999997;0.7633076;-0.308177453;0.6637456;-0.267980765;1.11275782;1.15000002;4.23635654;-1.71038253;10;1.0011661;1.00116503;1.23012556;1.134341;1.00116619
22.545984;1.14999995;0.764709573;-0.309591136;0.66496476;-0.269210006;1.11257481;1.15000002;4.24413754;-1.71822852;10;1.00117809;1.00117709;1.23083557;1.134341;1.00117819
22.547984;1.14999994;0.766139123;-0.310963745;0.666207896;-0.270403518;1.11239881;1.15;4.25207155;-1.72584651;10;1.00119008;1.00118916;1.23155258;1.134341;1.00119018
22.548984;1.14999993;0.766863993;-0.311635278;0.66683824;-0.270987424;1.11231281;1.14999999;4.25609456;-1.7295735;10;1.00119607;1.0011952;1.23191358;1.134341;1.00119618
22.549984;1.14999992;0.767595171;-0.312297622;0.667474066;-0.27156334;1.11222881;1.14999999;4.26015257;-1.73324949;10;1.00120206;1.00120124;1.23227558;1.134341;1.00120217
22.550984;1.14999991;0.768332657;-0.312950779;0.668115374;-0.272131264;1.11214582;1.14999998;4.26424559;-1.73687447;10;1.00120705;1.00120628;1.23264058;1.134341;1.00120715
22.551984;1.1499999;0.76907609;-0.313595109;0.668761852;-0.27269151;1.11206482;1.14999997;4.2683716;-1.74045046;10;1.00121304;1.00121233;1.23300658;1.134341;1.00121314
22.552984;1.14999989;0.76982547;-0.31423097;0.669413499;-0.273244394;1.11198483;1.14999997;4.27253061;-1.74397945;10;1.00121803;1.00121737;1.23337358;1.134341;1.00121813
22.553984;1.14999989;0.770580437;-0.314858722;0.670070002;-0.273790226;1.11190684;1.14999996;4.27672063;-1.74746343;10;1.00122302;1.00122241;1.23374357;1.134341;1.00122311
22.554984;1.14999988;0.77134081;-0.315478188;0.670731202;-0.274328853;1.11182885;1.14999996;4.28094064;-1.75090142;10;1.001229;1.00122846;1.23411357;1.134341;1.0012291
22.555984;1.14999987;0.772106407;-0.316090265;0.671396946;-0.274861056;1.11175287;1.14999995;4.28518966;-1.7542984;10;1.00123399;1.0012335;1.23448656;1.134341;1.00123409
22.556984;1.14999987;0.772877049;-0.316694593;0.672067076;-0.275386524;1.11167888;1.14999995;4.28946668;-1.75765238;10;1.00123897;1.00123855;1.23486056;1.134341;1.00123908
22.558984;1.14999986;0.774432746;-0.317881988;0.673419867;-0.276418975;1.11153292;1.14999995;4.29810071;-1.76424235;10;1.00124894;1.00124863;1.23561253;1.134341;1.00124906
22.559984;1.14999986;0.77521744;-0.318465414;0.674102216;-0.276926274;1.11146093;1.14999995;4.30245573;-1.76748034;10;1.00125393;1.00125367;1.23599152;1.134341;1.00125405
22.560984;1.14999986;0.776006277;-0.319042354;0.674788167;-0.277427933;1.11139095;1.14999995;4.30683375;-1.77068233;10;1.00125792;1.00125771;1.2363705;1.134341;1.00125804
22.561984;1.14999987;0.776799256;-0.319612807;0.675477722;-0.277923955;1.11132197;1.14999996;4.31123476;-1.77384832;10;1.00126291;1.00126275;1.23675248;1.134341;1.00126303
22.562984;1.14999987;0.777596017;-0.320177315;0.676170567;-0.278414807;1.11125398;1.14999996;4.31565678;-1.77698132;10;1.0012679;1.00126779;1.23713446;1.134341;1.00126802
22.564984;1.14999989;0.779200523;-0.32128867;0.677565812;-0.279381159;1.11112002;1.14999997;4.32456182;-1.78314931;10;1.00127588;1.00127586;1.2379044;1.134341;1.00127601
22.565984;1.1499999;0.780007548;-0.321835879;0.678267584;-0.279856972;1.11105403;1.14999997;4.32904083;-1.78618632;10;1.00128087;1.00128089;1.23829037;1.134341;1.00128101
22.566984;1.14999991;0.780817815;-0.322378043;0.678972176;-0.280328398;1.11099005;1.14999998;4.33353785;-1.78919532;10;1.00128486;1.00128492;1.23867834;1.134341;1.00128501
22.567984;1.14999992;0.781630962;-0.322914799;0.679679275;-0.280795123;1.11092606;1.14999998;4.33805086;-1.79217433;10;1.00128886;1.00128895;1.2390673;1.134341;1.001289
22.570984;1.14999999;0.78408571;-0.324496417;0.681813882;-0.282170381;1.11073909;1.15;4.35167489;-1.80095234;10;1.00130083;1.00130101;1.24024218;1.134341;1.001301
22.571984;1.15000001;0.784908402;-0.325014431;0.682529281;-0.28262081;1.11067909;1.15000001;4.35624089;-1.80382735;10;1.00130382;1.00130402;1.24063614;1.134341;1.001304
22.573984;1.15000006;0.786559554;-0.326037667;0.683965094;-0.283510542;1.11055909;1.15000003;4.3654049;-1.80950636;10;1.00131181;1.00131204;1.24142706;1.134341;1.00131201
22.575984;1.1500001;0.788216834;-0.327044868;0.685406233;-0.284386333;1.11044208;1.15000004;4.3746029;-1.81509638;10;1.00131781;1.00131805;1.24222298;1.134341;1.00131801
