time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
22.576984;1.15000013;0.789047455;-0.327542884;0.686128526;-0.284819373;1.11038507;1.15000005;4.37921291;-1.81786038;10;1.00132181;1.00132205;1.24262194;1.134341;1.00132201
22.579984;1.15000019;0.791544552;-0.329015853;0.688299947;-0.286100169;1.11021503;1.15000008;4.39307191;-1.82603541;10;1.00133082;1.00133103;1.24382583;1.134341;1.00133103
22.580984;1.15000022;0.79237806;-0.329500359;0.689024746;-0.286521464;1.11016002;1.15000009;4.39769792;-1.82872443;10;1.00133382;1.00133402;1.2442298;1.134341;1.00133403
22.581984;1.15000024;0.793212109;-0.329981622;0.689750017;-0.28693994;1.110105;1.1500001;4.40232692;-1.83139544;10;1.00133583;1.001336;1.24463377;1.134341;1.00133604
22.582984;1.15000026;0.79404616;-0.330460004;0.690475287;-0.287355912;1.11004999;1.15000011;4.40695593;-1.83405045;10;1.00133883;1.00133899;1.24503874;1.134341;1.00133905
22.583984;1.15000028;0.794880211;-0.330935683;0.691200559;-0.287769534;1.10999597;1.15000012;4.41158494;-1.83669047;10;1.00134184;1.00134197;1.24544371;1.134341;1.00134206
22.584984;1.15000029;0.795714083;-0.3314083;0.691925673;-0.288180494;1.10994295;1.15000013;4.41621294;-1.83931348;10;1.00134384;1.00134396;1.24585069;1.134341;1.00134407
22.585984;1.15000031;0.796547597;-0.331878574;0.692650476;-0.288589418;1.10988994;1.15000014;4.42083895;-1.84192349;10;1.00134684;1.00134694;1.24625767;1.134341;1.00134708
22.586984;1.15000033;0.79738057;-0.332346146;0.693374807;-0.288995991;1.10983692;1.15000015;4.42546196;-1.84451851;10;1.00134884;1.00134892;1.24666665;1.134341;1.00134909
22.587984;1.15000034;0.798213004;-0.332811193;0.694098667;-0.289400371;1.1097839;1.15000016;4.43008197;-1.84709952;10;1.00135085;1.00135091;1.24707463;1.134341;1.0013511
22.591984;1.15000038;0.801532834;-0.334648848;0.696985482;-0.290998317;1.10957785;1.1500002;4.44850701;-1.85729856;10;1.00135885;1.00135885;1.24871757;1.134341;1.00135914
22.592984;1.15000039;0.802359684;-0.335103079;0.697704479;-0.291393303;1.10952684;1.1500002;4.45309602;-1.85981957;10;1.00136084;1.00136084;1.24912956;1.134341;1.00136114
22.593984;1.1500004;0.803184911;-0.335555324;0.698422064;-0.291786567;1.10947583;1.15000021;4.45767603;-1.86232958;10;1.00136284;1.00136283;1.24954155;1.134341;1.00136315
22.594984;1.1500004;0.804008517;-0.336005586;0.699138237;-0.292178111;1.10942582;1.15000021;4.46224703;-1.86482858;10;1.00136384;1.00136381;1.24995554;1.134341;1.00136416
22.595984;1.15000041;0.804830141;-0.336454225;0.699852682;-0.292568246;1.10937581;1.15000021;4.46680704;-1.86731859;10;1.00136583;1.0013658;1.25036854;1.134341;1.00136616
22.596984;1.15000041;0.805649784;-0.336901061;0.700565402;-0.292956817;1.1093258;1.15000021;4.47135604;-1.8697986;10;1.00136682;1.00136679;1.25078354;1.134341;1.00136717
22.597984;1.15000042;0.806467444;-0.337346273;0.701276397;-0.293343982;1.10927579;1.15000021;4.47589404;-1.8722696;10;1.00136781;1.00136778;1.25119754;1.134341;1.00136817
22.598984;1.15000043;0.807282764;-0.337789863;0.701985351;-0.293729739;1.10922678;1.1500002;4.48041904;-1.87473161;10;1.0013698;1.00136977;1.25161254;1.134341;1.00137018
22.600984;1.15000044;0.808906018;-0.338672353;0.70339683;-0.294497188;1.10912776;1.15000019;4.48942803;-1.87962962;10;1.00137179;1.00137175;1.25244453;1.134341;1.00137218
22.601984;1.15000044;0.809713953;-0.339111435;0.704099355;-0.294879037;1.10907875;1.15000018;4.49391203;-1.88206662;10;1.00137279;1.00137274;1.25286053;1.134341;1.00137319
22.602984;1.15000045;0.810519007;-0.339549255;0.704799371;-0.295259791;1.10903075;1.15000017;4.49838002;-1.88449662;10;1.00137278;1.00137273;1.25327753;1.134341;1.00137319
22.604984;1.15000046;0.812120288;-0.340420752;0.706191724;-0.296017697;1.10893374;1.15000015;4.50726701;-1.88933362;10;1.00137477;1.00137472;1.25411153;1.134341;1.00137519
22.605984;1.15000046;0.812916155;-0.340854608;0.706883748;-0.296395005;1.10888474;1.15000013;4.511684;-1.89174162;10;1.00137476;1.00137472;1.25452853;1.134341;1.0013752
22.606984;1.15000047;0.813708961;-0.341287384;0.707573108;-0.296771372;1.10883674;1.15000012;4.51608398;-1.89414362;10;1.00137576;1.00137572;1.25494653;1.134341;1.0013762
22.607984;1.15000047;0.814498524;-0.341718901;0.708259647;-0.29714664;1.10878874;1.1500001;4.52046597;-1.89653861;10;1.00137575;1.00137572;1.25536453;1.134341;1.0013762
22.608984;1.15000048;0.815284484;-0.342149516;0.708943053;-0.297521125;1.10874074;1.15000008;4.52482795;-1.8989286;10;1.00137674;1.00137672;1.25578254;1.134341;1.0013772
22.610984;1.15000048;0.816845593;-0.343007327;0.71030046;-0.298267113;1.10864476;1.15000005;4.53349192;-1.90368958;10;1.00137671;1.00137673;1.25661855;1.134341;1.0013772
22.611984;1.15000049;0.817620743;-0.343434702;0.710974461;-0.298638772;1.10859777;1.15000003;4.53779391;-1.90606157;10;1.00137669;1.00137674;1.25703655;1.134341;1.0013772
22.614984;1.15000049;0.81992204;-0.344711066;0.712975471;-0.299748727;1.10845483;1.14999997;4.55056587;-1.91314552;10;1.00137664;1.00137678;1.25829258;1.134341;1.00137719
22.615984;1.15000049;0.82068097;-0.34513484;0.71363537;-0.300117245;1.10840786;1.14999995;4.55477786;-1.91549751;10;1.00137563;1.0013758;1.25871059;1.134341;1.00137619
22.616984;1.1500005;0.821435574;-0.345557715;0.714291511;-0.300484979;1.10835989;1.14999993;4.55896585;-1.91784449;10;1.00137561;1.00137581;1.2591296;1.134341;1.00137619
22.617984;1.15000049;0.822186035;-0.345979689;0.714944046;-0.300851928;1.10831292;1.1499999;4.56313085;-1.92018648;10;1.0013746;1.00137483;1.25954761;1.134341;1.00137519
22.618984;1.15000049;0.822931991;-0.346400943;0.715592665;-0.301218247;1.10826595;1.14999988;4.56727084;-1.92252447;10;1.00137459;1.00137485;1.25996562;1.134341;1.0013752
22.619984;1.15000049;0.823673261;-0.346821297;0.716237211;-0.301583781;1.10821799;1.14999986;4.57138484;-1.92485745;10;1.00137358;1.00137386;1.26038463;1.134341;1.0013742
22.620984;1.15000048;0.824410207;-0.347241113;0.716877997;-0.301948843;1.10817102;1.14999983;4.57547484;-1.92718744;10;1.00137257;1.00137287;1.26080265;1.134341;1.0013732
22.621984;1.15000047;0.825142287;-0.347660027;0.717514553;-0.30231312;1.10812406;1.14999981;4.57953783;-1.92951243;10;1.00137256;1.00137289;1.26122066;1.134341;1.00137321
22.622984;1.15000046;0.825869681;-0.348078042;0.718147037;-0.302676612;1.1080771;1.14999979;4.58357483;-1.93183242;10;1.00137156;1.0013719;1.26163768;1.134341;1.00137221
22.624984;1.15000044;0.827310055;-0.348912268;0.719399475;-0.303402023;1.10798319;1.14999975;4.59156883;-1.93646241;10;1.00136956;1.00136992;1.26247271;1.134341;1.00137023
22.625984;1.15000042;0.828022672;-0.349328301;0.720019117;-0.303763787;1.10793624;1.14999973;4.59552383;-1.9387714;10;1.00136856;1.00136893;1.26288972;1.134341;1.00136923
22.626984;1.15000041;0.828730425;-0.349743793;0.720634531;-0.304125079;1.10788928;1.14999972;4.59945183;-1.9410774;10;1.00136657;1.00136693;1.26330674;1.134341;1.00136724
22.627984;1.15000039;0.829432952;-0.350158383;0.721245404;-0.304485587;1.10784133;1.14999971;4.60335083;-1.9433784;10;1.00136558;1.00136594;1.26372275;1.134341;1.00136625
22.628984;1.15000037;0.830130432;-0.350572431;0.721851894;-0.304845624;1.10779438;1.1499997;4.60722183;-1.9456764;10;1.0013646;1.00136494;1.26413877;1.134341;1.00136526
22.629984;1.15000035;0.830822507;-0.350985758;0.722453686;-0.305205035;1.10774743;1.14999969;4.61106283;-1.9479704;10;1.00136261;1.00136295;1.26455478;1.134341;1.00136327
22.630984;1.15000032;0.831509356;-0.351398544;0.723050936;-0.305563974;1.10770048;1.14999969;4.61487483;-1.95026141;10;1.00136163;1.00136195;1.2649698;1.134341;1.00136228
22.631984;1.1500003;0.832190981;-0.351810607;0.723643646;-0.305922286;1.10765353;1.14999969;4.61865783;-1.95254841;10;1.00135964;1.00135995;1.26538481;1.134341;1.00136029
22.632984;1.15000028;0.832867021;-0.352221948;0.724231499;-0.30627997;1.10760658;1.14999969;4.62240983;-1.95483142;10;1.00135766;1.00135794;1.26579982;1.134341;1.0013583
22.633984;1.15000025;0.833537654;-0.352632749;0.724814653;-0.306637184;1.10755962;1.14999969;4.62613182;-1.95711143;10;1.00135668;1.00135694;1.26621384;1.134341;1.00135731
22.634984;1.15000023;0.834202884;-0.353042828;0.725393109;-0.306993771;1.10751266;1.1499997;4.62982382;-1.95938744;10;1.0013547;1.00135493;1.26662685;1.134341;1.00135532
22.635984;1.15000021;0.834862347;-0.353452367;0.725966551;-0.307349889;1.1074657;1.14999971;4.63348381;-1.96166045;10;1.00135271;1.00135293;1.26703987;1.134341;1.00135332
22.636984;1.15000019;0.835516406;-0.353861186;0.726535294;-0.30770538;1.10741873;1.14999971;4.6371138;-1.96392946;10;1.00135073;1.00135092;1.26745288;1.134341;1.00135133
22.637984;1.15000016;0.836164699;-0.354269467;0.727099021;-0.308060401;1.10737176;1.14999973;4.64071179;-1.96619547;10;1.00134874;1.00134891;1.26786489;1.134341;1.00134934
22.638984;1.15000014;0.836807226;-0.354677026;0.727657736;-0.308414795;1.10732478;1.14999974;4.64427778;-1.96845748;10;1.00134675;1.00134689;1.2682769;1.134341;1.00134734
22.639984;1.15000012;0.837443988;-0.355084047;0.728211435;-0.308768722;1.1072768;1.14999975;4.64781177;-1.97071649;10;1.00134377;1.00134388;1.26868691;1.134341;1.00134434
22.640984;1.1500001;0.838074983;-0.355490347;0.728760122;-0.309122023;1.10722981;1.14999977;4.65131376;-1.9729715;10;1.00134178;1.00134187;1.26909791;1.134341;1.00134234
22.641984;1.15000008;0.838700212;-0.355896109;0.729303793;-0.309474855;1.10718282;1.14999979;4.65478374;-1.97522351;10;1.00133978;1.00133985;1.26950691;1.134341;1.00134034
22.642984;1.15000006;0.839319495;-0.35630115;0.729842295;-0.309827061;1.10713582;1.14999981;4.65822073;-1.97747152;10;1.00133679;1.00133683;1.26991591;1.134341;1.00133734
22.643984;1.15000004;0.839932833;-0.356705472;0.730375625;-0.310178641;1.10708882;1.14999983;4.66162471;-1.97971552;10;1.0013348;1.00133482;1.27032491;1.134341;1.00133534
22.644984;1.15000002;0.840540227;-0.357109252;0.730903785;-0.31052975;1.10704182;1.14999986;4.66499569;-1.98195653;10;1.00133181;1.0013318;1.2707329;1.134341;1.00133233
22.645984;1.15000001;0.841141675;-0.357512314;0.731426774;-0.310880234;1.10699381;1.14999988;4.66833368;-1.98419354;10;1.00132982;1.00132978;1.27113889;1.134341;1.00133033
22.647984;1.14999997;0.842326379;-0.358316276;0.73245692;-0.311579319;1.10689979;1.14999993;4.67490864;-1.98865555;10;1.00132384;1.00132375;1.27195087;1.134341;1.00132431
22.648984;1.14999994;0.842909814;-0.358717356;0.732964237;-0.311928076;1.10685278;1.14999995;4.67814663;-1.99088156;10;1.00132085;1.00132073;1.27235586;1.134341;1.0013213
22.649984;1.14999992;0.843486943;-0.359117716;0.733466067;-0.312276207;1.10680477;1.14999997;4.68134962;-1.99310356;10;1.00131886;1.00131871;1.27275984;1.134341;1.00131929
22.650984;1.1499999;0.844057947;-0.359517353;0.733962569;-0.31262371;1.10675775;1.14999998;4.68451861;-1.99532157;10;1.00131588;1.00131569;1.27316282;1.134341;1.00131627
22.651984;1.14999988;0.844623006;-0.359916268;0.7344539;-0.312970585;1.10671073;1.15;4.6876546;-1.99753558;10;1.00131289;1.00131267;1.2735648;1.134341;1.00131326
22.652984;1.14999985;0.845181757;-0.360314462;0.734939746;-0.313316835;1.10666272;1.15000001;4.6907556;-1.99974558;10;1.00130891;1.00130866;1.27396678;1.134341;1.00130924
22.653984;1.14999983;0.845734201;-0.360711932;0.735420108;-0.313662456;1.1066157;1.15000002;4.6938216;-2.00195159;10;1.00130593;1.00130564;1.27436675;1.134341;1.00130622
22.654984;1.14999981;0.846280698;-0.361108681;0.7358953;-0.31400745;1.10656869;1.15000002;4.6968546;-2.0041536;10;1.00130295;1.00130262;1.27476673;1.134341;1.0013032
22.656984;1.14999976;0.84735459;-0.361899831;0.736829076;-0.3146954;1.10647365;1.15000003;4.70281461;-2.00854462;10;1.00129699;1.00129659;1.27556267;1.134341;1.00129716
22.657984;1.14999974;0.847882165;-0.362294233;0.737287819;-0.315038356;1.10642564;1.15000004;4.70574262;-2.01073363;10;1.00129302;1.00129258;1.27595965;1.134341;1.00129314
22.658984;1.14999973;0.848403612;-0.362687914;0.737741236;-0.315380685;1.10637862;1.15000003;4.70863664;-2.01291864;10;1.00129005;1.00128956;1.27635562;1.134341;1.00129012
22.659984;1.14999971;0.848918571;-0.363080874;0.738189015;-0.315722386;1.10633161;1.15000003;4.71149465;-2.01509965;10;1.00128607;1.00128555;1.2767506;1.134341;1.0012861
22.660984;1.14999969;0.849427404;-0.363472753;0.738631469;-0.316063149;1.10628359;1.15000003;4.71431866;-2.01727466;10;1.0012831;1.00128254;1.27714457;1.134341;1.00128309
22.661984;1.14999967;0.849929748;-0.363864091;0.739068286;-0.316403441;1.10623657;1.15000002;4.71710668;-2.01944666;10;1.00127913;1.00127853;1.27753755;1.134341;1.00127907
22.662984;1.14999966;0.850425966;-0.364254529;0.739499779;-0.316742951;1.10618856;1.15000001;4.71986069;-2.02161367;10;1.00127516;1.00127453;1.27792953;1.134341;1.00127506
22.663984;1.14999964;0.850915697;-0.364644067;0.739925633;-0.317081681;1.10614155;1.15;4.7225787;-2.02377567;10;1.00127219;1.00127153;1.27832051;1.134341;1.00127205
22.664984;1.14999963;0.851399301;-0.365032705;0.740346164;-0.317419628;1.10609453;1.14999998;4.72526271;-2.02593268;10;1.00126822;1.00126753;1.2787105;1.134341;1.00126804
22.667984;1.14999958;0.852811724;-0.366193402;0.741574405;-0.318428942;1.10595249;1.14999993;4.73310174;-2.03237469;10;1.00125631;1.00125554;1.27987248;1.134341;1.00125603
22.669984;1.14999954;0.85372162;-0.366962767;0.742365672;-0.319097965;1.10585745;1.14999988;4.73815176;-2.0366447;10;1.00124837;1.00124756;1.28064247;1.134341;1.00124803
22.671984;1.14999949;0.854606106;-0.367728179;0.743134859;-0.319763553;1.10576242;1.14999984;4.74306079;-2.0408927;10;1.00124042;1.00123959;1.28140648;1.134341;1.00124003
22.672984;1.14999947;0.855038888;-0.368109449;0.743511228;-0.320095097;1.1057154;1.14999981;4.74546281;-2.04300871;10;1.00123644;1.0012356;1.28178748;1.134341;1.00123604
22.673984;1.14999945;0.855465364;-0.36848982;0.743882116;-0.32042586;1.10566738;1.14999979;4.74782982;-2.04511971;10;1.00123146;1.00123062;1.28216649;1.134341;1.00123105
22.674984;1.14999942;0.855885534;-0.368869111;0.744247521;-0.320755684;1.10562035;1.14999977;4.75016184;-2.04722472;10;1.00122748;1.00122663;1.28254449;1.134341;1.00122706
22.675984;1.1499994;0.856299397;-0.369247324;0.744607443;-0.321084571;1.10557333;1.14999975;4.75245886;-2.04932372;10;1.0012235;1.00122265;1.2829215;1.134341;1.00122307
22.676984;1.14999938;0.856706953;-0.369624636;0.74496188;-0.321412675;1.10552631;1.14999973;4.75472088;-2.05141773;10;1.00121851;1.00121766;1.28329751;1.134341;1.00121808
22.677984;1.14999935;0.857108205;-0.370000869;0.745310834;-0.321739841;1.10547828;1.14999972;4.75694789;-2.05350573;10;1.00121453;1.00121368;1.28367152;1.134341;1.0012141
22.678984;1.14999934;0.85750315;-0.370376021;0.745654303;-0.322066066;1.10543126;1.1499997;4.75913991;-2.05558774;10;1.00120954;1.00120869;1.28404453;1.134341;1.00120911
22.679984;1.14999932;0.857891789;-0.370750094;0.745992286;-0.322391353;1.10538424;1.14999969;4.76129692;-2.05766375;10;1.00120554;1.0012047;1.28441654;1.134341;1.00120513
22.680984;1.14999931;0.858274303;-0.371123084;0.746324941;-0.322715702;1.10533722;1.14999968;4.76341993;-2.05973375;10;1.00120055;1.0011997;1.28478656;1.134341;1.00120015
22.681984;1.1499993;0.858650511;-0.371494814;0.746652108;-0.323038954;1.10529021;1.14999967;4.76550794;-2.06179676;10;1.00119655;1.00119571;1.28515557;1.134341;1.00119616
22.683984;1.14999928;0.859384193;-0.372235204;0.74729014;-0.323682796;1.10519618;1.14999965;4.76957995;-2.06590579;10;1.00118654;1.00118571;1.28589061;1.134341;1.0011862
22.684984;1.14999928;0.859741667;-0.372603685;0.747601004;-0.324003229;1.10514917;1.14999965;4.77156396;-2.0679508;10;1.00118153;1.0011807;1.28625563;1.134341;1.00118121
22.685984;1.14999928;0.860093016;-0.372970902;0.747906537;-0.324322566;1.10510217;1.14999965;4.77351396;-2.06998881;10;1.00117751;1.0011767;1.28661865;1.134341;1.00117723
22.688984;1.14999929;0.861109955;-0.374065512;0.748790844;-0.32527446;1.10496217;1.14999967;4.77915796;-2.07606385;10;1.00116244;1.00116169;1.28770171;1.134341;1.00116228
22.690984;1.1499993;0.861757529;-0.374789112;0.74935394;-0.325903726;1.10486819;1.1499997;4.78275197;-2.08007988;10;1.00115238;1.00115168;1.28841575;1.134341;1.0011523
22.691984;1.14999931;0.862072129;-0.375148927;0.749627493;-0.326216633;1.1048222;1.14999971;4.78449797;-2.0820769;10;1.00114735;1.00114668;1.28877076;1.134341;1.00114731
22.692984;1.14999931;0.862380603;-0.37550766;0.749895718;-0.326528599;1.10477521;1.14999973;4.78620997;-2.08406792;10;1.00114232;1.00114169;1.28912478;1.134341;1.00114233
22.693984;1.14999932;0.862683132;-0.37586495;0.750158769;-0.326839311;1.10472923;1.14999975;4.78788898;-2.08605093;10;1.00113728;1.0011367;1.28947679;1.134341;1.00113734
22.694984;1.14999933;0.862979536;-0.376220977;0.750416492;-0.327148924;1.10468325;1.14999977;4.78953398;-2.08802695;10;1.00113225;1.00113171;1.2898268;1.134341;1.00113236
22.696984;1.14999935;0.863554687;-0.376929066;0.75091658;-0.327764698;1.10459029;1.14999981;4.792726;-2.09195699;10;1.00112217;1.00112174;1.29052382;1.134341;1.00112239
22.697984;1.14999936;0.863833254;-0.377281129;0.751158789;-0.328070859;1.1045443;1.14999983;4.79427201;-2.09391101;10;1.00111614;1.00111577;1.29086984;1.134341;1.00111641
22.699984;1.14999938;0.864372727;-0.377981112;0.751627855;-0.328679571;1.10445234;1.14999989;4.79726603;-2.09779605;10;1.00110606;1.00110582;1.29155686;1.134341;1.00110644
22.700984;1.14999938;0.864633633;-0.378329033;0.751854712;-0.328982122;1.10440636;1.14999992;4.79871404;-2.09972707;10;1.00110103;1.00110084;1.29189888;1.134341;1.00110146
22.701984;1.14999939;0.864888772;-0.378675514;0.752076558;-0.329283417;1.10436038;1.14999995;4.80013005;-2.10165009;10;1.001095;1.00109487;1.29223789;1.134341;1.00109548
22.702984;1.1499994;0.865138144;-0.379020734;0.752293392;-0.329583615;1.10431539;1.14999997;4.80151406;-2.1035661;10;1.00108996;1.0010899;1.2925769;1.134341;1.00109049
22.703984;1.1499994;0.865381749;-0.379364335;0.752505217;-0.329882402;1.10426941;1.15;4.80286606;-2.10547311;10;1.00108394;1.00108393;1.29291292;1.134341;1.0010845
22.705984;1.14999941;0.865851482;-0.380047394;0.752913677;-0.330476369;1.10417843;1.15000006;4.80547306;-2.10926413;10;1.00107388;1.00107399;1.29358194;1.134341;1.00107453
22.706984;1.14999941;0.866077969;-0.380386674;0.753110628;-0.330771393;1.10413344;1.15000009;4.80673006;-2.11114714;10;1.00106786;1.00106801;1.29391394;1.134341;1.00106853
22.707984;1.14999941;0.866298512;-0.380724514;0.75330241;-0.331065165;1.10408745;1.15000011;4.80795405;-2.11302214;10;1.00106284;1.00106304;1.29424395;1.134341;1.00106354
22.708984;1.14999941;0.866513649;-0.381060915;0.753489495;-0.331357683;1.10404246;1.15000014;4.80914804;-2.11488914;10;1.00105683;1.00105706;1.29457196;1.134341;1.00105754
22.709984;1.14999941;0.866723202;-0.381395697;0.753671727;-0.331648791;1.10399747;1.15000017;4.81031103;-2.11674715;10;1.00105181;1.00105208;1.29489897;1.134341;1.00105254
22.710984;1.14999941;0.866927168;-0.381729039;0.753849104;-0.331938647;1.10395248;1.15000019;4.81144301;-2.11859715;10;1.0010458;1.00104609;1.29522498;1.134341;1.00104654
22.711984;1.14999941;0.867125548;-0.382060943;0.754021627;-0.332227251;1.10390749;1.15000022;4.812544;-2.12043914;10;1.0010398;1.00104011;1.29554798;1.134341;1.00104053
22.712984;1.14999941;0.867318343;-0.382391227;0.754189296;-0.332514447;1.10386349;1.15000025;4.81361398;-2.12227214;10;1.00103479;1.00103512;1.29586999;1.134341;1.00103552
22.713984;1.14999941;0.867505733;-0.382719892;0.754352266;-0.332800233;1.1038185;1.15000027;4.81465396;-2.12409614;10;1.00102879;1.00102913;1.296191;1.134341;1.00102951
22.714984;1.14999941;0.867687717;-0.383047117;0.754510536;-0.333084767;1.10377451;1.1500003;4.81566394;-2.12591213;10;1.00102379;1.00102414;1.29650901;1.134341;1.0010245
22.715984;1.14999942;0.867864297;-0.383372723;0.754664107;-0.333367893;1.10372951;1.15000032;4.81664392;-2.12771912;10;1.00101779;1.00101815;1.29682602;1.134341;1.00101848
22.716984;1.14999942;0.86803547;-0.383696708;0.754812978;-0.333649609;1.10368552;1.15000035;4.8175939;-2.12951711;10;1.00101179;1.00101215;1.29714203;1.134341;1.00101246
22.717984;1.14999942;0.86820124;-0.384019071;0.754957148;-0.333929914;1.10364152;1.15000037;4.81851388;-2.1313061;10;1.0010058;1.00100615;1.29745504;1.134341;1.00100644
22.718984;1.14999943;0.868361784;-0.384339993;0.755096775;-0.334208966;1.10359753;1.15000039;4.81940486;-2.13308709;10;1.00100081;1.00100116;1.29776704;1.134341;1.00100141
22.719984;1.14999944;0.868517104;-0.384659112;0.755231856;-0.33448645;1.10355354;1.15000042;4.82026684;-2.13485807;10;1.00099482;1.00099515;1.29807705;1.134341;1.00099539
22.721984;1.14999946;0.868812069;-0.38529266;0.755488382;-0.335037343;1.10346655;1.15000046;4.8219038;-2.13837404;10;1.00098284;1.00098315;1.29869207;1.134341;1.00098333
22.722984;1.14999947;0.868951715;-0.385606908;0.755609827;-0.335310596;1.10342256;1.15000047;4.82267879;-2.14011803;10;1.00097785;1.00097815;1.29899708;1.134341;1.00097831
22.724984;1.1499995;0.869215693;-0.386230351;0.755839393;-0.335852711;1.10333658;1.1500005;4.82414376;-2.143578;10;1.00096588;1.00096614;1.2996021;1.134341;1.00096625
22.725984;1.14999952;0.869340205;-0.386539728;0.75594767;-0.336121732;1.10329359;1.15000051;4.82483474;-2.14529499;10;1.00095989;1.00096014;1.29990212;1.134341;1.00096023
22.727984;1.14999956;0.869573912;-0.387153069;0.756150902;-0.336655073;1.10320761;1.15000053;4.82613172;-2.14869896;10;1.00094792;1.00094813;1.30049614;1.134341;1.00094818
22.728984;1.14999958;0.869683288;-0.387457214;0.756246012;-0.33691955;1.10316561;1.15000054;4.82673871;-2.15038695;10;1.00094193;1.00094213;1.30079115;1.134341;1.00094215
22.729984;1.1499996;0.869787977;-0.387759737;0.756337049;-0.337182617;1.10312262;1.15000054;4.82731971;-2.15206593;10;1.00093694;1.00093712;1.30108316;1.134341;1.00093713
22.730984;1.14999963;0.869887621;-0.388060455;0.756423697;-0.337444118;1.10308062;1.15000054;4.82787271;-2.15373492;10;1.00093095;1.00093112;1.30137416;1.134341;1.0009311
22.731984;1.14999965;0.869982399;-0.38835937;0.756506114;-0.337704051;1.10303862;1.15000054;4.8283987;-2.15539391;10;1.00092496;1.00092511;1.30166417;1.134341;1.00092508
22.733984;1.1499997;0.870157715;-0.38895233;0.756658568;-0.338219686;1.10295462;1.15000054;4.8293717;-2.15868489;10;1.00091298;1.00091309;1.30223717;1.134341;1.00091304
22.734984;1.14999973;0.870238254;-0.389246014;0.756728605;-0.338475075;1.10291261;1.15000053;4.8298187;-2.16031488;10;1.00090699;1.00090708;1.30252017;1.134341;1.00090702
22.735984;1.14999976;0.870314107;-0.389538074;0.756794568;-0.338729052;1.1028716;1.15000052;4.8302397;-2.16193587;10;1.00090101;1.00090107;1.30280317;1.134341;1.000901
22.736984;1.14999978;0.870385274;-0.38982833;0.756856455;-0.338981462;1.10282959;1.15000052;4.8306347;-2.16354686;10;1.00089502;1.00089505;1.30308317;1.134341;1.00089498
22.737984;1.14999981;0.870451756;-0.390116782;0.756914268;-0.339232305;1.10278857;1.1500005;4.8310037;-2.16514785;10;1.00088903;1.00088903;1.30336116;1.134341;1.00088896
22.739984;1.14999985;0.870571384;-0.390688272;0.757018295;-0.339729287;1.10270653;1.15000047;4.83166771;-2.16831983;10;1.00087706;1.00087699;1.30391314;1.134341;1.00087692
22.740984;1.14999988;0.87062435;-0.390971493;0.757064355;-0.339975583;1.10266651;1.15000045;4.83196171;-2.16989182;10;1.00087108;1.00087097;1.30418613;1.134341;1.0008709
22.741984;1.1499999;0.870672811;-0.39125273;0.757106495;-0.340220154;1.10262548;1.15000043;4.83223071;-2.17145281;10;1.00086509;1.00086494;1.30445712;1.134341;1.00086488
22.742984;1.14999991;0.870716947;-0.391532165;0.757144876;-0.340463157;1.10258546;1.15000041;4.83247572;-2.1730038;10;1.0008591;1.00085891;1.3047271;1.134341;1.00085886
22.743984;1.14999993;0.870756578;-0.391809977;0.757179339;-0.34070475;1.10254543;1.15000038;4.83269572;-2.17454579;10;1.00085312;1.00085288;1.30499508;1.134341;1.00085285
22.745984;1.14999995;0.870823048;-0.392359835;0.757237139;-0.34118292;1.10246537;1.15000032;4.83306473;-2.17759777;10;1.00084114;1.00084082;1.30552404;1.134341;1.00084082
22.746984;1.14999995;0.870849886;-0.392632062;0.757260476;-0.341419655;1.10242534;1.15000029;4.83321374;-2.17910876;10;1.00083515;1.00083479;1.30578701;1.134341;1.00083481
22.748984;1.14999994;0.870890769;-0.393171112;0.757296027;-0.341888428;1.10234628;1.15000023;4.83344074;-2.18210073;10;1.00082316;1.00082273;1.30630596;1.134341;1.00082279
22.749984;1.14999993;0.870904995;-0.393437936;0.757308398;-0.342120466;1.10230725;1.15000019;4.83351974;-2.18358172;10;1.00081716;1.0008167;1.30656294;1.134341;1.00081678
22.751984;1.14999991;0.870921195;-0.393965824;0.757322484;-0.342579531;1.1022302;1.15000014;4.83360974;-2.1865117;10;1.00080517;1.00080465;1.30707089;1.134341;1.00080477
22.752984;1.14999989;0.87092317;-0.394227067;0.7573242;-0.342806715;1.10219117;1.15000012;4.83362074;-2.1879617;10;1.00079917;1.00079862;1.30732187;1.134341;1.00079877
22.753984;1.14999988;0.87092118;-0.39448651;0.757322472;-0.343032332;1.10215315;1.1500001;4.83360973;-2.1894017;10;1.00079318;1.0007926;1.30757084;1.134341;1.00079277
22.755984;1.14999984;0.87090531;-0.394999634;0.757308677;-0.34347855;1.1020771;1.15000007;4.83352172;-2.1922497;10;1.00078119;1.00078056;1.3080648;1.134341;1.00078076
22.757984;1.14999981;0.870873944;-0.395505377;0.757281414;-0.343918339;1.10200105;1.15000005;4.8333477;-2.19505672;10;1.0007692;1.00076853;1.30855077;1.134341;1.00076876
22.759984;1.14999978;0.870827442;-0.396003557;0.757240996;-0.344351539;1.101927;1.15000005;4.83308969;-2.19782175;10;1.00075722;1.00075652;1.30902974;1.134341;1.00075676
22.760984;1.14999976;0.870798606;-0.396249857;0.757215932;-0.344565706;1.10188998;1.15000006;4.83292968;-2.19918877;10;1.00075023;1.00074951;1.30926672;1.134341;1.00074976
22.761984;1.14999975;0.870765987;-0.396494357;0.757187579;-0.344778303;1.10185295;1.15000006;4.83274868;-2.20054579;10;1.00074424;1.00074351;1.30950171;1.134341;1.00074377
22.762984;1.14999974;0.870729764;-0.396736876;0.757156092;-0.344989173;1.10181593;1.15000007;4.83254768;-2.20189181;10;1.00073825;1.00073751;1.3097347;1.134341;1.00073777
22.763984;1.14999973;0.87068994;-0.396977596;0.757121472;-0.345198473;1.10177991;1.15000008;4.83232669;-2.20322784;10;1.00073226;1.00073151;1.30996569;1.134341;1.00073178
22.765984;1.14999971;0.870599658;-0.397453456;0.757042992;-0.345612208;1.10170786;1.15000011;4.83182571;-2.20586889;10;1.00072028;1.00071952;1.31042267;1.134341;1.0007198
22.767984;1.1499997;0.870495326;-0.397921577;0.756952293;-0.346019198;1.10163683;1.15000013;4.83124675;-2.20846695;10;1.0007083;1.00070754;1.31087266;1.134341;1.00070781
22.768984;1.14999969;0.870438026;-0.398152938;0.756902479;-0.346220342;1.10160081;1.15000014;4.83092877;-2.20975097;10;1.00070231;1.00070154;1.31109466;1.134341;1.00070182
22.769984;1.14999969;0.870377302;-0.398382319;0.756849688;-0.346419761;1.1015658;1.15000015;4.8305918;-2.211024;10;1.00069633;1.00069555;1.31131465;1.134341;1.00069583
22.770984;1.14999969;0.870313156;-0.398609899;0.756793922;-0.346617613;1.10153079;1.15000016;4.83023582;-2.21228702;10;1.00069034;1.00068956;1.31153365;1.134341;1.00068984
22.771984;1.1499997;0.870245765;-0.398835679;0.756735335;-0.3468139;1.10149578;1.15000017;4.82986185;-2.21354004;10;1.00068535;1.00068456;1.31175065;1.134341;1.00068484
22.773984;1.14999971;0.870101437;-0.399281296;0.756609858;-0.347201303;1.10142677;1.15000017;4.8290609;-2.21601307;10;1.00067337;1.00067257;1.31217865;1.134341;1.00067285
22.775984;1.14999972;0.869944131;-0.399719349;0.756473095;-0.347582128;1.10135876;1.15000016;4.82818794;-2.2184441;10;1.00066138;1.00066057;1.31259866;1.134341;1.00066086
22.777984;1.14999975;0.869774206;-0.400150019;0.756325362;-0.347956536;1.10129177;1.15000015;4.82724497;-2.22083412;10;1.00064939;1.00064857;1.31301267;1.134341;1.00064886
22.779984;1.14999978;0.8695922;-0.400573129;0.756167125;-0.348324371;1.10122577;1.15000013;4.826235;-2.22318213;10;1.00063738;1.00063657;1.31341867;1.134341;1.00063686
22.781984;1.14999982;0.869398296;-0.400988858;0.755998538;-0.348685791;1.10115979;1.1500001;4.82515901;-2.22548915;10;1.00062537;1.00062458;1.31381767;1.134341;1.00062487
22.782984;1.14999984;0.869297018;-0.401193751;0.755910481;-0.34886392;1.1011278;1.15000009;4.82459702;-2.22662615;10;1.00062036;1.00061958;1.31401467;1.134341;1.00061987
22.783984;1.14999986;0.869192676;-0.401396841;0.755819759;-0.349040485;1.10109581;1.15000009;4.82401802;-2.22775316;10;1.00061435;1.00061359;1.31420966;1.134341;1.00061387
22.785984;1.14999991;0.868975883;-0.401797434;0.755631257;-0.349388767;1.10103183;1.15000007;4.82281503;-2.22997616;10;1.00060232;1.0006016;1.31459464;1.134341;1.00060187
22.786984;1.14999994;0.868863251;-0.401995116;0.755533319;-0.34956064;1.10100084;1.15000007;4.82219004;-2.23107316;10;1.0005963;1.00059561;1.31478463;1.134341;1.00059587
22.787984;1.14999996;0.868747918;-0.402190633;0.75543303;-0.349730637;1.10096885;1.15000006;4.82155004;-2.23215816;10;1.00059029;1.00058962;1.31497262;1.134341;1.00058987
22.788984;1.14999999;0.868629883;-0.402384526;0.755330388;-0.349899225;1.10093786;1.15000006;4.82089504;-2.23323416;10;1.00058527;1.00058464;1.3151586;1.134341;1.00058487
22.790984;1.15000004;0.868385888;-0.402766354;0.755118202;-0.35023124;1.10087689;1.15000006;4.81954105;-2.23535316;10;1.00057324;1.00057266;1.31552558;1.134341;1.00057287
22.791984;1.15000007;0.868259929;-0.402954651;0.755008661;-0.350394978;1.1008459;1.15000006;4.81884206;-2.23639815;10;1.00056723;1.00056667;1.31570656;1.134341;1.00056686
22.792984;1.15000009;0.868131629;-0.40314096;0.75489708;-0.350556994;1.10081591;1.15000006;4.81813006;-2.23743215;10;1.00056222;1.00056169;1.31588555;1.134341;1.00056187
22.794984;1.15000014;0.867867105;-0.403508161;0.754667023;-0.350876332;1.10075592;1.15000008;4.81666206;-2.23947013;10;1.0005502;1.00054971;1.31623851;1.134341;1.00054987
22.795984;1.15000017;0.867731241;-0.403688873;0.75454886;-0.351033495;1.10072693;1.15000009;4.81590807;-2.24047313;10;1.00054519;1.00054472;1.3164125;1.134341;1.00054487
22.797984;1.15000021;0.867452307;-0.404045063;0.754306268;-0.35134328;1.10066795;1.15000012;4.81436007;-2.24245011;10;1.00053317;1.00053274;1.31675547;1.134341;1.00053288
22.798984;1.15000023;0.867309237;-0.404220363;0.754181841;-0.351495746;1.10063896;1.15000014;4.81356607;-2.2434231;10;1.00052816;1.00052775;1.31692446;1.134341;1.00052789
22.799984;1.15000025;0.867163825;-0.404393862;0.754055376;-0.351646645;1.10060997;1.15000016;4.81275907;-2.2443861;10;1.00052216;1.00052176;1.31709145;1.134341;1.00052189
22.800984;1.15000026;0.86701625;-0.404565377;0.753927034;-0.351795821;1.10058198;1.15000018;4.81194007;-2.24533809;10;1.00051616;1.00051576;1.31725644;1.134341;1.0005159
22.801984;1.15000028;0.866866333;-0.404735272;0.753796657;-0.351943586;1.10055399;1.1500002;4.81110807;-2.24628108;10;1.00051116;1.00051077;1.31742043;1.134341;1.00051091
22.802984;1.15000029;0.866714252;-0.404903365;0.753664402;-0.352089786;1.10052599;1.15000022;4.81026407;-2.24721406;10;1.00050516;1.00050477;1.31758242;1.134341;1.00050492
22.803984;1.15000031;0.866560008;-0.40506948;0.753530269;-0.352234263;1.100498;1.15000024;4.80940807;-2.24813605;10;1.00050017;1.00049977;1.31774242;1.134341;1.00049994
22.804984;1.15000032;0.866403601;-0.405233972;0.753394258;-0.352377329;1.10047001;1.15000026;4.80854006;-2.24904903;10;1.00049418;1.00049377;1.31790041;1.134341;1.00049396
22.805984;1.15000034;0.866245029;-0.405396485;0.753256371;-0.352518672;1.10044301;1.15000029;4.80766006;-2.24995101;10;1.00048919;1.00048877;1.31805741;1.134341;1.00048897
22.806984;1.15000035;0.866084293;-0.405557376;0.753116607;-0.352658605;1.10041602;1.15000031;4.80676805;-2.25084399;10;1.0004832;1.00048277;1.31821241;1.134341;1.00048299
22.807984;1.15000036;0.865921576;-0.405716467;0.752975123;-0.352796971;1.10038902;1.15000034;4.80586505;-2.25172697;10;1.00047821;1.00047777;1.31836541;1.134341;1.00047801
22.808984;1.15000037;0.865756874;-0.405873577;0.752831919;-0.352933614;1.10036202;1.15000036;4.80495104;-2.25259895;10;1.00047223;1.00047176;1.31851742;1.134341;1.00047203
22.809984;1.15000038;0.865590191;-0.406029065;0.752686995;-0.353068845;1.10033602;1.15000039;4.80402603;-2.25346192;10;1.00046725;1.00046675;1.31866742;1.134341;1.00046705
22.810984;1.15000039;0.865421526;-0.406182752;0.752540351;-0.353202508;1.10030902;1.15000042;4.80309002;-2.2543149;10;1.00046126;1.00046074;1.31881542;1.134341;1.00046106
22.811984;1.1500004;0.86525088;-0.406334817;0.752391985;-0.353334759;1.10028302;1.15000044;4.80214301;-2.25515888;10;1.00045628;1.00045573;1.31896243;1.134341;1.00045608
22.812984;1.1500004;0.865078252;-0.406484902;0.752241899;-0.353465287;1.10025802;1.15000047;4.801185;-2.25599186;10;1.0004503;1.00044972;1.31910744;1.134341;1.0004501
22.813984;1.1500004;0.864904005;-0.406633367;0.752090405;-0.353594403;1.10023202;1.1500005;4.80021799;-2.25681585;10;1.00044531;1.0004447;1.31925145;1.134341;1.00044511
22.814984;1.15000041;0.864727777;-0.40678003;0.751937188;-0.353721951;1.10020701;1.15000053;4.79923998;-2.25762983;10;1.00044033;1.00043969;1.31939246;1.134341;1.00044012
22.815984;1.15000041;0.864549749;-0.406924894;0.751782404;-0.353847931;1.10018101;1.15000056;4.79825197;-2.25843382;10;1.00043434;1.00043367;1.31953248;1.134341;1.00043413
22.818984;1.1500004;0.864005227;-0.40734922;0.751308967;-0.354216938;1.10010701;1.15000063;4.79522996;-2.26078879;10;1.00041937;1.00041862;1.31994352;1.134341;1.00041915
22.819984;1.1500004;0.863820182;-0.407487239;0.751148072;-0.354336962;1.10008301;1.15000065;4.79420296;-2.26155478;10;1.00041338;1.00041261;1.32007754;1.134341;1.00041315
22.821984;1.15000038;0.863445416;-0.407758232;0.750822208;-0.354572623;1.10003502;1.15000068;4.79212295;-2.26305878;10;1.0004034;1.00040258;1.32033957;1.134341;1.00040316
22.823984;1.15000036;0.863064176;-0.408022194;0.750490703;-0.354802177;1.09998802;1.15000069;4.79000695;-2.26452378;10;1.00039342;1.00039257;1.3205956;1.134341;1.00039316
22.824984;1.15000035;0.8628714;-0.40815174;0.750323068;-0.35491484;1.09996503;1.15000069;4.78893696;-2.26524279;10;1.00038743;1.00038656;1.32072061;1.134341;1.00038716
22.825984;1.15000033;0.862676823;-0.408279483;0.750153864;-0.355025938;1.09994203;1.15000068;4.78785696;-2.26595179;10;1.00038244;1.00038156;1.32084462;1.134341;1.00038215
22.826984;1.15000032;0.862480987;-0.408405601;0.749983562;-0.355135626;1.09991903;1.15000067;4.78676996;-2.2666518;10;1.00037745;1.00037656;1.32096762;1.134341;1.00037715
22.827984;1.1500003;0.862283712;-0.408530094;0.749812004;-0.355243906;1.09989703;1.15000066;4.78567496;-2.26734281;10;1.00037245;1.00037156;1.32108862;1.134341;1.00037215
22.834984;1.15000016;0.860863688;-0.40935485;0.748577039;-0.355961306;1.09974501;1.15000051;4.77779296;-2.27192096;10;1.00033748;1.00033663;1.32189053;1.134341;1.00033711
22.835984;1.15000013;0.860655599;-0.409466185;0.748396064;-0.35605815;1.099724;1.15000048;4.77663796;-2.27253899;10;1.00033248;1.00033164;1.32199951;1.134341;1.0003321
22.836984;1.15000012;0.860446429;-0.409575901;0.748214147;-0.356153582;1.099704;1.15000045;4.77547696;-2.27314802;10;1.00032847;1.00032765;1.32210648;1.134341;1.00032809
22.838984;1.15000008;0.860024303;-0.409790651;0.747847023;-0.356340368;1.09966299;1.15000038;4.77313396;-2.27434009;10;1.00031846;1.00031767;1.32231641;1.134341;1.00031809
22.840984;1.15000005;0.859597848;-0.40999892;0.747476138;-0.356521503;1.09962299;1.1500003;4.77076696;-2.27549616;10;1.00030845;1.0003077;1.32251935;1.134341;1.00030808
22.841984;1.15000004;0.859382907;-0.410100714;0.747289209;-0.356610032;1.09960398;1.15000026;4.76957396;-2.2760612;10;1.00030443;1.00030371;1.32261932;1.134341;1.00030408
22.843984;1.15000002;0.858949959;-0.410299617;0.746912688;-0.356783007;1.09956498;1.15000018;4.76717097;-2.27716527;10;1.0002944;1.00029374;1.32281426;1.134341;1.00029408
22.844984;1.15000002;0.858731953;-0.410396726;0.7467231;-0.356867454;1.09954598;1.15000014;4.76596098;-2.2777043;10;1.00029039;1.00028976;1.32290923;1.134341;1.00029008
22.845984;1.15000001;0.858512865;-0.410492394;0.746532572;-0.356950649;1.09952798;1.15000011;4.76474499;-2.27823533;10;1.00028537;1.00028477;1.32300321;1.134341;1.00028508
22.846984;1.15000001;0.858293057;-0.410586441;0.746341419;-0.357032432;1.09950898;1.15000007;4.76352499;-2.27875736;10;1.00028035;1.00027979;1.32309519;1.134341;1.00028008
22.847984;1.15000001;0.858072167;-0.410679045;0.746149327;-0.357112962;1.09949098;1.15000003;4.762299;-2.27927138;10;1.00027633;1.00027581;1.32318617;1.134341;1.00027608
22.848984;1.15000001;0.857850375;-0.410770029;0.745956453;-0.357192083;1.09947299;1.15;4.76106801;-2.2797764;10;1.00027131;1.00027083;1.32327615;1.134341;1.00027108
22.849984;1.15000001;0.857627682;-0.410859572;0.745762799;-0.357269951;1.099455;1.14999996;4.75983202;-2.28027342;10;1.00026729;1.00026684;1.32336414;1.134341;1.00026708
22.850984;1.15000001;0.857404089;-0.410947676;0.745568362;-0.357346568;1.09943701;1.14999993;4.75859102;-2.28076243;10;1.00026226;1.00026186;1.32345114;1.134341;1.00026208
22.851984;1.15000002;0.857179772;-0.41103416;0.745373299;-0.357421776;1.09942002;1.1499999;4.75734603;-2.28124245;10;1.00025824;1.00025788;1.32353614;1.134341;1.00025809
22.852984;1.15000002;0.856954555;-0.411119205;0.745177455;-0.357495732;1.09940203;1.14999987;4.75609604;-2.28171445;10;1.00025322;1.00025289;1.32362014;1.134341;1.00025309
22.853984;1.15000003;0.856728437;-0.411202811;0.744980828;-0.357568435;1.09938505;1.14999984;4.75484106;-2.28217846;10;1.0002492;1.00024891;1.32370215;1.134341;1.0002491
22.854984;1.15000003;0.856501776;-0.411284979;0.744783732;-0.357639887;1.09936806;1.14999982;4.75358307;-2.28263446;10;1.00024417;1.00024392;1.32378416;1.134341;1.00024411
22.855984;1.15000004;0.856274213;-0.411365708;0.744585853;-0.357710086;1.09935208;1.14999979;4.75232009;-2.28308246;10;1.00024015;1.00023994;1.32386318;1.134341;1.00024012
22.856984;1.15000005;0.856045929;-0.411444997;0.744387348;-0.357779031;1.09933509;1.14999977;4.7510531;-2.28352245;10;1.00023513;1.00023495;1.32394219;1.134341;1.00023514
22.859984;1.15000008;0.855357102;-0.411674046;0.743788383;-0.357978196;1.09928713;1.14999969;4.74723015;-2.2847934;10;1.00022306;1.000223;1.32416927;1.134341;1.00022319
22.860984;1.15000009;0.855126289;-0.411747575;0.743587683;-0.358042128;1.09927114;1.14999967;4.74594917;-2.28520138;10;1.00021804;1.00021801;1.3242423;1.134341;1.0002182
22.862984;1.15000012;0.854662677;-0.411890488;0.743184561;-0.35816639;1.09924016;1.14999963;4.7433762;-2.28599433;10;1.00021;1.00021004;1.32438436;1.134341;1.00021024
22.864984;1.15000015;0.854196719;-0.412027812;0.7427794;-0.358285793;1.09921015;1.1499996;4.74079022;-2.28675626;10;1.00020197;1.00020206;1.32452142;1.134341;1.00020227
22.865984;1.15000017;0.853963018;-0.412094312;0.742576193;-0.358343615;1.09919615;1.14999959;4.73949324;-2.28712522;10;1.00019696;1.00019707;1.32458845;1.134341;1.00019728
22.866984;1.15000019;0.853728775;-0.412159549;0.742372516;-0.358400338;1.09918114;1.14999958;4.73819325;-2.28748719;10;1.00019295;1.00019308;1.32465348;1.134341;1.00019329
22.867984;1.1500002;0.853493994;-0.412223524;0.742168369;-0.358455965;1.09916713;1.14999957;4.73689026;-2.28784215;10;1.00018894;1.00018909;1.3247175;1.134341;1.00018931
22.872984;1.1500003;0.852313792;-0.412522838;0.741142138;-0.358716221;1.09909806;1.14999955;4.73034027;-2.28950291;10;1.00016894;1.00016912;1.32501962;1.134341;1.00016934
22.873984;1.15000033;0.852076494;-0.412578697;0.740935791;-0.35876479;1.09908503;1.14999956;4.72902326;-2.28981286;10;1.00016495;1.00016512;1.32507564;1.134341;1.00016534
22.874984;1.15000035;0.851838839;-0.412633293;0.740729129;-0.358812263;1.09907201;1.14999956;4.72770425;-2.29011581;10;1.00016195;1.00016213;1.32513067;1.134341;1.00016234
22.876984;1.1500004;0.851362813;-0.412738696;0.740315174;-0.358903914;1.09904597;1.14999956;4.72506223;-2.29070071;10;1.00015396;1.00015413;1.32523771;1.134341;1.00015432
22.878984;1.15000046;0.850885713;-0.412839048;0.739900275;-0.358991174;1.09902193;1.14999956;4.72241419;-2.29125762;10;1.00014597;1.00014613;1.32534076;1.134341;1.0001463
22.879984;1.15000049;0.850646626;-0.412887332;0.739692353;-0.359033156;1.09900891;1.14999956;4.72108717;-2.29152557;10;1.00014297;1.00014312;1.32538979;1.134341;1.00014329
22.880984;1.15000053;0.850407359;-0.412934353;0.739484275;-0.359074042;1.09899689;1.14999957;4.71975915;-2.29178653;10;1.00013897;1.00013912;1.32543782;1.134341;1.00013927
22.882984;1.15000059;0.849928469;-0.413024608;0.739067806;-0.359152516;1.09897386;1.14999957;4.71710111;-2.29228744;10;1.00013097;1.00013112;1.32553087;1.134341;1.00013123
22.883984;1.15000063;0.849688665;-0.413068022;0.738859258;-0.359190263;1.09896284;1.14999957;4.71577008;-2.2925284;10;1.00012797;1.00012812;1.3255759;1.134341;1.00012821
22.884984;1.15000066;0.849448681;-0.413110174;0.738650554;-0.359226913;1.09895183;1.14999956;4.71443806;-2.29276236;10;1.00012397;1.00012412;1.32561993;1.134341;1.00012419
22.885984;1.15000069;0.849208518;-0.413151063;0.738441695;-0.359262464;1.09893981;1.14999956;4.71310504;-2.29298933;10;1.00012097;1.00012112;1.32566196;1.134341;1.00012117
22.886984;1.15000072;0.848968354;-0.413190869;0.738232836;-0.359297076;1.0989298;1.14999956;4.71177202;-2.29321029;10;1.00011697;1.00011712;1.32570399;1.134341;1.00011716
22.887984;1.15000074;0.848728011;-0.413229414;0.738023821;-0.35933059;1.09891879;1.14999955;4.71043799;-2.29342426;10;1.00011397;1.00011412;1.32574401;1.134341;1.00011414
22.888984;1.15000076;0.848487665;-0.413266877;0.737814806;-0.359363164;1.09890778;1.14999954;4.70910397;-2.29363223;10;1.00010997;1.00011012;1.32578304;1.134341;1.00011012
22.889984;1.15000078;0.84824714;-0.41330308;0.737605635;-0.359394642;1.09889777;1.14999953;4.70776895;-2.2938332;10;1.00010697;1.00010713;1.32582106;1.134341;1.0001071
22.890984;1.15000079;0.848006612;-0.413338203;0.737396464;-0.35942518;1.09888777;1.14999953;4.70643393;-2.29402817;10;1.00010297;1.00010313;1.32585809;1.134341;1.00010309
22.891984;1.1500008;0.847766083;-0.413372246;0.737187294;-0.359454778;1.09887777;1.14999952;4.70509891;-2.29421715;10;1.00009997;1.00010013;1.32589411;1.134341;1.00010007
22.892984;1.15000081;0.847525551;-0.413405028;0.736978124;-0.35948328;1.09886777;1.1499995;4.70376389;-2.29439913;10;1.00009597;1.00009613;1.32592913;1.134341;1.00009606
22.894984;1.15000081;0.847044301;-0.413467353;0.736559628;-0.359537466;1.09884877;1.14999948;4.70109286;-2.2947451;10;1.00008996;1.00009013;1.32599618;1.134341;1.00009004
22.895984;1.1500008;0.84680376;-0.413496715;0.736350458;-0.359562992;1.09883877;1.14999947;4.69975785;-2.29490809;10;1.00008596;1.00008614;1.3260282;1.134341;1.00008603
22.898984;1.15000078;0.84608249;-0.413578681;0.735723265;-0.359634247;1.09881178;1.14999946;4.69575483;-2.29536307;10;1.00007695;1.00007714;1.32611726;1.134341;1.00007701
22.899984;1.15000076;0.845842124;-0.413603722;0.735514253;-0.359656016;1.09880378;1.14999946;4.69442082;-2.29550206;10;1.00007295;1.00007314;1.32614428;1.134341;1.00007301
22.902984;1.15000071;0.845122105;-0.413672908;0.734888155;-0.359716156;1.09877779;1.14999948;4.69042482;-2.29588605;10;1.00006394;1.00006414;1.32622132;1.134341;1.000064
22.903984;1.15000069;0.844882279;-0.41369381;0.734679611;-0.359734326;1.09876979;1.14999949;4.68909382;-2.29600205;10;1.00006094;1.00006114;1.32624533;1.134341;1.00006099
22.908984;1.15000056;0.843686396;-0.413783379;0.733639712;-0.359812202;1.09873183;1.14999956;4.68245684;-2.29649906;10;1.00004595;1.00004616;1.32634935;1.134341;1.00004594
22.910984;1.1500005;0.843209631;-0.413812213;0.733225133;-0.359837279;1.09871785;1.14999958;4.67981085;-2.29665907;10;1.00003995;1.00004018;1.32638434;1.134341;1.00003991
22.912984;1.15000045;0.842733948;-0.413837257;0.732811496;-0.359859061;1.09870486;1.1499996;4.67717086;-2.29679808;10;1.00003395;1.00003419;1.32641633;1.134341;1.00003387
22.913984;1.15000042;0.842496644;-0.413848245;0.732605147;-0.359868617;1.09869787;1.1499996;4.67585386;-2.29685909;10;1.00003195;1.0000322;1.32643032;1.134341;1.00003185
22.915984;1.15000037;0.842022752;-0.413867514;0.732193078;-0.359885372;1.09868589;1.1499996;4.67322387;-2.29696611;10;1.00002594;1.00002621;1.32645731;1.134341;1.00002581
22.916984;1.15000034;0.841786343;-0.413875796;0.731987514;-0.359892571;1.0986789;1.1499996;4.67191188;-2.29701212;10;1.00002294;1.00002321;1.32646829;1.134341;1.00002279
22.917984;1.15000032;0.841550292;-0.413883178;0.731782264;-0.359898983;1.09867391;1.1499996;4.67060189;-2.29705312;10;1.00002093;1.00002122;1.32647928;1.134341;1.00002077
22.919984;1.15000029;0.841079265;-0.413895054;0.731372705;-0.359909291;1.09866192;1.1499996;4.66798791;-2.29711914;10;1.00001492;1.00001523;1.32649926;1.134341;1.00001474
22.920984;1.15000028;0.84084429;-0.413899731;0.731168395;-0.359913343;1.09865593;1.14999959;4.66668392;-2.29714514;10;1.00001292;1.00001324;1.32650725;1.134341;1.00001272
22.922984;1.15000025;0.840375599;-0.413906559;0.730760876;-0.359919248;1.09864594;1.14999959;4.66408295;-2.29718316;10;1.0000069;1.00000725;1.32652122;1.134341;1.00000671
22.923984;1.15000024;0.840141885;-0.413908531;0.730557666;-0.359920944;1.09864094;1.14999958;4.66278597;-2.29719417;10;1.00000489;1.00000526;1.32652721;1.134341;1.0000047
22.924984;1.15000024;0.839908709;-0.413909781;0.730354926;-0.359922011;1.09863595;1.14999958;4.66149199;-2.29720118;10;1.00000188;1.00000227;1.3265332;1.134341;1.0000017
22.925984;1.15000023;0.839675896;-0.41391013;0.7301525;-0.359922294;1.09863096;1.14999957;4.66020001;-2.29720319;10;0.999999874;1.00000028;1.32653718;1.134341;0.999999695
22.926984;1.15000023;0.839443441;-0.413909578;0.729950387;-0.35992179;1.09862597;1.14999957;4.65891003;-2.2972002;10;0.999996862;0.999997293;1.32654117;1.134341;0.999996696
22.928984;1.15000023;0.838980154;-0.413906135;0.729547572;-0.359918747;1.09861699;1.14999956;4.65633907;-2.29718123;10;0.999992833;0.999993315;1.32654614;1.134341;0.999992705
22.929984;1.15000023;0.838749321;-0.413903244;0.729346868;-0.359916206;1.09861301;1.14999956;4.65505809;-2.29716524;10;0.999989816;0.999990327;1.32654713;1.134341;0.999989711
22.931984;1.15000023;0.838289097;-0.413894943;0.728946708;-0.359908932;1.09860504;1.14999957;4.65250412;-2.29711927;10;0.99998578;0.999986353;1.32654711;1.134341;0.999985728
22.932984;1.15000023;0.838059887;-0.413889534;0.728747409;-0.3599042;1.09860106;1.14999957;4.65123214;-2.29708928;10;0.999982761;0.999983366;1.3265461;1.134341;0.999982738
22.934984;1.15000023;0.83760291;-0.413876557;0.728350061;-0.359892863;1.09859311;1.14999957;4.64869617;-2.29701731;10;0.999978722;0.999979392;1.32654209;1.134341;0.999978762
22.935984;1.15000023;0.837375144;-0.413868991;0.728152011;-0.359886258;1.09859013;1.14999958;4.64743218;-2.29697533;10;0.999976703;0.999977403;1.32653908;1.134341;0.999976777
22.936984;1.15000023;0.8371481;-0.413860704;0.727954587;-0.359879029;1.09858616;1.14999958;4.64617219;-2.29692934;10;0.999973685;0.999974413;1.32653507;1.134341;0.999973792
22.939984;1.15000023;0.836470581;-0.413830989;0.727365444;-0.35985313;1.09857723;1.14999959;4.6424122;-2.2967644;10;0.999967639;0.999968433;1.32652006;1.134341;0.999967844
22.941984;1.15000023;0.836021915;-0.413807757;0.726975291;-0.359832903;1.09857126;1.14999959;4.6399222;-2.29663543;10;0.999963616;0.999964437;1.32650606;1.134341;0.999963884
22.942984;1.15000024;0.835798487;-0.41379497;0.726780996;-0.359821776;1.09856828;1.14999959;4.6386822;-2.29656445;10;0.999961608;0.999962437;1.32649806;1.134341;0.999961905
22.950984;1.15000028;0.83403585;-0.413669054;0.725248138;-0.359712354;1.09855024;1.14999963;4.62889914;-2.29586562;10;0.999945612;0.999946413;1.32641305;1.134341;0.999946096
22.951984;1.15000028;0.833818755;-0.413650317;0.725059334;-0.359696082;1.09854921;1.14999964;4.62769413;-2.29576164;10;0.999944619;0.999945413;1.32640005;1.134341;0.999945121
22.952984;1.15000029;0.833602383;-0.41363104;0.724871156;-0.359679341;1.09854719;1.14999965;4.62649311;-2.29565466;10;0.999942627;0.999943414;1.32638605;1.134341;0.999943148
22.954984;1.1500003;0.83317163;-0.413590683;0.724496522;-0.35964429;1.09854414;1.14999967;4.62410208;-2.29543071;10;0.999938647;0.99993942;1.32635605;1.134341;0.999939201
