time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
22.955984;1.1500003;0.832957607;-0.413569423;0.724310379;-0.359625823;1.09854311;1.14999968;4.62291407;-2.29531273;10;0.999937658;0.999938425;1.32634104;1.134341;0.999938228
22.957984;1.15000031;0.832531549;-0.413525463;0.723939815;-0.359587631;1.09854106;1.14999971;4.62054904;-2.29506877;10;0.99993368;0.999934441;1.32630803;1.134341;0.999934282
22.958984;1.15000032;0.832319692;-0.413502581;0.723755551;-0.35956775;1.09854003;1.14999972;4.61937302;-2.29494178;10;0.999932692;0.999933452;1.32629102;1.134341;0.999933307
22.960984;1.15000032;0.831898504;-0.413455197;0.723389216;-0.359526574;1.09853798;1.14999974;4.61703498;-2.29467881;10;0.999928718;0.99992948;1.32625499;1.134341;0.999929354
22.961984;1.15000032;0.831688991;-0.413430694;0.723206989;-0.359505279;1.09853796;1.14999975;4.61587197;-2.29454282;10;0.999927732;0.999928496;1.32623598;1.134341;0.999928375
22.962984;1.15000033;0.831480378;-0.413405472;0.723025546;-0.359483357;1.09853693;1.14999977;4.61471395;-2.29440283;10;0.999925746;0.999926514;1.32621696;1.134341;0.999926393
22.963984;1.15000033;0.831272666;-0.413379889;0.722844888;-0.359461122;1.09853691;1.14999978;4.61356094;-2.29426084;10;0.99992476;0.999925532;1.32619695;1.134341;0.999925408
22.964984;1.15000034;0.831065675;-0.413353768;0.722664858;-0.359438416;1.09853589;1.1499998;4.61241193;-2.29411584;10;0.999922775;0.999923552;1.32617593;1.134341;0.99992342
22.965984;1.15000034;0.830859583;-0.413327107;0.722485613;-0.359415239;1.09853587;1.14999982;4.61126792;-2.29396784;10;0.999921789;0.999922573;1.32615591;1.134341;0.99992243
22.966984;1.15000034;0.830654392;-0.413299905;0.722307154;-0.359391593;1.09853584;1.14999984;4.61012891;-2.29381684;10;0.999919803;0.999920593;1.32613489;1.134341;0.999920437
22.967984;1.15000035;0.830449921;-0.413272164;0.722129324;-0.359367475;1.09853582;1.14999986;4.6089939;-2.29366284;10;0.999918816;0.999919614;1.32611287;1.134341;0.999919443
22.968984;1.15000036;0.830246351;-0.41324388;0.72195228;-0.359342887;1.0985358;1.14999988;4.60786389;-2.29350583;10;0.999916829;0.999917634;1.32609086;1.134341;0.999917447
22.970984;1.15000037;0.82984191;-0.413186054;0.721600545;-0.359292611;1.09853577;1.14999993;4.60561889;-2.29318481;10;0.99991485;0.999915671;1.32604482;1.134341;0.999915449
22.971984;1.15000038;0.82964086;-0.41315633;0.721425697;-0.359266766;1.09853575;1.14999996;4.60450289;-2.2930198;10;0.999912859;0.999913686;1.32602181;1.134341;0.999913448
22.974984;1.1500004;0.829043472;-0.413064635;0.720906166;-0.359187029;1.09853771;1.15000003;4.60118689;-2.29251076;10;0.99990988;0.999910715;1.32594878;1.134341;0.99991043
22.975984;1.15000041;0.8288462;-0.413033111;0.720734606;-0.35915961;1.0985377;1.15000006;4.60009189;-2.29233574;10;0.999907885;0.999908717;1.32592377;1.134341;0.999908419
22.976984;1.15000041;0.828649649;-0.413001046;0.720563672;-0.35913172;1.09853869;1.15000008;4.59900089;-2.29215773;10;0.99990689;0.999907715;1.32589777;1.134341;0.999907406
22.980984;1.1500004;0.827873148;-0.412869013;0.719888391;-0.359016847;1.09854266;1.15000013;4.59469086;-2.29142468;10;0.999902903;0.999903672;1.32579178;1.134341;0.999903335
22.981984;1.15000039;0.827681449;-0.412834971;0.719721686;-0.358987222;1.09854366;1.15000014;4.59362685;-2.29123567;10;0.999900906;0.999901654;1.32576479;1.134341;0.999901312
22.983984;1.15000037;0.82730074;-0.412765629;0.719390627;-0.358926868;1.09854566;1.15000015;4.59151383;-2.29085064;10;0.999898911;0.99989961;1.32570881;1.134341;0.999899259
22.985984;1.15000035;0.826923801;-0.412694848;0.719062863;-0.358865253;1.09854867;1.15000015;4.58942181;-2.29045761;10;0.999896915;0.999897561;1.32565182;1.134341;0.999897199
22.989984;1.15000028;0.826181787;-0.412548785;0.718417702;-0.358738092;1.0985557;1.15000014;4.58530376;-2.28964655;10;0.999892913;0.999893461;1.32553284;1.134341;0.999893077
22.990984;1.15000026;0.825998711;-0.412511324;0.718258532;-0.358705478;1.09855671;1.15000013;4.58428775;-2.28943854;10;0.999892911;0.999893436;1.32550285;1.134341;0.999893049
22.993984;1.1500002;0.825455426;-0.412397136;0.717786208;-0.358606072;1.09856276;1.15000011;4.58127272;-2.28880451;10;0.999889902;0.99989036;1.32540987;1.134341;0.999889979
22.995984;1.15000016;0.825098459;-0.412319329;0.717475875;-0.358538342;1.0985668;1.1500001;4.5792917;-2.2883725;10;0.999887898;0.999888308;1.32534689;1.134341;0.999887946
22.996984;1.15000014;0.824921509;-0.412280066;0.717322041;-0.358504165;1.09856981;1.1500001;4.57830969;-2.28815449;10;0.999887898;0.999888283;1.3253139;1.134341;0.999887935
22.999984;1.1500001;0.824396606;-0.412160115;0.716865705;-0.358399753;1.09857686;1.15000009;4.57539667;-2.2874885;10;0.999884902;0.999885206;1.32521693;1.134341;0.999884916
23.000984;1.15000009;0.824223623;-0.412119592;0.716715314;-0.358364481;1.09857888;1.15000009;4.57443666;-2.2872635;10;0.999884906;0.999885182;1.32518395;1.134341;0.999884915
23.001984;1.15000008;0.824051901;-0.412078887;0.716566022;-0.358329054;1.09858189;1.15000008;4.57348366;-2.2870375;10;0.99988391;0.999884159;1.32514996;1.134341;0.999883915
23.002984;1.15000007;0.823881082;-0.412037823;0.716417512;-0.358293315;1.0985839;1.15000008;4.57253565;-2.28680951;10;0.999882915;0.999883136;1.32511697;1.134341;0.999882917
23.003984;1.15000006;0.823711345;-0.411996397;0.716269941;-0.358257264;1.09858691;1.15000008;4.57159365;-2.28657951;10;0.999882921;0.999883114;1.32508297;1.134341;0.999882919
23.005984;1.15000005;0.823374932;-0.411913008;0.715977462;-0.358184697;1.09859192;1.15000006;4.56972665;-2.2861165;10;0.999880935;0.999881071;1.32501498;1.134341;0.999880924
23.006984;1.15000004;0.823208438;-0.411871044;0.715832709;-0.35814818;1.09859493;1.15000006;4.56880266;-2.2858835;10;0.999880944;0.999881051;1.32498098;1.134341;0.999880926
23.007984;1.15000004;0.823042843;-0.411828721;0.715688738;-0.358111351;1.09859794;1.15000004;4.56788366;-2.28564849;10;0.999879955;0.999880032;1.32494598;1.134341;0.999879928
23.008984;1.15000003;0.822878509;-0.411786038;0.715545861;-0.358074211;1.09860094;1.15000003;4.56697167;-2.28541148;10;0.999879967;0.999880013;1.32491098;1.134341;0.999879931
23.009984;1.15000003;0.822715076;-0.411743355;0.715403766;-0.358037072;1.09860395;1.15000002;4.56606468;-2.28517447;10;0.999878981;0.999878996;1.32487598;1.134341;0.999878933
23.010984;1.15000002;0.822552725;-0.411700313;0.715262608;-0.357999621;1.09860695;1.15000001;4.56516368;-2.28493546;10;0.999878996;0.999878979;1.32484097;1.134341;0.999878936
23.011984;1.15000002;0.822391636;-0.411657092;0.715122546;-0.357962014;1.09860996;1.14999999;4.56426969;-2.28469544;10;0.999878013;0.999877963;1.32480597;1.134341;0.999877938
23.012984;1.15000001;0.822231448;-0.41161369;0.714983265;-0.357924253;1.09861396;1.14999998;4.5633807;-2.28445443;10;0.999878031;0.999877948;1.32476996;1.134341;0.99987794
23.013984;1.15000001;0.822072342;-0.411570107;0.714844922;-0.357886336;1.09861697;1.14999997;4.56249771;-2.28421241;10;0.99987705;0.999876934;1.32473496;1.134341;0.999876943
23.015984;1.15;0.821757375;-0.411482219;0.714571055;-0.357809881;1.09862299;1.14999995;4.56074973;-2.28372437;10;0.999877091;0.999876908;1.32466295;1.134341;0.999876951
23.016984;1.15;0.821601694;-0.411438094;0.714435687;-0.357771497;1.098627;1.14999994;4.55988574;-2.28347935;10;0.999876113;0.999875897;1.32462694;1.134341;0.999875956
23.017984;1.15;0.821446915;-0.411393606;0.714301103;-0.357732801;1.09863001;1.14999994;4.55902674;-2.28323233;10;0.999876134;0.999875886;1.32459094;1.134341;0.999875963
23.018984;1.15;0.821293399;-0.411349118;0.714167615;-0.357694105;1.09863402;1.14999993;4.55817475;-2.28298531;10;0.999875155;0.999874875;1.32455393;1.134341;0.999874971
23.020984;1.14999999;0.820989432;-0.411259419;0.713903302;-0.357616087;1.09864105;1.14999994;4.55648777;-2.28248726;10;0.999875194;0.999874856;1.32448092;1.134341;0.999874991
23.021984;1.14999999;0.820838981;-0.411214388;0.713772478;-0.357576921;1.09864407;1.14999994;4.55565278;-2.28223724;10;0.999874211;0.999873847;1.32444492;1.134341;0.999874003
23.024984;1.14999998;0.820394838;-0.411078215;0.713386276;-0.357458478;1.09865613;1.14999997;4.5531878;-2.28148117;10;0.99987425;0.999873829;1.32433391;1.134341;0.999874045
23.025984;1.14999998;0.820248893;-0.411032643;0.713259371;-0.357418839;1.09865916;1.14999998;4.5523778;-2.28122815;10;0.999873258;0.999872826;1.3242969;1.134341;0.99987306
23.026984;1.14999998;0.820104029;-0.41098689;0.713133407;-0.357379042;1.09866318;1.14999999;4.55157381;-2.28097414;10;0.999873264;0.999872825;1.3242599;1.134341;0.999873074
23.030984;1.14999997;0.819536114;-0.410802437;0.712639584;-0.357218594;1.09867931;1.15000003;4.54842184;-2.27995009;10;0.999873266;0.999872837;1.3241099;1.134341;0.999873134
23.031984;1.14999997;0.81939702;-0.410756143;0.712518636;-0.357178324;1.09868334;1.15000004;4.54764985;-2.27969308;10;0.999872262;0.999871844;1.32407191;1.134341;0.999872151
23.034984;1.14999998;0.818986046;-0.410616541;0.712161264;-0.357056888;1.09869545;1.15000006;4.54536887;-2.27891807;10;0.999872242;0.999871872;1.32395892;1.134341;0.999872207
23.042984;1.15;0.817940106;-0.410240611;0.711251728;-0.356729907;1.09873065;1.15000012;4.53956385;-2.2768311;10;0.999872203;0.999872019;1.32365595;1.134341;0.999872337
23.043984;1.15;0.817814336;-0.41019323;0.711142361;-0.356688704;1.09873466;1.15000012;4.53886584;-2.2765681;10;0.999872206;0.999872042;1.32361795;1.134341;0.999872342
23.047984;1.14999997;0.81732295;-0.410003854;0.710715076;-0.356524049;1.09875266;1.15000017;4.5361388;-2.27551713;10;0.999872245;0.999872126;1.32346692;1.134341;0.999872328
23.048984;1.14999995;0.817202939;-0.409956457;0.710610721;-0.356482847;1.09875765;1.15000018;4.53547279;-2.27525414;10;0.999873262;0.999873144;1.32342891;1.134341;0.999873316
23.050984;1.14999992;0.816966159;-0.409861473;0.710404831;-0.356400286;1.09876662;1.15000021;4.53415876;-2.27472715;10;0.999873304;0.999873176;1.3233529;1.134341;0.999873286
23.052984;1.14999988;0.816734065;-0.409766478;0.710203017;-0.35631773;1.09877658;1.15000023;4.53287074;-2.27420017;10;0.999873352;0.999873202;1.32327788;1.134341;0.999873253
23.053984;1.14999986;0.816619821;-0.409718887;0.710103678;-0.356276375;1.09878055;1.15000024;4.53223673;-2.27393617;10;0.999873377;0.999873212;1.32323987;1.134341;0.999873236
23.054984;1.14999983;0.81650648;-0.409671295;0.710005123;-0.356235022;1.09878552;1.15000025;4.53160772;-2.27367218;10;0.999874401;0.999874221;1.32320186;1.134341;0.999874219
23.056984;1.14999977;0.816283407;-0.409576286;0.709811151;-0.356152474;1.09879446;1.15000025;4.5303697;-2.2731452;10;0.999874444;0.999874234;1.32312685;1.134341;0.999874185
23.057984;1.14999974;0.816173493;-0.409528871;0.709715575;-0.35611128;1.09879943;1.15000025;4.52975969;-2.27288221;10;0.999874462;0.999874239;1.32308884;1.134341;0.999874169
23.058984;1.14999971;0.81606484;-0.409481457;0.709621098;-0.356070086;1.0988044;1.15000025;4.52915668;-2.27261922;10;0.999875476;0.999875243;1.32305184;1.134341;0.999875153
23.059984;1.14999968;0.815957269;-0.409433863;0.709527561;-0.356028738;1.09880938;1.15000025;4.52855966;-2.27235523;10;0.999875487;0.999875246;1.32301383;1.134341;0.999875137
23.060984;1.14999966;0.815850777;-0.409386449;0.709434966;-0.355987548;1.09881435;1.15000025;4.52796865;-2.27209225;10;0.999875495;0.999875248;1.32297683;1.134341;0.999875121
23.061984;1.14999963;0.815745545;-0.409339037;0.709343467;-0.355946358;1.09881933;1.15000024;4.52738464;-2.27182926;10;0.999875498;0.999875249;1.32293983;1.134341;0.999875104
23.062984;1.1499996;0.815641394;-0.409291805;0.709252909;-0.355905327;1.09882431;1.15000024;4.52680663;-2.27156727;10;0.999876497;0.999876249;1.32290284;1.134341;0.999876088
23.064984;1.14999954;0.815436329;-0.409197163;0.709074614;-0.35582311;1.09883327;1.15000024;4.5256686;-2.27104229;10;0.999876485;0.999876248;1.32282885;1.134341;0.999876054
23.065984;1.14999952;0.815335417;-0.409149933;0.708986875;-0.355782082;1.09883826;1.15000023;4.52510859;-2.2707803;10;0.999877474;0.999877246;1.32279186;1.134341;0.999877037
23.066984;1.14999949;0.815235764;-0.409102705;0.708900233;-0.355741054;1.09884325;1.15000023;4.52455558;-2.27051832;10;0.99987746;0.999877244;1.32275487;1.134341;0.999877021
23.067984;1.14999947;0.815137194;-0.409055478;0.70881453;-0.355700027;1.09884824;1.15000024;4.52400858;-2.27025633;10;0.999878443;0.999878242;1.32271788;1.134341;0.999878004
23.068984;1.14999945;0.815039703;-0.409008432;0.708729766;-0.355659158;1.09885323;1.15000024;4.52346757;-2.26999534;10;0.999878423;0.99987824;1.32268089;1.134341;0.999877988
23.069984;1.14999943;0.814943295;-0.408961388;0.708645942;-0.355618291;1.09885823;1.15000024;4.52293257;-2.26973435;10;0.999878401;0.999878239;1.3226449;1.134341;0.999877972
23.070984;1.14999941;0.814848147;-0.408914526;0.708563214;-0.355577581;1.09886322;1.15000025;4.52240457;-2.26947436;10;0.999879377;0.99987924;1.32260791;1.134341;0.999878957
23.071984;1.14999939;0.814754082;-0.408867667;0.708481426;-0.355536871;1.09886822;1.15000025;4.52188256;-2.26921437;10;0.99987935;0.999879241;1.32257192;1.134341;0.999878942
23.072984;1.14999938;0.814660917;-0.408820809;0.708400422;-0.355496162;1.09887321;1.15000026;4.52136556;-2.26895438;10;0.999880321;0.999880244;1.32253593;1.134341;0.999879927
23.074984;1.14999935;0.814478373;-0.40872746;0.708241705;-0.355415054;1.0988842;1.15000028;4.52035257;-2.2684364;10;0.999880257;0.999880252;1.32246394;1.134341;0.9998799
23.075984;1.14999934;0.814388633;-0.408680788;0.708163678;-0.3553745;1.09888919;1.15000028;4.51985457;-2.26817741;10;0.999881222;0.999881257;1.32242794;1.134341;0.999880887
23.076984;1.14999933;0.814300155;-0.408634477;0.708086749;-0.355334256;1.09889418;1.15000029;4.51936358;-2.26792042;10;0.999881186;0.999881262;1.32239195;1.134341;0.999880875
23.077984;1.14999932;0.814212759;-0.408587988;0.70801076;-0.355293856;1.09889918;1.1500003;4.51887858;-2.26766243;10;0.999882148;0.999882268;1.32235695;1.134341;0.999881863
23.078984;1.14999931;0.814126446;-0.40854168;0.707935711;-0.355253611;1.09890417;1.15000031;4.51839959;-2.26740544;10;0.99988211;0.999882274;1.32232096;1.134341;0.999881852
23.079984;1.14999931;0.814041215;-0.40849555;0.707861601;-0.355213521;1.09890916;1.15000032;4.5179266;-2.26714945;10;0.999883071;0.999883279;1.32228596;1.134341;0.999882841
23.080984;1.1499993;0.813957066;-0.408449422;0.70778843;-0.355173431;1.09891415;1.15000034;4.51745961;-2.26689346;10;0.999883033;0.999883284;1.32225097;1.134341;0.99988283
23.081984;1.1499993;0.813874;-0.408403474;0.707716196;-0.355133496;1.09891915;1.15000035;4.51699862;-2.26663847;10;0.999883996;0.999884289;1.32221598;1.134341;0.999883819
23.082984;1.14999929;0.813792018;-0.408357526;0.707644902;-0.355093561;1.09892414;1.15000036;4.51654363;-2.26638348;10;0.999883961;0.999884293;1.32218099;1.134341;0.999883808
23.084984;1.14999929;0.813631483;-0.408265988;0.707505282;-0.355014001;1.09893513;1.15000038;4.51565265;-2.2658755;10;0.999885898;0.999886299;1.322112;1.134341;0.999885785
23.085984;1.14999929;0.813552932;-0.408220397;0.707436957;-0.354974376;1.09894012;1.15000039;4.51521666;-2.26562251;10;0.999885872;0.999886301;1.32207701;1.134341;0.999885774
23.086984;1.14999928;0.813475466;-0.408174986;0.707369572;-0.354934909;1.09894512;1.1500004;4.51478667;-2.26537052;10;0.99988685;0.999887303;1.32204303;1.134341;0.999886763
23.087984;1.14999928;0.813398905;-0.408129753;0.707302967;-0.354895597;1.09895011;1.1500004;4.51436168;-2.26511952;10;0.999886832;0.999887305;1.32200904;1.134341;0.999886752
23.088984;1.14999928;0.813323608;-0.408084518;0.707237459;-0.354856285;1.0989551;1.15000041;4.51394368;-2.26486853;10;0.999887818;0.999888307;1.32197505;1.134341;0.999887742
23.089984;1.14999928;0.813249396;-0.408039461;0.707172889;-0.354817128;1.0989611;1.15000041;4.51353169;-2.26461854;10;0.999887809;0.99988831;1.32194106;1.134341;0.999887733
23.090984;1.14999929;0.813176088;-0.407994403;0.707109102;-0.354777971;1.09896609;1.1500004;4.51312469;-2.26436855;10;0.999888805;0.999889314;1.32190807;1.134341;0.999888725
23.091984;1.14999929;0.813104044;-0.407949706;0.707046413;-0.354739125;1.09897108;1.1500004;4.51272469;-2.26412055;10;0.999889804;0.999890319;1.32187408;1.134341;0.999889718
23.092984;1.14999929;0.813032902;-0.407905006;0.706984506;-0.354700279;1.09897607;1.1500004;4.5123297;-2.26387256;10;0.999889808;0.999890325;1.32184108;1.134341;0.999889712
23.093984;1.14999929;0.812963024;-0.407860306;0.706923696;-0.354661433;1.09898106;1.15000039;4.51194169;-2.26362456;10;0.999890814;0.999891331;1.32180809;1.134341;0.999890708
23.094984;1.14999929;0.812894046;-0.407815967;0.706863668;-0.354622898;1.09898604;1.15000038;4.51155869;-2.26337857;10;0.999891823;0.999892338;1.3217751;1.134341;0.999891706
23.095984;1.1499993;0.812826328;-0.407771809;0.706804737;-0.354584519;1.09899203;1.15000037;4.51118269;-2.26313357;10;0.999891833;0.999892345;1.3217421;1.134341;0.999891705
23.097984;1.14999931;0.81269377;-0.407683678;0.706689378;-0.354507914;1.099002;1.15000036;4.51044669;-2.26264457;10;0.999893855;0.999894361;1.32167711;1.134341;0.999893708
23.098984;1.14999931;0.81262911;-0.407639886;0.706633109;-0.354469844;1.09900698;1.15000035;4.51008769;-2.26240157;10;0.999893866;0.999894369;1.32164511;1.134341;0.999893713
23.100984;1.14999932;0.812503027;-0.407552674;0.706523387;-0.354394013;1.09901793;1.15000035;4.50938769;-2.26191756;10;0.999895883;0.999896385;1.32158212;1.134341;0.999895727
23.101984;1.14999932;0.812441605;-0.407509434;0.706469937;-0.354356408;1.09902291;1.15000035;4.50904669;-2.26167756;10;0.999895889;0.999896392;1.32155012;1.134341;0.999895737
23.102984;1.14999933;0.812381079;-0.407466196;0.706417269;-0.354318801;1.09902789;1.15000035;4.5087107;-2.26143755;10;0.999896893;0.999897399;1.32151913;1.134341;0.99989675
23.103984;1.14999933;0.812321633;-0.407423142;0.706365543;-0.35428135;1.09903286;1.15000035;4.5083807;-2.26119855;10;0.999897895;0.999898406;1.32148813;1.134341;0.999897764
23.104984;1.14999934;0.812263266;-0.407380451;0.706314757;-0.354244211;1.09903784;1.15000036;4.50805671;-2.26096154;10;0.999897897;0.999898412;1.32145714;1.134341;0.99989778
23.107984;1.14999936;0.812094461;-0.407252926;0.706167889;-0.354133259;1.09905376;1.15000037;4.50711974;-2.26025353;10;0.999900895;0.999901425;1.32136516;1.134341;0.999900833
23.108984;1.14999937;0.812040233;-0.40721078;0.70612071;-0.354096586;1.09905874;1.15000038;4.50681876;-2.26001952;10;0.999900892;0.999901427;1.32133517;1.134341;0.999900851
23.111984;1.14999941;0.811883495;-0.407085603;0.705984347;-0.35398766;1.09907369;1.15000041;4.5059488;-2.2593245;10;0.999903884;0.999904423;1.32124619;1.134341;0.999903901
23.112984;1.14999942;0.811833412;-0.407044177;0.705940775;-0.353951608;1.09907868;1.15000042;4.50567081;-2.25909449;10;0.999904881;0.999905418;1.3212172;1.134341;0.999904916
23.113984;1.14999943;0.811784228;-0.407002932;0.705897987;-0.35391571;1.09908367;1.15000043;4.50539782;-2.25886549;10;0.999904879;0.999905412;1.3211882;1.134341;0.99990493
23.116984;1.14999948;0.811642805;-0.406880453;0.705774958;-0.353809099;1.09909965;1.15000046;4.50461285;-2.25818547;10;0.999907874;0.999908385;1.3211032;1.134341;0.999907963
23.117984;1.14999949;0.811597585;-0.406840107;0.705735621;-0.353773975;1.09910465;1.15000048;4.50436186;-2.25796147;10;0.999907873;0.999908374;1.3210752;1.134341;0.999907972
23.120984;1.14999954;0.811468047;-0.406719968;0.705622947;-0.353669376;1.09911967;1.15000052;4.50364287;-2.25729447;10;0.999910875;0.999911335;1.3209922;1.134341;0.999910991
23.122984;1.14999957;0.811386616;-0.406641077;0.705552122;-0.353600685;1.0991297;1.15000054;4.50319088;-2.25685647;10;0.999912883;0.999913304;1.3209382;1.134341;0.999913
23.123984;1.14999958;0.811347342;-0.406601814;0.705517965;-0.353566498;1.09913471;1.15000055;4.50297288;-2.25663847;10;0.999912889;0.999913287;1.3209122;1.134341;0.999913003
23.129984;1.14999963;0.811131916;-0.406371096;0.705330608;-0.353365663;1.09916481;1.15000059;4.50177691;-2.25535743;10;0.999918952;0.999919159;1.3207572;1.134341;0.999919015
23.130984;1.14999964;0.811099317;-0.40633327;0.705302259;-0.353332751;1.09916983;1.1500006;4.50159591;-2.25514742;10;0.999918965;0.999919133;1.32073321;1.134341;0.999919016
23.131984;1.14999964;0.8110678;-0.406295802;0.705274851;-0.353300155;1.09917484;1.1500006;4.50142092;-2.2549394;10;0.999919978;0.999920106;1.32070821;1.134341;0.999920017
23.138984;1.14999967;0.810872201;-0.40603976;0.705104776;-0.353077566;1.09920792;1.15000059;4.50033497;-2.2535183;10;0.99992708;0.999926913;1.3205433;1.134341;0.999927054
23.139984;1.14999968;0.810848061;-0.406004072;0.705083788;-0.353046562;1.09921292;1.15000059;4.50020098;-2.25332029;10;0.999927093;0.999926889;1.32052131;1.134341;0.999927065
23.147984;1.14999978;0.810685655;-0.405727312;0.704942643;-0.352806225;1.099251;1.15000051;4.49930001;-2.25178525;10;0.999935169;0.999934766;1.32035146;1.134341;0.999935186
23.150984;1.14999984;0.810639289;-0.405627579;0.704902377;-0.35271964;1.09926503;1.15000046;4.49904302;-2.25123226;10;0.999938179;0.999937749;1.32029252;1.134341;0.999938234
23.151984;1.14999986;0.810625392;-0.405594752;0.704890312;-0.352691141;1.09926904;1.15000044;4.49896603;-2.25105027;10;0.999938181;0.999937747;1.32027354;1.134341;0.999938249
23.152984;1.14999987;0.810612393;-0.405562103;0.704879033;-0.3526628;1.09927405;1.15000042;4.49889403;-2.25086927;10;0.999939183;0.999938748;1.32025455;1.134341;0.999939263
23.153984;1.14999989;0.810600293;-0.405529814;0.704868536;-0.35263477;1.09927806;1.1500004;4.49882704;-2.25069028;10;0.999940185;0.999939751;1.32023557;1.134341;0.999940276
23.156984;1.14999993;0.810568858;-0.405434562;0.704841286;-0.352552091;1.09929209;1.15000035;4.49865307;-2.25016231;10;0.999943191;0.999942778;1.32018159;1.134341;0.999943302
23.164984;1.14999996;0.810520943;-0.405191562;0.704799886;-0.352341154;1.09932717;1.15000025;4.49838811;-2.24881543;10;0.99995119;0.999950917;1.32004958;1.134341;0.999951272
23.166984;1.14999995;0.810516784;-0.405133484;0.704796323;-0.352290727;1.0993352;1.15000024;4.4983651;-2.24849345;10;0.999953174;0.999952954;1.32001957;1.134341;0.999953245
23.170984;1.1499999;0.810517869;-0.405020256;0.704797333;-0.352192382;1.09935226;1.15000022;4.49837105;-2.24786549;10;0.999957126;0.999957019;1.31996258;1.134341;0.999957177
23.171984;1.14999988;0.810520038;-0.404992679;0.704799228;-0.352168422;1.09935628;1.15000022;4.49838303;-2.2477125;10;0.999957114;0.999957032;1.31994959;1.134341;0.999957159
23.172984;1.14999986;0.810522929;-0.404965466;0.704801747;-0.352144777;1.0993603;1.15000021;4.49839901;-2.24756151;10;0.999958102;0.999958045;1.3199356;1.134341;0.999958142
23.173984;1.14999984;0.810526722;-0.404938256;0.704805047;-0.352121132;1.09936432;1.1500002;4.49841999;-2.24741052;10;0.999959091;0.999959057;1.31992361;1.134341;0.999959126
23.174984;1.14999982;0.810531057;-0.404911588;0.704808815;-0.352097957;1.09936833;1.1500002;4.49844397;-2.24726253;10;0.999960081;0.999960069;1.31991062;1.134341;0.999960112
23.183984;1.14999963;0.810602542;-0.404682276;0.704870844;-0.351898616;1.09940441;1.15000002;4.49883979;-2.24598961;10;0.999969072;0.999969127;1.31980968;1.134341;0.999969067
23.191984;1.14999952;0.810712519;-0.404496718;0.704966364;-0.351737242;1.09943343;1.14999989;4.49944962;-2.24495978;10;0.999977158;0.999977074;1.31973963;1.134341;0.999977087
23.192984;1.14999951;0.810729097;-0.404474738;0.704980776;-0.35171812;1.09943743;1.14999988;4.4995416;-2.2448378;10;0.999978171;0.999978061;1.31973262;1.134341;0.999978092
23.193984;1.1499995;0.810746396;-0.404453119;0.704995817;-0.351699311;1.09944043;1.14999988;4.49963758;-2.24471783;10;0.999978183;0.999978048;1.3197256;1.134341;0.999978098
23.200984;1.14999948;0.810884518;-0.404308633;0.705116005;-0.351573589;1.09946538;1.14999991;4.50040451;-2.24391594;10;0.999985269;0.99998497;1.31968249;1.134341;0.999985166
23.201984;1.14999949;0.810906658;-0.404289;0.705135279;-0.351556499;1.09946837;1.14999992;4.5005275;-2.24380695;10;0.999986283;0.999985962;1.31967747;1.134341;0.999986177
23.206984;1.14999956;0.811025794;-0.40419518;0.705239021;-0.351474799;1.09948428;1.15000001;4.5011895;-2.24328597;10;0.999991374;0.999990929;1.31965739;1.134341;0.999991229
23.207984;1.14999958;0.811051346;-0.404177177;0.705261277;-0.351459116;1.09948726;1.15000003;4.5013315;-2.24318597;10;0.999991397;0.999990924;1.31965437;1.134341;0.99999124
23.210984;1.14999966;0.811131061;-0.404124977;0.705330713;-0.351413642;1.09949719;1.1500001;4.50177452;-2.24289597;10;0.999994473;0.999993912;1.31964632;1.134341;0.999994269
23.213984;1.14999977;0.811215645;-0.404075134;0.705404388;-0.351370217;1.09950613;1.15000017;4.50224453;-2.24261896;10;0.999997543;0.99999691;1.31964027;1.134341;0.99999729
23.214984;1.1499998;0.811244986;-0.404058943;0.70542994;-0.35135611;1.09950912;1.15000019;4.50240754;-2.24252896;10;0.999998563;0.999997912;1.31963926;1.134341;0.999998296
23.217984;1.14999992;0.811335729;-0.404012356;0.705508947;-0.351315516;1.09951708;1.15000026;4.50291158;-2.24226995;10;1.00000161;1.00000092;1.31963723;1.134341;1.00000131
23.218984;1.14999996;0.811367066;-0.403997247;0.705536224;-0.351302351;1.09952007;1.15000027;4.50308559;-2.24218595;10;1.00000162;1.00000093;1.31963722;1.134341;1.00000131
23.220984;1.15000004;0.811431009;-0.403967934;0.705591874;-0.351276803;1.09952606;1.15000031;4.50344063;-2.24202295;10;1.00000364;1.00000294;1.31963721;1.134341;1.00000332
23.224984;1.15000018;0.81156486;-0.403912549;0.705708355;-0.351228516;1.09953705;1.15000037;4.50418369;-2.24171496;10;1.00000766;1.000007;1.31964121;1.134341;1.00000734
23.225984;1.15000021;0.811599449;-0.403899241;0.705738456;-0.351216912;1.09953905;1.15000039;4.50437571;-2.24164097;10;1.00000766;1.00000701;1.31964321;1.134341;1.00000735
23.231984;1.15000035;0.811816189;-0.403825145;0.705927032;-0.351152309;1.09955505;1.15000048;4.5055788;-2.24122906;10;1.00001361;1.00001313;1.31965828;1.134341;1.00001338
23.232984;1.15000036;0.811853846;-0.403813813;0.705959791;-0.351142432;1.09955704;1.1500005;4.50578781;-2.24116608;10;1.0000136;1.00001316;1.3196613;1.134341;1.00001339
23.234984;1.15000039;0.811930423;-0.403791504;0.706026398;-0.351122996;1.09956203;1.15000052;4.50621283;-2.24104211;10;1.00001557;1.00001521;1.31966933;1.134341;1.0000154
23.237984;1.15000041;0.81204827;-0.403760195;0.706128878;-0.351095735;1.09956901;1.15000055;4.50686685;-2.24086815;10;1.00001852;1.00001828;1.3196834;1.134341;1.00001843
23.238984;1.15000041;0.812088275;-0.403750298;0.706163658;-0.351087121;1.09957101;1.15000055;4.50708886;-2.24081317;10;1.0000185;1.00001831;1.31968842;1.134341;1.00001844
23.239984;1.15000042;0.812128642;-0.403740581;0.706198749;-0.351078666;1.099574;1.15000055;4.50731287;-2.24075918;10;1.00001949;1.00001933;1.31969344;1.134341;1.00001945
23.241984;1.15000042;0.81221064;-0.403721868;0.706270018;-0.351062387;1.099578;1.15000055;4.50776789;-2.2406552;10;1.00002145;1.00002137;1.31970448;1.134341;1.00002148
23.242984;1.15000041;0.812252271;-0.403712872;0.706306196;-0.351054562;1.09958;1.15000054;4.5079989;-2.24060521;10;1.00002244;1.00002239;1.3197105;1.134341;1.0000225
23.243984;1.15000041;0.812294082;-0.403704056;0.706342528;-0.351046895;1.09958201;1.15000053;4.50823091;-2.24055621;10;1.00002243;1.00002241;1.31971652;1.134341;1.00002251
23.247984;1.15000038;0.812465289;-0.403671506;0.706491282;-0.351018574;1.09959002;1.15000049;4.50918096;-2.24037522;10;1.00002638;1.00002646;1.31974358;1.134341;1.00002657
23.248984;1.15000038;0.8125089;-0.403664138;0.706529172;-0.351012158;1.09959203;1.15000048;4.50942298;-2.24033421;10;1.00002637;1.00002647;1.31975159;1.134341;1.00002658
23.250984;1.15000037;0.812597197;-0.403649766;0.706605894;-0.350999634;1.09959603;1.15000045;4.509913;-2.24025419;10;1.00002835;1.00002848;1.3197666;1.134341;1.0000286
23.251984;1.15000036;0.812641703;-0.403642943;0.70664457;-0.350993683;1.09959803;1.15000044;4.51016001;-2.24021618;10;1.00002934;1.00002949;1.31977461;1.134341;1.00002961
23.252984;1.15000036;0.812686749;-0.4036363;0.706683717;-0.350987887;1.09960004;1.15000043;4.51041002;-2.24017916;10;1.00002933;1.0000295;1.31978362;1.134341;1.00002961
23.253984;1.15000035;0.812731975;-0.403630018;0.706723024;-0.350982401;1.09960204;1.15000042;4.51066103;-2.24014415;10;1.00003032;1.0000305;1.31979162;1.134341;1.00003061
23.255984;1.15000035;0.812823141;-0.403617995;0.706802268;-0.350971897;1.09960604;1.15000039;4.51116704;-2.24007712;10;1.00003231;1.00003251;1.31980963;1.134341;1.00003261
23.256984;1.15000034;0.812869261;-0.403612256;0.706842364;-0.350966877;1.09960704;1.15000038;4.51142305;-2.2400451;10;1.0000323;1.00003251;1.31981863;1.134341;1.0000326
23.258984;1.15000034;0.812962397;-0.40360168;0.706923342;-0.350957618;1.09961104;1.15000036;4.51194005;-2.23998608;10;1.0000343;1.00003452;1.31983764;1.134341;1.00003458
23.259984;1.15000034;0.813009413;-0.403596663;0.706964226;-0.350953222;1.09961304;1.15000035;4.51220105;-2.23995807;10;1.0000343;1.00003451;1.31984765;1.134341;1.00003457
23.262984;1.15000033;0.81315171;-0.403583059;0.707087982;-0.350941286;1.09961704;1.15000033;4.51299104;-2.23988204;10;1.0000373;1.00003751;1.31987867;1.134341;1.00003751
23.263984;1.15000033;0.813199799;-0.403579125;0.70712981;-0.350937829;1.09961904;1.15000032;4.51325803;-2.23986003;10;1.0000373;1.00003752;1.31988968;1.134341;1.00003748
23.265984;1.15000032;0.813296513;-0.403571617;0.707213938;-0.350931232;1.09962203;1.15000031;4.51379501;-2.23981803;10;1.00003931;1.00003952;1.31991172;1.134341;1.00003943
23.266984;1.15000032;0.813345318;-0.403568222;0.707256394;-0.350928247;1.09962403;1.15000031;4.514066;-2.23979903;10;1.00003931;1.00003952;1.31992373;1.134341;1.0000394
23.268984;1.1500003;0.813443466;-0.403561971;0.707341774;-0.350922748;1.09962602;1.15000031;4.51461098;-2.23976403;10;1.00004132;1.00004153;1.31994677;1.134341;1.00004134
23.269984;1.15000029;0.813492989;-0.403559114;0.707384856;-0.350920234;1.09962802;1.1500003;4.51488596;-2.23974803;10;1.00004133;1.00004153;1.31995879;1.134341;1.00004132
23.271984;1.15000026;0.813592388;-0.403554296;0.707471329;-0.350915991;1.09963101;1.1500003;4.51543795;-2.23972105;10;1.00004334;1.00004354;1.31998383;1.134341;1.00004326
23.272984;1.15000024;0.813642448;-0.403552155;0.707514878;-0.350914104;1.099632;1.15000029;4.51571594;-2.23970906;10;1.00004334;1.00004354;1.31999584;1.134341;1.00004323
23.274984;1.15000021;0.813743282;-0.403548406;0.707602599;-0.350910797;1.09963398;1.15000028;4.51627594;-2.23968808;10;1.00004535;1.00004553;1.32002188;1.134341;1.00004519
23.275984;1.15000019;0.81379406;-0.403546978;0.707646771;-0.350909533;1.09963597;1.15000028;4.51655794;-2.2396801;10;1.00004535;1.00004553;1.32003589;1.134341;1.00004517
23.276984;1.15000018;0.813844838;-0.403545547;0.707690943;-0.35090827;1.09963696;1.15000027;4.51683994;-2.23967212;10;1.00004634;1.00004653;1.3200489;1.134341;1.00004615
23.277984;1.15000016;0.813895977;-0.403544472;0.707735426;-0.350907319;1.09963795;1.15000026;4.51712395;-2.23966614;10;1.00004634;1.00004653;1.32006291;1.134341;1.00004613
23.279984;1.15000012;0.813998618;-0.403542855;0.707824705;-0.350905886;1.09963992;1.15000023;4.51769397;-2.23965718;10;1.00004832;1.00004852;1.32008993;1.134341;1.0000481
23.280984;1.15000011;0.814050301;-0.403542312;0.707869658;-0.350905406;1.0996419;1.15000021;4.51798098;-2.2396542;10;1.00004831;1.00004851;1.32010494;1.134341;1.00004809
23.282984;1.15000007;0.81415403;-0.40354194;0.707959877;-0.350905076;1.09964387;1.15000017;4.51855701;-2.23965224;10;1.00005028;1.00005049;1.32013395;1.134341;1.00005006
23.283984;1.15000006;0.814206259;-0.40354193;0.708005301;-0.350905071;1.09964485;1.15000014;4.51884702;-2.23965226;10;1.00005026;1.00005048;1.32014795;1.134341;1.00005005
23.284984;1.15000005;0.814258488;-0.403542098;0.708050726;-0.350905223;1.09964583;1.15000012;4.51913703;-2.23965328;10;1.00005125;1.00005147;1.32016295;1.134341;1.00005104
23.285984;1.15000004;0.814310898;-0.403542625;0.708096307;-0.350905689;1.09964681;1.15000009;4.51942804;-2.23965629;10;1.00005123;1.00005146;1.32017795;1.134341;1.00005103
23.286984;1.15000003;0.814363491;-0.403543148;0.708142046;-0.350906156;1.09964779;1.15000006;4.51972006;-2.23965931;10;1.00005221;1.00005245;1.32019395;1.134341;1.00005202
23.287984;1.15000002;0.814416263;-0.40354403;0.708187942;-0.350906936;1.09964877;1.15000002;4.52001307;-2.23966432;10;1.00005219;1.00005244;1.32020894;1.134341;1.00005201
23.289984;1.15;0.814522171;-0.403546328;0.708280048;-0.350908967;1.09964973;1.14999995;4.52060108;-2.23967734;10;1.00005416;1.00005442;1.32024092;1.134341;1.00005399
23.290984;1.15;0.814575306;-0.403547566;0.708326258;-0.350910061;1.09965072;1.14999991;4.52089609;-2.23968435;10;1.00005414;1.00005441;1.32025691;1.134341;1.00005398
23.291984;1.14999999;0.814628622;-0.403549161;0.708372625;-0.350911467;1.09965171;1.14999987;4.5211921;-2.23969336;10;1.00005513;1.0000554;1.3202729;1.134341;1.00005497
23.292984;1.14999999;0.814681941;-0.403550936;0.708418993;-0.35091303;1.0996527;1.14999983;4.5214881;-2.23970336;10;1.00005511;1.00005539;1.32028888;1.134341;1.00005497
23.293984;1.14999999;0.81473544;-0.403552891;0.708465516;-0.350914747;1.09965369;1.14999979;4.52178511;-2.23971437;10;1.00005609;1.00005638;1.32030587;1.134341;1.00005596
23.294984;1.14999998;0.814789122;-0.403555027;0.708512197;-0.350916621;1.09965368;1.14999975;4.52208311;-2.23972637;10;1.00005608;1.00005637;1.32032185;1.134341;1.00005595
23.295984;1.14999998;0.814842806;-0.403557163;0.70855888;-0.350918494;1.09965467;1.1499997;4.52238111;-2.23973837;10;1.00005706;1.00005736;1.32033883;1.134341;1.00005694
23.296984;1.14999998;0.814896674;-0.403559661;0.708605719;-0.350920679;1.09965567;1.14999966;4.52268012;-2.23975237;10;1.00005705;1.00005735;1.3203558;1.134341;1.00005694
23.297984;1.14999997;0.814950545;-0.403562341;0.70865256;-0.350923018;1.09965667;1.14999962;4.52297912;-2.23976736;10;1.00005803;1.00005834;1.32037278;1.134341;1.00005793
23.298984;1.14999997;0.815004598;-0.403565204;0.70869956;-0.350925514;1.09965667;1.14999958;4.52327912;-2.23978336;10;1.00005802;1.00005833;1.32039075;1.134341;1.00005792
23.299984;1.14999996;0.815058834;-0.403568067;0.708746719;-0.350928009;1.09965768;1.14999955;4.52358013;-2.23979936;10;1.00005901;1.00005933;1.32040772;1.134341;1.00005892
23.300984;1.14999995;0.815113073;-0.403571296;0.708793879;-0.350930817;1.09965868;1.14999951;4.52388113;-2.23981735;10;1.000059;1.00005932;1.32042569;1.134341;1.00005891
23.301984;1.14999995;0.815167313;-0.403574706;0.708841041;-0.350933781;1.09965869;1.14999948;4.52418214;-2.23983634;10;1.00005999;1.00006032;1.32044266;1.134341;1.00005991
23.302984;1.14999994;0.815221734;-0.403578118;0.708888362;-0.350936746;1.09965969;1.14999945;4.52448415;-2.23985533;10;1.00005998;1.00006032;1.32046063;1.134341;1.0000599
23.303984;1.14999993;0.815276158;-0.403581894;0.708935684;-0.350940024;1.0996597;1.14999942;4.52478615;-2.23987632;10;1.00006097;1.00006131;1.3204786;1.134341;1.0000609
23.304984;1.14999992;0.815330582;-0.403585673;0.708983009;-0.350943303;1.0996607;1.1499994;4.52508816;-2.23989731;10;1.00006095;1.00006131;1.32049756;1.134341;1.0000609
23.305984;1.14999991;0.815385188;-0.403589633;0.709030492;-0.350946739;1.09966071;1.14999938;4.52539117;-2.2399193;10;1.00006194;1.00006231;1.32051553;1.134341;1.00006189
23.306984;1.14999989;0.815439976;-0.403593956;0.709078132;-0.350950491;1.09966172;1.14999937;4.52569518;-2.23994329;10;1.00006193;1.00006231;1.32053449;1.134341;1.00006189
23.307984;1.14999988;0.815494584;-0.403598281;0.709125616;-0.350954242;1.09966172;1.14999936;4.52599819;-2.23996727;10;1.00006292;1.00006331;1.32055246;1.134341;1.00006289
23.308984;1.14999987;0.815549374;-0.403602787;0.709173259;-0.350958151;1.09966273;1.14999935;4.5263022;-2.23999226;10;1.00006291;1.0000633;1.32057142;1.134341;1.00006289
23.309984;1.14999987;0.815604166;-0.403607474;0.709220902;-0.350962218;1.09966273;1.14999934;4.52660622;-2.24001825;10;1.0000639;1.0000643;1.32059039;1.134341;1.00006389
23.311984;1.14999985;0.815713932;-0.403617208;0.709316346;-0.350970666;1.09966374;1.14999933;4.52721524;-2.24007222;10;1.00006387;1.0000643;1.32062832;1.134341;1.0000639
23.312984;1.14999985;0.815768907;-0.403622254;0.709364147;-0.350975047;1.09966374;1.14999933;4.52752025;-2.24010021;10;1.00006486;1.0000653;1.32064829;1.134341;1.0000649
23.313984;1.14999985;0.815823883;-0.403627658;0.709411949;-0.350979743;1.09966475;1.14999933;4.52782526;-2.2401302;10;1.00006485;1.0000653;1.32066726;1.134341;1.0000649
23.314984;1.14999985;0.81587904;-0.40363306;0.709459909;-0.350984438;1.09966475;1.14999932;4.52813127;-2.24016019;10;1.00006583;1.00006631;1.32068723;1.134341;1.0000659
23.316984;1.14999986;0.815988995;-0.403644222;0.709555515;-0.350994142;1.09966475;1.14999931;4.52874129;-2.24022218;10;1.00006581;1.00006632;1.32072618;1.134341;1.00006591
23.317984;1.14999987;0.816044155;-0.403650162;0.709603477;-0.350999308;1.09966575;1.1499993;4.52904729;-2.24025517;10;1.00006679;1.00006733;1.32074615;1.134341;1.00006691
23.318984;1.14999987;0.816099314;-0.403656099;0.709651439;-0.351004475;1.09966575;1.14999929;4.5293533;-2.24028817;10;1.00006678;1.00006734;1.32076613;1.134341;1.00006691
23.319984;1.14999988;0.816154293;-0.403662219;0.709699244;-0.351009799;1.09966575;1.14999928;4.52965831;-2.24032217;10;1.00006776;1.00006835;1.3207871;1.134341;1.00006792
23.321984;1.14999991;0.816264611;-0.403674996;0.709795169;-0.351020918;1.09966574;1.14999926;4.53027032;-2.24039317;10;1.00006773;1.00006838;1.32082706;1.134341;1.00006793
23.322984;1.14999992;0.816319589;-0.403681657;0.709842974;-0.351026713;1.09966674;1.14999925;4.53057532;-2.24043018;10;1.00006871;1.00006939;1.32084804;1.134341;1.00006894
23.324984;1.14999995;0.816429901;-0.403695162;0.709938895;-0.351038464;1.09966673;1.14999923;4.53118733;-2.24050521;10;1.00006867;1.00006941;1.320889;1.134341;1.00006895
23.325984;1.14999997;0.816484875;-0.403702186;0.709986697;-0.351044575;1.09966673;1.14999922;4.53149233;-2.24054422;10;1.00006965;1.00007042;1.32090998;1.134341;1.00006995
23.327984;1.15;0.816594995;-0.403716416;0.710082453;-0.351056961;1.09966672;1.14999919;4.53210335;-2.24062325;10;1.00006961;1.00007042;1.32095194;1.134341;1.00006995
23.328984;1.15000002;0.816650141;-0.403723801;0.710130407;-0.351063391;1.09966672;1.14999918;4.53240935;-2.24066426;10;1.00007059;1.00007142;1.32097392;1.134341;1.00007095
23.330984;1.15000005;0.816760068;-0.403738931;0.710225995;-0.351076572;1.09966672;1.14999917;4.53301937;-2.24074829;10;1.00007055;1.00007141;1.3210159;1.134341;1.00007095
23.331984;1.15000007;0.816815028;-0.403746677;0.710273785;-0.351083322;1.09966671;1.14999917;4.53332438;-2.2407913;10;1.00007153;1.0000724;1.32103788;1.134341;1.00007194
23.333984;1.15000009;0.816924764;-0.40376253;0.7103692;-0.351097143;1.09966671;1.14999916;4.5339334;-2.24087932;10;1.00007149;1.00007236;1.32108086;1.134341;1.00007192
23.334984;1.15000011;0.816979539;-0.403770637;0.710416826;-0.351104213;1.0996667;1.14999916;4.53423741;-2.24092433;10;1.00007248;1.00007334;1.32110285;1.134341;1.0000729
23.336984;1.15000013;0.817088902;-0.403787216;0.710511916;-0.351118672;1.0996657;1.14999917;4.53484444;-2.24101634;10;1.00007246;1.00007329;1.32114684;1.134341;1.00007287
23.337984;1.15000013;0.81714349;-0.403795507;0.71055938;-0.351125903;1.09966569;1.14999918;4.53514745;-2.24106235;10;1.00007345;1.00007426;1.32116884;1.134341;1.00007386
23.338984;1.15000014;0.817198076;-0.403804158;0.710606846;-0.351133447;1.09966569;1.14999919;4.53545046;-2.24111035;10;1.00007345;1.00007423;1.32119084;1.134341;1.00007384
23.340984;1.15000015;0.817307062;-0.403821642;0.710701618;-0.351148692;1.09966568;1.14999922;4.53605548;-2.24120734;10;1.00007347;1.00007417;1.32123585;1.134341;1.00007381
23.341984;1.15000015;0.817361465;-0.403830474;0.710748927;-0.351156392;1.09966468;1.14999924;4.53635749;-2.24125633;10;1.00007448;1.00007514;1.32125886;1.134341;1.0000748
23.344984;1.15000015;0.817524307;-0.403857693;0.710890538;-0.351180116;1.09966467;1.14999931;4.53726151;-2.2414073;10;1.00007454;1.00007506;1.32132588;1.134341;1.00007477
23.345984;1.15000014;0.817578348;-0.403867066;0.710937531;-0.351188283;1.09966367;1.14999934;4.53756151;-2.24145929;10;1.00007557;1.00007603;1.32134889;1.134341;1.00007576
23.349984;1.15000013;0.817793795;-0.403905278;0.711124862;-0.351221574;1.09966265;1.14999945;4.5387575;-2.24167123;10;1.00007568;1.00007595;1.32144095;1.134341;1.00007574
23.350984;1.15000012;0.817847477;-0.403915009;0.711171536;-0.351230052;1.09966264;1.14999948;4.5390555;-2.24172522;10;1.00007671;1.00007694;1.32146397;1.134341;1.00007674
23.354984;1.15000008;0.818061118;-0.403955009;0.711357278;-0.351264886;1.09966062;1.14999959;4.54024148;-2.24194716;10;1.00007682;1.0000769;1.32155705;1.134341;1.00007673
23.355984;1.15000008;0.818114257;-0.403965276;0.711403478;-0.351273825;1.09966061;1.14999962;4.54053647;-2.24200414;10;1.00007785;1.0000779;1.32158007;1.134341;1.00007774
23.361984;1.15000004;0.818430558;-0.4040283;0.711678522;-0.351328628;1.0996576;1.14999979;4.54229237;-2.24235409;10;1.00007798;1.00007791;1.32172219;1.134341;1.00007781
23.362984;1.15000003;0.818482797;-0.404038922;0.711723951;-0.35133785;1.0996566;1.14999981;4.54258235;-2.24241308;10;1.000079;1.00007891;1.32174621;1.134341;1.00007883
23.370984;1.15000005;0.818896416;-0.404127478;0.712083685;-0.35141466;1.09965253;1.15000001;4.54487808;-2.24290513;10;1.00007918;1.00007896;1.3219374;1.134341;1.00007892
23.371984;1.15000005;0.818947399;-0.404138811;0.712128029;-0.351424496;1.09965151;1.15000003;4.54516104;-2.24296814;10;1.00008021;1.00007996;1.32196143;1.134341;1.00007992
23.373984;1.15000007;0.819049006;-0.404161653;0.712216403;-0.351444329;1.09965049;1.15000007;4.54572498;-2.24309516;10;1.00008026;1.00007996;1.32200947;1.134341;1.00007991
23.386984;1.15000002;0.819693306;-0.404314846;0.712776735;-0.351577636;1.09964048;1.15000017;4.54930077;-2.2439473;10;1.0000805;1.00007993;1.32232555;1.134341;1.00007982
23.402984;1.15000015;0.820443526;-0.404511417;0.713429034;-0.351749262;1.09962686;1.15000033;4.55346274;-2.2450405;10;1.0000805;1.00007976;1.32271307;1.134341;1.00007955
23.403984;1.15000016;0.820488596;-0.404523833;0.713468223;-0.351760097;1.09962588;1.15000034;4.55371274;-2.24510949;10;1.0000795;1.00007876;1.32273804;1.134341;1.00007853
23.412984;1.15000026;0.820884997;-0.404635985;0.713812926;-0.35185788;1.09961693;1.15000046;4.55591173;-2.24573229;10;1.00007946;1.00007883;1.32295373;1.134341;1.00007829
23.413984;1.15000027;0.820927891;-0.404648594;0.713850233;-0.351868859;1.09961592;1.15000047;4.55614973;-2.24580226;10;1.00007844;1.00007784;1.3229777;1.134341;1.00007727
23.419984;1.15000032;0.821180509;-0.404723388;0.714070002;-0.351933917;1.09960987;1.15000056;4.55755174;-2.24621714;10;1.00007832;1.00007796;1.32311961;1.134341;1.00007719
23.420984;1.15000033;0.821221762;-0.404735828;0.714105901;-0.351944729;1.09960886;1.15000057;4.55778074;-2.24628613;10;1.0000773;1.00007699;1.32314361;1.134341;1.00007618
23.425984;1.15000031;0.821424414;-0.404797863;0.714282279;-0.351998642;1.09960383;1.15000063;4.55890576;-2.2466301;10;1.00007714;1.00007715;1.32326063;1.134341;1.00007617
23.426984;1.1500003;0.821464222;-0.404810127;0.714316932;-0.352009303;1.09960283;1.15000064;4.55912676;-2.2466981;10;1.0000761;1.00007618;1.32328365;1.134341;1.00007518
23.427984;1.15000029;0.821503852;-0.404822391;0.714351429;-0.352019965;1.09960183;1.15000064;4.55934676;-2.24676609;10;1.00007607;1.00007621;1.32330766;1.134341;1.00007518
23.430984;1.15000026;0.821621116;-0.404859362;0.714453512;-0.352052114;1.09959885;1.15000066;4.55999775;-2.24697109;10;1.00007595;1.0000763;1.3233767;1.134341;1.00007519
23.431984;1.15000025;0.821659664;-0.404871446;0.714487069;-0.352062621;1.09959785;1.15000066;4.56021174;-2.24703808;10;1.00007491;1.00007533;1.32339971;1.134341;1.00007419
23.434984;1.15000021;0.821774042;-0.404908058;0.714586638;-0.352094457;1.09959489;1.15000066;4.56084671;-2.24724108;10;1.00007478;1.00007539;1.32346876;1.134341;1.00007421
23.435984;1.15000019;0.821811507;-0.404920142;0.71461925;-0.352104963;1.09959391;1.15000065;4.56105469;-2.24730808;10;1.00007374;1.00007441;1.32349078;1.134341;1.00007322
23.436984;1.15000017;0.821848971;-0.404932227;0.71465186;-0.35211547;1.09959293;1.15000065;4.56126267;-2.24737507;10;1.0000737;1.00007443;1.3235138;1.134341;1.00007323
23.439984;1.15000011;0.821959388;-0.404968304;0.714747957;-0.352146832;1.09958999;1.15000061;4.56187562;-2.24757506;10;1.00007359;1.00007448;1.32358184;1.134341;1.00007327
23.440984;1.15000008;0.821995774;-0.40498021;0.714779619;-0.352157183;1.09958901;1.1500006;4.5620776;-2.24764106;10;1.00007256;1.00007349;1.32360386;1.134341;1.00007229
23.443984;1.15000001;0.822103142;-0.40501575;0.714873021;-0.352188084;1.09958607;1.15000055;4.56267356;-2.24783807;10;1.00007246;1.00007352;1.3236709;1.134341;1.00007235
23.444984;1.14999999;0.822138635;-0.405027475;0.714903887;-0.352198282;1.09958509;1.15000054;4.56287054;-2.24790308;10;1.00007144;1.00007252;1.32369291;1.134341;1.00007137
23.446984;1.14999996;0.822208364;-0.405050922;0.714964513;-0.352218677;1.09958312;1.1500005;4.56325752;-2.2480331;10;1.00007138;1.00007253;1.32373694;1.134341;1.00007143
23.447984;1.14999994;0.822242962;-0.405062464;0.714994587;-0.352228716;1.09958213;1.15000048;4.56344952;-2.24809711;10;1.00007036;1.00007153;1.32375896;1.134341;1.00007046
23.450984;1.1499999;0.82234497;-0.405097258;0.715083225;-0.352258988;1.09957915;1.15000044;4.56401549;-2.24829015;10;1.0000703;1.00007153;1.32382399;1.134341;1.00007056
23.451984;1.14999988;0.822378499;-0.405108613;0.715112349;-0.352268866;1.09957815;1.15000043;4.56420149;-2.24835317;10;1.00006929;1.00007053;1.323846;1.134341;1.00006959
23.452984;1.14999987;0.822411848;-0.405119965;0.715141315;-0.352278744;1.09957714;1.15000042;4.56438648;-2.24841618;10;1.00006927;1.00007052;1.32386701;1.134341;1.00006963
23.453984;1.14999986;0.82244484;-0.405131316;0.715169966;-0.352288619;1.09957614;1.15000042;4.56456947;-2.2484792;10;1.00006926;1.00007052;1.32388802;1.134341;1.00006966
23.454984;1.14999985;0.822477653;-0.405142666;0.715198461;-0.352298493;1.09957513;1.15000042;4.56475147;-2.24854222;10;1.00006826;1.00006951;1.32391002;1.134341;1.00006869
23.457984;1.14999983;0.822574292;-0.405176168;0.715282375;-0.352327645;1.09957208;1.15000042;4.56528745;-2.24872827;10;1.00006825;1.00006949;1.32397304;1.134341;1.00006879
23.458984;1.14999983;0.822605845;-0.405187154;0.715309774;-0.352337205;1.09957106;1.15000042;4.56546244;-2.24878928;10;1.00006725;1.00006848;1.32399404;1.134341;1.00006781
23.460984;1.14999982;0.822668584;-0.405209126;0.715364263;-0.352356326;1.09956901;1.15000042;4.56581041;-2.24891131;10;1.00006726;1.00006846;1.32403505;1.134341;1.00006786
23.461984;1.14999982;0.822699411;-0.405219932;0.715391041;-0.352365729;1.09956799;1.15000042;4.5659814;-2.24897133;10;1.00006627;1.00006745;1.32405606;1.134341;1.00006689
23.462984;1.14999982;0.822730056;-0.405230739;0.715417665;-0.352375134;1.09956697;1.15000042;4.56615138;-2.24903134;10;1.00006628;1.00006743;1.32407706;1.134341;1.00006691
23.463984;1.14999983;0.822760339;-0.405241545;0.715443977;-0.352384539;1.09956594;1.15000041;4.56631937;-2.24909136;10;1.00006629;1.00006742;1.32409707;1.134341;1.00006692
23.464984;1.14999983;0.822790439;-0.405252171;0.715470134;-0.352393789;1.09956492;1.15000041;4.56648635;-2.24915037;10;1.0000653;1.0000664;1.32411707;1.134341;1.00006594
23.466984;1.14999984;0.822849912;-0.405273427;0.715521826;-0.352412293;1.09956287;1.15000039;4.56681631;-2.2492684;10;1.00006532;1.00006637;1.32415808;1.134341;1.00006597
23.467984;1.14999985;0.822879282;-0.405283875;0.71554736;-0.35242139;1.09956185;1.15000038;4.56697929;-2.24932641;10;1.00006432;1.00006535;1.32417808;1.134341;1.00006498
23.468984;1.14999985;0.822908288;-0.405294324;0.715572584;-0.35243049;1.09956082;1.15000037;4.56714027;-2.24938442;10;1.00006433;1.00006534;1.32419808;1.134341;1.00006499
23.469984;1.14999986;0.82293693;-0.405304596;0.715597494;-0.352439433;1.0995598;1.15000036;4.56729926;-2.24944144;10;1.00006434;1.00006533;1.32421808;1.134341;1.00006501
