time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
23.470984;1.14999986;0.822965385;-0.405314866;0.715622251;-0.35244838;1.09955879;1.15000034;4.56745724;-2.24949845;10;1.00006334;1.00006431;1.32423808;1.134341;1.00006402
23.472984;1.14999987;0.823021564;-0.40533523;0.715671139;-0.35246612;1.09955676;1.1500003;4.56776922;-2.24961147;10;1.00006335;1.00006429;1.32427707;1.134341;1.00006404
23.473984;1.14999986;0.823049285;-0.405345321;0.715695271;-0.352474914;1.09955574;1.15000028;4.56792321;-2.24966747;10;1.00006235;1.00006328;1.32429607;1.134341;1.00006306
23.475984;1.14999986;0.82310382;-0.405365325;0.715742752;-0.352492348;1.09955472;1.15000023;4.56822621;-2.24977849;10;1.00006235;1.00006327;1.32433505;1.134341;1.00006308
23.476984;1.14999986;0.823130814;-0.405375056;0.715766259;-0.352500833;1.09955372;1.15000021;4.56837621;-2.2498325;10;1.00006135;1.00006227;1.32435403;1.134341;1.0000621
23.477984;1.14999985;0.823157267;-0.405384966;0.715789297;-0.352509473;1.09955271;1.15000019;4.56852322;-2.2498875;10;1.00006135;1.00006227;1.32437302;1.134341;1.00006211
23.478984;1.14999985;0.82318372;-0.405394516;0.715812336;-0.352517801;1.09955171;1.15000016;4.56867023;-2.24994051;10;1.00006035;1.00006127;1.324392;1.134341;1.00006113
23.480984;1.14999984;0.823235546;-0.405413793;0.715857473;-0.352534613;1.0995497;1.15000011;4.56895827;-2.25004751;10;1.00006035;1.00006126;1.32442896;1.134341;1.00006116
23.481984;1.14999984;0.8232611;-0.405423159;0.715879729;-0.352542783;1.0995487;1.15000008;4.5691003;-2.25009952;10;1.00005935;1.00006027;1.32444793;1.134341;1.00006017
23.483984;1.14999983;0.823311496;-0.40544189;0.715923613;-0.35255912;1.09954771;1.15000003;4.56938036;-2.25020352;10;1.00005936;1.00006027;1.32448388;1.134341;1.0000602
23.484984;1.14999983;0.823336158;-0.405451073;0.715945084;-0.352567132;1.09954671;1.15;4.56951739;-2.25025452;10;1.00005836;1.00005927;1.32450285;1.134341;1.00005921
23.485984;1.14999984;0.823360641;-0.405460255;0.715966397;-0.352575142;1.09954572;1.14999997;4.56965343;-2.25030553;10;1.00005837;1.00005927;1.32452082;1.134341;1.00005922
23.486984;1.14999984;0.823384948;-0.405469256;0.715987553;-0.352582996;1.09954472;1.14999994;4.56978846;-2.25035553;10;1.00005737;1.00005827;1.32453879;1.134341;1.00005823
23.488984;1.14999984;0.823432672;-0.405487079;0.716029077;-0.352598543;1.09954273;1.14999987;4.57005354;-2.25045454;10;1.00005738;1.00005826;1.32457373;1.134341;1.00005824
23.489984;1.14999984;0.823456088;-0.4054959;0.716049445;-0.352606236;1.09954174;1.14999984;4.57018358;-2.25050354;10;1.00005639;1.00005725;1.3245917;1.134341;1.00005725
23.490984;1.14999984;0.823479325;-0.405504541;0.716069657;-0.35261377;1.09954174;1.14999982;4.57031262;-2.25055155;10;1.0000564;1.00005724;1.32460867;1.134341;1.00005725
23.491984;1.14999984;0.823502206;-0.405513181;0.716089554;-0.352621303;1.09954075;1.14999979;4.57043965;-2.25059955;10;1.0000554;1.00005623;1.32462664;1.134341;1.00005625
23.493984;1.14999983;0.823547433;-0.405530103;0.716128878;-0.352636047;1.09953876;1.14999974;4.57069073;-2.25069357;10;1.00005541;1.00005619;1.32466059;1.134341;1.00005626
23.494984;1.14999983;0.82356942;-0.405538383;0.716147992;-0.352643259;1.09953777;1.14999972;4.57081276;-2.25073958;10;1.00005442;1.00005517;1.32467757;1.134341;1.00005525
23.495984;1.14999982;0.823591409;-0.405546663;0.716167107;-0.352650468;1.09953777;1.1499997;4.57093479;-2.25078559;10;1.00005442;1.00005514;1.32469454;1.134341;1.00005525
23.496984;1.14999981;0.823613041;-0.405554942;0.716185908;-0.352657674;1.09953678;1.14999969;4.57105483;-2.2508316;10;1.00005342;1.00005412;1.32471152;1.134341;1.00005425
23.498984;1.14999979;0.823655587;-0.405570959;0.716222889;-0.352671608;1.09953478;1.14999967;4.57129089;-2.25092061;10;1.00005342;1.00005406;1.32474448;1.134341;1.00005424
23.499984;1.14999977;0.823676503;-0.405578878;0.716241067;-0.352678492;1.09953478;1.14999967;4.57140692;-2.25096462;10;1.00005241;1.00005304;1.32476046;1.134341;1.00005324
23.500984;1.14999975;0.823697059;-0.405586617;0.716258932;-0.352685218;1.09953378;1.14999967;4.57152095;-2.25100763;10;1.00005241;1.00005301;1.32477645;1.134341;1.00005323
23.501984;1.14999974;0.823717438;-0.405594356;0.716276641;-0.352691941;1.09953278;1.14999967;4.57163397;-2.25105063;10;1.00005141;1.00005198;1.32479343;1.134341;1.00005223
23.502984;1.14999972;0.823737456;-0.405601914;0.716294036;-0.352698506;1.09953178;1.14999967;4.571745;-2.25109263;10;1.0000514;1.00005195;1.32480942;1.134341;1.00005222
23.503984;1.1499997;0.823757294;-0.405609473;0.716311275;-0.35270507;1.09953177;1.14999968;4.57185502;-2.25113464;10;1.0000504;1.00005093;1.32482441;1.134341;1.00005121
23.505984;1.14999965;0.823796248;-0.40562405;0.716345121;-0.352717724;1.09952976;1.1499997;4.57207106;-2.25121564;10;1.0000504;1.00005089;1.32485639;1.134341;1.00005119
23.506984;1.14999963;0.823815182;-0.405631251;0.716361572;-0.352723971;1.09952975;1.14999972;4.57217608;-2.25125564;10;1.0000494;1.00004987;1.32487138;1.134341;1.00005018
23.507984;1.14999961;0.823834115;-0.405638452;0.716378024;-0.352730219;1.09952875;1.14999974;4.5722811;-2.25129564;10;1.0000494;1.00004985;1.32488737;1.134341;1.00005017
23.508984;1.1499996;0.823852686;-0.405645475;0.716394161;-0.352736311;1.09952774;1.14999976;4.57238411;-2.25133464;10;1.0000484;1.00004883;1.32490237;1.134341;1.00004916
23.509984;1.14999959;0.823870894;-0.40565232;0.716409983;-0.352742248;1.09952774;1.14999978;4.57248513;-2.25137263;10;1.0000484;1.00004882;1.32491737;1.134341;1.00004915
23.510984;1.14999957;0.82388892;-0.405659168;0.716425648;-0.352748186;1.09952673;1.1499998;4.57258514;-2.25141063;10;1.0000474;1.00004781;1.32493237;1.134341;1.00004814
23.511984;1.14999957;0.823906762;-0.40566584;0.716441155;-0.35275397;1.09952573;1.14999983;4.57268415;-2.25144763;10;1.00004741;1.0000478;1.32494737;1.134341;1.00004813
23.512984;1.14999956;0.823924242;-0.405672515;0.716456349;-0.352759755;1.09952572;1.14999986;4.57278116;-2.25148463;10;1.00004641;1.0000468;1.32496137;1.134341;1.00004712
23.514984;1.14999957;0.823958471;-0.405685517;0.716486107;-0.352771018;1.09952472;1.14999991;4.57297117;-2.25155662;10;1.00004643;1.00004679;1.32499038;1.134341;1.0000471
23.515984;1.14999958;0.823975221;-0.405691843;0.716500672;-0.352776495;1.09952372;1.14999994;4.57306418;-2.25159162;10;1.00004544;1.00004579;1.32500438;1.134341;1.00004609
23.516984;1.14999959;0.82399179;-0.405697992;0.716515079;-0.352781816;1.09952272;1.14999996;4.57315619;-2.25162562;10;1.00004544;1.00004579;1.32501839;1.134341;1.00004608
23.517984;1.14999961;0.824007996;-0.405704145;0.716529173;-0.352787139;1.09952272;1.14999999;4.57324619;-2.25165961;10;1.00004445;1.00004479;1.32503239;1.134341;1.00004508
23.518984;1.14999963;0.82402402;-0.40571012;0.71654311;-0.352792306;1.09952172;1.15000001;4.5733352;-2.2516926;10;1.00004445;1.00004479;1.32504639;1.134341;1.00004507
23.519984;1.14999965;0.824039683;-0.405716099;0.716556733;-0.352797475;1.09952173;1.15000003;4.5734222;-2.2517256;10;1.00004346;1.00004378;1.3250604;1.134341;1.00004407
23.520984;1.14999967;0.824055163;-0.4057219;0.716570197;-0.352802487;1.09952073;1.15000005;4.57350821;-2.25175759;10;1.00004346;1.00004378;1.3250744;1.134341;1.00004406
23.521984;1.1499997;0.824070465;-0.405727524;0.716583506;-0.352807344;1.09952074;1.15000007;4.57359321;-2.25178858;10;1.00004246;1.00004278;1.32508741;1.134341;1.00004306
23.522984;1.14999973;0.824085405;-0.40573315;0.716596499;-0.352812203;1.09951974;1.15000008;4.57367621;-2.25181956;10;1.00004246;1.00004278;1.32510042;1.134341;1.00004306
23.523984;1.14999977;0.824100167;-0.405738599;0.716609335;-0.352816904;1.09951975;1.1500001;4.57375822;-2.25184955;10;1.00004146;1.00004177;1.32511343;1.134341;1.00004206
23.525984;1.14999983;0.824128971;-0.405749321;0.716634379;-0.352826152;1.09951877;1.15000013;4.57391821;-2.25190852;10;1.00004147;1.00004177;1.32513946;1.134341;1.00004205
23.526984;1.14999987;0.824143016;-0.405754594;0.716646588;-0.352830697;1.09951778;1.15000014;4.57399621;-2.2519375;10;1.00004048;1.00004077;1.32515247;1.134341;1.00004105
23.527984;1.1499999;0.824156883;-0.405759509;0.716658639;-0.352834929;1.09951779;1.15000015;4.57407321;-2.25196448;10;1.00004049;1.00004077;1.32516549;1.134341;1.00004105
23.528984;1.14999993;0.824170391;-0.405764605;0.716670379;-0.352839317;1.0995168;1.15000016;4.5741482;-2.25199246;10;1.0000395;1.00003977;1.3251775;1.134341;1.00004005
23.529984;1.14999996;0.82418372;-0.405769343;0.716681962;-0.352843393;1.09951681;1.15000016;4.5742222;-2.25201844;10;1.00003951;1.00003978;1.32518952;1.134341;1.00004005
23.530984;1.14999999;0.82419669;-0.405774081;0.716693233;-0.352847467;1.09951581;1.15000016;4.57429419;-2.25204441;10;1.00003852;1.00003878;1.32520154;1.134341;1.00003905
23.531984;1.15000002;0.824209662;-0.405778818;0.716704505;-0.352851543;1.09951582;1.15000016;4.57436619;-2.25207039;10;1.00003853;1.00003879;1.32521355;1.134341;1.00003905
23.532984;1.15000004;0.824222095;-0.405783196;0.716715308;-0.352855304;1.09951583;1.15000016;4.57443519;-2.25209436;10;1.00003754;1.0000378;1.32522557;1.134341;1.00003805
23.533984;1.15000007;0.824234528;-0.405787573;0.716726112;-0.352859066;1.09951483;1.15000016;4.57450418;-2.25211833;10;1.00003756;1.0000378;1.32523759;1.134341;1.00003805
23.534984;1.15000009;0.824246601;-0.405791949;0.716736604;-0.352862829;1.09951484;1.15000015;4.57457118;-2.2521423;10;1.00003657;1.00003681;1.32524961;1.134341;1.00003705
23.535984;1.15000011;0.824258495;-0.405796144;0.716746942;-0.352866435;1.09951384;1.15000015;4.57463719;-2.25216527;10;1.00003658;1.00003682;1.32526063;1.134341;1.00003705
23.536984;1.15000013;0.824270211;-0.405800158;0.716757125;-0.352869885;1.09951385;1.15000014;4.57470219;-2.25218724;10;1.00003559;1.00003583;1.32527165;1.134341;1.00003606
23.537984;1.15000015;0.824281565;-0.40580399;0.716766997;-0.352873179;1.09951385;1.15000014;4.57476519;-2.25220821;10;1.0000356;1.00003584;1.32528266;1.134341;1.00003606
23.538984;1.15000017;0.824292741;-0.405807819;0.716776714;-0.352876475;1.09951286;1.15000013;4.57482719;-2.25222918;10;1.00003461;1.00003485;1.32529368;1.134341;1.00003506
23.539984;1.15000019;0.824303736;-0.405811646;0.716786277;-0.35287977;1.09951286;1.15000012;4.57488819;-2.25225015;10;1.00003462;1.00003486;1.32530469;1.134341;1.00003506
23.540984;1.1500002;0.824314371;-0.405815108;0.716795529;-0.352882753;1.09951286;1.15000011;4.57494719;-2.25226912;10;1.00003363;1.00003387;1.32531571;1.134341;1.00003407
23.541984;1.15000021;0.824324824;-0.405818566;0.716804627;-0.352885736;1.09951286;1.15000011;4.57500519;-2.25228809;10;1.00003364;1.00003388;1.32532572;1.134341;1.00003407
23.542984;1.15000022;0.824335097;-0.40582202;0.716813569;-0.352888719;1.09951186;1.1500001;4.57506219;-2.25230706;10;1.00003265;1.00003288;1.32533673;1.134341;1.00003308
23.543984;1.15000023;0.824345191;-0.405825109;0.716822357;-0.352891389;1.09951187;1.15000009;4.57511819;-2.25232403;10;1.00003266;1.00003289;1.32534674;1.134341;1.00003308
23.544984;1.15000024;0.824354923;-0.405828193;0.716830833;-0.352894061;1.09951187;1.15000008;4.57517218;-2.252341;10;1.00003167;1.00003189;1.32535675;1.134341;1.00003208
23.545984;1.15000024;0.824364476;-0.405831272;0.716839154;-0.352896733;1.09951087;1.15000006;4.57522518;-2.25235797;10;1.00003168;1.0000319;1.32536675;1.134341;1.00003208
23.546984;1.15000025;0.824373849;-0.405834166;0.716847318;-0.352899249;1.09951088;1.15000005;4.57527717;-2.25237394;10;1.0000307;1.0000309;1.32537676;1.134341;1.00003108
23.547984;1.15000025;0.824383043;-0.405836875;0.716855326;-0.35290161;1.09951088;1.15000003;4.57532816;-2.2523889;10;1.00003071;1.0000309;1.32538576;1.134341;1.00003108
23.548984;1.15000025;0.824391879;-0.405839399;0.716863021;-0.352903815;1.09951089;1.15000001;4.57537715;-2.25240287;10;1.00002972;1.0000299;1.32539576;1.134341;1.00003008
23.549984;1.15000026;0.824400536;-0.40584192;0.716870559;-0.35290602;1.0995109;1.14999999;4.57542513;-2.25241684;10;1.00002974;1.00002989;1.32540477;1.134341;1.00003007
23.550984;1.15000027;0.824409013;-0.405844257;0.71687794;-0.35290807;1.0995099;1.14999996;4.57547212;-2.2524298;10;1.00002876;1.00002889;1.32541477;1.134341;1.00002907
23.552984;1.15000028;0.824425252;-0.405848566;0.716892075;-0.352911856;1.09950992;1.14999991;4.57556209;-2.25245374;10;1.0000288;1.00002886;1.32543177;1.134341;1.00002906
23.553984;1.15000029;0.82443301;-0.405850537;0.716898828;-0.352913593;1.09950992;1.14999988;4.57560507;-2.25246471;10;1.00002783;1.00002785;1.32544077;1.134341;1.00002806
23.554984;1.1500003;0.82444059;-0.405852507;0.716905424;-0.352915327;1.09950992;1.14999985;4.57564705;-2.25247568;10;1.00002785;1.00002784;1.32544976;1.134341;1.00002805
23.555984;1.15000031;0.824447988;-0.405854116;0.716911863;-0.352916748;1.09950992;1.14999982;4.57568803;-2.25248465;10;1.00002688;1.00002682;1.32545776;1.134341;1.00002705
23.556984;1.15000032;0.824455026;-0.405855904;0.716917988;-0.352918325;1.09950991;1.14999979;4.57572701;-2.25249462;10;1.00002691;1.0000268;1.32546575;1.134341;1.00002705
23.557984;1.15000034;0.824461885;-0.405857331;0.716923957;-0.352919588;1.0995099;1.14999976;4.57576499;-2.25250259;10;1.00002594;1.00002579;1.32547474;1.134341;1.00002604
23.558984;1.15000035;0.824468743;-0.405858758;0.716929924;-0.35292085;1.09950989;1.14999973;4.57580296;-2.25251057;10;1.00002597;1.00002577;1.32548273;1.134341;1.00002604
23.559984;1.15000037;0.824475241;-0.405860002;0.716935577;-0.352921956;1.09950887;1.1499997;4.57583893;-2.25251755;10;1.000025;1.00002476;1.32548972;1.134341;1.00002504
23.560984;1.15000039;0.82448138;-0.405861064;0.716940917;-0.352922904;1.09950885;1.14999967;4.5758729;-2.25252352;10;1.00002502;1.00002474;1.32549771;1.134341;1.00002505
23.561984;1.15000041;0.824487518;-0.405862124;0.716946255;-0.352923852;1.09950883;1.14999964;4.57590687;-2.25252951;10;1.00002405;1.00002373;1.3255057;1.134341;1.00002405
23.562984;1.15000044;0.824493297;-0.405863002;0.716951278;-0.352924642;1.09950881;1.14999961;4.57593884;-2.25253449;10;1.00002408;1.00002371;1.32551269;1.134341;1.00002405
23.563984;1.15000047;0.824499075;-0.405863697;0.716956301;-0.352925276;1.09950878;1.14999959;4.5759708;-2.25253847;10;1.00002311;1.0000227;1.32551968;1.134341;1.00002305
23.564984;1.1500005;0.824504494;-0.405864389;0.716961009;-0.352925909;1.09950875;1.14999956;4.57600077;-2.25254246;10;1.00002314;1.00002268;1.32552667;1.134341;1.00002305
23.565984;1.15000053;0.824509733;-0.405864899;0.716965561;-0.352926385;1.09950872;1.14999954;4.57602973;-2.25254545;10;1.00002216;1.00002167;1.32553367;1.134341;1.00002205
23.566984;1.15000056;0.824514793;-0.405865227;0.716969953;-0.352926703;1.09950869;1.14999952;4.57605769;-2.25254744;10;1.00002219;1.00002166;1.32554066;1.134341;1.00002205
23.567984;1.1500006;0.824519494;-0.405865552;0.716974032;-0.35292702;1.09950966;1.1499995;4.57608366;-2.25254944;10;1.00002121;1.00002064;1.32554766;1.134341;1.00002106
23.568984;1.15000064;0.824524195;-0.405865696;0.716978108;-0.352927181;1.09950963;1.14999948;4.57610962;-2.25255043;10;1.00002123;1.00002064;1.32555365;1.134341;1.00002106
23.569984;1.15000068;0.824528538;-0.405865659;0.716981871;-0.352927185;1.0995096;1.14999947;4.57613358;-2.25255043;10;1.00002025;1.00001963;1.32555965;1.134341;1.00002006
23.570984;1.15000072;0.82453288;-0.405865622;0.716985631;-0.352927187;1.09950958;1.14999945;4.57615754;-2.25255042;10;1.00002027;1.00001962;1.32556565;1.134341;1.00002006
23.571984;1.15000076;0.824536862;-0.405865405;0.716989077;-0.352927032;1.09950955;1.14999944;4.57617951;-2.25254942;10;1.00001928;1.00001862;1.32557166;1.134341;1.00001906
23.572984;1.1500008;0.824540664;-0.405865008;0.716992365;-0.35292672;1.09950953;1.14999944;4.57620047;-2.25254742;10;1.00001929;1.00001862;1.32557766;1.134341;1.00001906
23.573984;1.15000084;0.824544285;-0.405864431;0.716995495;-0.35292625;1.09950951;1.14999943;4.57622044;-2.25254443;10;1.0000183;1.00001762;1.32558367;1.134341;1.00001806
23.574984;1.15000089;0.824547725;-0.405863856;0.716998466;-0.352925779;1.0995095;1.14999943;4.57623941;-2.25254143;10;1.00001831;1.00001762;1.32558868;1.134341;1.00001806
23.575984;1.15000093;0.824550982;-0.405863102;0.717001279;-0.35292515;1.09950949;1.14999944;4.57625737;-2.25253744;10;1.00001732;1.00001663;1.32559468;1.134341;1.00001707
23.576984;1.15000097;0.824553877;-0.405862349;0.717003776;-0.352924521;1.09951048;1.14999944;4.57627335;-2.25253344;10;1.00001733;1.00001664;1.3255997;1.134341;1.00001707
23.578984;1.15000104;0.82455948;-0.405860128;0.717008607;-0.352922631;1.09951047;1.14999946;4.5763043;-2.25252145;10;1.00001535;1.00001466;1.32560972;1.134341;1.00001507
23.579984;1.15000107;0.82456183;-0.40585902;0.717010627;-0.352921686;1.09951047;1.14999948;4.57631728;-2.25251546;10;1.00001536;1.00001467;1.32561473;1.134341;1.00001508
23.580984;1.1500011;0.824564176;-0.405857553;0.717012646;-0.352920427;1.09951148;1.1499995;4.57633026;-2.25250747;10;1.00001436;1.00001369;1.32561874;1.134341;1.00001408
23.581984;1.15000113;0.824566161;-0.405856089;0.717014351;-0.352919168;1.09951148;1.14999952;4.57634125;-2.25249947;10;1.00001437;1.0000137;1.32562376;1.134341;1.00001409
23.582984;1.15000115;0.824568144;-0.405854626;0.717016053;-0.352917907;1.09951149;1.14999954;4.57635224;-2.25249148;10;1.00001338;1.00001272;1.32562777;1.134341;1.00001309
23.583984;1.15000116;0.824569765;-0.405852806;0.717017441;-0.352916334;1.0995115;1.14999956;4.57636123;-2.25248149;10;1.00001339;1.00001274;1.32563178;1.134341;1.0000131
23.584984;1.15000117;0.824571204;-0.405850986;0.717018672;-0.352914762;1.09951251;1.14999959;4.57636922;-2.25247149;10;1.00001239;1.00001176;1.32563579;1.134341;1.00001211
23.585984;1.15000118;0.824572641;-0.405848989;0.717019902;-0.352913033;1.09951253;1.14999961;4.57637722;-2.2524605;10;1.0000124;1.00001177;1.3256398;1.134341;1.00001212
23.586984;1.15000118;0.824573717;-0.405846994;0.717020817;-0.352911304;1.09951254;1.14999963;4.57638322;-2.25244951;10;1.0000114;1.00001079;1.32564382;1.134341;1.00001113
23.587984;1.15000117;0.82457461;-0.40584464;0.717021577;-0.352909262;1.09951356;1.14999964;4.57638822;-2.25243651;10;1.00001141;1.00001081;1.32564683;1.134341;1.00001114
23.588984;1.15000117;0.824575501;-0.405842287;0.717022337;-0.352907219;1.09951357;1.14999966;4.57639322;-2.25242352;10;1.00001041;1.00000982;1.32564984;1.134341;1.00001014
23.589984;1.15000116;0.824576033;-0.405839937;0.717022784;-0.352905175;1.09951359;1.14999968;4.57639622;-2.25241053;10;1.00001042;1.00000984;1.32565386;1.134341;1.00001015
23.590984;1.15000115;0.824576382;-0.405837227;0.717023077;-0.352902816;1.09951461;1.14999969;4.57639823;-2.25239554;10;1.00000942;1.00000885;1.32565688;1.134341;1.00000916
23.591984;1.15000113;0.824576732;-0.405834518;0.717023371;-0.352900457;1.09951463;1.1499997;4.57640024;-2.25238054;10;1.00000943;1.00000887;1.3256599;1.134341;1.00000916
23.592984;1.15000112;0.824576721;-0.40583181;0.717023354;-0.352898096;1.09951565;1.14999971;4.57640025;-2.25236555;10;1.00000843;1.00000788;1.32566192;1.134341;1.00000817
23.593984;1.1500011;0.82457653;-0.405828742;0.717023182;-0.35289542;1.09951567;1.14999972;4.57639926;-2.25234856;10;1.00000844;1.00000789;1.32566494;1.134341;1.00000817
23.594984;1.15000108;0.824576338;-0.405825673;0.717023011;-0.352892743;1.09951569;1.14999973;4.57639828;-2.25233157;10;1.00000745;1.0000069;1.32566696;1.134341;1.00000717
23.595984;1.15000106;0.824575787;-0.405822423;0.717022531;-0.352889908;1.09951671;1.14999973;4.57639529;-2.25231358;10;1.00000746;1.00000691;1.32566999;1.134341;1.00000717
23.596984;1.15000104;0.824575235;-0.405819174;0.717022053;-0.352887073;1.09951673;1.14999973;4.57639231;-2.25229559;10;1.00000647;1.00000592;1.32567201;1.134341;1.00000617
23.597984;1.15000102;0.824574323;-0.405815745;0.717021266;-0.352884081;1.09951775;1.14999974;4.57638733;-2.2522766;10;1.00000648;1.00000594;1.32567404;1.134341;1.00000616
23.598984;1.150001;0.824573412;-0.405812134;0.717020481;-0.352880933;1.09951778;1.14999974;4.57638235;-2.25225661;10;1.00000549;1.00000495;1.32567606;1.134341;1.00000516
23.599984;1.15000098;0.82457232;-0.405808344;0.717019542;-0.352877627;1.0995188;1.14999974;4.57637637;-2.25223562;10;1.0000055;1.00000496;1.32567709;1.134341;1.00000515
23.600984;1.15000095;0.82457105;-0.405804555;0.717018451;-0.352874323;1.09951882;1.14999974;4.57636939;-2.25221463;10;1.0000045;1.00000398;1.32567912;1.134341;1.00000414
23.601984;1.15000093;0.8245696;-0.405800584;0.717017205;-0.352870862;1.09951984;1.14999973;4.57636141;-2.25219265;10;1.00000451;1.00000399;1.32568015;1.134341;1.00000413
23.602984;1.1500009;0.824567969;-0.405796431;0.717015807;-0.352867245;1.09952087;1.14999973;4.57635244;-2.25216966;10;1.00000351;1.00000301;1.32568118;1.134341;1.00000312
23.603984;1.15000087;0.824566159;-0.405792279;0.717014254;-0.352863627;1.09952089;1.14999973;4.57634246;-2.25214667;10;1.00000352;1.00000303;1.32568221;1.134341;1.00000311
23.604984;1.15000085;0.824564168;-0.405787945;0.717012548;-0.352859853;1.09952191;1.14999972;4.57633148;-2.25212269;10;1.00000252;1.00000206;1.32568324;1.134341;1.0000021
23.605984;1.15000082;0.824561997;-0.40578343;0.717010687;-0.352855922;1.09952193;1.14999972;4.5763195;-2.2520977;10;1.00000252;1.00000208;1.32568426;1.134341;1.00000208
23.606984;1.15000079;0.824559825;-0.405778734;0.717008828;-0.352851833;1.09952295;1.14999971;4.57630752;-2.25207172;10;1.00000151;1.00000111;1.32568429;1.134341;1.00000107
23.607984;1.15000076;0.824557293;-0.405774037;0.717006657;-0.352847744;1.09952397;1.1499997;4.57629353;-2.25204573;10;1.0000015;1.00000113;1.32568532;1.134341;1.00000106
23.608984;1.15000074;0.824554763;-0.405769158;0.717004489;-0.352843496;1.09952399;1.14999969;4.57627955;-2.25201875;10;1.00000049;1.00000016;1.32568534;1.134341;1.00000005
23.609984;1.15000071;0.824552051;-0.405764279;0.717002164;-0.352839248;1.09952501;1.14999968;4.57626456;-2.25199176;10;1.00000048;1.00000019;1.32568537;1.134341;1.00000004
23.610984;1.15000068;0.824549161;-0.405759038;0.716999686;-0.352834685;1.09952603;1.14999968;4.57624857;-2.25196277;10;0.999999468;0.999999218;1.32568539;1.134341;0.999999029
23.611984;1.15000066;0.824546091;-0.405753796;0.71699705;-0.352830124;1.09952604;1.14999967;4.57623158;-2.25193379;10;0.999999454;0.999999248;1.32568541;1.134341;0.999999017
23.612984;1.15000064;0.824543023;-0.405748553;0.716994417;-0.352825561;1.09952706;1.14999967;4.57621458;-2.2519048;10;0.99999844;0.999998279;1.32568543;1.134341;0.999998005
23.613984;1.15000062;0.824539596;-0.405742949;0.716991469;-0.352820685;1.09952808;1.14999967;4.57619559;-2.25187381;10;0.999998426;0.99999831;1.32568444;1.134341;0.999997993
23.614984;1.1500006;0.82453617;-0.405737344;0.716988521;-0.352815811;1.09952909;1.14999968;4.57617659;-2.25184282;10;0.99999741;0.999997341;1.32568446;1.134341;0.999996981
23.615984;1.15000059;0.824532566;-0.40573174;0.716985416;-0.352810938;1.0995291;1.14999968;4.57615658;-2.25181184;10;0.999997394;0.999997372;1.32568347;1.134341;0.999996969
23.616984;1.15000057;0.824528784;-0.405725776;0.716982154;-0.352805752;1.09953011;1.14999969;4.57613558;-2.25177885;10;0.999996376;0.999996402;1.32568248;1.134341;0.999995958
23.617984;1.15000056;0.824524823;-0.405719813;0.716978734;-0.352800568;1.09953113;1.14999971;4.57611358;-2.25174586;10;0.999996358;0.999996431;1.32568148;1.134341;0.999995947
23.618984;1.15000055;0.824520864;-0.405713671;0.716975312;-0.352795229;1.09953214;1.14999972;4.57609157;-2.25171186;10;0.99999634;0.999996458;1.32567949;1.134341;0.999995936
23.619984;1.15000054;0.824516548;-0.405707529;0.716971576;-0.352789892;1.09953314;1.14999974;4.57606756;-2.25167787;10;0.999995321;0.999995483;1.3256785;1.134341;0.999994926
23.620984;1.15000053;0.824512233;-0.405701027;0.716967838;-0.352784241;1.09953415;1.14999975;4.57604355;-2.25164187;10;0.999995302;0.999995505;1.3256775;1.134341;0.999994916
23.621984;1.15000052;0.824507742;-0.405694708;0.716963942;-0.352778751;1.09953416;1.14999977;4.57601854;-2.25160687;10;0.999994283;0.999994524;1.3256755;1.134341;0.999993907
23.622984;1.15000052;0.824503252;-0.405688028;0.716960043;-0.352772947;1.09953517;1.14999979;4.57599353;-2.25156987;10;0.999994264;0.999994539;1.3256735;1.134341;0.999993898
23.623984;1.15000051;0.824498407;-0.405681349;0.716955828;-0.352767143;1.09953617;1.1499998;4.57596652;-2.25153287;10;0.999993244;0.999993551;1.32567149;1.134341;0.99999289
23.624984;1.1500005;0.824493564;-0.40567449;0.716951611;-0.352761185;1.09953718;1.14999982;4.57593951;-2.25149486;10;0.999993225;0.999993559;1.32566948;1.134341;0.999992883
23.625984;1.1500005;0.824488724;-0.40566745;0.716947393;-0.352755069;1.09953819;1.14999984;4.5759125;-2.25145586;10;0.999992205;0.999992564;1.32566648;1.134341;0.999991876
23.626984;1.15000049;0.824483526;-0.40566041;0.716942857;-0.352748954;1.09953921;1.14999986;4.57588349;-2.25141685;10;0.999992184;0.999992565;1.32566447;1.134341;0.999991869
23.627984;1.15000048;0.824478329;-0.40565319;0.716938319;-0.352742682;1.09954022;1.14999988;4.57585449;-2.25137684;10;0.999991164;0.999991562;1.32566146;1.134341;0.999990862
23.628984;1.15000047;0.824472955;-0.405645788;0.716933623;-0.352736252;1.09954124;1.1499999;4.57582448;-2.25133583;10;0.999991143;0.999991555;1.32565945;1.134341;0.999990856
23.629984;1.15000045;0.824467402;-0.405638386;0.716928767;-0.352729822;1.09954226;1.14999992;4.57579347;-2.25129482;10;0.999990122;0.999990544;1.32565643;1.134341;0.999989849
23.630984;1.15000044;0.824461671;-0.405630802;0.716923752;-0.352723235;1.09954327;1.14999994;4.57576147;-2.25125281;10;0.999990099;0.99999053;1.32565342;1.134341;0.999989841
23.631984;1.15000042;0.824455939;-0.405623038;0.716918735;-0.352716488;1.0995443;1.14999996;4.57572947;-2.25120979;10;0.999989076;0.999989512;1.32564941;1.134341;0.999988833
23.632984;1.1500004;0.824450208;-0.405615275;0.716913716;-0.352709741;1.09954532;1.14999998;4.57569747;-2.25116678;10;0.999989052;0.99998949;1.32564639;1.134341;0.999988824
23.633984;1.15000037;0.824444116;-0.40560715;0.716908383;-0.352702681;1.09954634;1.15;4.57566347;-2.25112177;10;0.999988026;0.999988466;1.32564338;1.134341;0.999987813
23.634984;1.15000035;0.824438023;-0.405599205;0.716903048;-0.352695775;1.09954736;1.15000002;4.57562948;-2.25107776;10;0.999987998;0.999988438;1.32563936;1.134341;0.999987801
23.635984;1.15000032;0.824431748;-0.405590898;0.716897555;-0.352688555;1.09954838;1.15000004;4.57559449;-2.25103175;10;0.999986969;0.999987408;1.32563535;1.134341;0.999986789
23.636984;1.15000029;0.824425289;-0.405582593;0.716891906;-0.352681334;1.0995494;1.15000006;4.5755585;-2.25098574;10;0.99998694;0.999987376;1.32563133;1.134341;0.999986776
23.637984;1.15000026;0.824418829;-0.405574107;0.716886255;-0.352673957;1.09955041;1.15000007;4.57552252;-2.25093873;10;0.999985909;0.999986343;1.32562731;1.134341;0.999985762
23.638984;1.15000023;0.824412186;-0.40556562;0.716880447;-0.352666579;1.09955143;1.15000008;4.57548554;-2.25089171;10;0.999985878;0.99998631;1.32562329;1.134341;0.999985748
23.639984;1.1500002;0.824405539;-0.405556953;0.71687464;-0.352659043;1.09955344;1.15000009;4.57544856;-2.2508437;10;0.999984847;0.999985277;1.32561927;1.134341;0.999984735
23.640984;1.15000017;0.82439871;-0.405548108;0.716868675;-0.35265135;1.09955445;1.1500001;4.57541059;-2.25079468;10;0.999984816;0.999985245;1.32561424;1.134341;0.999984723
23.641984;1.15000013;0.824391697;-0.405539262;0.716862553;-0.352643657;1.09955546;1.15000011;4.57537161;-2.25074567;10;0.999983786;0.999984214;1.32560922;1.134341;0.999983713
23.642984;1.1500001;0.824384682;-0.405530057;0.716856431;-0.352635649;1.09955646;1.15000011;4.57533264;-2.25069465;10;0.999983759;0.999984184;1.3256052;1.134341;0.999983704
23.643984;1.15000007;0.824377485;-0.405521033;0.716850154;-0.352627797;1.09955747;1.15000012;4.57529267;-2.25064463;10;0.999982733;0.999983157;1.32560018;1.134341;0.999982698
23.645984;1.15000001;0.824362724;-0.405502271;0.716837284;-0.352611466;1.09956048;1.15000013;4.57521073;-2.2505406;10;0.999982689;0.999983111;1.32558914;1.134341;0.999982691
23.646984;1.14999998;0.824355161;-0.405492713;0.716830694;-0.352603143;1.09956148;1.15000013;4.57516877;-2.25048758;10;0.999981672;0.999982092;1.32558412;1.134341;0.999981691
23.647984;1.14999995;0.824347596;-0.405483159;0.716824103;-0.35259482;1.09956249;1.15000014;4.5751268;-2.25043456;10;0.999981658;0.999982076;1.32557811;1.134341;0.999981693
23.648984;1.14999992;0.824339849;-0.405473426;0.716817355;-0.352586339;1.09956449;1.15000014;4.57508383;-2.25038055;10;0.999980648;0.999981064;1.32557309;1.134341;0.999980697
23.649984;1.1499999;0.824331921;-0.405463516;0.716810449;-0.352577702;1.0995655;1.15000014;4.57503986;-2.25032553;10;0.999980641;0.999981055;1.32556707;1.134341;0.999980704
23.650984;1.14999988;0.82432399;-0.405453608;0.716803544;-0.352569064;1.0995665;1.15000014;4.57499588;-2.25027051;10;0.999979638;0.999980052;1.32556106;1.134341;0.999979712
23.651984;1.14999986;0.824316057;-0.405443342;0.716796638;-0.352560114;1.09956851;1.15000014;4.57495191;-2.25021349;10;0.999979637;0.999980052;1.32555504;1.134341;0.999979721
23.652984;1.14999985;0.824307942;-0.405433258;0.716789574;-0.352551321;1.09956952;1.15000014;4.57490693;-2.25015747;10;0.999978639;0.999979057;1.32554803;1.134341;0.999978731
23.653984;1.14999983;0.824299644;-0.405422814;0.716782353;-0.352542215;1.09957052;1.15000013;4.57486095;-2.25009945;10;0.999978643;0.999979066;1.32554201;1.134341;0.999978742
23.654984;1.14999982;0.824291347;-0.405412372;0.716775133;-0.352533111;1.09957252;1.15000013;4.57481497;-2.25004143;10;0.999977648;0.999978079;1.325535;1.134341;0.999977752
23.655984;1.14999981;0.824282868;-0.405401931;0.716767755;-0.352524007;1.09957353;1.15000013;4.57476799;-2.24998341;10;0.999977654;0.999978095;1.32552899;1.134341;0.999977761
23.656984;1.14999981;0.824274209;-0.405391129;0.71676022;-0.352514591;1.09957453;1.15000012;4.57472;-2.24992339;10;0.99997666;0.999977115;1.32552197;1.134341;0.99997677
23.658984;1.1499998;0.824256892;-0.405369528;0.716745151;-0.352495763;1.09957752;1.1500001;4.57462401;-2.24980335;10;0.999976673;0.999977161;1.32550795;1.134341;0.999976785
23.659984;1.14999979;0.824248053;-0.405358547;0.716737459;-0.352486192;1.09957951;1.15000009;4.57457502;-2.24974233;10;0.999975679;0.999976188;1.32550093;1.134341;0.999975792
23.660984;1.14999979;0.824239216;-0.405347386;0.716729766;-0.352476467;1.0995805;1.15000008;4.57452602;-2.24968031;10;0.999975683;0.999976216;1.32549292;1.134341;0.999975797
23.661984;1.14999979;0.824230198;-0.405336045;0.716721916;-0.352466585;1.09958249;1.15000007;4.57447602;-2.24961729;10;0.999974687;0.999975245;1.32548591;1.134341;0.999974802
23.662984;1.14999979;0.824221181;-0.405324703;0.716714066;-0.352456704;1.09958347;1.15000006;4.57442603;-2.24955427;10;0.999974691;0.999975275;1.32547789;1.134341;0.999974806
23.663984;1.14999979;0.824211983;-0.405313182;0.716706057;-0.352446666;1.09958545;1.15000005;4.57437503;-2.24949026;10;0.999973694;0.999974305;1.32546988;1.134341;0.99997381
23.664984;1.14999979;0.824202785;-0.405301658;0.71669805;-0.35243663;1.09958642;1.15000003;4.57432404;-2.24942624;10;0.999973697;0.999974336;1.32546187;1.134341;0.999973813
23.665984;1.14999979;0.824193404;-0.405289952;0.716689884;-0.352426438;1.0995884;1.15000002;4.57427204;-2.24936123;10;0.999972701;0.999973367;1.32545385;1.134341;0.999972816
23.667984;1.14999979;0.824174459;-0.405266178;0.716673399;-0.352405742;1.09959134;1.15;4.57416706;-2.24922922;10;0.999972706;0.999973427;1.32543682;1.134341;0.99997282
23.668984;1.14999978;0.824164895;-0.405254107;0.716665078;-0.352395239;1.0995933;1.14999999;4.57411407;-2.24916222;10;0.999971708;0.999972458;1.32542881;1.134341;0.999971821
23.669984;1.14999978;0.824155328;-0.405241853;0.716656758;-0.35238458;1.09959427;1.14999997;4.57406108;-2.24909422;10;0.99997171;0.999972488;1.3254198;1.134341;0.999971822
23.670984;1.14999978;0.824145578;-0.405229599;0.716648282;-0.35237392;1.09959623;1.14999996;4.57400709;-2.24902623;10;0.99997071;0.999971517;1.32541178;1.134341;0.999970823
23.671984;1.14999978;0.824135829;-0.405217163;0.716639805;-0.352363106;1.09959719;1.14999995;4.5739531;-2.24895723;10;0.999970709;0.999971546;1.32540277;1.134341;0.999970824
23.672984;1.14999978;0.824125897;-0.405204726;0.716631172;-0.352352292;1.09959915;1.14999994;4.57389812;-2.24888825;10;0.999969708;0.999970573;1.32539376;1.134341;0.999969825
23.674984;1.14999977;0.824105849;-0.405179312;0.716613749;-0.352330194;1.09960208;1.14999992;4.57378715;-2.24874728;10;0.999969703;0.999970627;1.32537474;1.134341;0.999969828
23.675984;1.14999976;0.824095733;-0.405166515;0.71660496;-0.352319068;1.09960404;1.1499999;4.57373117;-2.2486763;10;0.999968701;0.999969653;1.32536573;1.134341;0.99996883
23.676984;1.14999976;0.824085617;-0.405153538;0.71659617;-0.352307785;1.099606;1.14999989;4.57367519;-2.24860433;10;0.999968698;0.999969679;1.32535572;1.134341;0.999968833
23.677984;1.14999975;0.824075318;-0.405140562;0.716587224;-0.352296504;1.09960696;1.14999988;4.57361821;-2.24853236;10;0.999967696;0.999968705;1.32534571;1.134341;0.999967838
23.678984;1.14999975;0.82406502;-0.405127407;0.716578275;-0.352285067;1.09960893;1.14999987;4.57356123;-2.24845939;10;0.999967695;0.999968731;1.32533671;1.134341;0.999967845
23.679984;1.14999975;0.824054722;-0.405114074;0.716569325;-0.352273475;1.0996109;1.14999985;4.57350425;-2.24838542;10;0.999966695;0.999967757;1.32532671;1.134341;0.999966852
23.681984;1.14999975;0.824033765;-0.405087233;0.716551109;-0.352250134;1.09961484;1.14999983;4.57338829;-2.24823649;10;0.999966699;0.999967806;1.32530571;1.134341;0.999966872
23.682984;1.14999975;0.824023107;-0.405073544;0.716541842;-0.352238231;1.09961581;1.14999982;4.57332931;-2.24816052;10;0.999965702;0.99996683;1.32529571;1.134341;0.999965883
23.683984;1.14999976;0.82401245;-0.405059857;0.716532574;-0.352226327;1.09961779;1.14999982;4.57327033;-2.24808455;10;0.999965706;0.999966853;1.32528471;1.134341;0.999965894
23.684984;1.14999976;0.824001794;-0.405045992;0.716523306;-0.352214266;1.09961977;1.14999981;4.57321136;-2.24800758;10;0.999964711;0.999965875;1.3252747;1.134341;0.999964906
23.685984;1.14999977;0.823990959;-0.405032128;0.716513879;-0.352202204;1.09962176;1.14999981;4.57315138;-2.24793061;10;0.999964715;0.999965897;1.3252637;1.134341;0.999964917
23.686984;1.14999978;0.823980305;-0.405018084;0.716504609;-0.352189984;1.09962374;1.14999981;4.5730924;-2.24785264;10;0.999963719;0.999964918;1.3252527;1.134341;0.999963928
23.688984;1.14999979;0.823958459;-0.404989814;0.716485602;-0.352165381;1.09962673;1.1499998;4.57297145;-2.24769569;10;0.999963727;0.999964958;1.3252307;1.134341;0.999963947
23.689984;1.1499998;0.823947448;-0.404975409;0.71647602;-0.352152842;1.09962873;1.14999981;4.57291047;-2.24761572;10;0.999962729;0.999963976;1.32521969;1.134341;0.999962956
23.690984;1.14999981;0.823936437;-0.404961001;0.716466441;-0.352140301;1.09963072;1.14999981;4.5728495;-2.24753574;10;0.999962731;0.999963993;1.32520769;1.134341;0.999962964
23.691984;1.14999982;0.823925427;-0.404946412;0.716456864;-0.352127602;1.09963272;1.14999981;4.57278851;-2.24745476;10;0.999961731;0.999963007;1.32519669;1.134341;0.999961972
23.693984;1.14999982;0.823903049;-0.404917048;0.7164374;-0.352102043;1.09963673;1.14999982;4.57266455;-2.24729179;10;0.999961728;0.999963029;1.32517268;1.134341;0.999961989
23.694984;1.14999983;0.823891862;-0.404902095;0.716427671;-0.352089028;1.09963873;1.14999982;4.57260256;-2.24720881;10;0.999960725;0.999962036;1.32516068;1.134341;0.999960998
23.695984;1.14999983;0.823880496;-0.404887139;0.716417789;-0.352076012;1.09964073;1.14999982;4.57253958;-2.24712582;10;0.99996072;0.999962039;1.32514868;1.134341;0.999961008
23.696984;1.14999982;0.823869311;-0.404872001;0.716408065;-0.352062839;1.09964274;1.14999982;4.57247759;-2.24704183;10;0.999959714;0.99996104;1.32513669;1.134341;0.99996002
23.697984;1.14999982;0.823857947;-0.404856864;0.716398185;-0.352049666;1.09964475;1.14999982;4.57241459;-2.24695784;10;0.999959707;0.999961038;1.32512469;1.134341;0.999960034
23.698984;1.14999982;0.823846404;-0.404841545;0.71638815;-0.352036335;1.09964676;1.14999983;4.5723506;-2.24687285;10;0.999959698;0.999961033;1.32511169;1.134341;0.999960049
23.699984;1.14999982;0.823835042;-0.404826226;0.716378274;-0.352023003;1.09964877;1.14999983;4.5722876;-2.24678786;10;0.999958687;0.999960026;1.32509969;1.134341;0.999959066
23.700984;1.14999981;0.823823502;-0.404810727;0.716368241;-0.352009514;1.09965078;1.14999983;4.5722236;-2.24670187;10;0.999958675;0.999960016;1.3250867;1.134341;0.999959084
23.701984;1.14999981;0.823811962;-0.404795229;0.716358211;-0.351996025;1.09965279;1.14999983;4.5721596;-2.24661587;10;0.99995766;0.999959002;1.3250737;1.134341;0.999958103
23.703984;1.1499998;0.82378889;-0.404763694;0.716338149;-0.351968573;1.09965682;1.14999984;4.57203159;-2.24644088;10;0.999957625;0.999958968;1.32504871;1.134341;0.999958145
23.704984;1.1499998;0.823777177;-0.404747838;0.716327963;-0.351954769;1.09965883;1.14999984;4.57196658;-2.24635289;10;0.999956603;0.999957947;1.32503471;1.134341;0.999957166
23.705984;1.1499998;0.823765467;-0.404731804;0.716317776;-0.351940808;1.09966185;1.14999984;4.57190157;-2.24626389;10;0.99995658;0.999957924;1.32502171;1.134341;0.999957188
23.706984;1.14999979;0.823753759;-0.404715772;0.716307589;-0.351926848;1.09966386;1.14999985;4.57183656;-2.24617489;10;0.999955554;0.999956899;1.32500872;1.134341;0.999956209
23.708984;1.1499998;0.823730353;-0.404683351;0.716287213;-0.351898615;1.09966789;1.14999986;4.57170654;-2.2459949;10;0.999955499;0.999956845;1.32498172;1.134341;0.999956246
23.709984;1.1499998;0.823718472;-0.404666962;0.716276868;-0.351884344;1.09966991;1.14999987;4.57164054;-2.24590391;10;0.999954469;0.999955817;1.32496772;1.134341;0.999955263
23.711984;1.14999981;0.823694717;-0.404634009;0.716256178;-0.351855649;1.09967494;1.1499999;4.57150852;-2.24572092;10;0.999954406;0.999955757;1.32493972;1.134341;0.999955291
23.712984;1.14999982;0.823682842;-0.404617266;0.716245832;-0.351841068;1.09967695;1.14999991;4.57144252;-2.24562793;10;0.999953374;0.999954724;1.32492573;1.134341;0.999954302
23.713984;1.14999983;0.823670967;-0.404600524;0.716235488;-0.351826489;1.09967897;1.14999992;4.57137652;-2.24553493;10;0.999953341;0.99995469;1.32491173;1.134341;0.999954311
23.714984;1.14999984;0.823659093;-0.404583785;0.716225142;-0.351811913;1.09968098;1.14999993;4.57131051;-2.24544195;10;0.999952307;0.999953654;1.32489673;1.134341;0.999953317
23.716984;1.14999986;0.823634987;-0.404549773;0.716204137;-0.351782296;1.09968601;1.14999996;4.57117651;-2.24525297;10;0.999952243;0.999953575;1.32486774;1.134341;0.999953322
23.717984;1.14999987;0.823623115;-0.40453268;0.716193791;-0.351767413;1.09968803;1.14999997;4.5711105;-2.24515798;10;0.999951213;0.999952534;1.32485375;1.134341;0.999952321
23.719984;1.14999989;0.823599015;-0.404498135;0.716172787;-0.351737338;1.09969307;1.15;4.57097649;-2.24496601;10;0.999951158;0.999952446;1.32482378;1.134341;0.999952312
23.720984;1.1499999;0.823586786;-0.404480684;0.716162127;-0.351722148;1.09969509;1.15000001;4.57090848;-2.24486902;10;0.999950135;0.9999514;1.3248088;1.134341;0.999951304
23.721984;1.14999991;0.82357474;-0.40446323;0.716151624;-0.35170696;1.0996971;1.15000002;4.57084146;-2.24477204;10;0.999950114;0.999951354;1.32479381;1.134341;0.999951294
23.722984;1.14999991;0.823562694;-0.404445776;0.71614112;-0.351691774;1.09970012;1.15000003;4.57077445;-2.24467505;10;0.999949096;0.999950307;1.32477883;1.134341;0.999950283
23.724984;1.14999991;0.823538246;-0.404410322;0.716119798;-0.351660939;1.09970515;1.15000005;4.57063841;-2.24447807;10;0.999949068;0.999950213;1.32474788;1.134341;0.999950257
23.725984;1.14999991;0.823526203;-0.404392323;0.716109294;-0.351645288;1.09970717;1.15000006;4.57057139;-2.24437808;10;0.999948057;0.999949167;1.3247319;1.134341;0.999949243
23.726984;1.14999991;0.82351398;-0.404374504;0.716098632;-0.351629797;1.09970918;1.15000007;4.57050337;-2.24427908;10;0.999948047;0.999949123;1.32471592;1.134341;0.999949228
23.727984;1.14999991;0.823501757;-0.404356502;0.716087971;-0.351614149;1.09971219;1.15000007;4.57043535;-2.24417909;10;0.99994804;0.999949081;1.32470094;1.134341;0.999949214
23.728984;1.1499999;0.823489534;-0.404338319;0.716077311;-0.351598345;1.0997142;1.15000008;4.57036732;-2.24407809;10;0.999947033;0.999948041;1.32468496;1.134341;0.999948199
23.730984;1.14999989;0.823465082;-0.404301772;0.716055993;-0.351566581;1.09971922;1.15000009;4.57023127;-2.2438751;10;0.999947026;0.999947971;1.32465301;1.134341;0.99994817
23.731984;1.14999988;0.823452854;-0.404283406;0.716045335;-0.35155062;1.09972222;1.1500001;4.57016325;-2.2437731;10;0.999946025;0.999946941;1.32463603;1.134341;0.999947155
23.733984;1.14999986;0.823428212;-0.404246313;0.716023868;-0.351518385;1.09972723;1.15000012;4.57002619;-2.2435671;10;0.999946031;0.999946895;1.32460406;1.134341;0.999947127
23.734984;1.14999985;0.823415979;-0.404227586;0.716013215;-0.351502112;1.09972923;1.15000013;4.56995817;-2.2434631;10;0.999945037;0.999945878;1.32458707;1.134341;0.999946113
23.736984;1.14999983;0.823391324;-0.404190132;0.715991755;-0.351469562;1.09973423;1.15000015;4.56982111;-2.24325509;10;0.999945056;0.999945853;1.32455308;1.134341;0.999946085
23.737984;1.14999981;0.823379083;-0.404171224;0.715981104;-0.35145313;1.09973723;1.15000017;4.56975308;-2.24315008;10;0.999944069;0.999944845;1.32453709;1.134341;0.999945071
23.739984;1.14999978;0.823354412;-0.40413305;0.715959647;-0.351419952;1.09974223;1.1500002;4.56961602;-2.24293807;10;0.999944102;0.999944837;1.32450308;1.134341;0.999945045
23.740984;1.14999977;0.823341984;-0.404113962;0.715948842;-0.351403364;1.09974422;1.15000021;4.56954699;-2.24283207;10;0.999943121;0.999943836;1.32448507;1.134341;0.999944035
23.742984;1.14999973;0.8233173;-0.404075423;0.715927394;-0.351369871;1.09975022;1.15000024;4.56940993;-2.24261806;10;0.999943164;0.99994384;1.32445105;1.134341;0.999944022
23.743984;1.14999971;0.823305045;-0.404055972;0.71591675;-0.351352968;1.09975221;1.15000026;4.56934191;-2.24251005;10;0.999942188;0.999942845;1.32443304;1.134341;0.999943018
23.745984;1.14999968;0.82328035;-0.404016883;0.715895313;-0.351319003;1.09975821;1.15000029;4.56920486;-2.24229304;10;0.999942241;0.99994286;1.32439801;1.134341;0.999943017
23.746984;1.14999966;0.823267911;-0.403997066;0.715884519;-0.351301783;1.0997602;1.15000031;4.56913583;-2.24218304;10;0.99994127;0.99994187;1.32438;1.134341;0.999942019
23.748984;1.14999963;0.823243209;-0.403957607;0.715863098;-0.351267496;1.0997662;1.15000035;4.56899879;-2.24196404;10;0.999941333;0.99994189;1.32434397;1.134341;0.999942028
23.749984;1.14999962;0.823230948;-0.403937606;0.71585247;-0.351250115;1.0997682;1.15000037;4.56893076;-2.24185304;10;0.999940365;0.9999409;1.32432596;1.134341;0.999941034
23.751984;1.14999959;0.823206246;-0.4038976;0.715831065;-0.351215349;1.09977419;1.15000041;4.56879372;-2.24163104;10;0.999940431;0.99994092;1.32428893;1.134341;0.999941051
23.752984;1.14999957;0.823193986;-0.403877415;0.715820445;-0.351197807;1.09977619;1.15000043;4.5687257;-2.24151905;10;0.999939465;0.999939929;1.32427092;1.134341;0.999940061
23.755984;1.14999951;0.823157034;-0.4038165;0.715788438;-0.351144862;1.09978519;1.1500005;4.56852065;-2.24118105;10;0.999939571;0.99993995;1.32421489;1.134341;0.999940094
23.756984;1.1499995;0.82314478;-0.403795957;0.715777824;-0.351127001;1.09978719;1.15000052;4.56845264;-2.24106705;10;0.999938607;0.999938956;1.32419588;1.134341;0.999939104
23.758984;1.14999946;0.823120274;-0.403754875;0.715756601;-0.351091279;1.09979319;1.15000056;4.56831662;-2.24083905;10;0.999938678;0.999938964;1.32415786;1.134341;0.99993912
23.759984;1.14999944;0.823108023;-0.403734156;0.715745991;-0.35107326;1.09979619;1.15000058;4.56824862;-2.24072405;10;0.999937712;0.999937967;1.32413885;1.134341;0.999938126
23.761984;1.14999942;0.823083523;-0.403692544;0.715724774;-0.351037063;1.09980119;1.15000061;4.56811261;-2.24049305;10;0.999937773;0.999937974;1.32410084;1.134341;0.999938133
23.762984;1.14999941;0.823071455;-0.403671651;0.715714322;-0.351018885;1.0998042;1.15000062;4.56804562;-2.24037705;10;0.9999368;0.999936977;1.32408183;1.134341;0.999937133
23.765984;1.14999941;0.823034895;-0.403608433;0.715682649;-0.350963879;1.09981321;1.15000064;4.56784264;-2.24002604;10;0.99993686;0.999936996;1.32402283;1.134341;0.999937126
23.766984;1.14999941;0.823022828;-0.403587362;0.715672194;-0.350945544;1.09981621;1.15000064;4.56777565;-2.23990903;10;0.999935873;0.999936006;1.32400283;1.134341;0.999936121
23.768984;1.14999943;0.822998514;-0.403544681;0.715651128;-0.350908399;1.09982222;1.15000064;4.56764067;-2.23967201;10;0.999935887;0.99993603;1.32396284;1.134341;0.999936106
23.769984;1.14999945;0.822986446;-0.403523249;0.715640671;-0.350889746;1.09982423;1.15000063;4.56757368;-2.239553;10;0.999934889;0.999935044;1.32394285;1.134341;0.999935098
23.772984;1.14999951;0.822950415;-0.403458591;0.715609452;-0.350833471;1.09983324;1.15000061;4.56737371;-2.23919396;10;0.999934879;0.999935094;1.32388289;1.134341;0.999935074
23.773984;1.14999953;0.822938522;-0.403436977;0.715599146;-0.350814658;1.09983624;1.15000059;4.56730772;-2.23907395;10;0.999933871;0.999934112;1.3238629;1.134341;0.999934068
23.774984;1.14999955;0.822926447;-0.40341518;0.715588679;-0.350795687;1.09983925;1.15000058;4.56724072;-2.23895293;10;0.999933862;0.99993413;1.32384192;1.134341;0.999934064
23.775984;1.14999957;0.822914551;-0.403393202;0.715578368;-0.350776559;1.09984225;1.15000056;4.56717473;-2.23883092;10;0.99993385;0.999934148;1.32382194;1.134341;0.999934062
23.776984;1.1499996;0.822902654;-0.403371402;0.715568052;-0.350757588;1.09984525;1.15000054;4.56710874;-2.2387099;10;0.999932838;0.999933166;1.32380096;1.134341;0.999933062
23.779984;1.14999967;0.822866951;-0.403305277;0.715537087;-0.350700051;1.09985427;1.15000046;4.56691077;-2.23834287;10;0.999932797;0.999933215;1.32373902;1.134341;0.999933065
23.780984;1.1499997;0.822855226;-0.403283114;0.715526915;-0.35068077;1.09985727;1.15000043;4.56684578;-2.23821986;10;0.999931783;0.999932229;1.32371804;1.134341;0.999932067
23.783984;1.14999977;0.822819868;-0.403216089;0.715496228;-0.350622462;1.09986728;1.15000034;4.5666498;-2.23784783;10;0.999931741;0.99993226;1.3236541;1.134341;0.999932075
23.784984;1.1499998;0.822808141;-0.403193748;0.715486046;-0.350603028;1.09987028;1.15000031;4.56658481;-2.23772382;10;0.999930726;0.999931266;1.32363311;1.134341;0.999931079
23.787984;1.14999988;0.822773321;-0.403126008;0.715455804;-0.3505441;1.0998793;1.15000022;4.56639184;-2.23734781;10;0.999930679;0.999931272;1.32356917;1.134341;0.999931093
23.788984;1.1499999;0.822761596;-0.403103307;0.715445617;-0.350524354;1.0998823;1.15000019;4.56632685;-2.23722181;10;0.999929662;0.99993027;1.32354719;1.134341;0.999930098
23.791984;1.14999997;0.822727141;-0.403034841;0.715415681;-0.350464809;1.09989133;1.15000012;4.56613588;-2.23684181;10;0.999929609;0.999930252;1.32348223;1.134341;0.999930114
23.792984;1.14999999;0.822715598;-0.403011957;0.715405649;-0.350444911;1.09989534;1.1500001;4.56607189;-2.23671481;10;0.999928591;0.999929243;1.32346025;1.134341;0.999929119
23.795984;1.15000004;0.822681518;-0.402942758;0.715376029;-0.350384754;1.09990438;1.15000004;4.56588293;-2.23633081;10;0.999928539;0.999929205;1.32339328;1.134341;0.999929135
23.796984;1.15000006;0.822670342;-0.402919508;0.715366314;-0.350364546;1.0999074;1.15000002;4.56582094;-2.23620181;10;0.999927524;0.999928189;1.32337129;1.134341;0.999928139
23.799984;1.1500001;0.822636645;-0.402849576;0.715337015;-0.350303767;1.09991746;1.14999997;4.56563399;-2.2358138;10;0.999927485;0.999928127;1.32330433;1.134341;0.99992815
23.800984;1.15000011;0.822625475;-0.402826323;0.715327301;-0.350283561;1.09992048;1.14999996;4.565572;-2.2356848;10;0.999926477;0.999927101;1.32328134;1.134341;0.999927153
23.801984;1.15000012;0.822614305;-0.40280271;0.715317588;-0.350263042;1.09992349;1.14999994;4.56551001;-2.23555379;10;0.999926471;0.999927072;1.32325935;1.134341;0.999927156
