time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
23.803984;1.15000014;0.822592328;-0.402755657;0.715298473;-0.350222166;1.09993053;1.14999991;4.56538802;-2.23529278;10;0.999926468;0.999927009;1.32321337;1.134341;0.999927162
23.804984;1.15000015;0.822581338;-0.402732039;0.715288915;-0.350201652;1.09993354;1.14999989;4.56532702;-2.23516178;10;0.99992547;0.999925975;1.32319038;1.134341;0.999926166
23.807984;1.15000016;0.822548545;-0.402660638;0.715260391;-0.350139643;1.09994358;1.14999984;4.56514501;-2.23476576;10;0.999925496;0.999925865;1.3231214;1.134341;0.999926188
23.808984;1.15000017;0.822537731;-0.402636836;0.715250987;-0.350118975;1.09994659;1.14999983;4.565085;-2.23463375;10;0.99992451;0.999924827;1.3230984;1.134341;0.999925199
23.812984;1.15000016;0.822494994;-0.402540727;0.715213834;-0.350035522;1.09996062;1.14999977;4.56484798;-2.23410073;10;0.999924582;0.999924675;1.32300541;1.134341;0.99992526
23.813984;1.15000015;0.822484351;-0.402516565;0.715204584;-0.350014541;1.09996362;1.14999976;4.56478897;-2.23396673;10;0.999923602;0.999923638;1.3229824;1.134341;0.999924279
23.817984;1.15000011;0.822442304;-0.402419561;0.715168048;-0.349930304;1.09997765;1.14999971;4.56455596;-2.23342873;10;0.999923662;0.99992351;1.32288738;1.134341;0.999924353
23.818984;1.1500001;0.822432018;-0.402395221;0.715159109;-0.349909166;1.09998065;1.14999971;4.56449896;-2.23329373;10;0.999922671;0.999922484;1.32286337;1.134341;0.999923368
23.821984;1.15000007;0.822401174;-0.402321664;0.71513229;-0.349845277;1.09999065;1.14999968;4.56432795;-2.23288573;10;0.99992268;0.999922426;1.32279133;1.134341;0.999923405
23.822984;1.15000006;0.822390898;-0.402297145;0.715123352;-0.34982398;1.09999465;1.14999968;4.56427095;-2.23274973;10;0.999921676;0.999921413;1.32276731;1.134341;0.999922414
23.826984;1.15000004;0.822350713;-0.402198181;0.715088393;-0.349737998;1.10000762;1.14999966;4.56404794;-2.23220073;10;0.999921636;0.999921407;1.32267025;1.134341;0.999922452
23.827984;1.15000004;0.822340804;-0.402173489;0.715079773;-0.349716539;1.1000116;1.14999966;4.56399294;-2.23206373;10;0.99992062;0.999920417;1.32264623;1.134341;0.999921464
23.832984;1.15000002;0.82229198;-0.402048606;0.715037275;-0.34960797;1.10002852;1.14999966;4.56372196;-2.23137074;10;0.999920537;0.999920517;1.32252313;1.134341;0.999921542
23.833984;1.15000001;0.822282431;-0.402023562;0.715028956;-0.349586188;1.1000325;1.14999966;4.56366897;-2.23123175;10;0.999919522;0.999919543;1.32249811;1.134341;0.999920561
23.837984;1.15;0.822244409;-0.401922674;0.714995814;-0.349498417;1.10004642;1.14999967;4.56345801;-2.2306718;10;0.999919463;0.999919647;1.32239803;1.134341;0.999920638
23.838984;1.15;0.822235038;-0.401897454;0.714987644;-0.349476471;1.1000494;1.14999967;4.56340602;-2.23053182;10;0.999918449;0.999918673;1.32237301;1.134341;0.999919656
23.840984;1.14999999;0.822216479;-0.401846653;0.714971458;-0.349432266;1.10005735;1.14999968;4.56330305;-2.23024985;10;0.99991842;0.999918722;1.32232296;1.134341;0.99991969
23.841984;1.14999999;0.82220729;-0.401821253;0.714963443;-0.349410163;1.10006033;1.14999968;4.56325206;-2.23010887;10;0.999918406;0.999918744;1.32229794;1.134341;0.999919707
23.842984;1.14999999;0.822198282;-0.401795855;0.714955586;-0.349388061;1.1000643;1.14999969;4.56320208;-2.22996789;10;0.999918393;0.999918764;1.32227191;1.134341;0.999919723
23.843984;1.14999998;0.822189093;-0.401770276;0.714947573;-0.349365805;1.10006728;1.14999969;4.5631511;-2.22982591;10;0.99991738;0.999917783;1.32224689;1.134341;0.999918739
23.848984;1.14999996;0.822144591;-0.401642219;0.714908765;-0.349254373;1.10008517;1.14999971;4.5629042;-2.229115;10;0.99991734;0.99991786;1.32211874;1.134341;0.999918824
23.849984;1.14999996;0.822135942;-0.401616465;0.714901226;-0.349231962;1.10008915;1.14999972;4.56285622;-2.22897201;10;0.999916339;0.999916873;1.32209272;1.134341;0.999917843
23.851984;1.14999994;0.822118469;-0.401564956;0.714885994;-0.349187139;1.10009612;1.14999973;4.56275926;-2.22868602;10;0.999916345;0.999916898;1.32204166;1.134341;0.99991788
23.854984;1.14999992;0.82209308;-0.401487148;0.714863864;-0.349119434;1.10010707;1.14999975;4.5626183;-2.22825403;10;0.999916379;0.999916937;1.32196359;1.134341;0.999917935
23.855984;1.14999991;0.822084621;-0.401461211;0.71485649;-0.349096867;1.10011106;1.14999976;4.56257132;-2.22811002;10;0.999915397;0.999915951;1.32193756;1.134341;0.999916953
23.860984;1.14999989;0.822043606;-0.401330803;0.714820733;-0.348983421;1.10012897;1.14999985;4.56234336;-2.22738599;10;0.99991553;0.999916027;1.32180648;1.134341;0.999917019
23.861984;1.14999988;0.822035514;-0.401304685;0.714813677;-0.348960705;1.10013296;1.14999987;4.56229836;-2.22724098;10;0.999914563;0.999915043;1.32178047;1.134341;0.999916025
23.867984;1.14999989;0.821988591;-0.401146894;0.714772772;-0.348823503;1.10015485;1.14999999;4.56203731;-2.22636496;10;0.999914765;0.999915129;1.32162145;1.134341;0.999916008
23.868984;1.14999989;0.821981042;-0.401120417;0.714766192;-0.348800483;1.10015883;1.15;4.5619953;-2.22621796;10;0.999913797;0.999914143;1.32159446;1.134341;0.999914997
23.870984;1.14999991;0.821965946;-0.401067464;0.714753032;-0.348754448;1.1001668;1.15000002;4.56191127;-2.22592396;10;0.999913861;0.999914168;1.32154148;1.134341;0.99991497
23.874984;1.14999994;0.821936648;-0.400961377;0.714727498;-0.34866223;1.10018174;1.15000004;4.56174824;-2.22533498;10;0.999913997;0.999914211;1.32143354;1.134341;0.999914887
23.875984;1.14999995;0.821929457;-0.40093472;0.714721231;-0.348639059;1.10018573;1.15000004;4.56170823;-2.22518698;10;0.999913036;0.999913217;1.32140656;1.134341;0.99991386
23.881984;1.14999997;0.821887579;-0.400774229;0.7146847;-0.348499555;1.10020771;1.15000002;4.5614752;-2.22429607;10;0.999913316;0.999913209;1.32124365;1.134341;0.99991366
23.882984;1.14999997;0.82188075;-0.400747394;0.714678736;-0.348476224;1.10021171;1.15000001;4.5614372;-2.22414709;10;0.999912368;0.999912201;1.32121666;1.134341;0.999912623
23.888984;1.14999997;0.821841377;-0.400585875;0.714644342;-0.348335764;1.1002347;1.14999995;4.5612182;-2.2232502;10;0.999912669;0.999912138;1.32105176;1.134341;0.999912383
23.889984;1.14999997;0.821835084;-0.400558867;0.714638844;-0.348312276;1.10023869;1.14999994;4.5611832;-2.22310021;10;0.999912714;0.999912126;1.32102378;1.134341;0.99991234
23.890984;1.14999997;0.82182879;-0.400531859;0.714633345;-0.348288789;1.10024268;1.14999993;4.5611482;-2.22295022;10;0.999911758;0.999911114;1.3209968;1.134341;0.999911298
23.894984;1.14999995;0.821804334;-0.400423455;0.714611987;-0.348194526;1.10025862;1.1499999;4.56101219;-2.22234823;10;0.99991191;0.999911078;1.32088588;1.134341;0.999911136
23.897984;1.14999993;0.82178652;-0.400341865;0.714596449;-0.34812359;1.10026957;1.14999988;4.56091319;-2.22189521;10;0.999911996;0.999911069;1.32080194;1.134341;0.999911036
23.898984;1.14999992;0.821780759;-0.400314665;0.714591429;-0.348099944;1.10027355;1.14999988;4.56088119;-2.2217442;10;0.999911018;0.999910068;1.32077396;1.134341;0.999910009
23.902984;1.14999986;0.82175825;-0.40020549;0.714571823;-0.348005045;1.10028951;1.14999985;4.56075619;-2.22113814;10;0.999911078;0.999910073;1.32066205;1.134341;0.999909932
23.903984;1.14999984;0.821752666;-0.400178104;0.714566961;-0.347981242;1.1002935;1.14999984;4.56072519;-2.22098612;10;0.999911085;0.999910075;1.32063408;1.134341;0.99990992
23.905984;1.1499998;0.821741857;-0.400123147;0.714557552;-0.347933475;1.1003015;1.14999983;4.56066519;-2.22068108;10;0.999911091;0.999910081;1.32057712;1.134341;0.999909904
23.906984;1.14999979;0.821736632;-0.400095757;0.714553004;-0.347909668;1.1003055;1.14999982;4.5606362;-2.22052906;10;0.999910091;0.999909083;1.32054915;1.134341;0.9999089
23.915984;1.1499996;0.82169153;-0.399847991;0.714513823;-0.347694185;1.10034061;1.14999977;4.56038618;-2.21915392;10;0.999910023;0.999909056;1.32029332;1.134341;0.999908941
23.916984;1.14999958;0.821686826;-0.39982024;0.714509751;-0.347670037;1.10034463;1.14999977;4.56036017;-2.21899991;10;0.999909008;0.999908046;1.32026434;1.134341;0.99990795
23.924984;1.14999943;0.8216511;-0.399598445;0.714478945;-0.347476939;1.10037783;1.14999983;4.56016312;-2.21776885;10;0.99990884;0.999907954;1.32003443;1.134341;0.999908037
23.925984;1.14999942;0.821646923;-0.399570704;0.71447535;-0.34745278;1.10038186;1.14999984;4.56014011;-2.21761485;10;0.999907816;0.999906941;1.32000545;1.134341;0.999907043
23.935984;1.14999946;0.821608476;-0.399291885;0.714442194;-0.34721;1.10042206;1.15000002;4.55992805;-2.21606688;10;0.999907647;0.999906776;1.31971455;1.134341;0.999906977
23.936984;1.14999947;0.821604854;-0.399263972;0.714439062;-0.3471857;1.10042606;1.15000003;4.55990805;-2.21591189;10;0.999906635;0.999905758;1.31968555;1.134341;0.999905961
23.946984;1.14999956;0.821573019;-0.398983476;0.71441138;-0.346941532;1.10046693;1.15000015;4.55973203;-2.21435397;10;0.999906484;0.999905652;1.31939144;1.134341;0.99990582
23.947984;1.14999956;0.821570133;-0.398955391;0.714408852;-0.346917089;1.10047092;1.15000015;4.55971603;-2.21419798;10;0.99990546;0.99990465;1.31936142;1.134341;0.99990481
23.958984;1.14999951;0.821542364;-0.398645042;0.714384317;-0.346647059;1.10051578;1.15000015;4.55956115;-2.21247511;10;0.999905185;0.999904738;1.31903436;1.134341;0.999904809
23.959984;1.14999949;0.82154023;-0.398616738;0.714382421;-0.34662245;1.10051977;1.15000015;4.55954917;-2.21231812;10;0.999904162;0.999903748;1.31900436;1.134341;0.999903823
23.968984;1.14999937;0.821522994;-0.398361522;0.714367113;-0.346400689;1.10055776;1.15000018;4.55945235;-2.21090312;10;0.999904045;0.9999038;1.31873437;1.134341;0.99990401
23.969984;1.14999935;0.821521392;-0.398333023;0.714365697;-0.34637593;1.10056176;1.15000018;4.55944336;-2.21074511;10;0.999904043;0.999903802;1.31870436;1.134341;0.999904028
23.971984;1.14999931;0.821518182;-0.398276213;0.714362868;-0.346326571;1.10056978;1.15000018;4.55942538;-2.21043009;10;0.999904044;0.999903807;1.31864334;1.134341;0.999904058
23.972984;1.14999929;0.821516755;-0.398247722;0.714361614;-0.346301812;1.10057379;1.15000018;4.55941739;-2.21027208;10;0.999903048;0.99990281;1.31861333;1.134341;0.99990307
23.985984;1.1499991;0.821501589;-0.397877253;0.71434858;-0.345979731;1.10062897;1.15000022;4.55933334;-2.20821601;10;0.9999032;0.999902972;1.31821805;1.134341;0.999903039
23.986984;1.1499991;0.821500673;-0.397848791;0.71434781;-0.345954992;1.10063298;1.15000022;4.55932833;-2.208058;10;0.999902214;0.999901989;1.31818702;1.134341;0.999902034
23.997984;1.14999916;0.821494795;-0.397534184;0.714342947;-0.345681611;1.10067904;1.15000023;4.55929624;-2.20631195;10;0.999902282;0.999902156;1.31784973;1.134341;0.999901983
24.000984;1.1499992;0.821494067;-0.397448217;0.714342346;-0.345606895;1.10069204;1.15000022;4.55929224;-2.20583494;10;0.999902269;0.99990218;1.31775667;1.134341;0.999901953
24.001984;1.14999921;0.821494067;-0.397419562;0.714342353;-0.345581987;1.10069604;1.15000022;4.55929224;-2.20567594;10;0.999901261;0.999901185;1.31772565;1.134341;0.999900941
24.002984;1.14999922;0.821493889;-0.397390727;0.714342202;-0.345556922;1.10070104;1.15000021;4.55929124;-2.20551594;10;0.999901253;0.999901187;1.31769463;1.134341;0.999900928
24.015984;1.1499995;0.821496915;-0.397017453;0.714344786;-0.34523223;1.10075603;1.1500001;4.55930733;-2.20344395;10;0.999901181;0.999901083;1.31729153;1.134341;0.999900724
24.016984;1.14999953;0.821497473;-0.396988634;0.714345262;-0.345207155;1.10076004;1.15000008;4.55931033;-2.20328395;10;0.999900186;0.99990007;1.31725953;1.134341;0.99989971
24.031984;1.15000004;0.821509749;-0.396556838;0.714355793;-0.344831333;1.10082425;1.14999975;4.55937757;-2.2008862;10;0.999900229;0.999900077;1.31678981;1.134341;0.99989958
24.032984;1.15000007;0.82151083;-0.396527857;0.714356729;-0.344806097;1.10082927;1.14999973;4.55938358;-2.20072523;10;0.999899214;0.999899094;1.31675783;1.134341;0.999898581
24.039984;1.15000022;0.821519406;-0.396325892;0.714364194;-0.344630251;1.10085939;1.14999951;4.55943164;-2.19960337;10;0.999899046;0.999899193;1.31653691;1.134341;0.999898626
24.044984;1.15000027;0.821526505;-0.396181505;0.714370435;-0.344504561;1.10088043;1.14999941;4.55947158;-2.19880142;10;0.999898905;0.999899208;1.31637892;1.134341;0.999898689
24.048984;1.15000029;0.821532905;-0.396065703;0.714376081;-0.34440378;1.10089743;1.14999937;4.55950748;-2.19815843;10;0.999898803;0.99989919;1.31625094;1.134341;0.99989874
24.049984;1.15000029;0.821534506;-0.396036698;0.714377496;-0.344378546;1.10090243;1.14999937;4.55951645;-2.19799743;10;0.999897782;0.999898182;1.31621894;1.134341;0.99989775
24.055984;1.15000033;0.821544856;-0.395862969;0.71438663;-0.344227453;1.10092839;1.14999939;4.55957426;-2.19703346;10;0.999897701;0.999898113;1.31602799;1.134341;0.999897772
24.064984;1.15000042;0.821562613;-0.395601524;0.714402245;-0.344000185;1.10096723;1.14999943;4.55967289;-2.19558355;10;0.999897699;0.999897974;1.315739;1.134341;0.999897742
24.065984;1.15000044;0.821564592;-0.395572489;0.714403982;-0.343974952;1.10097121;1.14999943;4.55968385;-2.19542256;10;0.999896706;0.999896955;1.31570699;1.134341;0.999896737
24.079984;1.15000061;0.821596508;-0.39516491;0.714432046;-0.343620793;1.10103197;1.14999966;4.55986057;-2.19316248;10;0.999896928;0.999896805;1.31525362;1.134341;0.999896736
24.080984;1.15000062;0.82159903;-0.395135696;0.714434265;-0.343595408;1.10103596;1.14999969;4.55987457;-2.19300047;10;0.99989695;0.999896808;1.31522159;1.134341;0.999896749
24.081984;1.15000063;0.821601552;-0.395106663;0.714436484;-0.34357018;1.10103995;1.14999971;4.55988858;-2.19283947;10;0.999895973;0.999895813;1.31518855;1.134341;0.999895764
24.096984;1.15000053;0.821640552;-0.394668529;0.714470641;-0.343189562;1.10110588;1.14999998;4.56010574;-2.19040941;10;0.999896299;0.999895855;1.31469829;1.134341;0.9998961
24.097984;1.15000051;0.821643429;-0.394639321;0.714473135;-0.343164199;1.10110987;1.14999999;4.56012175;-2.1902474;10;0.999895309;0.999894845;1.31466529;1.134341;0.999895123
24.111984;1.15000007;0.821683394;-0.394229283;0.714507457;-0.342808078;1.10117178;1.15000027;4.5603437;-2.18797229;10;0.99989534;0.999894591;1.31420445;1.134341;0.999895313
24.112984;1.15000004;0.821686451;-0.394199921;0.714510076;-0.342782563;1.10117577;1.15000029;4.56036069;-2.18780927;10;0.999894344;0.99989358;1.31417147;1.134341;0.999894313
24.123984;1.14999984;0.821719509;-0.393876981;0.714538607;-0.342501806;1.1012236;1.15000038;4.56054469;-2.18601611;10;0.99989441;0.999893517;1.31380571;1.134341;0.999894228
24.125984;1.14999981;0.821725794;-0.39381828;0.714544091;-0.342450733;1.10123258;1.15000037;4.5605797;-2.1856901;10;0.99989441;0.999893508;1.31373874;1.134341;0.999894213
24.126984;1.1499998;0.821728846;-0.393788751;0.714546761;-0.342425038;1.10123758;1.15000037;4.5605967;-2.1855261;10;0.999893408;0.999892503;1.31370475;1.134341;0.999893208
24.140984;1.14999968;0.821772909;-0.393376314;0.714585463;-0.342066026;1.10129957;1.15000033;4.56084187;-2.18323507;10;0.999893288;0.999892358;1.31323477;1.134341;0.999893282
24.141984;1.14999968;0.821776164;-0.393346789;0.71458831;-0.342040324;1.10130357;1.15000033;4.56085989;-2.18307107;10;0.999892271;0.999891347;1.31320078;1.134341;0.999892297
24.153984;1.14999979;0.821814929;-0.392991612;0.714622175;-0.341731311;1.10135645;1.15000024;4.56107405;-2.18109928;10;0.99989209;0.999891273;1.31279389;1.134341;0.999892287
24.154984;1.14999981;0.821818192;-0.392961881;0.714625022;-0.341705453;1.10136144;1.15000023;4.56109206;-2.18093429;10;0.999891082;0.999890278;1.3127599;1.134341;0.999891269
24.160984;1.14999987;0.821837788;-0.392783655;0.714642086;-0.341550437;1.1013874;1.15000012;4.56120014;-2.17994532;10;0.999891085;0.999890366;1.31255498;1.134341;0.999891121
24.166984;1.14999989;0.821857353;-0.392605054;0.714659084;-0.341395075;1.10141443;1.15000002;4.56130826;-2.17895428;10;0.999891139;0.99989054;1.31234909;1.134341;0.999890929
24.167984;1.14999989;0.821860609;-0.392575317;0.714661911;-0.341369208;1.10141944;1.15000001;4.56132627;-2.17878927;10;0.999890146;0.99988957;1.31231411;1.134341;0.999889891
24.179984;1.14999985;0.821899393;-0.392216837;0.714695597;-0.341057488;1.10147259;1.14999996;4.56154141;-2.17680011;10;0.999890248;0.999889779;1.31190016;1.134341;0.999889556
24.180984;1.14999985;0.821902638;-0.392186918;0.714698415;-0.341031478;1.1014776;1.14999997;4.56155941;-2.1766341;10;0.999889261;0.999888782;1.31186515;1.134341;0.999888546
24.191984;1.14999956;0.821937692;-0.391856864;0.714728841;-0.340744582;1.10152671;1.15000013;4.56175429;-2.17480292;10;0.999889442;0.999888748;1.31148215;1.134341;0.999888516
24.192984;1.14999952;0.821940741;-0.391826755;0.714731489;-0.340718411;1.10153172;1.15000016;4.56177127;-2.17463591;10;0.999888462;0.999887746;1.31144715;1.134341;0.999887518
24.203984;1.14999918;0.821975051;-0.391495003;0.714761223;-0.340430043;1.10158185;1.15000035;4.56196194;-2.17279587;10;0.999888712;0.999887797;1.31106017;1.134341;0.999887656
24.204984;1.14999916;0.821978115;-0.391464892;0.714763868;-0.340403871;1.10158587;1.15000036;4.56197892;-2.17262887;10;0.999887729;0.999886802;1.31102517;1.134341;0.99988668
24.215984;1.14999913;0.822011518;-0.39113154;0.714792656;-0.340114201;1.1016361;1.15000036;4.5621636;-2.17077984;10;0.999887754;0.999886816;1.3106342;1.134341;0.999886997
24.216984;1.14999915;0.822014399;-0.391101072;0.714795149;-0.340087734;1.10164112;1.15000035;4.56217957;-2.17061084;10;0.999886745;0.999885815;1.3105992;1.134341;0.999886025
24.226984;1.1499994;0.822043663;-0.39079658;0.714820554;-0.339823201;1.10168619;1.15000018;4.56234242;-2.16892181;10;0.999886639;0.999885845;1.31024113;1.134341;0.999886211
24.227984;1.14999943;0.822046533;-0.390766118;0.714823048;-0.33979673;1.10169119;1.15000016;4.56235841;-2.1687528;10;0.999885629;0.999884851;1.31020511;1.134341;0.999885222
24.229984;1.14999949;0.822052272;-0.390705021;0.714828038;-0.339743632;1.10170018;1.15000011;4.56239041;-2.1684138;10;0.999885608;0.999884863;1.31013307;1.134341;0.999885244
24.238984;1.14999977;0.822077227;-0.390429498;0.714849781;-0.339504117;1.10174104;1.14999992;4.56252945;-2.16688486;10;0.99988548;0.999884924;1.30980689;1.134341;0.99988532
24.239984;1.1499998;0.822080102;-0.390398864;0.714852292;-0.339477488;1.10174601;1.1499999;4.56254546;-2.16671487;10;0.999884465;0.99988393;1.30977087;1.134341;0.999884326
24.249984;1.1500001;0.822106639;-0.39009109;0.714875535;-0.339209983;1.10179179;1.14999974;4.56269351;-2.16500692;10;0.999884276;0.999884011;1.30940673;1.134341;0.999884336
24.250984;1.15000013;0.822109327;-0.390060284;0.714877886;-0.339183201;1.10179578;1.14999972;4.56270852;-2.16483591;10;0.999883253;0.999883019;1.30936973;1.134341;0.99988333
24.259984;1.15000033;0.822132122;-0.389782018;0.714897701;-0.338941166;1.10183768;1.14999956;4.56283564;-2.16329093;10;0.999883026;0.999883095;1.30903881;1.134341;0.999883277
24.260984;1.15000035;0.822134641;-0.389751046;0.714899878;-0.338914217;1.10184267;1.14999954;4.56284966;-2.16311893;10;0.999882002;0.9998821;1.30900282;1.134341;0.999882276
24.270984;1.15000035;0.822158796;-0.389440475;0.714920779;-0.338643903;1.1018885;1.14999944;4.56298378;-2.16139397;10;0.99988176;0.999882075;1.30863184;1.134341;0.999882369
24.271984;1.15000034;0.822161143;-0.389409328;0.714922817;-0.33861679;1.10189348;1.14999943;4.56299677;-2.16122098;10;0.999880741;0.999881064;1.30859483;1.134341;0.999881386
24.281984;1.15000028;0.822183665;-0.389096857;0.7149425;-0.338344872;1.10193932;1.14999941;4.56312161;-2.159486;10;0.999880683;0.999880959;1.30822077;1.134341;0.999881511
24.282984;1.15000028;0.822185825;-0.389065512;0.714944396;-0.338317601;1.1019443;1.14999941;4.56313359;-2.159312;10;0.999879689;0.999879948;1.30818377;1.134341;0.999880511
24.291984;1.15000022;0.822204902;-0.388782464;0.714961123;-0.338071359;1.10198622;1.14999937;4.56323954;-2.157741;10;0.999879706;0.999879815;1.30784471;1.134341;0.99988042
24.292984;1.15000021;0.822206879;-0.388750929;0.714962855;-0.338043926;1.10199121;1.14999936;4.56325056;-2.157566;10;0.999878702;0.999878799;1.3078067;1.134341;0.999879404
24.301984;1.15000024;0.822224535;-0.38846635;0.714978273;-0.337796305;1.10203317;1.14999927;4.56334869;-2.15598689;10;0.99987866;0.999878671;1.30746447;1.134341;0.999879285
24.302984;1.15000025;0.822226527;-0.388434627;0.714980006;-0.337768704;1.10203817;1.14999926;4.5633597;-2.15581088;10;0.99987766;0.999877661;1.30742644;1.134341;0.999878275
24.304984;1.15000026;0.822230156;-0.388371183;0.714983159;-0.337713504;1.10204717;1.14999925;4.56337971;-2.15545885;10;0.999877665;0.999877647;1.30734939;1.134341;0.999878257
24.312984;1.15000032;0.822244712;-0.388116684;0.714995795;-0.337492157;1.10208526;1.14999918;4.5634597;-2.15404676;10;0.999877728;0.999877691;1.30704324;1.134341;0.999878198
24.313984;1.15000033;0.822246536;-0.38808478;0.714997373;-0.337464421;1.10209028;1.14999918;4.5634697;-2.15386976;10;0.999876734;0.999876704;1.30700423;1.134341;0.999877192
24.318984;1.15000032;0.822254937;-0.3879249;0.715004611;-0.337325457;1.10211437;1.14999914;4.56351567;-2.15298273;10;0.999876751;0.999876775;1.30681224;1.134341;0.999877164
24.322984;1.1500003;0.82226151;-0.387796933;0.715010235;-0.337214232;1.10213345;1.14999913;4.56355163;-2.1522727;10;0.999876741;0.999876827;1.30665729;1.134341;0.999877147
24.323984;1.15000029;0.82226315;-0.387764854;0.715011636;-0.337186345;1.10213847;1.14999913;4.56356063;-2.15209469;10;0.999875736;0.999875838;1.30661831;1.134341;0.999876144
24.332984;1.15000021;0.822276826;-0.387475321;0.715023281;-0.3369346;1.10218161;1.14999912;4.56363561;-2.15048769;10;0.999875681;0.99987589;1.30626849;1.134341;0.999876125
24.333984;1.1500002;0.822278284;-0.38744308;0.715024521;-0.336906565;1.10218663;1.14999913;4.56364361;-2.1503087;10;0.999874675;0.999874895;1.30622952;1.134341;0.999875123
24.342984;1.15000014;0.822290656;-0.387152188;0.715035076;-0.336653716;1.1022298;1.14999927;4.56371172;-2.14869384;10;0.999874657;0.999874944;1.30587672;1.134341;0.999875056
24.343984;1.15000014;0.822291921;-0.387119761;0.715036169;-0.336625538;1.10223483;1.14999929;4.56371874;-2.14851386;10;0.999873657;0.999873945;1.30583674;1.134341;0.999874042
24.352984;1.15000014;0.822302916;-0.38682694;0.715045744;-0.336371049;1.10227802;1.14999949;4.56377983;-2.14688898;10;0.999873608;0.999873913;1.30548092;1.134341;0.999873851
24.353984;1.15000014;0.822304;-0.386794321;0.715046688;-0.336342689;1.10228304;1.14999951;4.56378583;-2.14670799;10;0.9998726;0.999872905;1.30544193;1.134341;0.999872828
24.354984;1.15000014;0.822305264;-0.386761704;0.715047787;-0.336314328;1.10228805;1.14999954;4.56379283;-2.146527;10;0.999872593;0.999872898;1.30540195;1.134341;0.999872806
24.362984;1.15000012;0.822313751;-0.386499801;0.715055177;-0.336086599;1.10232711;1.14999969;4.56383979;-2.145074;10;0.999872565;0.999872854;1.30508304;1.134341;0.999872634
24.363984;1.15000012;0.822314834;-0.386466987;0.715056123;-0.336058071;1.10233211;1.14999971;4.56384578;-2.144892;10;0.999871566;0.999871855;1.30504305;1.134341;0.999871608
24.373984;1.15000015;0.82232399;-0.38613774;0.715064147;-0.335771888;1.10238006;1.15000002;4.56389664;-2.14306598;10;0.999871532;0.999871942;1.30464219;1.134341;0.999871355
24.374984;1.15000015;0.82232488;-0.386104747;0.715064927;-0.335743211;1.10238505;1.15000006;4.56390162;-2.14288299;10;0.99987052;0.999870954;1.3046012;1.134341;0.999870343
24.383984;1.15000022;0.822331763;-0.385806629;0.715070951;-0.335484046;1.10242899;1.15000035;4.5639405;-2.14122915;10;0.999870432;0.999871041;1.30423732;1.134341;0.999870437
24.384984;1.15000023;0.822332468;-0.385773472;0.715071561;-0.335455215;1.10243398;1.15000037;4.5639445;-2.14104518;10;0.999869429;0.999870044;1.30419634;1.134341;0.999869468
24.393984;1.15000018;0.822338522;-0.385473832;0.715076755;-0.335194625;1.1024789;1.15000044;4.56397848;-2.13938243;10;0.999869426;0.999870037;1.30382957;1.134341;0.999869724
24.394984;1.15000016;0.822339062;-0.385440498;0.715077218;-0.335165636;1.10248389;1.15000044;4.56398148;-2.13919745;10;0.999868425;0.999869036;1.30378859;1.134341;0.999868743
24.404984;1.14999999;0.822344385;-0.385105748;0.715081813;-0.334874514;1.10253278;1.15000026;4.56401057;-2.13733943;10;0.999868459;0.99986897;1.30337778;1.134341;0.999868878
24.405984;1.14999997;0.822344943;-0.385072063;0.715082298;-0.334845218;1.10253778;1.15000023;4.56401359;-2.13715241;10;0.999867471;0.999867962;1.3033368;1.134341;0.999867888
24.414984;1.14999986;0.82234891;-0.38476912;0.715085792;-0.334581784;1.10258281;1.15000004;4.5640348;-2.13547021;10;0.999867636;0.999867923;1.30296388;1.134341;0.999867966
24.415984;1.14999985;0.822349289;-0.384735444;0.715086133;-0.334552503;1.10258782;1.15000003;4.56403682;-2.13528319;10;0.999866653;0.999866918;1.30292288;1.134341;0.999866974
24.424984;1.14999976;0.822352148;-0.384430715;0.71508869;-0.33428756;1.10263303;1.15000011;4.5640519;-2.13359096;10;0.999866757;0.999866822;1.30254682;1.134341;0.999866996
24.425984;1.14999975;0.822352345;-0.384396851;0.715088861;-0.334258117;1.10263807;1.15000013;4.56405289;-2.13340293;10;0.999866767;0.999866804;1.3025048;1.134341;0.99986699
24.426984;1.14999975;0.82235254;-0.384362804;0.715089029;-0.334228519;1.10264311;1.15000015;4.56405388;-2.13321391;10;0.999865778;0.999865786;1.30246279;1.134341;0.999865981
24.432984;1.14999977;0.822353867;-0.384158654;0.715090187;-0.334051085;1.10267335;1.15000028;4.56406075;-2.13208082;10;0.999865885;0.999865665;1.30221165;1.134341;0.999865885
24.435984;1.1499998;0.822354415;-0.384056289;0.715090694;-0.333962143;1.10268943;1.15000032;4.56406368;-2.13151279;10;0.999865957;0.999865609;1.30208458;1.134341;0.999865818
24.436984;1.14999982;0.822354412;-0.384022048;0.715090707;-0.333932392;1.10269446;1.15000033;4.56406366;-2.13132279;10;0.99986498;0.999864593;1.30204256;1.134341;0.999864794
24.437984;1.14999983;0.822354588;-0.383987988;0.715090877;-0.333902798;1.10269947;1.15000034;4.56406463;-2.13113378;10;0.999865002;0.999864578;1.30200054;1.134341;0.99986477
24.446984;1.14999993;0.822355195;-0.38367955;0.715091602;-0.333634686;1.10274448;1.15000032;4.56406847;-2.12942188;10;0.999865075;0.999864487;1.30161945;1.134341;0.999864633
24.447984;1.14999994;0.822355358;-0.383645328;0.715091765;-0.333604926;1.10274945;1.15000031;4.56406946;-2.1292319;10;0.999864066;0.999863482;1.30157644;1.134341;0.999863627
24.457984;1.15000002;0.822355039;-0.383300987;0.715091613;-0.333305319;1.10280008;1.1500003;4.56406849;-2.12732025;10;0.999863909;0.999863515;1.30115041;1.134341;0.999863644
24.458984;1.15000003;0.822355028;-0.38326641;0.715091607;-0.333275218;1.10280504;1.1500003;4.5640685;-2.12712828;10;0.999862897;0.999862531;1.30110741;1.134341;0.999862654
24.469984;1.1500001;0.822353823;-0.382885522;0.715090532;-0.332943533;1.10286178;1.15000028;4.56406269;-2.12501345;10;0.99986286;0.999862767;1.30063434;1.134341;0.999862824
24.470984;1.1500001;0.822353631;-0.382850761;0.715090354;-0.332913266;1.10286678;1.15000027;4.56406172;-2.12482045;10;0.999861865;0.999861786;1.30059132;1.134341;0.999861838
24.480984;1.15000008;0.822351693;-0.38250236;0.715088504;-0.332610056;1.10291781;1.15000016;4.56405196;-2.1228865;10;0.999862017;0.999861856;1.30015802;1.134341;0.999861944
24.481984;1.15000007;0.822351319;-0.38246741;0.715088166;-0.332579655;1.10292282;1.15000015;4.56404998;-2.12269251;10;0.999861041;0.999860852;1.30011498;1.134341;0.999860954
24.489984;1.15000007;0.822349263;-0.382187441;0.71508631;-0.332336224;1.10296485;1.15000004;4.56403907;-2.12113856;10;0.999861235;0.999860773;1.29976685;1.134341;0.999861017
24.492984;1.15000007;0.822348536;-0.382082044;0.715085661;-0.332244627;1.10297985;1.14999998;4.56403511;-2.12055358;10;0.999861289;0.999860724;1.29963487;1.134341;0.999861017
24.493984;1.15000007;0.822348176;-0.382046909;0.715085344;-0.3322141;1.10298585;1.14999995;4.56403312;-2.12035858;10;0.999860303;0.999859709;1.29959188;1.134341;0.999860014
24.504984;1.15000007;0.822344948;-0.381659253;0.715082315;-0.331877529;1.10304281;1.14999968;4.56401423;-2.11820749;10;0.999860392;0.999859685;1.29910908;1.134341;0.999859909
24.505984;1.15000008;0.822344624;-0.381623923;0.715081996;-0.331846866;1.10304779;1.14999966;4.56401223;-2.11801147;10;0.999859394;0.999858699;1.2990651;1.134341;0.999858896
24.517984;1.1500002;0.822340302;-0.381198637;0.715077836;-0.331477628;1.10311065;1.14999957;4.56398621;-2.1156522;10;0.999859375;0.999858932;1.29853429;1.134341;0.999858795
24.518984;1.15000022;0.822339949;-0.381162936;0.715077519;-0.331446621;1.10311565;1.14999958;4.5639842;-2.11545418;10;0.999858365;0.999857952;1.29849031;1.134341;0.999857792
24.529984;1.15000045;0.822335063;-0.380770838;0.7150735;-0.331105794;1.1031737;1.14999986;4.56395805;-2.113279;10;0.999858175;0.999858163;1.29800051;1.134341;0.999857745
24.530984;1.15000046;0.822334479;-0.380735157;0.715073048;-0.331074748;1.10317871;1.1499999;4.56395505;-2.11308099;10;0.999857157;0.999857178;1.29795553;1.134341;0.99985674
24.542984;1.15000048;0.822328321;-0.380305489;0.715068494;-0.330700808;1.10324175;1.15000027;4.56392406;-2.11069596;10;0.999856987;0.999857272;1.2974177;1.134341;0.99985678
24.543984;1.15000048;0.822327917;-0.38026964;0.71506821;-0.330669618;1.10324775;1.15000029;4.56392206;-2.11049697;10;0.999855972;0.999856273;1.29737271;1.134341;0.999855788
24.554984;1.15000034;0.822322289;-0.379873663;0.715063717;-0.330325204;1.10330574;1.1500004;4.56389209;-2.10829919;10;0.999855874;0.999856269;1.29687663;1.134341;0.999855909
24.555984;1.15000033;0.822321749;-0.37983764;0.71506325;-0.33029387;1.10331074;1.1500004;4.56388909;-2.10809921;10;0.99985587;0.999856274;1.29683062;1.134341;0.999855929
24.556984;1.15000032;0.822321213;-0.379801619;0.71506278;-0.330262536;1.10331674;1.15000039;4.56388609;-2.10789923;10;0.999855866;0.999856278;1.29678561;1.134341;0.999855953
24.557984;1.15000031;0.822320679;-0.3797656;0.715062308;-0.330231202;1.10332175;1.15000039;4.56388309;-2.10769924;10;0.999854863;0.999855284;1.29674059;1.134341;0.99985498
24.559984;1.1500003;0.822319802;-0.379693381;0.715061518;-0.330168376;1.10333275;1.15000038;4.56387809;-2.10729826;10;0.999854859;0.999855294;1.29664955;1.134341;0.999855045
24.570984;1.15000018;0.82231441;-0.37929513;0.715056457;-0.329821915;1.10339184;1.15000017;4.56384606;-2.10508727;10;0.999854881;0.999855312;1.2961483;1.134341;0.999855514
24.571984;1.15000017;0.822313915;-0.379258743;0.715055979;-0.329790259;1.10339685;1.15000014;4.56384305;-2.10488527;10;0.999853884;0.999854315;1.29610328;1.134341;0.999854555
24.585984;1.15000005;0.822307101;-0.378749604;0.715049471;-0.329347304;1.10347202;1.14999993;4.5638029;-2.10205829;10;0.999854103;0.999854174;1.29546206;1.134341;0.999854975
24.586984;1.15000004;0.822306564;-0.378713042;0.71504898;-0.329315497;1.10347703;1.14999992;4.5637999;-2.10185529;10;0.999853127;0.999853157;1.29541604;1.134341;0.999853987
24.600984;1.15000009;0.822299238;-0.378200944;0.715042326;-0.328869995;1.10355321;1.14999972;4.56375973;-2.09901331;10;0.999853426;0.999853035;1.29476981;1.134341;0.999853823
24.601984;1.15000012;0.822298684;-0.378164356;0.715041822;-0.328838166;1.10355822;1.1499997;4.56375672;-2.09881031;10;0.999852442;0.999852034;1.2947238;1.134341;0.999852796
24.616984;1.15000059;0.822291029;-0.377612587;0.715034995;-0.328358381;1.10364038;1.14999951;4.56371463;-2.09574922;10;0.999852632;0.999852032;1.2940278;1.134341;0.999852351
24.617984;1.15000061;0.822290498;-0.377575817;0.715034523;-0.328326416;1.10364538;1.14999951;4.56371163;-2.09554521;10;0.999851646;0.999851028;1.2939808;1.134341;0.999851323
24.618984;1.15000064;0.82228997;-0.377538867;0.715034051;-0.328294295;1.10365139;1.14999951;4.56370863;-2.09534019;10;0.999851659;0.999851023;1.2939348;1.134341;0.999851297
24.632984;1.15000079;0.822283523;-0.377021506;0.715028228;-0.327844306;1.10372742;1.1499997;4.56367175;-2.09246896;10;0.999851754;0.999850995;1.2932799;1.134341;0.999851111
24.633984;1.15000079;0.822282992;-0.376984565;0.715027752;-0.327812161;1.10373242;1.14999972;4.56366876;-2.09226395;10;0.999850755;0.99985;1.29323292;1.134341;0.999850114
24.650984;1.15000059;0.822275011;-0.376353622;0.715020852;-0.327263215;1.10382527;1.14999984;4.56362591;-2.0887619;10;0.999850941;0.999849909;1.29243429;1.134341;0.99985021
24.651984;1.15000058;0.82227463;-0.37631633;0.715020535;-0.327230797;1.10383125;1.14999985;4.5636239;-2.08855491;10;0.999849953;0.999848895;1.29238631;1.134341;0.999849217
24.669984;1.15000065;0.8222671;-0.375645104;0.715014417;-0.326647559;1.1039299;1.15000016;4.56358375;-2.08482876;10;0.999849861;0.999848854;1.29153445;1.134341;0.999849485
24.670984;1.15000065;0.822266725;-0.375607816;0.715014127;-0.326615154;1.10393589;1.15000018;4.56358174;-2.08462175;10;0.999848847;0.999847862;1.29148645;1.134341;0.999848498
24.688984;1.15000024;0.822260297;-0.374933629;0.715009086;-0.326028778;1.10403498;1.15000008;4.56354691;-2.08087886;10;0.999848713;0.999847918;1.2906286;1.134341;0.999848422
24.689984;1.15000022;0.82225994;-0.37489599;0.715008803;-0.325996016;1.10404099;1.15000006;4.56354493;-2.08066989;10;0.999847703;0.999846917;1.29058061;1.134341;0.999847401
24.690984;1.1500002;0.822259584;-0.374858533;0.715008522;-0.325963412;1.104046;1.15000004;4.56354295;-2.08046191;10;0.999847692;0.999846917;1.29053362;1.134341;0.99984738
24.709984;1.15000019;0.822254379;-0.374143738;0.715004278;-0.325341293;1.1041524;1.14999983;4.56351316;-2.07649329;10;0.999847295;0.999847132;1.28962156;1.134341;0.999847133
24.710984;1.15000021;0.822254215;-0.374106091;0.715004132;-0.325308546;1.10415744;1.14999985;4.56351216;-2.07628431;10;0.99984626;0.999846147;1.28957354;1.134341;0.999846136
24.732984;1.15000077;0.822249776;-0.373274381;0.714999751;-0.324585796;1.10428108;1.1500003;4.56348633;-2.07166949;10;0.999845918;0.999846235;1.28851008;1.134341;0.999846479
24.733984;1.15000078;0.822249599;-0.373236505;0.714999577;-0.32455291;1.10428707;1.15000031;4.56348534;-2.07145949;10;0.999844917;0.999845227;1.28846207;1.134341;0.999845503
24.756984;1.15000065;0.822246631;-0.372362653;0.714996837;-0.323794026;1.10441521;1.15000001;4.56346906;-2.06661451;10;0.999844977;0.999845016;1.28734277;1.134341;0.999846024
24.757984;1.15000063;0.822246445;-0.372324607;0.714996685;-0.323760961;1.10442019;1.15;4.56346806;-2.06640351;10;0.999843988;0.999843993;1.28729476;1.134341;0.999845033
24.783984;1.15000016;0.822245548;-0.371333671;0.714995929;-0.322899269;1.10456709;1.15000004;4.5634623;-2.06090539;10;0.99984379;0.99984374;1.28602164;1.134341;0.99984482
24.784984;1.15000015;0.822245564;-0.371295662;0.714995945;-0.322866183;1.1045721;1.15000005;4.56346231;-2.06069439;10;0.99984276;0.999842749;1.28597265;1.134341;0.999843794
24.792984;1.15000007;0.822245861;-0.370990255;0.714996158;-0.322600238;1.10461719;1.15000013;4.5634633;-2.05899847;10;0.999842577;0.999842866;1.28557969;1.134341;0.999843601
24.810984;1.1499996;0.82224659;-0.370302233;0.714996724;-0.322001329;1.10471916;1.15000007;4.56346826;-2.05517663;10;0.999842357;0.999842974;1.28469285;1.134341;0.999843476
24.811984;1.14999959;0.822246748;-0.37026388;0.714996874;-0.321967976;1.10472516;1.15000006;4.56346926;-2.05496363;10;0.999842352;0.999842982;1.28464285;1.134341;0.99984348
24.812984;1.14999958;0.822246724;-0.370225523;0.714996869;-0.321934623;1.10473116;1.15000005;4.56346926;-2.05475064;10;0.999841349;0.999841993;1.28459384;1.134341;0.999842483
24.820984;1.14999964;0.822247273;-0.369919123;0.714997501;-0.321668302;1.10477613;1.14999997;4.56347327;-2.05304958;10;0.999841368;0.999842146;1.28419775;1.134341;0.99984247
24.827984;1.14999985;0.822248095;-0.369650669;0.714998285;-0.321434979;1.10481611;1.14999985;4.56347826;-2.05155946;10;0.999841459;0.99984231;1.2838516;1.134341;0.999842433
24.843984;1.15000043;0.822250297;-0.369035898;0.715000148;-0.320900675;1.10490705;1.14999944;4.56349112;-2.04814814;10;0.999842047;0.999842513;1.2830565;1.134341;0.999842434
24.844984;1.15000045;0.822250474;-0.368997501;0.715000293;-0.320867302;1.10491206;1.14999942;4.56349212;-2.04793512;10;0.999841079;0.999841518;1.28300751;1.134341;0.999841433
24.877984;1.15000015;0.822257489;-0.367726617;0.715006415;-0.319762503;1.10510012;1.14999965;4.5635297;-2.0408842;10;0.999840837;0.999841453;1.28136095;1.134341;0.999841607
24.878984;1.15000014;0.822257848;-0.367688047;0.715006737;-0.319728939;1.10510612;1.14999966;4.5635317;-2.04067019;10;0.999839828;0.999840446;1.28131096;1.134341;0.999840614
24.915984;1.1500003;0.82226749;-0.366260152;0.715015702;-0.318486479;1.10531742;1.1499992;4.56358774;-2.0327418;10;0.999840005;0.999840034;1.27945494;1.134341;0.999840996
24.916984;1.1500003;0.822267654;-0.366221448;0.715015856;-0.318452789;1.10532343;1.1499992;4.56358873;-2.03252679;10;0.999839022;0.999839032;1.27940496;1.134341;0.999840017
24.958984;1.14999973;0.822281325;-0.364595706;0.7150275;-0.317039359;1.10556325;1.14999975;4.56366375;-2.02350414;10;0.999839183;0.999839365;1.27728208;1.134341;0.999839496
24.959984;1.14999972;0.822281688;-0.364556953;0.715027814;-0.317005689;1.10556926;1.14999978;4.56366576;-2.02328915;10;0.999838181;0.999838349;1.27723205;1.134341;0.99983849
24.989984;1.14999949;0.822292297;-0.363393416;0.715037013;-0.315993902;1.10574165;1.15000034;4.56372321;-2.01683079;10;0.999838239;0.999838065;1.27570861;1.134341;0.999838381
25.007984;1.14999969;0.8222987;-0.36269487;0.715042045;-0.315385882;1.10584529;1.15000019;4.56375753;-2.01295162;10;0.999837871;0.999838173;1.27479138;1.134341;0.99983832
25.008984;1.1499997;0.822299064;-0.362655941;0.715042347;-0.315352038;1.10585127;1.15000018;4.56375955;-2.01273561;10;0.999836862;0.999837201;1.27474037;1.134341;0.999837314
25.064984;1.15000038;0.822317844;-0.360477988;0.715058393;-0.313458872;1.10617368;1.14999987;4.56386488;-2.00065351;10;0.999837274;0.999837515;1.27187656;1.134341;0.999836727
25.065984;1.15000041;0.822318046;-0.36043906;0.715058527;-0.313425052;1.10617869;1.14999988;4.56386586;-2.00043749;10;0.999836302;0.999836505;1.27182558;1.134341;0.999835711
25.135984;1.14999968;0.822339123;-0.357714238;0.715077886;-0.31105644;1.10658252;1.15000017;4.5639822;-1.98531471;10;0.99983567;0.999836406;1.26822435;1.134341;0.999835944
25.136984;1.14999968;0.822339279;-0.357675312;0.715078059;-0.311022617;1.10658749;1.15000018;4.56398319;-1.9850987;10;0.999834661;0.999835419;1.26817236;1.134341;0.999834939
25.164984;1.14999981;0.822345886;-0.356584786;0.715084138;-0.310074694;1.10674902;1.15000036;4.56402308;-1.97904662;10;0.999834779;0.999835269;1.26672646;1.134341;0.999834671
25.248984;1.1500003;0.822364845;-0.353316268;0.715099539;-0.307232071;1.10723162;1.14999992;4.56412433;-1.96090384;10;0.999835385;0.999835432;1.26237359;1.134341;0.999835209
25.254984;1.15000033;0.822365878;-0.35308316;0.71510058;-0.307029397;1.10726653;1.14999995;4.56413031;-1.9596099;10;0.999835369;0.999835444;1.26206151;1.134341;0.999835231
25.255984;1.15000032;0.822366053;-0.353044248;0.715100752;-0.306995563;1.10727151;1.14999996;4.56413131;-1.95939391;10;0.999834356;0.999834446;1.26200949;1.134341;0.99983423
25.402984;1.15000058;0.822388592;-0.34735013;0.715120297;-0.302043278;1.1081151;1.15000013;4.56425519;-1.92779017;10;0.999833873;0.999833565;1.25437046;1.134341;0.999833977
25.408984;1.15000065;0.82238916;-0.347118879;0.715120902;-0.301842131;1.10814916;1.1499999;4.56425936;-1.92650612;10;0.999833942;0.999833631;1.25405848;1.134341;0.999834051
25.417984;1.15000077;0.822390044;-0.346772272;0.71512197;-0.301540646;1.10820015;1.14999959;4.56426666;-1.92458199;10;0.999834082;0.999833702;1.25359157;1.134341;0.999834133
25.418984;1.15000077;0.822390177;-0.346733715;0.71512212;-0.301507107;1.10820614;1.14999956;4.5642677;-1.92436797;10;0.999835098;0.999834712;1.25353959;1.134341;0.999835143
25.540984;1.15000104;0.822408236;-0.342063196;0.715137087;-0.297446743;1.10889611;1.15000012;4.56436482;-1.89844822;10;0.999835139;0.999834985;1.24722187;1.134341;0.999834973
25.541984;1.15000102;0.822408413;-0.342025172;0.71513723;-0.29741369;1.10890211;1.15000013;4.56436581;-1.89823725;10;0.999836148;0.99983599;1.24716989;1.134341;0.999835963
25.614984;1.14999976;0.822420115;-0.339261874;0.715147663;-0.295011301;1.10931108;1.14999999;4.56443025;-1.88290432;10;0.999835864;0.999836015;1.24341298;1.134341;0.999836174
25.617984;1.14999977;0.822420546;-0.339148915;0.715148137;-0.294913083;1.10932709;1.1500001;4.56443324;-1.88227735;10;0.999835873;0.999835926;1.24326001;1.134341;0.999836099
25.618984;1.14999978;0.822420692;-0.339111261;0.715148294;-0.294880337;1.1093331;1.15000013;4.56443423;-1.88206836;10;0.999836879;0.999836901;1.24320802;1.134341;0.999837076
25.662984;1.15000023;0.822428264;-0.33746066;0.715155163;-0.293443909;1.10957713;1.15000012;4.56447649;-1.87290478;10;0.999836776;0.999837316;1.24095662;1.134341;0.999837195
25.663984;1.15000022;0.822428472;-0.337423352;0.715155319;-0.29341147;1.10958313;1.15000012;4.5644775;-1.87269776;10;0.999836759;0.999837318;1.2409056;1.134341;0.9998372
25.679984;1.15000006;0.822431525;-0.336825623;0.715157501;-0.292891906;1.10967105;1.15000007;4.56449347;-1.86938162;10;0.999836594;0.999837235;1.24008936;1.134341;0.99983691
25.680984;1.15000006;0.822431699;-0.336788329;0.715157639;-0.292859466;1.10967605;1.15000006;4.56449446;-1.86917461;10;0.999837589;0.999838229;1.24003835;1.134341;0.999837868
25.733984;1.1500005;0.822440584;-0.33481955;0.715166253;-0.291147615;1.10996784;1.14999915;4.56454844;-1.8582507;10;0.999838335;0.999838531;1.23734458;1.134341;0.999837707
25.734984;1.15000051;0.82244076;-0.334782614;0.715166428;-0.291115513;1.10997285;1.14999916;4.56454944;-1.85804571;10;0.999839326;0.999839512;1.23729359;1.134341;0.999838714
25.750984;1.1500005;0.822443716;-0.334192059;0.715169241;-0.290602138;1.11005984;1.14999971;4.5645652;-1.85476778;10;0.99983904;0.999839082;1.23648349;1.134341;0.99983883
25.783984;1.15000038;0.822450659;-0.332979383;0.715174506;-0.289547544;1.11023983;1.15000057;4.56459879;-1.84803518;10;0.999838694;0.999839042;1.23481791;1.134341;0.999838435
25.784984;1.15000039;0.822450846;-0.332942812;0.715174623;-0.289515753;1.11024484;1.15000056;4.56459979;-1.84783219;10;0.999839713;0.999840064;1.2347679;1.134341;0.999839431
25.802984;1.1500005;0.822454487;-0.332284103;0.715176851;-0.288943116;1.1103428;1.1500003;4.56461883;-1.84417632;10;0.999840036;0.999840347;1.2338629;1.134341;0.999839773
25.828984;1.15000041;0.822459954;-0.331336197;0.715180829;-0.288119106;1.11048322;1.14999972;4.5646464;-1.83891836;10;0.999839566;0.999840505;1.23255919;1.134341;0.999840341
25.829984;1.1500004;0.822460131;-0.331299968;0.715180999;-0.288087595;1.11048823;1.14999969;4.56464744;-1.83871735;10;0.99984055;0.999841507;1.2325092;1.134341;0.999841341
25.871984;1.15000034;0.822467934;-0.32977975;0.715188023;-0.286764953;1.11071286;1.14999986;4.56469121;-1.83027897;10;0.999840649;0.999840931;1.23041373;1.134341;0.999840736
25.872984;1.15000032;0.822468111;-0.329743709;0.715188201;-0.28673361;1.11071784;1.14999987;4.56469218;-1.83007897;10;0.999841647;0.999841919;1.23036373;1.134341;0.999841722
25.890984;1.14999988;0.822470933;-0.329095952;0.715191456;-0.286170313;1.11081368;1.15000001;4.56470991;-1.82648403;10;0.999841476;0.999841923;1.2294698;1.134341;0.999841855
25.912984;1.14999935;0.822474719;-0.328308178;0.715195162;-0.285484917;1.11093091;1.15000015;4.56473317;-1.82210903;10;0.999841514;0.999842006;1.22838122;1.134341;0.999841997
25.913984;1.14999932;0.822474896;-0.328272524;0.715195306;-0.285453865;1.11093591;1.15000015;4.56473417;-1.82191102;10;0.999842529;0.999843001;1.22833225;1.134341;0.999843008
25.929984;1.14999926;0.822477599;-0.327701712;0.71519751;-0.28495671;1.11102084;1.15000029;4.56475029;-1.81874209;10;0.999842806;0.999842554;1.22754347;1.134341;0.999843069
25.932984;1.14999929;0.822478091;-0.327594664;0.715197934;-0.284863563;1.11103584;1.15000032;4.56475331;-1.81814816;10;0.99984284;0.999842462;1.22739547;1.134341;0.999843078
25.951984;1.14999968;0.822481402;-0.326919506;0.715200952;-0.284276104;1.11113592;1.15000041;4.56477324;-1.81440159;10;0.999842939;0.999842547;1.22646031;1.134341;0.999843208
25.952984;1.14999969;0.822481568;-0.326884022;0.715201109;-0.284245238;1.11114093;1.1500004;4.56477424;-1.81420459;10;0.999843937;0.99984358;1.22641129;1.134341;0.999844192
25.988984;1.14999974;0.822488337;-0.325612534;0.715207079;-0.283140795;1.11132966;1.14999981;4.56481034;-1.80714811;10;0.999843895;0.999843941;1.22464919;1.134341;0.999843934
25.989984;1.14999974;0.822488536;-0.325577206;0.715207239;-0.283110093;1.11133466;1.1499998;4.56481134;-1.80695211;10;0.999844885;0.999844937;1.2246012;1.134341;0.999844962
26.024984;1.15000014;0.822495103;-0.32435024;0.715212642;-0.282043273;1.11151585;1.14999996;4.56484618;-1.80014588;10;0.999844931;0.999845003;1.22289823;1.134341;0.99984524
26.025984;1.15000014;0.82249527;-0.324315457;0.715212796;-0.28201305;1.11152087;1.14999997;4.56484718;-1.79995288;10;0.999845934;0.999845998;1.22285023;1.134341;0.999846233
26.045984;1.15000037;0.822498661;-0.323618981;0.715216311;-0.28140809;1.11162404;1.15000001;4.56486713;-1.79608821;10;0.999845696;0.999846051;1.22188223;1.134341;0.999846429
26.059984;1.15000069;0.822501145;-0.323133637;0.715218507;-0.280986433;1.11169622;1.14999999;4.56488134;-1.79339445;10;0.999845526;0.999846272;1.22120732;1.134341;0.999846563
26.060984;1.1500007;0.822501314;-0.323099049;0.715218634;-0.28095638;1.11170123;1.14999998;4.56488235;-1.79320247;10;0.999846529;0.999847282;1.22115933;1.134341;0.99984757
26.068984;1.15000075;0.822502478;-0.322822365;0.715219441;-0.280715847;1.1117423;1.14999994;4.56488939;-1.79166651;10;0.999846652;0.99984727;1.22077431;1.134341;0.999847571
26.072984;1.15000075;0.822503163;-0.322684389;0.715219922;-0.28059583;1.11176333;1.14999989;4.56489333;-1.79090052;10;0.999846758;0.999847231;1.22058229;1.134341;0.999847531
26.093984;1.15000056;0.822507131;-0.321961777;0.715222564;-0.279966818;1.11186948;1.14999986;4.56491385;-1.78688758;10;0.999847111;0.999847242;1.21957545;1.134341;0.999847217
26.094984;1.15000054;0.822507336;-0.321927368;0.715222696;-0.279936887;1.11187548;1.14999988;4.56491486;-1.78669658;10;0.999848126;0.999848264;1.21952746;1.134341;0.999848208
26.126984;1.15000014;0.822513474;-0.320832435;0.715228004;-0.278985141;1.11203614;1.15000055;4.56494597;-1.78062161;10;0.99984822;0.999848516;1.21800091;1.134341;0.999848085
26.127984;1.15000014;0.822513636;-0.320798386;0.715228178;-0.278955543;1.11204213;1.15000055;4.56494698;-1.78043262;10;0.999849217;0.999849502;1.21795389;1.134341;0.999849097
26.158984;1.15000015;0.822518324;-0.319746589;0.715233015;-0.278041156;1.11219697;1.14999998;4.56497739;-1.77459457;10;0.999848954;0.999849122;1.21648471;1.134341;0.99984902
26.159984;1.15000015;0.822518481;-0.319712706;0.71523319;-0.278011709;1.11220197;1.14999997;4.56497839;-1.77440654;10;0.999849932;0.999850106;1.21643771;1.134341;0.999850004
26.190984;1.15000015;0.822524328;-0.318668788;0.715238218;-0.277103839;1.11235593;1.15000011;4.56500825;-1.76861428;10;0.999849368;0.999849737;1.2149786;1.134341;0.999849843
26.191984;1.15000013;0.822524508;-0.318635281;0.715238373;-0.27707469;1.11236093;1.15000012;4.56500924;-1.76842828;10;0.999850375;0.999850718;1.2149316;1.134341;0.99985084
26.195984;1.15000007;0.822525035;-0.318501441;0.715238843;-0.276958273;1.11238092;1.15000013;4.56501223;-1.76768527;10;0.999850405;0.999850629;1.21474362;1.134341;0.999850826
26.208984;1.14999978;0.822527343;-0.318066729;0.715240972;-0.276580287;1.11244584;1.15000026;4.56502527;-1.76527238;10;0.999850377;0.99985048;1.21413581;1.134341;0.999850799
26.221984;1.14999988;0.822529632;-0.317633469;0.715243085;-0.276203608;1.11250967;1.15000056;4.56503729;-1.7628685;10;0.999850285;0.999850726;1.21352897;1.134341;0.999850771
26.222984;1.1499999;0.822529832;-0.317600307;0.71524326;-0.276174777;1.11251466;1.15000057;4.56503829;-1.7626845;10;0.99985129;0.999851751;1.21348298;1.134341;0.999851773
26.251984;1.1500001;0.822535061;-0.316639666;0.715247809;-0.275338888;1.11265688;1.15000033;4.56506587;-1.75735123;10;0.999850914;0.999851491;1.21213623;1.134341;0.999851832
