time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
26.252984;1.15000009;0.822535211;-0.316606706;0.715247957;-0.275310204;1.1126619;1.15000032;4.56506685;-1.75716824;10;0.999851885;0.999852465;1.21209024;1.134341;0.999852841
26.281984;1.14999949;0.822539777;-0.315653804;0.715251886;-0.274481497;1.112803;1.14999982;4.56509342;-1.75187804;10;0.999851822;0.999852568;1.21075187;1.134341;0.999853031
26.282984;1.14999949;0.822539968;-0.315621203;0.715252049;-0.274453152;1.112807;1.14999981;4.56509441;-1.75169702;10;0.999852856;0.999853582;1.21070586;1.134341;0.999854048
26.311984;1.14999989;0.822545088;-0.314676165;0.715256516;-0.273631261;1.11294693;1.15000013;4.56512243;-1.74645042;10;0.999854071;0.999853696;1.20937788;1.134341;0.999853925
26.312984;1.1499999;0.82254525;-0.314643732;0.71525666;-0.273603044;1.11295193;1.15000015;4.56512344;-1.74627045;10;0.999855103;0.999854696;1.20933187;1.134341;0.999854905
26.331984;1.14999982;0.822548104;-0.31402832;0.715259201;-0.273067662;1.11304271;1.15000022;4.56514158;-1.74285543;10;0.999855415;0.999854751;1.20846689;1.134341;0.999854575
26.335984;1.1499998;0.822548765;-0.313899289;0.715259751;-0.272955475;1.11306167;1.15000023;4.56514556;-1.74213933;10;0.999855428;0.999854807;1.20828492;1.134341;0.999854564
26.340984;1.14999979;0.822549643;-0.313737999;0.715260445;-0.272815251;1.11308567;1.15000028;4.56515055;-1.74124419;10;0.999855416;0.999854883;1.20805895;1.134341;0.999854574
26.341984;1.1499998;0.822549645;-0.31370592;0.715260429;-0.272787364;1.11309067;1.1500003;4.56515055;-1.74106616;10;0.999856414;0.999855898;1.20801296;1.134341;0.999855576
26.346984;1.14999983;0.822550567;-0.313544983;0.715261154;-0.27264747;1.11311471;1.15000039;4.56515555;-1.74017305;10;0.999856429;0.999855963;1.20778697;1.134341;0.999855571
26.369984;1.15000008;0.82255438;-0.312807331;0.715264881;-0.272006401;1.11322409;1.15000016;4.56517781;-1.73608088;10;0.999856556;0.99985619;1.20674814;1.134341;0.999855668
26.370984;1.1500001;0.822554554;-0.312775417;0.715265049;-0.271978652;1.11322811;1.15000013;4.56517883;-1.73590387;10;0.999857537;0.999857194;1.20670316;1.134341;0.99985668
26.397984;1.15000037;0.822558919;-0.311915983;0.715269204;-0.271231134;1.11335512;1.14999994;4.56520473;-1.73113574;10;0.999856934;0.999857188;1.20549256;1.134341;0.999857266
26.398984;1.15000036;0.822559108;-0.311884442;0.715269377;-0.271203709;1.1133601;1.14999996;4.56520568;-1.73096072;10;0.99985792;0.99985819;1.20544757;1.134341;0.999858293
26.425984;1.15;0.82256438;-0.311032534;0.715273651;-0.270463133;1.11348571;1.15000026;4.56523002;-1.72623139;10;0.999857807;0.999857767;1.20424463;1.134341;0.999858529
26.426984;1.15;0.822564581;-0.311001007;0.715273808;-0.270435725;1.11349071;1.15000026;4.56523105;-1.7260564;10;0.999858808;0.999858747;1.20420061;1.134341;0.999859505
26.453984;1.15000015;0.822569573;-0.310155952;0.715277736;-0.269701286;1.11361604;1.14999999;4.56525842;-1.7213668;10;0.99985867;0.999858674;1.20300583;1.134341;0.999859038
26.454984;1.15000014;0.822569755;-0.310124781;0.715277882;-0.269674177;1.11362005;1.14999998;4.56525946;-1.72119382;10;0.999859662;0.999859689;1.20296183;1.134341;0.999860032
26.467984;1.15;0.822571691;-0.309720317;0.715279584;-0.269322282;1.11368024;1.14999984;4.56527185;-1.71894895;10;0.99985962;0.99985989;1.20238989;1.134341;0.999860014
26.474984;1.14999993;0.822572579;-0.309503417;0.715280419;-0.269133565;1.11371223;1.14999982;4.56527785;-1.71774493;10;0.99985958;0.999859998;1.20208206;1.134341;0.999860095
26.480984;1.14999987;0.822573526;-0.309317699;0.715281245;-0.268971953;1.11374017;1.14999984;4.56528376;-1.7167139;10;0.999859522;0.999860047;1.20182021;1.134341;0.999860177
26.481984;1.14999986;0.822573686;-0.309286714;0.715281381;-0.268944992;1.11374416;1.14999984;4.56528473;-1.7165419;10;0.999860513;0.99986105;1.20177623;1.134341;0.99986119
26.492984;1.14999982;0.822575513;-0.308947336;0.715282887;-0.268649709;1.11379519;1.14999989;4.56529542;-1.71465783;10;0.99986045;0.999861025;1.2012953;1.134341;0.999861319
26.507984;1.14999978;0.822577735;-0.308486498;0.715284782;-0.268248774;1.11386327;1.14999981;4.56530902;-1.71209889;10;0.999860434;0.99986103;1.2006422;1.134341;0.999861284
26.508984;1.14999977;0.822577885;-0.308455704;0.715284916;-0.268221987;1.11386728;1.1499998;4.56531;-1.7119279;10;0.999861434;0.99986205;1.20059821;1.134341;0.999862272
26.534984;1.1499998;0.822582141;-0.307661933;0.715288618;-0.267531237;1.11398523;1.14999985;4.56533394;-1.70752103;10;0.999861502;0.999862499;1.19947342;1.134341;0.999862199
26.535984;1.1499998;0.822582339;-0.307631666;0.715288786;-0.267504899;1.11398922;1.14999985;4.56533495;-1.70735303;10;0.999862502;0.999863474;1.19942943;1.134341;0.999863187
26.561984;1.14999947;0.822586701;-0.306844173;0.715292409;-0.266819973;1.11410613;1.14999984;4.56535896;-1.70298201;10;0.999862691;0.999862711;1.19831205;1.134341;0.999862729
26.562984;1.14999946;0.822586878;-0.306814088;0.715292572;-0.266793817;1.11411013;1.14999985;4.56535996;-1.70281501;10;0.999863718;0.999863703;1.19826905;1.134341;0.999863731
26.588984;1.14999946;0.8225915;-0.306033435;0.715297181;-0.266115333;1.11422616;1.14999946;4.56538498;-1.69848082;10;0.999863911;0.999863868;1.19715981;1.134341;0.999863773
26.589984;1.14999948;0.822591689;-0.306003535;0.71529735;-0.266089344;1.11423016;1.14999944;4.56538599;-1.69831481;10;0.999864893;0.999864864;1.19711681;1.134341;0.999864773
26.599984;1.14999966;0.822593471;-0.305704991;0.715298745;-0.265829887;1.11427416;1.14999924;4.56539505;-1.69665771;10;0.999864663;0.999864875;1.19669291;1.134341;0.999864799
26.614984;1.14999961;0.822596138;-0.305258508;0.715300954;-0.265442266;1.11434017;1.14999906;4.5654089;-1.6941826;10;0.999864314;0.999865035;1.19605781;1.134341;0.999864803
26.615984;1.1499996;0.822596317;-0.305228731;0.715301132;-0.265416431;1.11434516;1.14999906;4.56540989;-1.6940176;10;0.999865299;0.999866037;1.19601579;1.134341;0.999865801
26.626984;1.14999953;0.822598125;-0.304902653;0.715302961;-0.265133537;1.11439299;1.14999911;4.56541977;-1.69221066;10;0.999865226;0.99986596;1.19555153;1.134341;0.99986581
26.636984;1.1499995;0.822600005;-0.30460748;0.715304812;-0.264877153;1.11443683;1.1499992;4.56542983;-1.69057373;10;0.999865412;0.999865816;1.19513124;1.134341;0.999865834
26.641984;1.14999949;0.822600775;-0.304460303;0.71530555;-0.264749138;1.11445775;1.14999927;4.5654339;-1.68975672;10;0.999865574;0.999865743;1.19492218;1.134341;0.999865804
26.642984;1.14999949;0.822600965;-0.30443095;0.715305725;-0.264723596;1.11446274;1.14999928;4.56543491;-1.68959372;10;0.999866607;0.999866729;1.19488017;1.134341;0.999866795
26.667984;1.1499995;0.822605844;-0.303699728;0.715309288;-0.264086968;1.11457043;1.14999975;4.56545917;-1.68553131;10;0.999867171;0.999866661;1.19383721;1.134341;0.999866703
26.668984;1.1499995;0.822605858;-0.303670541;0.715309254;-0.264061575;1.11457445;1.14999977;4.56545917;-1.68536931;10;0.999868187;0.999867676;1.19379522;1.134341;0.999867694
26.693984;1.14999991;0.822610015;-0.30294458;0.715312569;-0.263430419;1.11468271;1.1499999;4.56548281;-1.68134308;10;0.999868466;0.999868354;1.1927608;1.134341;0.99986779
26.694984;1.14999994;0.82261018;-0.302915542;0.71531272;-0.263405192;1.11468669;1.1499999;4.56548378;-1.68118212;10;0.999869494;0.999869387;1.19271983;1.134341;0.999868813
26.708984;1.15000023;0.822612298;-0.302511533;0.715314652;-0.263054208;1.1147463;1.14999977;4.5654965;-1.67894238;10;0.999869843;0.999869878;1.19214327;1.134341;0.999869065
26.719984;1.15000025;0.822613962;-0.302195436;0.715316259;-0.262779462;1.11479231;1.14999961;4.56550648;-1.67718936;10;0.999869965;0.999870151;1.19169237;1.134341;0.999868937
26.720984;1.15000025;0.82261414;-0.30216677;0.715316432;-0.262754541;1.11479733;1.1499996;4.56550748;-1.67703035;10;0.999870966;0.999871167;1.19165137;1.134341;0.999869909
26.733984;1.15000023;0.822616321;-0.301795084;0.715318666;-0.262431208;1.11485269;1.14999948;4.56551954;-1.67496713;10;0.999870961;0.999871193;1.19112029;1.134341;0.999869549
26.744984;1.15000009;0.82261807;-0.301482077;0.715320471;-0.262158841;1.11489911;1.14999967;4.56552955;-1.67322894;10;0.999870929;0.999870958;1.19067221;1.134341;0.999869573
26.745984;1.15000006;0.822618241;-0.301453802;0.71532064;-0.262134238;1.11490315;1.1499997;4.56553056;-1.67307193;10;0.999871923;0.999871928;1.1906322;1.134341;0.999870588
26.769984;1.14999979;0.822621711;-0.30077532;0.71532406;-0.261543794;1.11500454;1.15000011;4.56555305;-1.66930257;10;0.999871727;0.999871677;1.18965973;1.134341;0.999871098
26.770984;1.14999979;0.822621875;-0.300747062;0.715324212;-0.261519199;1.11500854;1.15000012;4.56555407;-1.66914557;10;0.999871727;0.999871677;1.18961972;1.134341;0.999871101
26.771984;1.14999979;0.822621861;-0.300718982;0.715324206;-0.26149476;1.11501253;1.15000012;4.56555408;-1.66898957;10;0.999872729;0.999872677;1.18957972;1.134341;0.999872103
26.785984;1.14999976;0.82262418;-0.300325897;0.715326186;-0.261152772;1.11507039;1.15000018;4.5655672;-1.66680655;10;0.999872742;0.999872523;1.18901581;1.134341;0.999872154
26.796984;1.14999985;0.822626149;-0.300018152;0.7153278;-0.260885216;1.11511643;1.15000015;4.56557709;-1.6650985;10;0.999872581;0.999872373;1.18857603;1.134341;0.999872135
26.797984;1.14999985;0.822626353;-0.299990224;0.715327959;-0.260860938;1.11512044;1.15000015;4.56557808;-1.66494349;10;0.999873564;0.999873363;1.18853606;1.134341;0.999873123
26.821984;1.14999953;0.82263057;-0.299322965;0.715331037;-0.260280996;1.11521856;1.15000012;4.56560009;-1.66124192;10;0.99987334;0.999872934;1.18757958;1.134341;0.999872584
26.822984;1.14999951;0.822630737;-0.299295199;0.715331175;-0.260256867;1.11522254;1.15000014;4.56560109;-1.66108797;10;0.999874328;0.999873912;1.18754058;1.134341;0.999873563
26.847984;1.14999964;0.822634874;-0.298606596;0.715334898;-0.259657893;1.11532428;1.14999994;4.56562407;-1.65726685;10;0.999873899;0.999873725;1.18655134;1.134341;0.99987362
26.848984;1.14999967;0.822635083;-0.298579226;0.715335073;-0.259634066;1.11532828;1.14999992;4.56562505;-1.65711485;10;0.999874872;0.999874721;1.18651233;1.134341;0.99987463
26.865984;1.15;0.822638297;-0.298114584;0.715337488;-0.259229616;1.1153975;1.14999984;4.56563982;-1.65453467;10;0.999874384;0.999874772;1.18584436;1.134341;0.999874815
26.872984;1.15000002;0.822639431;-0.297924158;0.715338371;-0.259063906;1.11542552;1.14999983;4.56564589;-1.65347775;10;0.999874344;0.999874801;1.18557124;1.134341;0.999874873
26.873984;1.15000002;0.822639605;-0.29789695;0.715338523;-0.25904024;1.11542951;1.14999982;4.56564691;-1.65332677;10;0.999875345;0.999875804;1.18553221;1.134341;0.999875877
26.894984;1.15000019;0.822642818;-0.297328028;0.715341394;-0.258545917;1.1155141;1.14999978;4.56566621;-1.65017072;10;0.999875425;0.999875812;1.18471385;1.134341;0.999876038
26.897984;1.15000023;0.822643397;-0.297247066;0.715341801;-0.258475621;1.11552503;1.14999975;4.56566921;-1.64972166;10;0.999875441;0.999875804;1.18459789;1.134341;0.999876083
26.898984;1.15000024;0.822643593;-0.29722002;0.715341937;-0.258452135;1.11552902;1.14999974;4.56567021;-1.64957164;10;0.999876446;0.999876798;1.18455891;1.134341;0.999877098
26.923984;1.15000023;0.822647802;-0.29654933;0.715345144;-0.257869569;1.11562912;1.15000014;4.56569222;-1.64585032;10;0.99987641;0.999876882;1.18359443;1.134341;0.999877602
26.924984;1.15000021;0.822647979;-0.296522657;0.715345298;-0.257846388;1.11563314;1.15000016;4.56569323;-1.6457023;10;0.999877426;0.999877895;1.18355644;1.134341;0.999878635
26.941984;1.15000003;0.822650462;-0.296070297;0.715347566;-0.257452827;1.11570016;1.15000009;4.56570839;-1.64319107;10;0.99987808;0.999878083;1.18290449;1.134341;0.999878996
26.948984;1.15000013;0.822651349;-0.295884857;0.715348543;-0.257291512;1.11572713;1.14999996;4.56571432;-1.64216204;10;0.999878364;0.999878184;1.18263734;1.134341;0.999878943
26.949984;1.15000015;0.822651501;-0.295858367;0.715348708;-0.257268466;1.11573112;1.14999994;4.56571531;-1.64201503;10;0.999879398;0.999879202;1.18259932;1.134341;0.999879929
26.973984;1.14999985;0.822655053;-0.295226514;0.715352606;-0.256718618;1.11582407;1.14999965;4.5657367;-1.63850798;10;0.999879125;0.999879508;1.18168767;1.134341;0.999879537
26.974984;1.14999983;0.822655036;-0.295200199;0.715352611;-0.256695739;1.11582806;1.14999965;4.5657367;-1.63836198;10;0.999880091;0.999880517;1.18164967;1.134341;0.999880511
26.998984;1.15000014;0.822658531;-0.294573805;0.715355607;-0.256151163;1.11592092;1.14999986;4.5657591;-1.63488584;10;0.999879414;0.999880337;1.18074613;1.134341;0.999880419
26.999984;1.15000018;0.822658701;-0.294547863;0.715355743;-0.256128604;1.11592492;1.14999988;4.56576012;-1.63474183;10;0.99988041;0.999881315;1.18070914;1.134341;0.999881425
27.005984;1.1500004;0.822659576;-0.2943922;0.715356427;-0.255993275;1.11594791;1.15;4.56576523;-1.63387781;10;0.999880425;0.999881201;1.18048417;1.134341;0.999881443
27.020984;1.15000056;0.822662244;-0.294004602;0.715358197;-0.255656622;1.11600491;1.15000024;4.56577839;-1.63172682;10;0.999880571;0.999881156;1.17992423;1.134341;0.99988138
27.023984;1.15000053;0.822662912;-0.293927276;0.715358613;-0.255589467;1.11601693;1.15000028;4.56578138;-1.63129779;10;0.999880609;0.999881183;1.17981324;1.134341;0.999881362
27.024984;1.15000052;0.822663136;-0.2939015;0.715358755;-0.255567078;1.11601994;1.15000029;4.56578238;-1.63115478;10;0.99988162;0.999882196;1.17977624;1.134341;0.999882357
27.038984;1.15000041;0.822665926;-0.293542114;0.715360591;-0.255254703;1.11607406;1.15000043;4.56579411;-1.62916058;10;0.99988159;0.9998824;1.17925601;1.134341;0.999882318
27.049984;1.15000044;0.822668082;-0.293261298;0.715362323;-0.255010306;1.11611512;1.1500004;4.56580378;-1.62760156;10;0.99988138;0.999882466;1.17884975;1.134341;0.999882378
27.050984;1.15000045;0.82266811;-0.293235908;0.715362334;-0.254988195;1.11611912;1.15000038;4.56580375;-1.62746055;10;0.999882361;0.999883472;1.17881273;1.134341;0.999883377
27.074984;1.15000045;0.822672271;-0.292627547;0.715365539;-0.254458267;1.11620902;1.14999993;4.56582485;-1.62408139;10;0.999882323;0.999883252;1.17793154;1.134341;0.999883069
27.075984;1.15000044;0.822672451;-0.292602151;0.715365705;-0.254436165;1.11621302;1.14999994;4.56582589;-1.62394039;10;0.999883329;0.999884228;1.17789554;1.134341;0.999884053
27.098984;1.15000022;0.822675619;-0.292024125;0.715369521;-0.253933786;1.11629792;1.15000022;4.56584614;-1.62073294;10;0.999883548;0.999883644;1.17705791;1.134341;0.999883718
27.099984;1.15000019;0.822675774;-0.291999077;0.715369704;-0.253912034;1.11630191;1.15000024;4.56584714;-1.62059396;10;0.999883564;0.999883621;1.17702193;1.134341;0.999883704
27.100984;1.15000017;0.822675929;-0.29197403;0.715369885;-0.253890283;1.11630591;1.15000025;4.56584814;-1.62045499;10;0.999884581;0.999884601;1.17698596;1.134341;0.999884691
27.124984;1.14999972;0.822678998;-0.291376821;0.715373261;-0.25337141;1.11639355;1.15000003;4.56586907;-1.61714016;10;0.999884873;0.99988488;1.17612074;1.134341;0.999884573
27.125984;1.14999972;0.822679159;-0.291351955;0.715373407;-0.253349789;1.11639754;1.15000001;4.56587006;-1.61700215;10;0.999885892;0.999885908;1.17608477;1.134341;0.999885569
27.142984;1.14999965;0.822681979;-0.290932164;0.715375551;-0.252984923;1.11645949;1.14999966;4.56588487;-1.6146729;10;0.999886408;0.999886341;1.17547592;1.134341;0.999885562
27.149984;1.14999948;0.822683221;-0.290760132;0.715376275;-0.252835458;1.11648458;1.1499996;4.56589079;-1.61371882;10;0.99988667;0.999886414;1.17522678;1.134341;0.999885698
27.150984;1.14999945;0.822683243;-0.290735424;0.715376238;-0.252813992;1.1164886;1.14999959;4.56589078;-1.61358181;10;0.999887701;0.999887413;1.17519076;1.134341;0.999886721
27.174984;1.14999915;0.822687096;-0.290149054;0.715378991;-0.252304591;1.11657602;1.14999977;4.56591202;-1.61032971;10;0.999887823;0.999886996;1.17433951;1.134341;0.999886586
27.175984;1.14999916;0.822687258;-0.290124718;0.715379162;-0.252283449;1.11657902;1.1499998;4.56591304;-1.61019472;10;0.999888808;0.999887963;1.17430449;1.134341;0.999887568
27.199984;1.14999989;0.822690693;-0.289544502;0.715383012;-0.251778627;1.11666486;1.15000034;4.56593417;-1.60697373;10;0.999888468;0.999887359;1.17345967;1.134341;0.999887711
27.200984;1.14999992;0.822690684;-0.289520555;0.715383022;-0.251757765;1.11666885;1.15000035;4.56593418;-1.60684072;10;0.999889472;0.999888354;1.17342464;1.134341;0.999888734
27.225984;1.15000038;0.822694797;-0.288922324;0.715386697;-0.25123675;1.11675666;1.15000057;4.56595629;-1.60351851;10;0.999889819;0.99988856;1.17255468;1.134341;0.999889219
27.226984;1.15000038;0.822694993;-0.288898561;0.715386862;-0.251216059;1.11676065;1.15000056;4.56595729;-1.60338651;10;0.999890822;0.999889577;1.1725197;1.134341;0.999890236
27.248984;1.15000024;0.822698508;-0.288377588;0.715389536;-0.250762136;1.11683782;1.15000055;4.56597522;-1.60049152;10;0.999890636;0.999889916;1.17176003;1.134341;0.9998904
27.250984;1.15000022;0.822698888;-0.288330396;0.715389803;-0.250721075;1.11684485;1.15000054;4.56597717;-1.60022952;10;0.999890614;0.999889934;1.17169202;1.134341;0.999890388
27.251984;1.15000021;0.822699075;-0.288306795;0.715389938;-0.250700548;1.11684786;1.15000054;4.56597814;-1.60009852;10;0.999891604;0.999890943;1.17165701;1.134341;0.99989138
27.275984;1.14999997;0.822702536;-0.28774309;0.715393169;-0.250210755;1.11693205;1.14999999;4.56599733;-1.59697259;10;0.999891399;0.999891189;1.17083677;1.134341;0.999891045
27.276984;1.14999995;0.822702706;-0.287719814;0.715393349;-0.250190543;1.11693507;1.14999997;4.5659983;-1.59684359;10;0.999892398;0.999892189;1.17080178;1.134341;0.999892035
27.281984;1.1499998;0.822703354;-0.287602895;0.715394084;-0.25008902;1.11695218;1.14999986;4.56600222;-1.59619561;10;0.999892412;0.999892177;1.17063188;1.134341;0.999891992
27.300984;1.14999939;0.82270577;-0.287161632;0.715396898;-0.249705717;1.1170182;1.14999996;4.56601864;-1.59374893;10;0.999892314;0.999892253;1.16998927;1.134341;0.99989197
27.301984;1.1499994;0.82270593;-0.287138566;0.715397081;-0.249685677;1.11702119;1.14999997;4.56601969;-1.59362094;10;0.999893301;0.999893267;1.16995527;1.134341;0.999892975
27.317984;1.14999989;0.822708471;-0.286770305;0.715399373;-0.249365215;1.11707592;1.15000003;4.56603439;-1.591575;10;0.999893126;0.999893411;1.16941707;1.134341;0.999893009
27.325984;1.15000009;0.82270972;-0.286587238;0.715400266;-0.24920569;1.11710286;1.14999996;4.56604157;-1.59055701;10;0.999893019;0.999893327;1.16914904;1.134341;0.999892935
27.326984;1.15000011;0.822709716;-0.286564398;0.715400232;-0.249185797;1.11710586;1.14999994;4.56604158;-1.59043002;10;0.999893;0.999893311;1.16911605;1.134341;0.999892917
27.327984;1.15000012;0.822709894;-0.286541556;0.715400355;-0.249165904;1.11710886;1.14999992;4.56604259;-1.59030302;10;0.999893979;0.999894294;1.16908306;1.134341;0.999893898
27.351984;1.14999987;0.822713612;-0.285995163;0.715402937;-0.248691554;1.11718975;1.14999949;4.56606221;-1.58727148;10;0.999893567;0.999894431;1.16828417;1.134341;0.999893713
27.352984;1.14999986;0.822713803;-0.285972622;0.715403089;-0.248671998;1.11719375;1.14999947;4.56606319;-1.5871465;10;0.99989456;0.999895457;1.16825115;1.134341;0.999894719
27.377984;1.15000002;0.822717969;-0.285409462;0.715406403;-0.248182656;1.11727676;1.14999924;4.56608391;-1.58402053;10;0.999894385;0.999895482;1.16742757;1.134341;0.999894711
27.378984;1.15000004;0.822718156;-0.28538713;0.715406576;-0.248163227;1.11727976;1.14999925;4.56608492;-1.58389651;10;0.99989538;0.999896458;1.16739458;1.134341;0.999895711
27.402984;1.15000006;0.822721872;-0.284852009;0.715410215;-0.247697906;1.11735905;1.14999988;4.56610503;-1.58092676;10;0.999895639;0.999895886;1.16661176;1.134341;0.999895734
27.403984;1.15000003;0.822722046;-0.284829835;0.71541036;-0.247678633;1.11736305;1.14999989;4.56610603;-1.58080374;10;0.999896658;0.999896889;1.16657877;1.134341;0.999896735
27.405984;1.14999997;0.822722205;-0.284785493;0.715410487;-0.247640087;1.11736905;1.14999991;4.56610704;-1.58055771;10;0.999896693;0.999896902;1.16651379;1.134341;0.999896738
27.428984;1.14999939;0.822725175;-0.284278723;0.715413079;-0.247198951;1.11744387;1.1499999;4.56612611;-1.57774286;10;0.999897119;0.999897059;1.16577097;1.134341;0.999896584
27.429984;1.14999938;0.822725354;-0.284256953;0.715413234;-0.247179988;1.11744686;1.1499999;4.56612711;-1.57762188;10;0.999898137;0.999898064;1.16573897;1.134341;0.999897581
27.451984;1.14999944;0.82272873;-0.28377686;0.715416183;-0.246762162;1.11751843;1.15000006;4.5661452;-1.57495608;10;0.999898152;0.999898036;1.16503511;1.134341;0.999897992
27.453984;1.14999946;0.822729077;-0.283733409;0.715416479;-0.246724392;1.1175244;1.15000006;4.5661472;-1.57471506;10;0.999898137;0.999898014;1.16497113;1.134341;0.999898054
27.454984;1.14999948;0.822729249;-0.283711593;0.715416627;-0.24670543;1.11752738;1.15000006;4.56614819;-1.57459405;10;0.999899128;0.999899003;1.16493913;1.134341;0.999899084
27.479984;1.14999965;0.822733083;-0.283171216;0.715419726;-0.246235914;1.11760732;1.15000004;4.56616796;-1.57159809;10;0.999899048;0.999898644;1.16414722;1.134341;0.999899589
27.480984;1.14999965;0.822733276;-0.283149754;0.715419882;-0.24621727;1.11761034;1.15000005;4.56616895;-1.5714791;10;0.999900049;0.999899643;1.16411623;1.134341;0.999900594
27.484984;1.14999966;0.822733856;-0.283063919;0.71542035;-0.246142719;1.11762341;1.15000006;4.56617189;-1.57100311;10;0.999900054;0.999899667;1.16398928;1.134341;0.999900595
27.505984;1.14999922;0.822736908;-0.282615346;0.71542321;-0.24575327;1.1176897;1.15000014;4.56618909;-1.5685151;10;0.999900312;0.999900305;1.1633311;1.134341;0.999900433
27.506984;1.14999917;0.822737097;-0.282594075;0.715423379;-0.245734789;1.11769272;1.15000013;4.56619011;-1.5683971;10;0.99990132;0.999901322;1.16330009;1.134341;0.999901443
27.531984;1.14999876;0.822740656;-0.282065805;0.715426602;-0.245275073;1.11777188;1.1499996;4.56621041;-1.56546632;10;0.999900797;0.999901386;1.16252302;1.134341;0.999901482
27.532984;1.14999877;0.822740821;-0.282044907;0.715426759;-0.245256871;1.11777488;1.1499996;4.5662114;-1.56535032;10;0.999901774;0.999902379;1.16249201;1.134341;0.999902482
27.536984;1.14999885;0.82274148;-0.281960955;0.71542739;-0.245183762;1.11778681;1.1499996;4.56621539;-1.56488433;10;0.999901674;0.999902346;1.16236898;1.134341;0.999902488
27.557984;1.14999935;0.822744274;-0.281522582;0.715429839;-0.244802228;1.11785151;1.14999968;4.56623124;-1.56245114;10;0.999901367;0.999902216;1.16172395;1.134341;0.999902473
27.558984;1.14999935;0.822744456;-0.281501866;0.715429991;-0.244784188;1.11785453;1.14999969;4.56623222;-1.56233612;10;0.999902372;0.999903215;1.16169297;1.134341;0.999903455
27.562984;1.14999935;0.822745176;-0.281418825;0.715430613;-0.244711877;1.11786661;1.14999972;4.56623616;-1.56187507;10;0.999902396;0.999903227;1.16157105;1.134341;0.999903369
27.565984;1.14999933;0.822745533;-0.281356679;0.715430931;-0.244657772;1.11787568;1.14999976;4.5662381;-1.56153004;10;0.999902413;0.999903251;1.16147909;1.134341;0.999903296
27.568984;1.14999931;0.822745886;-0.281294525;0.715431238;-0.24460368;1.11788575;1.14999979;4.56624004;-1.56118502;10;0.999902431;0.999903286;1.16138812;1.134341;0.999903225
27.583984;1.14999919;0.822748063;-0.280985267;0.715432973;-0.244334845;1.11793104;1.14999978;4.56625169;-1.55946909;10;0.999902657;0.999903558;1.16093221;1.134341;0.999903038
27.584984;1.14999919;0.822748249;-0.28096472;0.715433122;-0.244316996;1.11793405;1.14999977;4.56625268;-1.55935511;10;0.999903682;0.999904576;1.16090222;1.134341;0.999904032
27.585984;1.1499992;0.822748435;-0.280944173;0.71543327;-0.244299148;1.11793805;1.14999976;4.56625366;-1.55924112;10;0.999903708;0.999904592;1.16087223;1.134341;0.999904026
27.609984;1.14999971;0.822751734;-0.280454014;0.715436171;-0.24387326;1.11801027;1.14999943;4.56627249;-1.55651988;10;0.999904314;0.999904581;1.16014949;1.134341;0.99990407
27.610984;1.14999976;0.822751892;-0.280433646;0.715436329;-0.243855562;1.11801328;1.14999942;4.5662735;-1.55640687;10;0.999905322;0.999905575;1.1601195;1.134341;0.999905074
27.635984;1.15000027;0.822754928;-0.279928323;0.715439445;-0.243416217;1.11808877;1.14999946;4.5662938;-1.55360362;10;0.999904981;0.999905453;1.15937447;1.134341;0.999905083
27.636984;1.15000027;0.822755092;-0.279908323;0.715439604;-0.243398826;1.11809179;1.14999946;4.5662948;-1.55349262;10;0.999905962;0.999906443;1.15934446;1.134341;0.99990608
27.662984;1.15000021;0.822758822;-0.279389168;0.715443025;-0.242947333;1.11816871;1.14999947;4.56631461;-1.55061109;10;0.99990607;0.999906326;1.15857839;1.134341;0.999906098
27.663984;1.15000019;0.822759027;-0.279369361;0.715443206;-0.242930108;1.11817169;1.14999947;4.5663156;-1.5505011;10;0.999907087;0.999907333;1.15854839;1.134341;0.999907096
27.688984;1.14999968;0.822762959;-0.278876041;0.715446888;-0.242500996;1.11824416;1.14999987;4.56633556;-1.54776218;10;0.999907238;0.999907317;1.15781927;1.134341;0.999907032
27.689984;1.14999969;0.822763146;-0.278856408;0.715447065;-0.242483901;1.11824613;1.1499999;4.56633656;-1.54765318;10;0.99990825;0.999908328;1.15779027;1.134341;0.999908029
27.713984;1.15000017;0.822766468;-0.278388027;0.715449846;-0.24207616;1.11831568;1.1500003;4.56635478;-1.54505346;10;0.999908781;0.999908696;1.15709748;1.134341;0.999907931
27.715984;1.15000019;0.822766809;-0.278349289;0.715450104;-0.242042453;1.1183217;1.15000033;4.5663568;-1.54483847;10;0.999908808;0.999908679;1.15703953;1.134341;0.999907938
27.716984;1.1500002;0.822766977;-0.278329832;0.71545023;-0.242025524;1.11832371;1.15000033;4.56635781;-1.54473048;10;0.999909818;0.999909667;1.15701156;1.134341;0.999908943
27.719984;1.15000024;0.8227673;-0.278271819;0.715450453;-0.241975059;1.11833277;1.15000035;4.56635983;-1.54440848;10;0.999909837;0.999909622;1.15692462;1.134341;0.999908967
27.736984;1.15000056;0.822769589;-0.277943892;0.715452054;-0.241690052;1.11838233;1.15000022;4.56637294;-1.54258835;10;0.999909781;0.99990945;1.15643953;1.134341;0.999908976
27.741984;1.15000063;0.822770318;-0.277847831;0.715452616;-0.241606626;1.11839647;1.15000024;4.56637703;-1.54205526;10;0.999909719;0.999909419;1.15629748;1.134341;0.999908919
27.742984;1.15000065;0.822770496;-0.277828543;0.715452763;-0.24158988;1.1183995;1.15000025;4.56637805;-1.54194824;10;0.999910704;0.999910412;1.15626847;1.134341;0.99990991
27.768984;1.15000026;0.822774035;-0.277332935;0.715456002;-0.241159476;1.11847281;1.15000068;4.56639849;-1.53919915;10;0.999909965;0.999910022;1.15553399;1.134341;0.999909783
27.769984;1.15000024;0.822774213;-0.277313836;0.715456167;-0.241142879;1.1184758;1.1500007;4.56639949;-1.53909315;10;0.999910921;0.999911005;1.15550596;1.134341;0.999910785
27.795984;1.14999988;0.822777753;-0.276824708;0.715459091;-0.240717528;1.11854768;1.15000101;4.56641926;-1.53637675;10;0.999910325;0.999910758;1.1547802;1.134341;0.999911196
27.796984;1.14999988;0.822777948;-0.276805984;0.715459252;-0.240701238;1.11855068;1.15000101;4.56642025;-1.53627275;10;0.999911326;0.999911745;1.15475222;1.134341;0.99991221
27.822984;1.15000002;0.822781735;-0.276322903;0.715462715;-0.240280894;1.11862151;1.1500007;4.56643962;-1.53358865;10;0.999911423;0.999911446;1.15403413;1.134341;0.999912087
27.823984;1.15000001;0.822781906;-0.276304365;0.715462864;-0.240264764;1.1186245;1.15000067;4.5664406;-1.53348564;10;0.999912434;0.999912454;1.15400611;1.134341;0.999913075
27.850984;1.15000001;0.822785279;-0.275808191;0.715466182;-0.239833535;1.11869824;1.15000017;4.5664608;-1.53073365;10;0.999912722;0.999912806;1.15326891;1.134341;0.999913358
27.851984;1.15000002;0.82278545;-0.275789772;0.715466354;-0.239817541;1.11870023;1.15000014;4.56646182;-1.53063166;10;0.999913721;0.999913818;1.15324192;1.134341;0.999914371
27.857984;1.15000011;0.822786308;-0.275680169;0.715467188;-0.239722361;1.11871623;1.14999996;4.56646687;-1.53002479;10;0.999913702;0.999913866;1.15307998;1.134341;0.999914408
27.877984;1.15000051;0.822789241;-0.275317551;0.715469135;-0.239407183;1.11877026;1.14999975;4.56648195;-1.52801545;10;0.999913652;0.999913869;1.15254074;1.134341;0.999914227
27.878984;1.15000054;0.82278944;-0.275299522;0.715469256;-0.239391505;1.11877328;1.14999976;4.56648296;-1.52791546;10;0.999914648;0.999914877;1.15251372;1.134341;0.999915221
27.896984;1.15000098;0.82279207;-0.274976301;0.715470827;-0.239110478;1.11882145;1.15000005;4.56649601;-1.52612133;10;0.999914605;0.999914961;1.15203268;1.134341;0.999915082
27.905984;1.15000089;0.822793346;-0.27481585;0.715471846;-0.238970905;1.11884452;1.15000007;4.5665028;-1.52523009;10;0.99991464;0.999914935;1.15179383;1.134341;0.999915079
27.906984;1.15000086;0.822793522;-0.274798024;0.715472;-0.238955395;1.11884753;1.15000007;4.56650378;-1.52513106;10;0.999915642;0.999915935;1.15176685;1.134341;0.99991608
27.933984;1.14999989;0.822796999;-0.274320892;0.715475246;-0.238540124;1.11891851;1.14999971;4.56652336;-1.52248074;10;0.999915718;0.999916176;1.15105644;1.134341;0.999915601
27.934984;1.14999987;0.822797184;-0.274303418;0.71547541;-0.238524894;1.1189205;1.1499997;4.56652435;-1.52238372;10;0.999916737;0.999917158;1.15103044;1.134341;0.999916573
27.960984;1.14999975;0.822800762;-0.273849189;0.715478231;-0.23812953;1.11898746;1.15000008;4.56654347;-1.51986351;10;0.999916566;0.999916939;1.15035201;1.134341;0.999916653
27.961984;1.14999977;0.822800934;-0.273831882;0.715478369;-0.238114475;1.11899046;1.15000011;4.56654449;-1.51976752;10;0.999917549;0.99991793;1.15032699;1.134341;0.999917659
27.989984;1.15000025;0.822804467;-0.273349254;0.715481797;-0.237694684;1.11906114;1.15000061;4.56656595;-1.51708919;10;0.999917468;0.999917874;1.14960565;1.134341;0.999917729
27.990984;1.15000026;0.822804636;-0.273332151;0.715481961;-0.23767981;1.11906416;1.1500006;4.56656695;-1.51699419;10;0.999918478;0.999918878;1.14958065;1.134341;0.999918738
28.005984;1.15000037;0.822806462;-0.273076475;0.71548361;-0.237457564;1.11910244;1.15000042;4.5665777;-1.51557517;10;0.999918492;0.999918903;1.14919782;1.134341;0.999918902
28.006984;1.15000038;0.822806642;-0.273059343;0.715483747;-0.237442678;1.11910444;1.1500004;4.56657869;-1.51548018;10;0.999918481;0.999918909;1.14917283;1.134341;0.999918918
28.017984;1.15000059;0.822808109;-0.272872921;0.715484803;-0.237280643;1.11913225;1.15000015;4.56658656;-1.51444627;10;0.999918316;0.999919106;1.1488939;1.134341;0.999919025
28.018984;1.1500006;0.822808105;-0.272855978;0.715484793;-0.237265908;1.11913423;1.15000012;4.56658655;-1.51435227;10;0.999919302;0.999920129;1.14886892;1.134341;0.999920031
28.043984;1.15000045;0.822811575;-0.272436092;0.715487753;-0.236900911;1.11919693;1.14999983;4.56660557;-1.51202192;10;0.999919622;0.999920371;1.14824103;1.134341;0.999920318
28.045984;1.1500004;0.822811791;-0.272402791;0.715487944;-0.236871945;1.11920094;1.14999984;4.56660659;-1.51183691;10;0.999919662;0.999920355;1.148191;1.134341;0.999920357
28.046984;1.15000037;0.822811988;-0.272386054;0.715488122;-0.236857382;1.11920395;1.14999984;4.56660759;-1.5117439;10;0.99992068;0.999921345;1.14816599;1.134341;0.999921378
28.074984;1.15000032;0.822815671;-0.271922999;0.715492496;-0.236454151;1.11927323;1.14999971;4.56662903;-1.5091713;10;0.999920968;0.999921032;1.14747203;1.134341;0.999921414
28.075984;1.15000033;0.822815664;-0.271906582;0.715492552;-0.236439876;1.11927523;1.1499997;4.56662904;-1.50908031;10;0.999921981;0.999922042;1.14744803;1.134341;0.999922385
28.103984;1.15000023;0.822819643;-0.271448681;0.715496235;-0.236042034;1.11934276;1.1499994;4.56664986;-1.50654132;10;0.999921752;0.999922005;1.14676194;1.134341;0.999922031
28.104984;1.15000024;0.822819656;-0.271432456;0.715496214;-0.236027934;1.11934473;1.1499994;4.56664985;-1.50645131;10;0.999922737;0.999923001;1.14673794;1.134341;0.999923028
28.132984;1.15000048;0.822823621;-0.270981584;0.715499348;-0.235636205;1.11941144;1.1499997;4.56667051;-1.50394819;10;0.999922926;0.99992299;1.14606172;1.134341;0.99992289
28.133984;1.15000047;0.822823626;-0.270965552;0.715499338;-0.235622259;1.11941344;1.14999969;4.5666705;-1.50385918;10;0.999923947;0.999923987;1.14603771;1.134341;0.999923887
28.152984;1.1500004;0.822826253;-0.270663052;0.715501187;-0.23535901;1.11945866;1.14999975;4.5666844;-1.50218026;10;0.999924058;0.999924082;1.14558267;1.134341;0.999923977
28.155984;1.15000039;0.822826635;-0.2706155;0.715501411;-0.235317632;1.11946569;1.14999979;4.56668641;-1.50191623;10;0.999924027;0.999924099;1.14551168;1.134341;0.999923963
28.161984;1.15000033;0.822827598;-0.270520723;0.715502021;-0.235235189;1.11947975;1.1499999;4.56669148;-1.50139016;10;0.999924017;0.999924106;1.14536971;1.134341;0.999923905
28.162984;1.15000032;0.82282761;-0.270505043;0.715501997;-0.235221553;1.11948176;1.14999991;4.56669149;-1.50130315;10;0.999925024;0.999925107;1.14534571;1.134341;0.999924892
28.191984;1.14999977;0.822831581;-0.270050552;0.715505004;-0.234826632;1.11954994;1.14999978;4.5667129;-1.49878235;10;0.99992502;0.999925386;1.14466387;1.134341;0.999924786
28.192984;1.14999975;0.822831769;-0.270034878;0.715505168;-0.234813003;1.11955194;1.14999977;4.56671391;-1.49869536;10;0.999926007;0.999926404;1.1446399;1.134341;0.999925801
28.221984;1.14999927;0.822835298;-0.26958747;0.71550845;-0.234423804;1.11961817;1.14999946;4.56673423;-1.49621154;10;0.999926145;0.999926082;1.14396722;1.134341;0.999925927
28.222984;1.14999925;0.822835479;-0.269572144;0.715508623;-0.234410484;1.11962015;1.14999945;4.56673523;-1.49612654;10;0.99992715;0.999927068;1.14394422;1.134341;0.999926936
28.251984;1.14999968;0.822839179;-0.269130948;0.715512212;-0.234027166;1.11968568;1.14999961;4.56675617;-1.49367695;10;0.999926898;0.999927002;1.14328048;1.134341;0.999926822
28.252984;1.14999972;0.822839183;-0.269115829;0.715512207;-0.234014012;1.11968769;1.14999963;4.56675617;-1.49359294;10;0.999927896;0.999928;1.14325747;1.134341;0.999927816
28.281984;1.15000072;0.822842896;-0.268681432;0.715515166;-0.233636176;1.11975209;1.14999995;4.56677701;-1.49118033;10;0.999928251;0.999927923;1.14260222;1.134341;0.999927547
28.282984;1.15000071;0.822842887;-0.268666668;0.715515142;-0.233623329;1.1197541;1.14999995;4.566777;-1.49109836;10;0.999929255;0.999928923;1.1425792;1.134341;0.999928548
28.304984;1.15000008;0.822845265;-0.26834108;0.715517369;-0.233340152;1.11980303;1.14999991;4.5667928;-1.48929163;10;0.999928945;0.999928833;1.14208797;1.134341;0.999928933
28.308984;1.14999999;0.822845625;-0.268282148;0.715517734;-0.23328891;1.119811;1.14999995;4.56679472;-1.48896459;10;0.999928856;0.999928847;1.14199996;1.134341;0.999929038
28.311984;1.14999994;0.822846183;-0.268238176;0.715518269;-0.233250689;1.11981798;1.15000001;4.56679764;-1.48872054;10;0.999928801;0.999928875;1.14193296;1.134341;0.999929099
28.312984;1.14999993;0.822846191;-0.268223578;0.715518295;-0.233238001;1.11981997;1.15000003;4.56679762;-1.48863952;10;0.999929786;0.999929888;1.14191096;1.134341;0.999930114
28.341984;1.14999975;0.82284996;-0.267800851;0.715521786;-0.232870792;1.11988316;1.15000053;4.56681743;-1.48629637;10;0.999929489;0.999930455;1.14127374;1.134341;0.999929983
28.342984;1.14999974;0.822850145;-0.267786412;0.715521915;-0.232858252;1.11988518;1.15000052;4.56681844;-1.48621637;10;0.999929473;0.999930463;1.14125173;1.134341;0.999929989
28.343984;1.14999974;0.822850331;-0.267771973;0.715522043;-0.232845712;1.1198872;1.1500005;4.56681946;-1.48613638;10;0.999930458;0.999931468;1.14122972;1.134341;0.999930994
28.373984;1.14999958;0.822853988;-0.267342012;0.715524571;-0.232472177;1.11995013;1.15000037;4.56683989;-1.48375004;10;0.999930404;0.999931312;1.14058141;1.134341;0.999930837
28.374984;1.14999958;0.822854173;-0.267327791;0.715524707;-0.232459802;1.11995313;1.15000038;4.56684087;-1.48367103;10;0.999931408;0.999932337;1.14055945;1.134341;0.999931828
28.405984;1.14999984;0.822857621;-0.266890274;0.715528245;-0.232079314;1.12001729;1.15000069;4.56686154;-1.48124399;10;0.9999318;0.999932642;1.1398991;1.134341;0.999931794
28.406984;1.14999985;0.822857787;-0.266876212;0.715528442;-0.232067056;1.12001927;1.1500007;4.56686253;-1.48116599;10;0.999932818;0.999933643;1.1398781;1.134341;0.999932794
28.436984;1.1500002;0.822861244;-0.266459808;0.715532246;-0.231704346;1.12008083;1.15000048;4.56688262;-1.47885399;10;0.999933191;0.999933397;1.13924648;1.134341;0.99993225
28.437984;1.15000022;0.822861424;-0.266446106;0.715532412;-0.231692452;1.12008283;1.15000046;4.56688363;-1.47877798;10;0.999934194;0.999934376;1.13922544;1.134341;0.99993323
28.462984;1.15000066;0.822864494;-0.266103767;0.71553518;-0.231395306;1.12013427;1.15000002;4.5669007;-1.47687848;10;0.999934145;0.999933768;1.13870539;1.134341;0.999933023
28.463984;1.15000066;0.822864673;-0.266090075;0.71553533;-0.231383419;1.12013627;1.15;4.56690169;-1.47680247;10;0.999934128;0.99993375;1.13868536;1.134341;0.99993304
28.468984;1.15000069;0.822865221;-0.266022325;0.715535752;-0.2313246;1.1201462;1.14999988;4.56690461;-1.47642645;10;0.999934055;0.99993366;1.13858222;1.134341;0.999933141
28.469984;1.15000069;0.822865405;-0.266008627;0.715535898;-0.231312709;1.12014818;1.14999985;4.56690561;-1.47635046;10;0.999935045;0.999934642;1.1385612;1.134341;0.999934163
28.496984;1.15000057;0.822868722;-0.265644717;0.715538338;-0.230997288;1.12020159;1.14999932;4.56692382;-1.47433372;10;0.999935523;0.999935051;1.13801012;1.134341;0.99993465
28.501984;1.15000049;0.822869303;-0.265578037;0.715538766;-0.230939282;1.12021054;1.14999941;4.56692677;-1.47396386;10;0.999935641;0.999935202;1.13790916;1.134341;0.999934687
28.502984;1.15000047;0.822869495;-0.265564711;0.715538916;-0.230927672;1.12021254;1.14999943;4.56692775;-1.47388988;10;0.999936659;0.999936224;1.13788817;1.134341;0.999935689
28.533984;1.15000041;0.822873441;-0.265155576;0.715542202;-0.230570348;1.12027354;1.14999969;4.56694756;-1.47161515;10;0.999936239;0.999936132;1.13726684;1.134341;0.999935842
28.534984;1.15000042;0.822873626;-0.265142443;0.715542361;-0.230558897;1.12027555;1.14999968;4.56694857;-1.47154216;10;0.999937217;0.999937142;1.13724686;1.134341;0.999936852
28.566984;1.15000057;0.822876963;-0.264726576;0.71554558;-0.23019718;1.1203379;1.14999991;4.56696955;-1.46923224;10;0.999937073;0.999937199;1.13661439;1.134341;0.999937215
28.567984;1.15000057;0.822877117;-0.264713798;0.715545735;-0.230186061;1.12033891;1.14999992;4.56697054;-1.46916125;10;0.999938074;0.999938205;1.13659541;1.134341;0.999938229
28.599984;1.15000011;0.822880948;-0.264304766;0.71554909;-0.22983003;1.12040026;1.15000018;4.56699165;-1.46689071;10;0.999937869;0.999938293;1.13597245;1.134341;0.999937955
28.600984;1.1500001;0.822881142;-0.264291962;0.715549232;-0.229818904;1.12040226;1.1500002;4.56699267;-1.46681971;10;0.999938868;0.999939283;1.13595342;1.134341;0.999938941
28.615984;1.14999968;0.82288301;-0.26410249;0.715550376;-0.2296543;1.12043015;1.15000037;4.56700191;-1.46576881;10;0.999938884;0.999939204;1.13566378;1.134341;0.999938874
28.620984;1.14999951;0.822883794;-0.264039595;0.715550897;-0.229599704;1.12043904;1.15000039;4.56700593;-1.46541985;10;0.999938849;0.999939229;1.13556865;1.134341;0.999938964
28.633984;1.14999939;0.822885182;-0.263876918;0.715551973;-0.229458673;1.12046281;1.15000035;4.56701394;-1.46451785;10;0.99993866;0.999939327;1.13532055;1.134341;0.999939311
28.634984;1.14999941;0.822885354;-0.263864472;0.71555213;-0.229447876;1.1204648;1.15000033;4.56701495;-1.46444884;10;0.99993966;0.999940327;1.13530155;1.134341;0.999940333
28.650984;1.14999995;0.822887207;-0.263666037;0.715553824;-0.229275243;1.12049466;1.15000017;4.56702495;-1.46334769;10;0.999939792;0.99994021;1.13499967;1.134341;0.999940461
28.667984;1.15000025;0.822889374;-0.263457189;0.715555705;-0.229093547;1.12052466;1.15000014;4.56703592;-1.46218723;10;0.999939638;0.999939836;1.13468104;1.134341;0.999940413
28.668984;1.15000025;0.822889561;-0.263444951;0.71555588;-0.229082905;1.12052666;1.15000013;4.56703692;-1.46211921;10;0.999940634;0.999940809;1.13466205;1.134341;0.999941392
28.702984;1.15000024;0.822893339;-0.26303274;0.715559368;-0.228723789;1.1205876;1.14999946;4.56705906;-1.45982968;10;0.999941118;0.999940658;1.13403306;1.134341;0.999940898
28.703984;1.15000022;0.822893329;-0.263020672;0.715559371;-0.228713277;1.1205896;1.14999945;4.56705906;-1.45976268;10;0.999942125;0.999941668;1.13401404;1.134341;0.999941901
28.736984;1.14999992;0.822897191;-0.262627165;0.71556273;-0.228371718;1.12064791;1.14999995;4.56708023;-1.45758206;10;0.999942461;0.99994136;1.13341417;1.134341;0.999942069
28.737984;1.14999992;0.822897376;-0.262615263;0.715562866;-0.228361387;1.12064992;1.14999997;4.56708124;-1.45751607;10;0.999943465;0.999942355;1.1333962;1.134341;0.999943062
28.771984;1.14999965;0.822900884;-0.262218499;0.715565915;-0.228015795;1.12070902;1.1499999;4.56710184;-1.45530879;10;0.999943324;0.999942751;1.13278699;1.134341;0.999942865
28.772984;1.14999967;0.822901045;-0.262207003;0.71556608;-0.228005761;1.12071101;1.14999991;4.56710285;-1.45524477;10;0.999943337;0.999942754;1.13276997;1.134341;0.99994287
28.773984;1.14999969;0.822901208;-0.262195327;0.715566246;-0.227995567;1.120712;1.14999992;4.56710385;-1.45517975;10;0.99994435;0.999943758;1.13275196;1.134341;0.999943875
28.785984;1.15000015;0.822902246;-0.262056972;0.715567564;-0.22787491;1.12073287;1.15000003;4.56711091;-1.45441061;10;0.999944432;0.99994381;1.13254005;1.134341;0.999943919
28.807984;1.15000059;0.822904625;-0.261804788;0.715570013;-0.227655861;1.12076983;1.15000009;4.56712481;-1.45301405;10;0.999944153;0.999943795;1.13215436;1.134341;0.999944039
28.808984;1.15000058;0.822904818;-0.26179341;0.715570178;-0.227645986;1.12077184;1.15000009;4.56712582;-1.45295109;10;0.999945114;0.999944805;1.13213737;1.134341;0.999945046
28.812984;1.15000056;0.822905247;-0.261747899;0.715570517;-0.227606484;1.12077885;1.15000005;4.56712787;-1.45269923;10;0.999944949;0.999944869;1.13206744;1.134341;0.999945068
28.844984;1.15000016;0.822909622;-0.261387855;0.715572816;-0.227293868;1.12083165;1.14999948;4.5671482;-1.45070269;10;0.999944579;0.999945433;1.13151655;1.134341;0.999945655
28.845984;1.15000016;0.822909821;-0.261376705;0.715572956;-0.227284167;1.12083267;1.14999949;4.5671492;-1.4506407;10;0.999945631;0.999946424;1.13149951;1.134341;0.999946651
28.880984;1.14999996;0.822914177;-0.260990919;0.7155766;-0.226948303;1.12089051;1.14999956;4.56716957;-1.44849565;10;0.999946152;0.999946151;1.13090598;1.134341;0.999946204
28.881984;1.14999997;0.822914354;-0.260979935;0.715576789;-0.226938754;1.12089149;1.14999953;4.56717053;-1.44843463;10;0.999947132;0.999947153;1.13088898;1.134341;0.999947198
28.890984;1.15000009;0.822915394;-0.260881747;0.715578064;-0.226853502;1.12090631;1.14999932;4.5671763;-1.44788955;10;0.999946947;0.999947195;1.13073789;1.134341;0.999947167
28.917984;1.1500003;0.822918076;-0.260589335;0.715580989;-0.226599769;1.12094945;1.14999941;4.56719226;-1.44627014;10;0.999946793;0.999946937;1.13028937;1.134341;0.999946898
28.918984;1.15000029;0.822918259;-0.260578679;0.715581133;-0.226590507;1.12095147;1.14999944;4.56719327;-1.44621112;10;0.999947787;0.999947904;1.13027336;1.134341;0.999947878
28.926984;1.15000028;0.822919153;-0.26049295;0.715581784;-0.226515972;1.12096364;1.14999968;4.56719836;-1.44573615;10;0.999947741;0.999947655;1.1301413;1.134341;0.999947723
28.930984;1.15000029;0.822919479;-0.260450244;0.715582048;-0.226478816;1.12097071;1.1499998;4.56720042;-1.44549921;10;0.999947727;0.999947537;1.13007533;1.134341;0.999947651
28.948984;1.14999999;0.822920978;-0.26025973;0.715583695;-0.226312764;1.12099886;1.15000011;4.56721193;-1.44444036;10;0.999947835;0.999947064;1.12978288;1.134341;0.999947597
28.955984;1.14999987;0.822921502;-0.260186312;0.715584187;-0.226248703;1.12100986;1.15000018;4.56721607;-1.44403233;10;0.999947844;0.999946964;1.12967014;1.134341;0.999947711
28.956984;1.14999986;0.822921658;-0.260175693;0.715584321;-0.226239436;1.12101086;1.15000019;4.56721708;-1.44397332;10;0.999948845;0.99994796;1.12965417;1.134341;0.999948735
28.993984;1.14999996;0.822925884;-0.259790702;0.7155871;-0.225904943;1.12106787;1.15000016;4.56723875;-1.441838;10;0.999949336;0.999948614;1.12906101;1.134341;0.999949479
28.994984;1.14999998;0.822926084;-0.259780397;0.715587261;-0.22589603;1.12106986;1.15000016;4.56723974;-1.44178099;10;0.999950335;0.999949628;1.12904601;1.134341;0.999950471
29.032984;1.15000009;0.822930349;-0.259393364;0.715591056;-0.225559091;1.12112713;1.15000025;4.56726219;-1.43963396;10;0.999950868;0.9999501;1.12844919;1.134341;0.999950785
29.033984;1.1500001;0.822930517;-0.259383285;0.715591222;-0.22555031;1.12112913;1.15000024;4.56726319;-1.43957798;10;0.999951876;0.999951078;1.12843419;1.134341;0.999951788
29.071984;1.14999996;0.822934514;-0.259004731;0.715594867;-0.22522134;1.1211848;1.14999978;4.56728581;-1.43747566;10;0.999951054;0.999950821;1.1278491;1.134341;0.999950979
29.072984;1.14999998;0.82293451;-0.258994819;0.715594851;-0.225212744;1.1211858;1.14999978;4.56728579;-1.43742063;10;0.999952026;0.999951831;1.1278341;1.134341;0.99995195
29.091984;1.15000034;0.822936175;-0.258808531;0.715596396;-0.225050832;1.12121364;1.14999973;4.56729678;-1.43638619;10;0.999951895;0.999951764;1.12754633;1.134341;0.999951706
29.111984;1.1500005;0.822938199;-0.258614579;0.715598603;-0.224881922;1.12124102;1.14999988;4.5673089;-1.43530916;10;0.999952147;0.999951889;1.12724734;1.134341;0.999951851
29.112984;1.1500005;0.822938382;-0.25860503;0.715598776;-0.224873606;1.12124299;1.14999988;4.56730988;-1.43525617;10;0.999953156;0.999952916;1.12723234;1.134341;0.999952866
29.117984;1.15000046;0.822938955;-0.258556725;0.715599323;-0.224831545;1.12124984;1.14999985;4.56731279;-1.43498822;10;0.999953192;0.999953065;1.12715729;1.134341;0.999952946
29.128984;1.15000031;0.822940128;-0.258451245;0.715600455;-0.224739764;1.12126562;1.14999974;4.56731862;-1.43440345;10;0.999953236;0.999953372;1.12699424;1.134341;0.999953022
29.152984;1.15;0.822942976;-0.258223181;0.715602701;-0.224542107;1.12129911;1.1499996;4.5673332;-1.43313872;10;0.999953013;0.999953591;1.12664217;1.134341;0.999952586
29.153984;1.15;0.822943177;-0.25821383;0.715602838;-0.22453397;1.12130115;1.14999958;4.56733423;-1.43308671;10;0.999954;0.999954587;1.12662715;1.134341;0.999953584
29.193984;1.15000001;0.82294722;-0.257840777;0.715605664;-0.224209559;1.12135671;1.14999992;4.56735681;-1.43101723;10;0.999953253;0.999954453;1.12604956;1.134341;0.999954051
29.194984;1.15;0.822947227;-0.257831592;0.715605655;-0.224201559;1.12135774;1.14999991;4.56735679;-1.43096624;10;0.999954246;0.999955435;1.12603556;1.134341;0.999955045
29.235984;1.14999995;0.82295114;-0.257458448;0.715609477;-0.223877088;1.12141404;1.14999992;4.56738109;-1.42889331;10;0.999954746;0.999954858;1.12545643;1.134341;0.999954928
29.236984;1.14999996;0.822951144;-0.257449415;0.715609501;-0.223869271;1.12141502;1.14999993;4.56738108;-1.42884331;10;0.999955745;0.999955848;1.12544242;1.134341;0.999955916
29.259984;1.15000031;0.82295388;-0.257243255;0.715612144;-0.223690167;1.12144527;1.15000025;4.5673939;-1.42770117;10;0.999955487;0.999955753;1.12512267;1.134341;0.999955829
29.278984;1.1500003;0.822955669;-0.257075578;0.715613742;-0.223543627;1.12147028;1.15000019;4.56740494;-1.42676907;10;0.999955562;0.999956032;1.12486242;1.134341;0.999956044
29.279984;1.1500003;0.822955839;-0.257066779;0.71561388;-0.223535934;1.12147228;1.15000017;4.56740594;-1.42672008;10;0.999956562;0.999957036;1.1248484;1.134341;0.999957047
29.292984;1.15000028;0.822957165;-0.256953237;0.71561491;-0.223436834;1.12148825;1.15000005;4.56741287;-1.42608838;10;0.999956538;0.999956954;1.12467116;1.134341;0.999957061
29.310984;1.15000023;0.822959089;-0.25679741;0.715616702;-0.223301314;1.12151194;1.15000016;4.56742273;-1.42522146;10;0.999956584;0.999957166;1.12442949;1.134341;0.999957017
29.321984;1.15000002;0.822959966;-0.25670303;0.715617789;-0.223219143;1.12152585;1.15000032;4.56742866;-1.42469628;10;0.999956723;0.999957388;1.1242819;1.134341;0.999957016
29.322984;1.15;0.822960122;-0.256694392;0.715617957;-0.223211615;1.12152685;1.15000034;4.56742966;-1.42464827;10;0.999957732;0.999958412;1.12426893;1.134341;0.999958019
