time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
29.365984;1.14999918;0.822964424;-0.256329758;0.715621503;-0.222895139;1.12158109;1.15000013;4.56745366;-1.42262571;10;0.999958003;0.999958228;1.12370223;1.134341;0.999958138
29.366984;1.14999919;0.822964422;-0.256321282;0.715621532;-0.222887776;1.12158205;1.15000011;4.56745365;-1.42257871;10;0.999959015;0.999959181;1.12368921;1.134341;0.99995914
29.410984;1.14999925;0.822969197;-0.255957213;0.715625252;-0.2225716;1.12163582;1.14999982;4.56747815;-1.42056169;10;0.999959263;0.999958901;1.12312342;1.134341;0.999959276
29.411984;1.14999927;0.822969396;-0.255948907;0.715625379;-0.222564396;1.12163684;1.14999983;4.56747912;-1.42051569;10;0.999960254;0.999959911;1.12311042;1.134341;0.999960285
29.431984;1.14999983;0.822971655;-0.255786523;0.715626642;-0.222423382;1.121661;1.15000002;4.56748983;-1.4196159;10;0.999959882;0.999959854;1.12285741;1.134341;0.999960492
29.456984;1.15000026;0.822973729;-0.255586882;0.715628737;-0.222249428;1.12169093;1.15000007;4.56750397;-1.41850616;10;0.999959654;0.999960059;1.12254546;1.134341;0.999960716
29.457984;1.15000027;0.822973714;-0.255578946;0.715628741;-0.222242541;1.12169192;1.15000006;4.56750397;-1.41846216;10;0.999960655;0.999961063;1.12253347;1.134341;0.999961712
29.469984;1.15000024;0.822974903;-0.255483775;0.715629784;-0.222159827;1.12170573;1.14999999;4.56751114;-1.41793396;10;0.99996072;0.999961124;1.12238552;1.134341;0.99996158
29.485984;1.15000004;0.822976434;-0.255358251;0.715631068;-0.22205076;1.12172465;1.14999992;4.56751943;-1.41723666;10;0.999960744;0.999961166;1.1221891;1.134341;0.99996142
29.503984;1.14999983;0.822978312;-0.25521855;0.715633151;-0.22192921;1.1217445;1.14999991;4.56752927;-1.41645982;10;0.999960941;0.999960992;1.12197;1.134341;0.999961167
29.504984;1.14999982;0.822978316;-0.255210823;0.715633198;-0.221922464;1.1217455;1.1499999;4.56752926;-1.41641683;10;0.999961947;0.999961974;1.12195801;1.134341;0.999962137
29.551984;1.14999956;0.822982662;-0.254852924;0.715637506;-0.221610956;1.12180041;1.14999963;4.56755424;-1.41442691;10;0.9999624;0.999962171;1.12139693;1.134341;0.999961896
29.552984;1.14999957;0.822982834;-0.254845534;0.715637641;-0.221604541;1.12180143;1.14999964;4.56755524;-1.41438591;10;0.999963407;0.999963183;1.12138594;1.134341;0.999962911
29.600984;1.15000009;0.822987536;-0.254488488;0.715640734;-0.221294248;1.12185358;1.15000005;4.56757972;-1.41241;10;0.999963604;0.999963238;1.12082811;1.134341;0.999962854
29.601984;1.15000011;0.822987744;-0.254481113;0.715640898;-0.221287813;1.12185457;1.15000006;4.56758072;-1.41236902;10;0.999964576;0.999964253;1.12081711;1.134341;0.999963848
29.604984;1.15000015;0.822987999;-0.254459341;0.715641072;-0.221268839;1.12185852;1.15000011;4.56758172;-1.41224807;10;0.999964476;0.999964297;1.12078207;1.134341;0.99996383
29.650984;1.14999991;0.82299267;-0.254127314;0.715645415;-0.220981082;1.12190684;1.15000032;4.56760611;-1.41040907;10;0.999963748;0.999964773;1.12026302;1.134341;0.999964344
29.651984;1.1499999;0.822992831;-0.254120306;0.715645582;-0.220974957;1.12190786;1.15000032;4.56760709;-1.41037007;10;0.999964735;0.999965765;1.12025206;1.134341;0.999965345
29.701984;1.15000002;0.822996706;-0.253771352;0.715649601;-0.220670357;1.12195982;1.14999931;4.56763281;-1.40842799;10;0.999964797;0.999964963;1.11970351;1.134341;0.99996522
29.702984;1.15000005;0.822996695;-0.253764526;0.715649607;-0.220664427;1.12196082;1.14999929;4.56763282;-1.40838997;10;0.999965821;0.999965964;1.11969249;1.134341;0.999966208
29.753984;1.15000026;0.823001746;-0.25341772;0.71565346;-0.220364115;1.12201198;1.14999944;4.5676592;-1.40646839;10;0.999966156;0.999966199;1.11914818;1.134341;0.999965388
29.754984;1.15000026;0.823001935;-0.253411025;0.715653603;-0.220358325;1.12201296;1.14999947;4.56766021;-1.40643138;10;0.999967143;0.999967212;1.11913815;1.134341;0.99996639
29.792984;1.1500001;0.823005325;-0.253159506;0.715656293;-0.220139426;1.1220503;1.14999996;4.56767941;-1.40503687;10;0.999967218;0.999967456;1.11874134;1.134341;0.999966615
29.807984;1.15000021;0.823006909;-0.253062251;0.715657694;-0.220054627;1.12206523;1.14999962;4.56768752;-1.40449538;10;0.999967396;0.999967519;1.11858871;1.134341;0.999966716
29.808984;1.15000021;0.823006909;-0.253055781;0.7156577;-0.220049004;1.12206521;1.14999961;4.56768753;-1.40445936;10;0.9999684;0.999968507;1.11857873;1.134341;0.999967723
29.838984;1.15000017;0.82300972;-0.252863498;0.715660063;-0.21988136;1.1220936;1.14999969;4.56770231;-1.40339044;10;0.999968414;0.99996818;1.11827491;1.134341;0.999967751
29.861984;1.14999954;0.82301183;-0.25271819;0.715661965;-0.219754816;1.12211576;1.14999974;4.56771397;-1.40258484;10;0.999968594;0.999968581;1.11804634;1.134341;0.999967776
29.862984;1.14999952;0.823011829;-0.252711858;0.715661969;-0.21974934;1.12211578;1.14999973;4.56771396;-1.40254986;10;0.999968594;0.999968592;1.11803634;1.134341;0.999967775
29.863984;1.14999951;0.823011828;-0.252705706;0.715661973;-0.219744021;1.12211681;1.14999973;4.56771396;-1.40251588;10;0.999969596;0.999969602;1.11802735;1.134341;0.999968774
29.918984;1.14999965;0.823015711;-0.252366306;0.715666487;-0.219449046;1.12216762;1.15000019;4.56774297;-1.40063385;10;0.999969493;0.999968961;1.11749265;1.134341;0.999969227
29.919984;1.14999964;0.823015704;-0.252360175;0.715666478;-0.219443723;1.12216762;1.15000021;4.56774296;-1.40059985;10;0.999970494;0.999969954;1.11748264;1.134341;0.999970226
29.972984;1.14999958;0.823020978;-0.252044038;0.71567015;-0.219169127;1.12221442;1.14999976;4.56776772;-1.39884631;10;0.999969743;0.999970742;1.11698186;1.134341;0.999970592
29.976984;1.14999962;0.823021415;-0.252020569;0.715670454;-0.219148756;1.12221843;1.14999982;4.56776977;-1.39871635;10;0.999969707;0.999970629;1.11694498;1.134341;0.999970512
29.977984;1.14999963;0.823021437;-0.252014613;0.715670455;-0.219143585;1.12221944;1.14999983;4.56776978;-1.39868336;10;0.999970704;0.999971596;1.11693601;1.134341;0.999971491
30.016984;1.15000015;0.82302523;-0.251789072;0.715673988;-0.218946783;1.12225297;1.14999994;4.56778937;-1.39743097;10;0.999970867;0.999971067;1.11657931;1.134341;0.999970779
30.036984;1.15000001;0.823026958;-0.25167548;0.715675878;-0.218847905;1.12226993;1.14999955;4.56779939;-1.39680099;10;0.999971059;0.999971068;1.11639895;1.134341;0.999970826
30.037984;1.14999998;0.823026965;-0.251669724;0.715675871;-0.218842904;1.12227092;1.14999953;4.56779936;-1.39676899;10;0.99997206;0.999972085;1.11638995;1.134341;0.999971836
30.097984;1.14999981;0.823031899;-0.251337583;0.715679941;-0.218554507;1.12232;1.14999993;4.56782682;-1.39492311;10;0.999972023;0.999972128;1.11586305;1.134341;0.999972207
30.148984;1.15;0.823036216;-0.251064145;0.715683665;-0.218316648;1.122361;1.15;4.567851;-1.393406;10;0.999973;0.999973;1.115429;1.134341;0.999973
30.160984;1.15;0.823037297;-0.251001081;0.715684606;-0.21826181;1.12237;1.15;4.567857;-1.393056;10;0.999973;0.999973;1.115329;1.134341;0.999973
30.198984;1.15;0.82304036;-0.250804324;0.71568727;-0.218090717;1.122399;1.15;4.567874;-1.391964;10;0.999974;0.999974;1.115017;1.134341;0.999974
30.226984;1.15;0.823042703;-0.250662342;0.715689307;-0.217967254;1.12242;1.15;4.567887;-1.391176;10;0.999974;0.999974;1.114791;1.134341;0.999974
30.232984;1.15;0.823043243;-0.250632252;0.715689777;-0.217941089;1.122425;1.15;4.56789;-1.391009;10;0.999975;0.999975;1.114743;1.134341;0.999975
30.293984;1.15;0.823048288;-0.250332072;0.715694164;-0.217680063;1.122469;1.15;4.567918;-1.389343;10;0.999975;0.999975;1.114265;1.134341;0.999975
30.295984;1.15;0.823048468;-0.250322523;0.71569432;-0.217671759;1.12247;1.15;4.567919;-1.38929;10;0.999976;0.999976;1.114249;1.134341;0.999976
30.344984;1.15;0.823052252;-0.25008973;0.715697611;-0.21746933;1.122505;1.15;4.56794;-1.387998;10;0.999976;0.999976;1.113878;1.134341;0.999976
30.363984;1.15;0.823053874;-0.250001261;0.715699021;-0.217392401;1.122518;1.15;4.567949;-1.387507;10;0.999976;0.999976;1.113737;1.134341;0.999976
30.378984;1.15;0.823055135;-0.249932252;0.715700118;-0.217332393;1.122528;1.15;4.567956;-1.387124;10;0.999977;0.999977;1.113627;1.134341;0.999977
30.383984;1.15;0.823055495;-0.249909369;0.715700431;-0.217312495;1.122532;1.15;4.567958;-1.386997;10;0.999977;0.999977;1.113591;1.134341;0.999977
30.436984;1.15;0.82305964;-0.249671351;0.715704034;-0.217105523;1.122567;1.15;4.567981;-1.385676;10;0.999977;0.999977;1.11321;1.134341;0.999977
30.511984;1.15;0.823065405;-0.249347568;0.715709048;-0.216823972;1.122615;1.15;4.568013;-1.383879;10;0.999978;0.999978;1.112693;1.134341;0.999978
30.518984;1.15;0.823065946;-0.249318198;0.715709518;-0.216798433;1.122619;1.15;4.568016;-1.383716;10;0.999979;0.999979;1.112645;1.134341;0.999979
30.576984;1.15;0.82307045;-0.249078919;0.715713435;-0.216590364;1.122655;1.15;4.568041;-1.382388;10;0.999979;0.999979;1.112262;1.134341;0.999979
30.590984;1.15;0.823071532;-0.249022523;0.715714375;-0.216541324;1.122663;1.15;4.568047;-1.382075;10;0.999979;0.999979;1.112172;1.134341;0.999979
30.606984;1.15;0.823072793;-0.248958739;0.715715472;-0.21648586;1.122673;1.15;4.568054;-1.381721;10;0.99998;0.99998;1.112069;1.134341;0.99998
30.672984;1.15;0.823077658;-0.248701802;0.715719702;-0.216262436;1.122711;1.15;4.568081;-1.380295;10;0.99998;0.99998;1.111657;1.134341;0.99998
30.691984;1.15;0.823079099;-0.24862991;0.715720956;-0.216199922;1.122721;1.15;4.568089;-1.379896;10;0.999981;0.999981;1.111541;1.134341;0.999981
30.758984;1.15;0.823084144;-0.248382883;0.715725343;-0.215985116;1.122758;1.15;4.568117;-1.378525;10;0.999981;0.999981;1.111144;1.134341;0.999981
30.781984;1.15;0.823085766;-0.24830036;0.715726753;-0.215913357;1.12277;1.15;4.568126;-1.378067;10;0.999982;0.999982;1.111012;1.134341;0.999982
30.848984;1.15;0.823090631;-0.248067207;0.715730983;-0.215710615;1.122805;1.15;4.568153;-1.376773;10;0.999982;0.999982;1.110636;1.134341;0.999982
30.871984;1.15;0.823092252;-0.247989369;0.715732393;-0.21564293;1.122816;1.15;4.568162;-1.376341;10;0.999983;0.999983;1.11051;1.134341;0.999983
30.943984;1.15;0.823097477;-0.247752973;0.715736937;-0.215437368;1.122851;1.15;4.568191;-1.375029;10;0.999983;0.999983;1.110129;1.134341;0.999983
30.993984;1.15;0.823100901;-0.247594955;0.715739914;-0.215299961;1.122875;1.15;4.56821;-1.374152;10;0.999984;0.999984;1.109874;1.134341;0.999984
30.997984;1.15;0.823101261;-0.247582703;0.715740227;-0.215289307;1.122877;1.15;4.568212;-1.374084;10;0.999984;0.999984;1.109854;1.134341;0.999984
31.043984;1.15;0.823104324;-0.247442162;0.715742891;-0.215167098;1.122897;1.15;4.568229;-1.373304;10;0.999984;0.999984;1.109627;1.134341;0.999984
31.058984;1.15;0.823105405;-0.247397297;0.715743831;-0.215128085;1.122904;1.15;4.568235;-1.373055;10;0.999985;0.999985;1.109554;1.134341;0.999985
31.149984;1.15;0.823111712;-0.247133874;0.715749315;-0.214899021;1.122943;1.15;4.56827;-1.371593;10;0.999985;0.999985;1.109128;1.134341;0.999985
31.150984;1.15;0.823111712;-0.247130991;0.715749315;-0.214896514;1.122943;1.15;4.56827;-1.371577;10;0.999986;0.999986;1.109123;1.134341;0.999986
31.262984;1.15;0.823119099;-0.246827387;0.715755738;-0.214632511;1.122989;1.15;4.568311;-1.369892;10;0.999986;0.999986;1.108631;1.134341;0.999986
31.384984;1.15;0.823127207;-0.246520901;0.715762789;-0.214366001;1.123034;1.15;4.568356;-1.368191;10;0.999987;0.999987;1.108134;1.134341;0.999987
31.385984;1.15;0.823127207;-0.246518378;0.715762789;-0.214363807;1.123034;1.15;4.568356;-1.368177;10;0.999988;0.999988;1.10813;1.134341;0.999988
31.441984;1.15;0.823130811;-0.246385586;0.715765922;-0.214248335;1.123054;1.15;4.568376;-1.36744;10;0.999988;0.999988;1.107914;1.134341;0.999988
31.454984;1.15;0.823131532;-0.246355495;0.715766549;-0.21422217;1.123059;1.15;4.56838;-1.367273;10;0.999988;0.999988;1.107865;1.134341;0.999988
31.467984;1.15;0.823132432;-0.246325586;0.715767333;-0.214196161;1.123063;1.15;4.568385;-1.367107;10;0.999988;0.999988;1.107816;1.134341;0.999988
31.515984;1.15;0.823135495;-0.246217477;0.715769996;-0.214102154;1.123079;1.15;4.568402;-1.366507;10;0.999988;0.999988;1.10764;1.134341;0.999988
31.613984;1.15;0.823141622;-0.246006847;0.715775323;-0.213918997;1.12311;1.15;4.568436;-1.365338;10;0.999989;0.999989;1.107297;1.134341;0.999989
31.657984;1.15;0.823144144;-0.245916396;0.715777517;-0.213840345;1.123124;1.15;4.56845;-1.364836;10;0.999989;0.999989;1.10715;1.134341;0.999989
31.667984;1.15;0.823144865;-0.245896216;0.715778143;-0.213822797;1.123127;1.15;4.568454;-1.364724;10;0.99999;0.99999;1.107117;1.134341;0.99999
31.813984;1.15;0.823153514;-0.245616216;0.715785664;-0.213579318;1.123168;1.15;4.568502;-1.36317;10;0.99999;0.99999;1.106661;1.134341;0.99999
31.888984;1.15;0.823158018;-0.245482162;0.715789581;-0.21346275;1.123188;1.15;4.568527;-1.362426;10;0.999991;0.999991;1.106442;1.134341;0.999991
31.905984;1.15;0.823158919;-0.245452793;0.715790364;-0.213437211;1.123193;1.15;4.568532;-1.362263;10;0.999991;0.999991;1.106394;1.134341;0.999991
31.933984;1.15;0.823160541;-0.245404865;0.715791774;-0.213395535;1.1232;1.15;4.568541;-1.361997;10;0.999991;0.999991;1.106316;1.134341;0.999991
31.987984;1.15;0.823163784;-0.245315135;0.715794595;-0.213317509;1.123213;1.15;4.568559;-1.361499;10;0.999991;0.999991;1.10617;1.134341;0.999991
32.118984;1.15;0.823171171;-0.24510973;0.715801018;-0.213138895;1.123243;1.15;4.5686;-1.360359;10;0.999992;0.999992;1.105834;1.134341;0.999992
32.182984;1.15;0.823174595;-0.245015495;0.715803995;-0.213056953;1.123258;1.15;4.568619;-1.359836;10;0.999992;0.999992;1.105681;1.134341;0.999992
32.361984;1.15;0.823184324;-0.244771351;0.715812456;-0.212844653;1.123294;1.15;4.568673;-1.358481;10;0.999993;0.999993;1.105282;1.134341;0.999993
32.405984;1.15;0.823186667;-0.244715495;0.715814493;-0.212796083;1.123302;1.15;4.568686;-1.358171;10;0.999993;0.999993;1.105191;1.134341;0.999993
32.486984;1.15;0.823190991;-0.244616396;0.715818253;-0.21270991;1.123317;1.15;4.56871;-1.357621;10;0.999994;0.999994;1.10503;1.134341;0.999994
32.490984;1.15;0.823191171;-0.244611712;0.71581841;-0.212705836;1.123318;1.15;4.568711;-1.357595;10;0.999994;0.999994;1.105022;1.134341;0.999994
32.608984;1.15;0.823197297;-0.244476577;0.715823737;-0.212588327;1.123338;1.15;4.568745;-1.356845;10;0.999994;0.999994;1.104802;1.134341;0.999994
32.669984;1.15;0.82320036;-0.244410631;0.7158264;-0.212530983;1.123347;1.15;4.568762;-1.356479;10;0.999994;0.999994;1.104695;1.134341;0.999994
32.670984;1.15;0.82320036;-0.24440955;0.7158264;-0.212530043;1.123348;1.15;4.568762;-1.356473;10;0.999995;0.999995;1.104693;1.134341;0.999995
32.886984;1.15;0.823211171;-0.244194414;0.715835801;-0.212342969;1.12338;1.15;4.568822;-1.355279;10;0.999995;0.999995;1.104344;1.134341;0.999995
32.993984;1.15;0.823216216;-0.244097838;0.715840188;-0.212258989;1.123394;1.15;4.56885;-1.354743;10;0.999995;0.999995;1.104188;1.134341;0.999995
33.112984;1.15;0.823221982;-0.243997297;0.715845202;-0.212171563;1.123409;1.15;4.568882;-1.354185;10;0.999996;0.999996;1.104026;1.134341;0.999996
33.125984;1.15;0.823222523;-0.243986847;0.715845672;-0.212162476;1.123411;1.15;4.568885;-1.354127;10;0.999996;0.999996;1.104009;1.134341;0.999996
33.142984;1.15;0.823223423;-0.243973153;0.715846455;-0.212150568;1.123413;1.15;4.56889;-1.354051;10;0.999996;0.999996;1.103987;1.134341;0.999996
33.413984;1.15;0.823235676;-0.243771712;0.715857109;-0.211975401;1.123443;1.15;4.568958;-1.352933;10;0.999996;0.999996;1.103664;1.134341;0.999996
33.459984;1.15;0.823237838;-0.24374036;0.715858989;-0.211948139;1.123447;1.15;4.56897;-1.352759;10;0.999997;0.999997;1.103614;1.134341;0.999997
33.485984;1.15;0.823238919;-0.243723063;0.715859929;-0.211933098;1.12345;1.15;4.568976;-1.352663;10;0.999997;0.999997;1.103586;1.134341;0.999997
33.860984;1.15;0.823254955;-0.243497477;0.715873874;-0.211736937;1.123484;1.15;4.569065;-1.351411;10;0.999997;0.999997;1.10323;1.134341;0.999997
33.867984;1.15;0.823255315;-0.243493514;0.715874187;-0.21173349;1.123484;1.15;4.569067;-1.351389;10;0.999997;0.999997;1.103224;1.134341;0.999997
34.025984;1.15;0.823261802;-0.243410811;0.715879828;-0.211661575;1.123496;1.15;4.569103;-1.35093;10;0.999997;0.999997;1.103095;1.134341;0.999997
34.191984;1.15;0.823268468;-0.24333009;0.715885625;-0.211591383;1.123509;1.15;4.56914;-1.350482;10;0.999998;0.999998;1.102969;1.134341;0.999998
34.842984;1.15;0.823293153;-0.243062883;0.71590709;-0.211359029;1.123549;1.15;4.569277;-1.348999;10;0.999998;0.999998;1.102564;1.134341;0.999998
34.933984;1.15;0.823296396;-0.24303045;0.71590991;-0.211330826;1.123553;1.15;4.569295;-1.348819;10;0.999998;0.999998;1.102516;1.134341;0.999998
35.188984;1.15;0.823305405;-0.242945045;0.715917744;-0.211256561;1.123566;1.15;4.569345;-1.348345;10;0.999998;0.999998;1.10239;1.134341;0.999998
35.197984;1.15;0.823305766;-0.242942162;0.715918057;-0.211254054;1.123567;1.15;4.569347;-1.348329;10;0.999999;0.999999;1.102385;1.134341;0.999999
36.061984;1.15;0.823334054;-0.242696396;0.715942656;-0.211040345;1.123604;1.15;4.569504;-1.346965;10;0.999999;0.999999;1.102032;1.134341;0.999999
36.331984;1.15;0.823342342;-0.24263009;0.715949863;-0.210982687;1.123613;1.15;4.56955;-1.346597;10;0.999999;0.999999;1.101939;1.134341;0.999999
36.468984;1.15;0.823346306;-0.242598198;0.71595331;-0.210954955;1.123618;1.15;4.569572;-1.34642;10;0.999999;0.999999;1.101894;1.134341;0.999999
37.035984;1.15;0.823362703;-0.242475495;0.715967568;-0.210848257;1.123637;1.15;4.569663;-1.345739;10;0.999999;0.999999;1.101724;1.134341;0.999999
37.048984;1.15;0.823363063;-0.242472793;0.715967881;-0.210845907;1.123637;1.15;4.569665;-1.345724;10;0.999999;0.999999;1.101721;1.134341;0.999999
37.795984;1.15;0.823382883;-0.242333333;0.715985116;-0.210724638;1.123658;1.15;4.569775;-1.34495;10;0.999999;0.999999;1.101529;1.134341;0.999999
38.055984;1.15;0.823389369;-0.24228991;0.715990756;-0.210686878;1.123665;1.15;4.569811;-1.344709;10;0.999999;0.999999;1.101469;1.134341;0.999999
38.074984;1.15;0.82338973;-0.242286847;0.715991069;-0.210684215;1.123665;1.15;4.569813;-1.344692;10;0.999999;0.999999;1.101465;1.134341;0.999999
38.099984;1.15;0.82339045;-0.242282883;0.715991696;-0.210680768;1.123666;1.15;4.569817;-1.34467;10;0.999999;0.999999;1.101459;1.134341;0.999999
39.221984;1.15;0.823416396;-0.242125766;0.716014258;-0.210544144;1.12369;1.15;4.569961;-1.343798;10;0.999999;0.999999;1.101244;1.134341;0.999999
39.420984;1.15;0.823420721;-0.242102342;0.716018018;-0.210523776;1.123693;1.15;4.569985;-1.343668;10;0.999999;0.999999;1.101212;1.134341;0.999999
39.898984;1.15;0.823430631;-0.242051171;0.716026635;-0.210479279;1.123701;1.15;4.57004;-1.343384;10;1;1;1.101141;1.134341;1
39.938984;1.15;0.823431351;-0.242047027;0.716027262;-0.210475676;1.123701;1.15;4.570044;-1.343361;10;1;1;1.101136;1.134341;1
39.982984;1.15;0.823432252;-0.242042703;0.716028045;-0.210471915;1.123702;1.15;4.570049;-1.343337;10;1;1;1.10113;1.134341;1
41.597984;1.15;0.823462162;-0.241919279;0.716054054;-0.210364591;1.123721;1.15;4.570215;-1.342652;10;1;1;1.10096;1.134341;1
42.181984;1.15;0.823471712;-0.241888829;0.716062358;-0.210338112;1.123726;1.15;4.570268;-1.342483;10;1;1;1.100919;1.134341;1
42.232984;1.15;0.823472613;-0.241886486;0.716063141;-0.210336075;1.123726;1.15;4.570273;-1.34247;10;1;1;1.100916;1.134341;1
42.300984;1.15;0.823473694;-0.241883423;0.716064081;-0.210333412;1.123726;1.15;4.570279;-1.342453;10;1;1;1.100912;1.134341;1
42.683984;1.15;0.82347964;-0.241867568;0.716069252;-0.210319624;1.123729;1.15;4.570312;-1.342365;10;1;1;1.10089;1.134341;1
43.153984;1.15;0.823486486;-0.241851171;0.716075206;-0.210305366;1.123732;1.15;4.57035;-1.342274;10;1;1;1.100868;1.134341;1
43.335984;1.15;0.823489189;-0.241845405;0.716077556;-0.210300353;1.123732;1.15;4.570365;-1.342242;10;1;1;1.10086;1.134341;1
43.657984;1.15;0.823493514;-0.241836577;0.716081316;-0.210292675;1.123734;1.15;4.570389;-1.342193;10;1;1;1.100848;1.134341;1
44.974984;1.15;0.82351045;-0.24181045;0.716096044;-0.210269957;1.123738;1.15;4.570483;-1.342048;10;1;1;1.100815;1.134341;1
45.210984;1.15;0.823513333;-0.241807207;0.716098551;-0.210267137;1.123739;1.15;4.570499;-1.34203;10;1;1;1.100811;1.134341;1
49.989990;1.15;0.823557477;-0.241784324;0.716136937;-0.210247239;1.123743;1.15;4.570744;-1.341903;10;1;1;1.10079;1.134341;1
49.989991;1.150053;0.823594054;-0.241913333;0.716135738;-0.210349726;1.123778;1.150053;4.570947;-1.342619;10;1;1;1.100794;1.134341;1
49.991196;1.143688;0.81922;-0.226524144;0.716296752;-0.198064633;1.119544;1.143688;4.546671;-1.257209;10;1;1;1.100734;1.134341;1
49.991708;1.140986;0.817370991;-0.22006973;0.716372498;-0.192876801;1.117742;1.140986;4.536409;-1.221387;10;1.000001;1.000001;1.10071;1.134341;1.000001
49.992630;1.136121;0.814054955;-0.208569009;0.716521352;-0.183579926;1.114492;1.136121;4.518005;-1.157558;10;1.000001;1.000001;1.100665;1.134341;1.000001
49.994012;1.128825;0.80911027;-0.191596757;0.716772104;-0.169731142;1.109601;1.128825;4.490562;-1.063362;10;1.000003;1.000003;1.100598;1.134341;1.000003
49.994934;1.123961;0.805833694;-0.180464865;0.716958768;-0.160561501;1.106331;1.123961;4.472377;-1.00158;10;1.000005;1.000005;1.100553;1.134341;1.000005
49.995394;1.121529;0.804201261;-0.174952793;0.717057928;-0.15599489;1.104692;1.121529;4.463317;-0.970988;10;1.000006;1.000006;1.10053;1.134341;1.000006
49.995855;1.119097;0.802572973;-0.169476757;0.717161223;-0.151440632;1.103052;1.119097;4.45428;-0.940596;10;1.000007;1.000007;1.100507;1.134341;1.000007
49.996777;1.114233;0.799328649;-0.158630631;0.717380161;-0.142367557;1.099766;1.114233;4.436274;-0.8804;10;1.000009;1.000009;1.100461;1.134341;1.000009
49.998159;1.106937;0.794492793;-0.142623604;0.717739847;-0.128845276;1.094823;1.106937;4.409435;-0.791561;10;1.000013;1.000013;1.100392;1.134341;1.000013
49.999081;1.102073;0.79128991;-0.132124505;0.718001357;-0.119887253;1.091519;1.102073;4.391659;-0.733291;10;1.000017;1.000017;1.100345;1.134341;1.000017
50.000118;1.096599;0.787705405;-0.12047027;0.718316728;-0.109858089;1.087792;1.096599;4.371765;-0.66861;10;1.00002;1.00002;1.100293;1.134341;1.00002
50.000246;1.095924;0.787264685;-0.119043784;0.718357007;-0.108624123;1.087332;1.095924;4.369319;-0.660693;10;1.000021;1.000021;1.100287;1.134341;1.000021
50.001014;1.09187;0.784626667;-0.110538919;0.718608137;-0.101238168;1.084566;1.09187;4.354678;-0.613491;10;1.000024;1.000024;1.100249;1.134341;1.000024
50.001526;1.089168;0.782874595;-0.10492;0.718782221;-0.09633041;1.082719;1.089168;4.344954;-0.582306;10;1.000027;1.000027;1.100223;1.134341;1.000027
50.002526;1.08389;0.779468649;-0.0940616216;0.719139995;-0.0867815199;1.079107;1.08389;4.326051;-0.522042;10;1.000031;1.000031;1.100174;1.134341;1.000031
50.003526;1.078612;0.776083784;-0.0833553153;0.719520814;-0.0772801668;1.075488;1.078612;4.307265;-0.462622;10;1.000036;1.000036;1.100125;1.134341;1.000036
50.004526;1.073335;0.77272036;-0.0727990991;0.719924684;-0.0678251423;1.071861;1.073335;4.288598;-0.404035;10;1.000042;1.000042;1.100076;1.134341;1.000042
50.006526;1.062779;0.766058739;-0.0521293694;0.720807185;-0.0490500559;1.064587;1.062779;4.251626;-0.289318;10;1.000054;1.000054;1.099981;1.134341;1.000054
50.007526;1.057501;0.762761261;-0.0420118919;0.721286563;-0.0397275198;1.060941;1.057501;4.233325;-0.233166;10;1.000061;1.000061;1.099934;1.134341;1.000061
50.008526;1.052223;0.759486126;-0.0320371171;0.721791983;-0.0304470793;1.057288;1.052223;4.215148;-0.177806;10;1.000068;1.000068;1.099889;1.134341;1.000068
50.009426;1.047473;0.756558198;-0.0231801802;0.72226988;-0.0221296207;1.053995;1.047473;4.198898;-0.12865;10;1.000074;1.000074;1.099848;1.134341;1.000074
50.010000;1.044444;0.75470036;-0.0175904505;0.722585759;-0.0168419278;1.051892;1.044444;4.188587;-0.097627;10;1.000078;1.000078;1.099823;1.134341;1.000078
50.015920;1.044444;0.757628288;-0.0233491892;0.725389095;-0.0223556162;1.051023;1.044444;4.204837;-0.129588;10;1.000123;1.000123;1.099936;1.134341;1.000123
50.020768;1.044444;0.760307387;-0.0274201802;0.727954191;-0.0262533752;1.050424;1.044444;4.219706;-0.152182;10;1.000158;1.000158;1.100085;1.134341;1.000158
50.025268;1.044444;0.762868108;-0.0308068468;0.730405946;-0.0294959297;1.049933;1.044444;4.233918;-0.170978;10;1.000189;1.000189;1.100269;1.134341;1.000189
50.030668;1.044444;0.766017477;-0.0344441441;0.733421301;-0.0329784499;1.049416;1.044444;4.251397;-0.191165;10;1.000225;1.000225;1.100546;1.134341;1.000225
50.035168;1.044444;0.768700721;-0.0371663063;0.735990365;-0.0355847765;1.049036;1.044444;4.266289;-0.206273;10;1.000253;1.000253;1.100821;1.134341;1.000253
50.041468;1.044444;0.772539459;-0.0405742342;0.739665755;-0.0388476876;1.048573;1.044444;4.287594;-0.225187;10;1.00029;1.00029;1.101271;1.134341;1.00029
50.045068;1.044444;0.774772432;-0.0423383784;0.741803708;-0.0405367625;1.048339;1.044444;4.299987;-0.234978;10;1.00031;1.00031;1.101559;1.134341;1.00031
50.050468;1.044444;0.77817027;-0.0447691892;0.745056959;-0.0428641355;1.048025;1.044444;4.318845;-0.248469;10;1.000338;1.000338;1.102033;1.134341;1.000338
50.055168;1.044444;0.781170631;-0.0467009009;0.747929645;-0.0447136475;1.047783;1.044444;4.335497;-0.25919;10;1.000361;1.000361;1.102483;1.134341;1.000361
50.060168;1.044444;0.784401081;-0.0485933333;0.751022631;-0.0465255517;1.047553;1.044444;4.353426;-0.269693;10;1.000384;1.000384;1.102997;1.134341;1.000384
50.066168;1.044444;0.788323423;-0.0506740541;0.754778067;-0.048517732;1.047309;1.044444;4.375195;-0.281241;10;1.000409;1.000409;1.103657;1.134341;1.000409
50.070168;1.044444;0.790961802;-0.0519610811;0.757304175;-0.0497499924;1.047163;1.044444;4.389838;-0.288384;10;1.000424;1.000424;1.104123;1.134341;1.000424
50.076168;1.044444;0.794948108;-0.0537621622;0.761120853;-0.0514744325;1.046967;1.044444;4.411962;-0.29838;10;1.000444;1.000444;1.104854;1.134341;1.000444
50.077168;1.044444;0.795615315;-0.0540488288;0.761759669;-0.0517489007;1.046937;1.044444;4.415665;-0.299971;10;1.000447;1.000447;1.104979;1.134341;1.000447
50.082168;1.044444;0.798961081;-0.0554291892;0.764963063;-0.0530705229;1.046794;1.044444;4.434234;-0.307632;10;1.000462;1.000462;1.10562;1.134341;1.000462
50.085168;1.044444;0.800974775;-0.0562185586;0.766891068;-0.0538263024;1.046715;1.044444;4.44541;-0.312013;10;1.00047;1.00047;1.106015;1.134341;1.00047
50.092168;1.044444;0.805684685;-0.0579609009;0.771400558;-0.0554945032;1.046548;1.044444;4.47155;-0.321683;10;1.000485;1.000485;1.106963;1.134341;1.000485
50.095168;1.044444;0.807705405;-0.058669009;0.773335292;-0.0561724793;1.046482;1.044444;4.482765;-0.325613;10;1.000491;1.000491;1.107379;1.134341;1.000491
50.100168;1.044444;0.811072252;-0.0598036036;0.77655887;-0.0572587938;1.046381;1.044444;4.501451;-0.33191;10;1.000498;1.000498;1.108083;1.134341;1.000498
50.102168;1.044444;0.812417658;-0.0602425225;0.777847025;-0.0576790355;1.046343;1.044444;4.508918;-0.334346;10;1.000501;1.000501;1.108368;1.134341;1.000501
50.108168;1.044444;0.816445405;-0.0615124324;0.78170338;-0.0588949072;1.046237;1.044444;4.531272;-0.341394;10;1.000507;1.000507;1.109231;1.134341;1.000507
50.110168;1.044444;0.817783964;-0.0619209009;0.78298498;-0.0592859942;1.046204;1.044444;4.538701;-0.343661;10;1.000508;1.000508;1.109521;1.134341;1.000508
50.117168;1.044444;0.822447748;-0.0632978378;0.787450306;-0.0606043386;1.046097;1.044444;4.564585;-0.351303;10;1.00051;1.00051;1.110541;1.134341;1.00051
50.121168;1.044444;0.825094054;-0.0640497297;0.789984005;-0.0613242354;1.046041;1.044444;4.579272;-0.355476;10;1.00051;1.00051;1.111125;1.134341;1.00051
50.125168;1.044444;0.827723784;-0.0647778378;0.792501832;-0.0620213605;1.045989;1.044444;4.593867;-0.359517;10;1.000508;1.000508;1.111708;1.134341;1.000508
50.131168;1.044444;0.831631712;-0.065827027;0.796243467;-0.0630259038;1.045917;1.044444;4.615556;-0.36534;10;1.000504;1.000504;1.112579;1.134341;1.000504
50.135168;1.044444;0.834209189;-0.0664989189;0.798711266;-0.0636692048;1.045873;1.044444;4.629861;-0.369069;10;1.000499;1.000499;1.113154;1.134341;1.000499
50.140168;1.044444;0.837395676;-0.0673084685;0.801762158;-0.0644443057;1.045823;1.044444;4.647546;-0.373562;10;1.000492;1.000492;1.113865;1.134341;1.000492
50.147168;1.044444;0.841782883;-0.0683864865;0.805962678;-0.0654764511;1.045759;1.044444;4.671895;-0.379545;10;1.000479;1.000479;1.11484;1.134341;1.000479
50.150168;1.044444;0.843633874;-0.0688288288;0.807734904;-0.0658999705;1.045735;1.044444;4.682168;-0.382;10;1.000472;1.000472;1.115248;1.134341;1.000472
50.156168;1.044444;0.847278739;-0.0696776577;0.81122467;-0.0667126793;1.045691;1.044444;4.702397;-0.386711;10;1.000457;1.000457;1.116047;1.134341;1.000457
50.160168;1.044444;0.849663423;-0.0702171171;0.813507879;-0.0672291833;1.045664;1.044444;4.715632;-0.389705;10;1.000446;1.000446;1.116564;1.134341;1.000446
50.166168;1.044444;0.853167027;-0.0709854054;0.816862395;-0.0679647788;1.04563;1.044444;4.735077;-0.393969;10;1.000427;1.000427;1.117312;1.134341;1.000427
50.170168;1.044444;0.855450991;-0.0714702703;0.81904917;-0.0684290113;1.04561;1.044444;4.747753;-0.39666;10;1.000413;1.000413;1.11779;1.134341;1.000413
50.175168;1.044444;0.858244144;-0.0720443243;0.821723466;-0.0689786377;1.04559;1.044444;4.763255;-0.399846;10;1.000394;1.000394;1.118364;1.134341;1.000394
50.181168;1.044444;0.861500541;-0.0726855856;0.824841294;-0.0695926116;1.04557;1.044444;4.781328;-0.403405;10;1.000369;1.000369;1.119013;1.134341;1.000369
50.185168;1.044444;0.863610631;-0.0730832432;0.826861594;-0.0699733478;1.045561;1.044444;4.793039;-0.405612;10;1.000351;1.000351;1.11942;1.134341;1.000351
50.190168;1.044444;0.866176757;-0.0735459459;0.829318524;-0.0704163612;1.045553;1.044444;4.807281;-0.40818;10;1.000327;1.000327;1.119898;1.134341;1.000327
50.196168;1.044444;0.869146847;-0.0740491892;0.832162229;-0.07089819;1.045549;1.044444;4.823765;-0.410973;10;1.000297;1.000297;1.120424;1.134341;1.000297
50.200168;1.044444;0.871058018;-0.0743522523;0.833992074;-0.0711883569;1.04555;1.044444;4.834372;-0.412655;10;1.000276;1.000276;1.120743;1.134341;1.000276
50.205168;1.044444;0.873367027;-0.0746935135;0.836202829;-0.0715150966;1.045555;1.044444;4.847187;-0.414549;10;1.000248;1.000248;1.121106;1.134341;1.000248
50.211168;1.044444;0.876016216;-0.0750464865;0.838739287;-0.0718530496;1.045568;1.044444;4.86189;-0.416508;10;1.000213;1.000213;1.121485;1.134341;1.000213
50.215168;1.044444;0.877706486;-0.0752464865;0.840357632;-0.072044539;1.04558;1.044444;4.871271;-0.417618;10;1.000189;1.000189;1.121702;1.134341;1.000189
50.220168;1.044444;0.879731532;-0.075456036;0.842296506;-0.0722451716;1.0456;1.044444;4.88251;-0.418781;10;1.000158;1.000158;1.121932;1.134341;1.000158
50.225168;1.044444;0.881656937;-0.0756192793;0.84413998;-0.0724014684;1.045625;1.044444;4.893196;-0.419687;10;1.000125;1.000125;1.122114;1.134341;1.000125
50.230168;1.044444;0.88348036;-0.0757353153;0.845885811;-0.0725125668;1.045654;1.044444;4.903316;-0.420331;10;1.000092;1.000092;1.122246;1.134341;1.000092
50.235168;1.044444;0.885199459;-0.0758030631;0.847531758;-0.0725774317;1.045689;1.044444;4.912857;-0.420707;10;1.000057;1.000057;1.122327;1.134341;1.000057
50.241168;1.044444;0.887121982;-0.0758192793;0.849372472;-0.0725929579;1.045738;1.044444;4.923527;-0.420797;10;1.000015;1.000015;1.122355;1.134341;1.000015
50.245168;1.044444;0.888317117;-0.0757900901;0.850516751;-0.0725650108;1.045774;1.044444;4.93016;-0.420635;10;0.999985;0.999985;1.12233;1.134341;0.999985
50.250168;1.044444;0.889712252;-0.0757073874;0.851852519;-0.0724858273;1.045825;1.044444;4.937903;-0.420176;10;0.999948;0.999948;1.122249;1.134341;0.999948
50.255168;1.044444;0.890995856;-0.0755731532;0.853081502;-0.0723573051;1.045881;1.044444;4.945027;-0.419431;10;0.99991;0.99991;1.122112;1.134341;0.99991
50.260168;1.044444;0.892167027;-0.0753866667;0.854202836;-0.0721787541;1.045943;1.044444;4.951527;-0.418396;10;0.999872;0.999872;1.121917;1.134341;0.999872
50.265168;1.044444;0.893224505;-0.075147027;0.855215315;-0.0719493118;1.04601;1.044444;4.957396;-0.417066;10;0.999833;0.999833;1.121664;1.134341;0.999833
50.270168;1.044444;0.894167027;-0.0748538739;0.856117731;-0.0716686331;1.046083;1.044444;4.962627;-0.415439;10;0.999793;0.999793;1.121351;1.134341;0.999793
50.275168;1.044444;0.894993874;-0.0745068468;0.856909393;-0.0713363731;1.046161;1.044444;4.967216;-0.413513;10;0.999753;0.999753;1.120978;1.134341;0.999753
50.280168;1.044444;0.895704505;-0.0741055856;0.857589784;-0.0709521866;1.046245;1.044444;4.97116;-0.411286;10;0.999712;0.999712;1.120544;1.134341;0.999712
50.287168;1.044444;0.896503063;-0.0734522523;0.858354362;-0.0703266544;1.046373;1.044444;4.975592;-0.40766;10;0.999655;0.999655;1.119833;1.134341;0.999655
50.290168;1.044444;0.896774955;-0.0731396396;0.858614684;-0.0700273443;1.046431;1.044444;4.977101;-0.405925;10;0.99963;0.99963;1.119491;1.134341;0.99963
50.295168;1.044444;0.897134414;-0.0725745946;0.858958847;-0.0694863435;1.046532;1.044444;4.979096;-0.402789;10;0.999588;0.999588;1.118871;1.134341;0.999588
50.300168;1.044444;0.897376577;-0.071954955;0.859190705;-0.0688930713;1.046639;1.044444;4.98044;-0.39935;10;0.999547;0.999547;1.118188;1.134341;0.999547
50.306168;1.044444;0.897512793;-0.0711398198;0.859321125;-0.0681126224;1.046774;1.044444;4.981196;-0.394826;10;0.999497;0.999497;1.117285;1.134341;0.999497
50.310168;1.044444;0.89751027;-0.070552973;0.85931871;-0.0675507475;1.04687;1.044444;4.981182;-0.391569;10;0.999463;0.999463;1.116633;1.134341;0.999463
50.315168;1.044444;0.897402523;-0.069770991;0.859215547;-0.0668020411;1.046993;1.044444;4.980584;-0.387229;10;0.999421;0.999421;1.115762;1.134341;0.999421
50.321168;1.044444;0.897121081;-0.0687623423;0.858946081;-0.0658363132;1.047149;1.044444;4.979022;-0.381631;10;0.999372;0.999372;1.114632;1.134341;0.999372
50.325168;1.044444;0.896841802;-0.0680477477;0.858678686;-0.0651521266;1.047257;1.044444;4.977472;-0.377665;10;0.999338;0.999338;1.113829;1.134341;0.999338
50.330168;1.044444;0.896390631;-0.0671075676;0.858246714;-0.0642519537;1.047398;1.044444;4.974968;-0.372447;10;0.999297;0.999297;1.11277;1.134341;0.999297
50.336168;1.044444;0.895700901;-0.0659115315;0.857586334;-0.0631068124;1.047573;1.044444;4.97114;-0.365809;10;0.999248;0.999248;1.111416;1.134341;0.999248
50.340168;1.044444;0.895152432;-0.0650738739;0.857061204;-0.0623047994;1.047694;1.044444;4.968096;-0.36116;10;0.999216;0.999216;1.110464;1.134341;0.999216
50.345168;1.044444;0.894368649;-0.0639823423;0.856310773;-0.0612597155;1.04785;1.044444;4.963746;-0.355102;10;0.999176;0.999176;1.10922;1.134341;0.999176
50.351168;1.044444;0.893285766;-0.0626084685;0.855273969;-0.0599443038;1.048043;1.044444;4.957736;-0.347477;10;0.999128;0.999128;1.107647;1.134341;0.999128
50.355168;1.044444;0.892479279;-0.0616545946;0.854501801;-0.0590310199;1.048176;1.044444;4.95326;-0.342183;10;0.999097;0.999097;1.106551;1.134341;0.999097
50.360168;1.044444;0.891377658;-0.0604207207;0.853447057;-0.0578496508;1.048347;1.044444;4.947146;-0.335335;10;0.999059;0.999059;1.105129;1.134341;0.999059
50.365168;1.044444;0.890174414;-0.059141982;0.852295015;-0.056625326;1.048522;1.044444;4.940468;-0.328238;10;0.999021;0.999021;1.103648;1.134341;0.999021
50.370168;1.044444;0.888871712;-0.0578196396;0.851047746;-0.055359253;1.048701;1.044444;4.933238;-0.320899;10;0.998984;0.998984;1.102111;1.134341;0.998984
50.375168;1.044444;0.887471892;-0.0564551351;0.849707492;-0.054052812;1.048885;1.044444;4.925469;-0.313326;10;0.998948;0.998948;1.100519;1.134341;0.998948
50.380168;1.044444;0.885977658;-0.0550499099;0.848276842;-0.052707383;1.049073;1.044444;4.917176;-0.305527;10;0.998912;0.998912;1.098873;1.134341;0.998912
50.385168;1.044444;0.884391712;-0.0536055856;0.846758382;-0.0513245187;1.049265;1.044444;4.908374;-0.297511;10;0.998878;0.998878;1.097173;1.134341;0.998878
50.391168;1.044444;0.882371351;-0.0518230631;0.844823994;-0.0496178475;1.049501;1.044444;4.897161;-0.287618;10;0.998837;0.998837;1.095066;1.134341;0.998837
50.395168;1.044444;0.880956036;-0.0506063063;0.843468904;-0.0484528671;1.04966;1.044444;4.889306;-0.280865;10;0.998811;0.998811;1.093621;1.134341;0.998811
50.401168;1.044444;0.878734054;-0.0487405405;0.841341474;-0.0466664948;1.049904;1.044444;4.876974;-0.27051;10;0.998774;0.998774;1.091396;1.134341;0.998774
50.405168;1.044444;0.877189189;-0.047470991;0.839862347;-0.0454509682;1.050069;1.044444;4.8684;-0.263464;10;0.998749;0.998749;1.089875;1.134341;0.998749
50.410168;1.044444;0.87518991;-0.0458567568;0.837948143;-0.0439054241;1.050278;1.044444;4.857304;-0.254505;10;0.99872;0.99872;1.087933;1.134341;0.99872
50.415168;1.044444;0.873117658;-0.0442140541;0.835964071;-0.042332623;1.05049;1.044444;4.845803;-0.245388;10;0.998692;0.998692;1.085947;1.134341;0.998692
50.421168;1.044444;0.87054018;-0.0422077477;0.833496272;-0.0404116906;1.050748;1.044444;4.831498;-0.234253;10;0.99866;0.99866;1.08351;1.134341;0.99866
50.426168;1.044444;0.868320541;-0.0405088288;0.831371084;-0.0387850654;1.050966;1.044444;4.819179;-0.224824;10;0.998634;0.998634;1.081435;1.134341;0.998634
50.430168;1.044444;0.866500721;-0.0391336937;0.829628703;-0.0374684461;1.051141;1.044444;4.809079;-0.217192;10;0.998615;0.998615;1.079748;1.134341;0.998615
50.435168;1.044444;0.864174054;-0.037396036;0.827401042;-0.0358047306;1.051363;1.044444;4.796166;-0.207548;10;0.998592;0.998592;1.077607;1.134341;0.998592
50.440168;1.044444;0.861793333;-0.0356396396;0.825121628;-0.0341230737;1.051586;1.044444;4.782953;-0.1978;10;0.99857;0.99857;1.075431;1.134341;0.99857
50.445168;1.044444;0.859362703;-0.0338664865;0.822794427;-0.0324253732;1.051811;1.044444;4.769463;-0.187959;10;0.99855;0.99855;1.073224;1.134341;0.99855
50.451168;1.044444;0.856385405;-0.0317192793;0.819943822;-0.0303695356;1.052082;1.044444;4.752939;-0.176042;10;0.998527;0.998527;1.070536;1.134341;0.998527
50.455168;1.044444;0.854367387;-0.0302778378;0.818011676;-0.0289894315;1.052264;1.044444;4.741739;-0.168042;10;0.998513;0.998513;1.068723;1.134341;0.998513
50.460168;1.044444;0.851811351;-0.0284664865;0.815564407;-0.0272551582;1.052492;1.044444;4.727553;-0.157989;10;0.998497;0.998497;1.066432;1.134341;0.998497
50.466168;1.044444;0.84870018;-0.0262812613;0.812585625;-0.0251629204;1.052767;1.044444;4.710286;-0.145861;10;0.99848;0.99848;1.063654;1.134341;0.99848
50.470168;1.044444;0.846603063;-0.0248192793;0.810577746;-0.0237631498;1.052951;1.044444;4.698647;-0.137747;10;0.99847;0.99847;1.061785;1.134341;0.99847
50.475168;1.044444;0.84395982;-0.0229873874;0.80804698;-0.0220092101;1.053181;1.044444;4.683977;-0.12758;10;0.998458;0.998458;1.059431;1.134341;0.998458
50.480168;1.044444;0.841295856;-0.0211527928;0.805496375;-0.0202526826;1.053411;1.044444;4.669192;-0.117398;10;0.998448;0.998448;1.057062;1.134341;0.998448
50.485168;1.044444;0.838616036;-0.0193172973;0.802930589;-0.0184952925;1.053641;1.044444;4.654319;-0.107211;10;0.99844;0.99844;1.054678;1.134341;0.99844
50.493168;1.044444;0.834305946;-0.0163830631;0.798803905;-0.0156859181;1.054009;1.044444;4.630398;-0.090926;10;0.99843;0.99843;1.05084;1.134341;0.99843
50.499168;1.044444;0.831064505;-0.0141886486;0.795700396;-0.0135848821;1.054284;1.044444;4.612408;-0.078747;10;0.998424;0.998424;1.047947;1.134341;0.998424
50.500168;1.044444;0.830524144;-0.0138236036;0.79518303;-0.0132353708;1.05433;1.044444;4.609409;-0.076721;10;0.998424;0.998424;1.047464;1.134341;0.998424
50.505168;1.044444;0.827823964;-0.0120030631;0.79259775;-0.0114922993;1.054558;1.044444;4.594423;-0.066617;10;0.998421;0.998421;1.045047;1.134341;0.998421
50.508168;1.044444;0.826206486;-0.0109144144;0.7910491;-0.0104499757;1.054694;1.044444;4.585446;-0.060575;10;0.998421;0.998421;1.043595;1.134341;0.998421
50.514168;1.044444;0.822981441;-0.00874756757;0.78796129;-0.00837533421;1.054966;1.044444;4.567547;-0.048549;10;0.998421;0.998421;1.040691;1.134341;0.998421
50.515168;1.044444;0.822445766;-0.00838792793;0.787448409;-0.00803099824;1.055011;1.044444;4.564574;-0.046553;10;0.998422;0.998422;1.040207;1.134341;0.998422
50.521168;1.044444;0.819244505;-0.00624018018;0.78438337;-0.00597464314;1.05528;1.044444;4.546807;-0.034633;10;0.998425;0.998425;1.037306;1.134341;0.998425
50.523168;1.044444;0.818183423;-0.00552846847;0.783367441;-0.00529321674;1.05537;1.044444;4.540918;-0.030683;10;0.998426;0.998426;1.03634;1.134341;0.998426
50.529168;1.044444;0.815021622;-0.00340720721;0.780340183;-0.00326222105;1.055636;1.044444;4.52337;-0.01891;10;0.998432;0.998432;1.03345;1.134341;0.998432
50.530168;1.044444;0.814498018;-0.00305585586;0.77983886;-0.00292582068;1.05568;1.044444;4.520464;-0.01696;10;0.998433;0.998433;1.032969;1.134341;0.998433
50.535168;1.044444;0.811897838;-0.00130882883;0.777349324;-0.00125313452;1.0559;1.044444;4.506033;-0.007264;10;0.99844;0.99844;1.030571;1.134341;0.99844
50.540168;1.044444;0.809328829;0.00042036036;0.774889634;0.000402472857;1.056118;1.044444;4.491775;0.002333;10;0.998448;0.998448;1.028185;1.134341;0.998448
50.545168;1.044444;0.806795495;0.00213045045;0.772464101;0.00203979385;1.056334;1.044444;4.477715;0.011824;10;0.998458;0.998458;1.025812;1.134341;0.998458
50.550168;1.044444;0.804301441;0.00382;0.770076176;0.00365744836;1.056548;1.044444;4.463873;0.021201;10;0.99847;0.99847;1.023455;1.134341;0.99847
50.555168;1.044444;0.801850631;0.00548792793;0.767729654;0.00525440132;1.056759;1.044444;4.450271;0.030458;10;0.998482;0.998482;1.021116;1.134341;0.998482
50.560168;1.044444;0.799447027;0.00713297297;0.76542833;0.00682944511;1.056969;1.044444;4.436931;0.039588;10;0.998496;0.998496;1.018797;1.134341;0.998496
50.565168;1.044444;0.797094234;0.00875369369;0.763175655;0.00838119966;1.057175;1.044444;4.423873;0.048583;10;0.998512;0.998512;1.0165;1.134341;0.998512
50.570168;1.044444;0.794796036;0.0103493694;0.760975252;0.00990897489;1.057379;1.044444;4.411118;0.057439;10;0.998529;0.998529;1.014227;1.134341;0.998529
50.575168;1.044444;0.792555856;0.0119185586;0.758830398;0.0114113907;1.05758;1.044444;4.398685;0.066148;10;0.998547;0.998547;1.01198;1.134341;0.998547
50.580168;1.044444;0.790376937;0.0134605405;0.756744198;0.0128877571;1.057779;1.044444;4.386592;0.074706;10;0.998566;0.998566;1.009761;1.134341;0.998566
50.585168;1.044444;0.788262703;0.0149742342;0.75471993;0.0143370389;1.057974;1.044444;4.374858;0.083107;10;0.998587;0.998587;1.007572;1.134341;0.998587
50.590168;1.044444;0.786216396;0.0164587387;0.7527607;0.0157583736;1.058166;1.044444;4.363501;0.091346;10;0.998608;0.998608;1.005415;1.134341;0.998608
50.595168;1.044444;0.784241081;0.0179135135;0.75086944;0.0171512436;1.058356;1.044444;4.352538;0.09942;10;0.998631;0.998631;1.003292;1.134341;0.998631
50.600168;1.044444;0.782339459;0.0193374775;0.749048737;0.018514614;1.058542;1.044444;4.341984;0.107323;10;0.998655;0.998655;1.001204;1.134341;0.998655
50.605168;1.044444;0.780514414;0.0207300901;0.747301353;0.019847967;1.058725;1.044444;4.331855;0.115052;10;0.99868;0.99868;0.999152;1.134341;0.99868
50.610168;1.044444;0.778768468;0.0220906306;0.745629702;0.0211506128;1.058905;1.044444;4.322165;0.122603;10;0.998707;0.998707;0.99714;1.134341;0.998707
50.615168;1.044444;0.777104324;0.0234185586;0.744036372;0.0224220337;1.059082;1.044444;4.312929;0.129973;10;0.998734;0.998734;0.995167;1.134341;0.998734
50.620168;1.044444;0.775523964;0.0247133333;0.74252326;0.0236617122;1.059255;1.044444;4.304158;0.137159;10;0.998762;0.998762;0.993236;1.134341;0.998762
50.626168;1.044444;0.773741622;0.0262225225;0.740816761;0.0251066812;1.059459;1.044444;4.294266;0.145535;10;0.998797;0.998797;0.990975;1.134341;0.998797
50.631168;1.044444;0.772353694;0.0274428829;0.739487894;0.0262751118;1.059624;1.044444;4.286563;0.152308;10;0.998826;0.998826;0.98914;1.134341;0.998826
50.635168;1.044444;0.771308288;0.0283942342;0.738486973;0.0271859805;1.059755;1.044444;4.280761;0.157588;10;0.998851;0.998851;0.987704;1.134341;0.998851
50.640168;1.044444;0.770084144;0.0295520721;0.73731492;0.0282945491;1.059914;1.044444;4.273967;0.164014;10;0.998882;0.998882;0.985952;1.134341;0.998882
50.645168;1.044444;0.768953514;0.030674955;0.736232401;0.0293696502;1.06007;1.044444;4.267692;0.170246;10;0.998914;0.998914;0.984247;1.134341;0.998914
50.650168;1.044444;0.767917297;0.0317625225;0.735240278;0.0304109388;1.060223;1.044444;4.261941;0.176282;10;0.998947;0.998947;0.982591;1.134341;0.998947
50.655168;1.044444;0.766977117;0.0328147748;0.734340105;0.0314184147;1.060372;1.044444;4.256723;0.182122;10;0.99898;0.99898;0.980984;1.134341;0.99898
50.660168;1.044444;0.766133694;0.0338315315;0.733532572;0.0323919057;1.060518;1.044444;4.252042;0.187765;10;0.999013;0.999013;0.979428;1.134341;0.999013
50.665168;1.044444;0.765388108;0.0348126126;0.732818713;0.033331239;1.06066;1.044444;4.247904;0.19321;10;0.999047;0.999047;0.977923;1.134341;0.999047
50.670168;1.044444;0.764741081;0.035758018;0.732199219;0.0342364148;1.060799;1.044444;4.244313;0.198457;10;0.999082;0.999082;0.97647;1.134341;0.999082
50.675168;1.044444;0.764192973;0.0366677477;0.731674434;0.035107433;1.060934;1.044444;4.241271;0.203506;10;0.999117;0.999117;0.975068;1.134341;0.999117
50.681168;1.044444;0.763666486;0.0377126126;0.731170351;0.036107836;1.061092;1.044444;4.238349;0.209305;10;0.999159;0.999159;0.973457;1.134341;0.999159
50.687168;1.044444;0.763283423;0.0387064865;0.730803589;0.0370594177;1.061245;1.044444;4.236223;0.214821;10;0.999201;0.999201;0.971922;1.134341;0.999201
50.690168;1.044444;0.763145586;0.0391843243;0.730671616;0.0375169222;1.061319;1.044444;4.235458;0.217473;10;0.999223;0.999223;0.971183;1.134341;0.999223
50.695168;1.044444;0.762995495;0.0399524324;0.730527913;0.0382523452;1.061441;1.044444;4.234625;0.221736;10;0.999258;0.999258;0.969995;1.134341;0.999258
50.700168;1.044444;0.762944505;0.0406857658;0.730479092;0.0389544732;1.061559;1.044444;4.234342;0.225806;10;0.999294;0.999294;0.968861;1.134341;0.999294
50.705168;1.044444;0.762992252;0.0413845045;0.730524808;0.0396234786;1.061673;1.044444;4.234607;0.229684;10;0.99933;0.99933;0.967781;1.134341;0.99933
50.710168;1.044444;0.763138198;0.0420488288;0.730664543;0.0402595341;1.061785;1.044444;4.235417;0.233371;10;0.999365;0.999365;0.966755;1.134341;0.999365
50.716168;1.044444;0.763441441;0.0428010811;0.730954883;0.0409797759;1.061914;1.044444;4.2371;0.237546;10;0.999408;0.999408;0.965594;1.134341;0.999408
50.720168;1.044444;0.763720541;0.0432756757;0.731222105;0.0414341752;1.061998;1.044444;4.238649;0.24018;10;0.999436;0.999436;0.964864;1.134341;0.999436
50.725168;1.044444;0.764155135;0.0438389189;0.731638207;0.0419734509;1.062099;1.044444;4.241061;0.243306;10;0.999472;0.999472;0.963998;1.134341;0.999472
50.730168;1.044444;0.764683784;0.0443693694;0.73214436;0.0424813292;1.062198;1.044444;4.243995;0.24625;10;0.999506;0.999506;0.963186;1.134341;0.999506
50.737168;1.044444;0.765578919;0.045058018;0.733001404;0.0431406739;1.06233;1.044444;4.248963;0.250072;10;0.999555;0.999555;0.962137;1.134341;0.999555
50.740168;1.044444;0.766016937;0.0453340541;0.733420784;0.0434049638;1.062386;1.044444;4.251394;0.251604;10;0.999575;0.999575;0.961718;1.134341;0.999575
50.746168;1.044444;0.766989369;0.0458524324;0.734351836;0.0439012838;1.062492;1.044444;4.256791;0.254481;10;0.999616;0.999616;0.960937;1.134341;0.999616
50.750168;1.044444;0.767707387;0.0461735135;0.735039301;0.044208702;1.062561;1.044444;4.260776;0.256263;10;0.999642;0.999642;0.960456;1.134341;0.999642
50.755168;1.044444;0.768681982;0.0465479279;0.735972424;0.044567184;1.062645;1.044444;4.266185;0.258341;10;0.999675;0.999675;0.959901;1.134341;0.999675
50.761168;1.044444;0.769961441;0.0469585586;0.737197438;0.0449603412;1.062741;1.044444;4.273286;0.26062;10;0.999713;0.999713;0.959299;1.134341;0.999713
50.765168;1.044444;0.770879279;0.0472091892;0.73807622;0.0452003068;1.062803;1.044444;4.27838;0.262011;10;0.999739;0.999739;0.958936;1.134341;0.999739
50.770168;1.044444;0.772097477;0.0474974775;0.73924258;0.0454763276;1.062879;1.044444;4.285141;0.263611;10;0.99977;0.99977;0.958525;1.134341;0.99977
50.776168;1.044444;0.77366018;0.0478073874;0.740738786;0.04577305;1.062966;1.044444;4.293814;0.265331;10;0.999806;0.999806;0.958093;1.134341;0.999806
50.781168;1.044444;0.775043423;0.0480367568;0.742063168;0.045992659;1.063035;1.044444;4.301491;0.266604;10;0.999835;0.999835;0.957783;1.134341;0.999835
