time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
50.785168;1.044444;0.776201081;0.0482018018;0.743171564;0.0461506809;1.063089;1.044444;4.307916;0.26752;10;0.999858;0.999858;0.957566;1.134341;0.999858
50.790168;1.044444;0.77770955;0.0483859459;0.744615843;0.0463269892;1.063155;1.044444;4.316288;0.268542;10;0.999885;0.999885;0.957334;1.134341;0.999885
50.795168;1.044444;0.779283784;0.0485459459;0.746123089;0.0464801808;1.063218;1.044444;4.325025;0.26943;10;0.999912;0.999912;0.957143;1.134341;0.999912
50.800168;1.044444;0.780920901;0.0486830631;0.747690542;0.0466114632;1.063278;1.044444;4.334111;0.270191;10;0.999938;0.999938;0.956992;1.134341;0.999938
50.806168;1.044444;0.782963784;0.0488183784;0.749646495;0.0467410205;1.063348;1.044444;4.345449;0.270942;10;0.999968;0.999968;0.956862;1.134341;0.999968
50.810168;1.044444;0.784370991;0.0488917117;0.750993822;0.0468112333;1.063394;1.044444;4.353259;0.271349;10;0.999987;0.999987;0.956805;1.134341;0.999987
50.815168;1.044444;0.786177838;0.0489654054;0.752723782;0.0468817911;1.063448;1.044444;4.363287;0.271758;10;1.000011;1.000011;0.956766;1.134341;1.000011
50.820168;1.044444;0.788034955;0.0490198198;0.754501874;0.04693389;1.063501;1.044444;4.373594;0.27206;10;1.000033;1.000033;0.956762;1.134341;1.000033
50.825168;1.044444;0.789939099;0.0490562162;0.756324991;0.0469687376;1.063552;1.044444;4.384162;0.272262;10;1.000054;1.000054;0.95679;1.134341;1.000054
50.831168;1.044444;0.792281261;0.0490772973;0.758567488;0.0469889217;1.063612;1.044444;4.397161;0.272379;10;1.000077;1.000077;0.956865;1.134341;1.000077
50.835168;1.044444;0.793874775;0.0490787387;0.760093193;0.0469903018;1.06365;1.044444;4.406005;0.272387;10;1.000092;1.000092;0.956938;1.134341;1.000092
50.840168;1.044444;0.795899459;0.0490672072;0.762031722;0.0469792609;1.063696;1.044444;4.417242;0.272323;10;1.00011;1.00011;0.957055;1.134341;1.00011
50.846168;1.044444;0.798372613;0.0490354955;0.764399635;0.0469488986;1.06375;1.044444;4.430968;0.272147;10;1.000129;1.000129;0.957229;1.134341;1.000129
50.850168;1.044444;0.800045225;0.0490043243;0.766001074;0.0469190539;1.063785;1.044444;4.440251;0.271974;10;1.000141;1.000141;0.957364;1.134341;1.000141
50.855168;1.044444;0.802159279;0.0489551351;0.768025169;0.0468719578;1.063828;1.044444;4.451984;0.271701;10;1.000155;1.000155;0.957554;1.134341;1.000155
50.860168;1.044444;0.804296036;0.0488958559;0.770071;0.0468152011;1.06387;1.044444;4.463843;0.271372;10;1.000168;1.000168;0.957763;1.134341;1.000168
50.865168;1.044444;0.806451892;0.0488275676;0.772135119;0.0467498186;1.063911;1.044444;4.475808;0.270993;10;1.00018;1.00018;0.957992;1.134341;1.00018
50.875168;1.044444;0.810806847;0.048669009;0.776304758;0.0465980072;1.063991;1.044444;4.499978;0.270113;10;1.0002;1.0002;0.958499;1.134341;1.0002
50.880168;1.044444;0.812998739;0.0485812613;0.778403379;0.0465139933;1.06403;1.044444;4.512143;0.269626;10;1.000207;1.000207;0.958773;1.134341;1.000207
50.886168;1.044444;0.815635315;0.048470991;0.780927762;0.0464084154;1.064076;1.044444;4.526776;0.269014;10;1.000215;1.000215;0.959117;1.134341;1.000215
50.890168;1.044444;0.817393874;0.0483953153;0.782611489;0.0463359599;1.064107;1.044444;4.536536;0.268594;10;1.00022;1.00022;0.959353;1.134341;1.00022
50.896168;1.044444;0.820028468;0.0482803604;0.785133974;0.0462258966;1.064153;1.044444;4.551158;0.267956;10;1.000225;1.000225;0.959717;1.134341;1.000225
50.900168;1.044444;0.82178018;0.0482037838;0.786811146;0.0461525786;1.064184;1.044444;4.56088;0.267531;10;1.000227;1.000227;0.959964;1.134341;1.000227
50.905168;1.044444;0.823961441;0.048109009;0.788899588;0.0460618367;1.064222;1.044444;4.572986;0.267005;10;1.000228;1.000228;0.960276;1.134341;1.000228
50.911168;1.044444;0.826561982;0.0479989189;0.791389468;0.0459564313;1.064268;1.044444;4.587419;0.266394;10;1.000229;1.000229;0.960653;1.134341;1.000229
50.917168;1.044444;0.829138559;0.0478944144;0.793856405;0.0458563737;1.064315;1.044444;4.601719;0.265814;10;1.000228;1.000228;0.96103;1.134341;1.000228
50.920168;1.044444;0.830416216;0.047845045;0.795079694;0.0458091052;1.064338;1.044444;4.60881;0.26554;10;1.000226;1.000226;0.961217;1.134341;1.000226
50.926168;1.044444;0.832946126;0.0477535135;0.797501949;0.0457214686;1.064386;1.044444;4.622851;0.265032;10;1.000222;1.000222;0.961587;1.134341;1.000222
50.932168;1.044444;0.835438198;0.0476733333;0.799887977;0.0456447003;1.064435;1.044444;4.636682;0.264587;10;1.000217;1.000217;0.961949;1.134341;1.000217
50.937168;1.044444;0.837481802;0.0476167568;0.80184462;0.0455905312;1.064477;1.044444;4.648024;0.264273;10;1.000211;1.000211;0.962242;1.134341;1.000211
50.940168;1.044444;0.838692252;0.0475877477;0.803003562;0.0455627566;1.064503;1.044444;4.654742;0.264112;10;1.000206;1.000206;0.962414;1.134341;1.000206
50.945168;1.044444;0.840681081;0.0475486486;0.804907761;0.0455253213;1.064546;1.044444;4.66578;0.263895;10;1.000199;1.000199;0.962691;1.134341;1.000199
50.954168;1.044444;0.844163243;0.047510991;0.808241747;0.0454892661;1.064627;1.044444;4.685106;0.263686;10;1.000182;1.000182;0.963157;1.134341;1.000182
50.955168;1.044444;0.844541802;0.0475095495;0.808604197;0.0454878859;1.064637;1.044444;4.687207;0.263678;10;1.00018;1.00018;0.963206;1.134341;1.00018
50.960168;1.044444;0.846408108;0.0475118919;0.810391087;0.0454901286;1.064684;1.044444;4.697565;0.263691;10;1.000168;1.000168;0.96344;1.134341;1.000168
50.965168;1.044444;0.848227748;0.0475302703;0.812133296;0.0455077249;1.064733;1.044444;4.707664;0.263793;10;1.000156;1.000156;0.963658;1.134341;1.000156
50.971168;1.044444;0.850346306;0.0475751351;0.814161704;0.0455506807;1.064793;1.044444;4.719422;0.264042;10;1.00014;1.00014;0.963894;1.134341;1.00014
50.977168;1.044444;0.85238991;0.0476466667;0.816118346;0.0456191683;1.064857;1.044444;4.730764;0.264439;10;1.000123;1.000123;0.9641;1.134341;1.000123
50.981168;1.044444;0.853708649;0.0477100901;0.817380969;0.0456798929;1.064901;1.044444;4.738083;0.264791;10;1.000111;1.000111;0.964219;1.134341;1.000111
50.985168;1.044444;0.854990811;0.0477866667;0.818608571;0.045753211;1.064945;1.044444;4.745199;0.265216;10;1.000098;1.000098;0.964324;1.134341;1.000098
50.990168;1.044444;0.856540721;0.0479018018;0.820092528;0.0458634468;1.065004;1.044444;4.753801;0.265855;10;1.000081;1.000081;0.964432;1.134341;1.000081
50.996168;1.044444;0.85832036;0.0480693694;0.821796439;0.0460238839;1.065076;1.044444;4.763678;0.266785;10;1.000059;1.000059;0.964528;1.134341;1.000059
51.001168;1.044444;0.859733874;0.0482347748;0.823149804;0.0461822508;1.065139;1.044444;4.771523;0.267703;10;1.00004;1.00004;0.964577;1.134341;1.00004
51.005168;1.044444;0.860818018;0.0483845045;0.824187815;0.0463256091;1.065191;1.044444;4.77754;0.268534;10;1.000025;1.000025;0.964596;1.134341;1.000025
51.010168;1.044444;0.862113153;0.0485940541;0.825427838;0.0465262418;1.065258;1.044444;4.784728;0.269697;10;1.000005;1.000005;0.964593;1.134341;1.000005
51.015168;1.044444;0.86334018;0.0488293694;0.826602652;0.0467515438;1.065327;1.044444;4.791538;0.271003;10;0.999984;0.999984;0.964559;1.134341;0.999984
51.020168;1.044444;0.864497477;0.049090991;0.827710703;0.0470020327;1.0654;1.044444;4.797961;0.272455;10;0.999962;0.999962;0.964493;1.134341;0.999962
51.025168;1.044444;0.865583604;0.0493796396;0.828750611;0.0472783985;1.065474;1.044444;4.803989;0.274057;10;0.99994;0.99994;0.964395;1.134341;0.99994
51.031168;1.044444;0.866790991;0.0497627027;0.829906621;0.0476451612;1.065567;1.044444;4.81069;0.276183;10;0.999912;0.999912;0.964231;1.134341;0.999912
51.035168;1.044444;0.867536937;0.0500405405;0.830620825;0.0479111762;1.065632;1.044444;4.81483;0.277725;10;0.999894;0.999894;0.964095;1.134341;0.999894
51.040168;1.044444;0.868401982;0.0504138739;0.83144906;0.0482686232;1.065714;1.044444;4.819631;0.279797;10;0.99987;0.99987;0.963892;1.134341;0.99987
51.045168;1.044444;0.869190991;0.0508163964;0.832204494;0.0486540173;1.0658;1.044444;4.82401;0.282031;10;0.999845;0.999845;0.963653;1.134341;0.999845
51.052168;1.044444;0.870167027;0.0514297297;0.833138997;0.0492412515;1.065925;1.044444;4.829427;0.285435;10;0.999811;0.999811;0.963257;1.134341;0.999811
51.055168;1.044444;0.870538739;0.0517104505;0.833494892;0.0495100268;1.06598;1.044444;4.83149;0.286993;10;0.999796;0.999796;0.963064;1.134341;0.999796
51.061168;1.044444;0.871198018;0.0523046847;0.834126117;0.0500789747;1.066093;1.044444;4.835149;0.290291;10;0.999765;0.999765;0.962638;1.134341;0.999765
51.068168;1.044444;0.871824144;0.0530533333;0.8347256;0.0507957663;1.066231;1.044444;4.838624;0.294446;10;0.999729;0.999729;0.96207;1.134341;0.999729
51.070168;1.044444;0.871974775;0.0532783784;0.83486982;0.051011235;1.066271;1.044444;4.83946;0.295695;10;0.999718;0.999718;0.961893;1.134341;0.999718
51.075168;1.044444;0.872295856;0.053861982;0.835177239;0.0515700047;1.066374;1.044444;4.841242;0.298934;10;0.999692;0.999692;0.961425;1.134341;0.999692
51.080168;1.044444;0.872537838;0.0544763964;0.835408924;0.0521582741;1.06648;1.044444;4.842585;0.302344;10;0.999666;0.999666;0.960917;1.134341;0.999666
51.086168;1.044444;0.872723964;0.0552540541;0.83558713;0.0529028402;1.066611;1.044444;4.843618;0.30666;10;0.999634;0.999634;0.960255;1.134341;0.999634
51.090168;1.044444;0.872784865;0.0557969369;0.835645439;0.0534226219;1.0667;1.044444;4.843956;0.309673;10;0.999613;0.999613;0.959781;1.134341;0.999613
51.096168;1.044444;0.872782162;0.0566477477;0.835642851;0.0542372284;1.066838;1.044444;4.843941;0.314395;10;0.999581;0.999581;0.959023;1.134341;0.999581
51.100168;1.044444;0.872717838;0.0572390991;0.835581264;0.0548034161;1.066933;1.044444;4.843584;0.317677;10;0.999559;0.999559;0.958485;1.134341;0.999559
51.106168;1.044444;0.872528288;0.058161982;0.83539978;0.0556870277;1.067077;1.044444;4.842532;0.322799;10;0.999528;0.999528;0.957631;1.134341;0.999528
51.110168;1.044444;0.87234036;0.0588009009;0.835219849;0.0562987589;1.067176;1.044444;4.841489;0.326345;10;0.999506;0.999506;0.957029;1.134341;0.999506
51.115168;1.044444;0.872036937;0.0596257658;0.834929337;0.0570885234;1.067302;1.044444;4.839805;0.330923;10;0.99948;0.99948;0.956242;1.134341;0.99948
51.120168;1.044444;0.871658198;0.0604794595;0.834566715;0.0579058901;1.067431;1.044444;4.837703;0.335661;10;0.999454;0.999454;0.955415;1.134341;0.999454
51.125168;1.044444;0.871205045;0.0613612613;0.834132845;0.0587501688;1.067562;1.044444;4.835188;0.340555;10;0.999428;0.999428;0.954548;1.134341;0.999428
51.132168;1.044444;0.870448108;0.0626425225;0.833408118;0.0599769088;1.067751;1.044444;4.830987;0.347666;10;0.999393;0.999393;0.953271;1.134341;0.999393
51.135168;1.044444;0.870080541;0.0632077477;0.833056191;0.0605180821;1.067833;1.044444;4.828947;0.350803;10;0.999378;0.999378;0.9527;1.134341;0.999378
51.141168;1.044444;0.86926973;0.0643668468;0.832279883;0.0616278583;1.068;1.044444;4.824447;0.357236;10;0.999348;0.999348;0.951519;1.134341;0.999348
51.146168;1.044444;0.868518018;0.0653609009;0.831560158;0.0625796126;1.068142;1.044444;4.820275;0.362753;10;0.999323;0.999323;0.950493;1.134341;0.999323
51.150168;1.044444;0.867868288;0.0661742342;0.830938076;0.0633583363;1.068257;1.044444;4.816669;0.367267;10;0.999304;0.999304;0.949646;1.134341;0.999304
51.155168;1.044444;0.866996757;0.0672126126;0.830103631;0.0643525288;1.068403;1.044444;4.811832;0.37303;10;0.999281;0.999281;0.948555;1.134341;0.999281
51.160168;1.044444;0.866061081;0.0682744144;0.829207771;0.065369148;1.068552;1.044444;4.806639;0.378923;10;0.999258;0.999258;0.94743;1.134341;0.999258
51.165168;1.044444;0.865063063;0.0693587387;0.828252221;0.0664073313;1.068702;1.044444;4.8011;0.384941;10;0.999235;0.999235;0.946269;1.134341;0.999235
51.170168;1.044444;0.864004685;0.0704646847;0.82723888;0.0674662162;1.068855;1.044444;4.795226;0.391079;10;0.999213;0.999213;0.945076;1.134341;0.999213
51.180168;1.044444;0.861715135;0.072738018;0.825046757;0.0696428128;1.069165;1.044444;4.782519;0.403696;10;0.999172;0.999172;0.942591;1.134341;0.999172
51.187168;1.044444;0.859982883;0.0743742342;0.823388217;0.0712094035;1.069386;1.044444;4.772905;0.412777;10;0.999144;0.999144;0.940779;1.134341;0.999144
51.190168;1.044444;0.85920955;0.0750859459;0.822647791;0.0718908299;1.069482;1.044444;4.768613;0.416727;10;0.999133;0.999133;0.939985;1.134341;0.999133
51.195168;1.044444;0.857881622;0.0762855856;0.82137637;0.0730394215;1.069643;1.044444;4.761243;0.423385;10;0.999114;0.999114;0.938638;1.134341;0.999114
51.200168;1.044444;0.856506667;0.0775007207;0.820059923;0.0742028493;1.069806;1.044444;4.753612;0.430129;10;0.999096;0.999096;0.937264;1.134341;0.999096
51.205168;1.044444;0.855087387;0.0787302703;0.818701038;0.0753800781;1.069969;1.044444;4.745735;0.436953;10;0.99908;0.99908;0.935864;1.134341;0.99908
51.210168;1.044444;0.853626126;0.079972973;0.817301958;0.0765699003;1.070134;1.044444;4.737625;0.44385;10;0.999064;0.999064;0.934439;1.134341;0.999064
51.216168;1.044444;0.851821081;0.0814805405;0.815573723;0.0780133167;1.070333;1.044444;4.727607;0.452217;10;0.999045;0.999045;0.932698;1.134341;0.999045
51.220168;1.044444;0.850588649;0.0824942342;0.814393734;0.0789838749;1.070467;1.044444;4.720767;0.457843;10;0.999034;0.999034;0.931519;1.134341;0.999034
51.225168;1.044444;0.849017838;0.0837702703;0.812889765;0.080205612;1.070634;1.044444;4.712049;0.464925;10;0.999021;0.999021;0.930027;1.134341;0.999021
51.231168;1.044444;0.847092072;0.085312973;0.811045946;0.0816826685;1.070836;1.044444;4.701361;0.473487;10;0.999006;0.999006;0.92821;1.134341;0.999006
51.235168;1.044444;0.845785766;0.0863473874;0.809795227;0.0826730657;1.070972;1.044444;4.694111;0.479228;10;0.998996;0.998996;0.926984;1.134341;0.998996
51.243168;1.044444;0.843125766;0.0884277477;0.807248417;0.0846649009;1.071243;1.044444;4.679348;0.490774;10;0.99898;0.99898;0.924501;1.134341;0.99898
51.247168;1.044444;0.841775135;0.0894727928;0.80595526;0.0856654764;1.071379;1.044444;4.671852;0.496574;10;0.998972;0.998972;0.923245;1.134341;0.998972
51.250168;1.044444;0.840754234;0.0902578378;0.804977801;0.0864171156;1.071481;1.044444;4.666186;0.500931;10;0.998967;0.998967;0.922297;1.134341;0.998967
51.255168;1.044444;0.83903964;0.0915688288;0.803336167;0.0876723202;1.071651;1.044444;4.65667;0.508207;10;0.998959;0.998959;0.920707;1.134341;0.998959
51.260168;1.044444;0.837311351;0.0928814414;0.801681422;0.0889290775;1.071821;1.044444;4.647078;0.515492;10;0.998953;0.998953;0.919106;1.134341;0.998953
51.266168;1.044444;0.835223243;0.0944571171;0.799682169;0.0904377038;1.072026;1.044444;4.635489;0.524237;10;0.998946;0.998946;0.917173;1.134341;0.998946
51.272168;1.044444;0.833124685;0.0960318919;0.79767291;0.0919454675;1.072229;1.044444;4.623842;0.532977;10;0.99894;0.99894;0.915228;1.134341;0.99894
51.275168;1.044444;0.832072973;0.0968181982;0.796665951;0.0926983143;1.072331;1.044444;4.618005;0.537341;10;0.998938;0.998938;0.914252;1.134341;0.998938
51.280168;1.044444;0.830318919;0.0981264865;0.794986537;0.0939509313;1.0725;1.044444;4.60827;0.544602;10;0.998935;0.998935;0.912621;1.134341;0.998935
51.285168;1.044444;0.828565946;0.0994308108;0.793308158;0.095199753;1.072669;1.044444;4.598541;0.551841;10;0.998934;0.998934;0.910987;1.134341;0.998934
51.294168;1.044444;0.825421802;0.101765405;0.790297806;0.0974350041;1.072971;1.044444;4.581091;0.564798;10;0.998933;0.998933;0.90804;1.134341;0.998933
51.295168;1.044444;0.825074054;0.102023604;0.789964856;0.0976822152;1.073005;1.044444;4.579161;0.566231;10;0.998933;0.998933;0.907713;1.134341;0.998933
51.301168;1.044444;0.822995856;0.103566486;0.787975091;0.0991594442;1.073205;1.044444;4.567627;0.574794;10;0.998934;0.998934;0.90575;1.134341;0.998934
51.305168;1.044444;0.821620541;0.104588468;0.786658299;0.100137938;1.073337;1.044444;4.559994;0.580466;10;0.998936;0.998936;0.904443;1.134341;0.998936
51.310168;1.044444;0.819915315;0.105858018;0.785025636;0.101353465;1.073502;1.044444;4.55053;0.587512;10;0.998939;0.998939;0.902812;1.134341;0.998939
51.315168;1.044444;0.818228108;0.107117477;0.783410224;0.102559331;1.073665;1.044444;4.541166;0.594502;10;0.998943;0.998943;0.901187;1.134341;0.998943
51.320168;1.044444;0.816561802;0.108366126;0.781814824;0.103754846;1.073828;1.044444;4.531918;0.601432;10;0.998948;0.998948;0.899569;1.134341;0.998948
51.325168;1.044444;0.814918739;0.109603063;0.780241678;0.104939148;1.073989;1.044444;4.522799;0.608297;10;0.998954;0.998954;0.897959;1.134341;0.998954
51.330168;1.044444;0.813301802;0.110827568;0.778693546;0.106111546;1.074149;1.044444;4.513825;0.615093;10;0.998961;0.998961;0.896359;1.134341;0.998961
51.335168;1.044444;0.811713514;0.112038378;0.777172844;0.107270833;1.074307;1.044444;4.50501;0.621813;10;0.998969;0.998969;0.894769;1.134341;0.998969
51.341168;1.044444;0.809849009;0.113472613;0.775387679;0.108644037;1.074495;1.044444;4.494662;0.629773;10;0.99898;0.99898;0.892878;1.134341;0.99898
51.347168;1.044444;0.808033333;0.114885045;0.773649265;0.109996367;1.074681;1.044444;4.484585;0.637612;10;0.998992;0.998992;0.891007;1.134341;0.998992
51.351168;1.044444;0.806852252;0.115813874;0.772518443;0.110885671;1.074804;1.044444;4.47803;0.642767;10;0.999;0.999;0.889772;1.134341;0.999
51.355168;1.044444;0.805695856;0.116732252;0.771411254;0.11176497;1.074926;1.044444;4.471612;0.647864;10;0.999009;0.999009;0.888547;1.134341;0.999009
51.360168;1.044444;0.804287027;0.117864685;0.770062375;0.112849214;1.075076;1.044444;4.463793;0.654149;10;0.999021;0.999021;0.887032;1.134341;0.999021
51.365168;1.044444;0.802920721;0.118979279;0.768754209;0.11391638;1.075224;1.044444;4.45621;0.660335;10;0.999034;0.999034;0.885536;1.134341;0.999034
51.371168;1.044444;0.80134018;0.120292793;0.767240925;0.115174;1.0754;1.044444;4.447438;0.667625;10;0.999051;0.999051;0.883767;1.134341;0.999051
51.376168;1.044444;0.800074595;0.121366306;0.766029193;0.116201832;1.075545;1.044444;4.440414;0.673583;10;0.999065;0.999065;0.882316;1.134341;0.999065
51.380168;1.044444;0.799097297;0.122211171;0.765093483;0.117010746;1.075659;1.044444;4.43499;0.678272;10;0.999077;0.999077;0.881172;1.134341;0.999077
51.385168;1.044444;0.797921081;0.123249369;0.763967318;0.118004766;1.075799;1.044444;4.428462;0.684034;10;0.999093;0.999093;0.879762;1.134341;0.999093
51.390168;1.044444;0.796796577;0.124267027;0.762890664;0.118979119;1.075938;1.044444;4.422221;0.689682;10;0.99911;0.99911;0.878376;1.134341;0.99911
51.395168;1.044444;0.795725766;0.125263964;0.761865419;0.119933634;1.076075;1.044444;4.416278;0.695215;10;0.999127;0.999127;0.877015;1.134341;0.999127
51.400168;1.044444;0.79471009;0.12623982;0.760892963;0.120867964;1.076209;1.044444;4.410641;0.700631;10;0.999144;0.999144;0.875681;1.134341;0.999144
51.405168;1.044444;0.793750631;0.127194054;0.759974331;0.121781593;1.076342;1.044444;4.405316;0.705927;10;0.999163;0.999163;0.874374;1.134341;0.999163
51.410168;1.044444;0.792849009;0.128126306;0.759111076;0.122674175;1.076472;1.044444;4.400312;0.711101;10;0.999181;0.999181;0.873094;1.134341;0.999181
51.415168;1.044444;0.792006126;0.129036577;0.75830406;0.123545711;1.0766;1.044444;4.395634;0.716153;10;0.999201;0.999201;0.871843;1.134341;0.999201
51.422168;1.044444;0.790927207;0.130273333;0.757271053;0.12472984;1.076776;1.044444;4.389646;0.723017;10;0.999228;0.999228;0.870141;1.134341;0.999228
51.427168;1.044444;0.79022973;0.131129369;0.756603255;0.12554945;1.076899;1.044444;4.385775;0.727768;10;0.999249;0.999249;0.868961;1.134341;0.999249
51.430168;1.044444;0.789841081;0.131632252;0.756231144;0.126030933;1.076971;1.044444;4.383618;0.730559;10;0.999261;0.999261;0.868269;1.134341;0.999261
51.435168;1.044444;0.789243243;0.132451712;0.755658746;0.126815523;1.077091;1.044444;4.3803;0.735107;10;0.999282;0.999282;0.867139;1.134341;0.999282
51.440168;1.044444;0.788708468;0.133248288;0.755146727;0.127578203;1.077207;1.044444;4.377332;0.739528;10;0.999303;0.999303;0.866041;1.134341;0.999303
51.445168;1.044444;0.788237297;0.134021622;0.754695606;0.128318628;1.077322;1.044444;4.374717;0.74382;10;0.999325;0.999325;0.864975;1.134341;0.999325
51.450168;1.044444;0.78783027;0.134771892;0.754305899;0.129036973;1.077435;1.044444;4.372458;0.747984;10;0.999346;0.999346;0.863941;1.134341;0.999346
51.455168;1.044444;0.787487387;0.135498739;0.753977607;0.12973289;1.077545;1.044444;4.370555;0.752018;10;0.999368;0.999368;0.862941;1.134341;0.999368
51.460168;1.044444;0.787209009;0.136202703;0.753711074;0.130406899;1.077653;1.044444;4.36901;0.755925;10;0.999391;0.999391;0.861974;1.134341;0.999391
51.465168;1.044444;0.786995135;0.136883423;0.753506301;0.131058653;1.077758;1.044444;4.367823;0.759703;10;0.999413;0.999413;0.86104;1.134341;0.999413
51.470168;1.044444;0.786845946;0.137541081;0.75336346;0.131688325;1.077862;1.044444;4.366995;0.763353;10;0.999435;0.999435;0.86014;1.134341;0.999435
51.475168;1.044444;0.786760901;0.138175676;0.753282034;0.132295916;1.077963;1.044444;4.366523;0.766875;10;0.999458;0.999458;0.859274;1.134341;0.999458
51.480168;1.044444;0.78674;0.138787568;0.753262023;0.13288177;1.078062;1.044444;4.366407;0.770271;10;0.99948;0.99948;0.858441;1.134341;0.99948
51.485168;1.044444;0.786782703;0.139376757;0.753302908;0.133445888;1.078159;1.044444;4.366644;0.773541;10;0.999503;0.999503;0.857643;1.134341;0.999503
51.490168;1.044444;0.786888649;0.139943604;0.753404346;0.133988614;1.078253;1.044444;4.367232;0.776687;10;0.999525;0.999525;0.856879;1.134341;0.999525
51.495168;1.044444;0.787057297;0.140488108;0.753565818;0.134509948;1.078346;1.044444;4.368168;0.779709;10;0.999547;0.999547;0.856148;1.134341;0.999547
51.500168;1.044444;0.787287928;0.141010631;0.753786635;0.135010236;1.078436;1.044444;4.369448;0.782609;10;0.99957;0.99957;0.855451;1.134341;0.99957
51.505168;1.044444;0.78757964;0.141511532;0.754065933;0.135489822;1.078524;1.044444;4.371067;0.785389;10;0.999592;0.999592;0.854788;1.134341;0.999592
51.510168;1.044444;0.787931712;0.141990991;0.754403024;0.135948879;1.078611;1.044444;4.373021;0.78805;10;0.999614;0.999614;0.854156;1.134341;0.999614
51.515168;1.044444;0.788343063;0.142449369;0.754796871;0.136387752;1.078695;1.044444;4.375304;0.790594;10;0.999635;0.999635;0.853563;1.134341;0.999635
51.520168;1.044444;0.788812613;0.142887027;0.75524644;0.136806786;1.078777;1.044444;4.37791;0.793023;10;0.999657;0.999657;0.852996;1.134341;0.999657
51.525168;1.044444;0.789339099;0.143304505;0.755750523;0.137206499;1.078857;1.044444;4.380832;0.79534;10;0.999678;0.999678;0.852448;1.134341;0.999678
51.530168;1.044444;0.789921982;0.143702162;0.756308602;0.137587235;1.078935;1.044444;4.384067;0.797547;10;0.999699;0.999699;0.851999;1.134341;0.999699
51.535168;1.044444;0.790558018;0.14408;0.756917573;0.137948995;1.079012;1.044444;4.387597;0.799644;10;0.999719;0.999719;0.851493;1.134341;0.999719
51.541168;1.044444;0.791392252;0.144508468;0.757716309;0.138359231;1.079101;1.044444;4.392227;0.802022;10;0.999743;0.999743;0.85097;1.134341;0.999743
51.545168;1.044444;0.79198955;0.144779459;0.758288189;0.13861869;1.079159;1.044444;4.395542;0.803526;10;0.999759;0.999759;0.850645;1.134341;0.999759
51.553168;1.044444;0.793279099;0.145286667;0.759522865;0.139104315;1.079272;1.044444;4.402699;0.806341;10;0.99979;0.99979;0.850053;1.134341;0.99979
51.556168;1.044444;0.793794234;0.145465586;0.76001608;0.13927562;1.079313;1.044444;4.405558;0.807334;10;0.999801;0.999801;0.849849;1.134341;0.999801
51.560168;1.044444;0.794507027;0.145694595;0.760698541;0.139494884;1.079367;1.044444;4.409514;0.808605;10;0.999815;0.999815;0.849594;1.134341;0.999815
51.565168;1.044444;0.795438018;0.145965946;0.761589916;0.139754689;1.079433;1.044444;4.414681;0.810111;10;0.999833;0.999833;0.849299;1.134341;0.999833
51.570168;1.044444;0.796412072;0.146221622;0.762522521;0.139999485;1.079497;1.044444;4.420087;0.81153;10;0.99985;0.99985;0.849031;1.134341;0.99985
51.577168;1.044444;0.797843964;0.146554234;0.763893482;0.140317944;1.079585;1.044444;4.428034;0.813376;10;0.999873;0.999873;0.848699;1.134341;0.999873
51.581168;1.044444;0.798696216;0.146731712;0.764709469;0.140487869;1.079634;1.044444;4.432764;0.814361;10;0.999886;0.999886;0.84853;1.134341;0.999886
51.585168;1.044444;0.799571892;0.14690018;0.765547882;0.140649169;1.079682;1.044444;4.437624;0.815296;10;0.999898;0.999898;0.848377;1.134341;0.999898
51.593168;1.044444;0.801389189;0.147212072;0.767287848;0.140947789;1.079776;1.044444;4.44771;0.817027;10;0.999922;0.999922;0.848115;1.134341;0.999922
51.595168;1.044444;0.801856577;0.147285045;0.767735347;0.141017656;1.079799;1.044444;4.450304;0.817432;10;0.999928;0.999928;0.848058;1.134341;0.999928
51.601168;1.044444;0.803287207;0.147492793;0.7691051;0.141216564;1.079867;1.044444;4.458244;0.818585;10;0.999944;0.999944;0.847908;1.134341;0.999944
51.605168;1.044444;0.804263784;0.147622523;0.770040121;0.141340773;1.079911;1.044444;4.463664;0.819305;10;0.999954;0.999954;0.847824;1.134341;0.999954
51.610168;1.044444;0.805507748;0.147775135;0.77123115;0.141486892;1.079965;1.044444;4.470568;0.820152;10;0.999966;0.999966;0.847735;1.134341;0.999966
51.615168;1.044444;0.806775676;0.147918198;0.772445125;0.141623867;1.080019;1.044444;4.477605;0.820946;10;0.999977;0.999977;0.847665;1.134341;0.999977
51.620168;1.044444;0.808065405;0.148052072;0.773679973;0.141752044;1.080071;1.044444;4.484763;0.821689;10;0.999988;0.999988;0.847611;1.134341;0.999988
51.626168;1.044444;0.809638378;0.148202162;0.775186011;0.141895748;1.080133;1.044444;4.493493;0.822522;10;1;1;0.847568;1.134341;1
51.632168;1.044444;0.811235315;0.148341802;0.776714994;0.142029445;1.080194;1.044444;4.502356;0.823297;10;1.000011;1.000011;0.847545;1.134341;1.000011
51.635168;1.044444;0.812041441;0.148408108;0.777486817;0.14209293;1.080224;1.044444;4.50683;0.823665;10;1.000016;1.000016;0.847541;1.134341;1.000016
51.640168;1.044444;0.813394775;0.148514054;0.778782563;0.142194368;1.080274;1.044444;4.514341;0.824253;10;1.000023;1.000023;0.847544;1.134341;1.000023
51.646168;1.044444;0.815031712;0.148634595;0.780349843;0.142309779;1.080333;1.044444;4.523426;0.824922;10;1.000031;1.000031;0.847562;1.134341;1.000031
51.650168;1.044444;0.816129009;0.148711532;0.781400448;0.142383442;1.080372;1.044444;4.529516;0.825349;10;1.000036;1.000036;0.847582;1.134341;1.000036
51.657168;1.044444;0.818056937;0.148841081;0.783246337;0.142507479;1.080439;1.044444;4.540216;0.826068;10;1.000044;1.000044;0.847631;1.134341;1.000044
51.663168;1.044444;0.819712973;0.148948468;0.784831904;0.142610296;1.080497;1.044444;4.549407;0.826664;10;1.000049;1.000049;0.847684;1.134341;1.000049
51.666168;1.044444;0.820540901;0.149001441;0.785624601;0.142661015;1.080525;1.044444;4.554002;0.826958;10;1.000051;1.000051;0.847713;1.134341;1.000051
51.670168;1.044444;0.821643423;0.149071532;0.786680208;0.142728123;1.080563;1.044444;4.560121;0.827347;10;1.000053;1.000053;0.847756;1.134341;1.000053
51.676168;1.044444;0.823292252;0.149176396;0.788258875;0.142828525;1.08062;1.044444;4.569272;0.827929;10;1.000055;1.000055;0.847824;1.134341;1.000055
51.680168;1.044444;0.824386486;0.149246847;0.789306546;0.142895978;1.080658;1.044444;4.575345;0.82832;10;1.000057;1.000057;0.847872;1.134341;1.000057
51.692168;1.044444;0.827632072;0.149465405;0.792414023;0.143105236;1.080773;1.044444;4.593358;0.829533;10;1.000057;1.000057;0.84802;1.134341;1.000057
51.697168;1.044444;0.828962883;0.149561441;0.793688204;0.143197186;1.080821;1.044444;4.600744;0.830066;10;1.000056;1.000056;0.848081;1.134341;1.000056
51.700168;1.044444;0.829753874;0.149621081;0.794445536;0.143254288;1.08085;1.044444;4.605134;0.830397;10;1.000054;1.000054;0.848117;1.134341;1.000054
51.705168;1.044444;0.831058378;0.149723964;0.795694531;0.143352792;1.080898;1.044444;4.612374;0.830968;10;1.000052;1.000052;0.848174;1.134341;1.000052
51.712168;1.044444;0.832852252;0.149877297;0.79741207;0.143499601;1.080967;1.044444;4.62233;0.831819;10;1.000047;1.000047;0.848247;1.134341;1.000047
51.716168;1.044444;0.833858198;0.14997027;0.79837521;0.143588618;1.081007;1.044444;4.627913;0.832335;10;1.000044;1.000044;0.848284;1.134341;1.000044
51.720168;1.044444;0.834849189;0.150067748;0.799324032;0.143681947;1.081047;1.044444;4.633413;0.832876;10;1.00004;1.00004;0.848317;1.134341;1.00004
51.725168;1.044444;0.836065225;0.150196577;0.800488322;0.143805294;1.081097;1.044444;4.640162;0.833591;10;1.000035;1.000035;0.848352;1.134341;1.000035
51.732168;1.044444;0.837722162;0.150390631;0.802074752;0.143991091;1.08117;1.044444;4.649358;0.834668;10;1.000027;1.000027;0.848386;1.134341;1.000027
51.735168;1.044444;0.838414775;0.150479279;0.802737892;0.144075967;1.081201;1.044444;4.653202;0.83516;10;1.000023;1.000023;0.848395;1.134341;1.000023
51.740168;1.044444;0.839544685;0.150634955;0.803819721;0.144225018;1.081254;1.044444;4.659473;0.836024;10;1.000015;1.000015;0.848402;1.134341;1.000015
51.745168;1.044444;0.840642523;0.150800721;0.804870843;0.14438373;1.081308;1.044444;4.665566;0.836944;10;1.000007;1.000007;0.848398;1.134341;1.000007
51.753168;1.044444;0.842327928;0.151088829;0.806484529;0.144659579;1.081396;1.044444;4.67492;0.838543;10;0.999993;0.999993;0.848365;1.134341;0.999993
51.756168;1.044444;0.842936396;0.151204685;0.807067106;0.144770504;1.08143;1.044444;4.678297;0.839186;10;0.999988;0.999988;0.848344;1.134341;0.999988
51.760168;1.044444;0.843726847;0.151365766;0.807823921;0.144924731;1.081476;1.044444;4.682684;0.84008;10;0.99998;0.99998;0.848307;1.134341;0.99998
51.766168;1.044444;0.844866486;0.151622883;0.808915065;0.145170907;1.081546;1.044444;4.689009;0.841507;10;0.999968;0.999968;0.848235;1.134341;0.999968
51.771168;1.044444;0.845772252;0.151851892;0.809782288;0.145390171;1.081606;1.044444;4.694036;0.842778;10;0.999957;0.999957;0.848158;1.134341;0.999957
51.775168;1.044444;0.846467387;0.152044865;0.810447843;0.145574933;1.081654;1.044444;4.697894;0.843849;10;0.999948;0.999948;0.848084;1.134341;0.999948
51.780168;1.044444;0.847298378;0.152298739;0.811243473;0.145818003;1.081716;1.044444;4.702506;0.845258;10;0.999936;0.999936;0.847976;1.134341;0.999936
51.785168;1.044444;0.848086126;0.152567568;0.8119977;0.146075393;1.081779;1.044444;4.706878;0.84675;10;0.999924;0.999924;0.84785;1.134341;0.999924
51.791168;1.044444;0.848972973;0.15290973;0.812846809;0.146402995;1.081857;1.044444;4.7118;0.848649;10;0.999908;0.999908;0.847674;1.134341;0.999908
51.795168;1.044444;0.849527928;0.15315045;0.813378149;0.146633472;1.08191;1.044444;4.71488;0.849985;10;0.999898;0.999898;0.847542;1.134341;0.999898
51.800168;1.044444;0.85018018;0.153465405;0.814002647;0.146935025;1.081977;1.044444;4.7185;0.851733;10;0.999884;0.999884;0.847358;1.134341;0.999884
51.805168;1.044444;0.850785405;0.153796396;0.814582118;0.147251932;1.082046;1.044444;4.721859;0.85357;10;0.999871;0.999871;0.847154;1.134341;0.999871
51.810168;1.044444;0.851343063;0.154143964;0.815116046;0.147584709;1.082116;1.044444;4.724954;0.855499;10;0.999856;0.999856;0.846929;1.134341;0.999856
51.816168;1.044444;0.851948649;0.154583063;0.815695862;0.148005123;1.082202;1.044444;4.728315;0.857936;10;0.999839;0.999839;0.84663;1.134341;0.999839
51.820168;1.044444;0.852313333;0.154889189;0.816045028;0.148298223;1.082261;1.044444;4.730339;0.859635;10;0.999827;0.999827;0.846414;1.134341;0.999827
51.827168;1.044444;0.852875315;0.155451532;0.816583096;0.148836636;1.082366;1.044444;4.733458;0.862756;10;0.999806;0.999806;0.846;1.134341;0.999806
51.830168;1.044444;0.853086486;0.155702883;0.816785281;0.149077292;1.082413;1.044444;4.73463;0.864151;10;0.999797;0.999797;0.845809;1.134341;0.999797
51.835168;1.044444;0.853398198;0.156135676;0.817083729;0.149491668;1.082491;1.044444;4.73636;0.866553;10;0.999782;0.999782;0.845473;1.134341;0.999782
51.841168;1.044444;0.853706126;0.156678198;0.817378554;0.150011105;1.082586;1.044444;4.738069;0.869564;10;0.999763;0.999763;0.845039;1.134341;0.999763
51.846168;1.044444;0.853907568;0.15714955;0.817571423;0.150462399;1.082668;1.044444;4.739187;0.87218;10;0.999747;0.999747;0.844651;1.134341;0.999747
51.850168;1.044444;0.854032252;0.157539279;0.817690802;0.150835544;1.082734;1.044444;4.739879;0.874343;10;0.999734;0.999734;0.844323;1.134341;0.999734
51.855168;1.044444;0.854143063;0.158042162;0.817796898;0.151317028;1.082819;1.044444;4.740494;0.877134;10;0.999719;0.999719;0.843893;1.134341;0.999719
51.860168;1.044444;0.854203604;0.158562523;0.817854862;0.151815246;1.082905;1.044444;4.74083;0.880022;10;0.999703;0.999703;0.843438;1.134341;0.999703
51.865168;1.044444;0.854214234;0.15910018;0.81786504;0.152330025;1.082992;1.044444;4.740889;0.883006;10;0.999687;0.999687;0.84296;1.134341;0.999687
51.870168;1.044444;0.854175315;0.159655315;0.817827778;0.152861537;1.083081;1.044444;4.740673;0.886087;10;0.999671;0.999671;0.842457;1.134341;0.999671
51.875168;1.044444;0.854087027;0.160227387;0.817743246;0.153409266;1.083172;1.044444;4.740183;0.889262;10;0.999655;0.999655;0.841931;1.134341;0.999655
51.882168;1.044444;0.853881261;0.161056757;0.817546236;0.154203343;1.083301;1.044444;4.739041;0.893865;10;0.999633;0.999633;0.841153;1.134341;0.999633
51.885168;1.044444;0.853764144;0.161422162;0.817434103;0.1545532;1.083358;1.044444;4.738391;0.895893;10;0.999623;0.999623;0.840806;1.134341;0.999623
51.890168;1.044444;0.853530991;0.162044505;0.817210871;0.15514906;1.083453;1.044444;4.737097;0.899347;10;0.999608;0.999608;0.840208;1.134341;0.999608
51.895168;1.044444;0.853250811;0.162682883;0.816942613;0.155760273;1.08355;1.044444;4.735542;0.90289;10;0.999592;0.999592;0.839587;1.134341;0.999592
51.902168;1.044444;0.852780721;0.163603243;0.816492527;0.15664147;1.083687;1.044444;4.732933;0.907998;10;0.999571;0.999571;0.838678;1.134341;0.999571
51.906168;1.044444;0.852472432;0.164142703;0.816197357;0.157157974;1.083767;1.044444;4.731222;0.910992;10;0.999559;0.999559;0.838139;1.134341;0.999559
51.911168;1.044444;0.852047027;0.164830811;0.815790054;0.157816801;1.083868;1.044444;4.728861;0.914811;10;0.999544;0.999544;0.837444;1.134341;0.999544
51.918168;1.044444;0.851378919;0.165818378;0.815150376;0.158762345;1.084012;1.044444;4.725153;0.920292;10;0.999523;0.999523;0.836434;1.134341;0.999523
51.920168;1.044444;0.851172973;0.166105766;0.814953193;0.159037503;1.084054;1.044444;4.72401;0.921887;10;0.999518;0.999518;0.836138;1.134341;0.999518
51.925168;1.044444;0.850628829;0.166833694;0.814432204;0.159734456;1.084158;1.044444;4.72099;0.925927;10;0.999504;0.999504;0.835382;1.134341;0.999504
51.931168;1.044444;0.849922883;0.167724865;0.813756298;0.160587705;1.084286;1.044444;4.717072;0.930873;10;0.999487;0.999487;0.834448;1.134341;0.999487
51.935168;1.044444;0.849421081;0.168329369;0.813275849;0.161166486;1.084371;1.044444;4.714287;0.934228;10;0.999476;0.999476;0.833808;1.134341;0.999476
51.940168;1.044444;0.84876;0.169096036;0.812642899;0.161900529;1.084479;1.044444;4.710618;0.938483;10;0.999463;0.999463;0.832991;1.134341;0.999463
51.945168;1.044444;0.848062523;0.169874595;0.811975101;0.162645958;1.084588;1.044444;4.706747;0.942804;10;0.999451;0.999451;0.832154;1.134341;0.999451
51.950168;1.044444;0.84733009;0.170664324;0.811273836;0.163402082;1.084699;1.044444;4.702682;0.947187;10;0.999438;0.999438;0.831299;1.134341;0.999438
51.955168;1.044444;0.846564144;0.171464865;0.810540483;0.164168557;1.08481;1.044444;4.698431;0.95163;10;0.999427;0.999427;0.830425;1.134341;0.999427
51.961168;1.044444;0.845602703;0.172438919;0.809619953;0.165101163;1.084944;1.044444;4.693095;0.957036;10;0.999413;0.999413;0.829353;1.134341;0.999413
51.966168;1.044444;0.844768288;0.173260901;0.808821046;0.165888167;1.085057;1.044444;4.688464;0.961598;10;0.999402;0.999402;0.828442;1.134341;0.999402
51.971168;1.044444;0.843905225;0.174091892;0.807994708;0.166683797;1.085171;1.044444;4.683674;0.96621;10;0.999392;0.999392;0.827514;1.134341;0.999392
51.977168;1.044444;0.842834234;0.175099459;0.806969291;0.16764849;1.085308;1.044444;4.67773;0.971802;10;0.99938;0.99938;0.826381;1.134341;0.99938
51.981168;1.044444;0.84210018;0.175777297;0.806266473;0.168297484;1.0854;1.044444;4.673656;0.975564;10;0.999372;0.999372;0.825614;1.134341;0.999372
51.985168;1.044444;0.841350991;0.176459459;0.805549164;0.168950618;1.085492;1.044444;4.669498;0.97935;10;0.999365;0.999365;0.824838;1.134341;0.999365
51.991168;1.044444;0.840200721;0.17749009;0.804447841;0.169937393;1.085631;1.044444;4.663114;0.98507;10;0.999355;0.999355;0.823659;1.134341;0.999355
51.995168;1.044444;0.839417838;0.178181622;0.803698272;0.170599498;1.085724;1.044444;4.658769;0.988908;10;0.999349;0.999349;0.822863;1.134341;0.999349
52.000168;1.044444;0.838422342;0.17905045;0.802745137;0.171431355;1.085841;1.044444;4.653244;0.99373;10;0.999342;0.999342;0.821857;1.134341;0.999342
52.007168;1.044444;0.837001081;0.180274054;0.801384355;0.172602891;1.086005;1.044444;4.645356;1.000521;10;0.999333;0.999333;0.820432;1.134341;0.999333
52.010168;1.044444;0.836383063;0.180800541;0.800792635;0.173106974;1.086075;1.044444;4.641926;1.003443;10;0.999329;0.999329;0.819815;1.134341;0.999329
52.015168;1.044444;0.835342703;0.18168018;0.799796545;0.173949183;1.086193;1.044444;4.636152;1.008325;10;0.999324;0.999324;0.818781;1.134341;0.999324
52.022168;1.044444;0.833867748;0.182915495;0.798384354;0.175131932;1.086358;1.044444;4.627966;1.015181;10;0.999317;0.999317;0.817319;1.134341;0.999317
52.026168;1.044444;0.833016937;0.183622523;0.797569747;0.175808873;1.086452;1.044444;4.623244;1.019105;10;0.999313;0.999313;0.816478;1.134341;0.999313
52.030168;1.044444;0.832161622;0.18433009;0.796750828;0.176486332;1.086546;1.044444;4.618497;1.023032;10;0.99931;0.99931;0.815632;1.134341;0.99931
52.035168;1.044444;0.831087207;0.185214595;0.795722133;0.177333198;1.086663;1.044444;4.612534;1.027941;10;0.999307;0.999307;0.814571;1.134341;0.999307
52.040168;1.044444;0.830009189;0.186098739;0.794689987;0.178179719;1.086781;1.044444;4.606551;1.032848;10;0.999305;0.999305;0.813506;1.134341;0.999305
52.046168;1.044444;0.828713153;0.187158198;0.793449101;0.179194096;1.086921;1.044444;4.599358;1.038728;10;0.999303;0.999303;0.812222;1.134341;0.999303
52.050168;1.044444;0.827849189;0.187862883;0.792621901;0.179868794;1.087015;1.044444;4.594563;1.042639;10;0.999302;0.999302;0.811365;1.134341;0.999302
52.061168;1.044444;0.825481802;0.189792072;0.790355253;0.181715891;1.087271;1.044444;4.581424;1.053346;10;0.999301;0.999301;0.809003;1.134341;0.999301
52.065168;1.044444;0.824626847;0.190489369;0.789536679;0.182383516;1.087364;1.044444;4.576679;1.057216;10;0.999301;0.999301;0.808144;1.134341;0.999301
52.070168;1.044444;0.823564865;0.191356937;0.788519887;0.183214167;1.087479;1.044444;4.570785;1.062031;10;0.999303;0.999303;0.807072;1.134341;0.999303
52.075168;1.044444;0.822511712;0.19221982;0.787511548;0.184040331;1.087594;1.044444;4.56494;1.06682;10;0.999304;0.999304;0.806002;1.134341;0.999304
52.080168;1.044444;0.821469369;0.193076937;0.786513561;0.184860976;1.087708;1.044444;4.559155;1.071577;10;0.999307;0.999307;0.804934;1.134341;0.999307
52.085168;1.044444;0.820439459;0.193928108;0.785527476;0.185675927;1.087822;1.044444;4.553439;1.076301;10;0.99931;0.99931;0.803871;1.134341;0.99931
52.090168;1.044444;0.819423784;0.194772613;0.78455502;0.186484496;1.087935;1.044444;4.547802;1.080988;10;0.999313;0.999313;0.802812;1.134341;0.999313
52.096168;1.044444;0.818225946;0.195776577;0.783408154;0.187445738;1.088069;1.044444;4.541154;1.08656;10;0.999318;0.999318;0.801549;1.134341;0.999318
52.103168;1.044444;0.816861081;0.196933333;0.782101368;0.188553272;1.088224;1.044444;4.533579;1.09298;10;0.999325;0.999325;0.800088;1.134341;0.999325
52.108168;1.044444;0.81590973;0.19774955;0.781190499;0.189334756;1.088334;1.044444;4.528299;1.09751;10;0.99933;0.99933;0.799053;1.134341;0.99933
52.110168;1.044444;0.815535135;0.198073514;0.780831845;0.189644934;1.088378;1.044444;4.52622;1.099308;10;0.999333;0.999333;0.798641;1.134341;0.999333
52.115168;1.044444;0.814614234;0.198876937;0.779950131;0.19041417;1.088487;1.044444;4.521109;1.103767;10;0.999339;0.999339;0.797619;1.134341;0.999339
52.120168;1.044444;0.813716757;0.199670811;0.779090843;0.191174262;1.088594;1.044444;4.516128;1.108173;10;0.999346;0.999346;0.796607;1.134341;0.999346
52.125168;1.044444;0.812844324;0.200454414;0.778255535;0.191924521;1.088701;1.044444;4.511286;1.112522;10;0.999353;0.999353;0.795605;1.134341;0.999353
52.130168;1.044444;0.811997838;0.201227748;0.777445069;0.192664947;1.088806;1.044444;4.506588;1.116814;10;0.999361;0.999361;0.794614;1.134341;0.999361
52.136168;1.044444;0.811018739;0.202141081;0.776507633;0.193539415;1.088931;1.044444;4.501154;1.121883;10;0.999371;0.999371;0.793441;1.134341;0.999371
52.140168;1.044444;0.810388829;0.202740901;0.775904528;0.194113711;1.089014;1.044444;4.497658;1.125212;10;0.999378;0.999378;0.792669;1.134341;0.999378
52.148168;1.044444;0.809187387;0.203918198;0.774754211;0.195240911;1.089177;1.044444;4.49099;1.131746;10;0.999393;0.999393;0.791151;1.134341;0.999393
52.150168;1.044444;0.808899459;0.204207568;0.774478535;0.195517967;1.089217;1.044444;4.489392;1.133352;10;0.999396;0.999396;0.790777;1.134341;0.999396
52.156168;1.044444;0.808066847;0.205064144;0.773681353;0.196338094;1.089337;1.044444;4.484771;1.138106;10;0.999408;0.999408;0.78967;1.134341;0.999408
52.160168;1.044444;0.807538198;0.205625225;0.7731752;0.196875299;1.089415;1.044444;4.481837;1.14122;10;0.999417;0.999417;0.788944;1.134341;0.999417
52.165168;1.044444;0.806908108;0.206314775;0.772571922;0.197535507;1.089512;1.044444;4.47834;1.145047;10;0.999427;0.999427;0.788051;1.134341;0.999427
52.170168;1.044444;0.806312973;0.206991351;0.772002111;0.198183293;1.089608;1.044444;4.475037;1.148802;10;0.999439;0.999439;0.787175;1.134341;0.999439
52.175168;1.044444;0.805753333;0.207654414;0.771466286;0.198818141;1.089703;1.044444;4.471931;1.152482;10;0.99945;0.99945;0.786315;1.134341;0.99945
52.180168;1.044444;0.80523009;0.208304144;0.770965308;0.199440223;1.089796;1.044444;4.469027;1.156088;10;0.999462;0.999462;0.785472;1.134341;0.999462
52.185168;1.044444;0.804743964;0.20894;0.770499868;0.200049021;1.089888;1.044444;4.466329;1.159617;10;0.999474;0.999474;0.784648;1.134341;0.999474
52.190168;1.044444;0.804295315;0.209561982;0.77007031;0.200644536;1.089979;1.044444;4.463839;1.163069;10;0.999486;0.999486;0.783841;1.134341;0.999486
52.195168;1.044444;0.803884865;0.21017009;0.769677326;0.201226768;1.090068;1.044444;4.461561;1.166444;10;0.999498;0.999498;0.783054;1.134341;0.999498
52.200168;1.044444;0.803513153;0.210763964;0.769321431;0.201795371;1.090156;1.044444;4.459498;1.16974;10;0.999511;0.999511;0.782285;1.134341;0.999511
52.206168;1.044444;0.803118378;0.211457658;0.768943455;0.202459546;1.090259;1.044444;4.457307;1.17359;10;0.999527;0.999527;0.781387;1.134341;0.999527
52.211168;1.044444;0.802832793;0.21202018;0.768670022;0.202998131;1.090344;1.044444;4.455722;1.176712;10;0.99954;0.99954;0.780661;1.134341;0.99954
52.215168;1.044444;0.802632793;0.21245982;0.768478533;0.203419063;1.090411;1.044444;4.454612;1.179152;10;0.99955;0.99955;0.780095;1.134341;0.99955
52.220168;1.044444;0.802418559;0.212996216;0.768273415;0.203932634;1.090493;1.044444;4.453423;1.182129;10;0.999564;0.999564;0.779405;1.134341;0.999564
52.227168;1.044444;0.802185405;0.213723243;0.768050183;0.204628724;1.090605;1.044444;4.452129;1.186164;10;0.999583;0.999583;0.778472;1.134341;0.999583
52.230168;1.044444;0.802109369;0.214026126;0.767977383;0.204918719;1.090653;1.044444;4.451707;1.187845;10;0.999591;0.999591;0.778085;1.134341;0.999591
52.235168;1.044444;0.802014595;0.214519459;0.767886641;0.205391059;1.090731;1.044444;4.451181;1.190583;10;0.999604;0.999604;0.777456;1.134341;0.999604
52.241168;1.044444;0.801953153;0.215092432;0.767827814;0.205939651;1.090823;1.044444;4.45084;1.193763;10;0.999621;0.999621;0.776728;1.134341;0.999621
52.245168;1.044444;0.801943784;0.215463243;0.767818843;0.206294682;1.090883;1.044444;4.450788;1.195821;10;0.999632;0.999632;0.776259;1.134341;0.999632
52.250168;1.044444;0.801967568;0.215913694;0.767841615;0.206725965;1.090956;1.044444;4.45092;1.198321;10;0.999645;0.999645;0.775692;1.134341;0.999645
52.255168;1.044444;0.80203009;0.21635027;0.767901477;0.207143964;1.091029;1.044444;4.451267;1.200744;10;0.999659;0.999659;0.775146;1.134341;0.999659
52.260168;1.044444;0.802131351;0.216772973;0.767998429;0.207548679;1.0911;1.044444;4.451829;1.20309;10;0.999673;0.999673;0.77462;1.134341;0.999673
52.266168;1.044444;0.802303063;0.217261982;0.768162834;0.20801688;1.091183;1.044444;4.452782;1.205804;10;0.999689;0.999689;0.774015;1.134341;0.999689
52.270168;1.044444;0.802447748;0.217577117;0.768301362;0.208318605;1.091238;1.044444;4.453585;1.207553;10;0.9997;0.9997;0.773629;1.134341;0.9997
52.275168;1.044444;0.802661802;0.217958919;0.768506307;0.20868416;1.091305;1.044444;4.454773;1.209672;10;0.999713;0.999713;0.773164;1.134341;0.999713
52.281168;1.044444;0.802966847;0.21839982;0.768798372;0.209106299;1.091384;1.044444;4.456466;1.212119;10;0.999729;0.999729;0.772633;1.134341;0.999729
52.285168;1.044444;0.803198739;0.218683243;0.769020396;0.209377662;1.091435;1.044444;4.457753;1.213692;10;0.999739;0.999739;0.772294;1.134341;0.999739
52.291168;1.044444;0.803588468;0.219093333;0.769393542;0.209770302;1.091511;1.044444;4.459916;1.215968;10;0.999755;0.999755;0.77181;1.134341;0.999755
52.295168;1.044444;0.803875676;0.219356577;0.769668528;0.210022344;1.091561;1.044444;4.46151;1.217429;10;0.999765;0.999765;0.771503;1.134341;0.999765
52.300168;1.044444;0.804264505;0.219674955;0.770040811;0.210327174;1.091622;1.044444;4.463668;1.219196;10;0.999777;0.999777;0.771135;1.134341;0.999777
52.305168;1.044444;0.804685946;0.219981261;0.770444319;0.210620446;1.091681;1.044444;4.466007;1.220896;10;0.999789;0.999789;0.770787;1.134341;0.999789
52.310168;1.044444;0.805138919;0.220275856;0.770878016;0.210902505;1.09174;1.044444;4.468521;1.222531;10;0.999801;0.999801;0.770457;1.134341;0.999801
52.316168;1.044444;0.805722703;0.220614595;0.771436959;0.211226829;1.091809;1.044444;4.471761;1.224411;10;0.999815;0.999815;0.770084;1.134341;0.999815
52.320168;1.044444;0.806135315;0.220831712;0.771832013;0.211434708;1.091854;1.044444;4.474051;1.225616;10;0.999824;0.999824;0.76985;1.134341;0.999824
52.325168;1.044444;0.806676577;0.221093694;0.772350242;0.211685541;1.091909;1.044444;4.477055;1.22707;10;0.999836;0.999836;0.769573;1.134341;0.999836
52.330168;1.044444;0.807245225;0.221345225;0.772894693;0.21192637;1.091963;1.044444;4.480211;1.228466;10;0.999846;0.999846;0.769312;1.134341;0.999846
52.335168;1.044444;0.80783982;0.221587027;0.773463986;0.212157882;1.092017;1.044444;4.483511;1.229808;10;0.999857;0.999857;0.769067;1.134341;0.999857
52.340168;1.044444;0.808459279;0.221819279;0.774057086;0.212380251;1.092069;1.044444;4.486949;1.231097;10;0.999867;0.999867;0.768838;1.134341;0.999867
52.345168;1.044444;0.809102342;0.222042342;0.774672785;0.212593822;1.092121;1.044444;4.490518;1.232335;10;0.999877;0.999877;0.768624;1.134341;0.999877
52.351168;1.044444;0.809903423;0.222298739;0.775439778;0.212839309;1.092181;1.044444;4.494964;1.233758;10;0.999888;0.999888;0.768386;1.134341;0.999888
52.356168;1.044444;0.810594054;0.222503423;0.77610102;0.213035283;1.092231;1.044444;4.498797;1.234894;10;0.999897;0.999897;0.768204;1.134341;0.999897
52.360168;1.044444;0.811160541;0.222661622;0.776643401;0.21318675;1.09227;1.044444;4.501941;1.235772;10;0.999904;0.999904;0.768067;1.134341;0.999904
52.366168;1.044444;0.812032072;0.22288991;0.777477847;0.213405324;1.092328;1.044444;4.506778;1.237039;10;0.999914;0.999914;0.767877;1.134341;0.999914
52.370168;1.044444;0.812626486;0.223036757;0.778046967;0.213545922;1.092366;1.044444;4.510077;1.237854;10;0.99992;0.99992;0.767761;1.134341;0.99992
52.376168;1.044444;0.813536757;0.223249189;0.778918503;0.213749315;1.092422;1.044444;4.515129;1.239033;10;0.999928;0.999928;0.767599;1.134341;0.999928
52.381168;1.044444;0.814310631;0.22341964;0.779659446;0.213912512;1.092468;1.044444;4.519424;1.239979;10;0.999935;0.999935;0.767477;1.134341;0.999935
52.385168;1.044444;0.814938739;0.223552252;0.780260827;0.214039482;1.092504;1.044444;4.52291;1.240715;10;0.99994;0.99994;0.767386;1.134341;0.99994
52.390168;1.044444;0.815734054;0.223713333;0.781022299;0.214193708;1.092549;1.044444;4.527324;1.241609;10;0.999946;0.999946;0.767281;1.134341;0.999946
52.396168;1.044444;0.816701261;0.223900541;0.781948349;0.214372949;1.092603;1.044444;4.532692;1.242648;10;0.999953;0.999953;0.767167;1.134341;0.999953
