time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
52.401168;1.044444;0.817516216;0.224052252;0.782728625;0.214518205;1.092647;1.044444;4.537215;1.24349;10;0.999958;0.999958;0.767081;1.134341;0.999958
52.405168;1.044444;0.818172973;0.224170991;0.783357435;0.214631891;1.092682;1.044444;4.54086;1.244149;10;0.999962;0.999962;0.767017;1.134341;0.999962
52.411168;1.044444;0.819164505;0.224345405;0.784306774;0.214798884;1.092734;1.044444;4.546363;1.245117;10;0.999967;0.999967;0.76693;1.134341;0.999967
52.415168;1.044444;0.819828649;0.22445964;0.784942657;0.214908257;1.092768;1.044444;4.550049;1.245751;10;0.99997;0.99997;0.766877;1.134341;0.99997
52.420168;1.044444;0.820661081;0.224600721;0.785739667;0.215043335;1.092811;1.044444;4.554669;1.246534;10;0.999973;0.999973;0.766815;1.134341;0.999973
52.425168;1.044444;0.821494414;0.22474;0.78653754;0.215176687;1.092854;1.044444;4.559294;1.247307;10;0.999976;0.999976;0.766757;1.134341;0.999976
52.430168;1.044444;0.822327568;0.224878198;0.78733524;0.215309005;1.092896;1.044444;4.563918;1.248074;10;0.999978;0.999978;0.766704;1.134341;0.999978
52.435168;1.044444;0.823158739;0.225015676;0.788131043;0.215440632;1.092938;1.044444;4.568531;1.248837;10;0.99998;0.99998;0.766654;1.134341;0.99998
52.442168;1.044444;0.824316937;0.225208108;0.789239956;0.215624876;1.092997;1.044444;4.574959;1.249905;10;0.999981;0.999981;0.766587;1.134341;0.999981
52.454168;1.044444;0.826276396;0.225541261;0.791116035;0.215943853;1.093098;1.044444;4.585834;1.251754;10;0.999982;0.999982;0.76648;1.134341;0.999982
52.460168;1.044444;0.827238919;0.225710991;0.7920376;0.21610636;1.093149;1.044444;4.591176;1.252696;10;0.999982;0.999982;0.766426;1.134341;0.999982
52.465168;1.044444;0.82803027;0.225854775;0.792795277;0.216244025;1.093191;1.044444;4.595568;1.253494;10;0.999981;0.999981;0.76638;1.134341;0.999981
52.471168;1.044444;0.828964685;0.226031171;0.793689929;0.216412916;1.093243;1.044444;4.600754;1.254473;10;0.999979;0.999979;0.766323;1.134341;0.999979
52.475168;1.044444;0.829577477;0.226151171;0.794276646;0.216527809;1.093277;1.044444;4.604155;1.255139;10;0.999977;0.999977;0.766283;1.134341;0.999977
52.480168;1.044444;0.830330811;0.226304505;0.794997923;0.216674618;1.09332;1.044444;4.608336;1.25599;10;0.999975;0.999975;0.766231;1.134341;0.999975
52.485168;1.044444;0.831069189;0.226461802;0.795704881;0.216825222;1.093363;1.044444;4.612434;1.256863;10;0.999972;0.999972;0.766174;1.134341;0.999972
52.491168;1.044444;0.831933874;0.226656396;0.796532771;0.217011536;1.093416;1.044444;4.617233;1.257943;10;0.999968;0.999968;0.766101;1.134341;0.999968
52.495168;1.044444;0.832496216;0.22679009;0.797071184;0.21713954;1.093451;1.044444;4.620354;1.258685;10;0.999965;0.999965;0.766048;1.134341;0.999965
52.500168;1.044444;0.833182523;0.226961982;0.797728287;0.217304118;1.093496;1.044444;4.624163;1.259639;10;0.999961;0.999961;0.765977;1.134341;0.999961
52.508168;1.044444;0.83423982;0.227248829;0.798740593;0.217578758;1.093568;1.044444;4.630031;1.261231;10;0.999954;0.999954;0.76585;1.134341;0.999954
52.512168;1.044444;0.834748468;0.227398198;0.799227597;0.217721772;1.093604;1.044444;4.632854;1.26206;10;0.99995;0.99995;0.76578;1.134341;0.99995
52.515168;1.044444;0.835120721;0.227512973;0.799584009;0.217831663;1.093632;1.044444;4.63492;1.262697;10;0.999947;0.999947;0.765725;1.134341;0.999947
52.521168;1.044444;0.835840901;0.22774973;0.800273544;0.218058345;1.093688;1.044444;4.638917;1.264011;10;0.999941;0.999941;0.765605;1.134341;0.999941
52.527168;1.044444;0.836527207;0.227996757;0.800930646;0.21829486;1.093745;1.044444;4.642726;1.265382;10;0.999934;0.999934;0.765473;1.134341;0.999934
52.531168;1.044444;0.836965225;0.228167387;0.801350025;0.21845823;1.093783;1.044444;4.645157;1.266329;10;0.999929;0.999929;0.765378;1.134341;0.999929
52.535168;1.044444;0.837387207;0.228342883;0.80175405;0.218626257;1.093822;1.044444;4.647499;1.267303;10;0.999924;0.999924;0.765277;1.134341;0.999924
52.541168;1.044444;0.837989369;0.228615856;0.802330589;0.218887615;1.093881;1.044444;4.650841;1.268818;10;0.999916;0.999916;0.765114;1.134341;0.999916
52.545168;1.044444;0.83836955;0.228804324;0.802694591;0.219068063;1.093921;1.044444;4.652951;1.269864;10;0.99991;0.99991;0.764996;1.134341;0.99991
52.550168;1.044444;0.838820541;0.229047568;0.803126391;0.219300956;1.093971;1.044444;4.655454;1.271214;10;0.999903;0.999903;0.764841;1.134341;0.999903
52.555168;1.044444;0.839243784;0.229299459;0.803531624;0.219542129;1.094022;1.044444;4.657803;1.272612;10;0.999895;0.999895;0.764674;1.134341;0.999895
52.560168;1.044444;0.839638919;0.22956018;0.803909945;0.219791755;1.094074;1.044444;4.659996;1.274059;10;0.999887;0.999887;0.764495;1.134341;0.999887
52.565168;1.044444;0.840005405;0.22983009;0.804260837;0.22005018;1.094127;1.044444;4.66203;1.275557;10;0.999879;0.999879;0.764305;1.134341;0.999879
52.570168;1.044444;0.840342883;0.230109189;0.804583954;0.220317403;1.094181;1.044444;4.663903;1.277106;10;0.999871;0.999871;0.764103;1.134341;0.999871
52.576168;1.044444;0.840708829;0.230456396;0.804934328;0.220649835;1.094246;1.044444;4.665934;1.279033;10;0.999861;0.999861;0.763844;1.134341;0.999861
52.580168;1.044444;0.840928829;0.230695495;0.805144966;0.22087876;1.09429;1.044444;4.667155;1.28036;10;0.999854;0.999854;0.763662;1.134341;0.999854
52.585168;1.044444;0.841176937;0.231003063;0.805382516;0.22117324;1.094346;1.044444;4.668532;1.282067;10;0.999846;0.999846;0.763422;1.134341;0.999846
52.590168;1.044444;0.841394595;0.23132036;0.805590912;0.221477035;1.094403;1.044444;4.66974;1.283828;10;0.999837;0.999837;0.763169;1.134341;0.999837
52.595168;1.044444;0.841581802;0.231647568;0.805770153;0.221790319;1.094461;1.044444;4.670779;1.285644;10;0.999828;0.999828;0.762903;1.134341;0.999828
52.601168;1.044444;0.841765946;0.232052973;0.805946461;0.222178473;1.094531;1.044444;4.671801;1.287894;10;0.999817;0.999817;0.762566;1.134341;0.999817
52.606168;1.044444;0.841885766;0.232401802;0.806061183;0.222512458;1.094591;1.044444;4.672466;1.28983;10;0.999808;0.999808;0.76227;1.134341;0.999808
52.611168;1.044444;0.841974775;0.232760541;0.806146404;0.222855932;1.094651;1.044444;4.67296;1.291821;10;0.999799;0.999799;0.761961;1.134341;0.999799
52.615168;1.044444;0.842023964;0.233054414;0.8061935;0.2231373;1.0947;1.044444;4.673233;1.293452;10;0.999792;0.999792;0.761703;1.134341;0.999792
52.620168;1.044444;0.842058018;0.233430811;0.806226105;0.22349768;1.094762;1.044444;4.673422;1.295541;10;0.999782;0.999782;0.761369;1.134341;0.999782
52.627168;1.044444;0.842054414;0.233974234;0.806222655;0.224017979;1.09485;1.044444;4.673402;1.298557;10;0.999769;0.999769;0.760878;1.134341;0.999769
52.633168;1.044444;0.842004505;0.234455135;0.806174869;0.224478416;1.094927;1.044444;4.673125;1.301226;10;0.999758;0.999758;0.760435;1.134341;0.999758
52.636168;1.044444;0.841963423;0.234700721;0.806135536;0.224713552;1.094966;1.044444;4.672897;1.302589;10;0.999753;0.999753;0.760206;1.134341;0.999753
52.640168;1.044444;0.841892072;0.235033694;0.806067221;0.225032356;1.095018;1.044444;4.672501;1.304437;10;0.999746;0.999746;0.759893;1.134341;0.999746
52.645168;1.044444;0.841776396;0.235458018;0.805956467;0.225438624;1.095084;1.044444;4.671859;1.306792;10;0.999736;0.999736;0.759489;1.134341;0.999736
52.650168;1.044444;0.841631892;0.235891892;0.805818112;0.225854035;1.095151;1.044444;4.671057;1.3092;10;0.999727;0.999727;0.759072;1.134341;0.999727
52.655168;1.044444;0.841458919;0.236334595;0.805652499;0.2262779;1.095219;1.044444;4.670097;1.311657;10;0.999718;0.999718;0.758642;1.134341;0.999718
52.660168;1.044444;0.841257838;0.236786486;0.805459975;0.226710562;1.095288;1.044444;4.668981;1.314165;10;0.99971;0.99971;0.758198;1.134341;0.99971
52.667168;1.044444;0.84093045;0.237433514;0.805146519;0.227330056;1.095385;1.044444;4.667164;1.317756;10;0.999697;0.999697;0.757554;1.134341;0.999697
52.670168;1.044444;0.840774054;0.237716036;0.804996777;0.227600557;1.095427;1.044444;4.666296;1.319324;10;0.999692;0.999692;0.75727;1.134341;0.999692
52.675168;1.044444;0.840492432;0.238193333;0.804727139;0.228057544;1.095497;1.044444;4.664733;1.321973;10;0.999684;0.999684;0.756787;1.134341;0.999684
52.680168;1.044444;0.840185225;0.238678739;0.804433005;0.228522294;1.095569;1.044444;4.663028;1.324667;10;0.999675;0.999675;0.756291;1.134341;0.999675
52.685168;1.044444;0.839853153;0.239171892;0.804115063;0.228994462;1.095641;1.044444;4.661185;1.327404;10;0.999667;0.999667;0.755783;1.134341;0.999667
52.690168;1.044444;0.839496757;0.239672613;0.803773833;0.229473876;1.095713;1.044444;4.659207;1.330183;10;0.999659;0.999659;0.755263;1.134341;0.999659
52.695168;1.044444;0.839117117;0.240180541;0.803410348;0.22996019;1.095787;1.044444;4.6571;1.333002;10;0.999652;0.999652;0.754731;1.134341;0.999652
52.700168;1.044444;0.838714955;0.240695315;0.803025299;0.23045306;1.095861;1.044444;4.654868;1.335859;10;0.999644;0.999644;0.754188;1.134341;0.999644
52.706168;1.044444;0.838203604;0.241321982;0.802535707;0.23105306;1.09595;1.044444;4.65203;1.339337;10;0.999636;0.999636;0.753521;1.134341;0.999636
52.711168;1.044444;0.837754775;0.241850991;0.802105977;0.231559558;1.096025;1.044444;4.649539;1.342273;10;0.999629;0.999629;0.752954;1.134341;0.999629
52.715168;1.044444;0.837381441;0.242278559;0.80174853;0.231968931;1.096085;1.044444;4.647467;1.344646;10;0.999623;0.999623;0.752493;1.134341;0.999623
52.721168;1.044444;0.836798919;0.242926486;0.801190795;0.232589288;1.096177;1.044444;4.644234;1.348242;10;0.999616;0.999616;0.751789;1.134341;0.999616
52.725168;1.044444;0.836396036;0.243362703;0.800805056;0.233006942;1.096238;1.044444;4.641998;1.350663;10;0.999611;0.999611;0.751312;1.134341;0.999611
52.731168;1.044444;0.835771712;0.244023063;0.800207299;0.233639202;1.09633;1.044444;4.638533;1.354328;10;0.999604;0.999604;0.750586;1.134341;0.999604
52.735168;1.044444;0.835342703;0.244466847;0.799796545;0.234064102;1.096392;1.044444;4.636152;1.356791;10;0.999599;0.999599;0.750095;1.134341;0.999599
52.744168;1.044444;0.834343063;0.245474955;0.798839443;0.235029312;1.096531;1.044444;4.630604;1.362386;10;0.99959;0.99959;0.748971;1.134341;0.99959
52.746168;1.044444;0.834114955;0.245700541;0.798621041;0.235245298;1.096562;1.044444;4.629338;1.363638;10;0.999588;0.999588;0.748718;1.134341;0.999588
52.752168;1.044444;0.833418919;0.246380721;0.797954624;0.235896535;1.096656;1.044444;4.625475;1.367413;10;0.999582;0.999582;0.747952;1.134341;0.999582
52.755168;1.044444;0.833064505;0.246722342;0.797615291;0.23622362;1.096703;1.044444;4.623508;1.369309;10;0.99958;0.99958;0.747566;1.134341;0.99958
52.762168;1.044444;0.832223423;0.247523243;0.79681;0.23699044;1.096813;1.044444;4.61884;1.373754;10;0.999574;0.999574;0.746655;1.134341;0.999574
52.765168;1.044444;0.831857297;0.247867748;0.796459453;0.237320285;1.09686;1.044444;4.616808;1.375666;10;0.999572;0.999572;0.746261;1.134341;0.999572
52.771168;1.044444;0.831116216;0.248558739;0.795749907;0.237981872;1.096954;1.044444;4.612695;1.379501;10;0.999568;0.999568;0.745468;1.134341;0.999568
52.776168;1.044444;0.830490631;0.249136216;0.795150942;0.238534777;1.097033;1.044444;4.609223;1.382706;10;0.999565;0.999565;0.744802;1.134341;0.999565
52.780168;1.044444;0.829986126;0.249598919;0.794667906;0.23897779;1.097096;1.044444;4.606423;1.385274;10;0.999563;0.999563;0.744266;1.134341;0.999563
52.785168;1.044444;0.829350811;0.250178018;0.794059625;0.239532247;1.097175;1.044444;4.602897;1.388488;10;0.999561;0.999561;0.743593;1.134341;0.999561
52.790168;1.044444;0.828711712;0.250757297;0.793447721;0.240086876;1.097254;1.044444;4.59935;1.391703;10;0.999559;0.999559;0.742916;1.134341;0.999559
52.795168;1.044444;0.82806991;0.251336577;0.79283323;0.240641506;1.097333;1.044444;4.595788;1.394918;10;0.999558;0.999558;0.742238;1.134341;0.999558
52.800168;1.044444;0.827426486;0.251915315;0.792217186;0.241195617;1.097411;1.044444;4.592217;1.39813;10;0.999557;0.999557;0.741557;1.134341;0.999557
52.807168;1.044444;0.826525225;0.252723964;0.791354276;0.241969856;1.097521;1.044444;4.587215;1.402618;10;0.999556;0.999556;0.740601;1.134341;0.999556
52.818168;1.044444;0.825114595;0.253988829;0.790003671;0.243180897;1.097693;1.044444;4.579386;1.409638;10;0.999555;0.999555;0.739096;1.134341;0.999555
52.820168;1.044444;0.82485964;0.254217838;0.789759566;0.243400161;1.097724;1.044444;4.577971;1.410909;10;0.999556;0.999556;0.738823;1.134341;0.999556
52.826168;1.044444;0.824098919;0.254902162;0.789031216;0.244055365;1.097817;1.044444;4.573749;1.414707;10;0.999556;0.999556;0.738003;1.134341;0.999556
52.831168;1.044444;0.823470811;0.25546955;0.788429835;0.244598609;1.097894;1.044444;4.570263;1.417856;10;0.999557;0.999557;0.737321;1.134341;0.999557
52.835168;1.044444;0.822972793;0.255921081;0.787953009;0.245030927;1.097956;1.044444;4.567499;1.420362;10;0.999559;0.999559;0.736777;1.134341;0.999559
52.840168;1.044444;0.822356757;0.256482342;0.787363187;0.245568305;1.098032;1.044444;4.56408;1.423477;10;0.99956;0.99956;0.736099;1.134341;0.99956
52.845168;1.044444;0.821749189;0.25704;0.786781473;0.246102232;1.098108;1.044444;4.560708;1.426572;10;0.999562;0.999562;0.735424;1.134341;0.999562
52.850168;1.044444;0.821150631;0.257593333;0.786208385;0.24663202;1.098184;1.044444;4.557386;1.429643;10;0.999565;0.999565;0.734753;1.134341;0.999565
52.855168;1.044444;0.820562342;0.258142342;0.78564513;0.247157667;1.098259;1.044444;4.554121;1.43269;10;0.999568;0.999568;0.734085;1.134341;0.999568
52.860168;1.044444;0.819985405;0.258686486;0.785092744;0.247678656;1.098334;1.044444;4.550919;1.43571;10;0.999571;0.999571;0.733421;1.134341;0.999571
52.866168;1.044444;0.819309009;0.259332973;0.78444513;0.248297633;1.098423;1.044444;4.547165;1.439298;10;0.999575;0.999575;0.732631;1.134341;0.999575
52.871168;1.044444;0.81875982;0.259865586;0.78391931;0.248807581;1.098496;1.044444;4.544117;1.442254;10;0.999579;0.999579;0.731978;1.134341;0.999579
52.876168;1.044444;0.818224865;0.260392613;0.783407119;0.249312182;1.098569;1.044444;4.541148;1.445179;10;0.999583;0.999583;0.731332;1.134341;0.999583
52.880168;1.044444;0.817807387;0.26080991;0.783007406;0.249711722;1.098627;1.044444;4.538831;1.447495;10;0.999586;0.999586;0.730819;1.134341;0.999586
52.886168;1.044444;0.81720018;0.261428288;0.782426037;0.250303787;1.098713;1.044444;4.535461;1.450927;10;0.999592;0.999592;0.730058;1.134341;0.999592
52.892168;1.044444;0.816616757;0.262037477;0.78186744;0.250887053;1.098799;1.044444;4.532223;1.454308;10;0.999598;0.999598;0.729307;1.134341;0.999598
52.898168;1.044444;0.816058378;0.262636937;0.781332822;0.251461004;1.098883;1.044444;4.529124;1.457635;10;0.999604;0.999604;0.728568;1.134341;0.999604
52.902168;1.044444;0.815700721;0.263030991;0.780990384;0.25183829;1.098938;1.044444;4.527139;1.459822;10;0.999608;0.999608;0.728081;1.134341;0.999608
52.908168;1.044444;0.815186667;0.263613333;0.780498204;0.252395852;1.099021;1.044444;4.524286;1.463054;10;0.999615;0.999615;0.727362;1.134341;0.999615
52.910168;1.044444;0.815021441;0.263805045;0.78034001;0.252579406;1.099048;1.044444;4.523369;1.464118;10;0.999618;0.999618;0.727125;1.134341;0.999618
52.916168;1.044444;0.814545225;0.264373153;0.779884058;0.253123339;1.099129;1.044444;4.520726;1.467271;10;0.999625;0.999625;0.726423;1.134341;0.999625
52.920168;1.044444;0.814243964;0.264745586;0.779595616;0.253479924;1.099183;1.044444;4.519054;1.469338;10;0.99963;0.99963;0.725962;1.134341;0.99963
52.926168;1.044444;0.813816937;0.265294955;0.779186761;0.254005916;1.099262;1.044444;4.516684;1.472387;10;0.999638;0.999638;0.725283;1.134341;0.999638
52.930168;1.044444;0.81354955;0.265654775;0.778930751;0.254350425;1.099314;1.044444;4.5152;1.474384;10;0.999644;0.999644;0.724838;1.134341;0.999644
52.935168;1.044444;0.813234775;0.266097297;0.778629371;0.254774116;1.099379;1.044444;4.513453;1.47684;10;0.999651;0.999651;0.724291;1.134341;0.999651
52.940168;1.044444;0.812942162;0.266531532;0.77834921;0.255189873;1.099442;1.044444;4.511829;1.47925;10;0.999658;0.999658;0.723755;1.134341;0.999658
52.945168;1.044444;0.812672072;0.266957297;0.778090613;0.255597521;1.099505;1.044444;4.51033;1.481613;10;0.999665;0.999665;0.72323;1.134341;0.999665
52.950168;1.044444;0.812424685;0.267374775;0.777853753;0.255997234;1.099567;1.044444;4.508957;1.48393;10;0.999672;0.999672;0.722715;1.134341;0.999672
52.955168;1.044444;0.812200541;0.267783604;0.777639146;0.256388666;1.099628;1.044444;4.507713;1.486199;10;0.99968;0.99968;0.722213;1.134341;0.99968
52.960168;1.044444;0.81199964;0.268183784;0.777446794;0.256771817;1.099689;1.044444;4.506598;1.48842;10;0.999688;0.999688;0.721721;1.134341;0.999688
52.965168;1.044444;0.811822342;0.268575315;0.777277042;0.257146688;1.099748;1.044444;4.505614;1.490593;10;0.999696;0.999696;0.721241;1.134341;0.999696
52.970168;1.044444;0.811668649;0.268958198;0.777129888;0.257513278;1.099807;1.044444;4.504761;1.492718;10;0.999703;0.999703;0.720773;1.134341;0.999703
52.975168;1.044444;0.811538739;0.269332252;0.777005506;0.257871415;1.099864;1.044444;4.50404;1.494794;10;0.999711;0.999711;0.720317;1.134341;0.999711
52.980168;1.044444;0.811432613;0.269697658;0.776903896;0.258221271;1.099921;1.044444;4.503451;1.496822;10;0.999719;0.999719;0.719873;1.134341;0.999719
52.985168;1.044444;0.81135045;0.270054234;0.77682523;0.258562675;1.099977;1.044444;4.502995;1.498801;10;0.999727;0.999727;0.719441;1.134341;0.999727
52.990168;1.044444;0.811292072;0.270401982;0.776769336;0.258895625;1.100033;1.044444;4.502671;1.500731;10;0.999736;0.999736;0.719022;1.134341;0.999736
52.995168;1.044444;0.811257297;0.270741261;0.776736041;0.259220467;1.100087;1.044444;4.502478;1.502614;10;0.999744;0.999744;0.718614;1.134341;0.999744
53.001168;1.044444;0.811246847;0.271136757;0.776726035;0.259599133;1.100151;1.044444;4.50242;1.504809;10;0.999754;0.999754;0.718142;1.134341;0.999754
53.005168;1.044444;0.811258739;0.271393514;0.776737421;0.259844964;1.100193;1.044444;4.502486;1.506234;10;0.99976;0.99976;0.717836;1.134341;0.99976
53.010168;1.044444;0.811294414;0.271706667;0.776771578;0.260144792;1.100245;1.044444;4.502684;1.507972;10;0.999768;0.999768;0.717466;1.134341;0.999768
53.015168;1.044444;0.811353153;0.272011351;0.776827818;0.260436511;1.100296;1.044444;4.50301;1.509663;10;0.999776;0.999776;0.717107;1.134341;0.999776
53.020168;1.044444;0.811434775;0.272307748;0.776905966;0.260720295;1.100346;1.044444;4.503463;1.511308;10;0.999784;0.999784;0.716761;1.134341;0.999784
53.025168;1.044444;0.811538919;0.272595676;0.777005679;0.260995971;1.100395;1.044444;4.504041;1.512906;10;0.999792;0.999792;0.716427;1.134341;0.999792
53.030168;1.044444;0.811665225;0.272875495;0.77712661;0.261263883;1.100443;1.044444;4.504742;1.514459;10;0.9998;0.9998;0.716106;1.134341;0.9998
53.035168;1.044444;0.811813153;0.273147207;0.777268243;0.261524033;1.100491;1.044444;4.505563;1.515967;10;0.999808;0.999808;0.715796;1.134341;0.999808
53.040168;1.044444;0.811982523;0.273410991;0.777430406;0.261776592;1.100538;1.044444;4.506503;1.517431;10;0.999816;0.999816;0.715497;1.134341;0.999816
53.045168;1.044444;0.812172793;0.273667027;0.777612579;0.262021733;1.100584;1.044444;4.507559;1.518852;10;0.999824;0.999824;0.715211;1.134341;0.999824
53.050168;1.044444;0.812383423;0.273915315;0.777814247;0.262259456;1.100629;1.044444;4.508728;1.52023;10;0.999831;0.999831;0.714936;1.134341;0.999831
53.055168;1.044444;0.812613874;0.274156216;0.778034891;0.262490106;1.100674;1.044444;4.510007;1.521567;10;0.999839;0.999839;0.714672;1.134341;0.999839
53.060168;1.044444;0.812863784;0.27438973;0.778274167;0.262713683;1.100718;1.044444;4.511394;1.522863;10;0.999846;0.999846;0.71442;1.134341;0.999846
53.066168;1.044444;0.813188288;0.274660541;0.778584863;0.26297297;1.100769;1.044444;4.513195;1.524366;10;0.999854;0.999854;0.714131;1.134341;0.999854
53.071168;1.044444;0.813478739;0.274878739;0.778862954;0.263181883;1.100812;1.044444;4.514807;1.525577;10;0.999861;0.999861;0.713903;1.134341;0.999861
53.075168;1.044444;0.813723423;0.275048468;0.779097226;0.26334439;1.100845;1.044444;4.516165;1.526519;10;0.999867;0.999867;0.713727;1.134341;0.999867
53.080168;1.044444;0.814044685;0.275254775;0.779404817;0.263541918;1.100886;1.044444;4.517948;1.527664;10;0.999873;0.999873;0.713517;1.134341;0.999873
53.087168;1.044444;0.814521261;0.275532973;0.779861114;0.263808278;1.100943;1.044444;4.520593;1.529208;10;0.999882;0.999882;0.713239;1.134341;0.999882
53.090168;1.044444;0.814734595;0.275648649;0.780065369;0.263919031;1.100966;1.044444;4.521777;1.52985;10;0.999886;0.999886;0.713126;1.134341;0.999886
53.095168;1.044444;0.815102162;0.275836757;0.780417296;0.264099135;1.101006;1.044444;4.523817;1.530894;10;0.999892;0.999892;0.712944;1.134341;0.999892
53.100168;1.044444;0.815483604;0.276019279;0.780782506;0.26427389;1.101044;1.044444;4.525934;1.531907;10;0.999898;0.999898;0.712772;1.134341;0.999898
53.105168;1.044444;0.815878198;0.276196396;0.781160309;0.264443471;1.101082;1.044444;4.528124;1.53289;10;0.999903;0.999903;0.712608;1.134341;0.999903
53.110168;1.044444;0.816285045;0.276368649;0.781549844;0.264608393;1.10112;1.044444;4.530382;1.533846;10;0.999909;0.999909;0.712453;1.134341;0.999909
53.118168;1.044444;0.81696;0.276634234;0.782196078;0.264862677;1.101179;1.044444;4.534128;1.53532;10;0.999917;0.999917;0.712221;1.134341;0.999917
53.121168;1.044444;0.81722018;0.276730811;0.782445186;0.264955144;1.101201;1.044444;4.535572;1.535856;10;0.99992;0.99992;0.712139;1.134341;0.99992
53.125168;1.044444;0.817572252;0.276857297;0.782782277;0.265076249;1.10123;1.044444;4.537526;1.536558;10;0.999924;0.999924;0.712033;1.134341;0.999924
53.132168;1.044444;0.818202342;0.277072613;0.783385555;0.265282402;1.10128;1.044444;4.541023;1.537753;10;0.99993;0.99993;0.711859;1.134341;0.99993
53.137168;1.044444;0.818661982;0.277221982;0.783825635;0.265425415;1.101315;1.044444;4.543574;1.538582;10;0.999934;0.999934;0.711743;1.134341;0.999934
53.140168;1.044444;0.818941081;0.27731009;0.784092858;0.265509774;1.101336;1.044444;4.545123;1.539071;10;0.999936;0.999936;0.711676;1.134341;0.999936
53.145168;1.044444;0.819411532;0.277454234;0.78454329;0.265647784;1.10137;1.044444;4.547734;1.539871;10;0.999939;0.999939;0.711569;1.134341;0.999939
53.150168;1.044444;0.819887568;0.277595676;0.784999069;0.265783207;1.101405;1.044444;4.550376;1.540656;10;0.999943;0.999943;0.711467;1.134341;0.999943
53.155168;1.044444;0.820368468;0.277734595;0.785459506;0.265916214;1.101439;1.044444;4.553045;1.541427;10;0.999946;0.999946;0.71137;1.134341;0.999946
53.160168;1.044444;0.820852973;0.277871171;0.785923394;0.266046979;1.101472;1.044444;4.555734;1.542185;10;0.999949;0.999949;0.711277;1.134341;0.999949
53.165168;1.044444;0.821340541;0.278005946;0.786390214;0.266176019;1.101506;1.044444;4.55844;1.542933;10;0.999951;0.999951;0.711189;1.134341;0.999951
53.170168;1.044444;0.82183027;0.278138919;0.786859104;0.266303334;1.101539;1.044444;4.561158;1.543671;10;0.999953;0.999953;0.711104;1.134341;0.999953
53.175168;1.044444;0.822321081;0.27827045;0.78732903;0.266429268;1.101572;1.044444;4.563882;1.544401;10;0.999955;0.999955;0.711022;1.134341;0.999955
53.180168;1.044444;0.822812432;0.278400901;0.787799473;0.266554167;1.101605;1.044444;4.566609;1.545125;10;0.999957;0.999957;0.710943;1.134341;0.999957
53.185168;1.044444;0.823303063;0.278530631;0.788269226;0.266678377;1.101638;1.044444;4.569332;1.545845;10;0.999958;0.999958;0.710867;1.134341;0.999958
53.190168;1.044444;0.823792252;0.27866;0.788737598;0.266802241;1.10167;1.044444;4.572047;1.546563;10;0.999959;0.999959;0.710793;1.134341;0.999959
53.197168;1.044444;0.824473333;0.278840541;0.789389698;0.266975099;1.101716;1.044444;4.575827;1.547565;10;0.99996;0.99996;0.710691;1.134341;0.99996
53.207168;1.044444;0.825434054;0.279099459;0.790309537;0.267223;1.101781;1.044444;4.581159;1.549002;10;0.999961;0.999961;0.710549;1.134341;0.999961
53.217168;1.044444;0.826374414;0.279361441;0.791209882;0.267473834;1.101846;1.044444;4.586378;1.550456;10;0.999961;0.999961;0.710407;1.134341;0.999961
53.221168;1.044444;0.826743604;0.279467568;0.791563362;0.267575445;1.101872;1.044444;4.588427;1.551045;10;0.99996;0.99996;0.71035;1.134341;0.99996
53.225168;1.044444;0.827107928;0.279574775;0.791912183;0.26767809;1.101898;1.044444;4.590449;1.55164;10;0.999959;0.999959;0.710292;1.134341;0.999959
53.230168;1.044444;0.827556396;0.27971027;0.792341568;0.26780782;1.101931;1.044444;4.592938;1.552392;10;0.999958;0.999958;0.710218;1.134341;0.999958
53.236168;1.044444;0.828083063;0.279875495;0.792845823;0.267966014;1.10197;1.044444;4.595861;1.553309;10;0.999957;0.999957;0.710128;1.134341;0.999957
53.240168;1.044444;0.828426847;0.279987387;0.793174978;0.268073145;1.101996;1.044444;4.597769;1.55393;10;0.999955;0.999955;0.710066;1.134341;0.999955
53.245168;1.044444;0.828847207;0.28012955;0.793577451;0.268209257;1.10203;1.044444;4.600102;1.554719;10;0.999954;0.999954;0.709986;1.134341;0.999954
53.250168;1.044444;0.829257117;0.280274414;0.793969918;0.268347958;1.102063;1.044444;4.602377;1.555523;10;0.999952;0.999952;0.709903;1.134341;0.999952
53.255168;1.044444;0.829655676;0.280422342;0.794351517;0.268489591;1.102097;1.044444;4.604589;1.556344;10;0.999949;0.999949;0.709818;1.134341;0.999949
53.260168;1.044444;0.830042162;0.280573333;0.794721557;0.268634157;1.10213;1.044444;4.606734;1.557182;10;0.999947;0.999947;0.709728;1.134341;0.999947
53.266168;1.044444;0.83048955;0.280758919;0.795149907;0.268811845;1.102171;1.044444;4.609217;1.558212;10;0.999943;0.999943;0.709616;1.134341;0.999943
53.271168;1.044444;0.830847748;0.280917658;0.795492863;0.268963829;1.102206;1.044444;4.611205;1.559093;10;0.99994;0.99994;0.709518;1.134341;0.99994
53.276168;1.044444;0.831192252;0.28108018;0.795822708;0.269119436;1.10224;1.044444;4.613117;1.559995;10;0.999937;0.999937;0.709415;1.134341;0.999937
53.280168;1.044444;0.831457658;0.281213153;0.796076819;0.269246751;1.102268;1.044444;4.61459;1.560733;10;0.999935;0.999935;0.70933;1.134341;0.999935
53.285168;1.044444;0.831776036;0.281383063;0.79638165;0.26940943;1.102303;1.044444;4.616357;1.561676;10;0.999931;0.999931;0.709218;1.134341;0.999931
53.290168;1.044444;0.832079459;0.281557117;0.796672162;0.269576078;1.102339;1.044444;4.618041;1.562642;10;0.999927;0.999927;0.709101;1.134341;0.999927
53.295168;1.044444;0.832367207;0.281735856;0.796947665;0.269747211;1.102375;1.044444;4.619638;1.563634;10;0.999924;0.999924;0.708978;1.134341;0.999924
53.300168;1.044444;0.832639099;0.281919099;0.797207987;0.269922657;1.102411;1.044444;4.621147;1.564651;10;0.999919;0.999919;0.70885;1.134341;0.999919
53.306168;1.044444;0.832943784;0.282145405;0.797499707;0.270139333;1.102455;1.044444;4.622838;1.565907;10;0.999914;0.999914;0.708688;1.134341;0.999914
53.314168;1.044444;0.833312432;0.282458018;0.797852668;0.270438643;1.102515;1.044444;4.624884;1.567642;10;0.999907;0.999907;0.708457;1.134341;0.999907
53.315168;1.044444;0.833355495;0.282498018;0.797893899;0.270476941;1.102522;1.044444;4.625123;1.567864;10;0.999907;0.999907;0.708427;1.134341;0.999907
53.320168;1.044444;0.83356036;0.282700901;0.798090046;0.270671191;1.10256;1.044444;4.62626;1.56899;10;0.999902;0.999902;0.708273;1.134341;0.999902
53.330168;1.044444;0.833917117;0.283122523;0.798431622;0.271074871;1.102637;1.044444;4.62824;1.57133;10;0.999892;0.999892;0.707944;1.134341;0.999892
53.341168;1.044444;0.834227387;0.283610991;0.79872869;0.271542554;1.102724;1.044444;4.629962;1.574041;10;0.999882;0.999882;0.707548;1.134341;0.999882
53.345168;1.044444;0.834318559;0.283794955;0.798815981;0.27171869;1.102756;1.044444;4.630468;1.575062;10;0.999878;0.999878;0.707396;1.134341;0.999878
53.350168;1.044444;0.834416036;0.28403009;0.798909311;0.271943819;1.102797;1.044444;4.631009;1.576367;10;0.999872;0.999872;0.707198;1.134341;0.999872
53.363168;1.044444;0.834584324;0.284667027;0.799070438;0.272553652;1.102904;1.044444;4.631943;1.579902;10;0.999859;0.999859;0.706648;1.134341;0.999859
53.365168;1.044444;0.834599279;0.284768288;0.799084756;0.272650605;1.102921;1.044444;4.632026;1.580464;10;0.999857;0.999857;0.706558;1.134341;0.999857
53.373168;1.044444;0.83463009;0.285182342;0.799114256;0.27304704;1.102989;1.044444;4.632197;1.582762;10;0.999849;0.999849;0.706189;1.134341;0.999849
53.375168;1.044444;0.834630631;0.285287928;0.799114774;0.273148132;1.103006;1.044444;4.6322;1.583348;10;0.999846;0.999846;0.706093;1.134341;0.999846
53.385168;1.044444;0.83459027;0.285829369;0.799076131;0.273666534;1.103093;1.044444;4.631976;1.586353;10;0.999836;0.999836;0.705596;1.134341;0.999836
53.394168;1.044444;0.834493514;0.286334775;0.798983491;0.274150433;1.103173;1.044444;4.631439;1.589158;10;0.999827;0.999827;0.705122;1.134341;0.999827
53.395168;1.044444;0.834479279;0.286392072;0.798969863;0.274205292;1.103182;1.044444;4.63136;1.589476;10;0.999825;0.999825;0.705068;1.134341;0.999825
53.406168;1.044444;0.834277838;0.287034955;0.798776993;0.274820818;1.103282;1.044444;4.630242;1.593044;10;0.999814;0.999814;0.704451;1.134341;0.999814
53.418168;1.044444;0.833966847;0.287763784;0.798479236;0.275518634;1.103393;1.044444;4.628516;1.597089;10;0.999802;0.999802;0.703736;1.134341;0.999802
53.426168;1.044444;0.833708649;0.288264865;0.798232025;0.275998392;1.103468;1.044444;4.627083;1.59987;10;0.999794;0.999794;0.703235;1.134341;0.999794
53.430168;1.044444;0.833565045;0.28851982;0.798094532;0.276242498;1.103506;1.044444;4.626286;1.601285;10;0.999791;0.999791;0.702978;1.134341;0.999791
53.439168;1.044444;0.833207568;0.289103423;0.797752266;0.276801268;1.103592;1.044444;4.624302;1.604524;10;0.999782;0.999782;0.702384;1.134341;0.999782
53.440168;1.044444;0.833165045;0.289169189;0.797711553;0.276864235;1.103602;1.044444;4.624066;1.604889;10;0.999782;0.999782;0.702316;1.134341;0.999782
53.447168;1.044444;0.832851712;0.289633514;0.797411553;0.277308801;1.10367;1.044444;4.622327;1.607466;10;0.999775;0.999775;0.701837;1.134341;0.999775
53.452168;1.044444;0.832611892;0.28996991;0.797181938;0.277630883;1.103719;1.044444;4.620996;1.609333;10;0.999771;0.999771;0.701487;1.134341;0.999771
53.458168;1.044444;0.832307568;0.290378198;0.796890563;0.278021797;1.103778;1.044444;4.619307;1.611599;10;0.999766;0.999766;0.701058;1.134341;0.999766
53.462168;1.044444;0.832095135;0.290653153;0.796687171;0.278285052;1.103817;1.044444;4.618128;1.613125;10;0.999763;0.999763;0.700768;1.134341;0.999763
53.466168;1.044444;0.831875135;0.29093045;0.796476532;0.27855055;1.103857;1.044444;4.616907;1.614664;10;0.99976;0.99976;0.700474;1.134341;0.99976
53.470168;1.044444;0.831648108;0.29120955;0.796259166;0.278817772;1.103897;1.044444;4.615647;1.616213;10;0.999757;0.999757;0.700176;1.134341;0.999757
53.477168;1.044444;0.831234414;0.291702523;0.795863076;0.279289768;1.103967;1.044444;4.613351;1.618949;10;0.999752;0.999752;0.699647;1.134341;0.999752
53.480168;1.044444;0.831051171;0.291915495;0.79568763;0.279493678;1.103997;1.044444;4.612334;1.620131;10;0.999751;0.999751;0.699417;1.134341;0.999751
53.485168;1.044444;0.830738198;0.292272432;0.795387975;0.279835427;1.104048;1.044444;4.610597;1.622112;10;0.999747;0.999747;0.69903;1.134341;0.999747
53.490168;1.044444;0.830416216;0.292631712;0.795079694;0.280179418;1.104099;1.044444;4.60881;1.624106;10;0.999744;0.999744;0.698638;1.134341;0.999744
53.495168;1.044444;0.830086306;0.292993333;0.794763823;0.280525651;1.10415;1.044444;4.606979;1.626113;10;0.999742;0.999742;0.698242;1.134341;0.999742
53.500168;1.044444;0.829748649;0.293356577;0.794440534;0.280873438;1.1042;1.044444;4.605105;1.628129;10;0.999739;0.999739;0.697842;1.134341;0.999739
53.505168;1.044444;0.829404144;0.293721802;0.794110689;0.281223121;1.104252;1.044444;4.603193;1.630156;10;0.999736;0.999736;0.697438;1.134341;0.999736
53.510168;1.044444;0.829053333;0.294088288;0.793774806;0.281574013;1.104303;1.044444;4.601246;1.63219;10;0.999734;0.999734;0.69703;1.134341;0.999734
53.515168;1.044444;0.828696937;0.294456216;0.793433575;0.281926284;1.104354;1.044444;4.599268;1.634232;10;0.999732;0.999732;0.696619;1.134341;0.999732
53.520168;1.044444;0.828335676;0.294825045;0.793087687;0.282279419;1.104405;1.044444;4.597263;1.636279;10;0.99973;0.99973;0.696205;1.134341;0.99973
53.525168;1.044444;0.82797009;0.295194595;0.792737658;0.282633243;1.104457;1.044444;4.595234;1.63833;10;0.999729;0.999729;0.695789;1.134341;0.999729
53.530168;1.044444;0.827601081;0.295564865;0.792384351;0.282987757;1.104508;1.044444;4.593186;1.640385;10;0.999727;0.999727;0.69537;1.134341;0.999727
53.538168;1.044444;0.827004685;0.296157838;0.791813333;0.283555497;1.10459;1.044444;4.589876;1.643676;10;0.999726;0.999726;0.694697;1.134341;0.999726
53.544168;1.044444;0.826554414;0.296602703;0.791382223;0.283981432;1.104652;1.044444;4.587377;1.646145;10;0.999725;0.999725;0.694189;1.134341;0.999725
53.545168;1.044444;0.826479099;0.296676757;0.791310112;0.284052335;1.104662;1.044444;4.586959;1.646556;10;0.999724;0.999724;0.694104;1.134341;0.999724
53.554168;1.044444;0.825801081;0.297342883;0.790660946;0.284690115;1.104754;1.044444;4.583196;1.650253;10;0.999724;0.999724;0.693339;1.134341;0.999724
53.555168;1.044444;0.825725766;0.297416757;0.790588836;0.284760846;1.104764;1.044444;4.582778;1.650663;10;0.999723;0.999723;0.693254;1.134341;0.999723
53.567168;1.044444;0.824824685;0.29830036;0.789726098;0.28560685;1.104887;1.044444;4.577777;1.655567;10;0.999723;0.999723;0.692231;1.134341;0.999723
53.577168;1.044444;0.824082523;0.299030991;0.789015517;0.28630639;1.104988;1.044444;4.573658;1.659622;10;0.999724;0.999724;0.691381;1.134341;0.999724
53.581168;1.044444;0.823789189;0.299321261;0.788734666;0.286584308;1.105028;1.044444;4.57203;1.661233;10;0.999725;0.999725;0.691042;1.134341;0.999725
53.588168;1.044444;0.823281982;0.299826486;0.788249042;0.287068035;1.105098;1.044444;4.569215;1.664037;10;0.999726;0.999726;0.69045;1.134341;0.999726
53.592168;1.044444;0.822996216;0.300113333;0.787975436;0.287342675;1.105138;1.044444;4.567629;1.665629;10;0.999727;0.999727;0.690113;1.134341;0.999727
53.596168;1.044444;0.822713694;0.300398559;0.787704936;0.287615764;1.105178;1.044444;4.566061;1.667212;10;0.999728;0.999728;0.689778;1.134341;0.999728
53.600168;1.044444;0.822434775;0.300682342;0.787437885;0.287887472;1.105217;1.044444;4.564513;1.668787;10;0.99973;0.99973;0.689444;1.134341;0.99973
53.605168;1.044444;0.822091892;0.301034414;0.787109593;0.288224562;1.105266;1.044444;4.56261;1.670741;10;0.999731;0.999731;0.689028;1.134341;0.999731
53.610168;1.044444;0.821755495;0.301383784;0.786787511;0.288559065;1.105315;1.044444;4.560743;1.67268;10;0.999733;0.999733;0.688616;1.134341;0.999733
53.615168;1.044444;0.821426486;0.30173009;0.786472503;0.288890635;1.105364;1.044444;4.558917;1.674602;10;0.999735;0.999735;0.688206;1.134341;0.999735
53.620168;1.044444;0.821105225;0.302073153;0.786164912;0.289219099;1.105412;1.044444;4.557134;1.676506;10;0.999738;0.999738;0.687799;1.134341;0.999738
53.625168;1.044444;0.820792252;0.302412973;0.785865257;0.289544459;1.10546;1.044444;4.555397;1.678392;10;0.99974;0.99974;0.687396;1.134341;0.99974
53.630168;1.044444;0.820488108;0.302749009;0.785574055;0.289866196;1.105507;1.044444;4.553709;1.680257;10;0.999743;0.999743;0.686997;1.134341;0.999743
53.635168;1.044444;0.820193153;0.303081622;0.785291651;0.290184655;1.105554;1.044444;4.552072;1.682103;10;0.999745;0.999745;0.686602;1.134341;0.999745
53.640168;1.044444;0.819908108;0.30341027;0.785018735;0.290499319;1.105601;1.044444;4.55049;1.683927;10;0.999748;0.999748;0.686211;1.134341;0.999748
53.645168;1.044444;0.819633153;0.303734775;0.784755481;0.290810014;1.105647;1.044444;4.548964;1.685728;10;0.999751;0.999751;0.685824;1.134341;0.999751
53.650168;1.044444;0.819368649;0.304055315;0.784502231;0.291116915;1.105693;1.044444;4.547496;1.687507;10;0.999755;0.999755;0.685443;1.134341;0.999755
53.655168;1.044444;0.819115315;0.304371712;0.784259678;0.291419848;1.105738;1.044444;4.54609;1.689263;10;0.999758;0.999758;0.685066;1.134341;0.999758
53.660168;1.044444;0.818873333;0.304683604;0.784027993;0.291718468;1.105783;1.044444;4.544747;1.690994;10;0.999762;0.999762;0.684694;1.134341;0.999762
53.665168;1.044444;0.818642883;0.304990991;0.783807349;0.292012775;1.105828;1.044444;4.543468;1.6927;10;0.999765;0.999765;0.684328;1.134341;0.999765
53.671168;1.044444;0.818382342;0.305353694;0.783557895;0.292360044;1.105881;1.044444;4.542022;1.694713;10;0.99977;0.99977;0.683897;1.134341;0.99977
53.677168;1.044444;0.81813982;0.30570991;0.783325693;0.292701102;1.105933;1.044444;4.540676;1.69669;10;0.999775;0.999775;0.683473;1.134341;0.999775
53.682168;1.044444;0.817951532;0.306001261;0.783145417;0.292980056;1.105976;1.044444;4.539631;1.698307;10;0.999779;0.999779;0.683127;1.134341;0.999779
53.685168;1.044444;0.817844685;0.306173694;0.783043116;0.293145151;1.106001;1.044444;4.539038;1.699264;10;0.999781;0.999781;0.682922;1.134341;0.999781
53.690168;1.044444;0.817677297;0.306457297;0.782882852;0.293416686;1.106043;1.044444;4.538109;1.700838;10;0.999785;0.999785;0.682586;1.134341;0.999785
53.696168;1.044444;0.817493874;0.306790991;0.782707234;0.29373618;1.106093;1.044444;4.537091;1.70269;10;0.999791;0.999791;0.682191;1.134341;0.999791
53.702168;1.044444;0.81733009;0.307117297;0.782550419;0.294048601;1.106143;1.044444;4.536182;1.704501;10;0.999796;0.999796;0.681805;1.134341;0.999796
53.705168;1.044444;0.817255495;0.307277658;0.782478999;0.294202138;1.106167;1.044444;4.535768;1.705391;10;0.999799;0.999799;0.681616;1.134341;0.999799
53.714168;1.044444;0.817061441;0.307747748;0.782293202;0.294652224;1.106239;1.044444;4.534691;1.708;10;0.999807;0.999807;0.681064;1.134341;0.999807
53.715168;1.044444;0.817042703;0.307798919;0.782275261;0.294701218;1.106247;1.044444;4.534587;1.708284;10;0.999808;0.999808;0.681004;1.134341;0.999808
53.724168;1.044444;0.816898739;0.30825027;0.782137423;0.295133363;1.106317;1.044444;4.533788;1.710789;10;0.999816;0.999816;0.680476;1.134341;0.999816
53.726168;1.044444;0.816872973;0.308348288;0.782112754;0.29522721;1.106332;1.044444;4.533645;1.711333;10;0.999818;0.999818;0.680362;1.134341;0.999818
53.735168;1.044444;0.816784505;0.308778919;0.78202805;0.295639516;1.1064;1.044444;4.533154;1.713723;10;0.999827;0.999827;0.679862;1.134341;0.999827
53.743168;1.044444;0.816743784;0.309147387;0.781989062;0.295992305;1.106459;1.044444;4.532928;1.715768;10;0.999834;0.999834;0.679438;1.134341;0.999834
53.748168;1.044444;0.816736577;0.309370811;0.781982161;0.296206222;1.106495;1.044444;4.532888;1.717008;10;0.999839;0.999839;0.679182;1.134341;0.999839
53.751168;1.044444;0.816738739;0.309502523;0.781984232;0.296332329;1.106516;1.044444;4.5329;1.717739;10;0.999842;0.999842;0.679032;1.134341;0.999842
53.758168;1.044444;0.816763063;0.309802523;0.782007521;0.296619563;1.106566;1.044444;4.533035;1.719404;10;0.999849;0.999849;0.678692;1.134341;0.999849
53.760168;1.044444;0.816774955;0.309886306;0.782018907;0.296699781;1.10658;1.044444;4.533101;1.719869;10;0.999851;0.999851;0.678597;1.134341;0.999851
53.769168;1.044444;0.816854775;0.310253694;0.78209533;0.297051535;1.106641;1.044444;4.533544;1.721908;10;0.999859;0.999859;0.678186;1.134341;0.999859
53.773168;1.044444;0.816904144;0.310411712;0.782142598;0.297202829;1.106668;1.044444;4.533818;1.722785;10;0.999863;0.999863;0.678011;1.134341;0.999863
53.778168;1.044444;0.816977297;0.310604865;0.782212639;0.297387763;1.106701;1.044444;4.534224;1.723857;10;0.999868;0.999868;0.677798;1.134341;0.999868
53.780168;1.044444;0.81701027;0.310680721;0.782244209;0.297460391;1.106714;1.044444;4.534407;1.724278;10;0.999869;0.999869;0.677715;1.134341;0.999869
53.789168;1.044444;0.817183063;0.311012793;0.782409649;0.297778333;1.106772;1.044444;4.535366;1.726121;10;0.999878;0.999878;0.677354;1.134341;0.999878
53.790168;1.044444;0.817204685;0.311048829;0.78243035;0.297812835;1.106779;1.044444;4.535486;1.726321;10;0.999879;0.999879;0.677316;1.134341;0.999879
53.799168;1.044444;0.817421261;0.311363964;0.782637711;0.29811456;1.106835;1.044444;4.536688;1.72807;10;0.999887;0.999887;0.67698;1.134341;0.999887
53.800168;1.044444;0.817447748;0.311398018;0.78266307;0.298147165;1.106841;1.044444;4.536835;1.728259;10;0.999887;0.999887;0.676944;1.134341;0.999887
53.805168;1.044444;0.817586667;0.311566126;0.782796078;0.29830812;1.106872;1.044444;4.537606;1.729192;10;0.999892;0.999892;0.676768;1.134341;0.999892
53.811168;1.044444;0.817768108;0.311761802;0.782969798;0.298495469;1.106908;1.044444;4.538613;1.730278;10;0.999897;0.999897;0.676565;1.134341;0.999897
53.818168;1.044444;0.817999459;0.311982523;0.783191305;0.298706798;1.106949;1.044444;4.539897;1.731503;10;0.999903;0.999903;0.676341;1.134341;0.999903
53.823168;1.044444;0.818176937;0.312135315;0.78336123;0.298853089;1.106978;1.044444;4.540882;1.732351;10;0.999907;0.999907;0.676187;1.134341;0.999907
53.825168;1.044444;0.818250631;0.312195315;0.783431788;0.298910535;1.10699;1.044444;4.541291;1.732684;10;0.999908;0.999908;0.676128;1.134341;0.999908
53.832168;1.044444;0.818521081;0.312400541;0.78369073;0.299107028;1.107029;1.044444;4.542792;1.733823;10;0.999914;0.999914;0.675927;1.134341;0.999914
53.835168;1.044444;0.818642342;0.312486306;0.783806832;0.299189144;1.107046;1.044444;4.543465;1.734299;10;0.999916;0.999916;0.675844;1.134341;0.999916
53.840168;1.044444;0.818851712;0.312626306;0.784007292;0.299323187;1.107074;1.044444;4.544627;1.735076;10;0.999919;0.999919;0.67571;1.134341;0.999919
53.845168;1.044444;0.819069369;0.312762703;0.784215687;0.299453779;1.107101;1.044444;4.545835;1.735833;10;0.999923;0.999923;0.675582;1.134341;0.999923
53.850168;1.044444;0.819295135;0.312896036;0.784431846;0.299581439;1.107128;1.044444;4.547088;1.736573;10;0.999926;0.999926;0.67546;1.134341;0.999926
53.855168;1.044444;0.819528288;0.313026126;0.784655078;0.299705993;1.107155;1.044444;4.548382;1.737295;10;0.999929;0.999929;0.675342;1.134341;0.999929
53.860168;1.044444;0.819768468;0.313153153;0.784885038;0.299827615;1.107181;1.044444;4.549715;1.738;10;0.999933;0.999933;0.675229;1.134341;0.999933
53.865168;1.044444;0.820015135;0.313277297;0.785121208;0.299946476;1.107207;1.044444;4.551084;1.738689;10;0.999936;0.999936;0.67512;1.134341;0.999936
53.870168;1.044444;0.820267748;0.313398739;0.785363071;0.30006275;1.107233;1.044444;4.552486;1.739363;10;0.999938;0.999938;0.675017;1.134341;0.999938
53.875168;1.044444;0.820526126;0.313517658;0.785610455;0.300176608;1.107258;1.044444;4.55392;1.740023;10;0.999941;0.999941;0.674917;1.134341;0.999941
53.880168;1.044444;0.820789369;0.313634234;0.785862497;0.300288224;1.107283;1.044444;4.555381;1.74067;10;0.999944;0.999944;0.674821;1.134341;0.999944
53.885168;1.044444;0.821057297;0.313748649;0.786119023;0.30039777;1.107308;1.044444;4.556868;1.741305;10;0.999946;0.999946;0.674729;1.134341;0.999946
53.890168;1.044444;0.821329009;0.313861081;0.786379173;0.300505418;1.107333;1.044444;4.558376;1.741929;10;0.999948;0.999948;0.674641;1.134341;0.999948
53.895168;1.044444;0.821604505;0.313971532;0.786642945;0.300611169;1.107357;1.044444;4.559905;1.742542;10;0.99995;0.99995;0.674555;1.134341;0.99995
53.901168;1.044444;0.821938739;0.314101802;0.786962957;0.300735896;1.107386;1.044444;4.56176;1.743265;10;0.999952;0.999952;0.674457;1.134341;0.999952
53.906168;1.044444;0.82222;0.314208829;0.78723225;0.300838368;1.107411;1.044444;4.563321;1.743859;10;0.999954;0.999954;0.674378;1.134341;0.999954
53.910168;1.044444;0.822446306;0.314293514;0.787448926;0.300919449;1.10743;1.044444;4.564577;1.744329;10;0.999955;0.999955;0.674317;1.134341;0.999955
53.917168;1.044444;0.822844505;0.31444;0.78783018;0.301059703;1.107463;1.044444;4.566787;1.745142;10;0.999957;0.999957;0.674213;1.134341;0.999957
53.921168;1.044444;0.823072613;0.314522703;0.788048581;0.301138886;1.107482;1.044444;4.568053;1.745601;10;0.999958;0.999958;0.674156;1.134341;0.999958
53.926168;1.044444;0.823358018;0.314625586;0.788321842;0.301237391;1.107505;1.044444;4.569637;1.746172;10;0.999959;0.999959;0.674086;1.134341;0.999959
53.932168;1.044444;0.82370018;0.314748108;0.788649444;0.3013547;1.107533;1.044444;4.571536;1.746852;10;0.99996;0.99996;0.674003;1.134341;0.99996
53.939168;1.044444;0.824097838;0.31489045;0.78903018;0.301490985;1.107566;1.044444;4.573743;1.747642;10;0.999961;0.999961;0.67391;1.134341;0.999961
53.940168;1.044444;0.824154414;0.314910811;0.78908435;0.301510479;1.10757;1.044444;4.574057;1.747755;10;0.999962;0.999962;0.673896;1.134341;0.999962
53.955168;1.044444;0.824993153;0.315215135;0.789887398;0.301801854;1.10764;1.044444;4.578712;1.749444;10;0.999962;0.999962;0.673701;1.134341;0.999962
53.969168;1.044444;0.825750991;0.315501982;0.790612987;0.302076494;1.107704;1.044444;4.582918;1.751036;10;0.999962;0.999962;0.67352;1.134341;0.999962
53.972168;1.044444;0.825909189;0.315564324;0.790764454;0.302136184;1.107718;1.044444;4.583796;1.751382;10;0.999962;0.999962;0.673481;1.134341;0.999962
53.980168;1.044444;0.826322703;0.315731712;0.791160371;0.302296448;1.107755;1.044444;4.586091;1.752311;10;0.999961;0.999961;0.673375;1.134341;0.999961
53.986168;1.044444;0.826623964;0.315859099;0.791448813;0.302418415;1.107783;1.044444;4.587763;1.753018;10;0.99996;0.99996;0.673294;1.134341;0.99996
53.991168;1.044444;0.826868829;0.315966847;0.791683258;0.302521578;1.107806;1.044444;4.589122;1.753616;10;0.999959;0.999959;0.673225;1.134341;0.999959
53.996168;1.044444;0.827107207;0.316075856;0.791911493;0.302625948;1.10783;1.044444;4.590445;1.754221;10;0.999958;0.999958;0.673154;1.134341;0.999958
54.000168;1.044444;0.827293153;0.316164324;0.792089526;0.302710652;1.107848;1.044444;4.591477;1.754712;10;0.999957;0.999957;0.673097;1.134341;0.999957
54.005168;1.044444;0.827519459;0.316276216;0.792306203;0.302817783;1.107872;1.044444;4.592733;1.755333;10;0.999955;0.999955;0.673023;1.134341;0.999955
54.010168;1.044444;0.827738559;0.31639009;0.792515978;0.302926811;1.107896;1.044444;4.593949;1.755965;10;0.999954;0.999954;0.672947;1.134341;0.999954
54.016168;1.044444;0.827991351;0.316529189;0.792758014;0.303059991;1.107924;1.044444;4.595352;1.756737;10;0.999952;0.999952;0.672854;1.134341;0.999952
54.020168;1.044444;0.828153514;0.316623423;0.792913276;0.303150215;1.107943;1.044444;4.596252;1.75726;10;0.99995;0.99995;0.672789;1.134341;0.99995
54.025168;1.044444;0.828348829;0.316743243;0.79310028;0.303264936;1.107968;1.044444;4.597336;1.757925;10;0.999949;0.999949;0.672706;1.134341;0.999949
54.030168;1.044444;0.828535495;0.316865405;0.793279003;0.3033819;1.107992;1.044444;4.598372;1.758603;10;0.999947;0.999947;0.67262;1.134341;0.999947
54.035168;1.044444;0.828713514;0.31698991;0.793449446;0.303501107;1.108016;1.044444;4.59936;1.759294;10;0.999945;0.999945;0.672532;1.134341;0.999945
54.040168;1.044444;0.828882342;0.317116757;0.793611091;0.303622556;1.108041;1.044444;4.600297;1.759998;10;0.999942;0.999942;0.67244;1.134341;0.999942
54.045168;1.044444;0.829041982;0.317246306;0.793763938;0.303746593;1.108066;1.044444;4.601183;1.760717;10;0.99994;0.99994;0.672345;1.134341;0.99994
54.050168;1.044444;0.829192072;0.317378198;0.793907641;0.303872872;1.108091;1.044444;4.602016;1.761449;10;0.999938;0.999938;0.672246;1.134341;0.999938
54.055168;1.044444;0.829332432;0.317512973;0.794042029;0.304001912;1.108116;1.044444;4.602795;1.762197;10;0.999936;0.999936;0.672144;1.134341;0.999936
54.060168;1.044444;0.829463063;0.31765045;0.7941671;0.304133539;1.108141;1.044444;4.60352;1.76296;10;0.999933;0.999933;0.672039;1.134341;0.999933
54.065168;1.044444;0.829583423;0.317790631;0.794282339;0.304267755;1.108167;1.044444;4.604188;1.763738;10;0.99993;0.99993;0.671929;1.134341;0.99993
54.070168;1.044444;0.829693694;0.317933694;0.794387917;0.30440473;1.108193;1.044444;4.6048;1.764532;10;0.999928;0.999928;0.671816;1.134341;0.999928
54.075168;1.044444;0.829793694;0.31807982;0.794483662;0.304544638;1.108219;1.044444;4.605355;1.765343;10;0.999925;0.999925;0.671699;1.134341;0.999925
54.080168;1.044444;0.829883243;0.318228649;0.794569401;0.304687134;1.108245;1.044444;4.605852;1.766169;10;0.999922;0.999922;0.671578;1.134341;0.999922
54.085168;1.044444;0.829962162;0.318380541;0.794644961;0.304832562;1.108272;1.044444;4.60629;1.767012;10;0.99992;0.99992;0.671452;1.134341;0.99992
54.090168;1.044444;0.830030631;0.318535495;0.794710516;0.304980923;1.108299;1.044444;4.60667;1.767872;10;0.999917;0.999917;0.671323;1.134341;0.999917
