time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
54.095168;1.044444;0.830088468;0.318693514;0.794765893;0.305132217;1.108326;1.044444;4.606991;1.768749;10;0.999914;0.999914;0.671189;1.134341;0.999914
54.101168;1.044444;0.830143784;0.318887207;0.794818855;0.305317669;1.108359;1.044444;4.607298;1.769824;10;0.99991;0.99991;0.671023;1.134341;0.99991
54.106168;1.044444;0.830178018;0.319051892;0.794851632;0.305475346;1.108386;1.044444;4.607488;1.770738;10;0.999907;0.999907;0.670879;1.134341;0.999907
54.111168;1.044444;0.830201802;0.31921964;0.794874404;0.305635955;1.108414;1.044444;4.60762;1.771669;10;0.999904;0.999904;0.670731;1.134341;0.999904
54.115168;1.044444;0.830213153;0.319356036;0.794885272;0.305766548;1.108437;1.044444;4.607683;1.772426;10;0.999902;0.999902;0.67061;1.134341;0.999902
54.120168;1.044444;0.830217838;0.319529369;0.794889757;0.305932505;1.108465;1.044444;4.607709;1.773388;10;0.999899;0.999899;0.670454;1.134341;0.999899
54.125168;1.044444;0.830211892;0.319705586;0.794884065;0.306101223;1.108493;1.044444;4.607676;1.774366;10;0.999896;0.999896;0.670294;1.134341;0.999896
54.130168;1.044444;0.830195676;0.319884865;0.794868538;0.306272873;1.108522;1.044444;4.607586;1.775361;10;0.999893;0.999893;0.670129;1.134341;0.999893
54.135168;1.044444;0.830169009;0.320067207;0.794843006;0.306447456;1.108551;1.044444;4.607438;1.776373;10;0.99989;0.99989;0.66996;1.134341;0.99989
54.140168;1.044444;0.830132252;0.320252252;0.794807814;0.306624627;1.10858;1.044444;4.607234;1.7774;10;0.999887;0.999887;0.669787;1.134341;0.999887
54.145168;1.044444;0.830085586;0.32044036;0.794763133;0.306804731;1.10861;1.044444;4.606975;1.778444;10;0.999884;0.999884;0.669609;1.134341;0.999884
54.150168;1.044444;0.830028829;0.320631351;0.794708791;0.306987595;1.108639;1.044444;4.60666;1.779504;10;0.999882;0.999882;0.669427;1.134341;0.999882
54.155168;1.044444;0.829962342;0.320825045;0.794645134;0.307173046;1.108669;1.044444;4.606291;1.780579;10;0.999879;0.999879;0.66924;1.134341;0.999879
54.160168;1.044444;0.829886306;0.321021441;0.794572334;0.307361085;1.108699;1.044444;4.605869;1.781669;10;0.999876;0.999876;0.66905;1.134341;0.999876
54.165168;1.044444;0.829801081;0.321220541;0.794490735;0.307551712;1.10873;1.044444;4.605396;1.782774;10;0.999873;0.999873;0.668855;1.134341;0.999873
54.170168;1.044444;0.829706667;0.321422342;0.794400338;0.307744927;1.10876;1.044444;4.604872;1.783894;10;0.99987;0.99987;0.668655;1.134341;0.99987
54.175168;1.044444;0.829603243;0.321626486;0.794301316;0.307940384;1.108791;1.044444;4.604298;1.785027;10;0.999868;0.999868;0.668452;1.134341;0.999868
54.180168;1.044444;0.829491351;0.321833153;0.794194185;0.308138256;1.108822;1.044444;4.603677;1.786174;10;0.999865;0.999865;0.668245;1.134341;0.999865
54.185168;1.044444;0.829370991;0.322042162;0.794078946;0.308338372;1.108853;1.044444;4.603009;1.787334;10;0.999863;0.999863;0.668034;1.134341;0.999863
54.190168;1.044444;0.829242703;0.322253514;0.793956117;0.308540729;1.108884;1.044444;4.602297;1.788507;10;0.99986;0.99986;0.66782;1.134341;0.99986
54.195168;1.044444;0.829106486;0.322467027;0.793825697;0.308745157;1.108916;1.044444;4.601541;1.789692;10;0.999858;0.999858;0.667601;1.134341;0.999858
54.200168;1.044444;0.828962703;0.322682523;0.793688032;0.308951483;1.108947;1.044444;4.600743;1.790888;10;0.999855;0.999855;0.667379;1.134341;0.999855
54.205168;1.044444;0.828811892;0.3229;0.793543638;0.309159706;1.108979;1.044444;4.599906;1.792095;10;0.999853;0.999853;0.667154;1.134341;0.999853
54.211168;1.044444;0.828621622;0.323163604;0.793361465;0.309412093;1.109017;1.044444;4.59885;1.793558;10;0.999851;0.999851;0.666879;1.134341;0.999851
54.215168;1.044444;0.82848973;0.323340541;0.793235185;0.3095815;1.109043;1.044444;4.598118;1.79454;10;0.999849;0.999849;0.666694;1.134341;0.999849
54.220168;1.044444;0.828319279;0.323563423;0.793071988;0.309794899;1.109075;1.044444;4.597172;1.795777;10;0.999847;0.999847;0.666459;1.134341;0.999847
54.226168;1.044444;0.828106847;0.323832793;0.792868595;0.310052806;1.109114;1.044444;4.595993;1.797272;10;0.999845;0.999845;0.666173;1.134341;0.999845
54.230168;1.044444;0.827960901;0.324013514;0.792728859;0.310225836;1.10914;1.044444;4.595183;1.798275;10;0.999843;0.999843;0.66598;1.134341;0.999843
54.235168;1.044444;0.827773874;0.32424036;0.792549791;0.31044303;1.109172;1.044444;4.594145;1.799534;10;0.999842;0.999842;0.665737;1.134341;0.999842
54.241168;1.044444;0.827543243;0.324514414;0.792328974;0.310705423;1.109211;1.044444;4.592865;1.801055;10;0.99984;0.99984;0.665442;1.134341;0.99984
54.245168;1.044444;0.827386126;0.324697838;0.792178543;0.310881041;1.109238;1.044444;4.591993;1.802073;10;0.999839;0.999839;0.665244;1.134341;0.999839
54.250168;1.044444;0.827185946;0.324928108;0.791986881;0.311101512;1.10927;1.044444;4.590882;1.803351;10;0.999837;0.999837;0.664994;1.134341;0.999837
54.257168;1.044444;0.82689982;0.325251532;0.79171293;0.311411173;1.109316;1.044444;4.589294;1.805146;10;0.999836;0.999836;0.664641;1.134341;0.999836
54.262168;1.044444;0.826691712;0.325483423;0.791513678;0.311633198;1.109349;1.044444;4.588139;1.806433;10;0.999835;0.999835;0.664387;1.134341;0.999835
54.267168;1.044444;0.826480901;0.325715676;0.791311838;0.311855567;1.109381;1.044444;4.586969;1.807722;10;0.999834;0.999834;0.664131;1.134341;0.999834
54.273168;1.044444;0.826225045;0.325994955;0.791066869;0.312122962;1.109421;1.044444;4.585549;1.809272;10;0.999833;0.999833;0.663822;1.134341;0.999833
54.281168;1.044444;0.82587982;0.326367568;0.790736334;0.312479719;1.109473;1.044444;4.583633;1.81134;10;0.999832;0.999832;0.663408;1.134341;0.999832
54.295168;1.044444;0.82526973;0.327019279;0.790152205;0.313103699;1.109565;1.044444;4.580247;1.814957;10;0.999831;0.999831;0.662679;1.134341;0.999831
54.311168;1.044444;0.824572613;0.32776018;0.789484752;0.313813072;1.109669;1.044444;4.576378;1.819069;10;0.99983;0.99983;0.661843;1.134341;0.99983
54.325168;1.044444;0.823972252;0.328401982;0.788909939;0.314427563;1.109759;1.044444;4.573046;1.822631;10;0.999831;0.999831;0.661113;1.134341;0.999831
54.333168;1.044444;0.823636577;0.328764865;0.788588547;0.314775005;1.10981;1.044444;4.571183;1.824645;10;0.999832;0.999832;0.660698;1.134341;0.999832
54.339168;1.044444;0.82338955;0.329034955;0.788352032;0.315033602;1.109848;1.044444;4.569812;1.826144;10;0.999833;0.999833;0.660389;1.134341;0.999833
54.340168;1.044444;0.823348649;0.32907964;0.788312871;0.315076385;1.109854;1.044444;4.569585;1.826392;10;0.999834;0.999834;0.660337;1.134341;0.999834
54.345168;1.044444;0.823147027;0.329302703;0.788119829;0.315289956;1.109886;1.044444;4.568466;1.82763;10;0.999834;0.999834;0.660081;1.134341;0.999834
54.350168;1.044444;0.822949009;0.329524144;0.787930238;0.315501974;1.109917;1.044444;4.567367;1.828859;10;0.999836;0.999836;0.659827;1.134341;0.999836
54.355168;1.044444;0.822754775;0.329743784;0.787744269;0.315712268;1.109948;1.044444;4.566289;1.830078;10;0.999837;0.999837;0.659574;1.134341;0.999837
54.362168;1.044444;0.82249045;0.330048468;0.787491192;0.316003987;1.109991;1.044444;4.564822;1.831769;10;0.999838;0.999838;0.659223;1.134341;0.999838
54.365168;1.044444;0.82237982;0.330177838;0.787385269;0.316127852;1.11001;1.044444;4.564208;1.832487;10;0.999839;0.999839;0.659074;1.134341;0.999839
54.370168;1.044444;0.822199459;0.330391712;0.787212583;0.316332625;1.11004;1.044444;4.563207;1.833674;10;0.999841;0.999841;0.658827;1.134341;0.999841
54.375168;1.044444;0.822024324;0.330603604;0.787044901;0.3165355;1.110071;1.044444;4.562235;1.83485;10;0.999842;0.999842;0.658582;1.134341;0.999842
54.381168;1.044444;0.821821441;0.330854955;0.786850651;0.316776155;1.110107;1.044444;4.561109;1.836245;10;0.999844;0.999844;0.658291;1.134341;0.999844
54.385168;1.044444;0.821690811;0.331020541;0.786725579;0.316934695;1.110131;1.044444;4.560384;1.837164;10;0.999846;0.999846;0.6581;1.134341;0.999846
54.390168;1.044444;0.821532793;0.331225586;0.786574285;0.317131015;1.11016;1.044444;4.559507;1.838302;10;0.999848;0.999848;0.657863;1.134341;0.999848
54.395168;1.044444;0.821381081;0.331428108;0.786429029;0.317324919;1.11019;1.044444;4.558665;1.839426;10;0.99985;0.99985;0.657629;1.134341;0.99985
54.400168;1.044444;0.821235856;0.331628108;0.786289984;0.317516409;1.110219;1.044444;4.557859;1.840536;10;0.999852;0.999852;0.657397;1.134341;0.999852
54.405168;1.044444;0.821097117;0.331825586;0.786157149;0.317705483;1.110247;1.044444;4.557089;1.841632;10;0.999854;0.999854;0.657169;1.134341;0.999854
54.410168;1.044444;0.820965405;0.33202018;0.786031042;0.317891797;1.110276;1.044444;4.556358;1.842712;10;0.999856;0.999856;0.656944;1.134341;0.999856
54.415168;1.044444;0.820840541;0.332212252;0.78591149;0.318075696;1.110304;1.044444;4.555665;1.843778;10;0.999858;0.999858;0.656722;1.134341;0.999858
54.420168;1.044444;0.820723063;0.332401441;0.785799012;0.318256835;1.110332;1.044444;4.555013;1.844828;10;0.99986;0.99986;0.656504;1.134341;0.99986
54.425168;1.044444;0.820612973;0.332587928;0.785693606;0.318435386;1.11036;1.044444;4.554402;1.845863;10;0.999863;0.999863;0.656289;1.134341;0.999863
54.430168;1.044444;0.82051027;0.332771351;0.785595274;0.318611004;1.110387;1.044444;4.553832;1.846881;10;0.999865;0.999865;0.656078;1.134341;0.999865
54.435168;1.044444;0.820415315;0.332951892;0.78550436;0.318783862;1.110415;1.044444;4.553305;1.847883;10;0.999868;0.999868;0.655871;1.134341;0.999868
54.440168;1.044444;0.820328108;0.33312955;0.785420863;0.31895396;1.110441;1.044444;4.552821;1.848869;10;0.99987;0.99987;0.655667;1.134341;0.99987
54.445168;1.044444;0.820248649;0.333304144;0.785344785;0.319121125;1.110468;1.044444;4.55238;1.849838;10;0.999873;0.999873;0.655468;1.134341;0.999873
54.450168;1.044444;0.820177297;0.333475676;0.78527647;0.319285357;1.110494;1.044444;4.551984;1.85079;10;0.999875;0.999875;0.655272;1.134341;0.999875
54.455168;1.044444;0.820113874;0.333644144;0.785215745;0.319446657;1.11052;1.044444;4.551632;1.851725;10;0.999878;0.999878;0.65508;1.134341;0.999878
54.460168;1.044444;0.820058378;0.33380955;0.785162611;0.319605024;1.110546;1.044444;4.551324;1.852643;10;0.999881;0.999881;0.654892;1.134341;0.999881
54.465168;1.044444;0.820011171;0.333972072;0.785117413;0.319760631;1.110571;1.044444;4.551062;1.853545;10;0.999884;0.999884;0.654708;1.134341;0.999884
54.470168;1.044444;0.819972072;0.334131171;0.785079978;0.31991296;1.110596;1.044444;4.550845;1.854428;10;0.999886;0.999886;0.654529;1.134341;0.999886
54.476168;1.044444;0.819935856;0.334318198;0.785045302;0.320092028;1.110625;1.044444;4.550644;1.855466;10;0.99989;0.99989;0.654319;1.134341;0.99989
54.480168;1.044444;0.819918198;0.334440541;0.785028396;0.320209164;1.110645;1.044444;4.550546;1.856145;10;0.999892;0.999892;0.654182;1.134341;0.999892
54.485168;1.044444;0.819903423;0.33459045;0.78501425;0.320352695;1.110669;1.044444;4.550464;1.856977;10;0.999895;0.999895;0.654015;1.134341;0.999895
54.490168;1.044444;0.819896577;0.334737297;0.785007695;0.320493293;1.110693;1.044444;4.550426;1.857792;10;0.999897;0.999897;0.653852;1.134341;0.999897
54.495168;1.044444;0.819898018;0.334881081;0.785009075;0.320630959;1.110716;1.044444;4.550434;1.85859;10;0.9999;0.9999;0.653693;1.134341;0.9999
54.501168;1.044444;0.81991009;0.33504955;0.785020633;0.320792258;1.110744;1.044444;4.550501;1.859525;10;0.999904;0.999904;0.653509;1.134341;0.999904
54.505168;1.044444;0.819924505;0.335159459;0.785034434;0.320897491;1.110762;1.044444;4.550581;1.860135;10;0.999906;0.999906;0.653389;1.134341;0.999906
54.510168;1.044444;0.819949369;0.335294234;0.785058241;0.321026531;1.110784;1.044444;4.550719;1.860883;10;0.999909;0.999909;0.653243;1.134341;0.999909
54.515168;1.044444;0.819981982;0.335425946;0.785089466;0.321152638;1.110806;1.044444;4.5509;1.861614;10;0.999911;0.999911;0.653101;1.134341;0.999911
54.521168;1.044444;0.820031171;0.33558018;0.785136562;0.321300309;1.110833;1.044444;4.551173;1.86247;10;0.999915;0.999915;0.652936;1.134341;0.999915
54.525168;1.044444;0.82006991;0.335680721;0.785173652;0.321396571;1.11085;1.044444;4.551388;1.863028;10;0.999917;0.999917;0.65283;1.134341;0.999917
54.530168;1.044444;0.820125045;0.335803784;0.785226441;0.321514398;1.110871;1.044444;4.551694;1.863711;10;0.999919;0.999919;0.6527;1.134341;0.999919
54.535168;1.044444;0.820187027;0.335923964;0.785285786;0.321629464;1.110892;1.044444;4.552038;1.864378;10;0.999922;0.999922;0.652575;1.134341;0.999922
54.540168;1.044444;0.820256216;0.336041441;0.785352031;0.321741943;1.110913;1.044444;4.552422;1.86503;10;0.999925;0.999925;0.652453;1.134341;0.999925
54.545168;1.044444;0.820332072;0.336156216;0.785424659;0.321851833;1.110933;1.044444;4.552843;1.865667;10;0.999927;0.999927;0.652335;1.134341;0.999927
54.550168;1.044444;0.820414595;0.336268468;0.78550367;0.321959309;1.110954;1.044444;4.553301;1.86629;10;0.99993;0.99993;0.652221;1.134341;0.99993
54.555168;1.044444;0.820503604;0.336378018;0.785588891;0.322064197;1.110973;1.044444;4.553795;1.866898;10;0.999932;0.999932;0.652111;1.134341;0.999932
54.560168;1.044444;0.820598739;0.336485225;0.785679978;0.322166842;1.110993;1.044444;4.554323;1.867493;10;0.999935;0.999935;0.652005;1.134341;0.999935
54.565168;1.044444;0.82069982;0.33658991;0.785776758;0.322267072;1.111013;1.044444;4.554884;1.868074;10;0.999937;0.999937;0.651902;1.134341;0.999937
54.570168;1.044444;0.820806667;0.336692252;0.785879058;0.32236506;1.111032;1.044444;4.555477;1.868642;10;0.999939;0.999939;0.651803;1.134341;0.999939
54.575168;1.044444;0.820919099;0.336792252;0.785986706;0.322460804;1.111051;1.044444;4.556101;1.869197;10;0.999941;0.999941;0.651707;1.134341;0.999941
54.580168;1.044444;0.821036757;0.33689009;0.786099357;0.322554479;1.111069;1.044444;4.556754;1.86974;10;0.999944;0.999944;0.651615;1.134341;0.999944
54.585168;1.044444;0.821159459;0.336985766;0.786216838;0.322646083;1.111088;1.044444;4.557435;1.870271;10;0.999946;0.999946;0.651525;1.134341;0.999946
54.590168;1.044444;0.821286847;0.337079459;0.786338805;0.32273579;1.111106;1.044444;4.558142;1.870791;10;0.999948;0.999948;0.651439;1.134341;0.999948
54.595168;1.044444;0.821418919;0.337171171;0.786465257;0.322823599;1.111124;1.044444;4.558875;1.8713;10;0.99995;0.99995;0.651356;1.134341;0.99995
54.600168;1.044444;0.821554955;0.337260901;0.786595504;0.322909511;1.111142;1.044444;4.55963;1.871798;10;0.999952;0.999952;0.651276;1.134341;0.999952
54.605168;1.044444;0.821695135;0.337349009;0.786729719;0.322993869;1.111159;1.044444;4.560408;1.872287;10;0.999953;0.999953;0.651198;1.134341;0.999953
54.611168;1.044444;0.821868108;0.337452613;0.786895332;0.323093064;1.11118;1.044444;4.561368;1.872862;10;0.999955;0.999955;0.651109;1.134341;0.999955
54.615168;1.044444;0.821986126;0.33752018;0.787008328;0.323157757;1.111194;1.044444;4.562023;1.873237;10;0.999957;0.999957;0.651051;1.134341;0.999957
54.621168;1.044444;0.822166667;0.33762;0.787181186;0.323253329;1.111214;1.044444;4.563025;1.873791;10;0.999958;0.999958;0.650968;1.134341;0.999958
54.625168;1.044444;0.822289369;0.337685586;0.787298667;0.323316124;1.111228;1.044444;4.563706;1.874155;10;0.99996;0.99996;0.650914;1.134341;0.99996
54.632168;1.044444;0.822507568;0.337798018;0.787507581;0.323423772;1.111251;1.044444;4.564917;1.874779;10;0.999961;0.999961;0.650823;1.134341;0.999961
54.636168;1.044444;0.822634234;0.337861261;0.787628857;0.323484324;1.111265;1.044444;4.56562;1.87513;10;0.999962;0.999962;0.650773;1.134341;0.999962
54.640168;1.044444;0.822762162;0.337923964;0.787751342;0.323544358;1.111278;1.044444;4.56633;1.875478;10;0.999963;0.999963;0.650724;1.134341;0.999963
54.645168;1.044444;0.822923243;0.338001261;0.787905568;0.323618367;1.111294;1.044444;4.567224;1.875907;10;0.999964;0.999964;0.650664;1.134341;0.999964
54.650168;1.044444;0.823085586;0.338077658;0.788061002;0.323691512;1.111311;1.044444;4.568125;1.876331;10;0.999965;0.999965;0.650606;1.134341;0.999965
54.655168;1.044444;0.823249009;0.338153333;0.788217472;0.323763968;1.111327;1.044444;4.569032;1.876751;10;0.999966;0.999966;0.650549;1.134341;0.999966
54.662168;1.044444;0.823478919;0.338258198;0.788437598;0.32386437;1.111349;1.044444;4.570308;1.877333;10;0.999967;0.999967;0.650472;1.134341;0.999967
54.669168;1.044444;0.823709189;0.338361802;0.78865807;0.323963565;1.111371;1.044444;4.571586;1.877908;10;0.999968;0.999968;0.650397;1.134341;0.999968
54.670168;1.044444;0.823741982;0.338376577;0.788689467;0.323977711;1.111375;1.044444;4.571768;1.87799;10;0.999969;0.999969;0.650386;1.134341;0.999969
54.680168;1.044444;0.82407009;0.338523243;0.789003613;0.324118137;1.111406;1.044444;4.573589;1.878804;10;0.999969;0.999969;0.650283;1.134341;0.999969
54.697168;1.044444;0.824618919;0.338771171;0.789529088;0.324355515;1.111459;1.044444;4.576635;1.88018;10;0.99997;0.99997;0.650111;1.134341;0.99997
54.720168;1.044444;0.825326667;0.33910973;0.790206719;0.324679667;1.111531;1.044444;4.580563;1.882059;10;0.99997;0.99997;0.649881;1.134341;0.99997
54.731168;1.044444;0.825644324;0.339275315;0.79051086;0.324838206;1.111566;1.044444;4.582326;1.882978;10;0.999969;0.999969;0.649768;1.134341;0.999969
54.736168;1.044444;0.825783243;0.339351532;0.790643867;0.324911179;1.111581;1.044444;4.583097;1.883401;10;0.999968;0.999968;0.649715;1.134341;0.999968
54.740168;1.044444;0.825891712;0.339413153;0.79074772;0.324970179;1.111594;1.044444;4.583699;1.883743;10;0.999968;0.999968;0.649673;1.134341;0.999968
54.746168;1.044444;0.82604955;0.339506667;0.790898841;0.325059713;1.111613;1.044444;4.584575;1.884262;10;0.999967;0.999967;0.649608;1.134341;0.999967
54.750168;1.044444;0.826151532;0.33956973;0.790996484;0.325120092;1.111625;1.044444;4.585141;1.884612;10;0.999966;0.999966;0.649564;1.134341;0.999966
54.758168;1.044444;0.826347027;0.339697838;0.79118366;0.325242749;1.111651;1.044444;4.586226;1.885323;10;0.999965;0.999965;0.649473;1.134341;0.999965
54.761168;1.044444;0.826417297;0.339746667;0.79125094;0.3252895;1.11166;1.044444;4.586616;1.885594;10;0.999964;0.999964;0.649438;1.134341;0.999964
54.768168;1.044444;0.826574775;0.339862162;0.791401717;0.325400081;1.111683;1.044444;4.58749;1.886235;10;0.999963;0.999963;0.649355;1.134341;0.999963
54.773168;1.044444;0.826681081;0.339946126;0.7915035;0.325480472;1.111699;1.044444;4.58808;1.886701;10;0.999962;0.999962;0.649293;1.134341;0.999962
54.777168;1.044444;0.826762523;0.340014234;0.791581475;0.325545682;1.111712;1.044444;4.588532;1.887079;10;0.999961;0.999961;0.649243;1.134341;0.999961
54.781168;1.044444;0.826840721;0.340083063;0.791656346;0.325611582;1.111725;1.044444;4.588966;1.887461;10;0.99996;0.99996;0.64919;1.134341;0.99996
54.785168;1.044444;0.826915315;0.340152973;0.791727766;0.325678517;1.111738;1.044444;4.58938;1.887849;10;0.999959;0.999959;0.649139;1.134341;0.999959
54.790168;1.044444;0.827003604;0.340241441;0.791812298;0.325763221;1.111755;1.044444;4.58987;1.88834;10;0.999957;0.999957;0.649069;1.134341;0.999957
54.796168;1.044444;0.827102342;0.34034973;0.791906835;0.325866901;1.111775;1.044444;4.590418;1.888941;10;0.999956;0.999956;0.648985;1.134341;0.999956
54.800168;1.044444;0.827163784;0.340423063;0.791965662;0.325937114;1.111788;1.044444;4.590759;1.889348;10;0.999955;0.999955;0.648932;1.134341;0.999955
54.805168;1.044444;0.827234955;0.340516036;0.792033805;0.326026131;1.111805;1.044444;4.591154;1.889864;10;0.999953;0.999953;0.648854;1.134341;0.999953
54.810168;1.044444;0.82730036;0.340610811;0.792096427;0.326116873;1.111822;1.044444;4.591517;1.89039;10;0.999952;0.999952;0.648777;1.134341;0.999952
54.815168;1.044444;0.82736;0.340707027;0.792153529;0.326208994;1.111839;1.044444;4.591848;1.890924;10;0.99995;0.99995;0.648708;1.134341;0.99995
54.820168;1.044444;0.827413333;0.340804505;0.792204592;0.326302324;1.111856;1.044444;4.592144;1.891465;10;0.999949;0.999949;0.648623;1.134341;0.999949
54.827168;1.044444;0.827477477;0.340944505;0.792266007;0.326436367;1.11188;1.044444;4.5925;1.892242;10;0.999947;0.999947;0.648506;1.134341;0.999947
54.830168;1.044444;0.827501622;0.341005405;0.792289124;0.326494676;1.111891;1.044444;4.592634;1.89258;10;0.999946;0.999946;0.648454;1.134341;0.999946
54.836168;1.044444;0.827542883;0.341129009;0.792328629;0.32661302;1.111912;1.044444;4.592863;1.893266;10;0.999944;0.999944;0.64835;1.134341;0.999944
54.840168;1.044444;0.827565586;0.341212793;0.792350366;0.326693239;1.111926;1.044444;4.592989;1.893731;10;0.999942;0.999942;0.648278;1.134341;0.999942
54.845168;1.044444;0.827588288;0.341319099;0.792372103;0.326795021;1.111944;1.044444;4.593115;1.894321;10;0.999941;0.999941;0.648186;1.134341;0.999941
54.851168;1.044444;0.827607568;0.341448649;0.792390561;0.326919058;1.111965;1.044444;4.593222;1.89504;10;0.999939;0.999939;0.648072;1.134341;0.999939
54.855168;1.044444;0.827615315;0.341536577;0.79239798;0.327003244;1.11198;1.044444;4.593265;1.895528;10;0.999937;0.999937;0.647994;1.134341;0.999937
54.860168;1.044444;0.82761964;0.341647928;0.79240212;0.327109857;1.111998;1.044444;4.593289;1.896146;10;0.999936;0.999936;0.647894;1.134341;0.999936
54.866168;1.044444;0.827616757;0.341783604;0.79239936;0.32723976;1.11202;1.044444;4.593273;1.896899;10;0.999934;0.999934;0.647772;1.134341;0.999934
54.870168;1.044444;0.82761009;0.341875495;0.792392977;0.327327741;1.112035;1.044444;4.593236;1.897409;10;0.999932;0.999932;0.647688;1.134341;0.999932
54.875168;1.044444;0.827596216;0.341991712;0.792379693;0.327439012;1.112053;1.044444;4.593159;1.898054;10;0.999931;0.999931;0.647581;1.134341;0.999931
54.881168;1.044444;0.827571712;0.342133514;0.792356231;0.32757478;1.112076;1.044444;4.593023;1.898841;10;0.999929;0.999929;0.647449;1.134341;0.999929
54.885168;1.044444;0.827550811;0.342229369;0.79233622;0.327666557;1.112091;1.044444;4.592907;1.899373;10;0.999927;0.999927;0.647359;1.134341;0.999927
54.890168;1.044444;0.827519459;0.34235045;0.792306203;0.327782486;1.11211;1.044444;4.592733;1.900045;10;0.999926;0.999926;0.647245;1.134341;0.999926
54.896168;1.044444;0.827474414;0.342497838;0.792263074;0.327923601;1.112133;1.044444;4.592483;1.900863;10;0.999924;0.999924;0.647104;1.134341;0.999924
54.900168;1.044444;0.82743982;0.342597477;0.792229952;0.328019001;1.112148;1.044444;4.592291;1.901416;10;0.999923;0.999923;0.647009;1.134341;0.999923
54.906168;1.044444;0.827381622;0.342748468;0.79217423;0.328163567;1.112171;1.044444;4.591968;1.902254;10;0.999921;0.999921;0.646862;1.134341;0.999921
54.910168;1.044444;0.827338559;0.34285027;0.792133;0.328261037;1.112187;1.044444;4.591729;1.902819;10;0.999919;0.999919;0.646763;1.134341;0.999919
54.915168;1.044444;0.82728;0.342978919;0.792076933;0.328384211;1.112206;1.044444;4.591404;1.903533;10;0.999918;0.999918;0.646637;1.134341;0.999918
54.920168;1.044444;0.827216577;0.343108829;0.792016208;0.328508593;1.112226;1.044444;4.591052;1.904254;10;0.999916;0.999916;0.646508;1.134341;0.999916
54.926168;1.044444;0.827133874;0.343266667;0.791937025;0.328659714;1.112249;1.044444;4.590593;1.90513;10;0.999915;0.999915;0.646351;1.134341;0.999915
54.930168;1.044444;0.827074955;0.343372793;0.791880613;0.328761324;1.112265;1.044444;4.590266;1.905719;10;0.999914;0.999914;0.646245;1.134341;0.999914
54.936168;1.044444;0.826981261;0.343533333;0.791790906;0.328915034;1.112289;1.044444;4.589746;1.90661;10;0.999912;0.999912;0.646082;1.134341;0.999912
54.941168;1.044444;0.826898378;0.343668468;0.79171155;0.329044418;1.112309;1.044444;4.589286;1.90736;10;0.999911;0.999911;0.645945;1.134341;0.999911
54.945168;1.044444;0.826829009;0.343777477;0.791645133;0.329148789;1.112325;1.044444;4.588901;1.907965;10;0.99991;0.99991;0.645834;1.134341;0.99991
54.950168;1.044444;0.826738739;0.343914595;0.791558704;0.329280071;1.112345;1.044444;4.5884;1.908726;10;0.999908;0.999908;0.645693;1.134341;0.999908
54.955168;1.044444;0.826644685;0.344052613;0.791468652;0.329412216;1.112366;1.044444;4.587878;1.909492;10;0.999907;0.999907;0.645551;1.134341;0.999907
54.962168;1.044444;0.826506847;0.344247387;0.791336679;0.329598703;1.112394;1.044444;4.587113;1.910573;10;0.999906;0.999906;0.645348;1.134341;0.999906
54.967168;1.044444;0.826404324;0.344387568;0.79123852;0.329732918;1.112414;1.044444;4.586544;1.911351;10;0.999905;0.999905;0.645202;1.134341;0.999905
54.971168;1.044444;0.82632018;0.34450018;0.791157956;0.329840738;1.112431;1.044444;4.586077;1.911976;10;0.999904;0.999904;0.645083;1.134341;0.999904
54.978168;1.044444;0.826168108;0.344698378;0.791012355;0.330030503;1.112459;1.044444;4.585233;1.913076;10;0.999903;0.999903;0.644874;1.134341;0.999903
54.984168;1.044444;0.826033694;0.344869369;0.79088366;0.330194218;1.112484;1.044444;4.584487;1.914025;10;0.999902;0.999902;0.644693;1.134341;0.999902
54.985168;1.044444;0.826010991;0.344897838;0.790861924;0.330221475;1.112488;1.044444;4.584361;1.914183;10;0.999901;0.999901;0.644662;1.134341;0.999901
54.991168;1.044444;0.825872613;0.34506955;0.790729434;0.33038588;1.112513;1.044444;4.583593;1.915136;10;0.999901;0.999901;0.644479;1.134341;0.999901
54.998168;1.044444;0.825707387;0.345270811;0.790571239;0.330578577;1.112541;1.044444;4.582676;1.916253;10;0.9999;0.9999;0.644263;1.134341;0.9999
55.004168;1.044444;0.825563063;0.345443604;0.790433056;0.330744017;1.112566;1.044444;4.581875;1.917212;10;0.999899;0.999899;0.644077;1.134341;0.999899
55.007168;1.044444;0.82549009;0.34553027;0.790363189;0.330826995;1.112579;1.044444;4.58147;1.917693;10;0.999899;0.999899;0.643983;1.134341;0.999899
55.020168;1.044444;0.825168649;0.345905946;0.790055425;0.331186685;1.112632;1.044444;4.579686;1.919778;10;0.999898;0.999898;0.643574;1.134341;0.999898
55.064168;1.044444;0.824067027;0.347168829;0.789000681;0.332395829;1.112811;1.044444;4.573572;1.926787;10;0.999897;0.999897;0.642177;1.134341;0.999897
55.065168;1.044444;0.824042523;0.347197117;0.788977219;0.332422913;1.112815;1.044444;4.573436;1.926944;10;0.999898;0.999898;0.642145;1.134341;0.999898
55.076168;1.044444;0.823776757;0.347506486;0.788722762;0.332719118;1.112859;1.044444;4.571961;1.928661;10;0.999898;0.999898;0.641798;1.134341;0.999898
55.086168;1.044444;0.823542523;0.347784144;0.788498495;0.332984961;1.112899;1.044444;4.570661;1.930202;10;0.999899;0.999899;0.641486;1.134341;0.999899
55.092168;1.044444;0.823405766;0.347949009;0.788367558;0.33314281;1.112923;1.044444;4.569902;1.931117;10;0.9999;0.9999;0.641301;1.134341;0.9999
55.095168;1.044444;0.823338739;0.348030811;0.788303383;0.333221131;1.112934;1.044444;4.56953;1.931571;10;0.999901;0.999901;0.641208;1.134341;0.999901
55.100168;1.044444;0.823228829;0.348166486;0.78819815;0.333351033;1.112954;1.044444;4.56892;1.932324;10;0.999901;0.999901;0.641055;1.134341;0.999901
55.107168;1.044444;0.82307964;0.348354414;0.788055309;0.333530964;1.112981;1.044444;4.568092;1.933367;10;0.999902;0.999902;0.640843;1.134341;0.999902
55.112168;1.044444;0.822976396;0.348487027;0.78795646;0.333657934;1.113;1.044444;4.567519;1.934103;10;0.999903;0.999903;0.640693;1.134341;0.999903
55.117168;1.044444;0.822876396;0.348618559;0.787860715;0.333783868;1.113019;1.044444;4.566964;1.934833;10;0.999904;0.999904;0.640545;1.134341;0.999904
55.122168;1.044444;0.822779459;0.348748829;0.787767903;0.333908595;1.113038;1.044444;4.566426;1.935556;10;0.999905;0.999905;0.640397;1.134341;0.999905
55.127168;1.044444;0.822685766;0.348877658;0.787678196;0.334031942;1.113057;1.044444;4.565906;1.936271;10;0.999906;0.999906;0.640252;1.134341;0.999906
55.132168;1.044444;0.822595676;0.349005045;0.78759194;0.334153909;1.113075;1.044444;4.565406;1.936978;10;0.999907;0.999907;0.640108;1.134341;0.999907
55.136168;1.044444;0.822526306;0.349105946;0.787525522;0.334250516;1.11309;1.044444;4.565021;1.937538;10;0.999908;0.999908;0.639994;1.134341;0.999908
55.140168;1.044444;0.822459279;0.349205946;0.787461347;0.334346261;1.113105;1.044444;4.564649;1.938093;10;0.999909;0.999909;0.639881;1.134341;0.999909
55.145168;1.044444;0.822378919;0.349329369;0.787384406;0.334464432;1.113123;1.044444;4.564203;1.938778;10;0.999911;0.999911;0.639741;1.134341;0.999911
55.150168;1.044444;0.822302342;0.349451351;0.787311088;0.334581223;1.113141;1.044444;4.563778;1.939455;10;0.999912;0.999912;0.639603;1.134341;0.999912
55.156168;1.044444;0.822216036;0.349595676;0.787228455;0.334719406;1.113162;1.044444;4.563299;1.940256;10;0.999913;0.999913;0.639441;1.134341;0.999913
55.160168;1.044444;0.822161802;0.34969045;0.787176528;0.334810148;1.113176;1.044444;4.562998;1.940782;10;0.999914;0.999914;0.639334;1.134341;0.999914
55.165168;1.044444;0.822097838;0.349807568;0.787115286;0.334922282;1.113194;1.044444;4.562643;1.941432;10;0.999916;0.999916;0.639202;1.134341;0.999916
55.170168;1.044444;0.822038378;0.349923063;0.787058357;0.335032863;1.113211;1.044444;4.562313;1.942073;10;0.999917;0.999917;0.639072;1.134341;0.999917
55.175168;1.044444;0.821983063;0.350036577;0.787005395;0.335141546;1.113228;1.044444;4.562006;1.942703;10;0.999919;0.999919;0.638945;1.134341;0.999919
55.181168;1.044444;0.821922703;0.350170811;0.786947603;0.335270068;1.113249;1.044444;4.561671;1.943448;10;0.99992;0.99992;0.638795;1.134341;0.99992
55.185168;1.044444;0.821886126;0.350258739;0.786912583;0.335354254;1.113262;1.044444;4.561468;1.943936;10;0.999922;0.999922;0.638697;1.134341;0.999922
55.191168;1.044444;0.821836757;0.350388468;0.786865315;0.335478464;1.113282;1.044444;4.561194;1.944656;10;0.999923;0.999923;0.638552;1.134341;0.999923
55.195168;1.044444;0.821807568;0.350473694;0.786837368;0.335560062;1.113295;1.044444;4.561032;1.945129;10;0.999925;0.999925;0.638458;1.134341;0.999925
55.200168;1.044444;0.821775315;0.350578378;0.786806488;0.335660292;1.113312;1.044444;4.560853;1.94571;10;0.999926;0.999926;0.638341;1.134341;0.999926
55.206168;1.044444;0.821742703;0.350701802;0.786775263;0.335778464;1.113331;1.044444;4.560672;1.946395;10;0.999928;0.999928;0.638205;1.134341;0.999928
55.210168;1.044444;0.821724685;0.350782523;0.786758012;0.33585575;1.113344;1.044444;4.560572;1.946843;10;0.999929;0.999929;0.638116;1.134341;0.999929
55.216168;1.044444;0.821703243;0.350901622;0.786737483;0.335969781;1.113362;1.044444;4.560453;1.947504;10;0.999931;0.999931;0.637986;1.134341;0.999931
55.220168;1.044444;0.821692793;0.350979459;0.786727477;0.336044306;1.113375;1.044444;4.560395;1.947936;10;0.999933;0.999933;0.637901;1.134341;0.999933
55.225168;1.044444;0.821683784;0.351075135;0.786718851;0.336135911;1.11339;1.044444;4.560345;1.948467;10;0.999934;0.999934;0.637797;1.134341;0.999934
55.231168;1.044444;0.821679279;0.351187568;0.786714538;0.336243559;1.113408;1.044444;4.56032;1.949091;10;0.999936;0.999936;0.637675;1.134341;0.999936
55.235168;1.044444;0.82168;0.351261081;0.786715228;0.336313944;1.11342;1.044444;4.560324;1.949499;10;0.999938;0.999938;0.637596;1.134341;0.999938
55.240168;1.044444;0.821685045;0.351351171;0.786720059;0.336400201;1.113435;1.044444;4.560352;1.949999;10;0.999939;0.999939;0.6375;1.134341;0.999939
55.245168;1.044444;0.821694595;0.35143964;0.786729202;0.336484905;1.11345;1.044444;4.560405;1.95049;10;0.999941;0.999941;0.637405;1.134341;0.999941
55.250168;1.044444;0.821708649;0.351526486;0.786742658;0.336568056;1.113464;1.044444;4.560483;1.950972;10;0.999942;0.999942;0.637313;1.134341;0.999942
55.256168;1.044444;0.821731351;0.351628108;0.786764395;0.336665353;1.113481;1.044444;4.560609;1.951536;10;0.999944;0.999944;0.637207;1.134341;0.999944
55.260168;1.044444;0.82174991;0.351694595;0.786782163;0.33672901;1.113493;1.044444;4.560712;1.951905;10;0.999946;0.999946;0.637137;1.134341;0.999946
55.266168;1.044444;0.821783063;0.351792252;0.786813906;0.336822513;1.113509;1.044444;4.560896;1.952447;10;0.999947;0.999947;0.637036;1.134341;0.999947
55.270168;1.044444;0.821808468;0.351856036;0.78683823;0.336883582;1.11352;1.044444;4.561037;1.952801;10;0.999949;0.999949;0.63697;1.134341;0.999949
55.275168;1.044444;0.821843964;0.351934234;0.786872215;0.336958453;1.113534;1.044444;4.561234;1.953235;10;0.99995;0.99995;0.63689;1.134341;0.99995
55.280168;1.044444;0.821883423;0.352010811;0.786909996;0.337031771;1.113547;1.044444;4.561453;1.95366;10;0.999952;0.999952;0.636813;1.134341;0.999952
55.285168;1.044444;0.821926847;0.352085766;0.786951571;0.337103536;1.11356;1.044444;4.561694;1.954076;10;0.999953;0.999953;0.636737;1.134341;0.999953
55.290168;1.044444;0.821974054;0.352159279;0.78699677;0.337173922;1.113573;1.044444;4.561956;1.954484;10;0.999955;0.999955;0.636664;1.134341;0.999955
55.296168;1.044444;0.822035676;0.352245405;0.787055769;0.337256383;1.113589;1.044444;4.562298;1.954962;10;0.999956;0.999956;0.636579;1.134341;0.999956
55.300168;1.044444;0.822079459;0.352301622;0.78709769;0.337310207;1.113599;1.044444;4.562541;1.955274;10;0.999958;0.999958;0.636525;1.134341;0.999958
55.307168;1.044444;0.822161622;0.352397838;0.787176356;0.337402329;1.113616;1.044444;4.562997;1.955808;10;0.999959;0.999959;0.636432;1.134341;0.999959
55.311168;1.044444;0.822211351;0.352451532;0.787223969;0.337453738;1.113626;1.044444;4.563273;1.956106;10;0.99996;0.99996;0.636381;1.134341;0.99996
55.315168;1.044444;0.822263243;0.352504505;0.787273653;0.337504456;1.113636;1.044444;4.563561;1.9564;10;0.999962;0.999962;0.636331;1.134341;0.999962
55.320168;1.044444;0.822330631;0.352569369;0.787338173;0.337566561;1.113648;1.044444;4.563935;1.95676;10;0.999963;0.999963;0.63627;1.134341;0.999963
55.327168;1.044444;0.82242991;0.352658198;0.787433228;0.33765161;1.113665;1.044444;4.564486;1.957253;10;0.999964;0.999964;0.636188;1.134341;0.999964
55.331168;1.044444;0.822489189;0.352707928;0.787489984;0.337699224;1.113675;1.044444;4.564815;1.957529;10;0.999965;0.999965;0.636143;1.134341;0.999965
55.335168;1.044444;0.82254991;0.352756937;0.787548121;0.337746147;1.113684;1.044444;4.565152;1.957801;10;0.999966;0.999966;0.636099;1.134341;0.999966
55.340168;1.044444;0.822628108;0.352817117;0.787622992;0.337803767;1.113696;1.044444;4.565586;1.958135;10;0.999967;0.999967;0.636045;1.134341;0.999967
55.345168;1.044444;0.822708468;0.352876216;0.787699933;0.337860351;1.113707;1.044444;4.566032;1.958463;10;0.999968;0.999968;0.635993;1.134341;0.999968
55.350168;1.044444;0.822790991;0.352934414;0.787778944;0.337916072;1.113718;1.044444;4.56649;1.958786;10;0.999969;0.999969;0.635943;1.134341;0.999969
55.355168;1.044444;0.822875315;0.352991712;0.78785968;0.337970932;1.11373;1.044444;4.566958;1.959104;10;0.99997;0.99997;0.635894;1.134341;0.99997
55.361168;1.044444;0.822979099;0.353059099;0.787959047;0.338035451;1.113743;1.044444;4.567534;1.959478;10;0.999971;0.999971;0.635837;1.134341;0.999971
55.367168;1.044444;0.823084865;0.353125405;0.788060312;0.338098936;1.113756;1.044444;4.568121;1.959846;10;0.999972;0.999972;0.635782;1.134341;0.999972
55.373168;1.044444;0.823192793;0.353190631;0.788163648;0.338161386;1.11377;1.044444;4.56872;1.960208;10;0.999973;0.999973;0.635729;1.134341;0.999973
55.375168;1.044444;0.823229009;0.353212252;0.788198323;0.338182088;1.113774;1.044444;4.568921;1.960328;10;0.999974;0.999974;0.635712;1.134341;0.999974
55.381168;1.044444;0.823339099;0.353276036;0.788303728;0.338243157;1.113787;1.044444;4.569532;1.960682;10;0.999974;0.999974;0.635661;1.134341;0.999974
55.389168;1.044444;0.823487568;0.35336;0.788445879;0.338323548;1.113804;1.044444;4.570356;1.961148;10;0.999975;0.999975;0.635595;1.134341;0.999975
55.390168;1.044444;0.823506306;0.35337045;0.78846382;0.338333554;1.113806;1.044444;4.57046;1.961206;10;0.999976;0.999976;0.635587;1.134341;0.999976
55.398168;1.044444;0.823656396;0.353452973;0.788607524;0.338412565;1.113823;1.044444;4.571293;1.961664;10;0.999976;0.999976;0.635523;1.134341;0.999976
55.400168;1.044444;0.823694054;0.353473333;0.788643579;0.338432059;1.113827;1.044444;4.571502;1.961777;10;0.999977;0.999977;0.635508;1.134341;0.999977
55.412168;1.044444;0.82392036;0.353594955;0.788860255;0.338548505;1.113852;1.044444;4.572758;1.962452;10;0.999977;0.999977;0.635417;1.134341;0.999977
55.435168;1.044444;0.824348468;0.353825045;0.789270146;0.338768804;1.1139;1.044444;4.575134;1.963729;10;0.999978;0.999978;0.635249;1.134341;0.999978
55.461168;1.044444;0.824806667;0.354085946;0.789708847;0.339018603;1.113953;1.044444;4.577677;1.965177;10;0.999978;0.999978;0.635063;1.134341;0.999978
55.471168;1.044444;0.824971171;0.354188108;0.789866351;0.339116418;1.113974;1.044444;4.57859;1.965744;10;0.999978;0.999978;0.63499;1.134341;0.999978
55.485168;1.044444;0.825187568;0.354333694;0.790073539;0.339255809;1.114002;1.044444;4.579791;1.966552;10;0.999977;0.999977;0.634885;1.134341;0.999977
55.496168;1.044444;0.825344685;0.354450811;0.790223971;0.339367942;1.114025;1.044444;4.580663;1.967202;10;0.999976;0.999976;0.634799;1.134341;0.999976
55.505168;1.044444;0.825463604;0.354548829;0.790337829;0.339461789;1.114044;1.044444;4.581323;1.967746;10;0.999975;0.999975;0.634727;1.134341;0.999975
55.512168;1.044444;0.82554991;0.354626486;0.790420463;0.339536142;1.114058;1.044444;4.581802;1.968177;10;0.999974;0.999974;0.634668;1.134341;0.999974
55.519168;1.044444;0.82563027;0.354705586;0.790497404;0.339611875;1.114073;1.044444;4.582248;1.968616;10;0.999973;0.999973;0.634608;1.134341;0.999973
55.521168;1.044444;0.825652252;0.354728468;0.79051845;0.339633785;1.114077;1.044444;4.58237;1.968743;10;0.999973;0.999973;0.63459;1.134341;0.999973
55.528168;1.044444;0.825724865;0.354809369;0.790587973;0.339711243;1.114092;1.044444;4.582773;1.969192;10;0.999972;0.999972;0.634527;1.134341;0.999972
55.534168;1.044444;0.825782162;0.35488;0.790642832;0.339778868;1.114105;1.044444;4.583091;1.969584;10;0.999971;0.999971;0.634472;1.134341;0.999971
55.535168;1.044444;0.825791171;0.354891892;0.790651458;0.339790254;1.114107;1.044444;4.583141;1.96965;10;0.99997;0.99997;0.634462;1.134341;0.99997
55.541168;1.044444;0.825843063;0.354963964;0.790701142;0.339859259;1.11412;1.044444;4.583429;1.97005;10;0.99997;0.99997;0.634405;1.134341;0.99997
55.547168;1.044444;0.82588991;0.355037297;0.790745995;0.339929472;1.114133;1.044444;4.583689;1.970457;10;0.999969;0.999969;0.634346;1.134341;0.999969
55.553168;1.044444;0.825931892;0.355111712;0.79078619;0.34000072;1.114146;1.044444;4.583922;1.97087;10;0.999968;0.999968;0.634285;1.134341;0.999968
55.555168;1.044444;0.825944865;0.355136937;0.790798611;0.340024872;1.114151;1.044444;4.583994;1.97101;10;0.999967;0.999967;0.634264;1.134341;0.999967
55.560168;1.044444;0.825974595;0.35520036;0.790827076;0.340085596;1.114162;1.044444;4.584159;1.971362;10;0.999966;0.999966;0.634212;1.134341;0.999966
55.565168;1.044444;0.826000901;0.355264685;0.790852263;0.340147183;1.114173;1.044444;4.584305;1.971719;10;0.999965;0.999965;0.634158;1.134341;0.999965
55.570168;1.044444;0.826023784;0.35533009;0.790874172;0.340209805;1.114184;1.044444;4.584432;1.972082;10;0.999965;0.999965;0.634102;1.134341;0.999965
55.575168;1.044444;0.826042883;0.355396216;0.790892458;0.340273118;1.114195;1.044444;4.584538;1.972449;10;0.999964;0.999964;0.634046;1.134341;0.999964
55.581168;1.044444;0.826061261;0.355476937;0.790910055;0.340350404;1.114209;1.044444;4.58464;1.972897;10;0.999963;0.999963;0.633976;1.134341;0.999963
55.586168;1.044444;0.826072613;0.355545405;0.790920923;0.340415959;1.11422;1.044444;4.584703;1.973277;10;0.999962;0.999962;0.633916;1.134341;0.999962
55.591168;1.044444;0.826080541;0.355614595;0.790928514;0.340482204;1.114232;1.044444;4.584747;1.973661;10;0.999961;0.999961;0.633855;1.134341;0.999961
55.596168;1.044444;0.826084865;0.355684685;0.790932654;0.340549311;1.114243;1.044444;4.584771;1.97405;10;0.99996;0.99996;0.633793;1.134341;0.99996
55.602168;1.044444;0.826085225;0.35577027;0.790932999;0.340631255;1.114257;1.044444;4.584773;1.974525;10;0.999959;0.999959;0.633716;1.134341;0.999959
55.607168;1.044444;0.826081802;0.355842523;0.790929721;0.340700433;1.114269;1.044444;4.584754;1.974926;10;0.999958;0.999958;0.633651;1.134341;0.999958
55.610168;1.044444;0.826078198;0.355886306;0.790926271;0.340742353;1.114276;1.044444;4.584734;1.975169;10;0.999957;0.999957;0.633611;1.134341;0.999957
55.618168;1.044444;0.826062162;0.356004685;0.790910917;0.340855694;1.114295;1.044444;4.584645;1.975826;10;0.999956;0.999956;0.633502;1.134341;0.999956
55.622168;1.044444;0.826050991;0.356064685;0.790900222;0.340913141;1.114304;1.044444;4.584583;1.976159;10;0.999955;0.999955;0.633446;1.134341;0.999955
55.629168;1.044444;0.826026126;0.356171171;0.790876415;0.341015096;1.114321;1.044444;4.584445;1.97675;10;0.999954;0.999954;0.633346;1.134341;0.999954
55.630168;1.044444;0.826022162;0.356186486;0.790872619;0.34102976;1.114323;1.044444;4.584423;1.976835;10;0.999953;0.999953;0.633331;1.134341;0.999953
55.635168;1.044444;0.82599982;0.356263784;0.790851228;0.341103768;1.114335;1.044444;4.584299;1.977264;10;0.999952;0.999952;0.633258;1.134341;0.999952
55.640168;1.044444;0.825974414;0.356341982;0.790826904;0.341178639;1.114347;1.044444;4.584158;1.977698;10;0.999952;0.999952;0.633183;1.134341;0.999952
55.646168;1.044444;0.82593964;0.356436757;0.790793609;0.34126938;1.114362;1.044444;4.583965;1.978224;10;0.999951;0.999951;0.633092;1.134341;0.999951
55.651168;1.044444;0.825907568;0.356516577;0.790762901;0.341345804;1.114374;1.044444;4.583787;1.978667;10;0.99995;0.99995;0.633014;1.134341;0.99995
55.657168;1.044444;0.825865045;0.356613514;0.790722188;0.341438616;1.114389;1.044444;4.583551;1.979205;10;0.999949;0.999949;0.63292;1.134341;0.999949
55.664168;1.044444;0.82581027;0.356727928;0.790669744;0.341548161;1.114406;1.044444;4.583247;1.97984;10;0.999948;0.999948;0.632807;1.134341;0.999948
55.665168;1.044444;0.825801982;0.356744324;0.790661809;0.34156386;1.114409;1.044444;4.583201;1.979931;10;0.999947;0.999947;0.63279;1.134341;0.999947
55.670168;1.044444;0.825759099;0.356827027;0.79062075;0.341643044;1.114421;1.044444;4.582963;1.98039;10;0.999947;0.999947;0.632708;1.134341;0.999947
55.675168;1.044444;0.825713514;0.35691027;0.790577105;0.341722745;1.114434;1.044444;4.58271;1.980852;10;0.999946;0.999946;0.632625;1.134341;0.999946
55.684168;1.044444;0.825625405;0.357061982;0.790492746;0.341868001;1.114456;1.044444;4.582221;1.981694;10;0.999945;0.999945;0.632472;1.134341;0.999945
55.685168;1.044444;0.825615135;0.357078919;0.790482913;0.341884217;1.114459;1.044444;4.582164;1.981788;10;0.999944;0.999944;0.632455;1.134341;0.999944
55.691168;1.044444;0.825551532;0.357181081;0.790422015;0.341982032;1.114474;1.044444;4.581811;1.982355;10;0.999944;0.999944;0.632351;1.134341;0.999944
55.695168;1.044444;0.825507568;0.35724973;0.790379922;0.342047759;1.114484;1.044444;4.581567;1.982736;10;0.999943;0.999943;0.632281;1.134341;0.999943
55.700168;1.044444;0.825450631;0.357335856;0.790325408;0.34213022;1.114497;1.044444;4.581251;1.983214;10;0.999942;0.999942;0.632192;1.134341;0.999942
55.708168;1.044444;0.825355495;0.357474595;0.790234321;0.342263055;1.114517;1.044444;4.580723;1.983984;10;0.999942;0.999942;0.632048;1.134341;0.999942
55.717168;1.044444;0.825243243;0.357632072;0.790126846;0.342413832;1.11454;1.044444;4.5801;1.984858;10;0.999941;0.999941;0.631884;1.134341;0.999941
55.729168;1.044444;0.825085946;0.357843423;0.789976242;0.342616189;1.11457;1.044444;4.579227;1.986031;10;0.99994;0.99994;0.631662;1.134341;0.99994
55.730168;1.044444;0.825072613;0.357861081;0.789963476;0.342633096;1.114573;1.044444;4.579153;1.986129;10;0.999939;0.999939;0.631643;1.134341;0.999939
55.744168;1.044444;0.82487982;0.358109369;0.789778887;0.342870819;1.114609;1.044444;4.578083;1.987507;10;0.999939;0.999939;0.631379;1.134341;0.999939
55.745168;1.044444;0.824865766;0.358127207;0.789765431;0.342887897;1.114611;1.044444;4.578005;1.987606;10;0.999938;0.999938;0.63136;1.134341;0.999938
55.776168;1.044444;0.82442;0.358678378;0.789338634;0.343415615;1.11469;1.044444;4.575531;1.990665;10;0.999938;0.999938;0.630766;1.134341;0.999938
55.781168;1.044444;0.824347387;0.358766847;0.789269111;0.343500319;1.114703;1.044444;4.575128;1.991156;10;0.999937;0.999937;0.630669;1.134341;0.999937
55.803168;1.044444;0.824031712;0.359152973;0.788966868;0.343870014;1.114758;1.044444;4.573376;1.993299;10;0.999938;0.999938;0.630246;1.134341;0.999938
55.814168;1.044444;0.823878559;0.359343423;0.788820232;0.34405236;1.114786;1.044444;4.572526;1.994356;10;0.999938;0.999938;0.630036;1.134341;0.999938
55.815168;1.044444;0.823864865;0.359360721;0.788807121;0.344068922;1.114788;1.044444;4.57245;1.994452;10;0.999939;0.999939;0.630017;1.134341;0.999939
55.829168;1.044444;0.823677477;0.359599099;0.788627708;0.344297156;1.114823;1.044444;4.57141;1.995775;10;0.999939;0.999939;0.629753;1.134341;0.999939
55.830168;1.044444;0.823664505;0.359616036;0.788615287;0.344313373;1.114825;1.044444;4.571338;1.995869;10;0.99994;0.99994;0.629734;1.134341;0.99994
55.840168;1.044444;0.823537477;0.359783423;0.788493665;0.344473637;1.114849;1.044444;4.570633;1.996798;10;0.99994;0.99994;0.629548;1.134341;0.99994
55.851168;1.044444;0.823404865;0.359964144;0.788366695;0.344646668;1.114876;1.044444;4.569897;1.997801;10;0.999941;0.999941;0.629347;1.134341;0.999941
55.857168;1.044444;0.823336036;0.360061441;0.788300795;0.344739825;1.11489;1.044444;4.569515;1.998341;10;0.999942;0.999942;0.629239;1.134341;0.999942
55.860168;1.044444;0.823302703;0.36010955;0.788268881;0.344785886;1.114897;1.044444;4.56933;1.998608;10;0.999943;0.999943;0.629186;1.134341;0.999943
55.866168;1.044444;0.823238018;0.360205045;0.788206948;0.344877318;1.114911;1.044444;4.568971;1.999138;10;0.999943;0.999943;0.62908;1.134341;0.999943
55.874168;1.044444;0.823156396;0.36033045;0.7881288;0.344997387;1.114929;1.044444;4.568518;1.999834;10;0.999944;0.999944;0.62894;1.134341;0.999944
55.875168;1.044444;0.823146667;0.360345946;0.788119484;0.345012223;1.114932;1.044444;4.568464;1.99992;10;0.999944;0.999944;0.628923;1.134341;0.999944
55.881168;1.044444;0.82308955;0.360438198;0.788064798;0.345100549;1.114945;1.044444;4.568147;2.000432;10;0.999945;0.999945;0.628821;1.134341;0.999945
55.889168;1.044444;0.823018378;0.360559279;0.787996655;0.345216478;1.114963;1.044444;4.567752;2.001104;10;0.999946;0.999946;0.628686;1.134341;0.999946
55.890168;1.044444;0.82300991;0.360574414;0.787988547;0.345230969;1.114966;1.044444;4.567705;2.001188;10;0.999947;0.999947;0.62867;1.134341;0.999947
55.895168;1.044444;0.822969009;0.360648649;0.787949386;0.345302045;1.114977;1.044444;4.567478;2.0016;10;0.999947;0.999947;0.628587;1.134341;0.999947
55.902168;1.044444;0.822915856;0.360750991;0.787898495;0.345400032;1.114992;1.044444;4.567183;2.002168;10;0.999948;0.999948;0.628474;1.134341;0.999948
55.908168;1.044444;0.822874054;0.360837117;0.787858472;0.345482493;1.115005;1.044444;4.566951;2.002646;10;0.999949;0.999949;0.628379;1.134341;0.999949
55.914168;1.044444;0.822836036;0.360921982;0.787822072;0.345563747;1.115018;1.044444;4.56674;2.003117;10;0.99995;0.99995;0.628286;1.134341;0.99995
55.915168;1.044444;0.82282991;0.360935856;0.787816206;0.34557703;1.11502;1.044444;4.566706;2.003194;10;0.999951;0.999951;0.62827;1.134341;0.999951
55.920168;1.044444;0.822801622;0.361005225;0.787789122;0.345643448;1.115031;1.044444;4.566549;2.003579;10;0.999951;0.999951;0.628194;1.134341;0.999951
55.925168;1.044444;0.822775856;0.361073514;0.787764453;0.34570883;1.115041;1.044444;4.566406;2.003958;10;0.999952;0.999952;0.628119;1.134341;0.999952
55.931168;1.044444;0.822748288;0.361154054;0.787738058;0.345785944;1.115054;1.044444;4.566253;2.004405;10;0.999953;0.999953;0.628031;1.134341;0.999953
55.936168;1.044444;0.822728468;0.36122;0.787719082;0.345849083;1.115064;1.044444;4.566143;2.004771;10;0.999954;0.999954;0.627959;1.134341;0.999954
55.940168;1.044444;0.822714414;0.361272072;0.787705626;0.34589894;1.115072;1.044444;4.566065;2.00506;10;0.999955;0.999955;0.627903;1.134341;0.999955
55.947168;1.044444;0.822694054;0.361361441;0.787686132;0.345984506;1.115086;1.044444;4.565952;2.005556;10;0.999956;0.999956;0.627806;1.134341;0.999956
55.953168;1.044444;0.822680901;0.361436396;0.787673538;0.346056271;1.115098;1.044444;4.565879;2.005972;10;0.999957;0.999957;0.627725;1.134341;0.999957
55.958168;1.044444;0.822672793;0.361497658;0.787665775;0.346114926;1.115108;1.044444;4.565834;2.006312;10;0.999958;0.999958;0.62766;1.134341;0.999958
55.963168;1.044444;0.822667387;0.361557838;0.7876606;0.346172545;1.115117;1.044444;4.565804;2.006646;10;0.999959;0.999959;0.627595;1.134341;0.999959
55.969168;1.044444;0.822664505;0.361628649;0.787657839;0.346240343;1.115129;1.044444;4.565788;2.007039;10;0.99996;0.99996;0.62752;1.134341;0.99996
