time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
55.970168;1.044444;0.822664324;0.36164036;0.787657667;0.346251556;1.115131;1.044444;4.565787;2.007104;10;0.999961;0.999961;0.627508;1.134341;0.999961
55.975168;1.044444;0.822665405;0.361698018;0.787658702;0.34630676;1.11514;1.044444;4.565793;2.007424;10;0.999962;0.999962;0.627447;1.134341;0.999962
55.980168;1.044444;0.822669009;0.361754595;0.787662152;0.346360929;1.115149;1.044444;4.565813;2.007738;10;0.999963;0.999963;0.627387;1.134341;0.999963
55.985168;1.044444;0.822675315;0.36181027;0.78766819;0.346414236;1.115159;1.044444;4.565848;2.008047;10;0.999963;0.999963;0.627329;1.134341;0.999963
55.990168;1.044444;0.822684144;0.361864865;0.787676643;0.346466507;1.115168;1.044444;4.565897;2.00835;10;0.999964;0.999964;0.627272;1.134341;0.999964
55.995168;1.044444;0.822695495;0.361918378;0.787687512;0.346517744;1.115177;1.044444;4.56596;2.008647;10;0.999965;0.999965;0.627217;1.134341;0.999965
56.001168;1.044444;0.822712432;0.361981261;0.787703728;0.346577951;1.115187;1.044444;4.566054;2.008996;10;0.999966;0.999966;0.627152;1.134341;0.999966
56.006168;1.044444;0.822729189;0.362032613;0.787719772;0.346627117;1.115196;1.044444;4.566147;2.009281;10;0.999967;0.999967;0.6271;1.134341;0.999967
56.012168;1.044444;0.822752613;0.362092973;0.787742198;0.346684909;1.115206;1.044444;4.566277;2.009616;10;0.999968;0.999968;0.627039;1.134341;0.999968
56.018168;1.044444;0.822779279;0.362151892;0.78776773;0.346741321;1.115217;1.044444;4.566425;2.009943;10;0.999969;0.999969;0.62698;1.134341;0.999969
56.024168;1.044444;0.822809189;0.362209369;0.787796367;0.346796352;1.115227;1.044444;4.566591;2.010262;10;0.99997;0.99997;0.626923;1.134341;0.99997
56.025168;1.044444;0.822814414;0.362218919;0.78780137;0.346805495;1.115228;1.044444;4.56662;2.010315;10;0.999971;0.999971;0.626914;1.134341;0.999971
56.030168;1.044444;0.822842162;0.362265766;0.787827937;0.346850349;1.115237;1.044444;4.566774;2.010575;10;0.999971;0.999971;0.626868;1.134341;0.999971
56.036168;1.044444;0.822878198;0.362320721;0.78786244;0.346902965;1.115246;1.044444;4.566974;2.01088;10;0.999972;0.999972;0.626815;1.134341;0.999972
56.042168;1.044444;0.822917297;0.362374595;0.787899875;0.346954547;1.115256;1.044444;4.567191;2.011179;10;0.999973;0.999973;0.626763;1.134341;0.999973
56.048168;1.044444;0.822958919;0.362427207;0.787939726;0.347004921;1.115266;1.044444;4.567422;2.011471;10;0.999974;0.999974;0.626713;1.134341;0.999974
56.055168;1.044444;0.823010991;0.362487207;0.787989582;0.347062367;1.115276;1.044444;4.567711;2.011804;10;0.999975;0.999975;0.626657;1.134341;0.999975
56.062168;1.044444;0.823066306;0.362545586;0.788042544;0.347118262;1.115287;1.044444;4.568018;2.012128;10;0.999976;0.999976;0.626603;1.134341;0.999976
56.070168;1.044444;0.823133333;0.362610631;0.788106718;0.347180539;1.115299;1.044444;4.56839;2.012489;10;0.999977;0.999977;0.626544;1.134341;0.999977
56.076168;1.044444;0.823186126;0.362658378;0.788157265;0.347226255;1.115308;1.044444;4.568683;2.012754;10;0.999978;0.999978;0.626501;1.134341;0.999978
56.084168;1.044444;0.823259279;0.362720541;0.788227305;0.347285772;1.11532;1.044444;4.569089;2.013099;10;0.999979;0.999979;0.626446;1.134341;0.999979
56.086168;1.044444;0.823278198;0.362735856;0.788245419;0.347300435;1.115323;1.044444;4.569194;2.013184;10;0.999979;0.999979;0.626433;1.134341;0.999979
56.095168;1.044444;0.823365045;0.362803604;0.78832857;0.3473653;1.115336;1.044444;4.569676;2.01356;10;0.99998;0.99998;0.626375;1.134341;0.99998
56.100168;1.044444;0.823414595;0.36284036;0.788376011;0.347400493;1.115343;1.044444;4.569951;2.013764;10;0.999981;0.999981;0.626343;1.134341;0.999981
56.105168;1.044444;0.823465045;0.362876937;0.788424315;0.347435513;1.11535;1.044444;4.570231;2.013967;10;0.999981;0.999981;0.626313;1.134341;0.999981
56.117168;1.044444;0.823589369;0.362962523;0.788543349;0.347517457;1.115367;1.044444;4.570921;2.014442;10;0.999982;0.999982;0.626243;1.134341;0.999982
56.131168;1.044444;0.823737838;0.36305964;0.788685499;0.347610441;1.115387;1.044444;4.571745;2.014981;10;0.999983;0.999983;0.626165;1.134341;0.999983
56.152168;1.044444;0.823963784;0.363201802;0.788901831;0.347746554;1.115415;1.044444;4.572999;2.01577;10;0.999984;0.999984;0.626055;1.134341;0.999984
56.198168;1.044444;0.824438198;0.363507568;0.789356058;0.348039309;1.115476;1.044444;4.575632;2.017467;10;0.999985;0.999985;0.625827;1.134341;0.999985
56.209168;1.044444;0.824541441;0.363581802;0.789454908;0.348110384;1.11549;1.044444;4.576205;2.017879;10;0.999985;0.999985;0.625772;1.134341;0.999985
56.210168;1.044444;0.824550631;0.363588468;0.789463706;0.348116767;1.115492;1.044444;4.576256;2.017916;10;0.999984;0.999984;0.625767;1.134341;0.999984
56.224168;1.044444;0.824672973;0.363684505;0.789580842;0.348208716;1.11551;1.044444;4.576935;2.018449;10;0.999984;0.999984;0.625695;1.134341;0.999984
56.232168;1.044444;0.824738018;0.36374036;0.789643119;0.348262195;1.115521;1.044444;4.577296;2.018759;10;0.999984;0.999984;0.625653;1.134341;0.999984
56.247168;1.044444;0.82484955;0.363847207;0.789749905;0.348364496;1.115541;1.044444;4.577915;2.019352;10;0.999983;0.999983;0.625571;1.134341;0.999983
56.253168;1.044444;0.82488991;0.363890811;0.789788548;0.348406244;1.115549;1.044444;4.578139;2.019594;10;0.999982;0.999982;0.625538;1.134341;0.999982
56.258168;1.044444;0.824921802;0.363927748;0.789819082;0.348441609;1.115556;1.044444;4.578316;2.019799;10;0.999982;0.999982;0.625509;1.134341;0.999982
56.261168;1.044444;0.82494;0.36395009;0.789836506;0.348463;1.11556;1.044444;4.578417;2.019923;10;0.999982;0.999982;0.625491;1.134341;0.999982
56.270168;1.044444;0.824990811;0.364017838;0.789885155;0.348527865;1.115572;1.044444;4.578699;2.020299;10;0.999981;0.999981;0.625437;1.134341;0.999981
56.284168;1.044444;0.825057658;0.364126306;0.789949157;0.348631718;1.115591;1.044444;4.57907;2.020901;10;0.99998;0.99998;0.625349;1.134341;0.99998
56.285168;1.044444;0.825061802;0.364134234;0.789953125;0.348639309;1.115592;1.044444;4.579093;2.020945;10;0.999979;0.999979;0.625342;1.134341;0.999979
56.291168;1.044444;0.825085405;0.364181982;0.789975724;0.348685025;1.115601;1.044444;4.579224;2.02121;10;0.999979;0.999979;0.625303;1.134341;0.999979
56.295168;1.044444;0.825099459;0.364214234;0.78998918;0.348715905;1.115606;1.044444;4.579302;2.021389;10;0.999979;0.999979;0.625276;1.134341;0.999979
56.305168;1.044444;0.825129009;0.364296216;0.790017472;0.348794398;1.11562;1.044444;4.579466;2.021844;10;0.999978;0.999978;0.625207;1.134341;0.999978
56.312168;1.044444;0.825144865;0.364354775;0.790032654;0.348850465;1.11563;1.044444;4.579554;2.022169;10;0.999977;0.999977;0.625156;1.134341;0.999977
56.315168;1.044444;0.82515027;0.36438018;0.790037829;0.348874789;1.115634;1.044444;4.579584;2.02231;10;0.999977;0.999977;0.625134;1.134341;0.999977
56.324168;1.044444;0.825162703;0.364457658;0.790049732;0.34894897;1.115647;1.044444;4.579653;2.02274;10;0.999976;0.999976;0.625066;1.134341;0.999976
56.325168;1.044444;0.825163604;0.364466486;0.790050595;0.348957423;1.115649;1.044444;4.579658;2.022789;10;0.999975;0.999975;0.625059;1.134341;0.999975
56.331168;1.044444;0.825167568;0.364519099;0.79005439;0.349007797;1.115657;1.044444;4.57968;2.023081;10;0.999975;0.999975;0.625012;1.134341;0.999975
56.335168;1.044444;0.825168649;0.364554595;0.790055425;0.349041782;1.115663;1.044444;4.579686;2.023278;10;0.999974;0.999974;0.62498;1.134341;0.999974
56.343168;1.044444;0.825166847;0.364626847;0.7900537;0.349110959;1.115675;1.044444;4.579676;2.023679;10;0.999974;0.999974;0.624915;1.134341;0.999974
56.347168;1.044444;0.825164144;0.364663243;0.790051113;0.349145807;1.115681;1.044444;4.579661;2.023881;10;0.999973;0.999973;0.624882;1.134341;0.999973
56.353168;1.044444;0.825157477;0.364718739;0.79004473;0.349198941;1.11569;1.044444;4.579624;2.024189;10;0.999973;0.999973;0.624831;1.134341;0.999973
56.356168;1.044444;0.825153153;0.364746667;0.790040589;0.349225681;1.115694;1.044444;4.5796;2.024344;10;0.999972;0.999972;0.624805;1.134341;0.999972
56.362168;1.044444;0.825142342;0.364803243;0.790030238;0.34927985;1.115703;1.044444;4.57954;2.024658;10;0.999972;0.999972;0.624752;1.134341;0.999972
56.372168;1.044444;0.825118378;0.364898919;0.790007294;0.349371454;1.115718;1.044444;4.579407;2.025189;10;0.999971;0.999971;0.624662;1.134341;0.999971
56.377168;1.044444;0.825103604;0.364947568;0.789993148;0.349418033;1.115726;1.044444;4.579325;2.025459;10;0.99997;0.99997;0.624616;1.134341;0.99997
56.382168;1.044444;0.825087027;0.364996577;0.789977277;0.349464956;1.115733;1.044444;4.579233;2.025731;10;0.99997;0.99997;0.624569;1.134341;0.99997
56.392168;1.044444;0.825048829;0.365096036;0.789940704;0.349560183;1.115748;1.044444;4.579021;2.026283;10;0.999969;0.999969;0.624472;1.134341;0.999969
56.401168;1.044444;0.825008649;0.365186847;0.789902234;0.34964713;1.115762;1.044444;4.578798;2.026787;10;0.999968;0.999968;0.624383;1.134341;0.999968
56.412168;1.044444;0.824952793;0.36529964;0.789848755;0.349755123;1.115779;1.044444;4.578488;2.027413;10;0.999967;0.999967;0.624272;1.134341;0.999967
56.415168;1.044444;0.824936216;0.365330811;0.789832884;0.349784968;1.115784;1.044444;4.578396;2.027586;10;0.999967;0.999967;0.624241;1.134341;0.999967
56.425168;1.044444;0.824877838;0.365435135;0.789776989;0.349884853;1.1158;1.044444;4.578072;2.028165;10;0.999966;0.999966;0.624136;1.134341;0.999966
56.431168;1.044444;0.82484018;0.365498378;0.789740934;0.349945405;1.115809;1.044444;4.577863;2.028516;10;0.999965;0.999965;0.624072;1.134341;0.999965
56.442168;1.044444;0.824766847;0.365615315;0.789670721;0.350057366;1.115826;1.044444;4.577456;2.029165;10;0.999965;0.999965;0.623952;1.134341;0.999965
56.460168;1.044444;0.824636577;0.365808829;0.789545994;0.350242645;1.115855;1.044444;4.576733;2.030239;10;0.999964;0.999964;0.623752;1.134341;0.999964
56.467168;1.044444;0.824582883;0.365884685;0.789494586;0.350315273;1.115866;1.044444;4.576435;2.03066;10;0.999963;0.999963;0.623673;1.134341;0.999963
56.488168;1.044444;0.824414595;0.366113333;0.789333458;0.350534192;1.115899;1.044444;4.575501;2.031929;10;0.999963;0.999963;0.623431;1.134341;0.999963
56.541168;1.044444;0.823974595;0.366686667;0.788912182;0.351083128;1.115982;1.044444;4.573059;2.035111;10;0.999962;0.999962;0.622814;1.134341;0.999962
56.567168;1.044444;0.823770991;0.36695964;0.788717242;0.351344485;1.116021;1.044444;4.571929;2.036626;10;0.999963;0.999963;0.622516;1.134341;0.999963
56.586168;1.044444;0.823634955;0.367153153;0.788586995;0.351529764;1.11605;1.044444;4.571174;2.0377;10;0.999964;0.999964;0.622304;1.134341;0.999964
56.592168;1.044444;0.823594775;0.367212973;0.788548524;0.351587039;1.116058;1.044444;4.570951;2.038032;10;0.999965;0.999965;0.622238;1.134341;0.999965
56.599168;1.044444;0.82354991;0.367281982;0.788505568;0.351653111;1.116069;1.044444;4.570702;2.038415;10;0.999965;0.999965;0.622162;1.134341;0.999965
56.601168;1.044444;0.823537477;0.367301441;0.788493665;0.351671743;1.116071;1.044444;4.570633;2.038523;10;0.999965;0.999965;0.622141;1.134341;0.999965
56.614168;1.044444;0.823461261;0.367426667;0.788420692;0.351791639;1.11609;1.044444;4.57021;2.039218;10;0.999966;0.999966;0.622003;1.134341;0.999966
56.615168;1.044444;0.823455676;0.367436036;0.788415344;0.35180061;1.116091;1.044444;4.570179;2.03927;10;0.999967;0.999967;0.621993;1.134341;0.999967
56.625168;1.044444;0.823403423;0.36752973;0.788365315;0.351890317;1.116105;1.044444;4.569889;2.03979;10;0.999967;0.999967;0.62189;1.134341;0.999967
56.637168;1.044444;0.823347748;0.367639099;0.788312009;0.351995032;1.116122;1.044444;4.56958;2.040397;10;0.999968;0.999968;0.621771;1.134341;0.999968
56.642168;1.044444;0.823326847;0.367683784;0.788291997;0.352037815;1.116129;1.044444;4.569464;2.040645;10;0.999969;0.999969;0.621722;1.134341;0.999969
56.648168;1.044444;0.823303784;0.367736577;0.788269916;0.352088361;1.116137;1.044444;4.569336;2.040938;10;0.999969;0.999969;0.621665;1.134341;0.999969
56.658168;1.044444;0.82327009;0.367822703;0.788237656;0.352170823;1.11615;1.044444;4.569149;2.041416;10;0.99997;0.99997;0.621571;1.134341;0.99997
56.664168;1.044444;0.823252613;0.367873153;0.788220922;0.352219126;1.116158;1.044444;4.569052;2.041696;10;0.999971;0.999971;0.621517;1.134341;0.999971
56.667168;1.044444;0.823244865;0.367898018;0.788213504;0.352242933;1.116162;1.044444;4.569009;2.041834;10;0.999971;0.999971;0.62149;1.134341;0.999971
56.677168;1.044444;0.823222703;0.367979459;0.788192285;0.352320909;1.116174;1.044444;4.568886;2.042286;10;0.999972;0.999972;0.621402;1.134341;0.999972
56.686168;1.044444;0.823207928;0.368050811;0.788178139;0.352389224;1.116185;1.044444;4.568804;2.042682;10;0.999973;0.999973;0.621326;1.134341;0.999973
56.695168;1.044444;0.823198198;0.36811982;0.788168823;0.352455297;1.116197;1.044444;4.56875;2.043065;10;0.999974;0.999974;0.621253;1.134341;0.999974
56.705168;1.044444;0.823193333;0.368194414;0.788164165;0.352526717;1.116209;1.044444;4.568723;2.043479;10;0.999975;0.999975;0.621174;1.134341;0.999975
56.713168;1.044444;0.823193874;0.368252252;0.788164683;0.352582094;1.116218;1.044444;4.568726;2.0438;10;0.999976;0.999976;0.621114;1.134341;0.999976
56.715168;1.044444;0.823194595;0.368266486;0.788165373;0.352595722;1.11622;1.044444;4.56873;2.043879;10;0.999977;0.999977;0.621099;1.134341;0.999977
56.723168;1.044444;0.82319982;0.368322342;0.788170376;0.352649201;1.116229;1.044444;4.568759;2.044189;10;0.999977;0.999977;0.621042;1.134341;0.999977
56.728168;1.044444;0.823205045;0.368356396;0.788175379;0.352681806;1.116235;1.044444;4.568788;2.044378;10;0.999978;0.999978;0.621007;1.134341;0.999978
56.732168;1.044444;0.82321027;0.368383243;0.788180381;0.352707511;1.11624;1.044444;4.568817;2.044527;10;0.999978;0.999978;0.620979;1.134341;0.999978
56.742168;1.044444;0.823227387;0.368448829;0.78819677;0.352770305;1.116251;1.044444;4.568912;2.044891;10;0.999979;0.999979;0.620913;1.134341;0.999979
56.750168;1.044444;0.823244865;0.36849964;0.788213504;0.352818954;1.116259;1.044444;4.569009;2.045173;10;0.99998;0.99998;0.620862;1.134341;0.99998
56.762168;1.044444;0.823277658;0.368573153;0.788244901;0.352889339;1.116272;1.044444;4.569191;2.045581;10;0.999981;0.999981;0.620789;1.134341;0.999981
56.772168;1.044444;0.82331045;0.368632252;0.788276299;0.352945924;1.116282;1.044444;4.569373;2.045909;10;0.999982;0.999982;0.620732;1.134341;0.999982
56.783168;1.044444;0.823351712;0.368694775;0.788315804;0.353005786;1.116294;1.044444;4.569602;2.046256;10;0.999983;0.999983;0.620672;1.134341;0.999983
56.791168;1.044444;0.823385045;0.368738739;0.788347719;0.353047879;1.116302;1.044444;4.569787;2.0465;10;0.999984;0.999984;0.620631;1.134341;0.999984
56.795168;1.044444;0.823402703;0.36876036;0.788364625;0.35306858;1.116305;1.044444;4.569885;2.04662;10;0.999984;0.999984;0.620611;1.134341;0.999984
56.807168;1.044444;0.823459099;0.368823604;0.788418622;0.353129132;1.116317;1.044444;4.570198;2.046971;10;0.999985;0.999985;0.620553;1.134341;0.999985
56.811168;1.044444;0.823478919;0.368844144;0.788437598;0.353148799;1.116321;1.044444;4.570308;2.047085;10;0.999986;0.999986;0.620535;1.134341;0.999986
56.821168;1.044444;0.823530811;0.368894414;0.788487282;0.35319693;1.11633;1.044444;4.570596;2.047364;10;0.999986;0.999986;0.62049;1.134341;0.999986
56.837168;1.044444;0.823619279;0.368972072;0.788571986;0.353271283;1.116345;1.044444;4.571087;2.047795;10;0.999987;0.999987;0.620423;1.134341;0.999987
56.857168;1.044444;0.823736577;0.369065045;0.788684292;0.3533603;1.116363;1.044444;4.571738;2.048311;10;0.999988;0.999988;0.620345;1.134341;0.999988
56.889168;1.044444;0.823931712;0.369207387;0.788871123;0.353496585;1.116391;1.044444;4.572821;2.049101;10;0.999989;0.999989;0.620231;1.134341;0.999989
56.890168;1.044444;0.823937658;0.369211892;0.788876816;0.353500898;1.116391;1.044444;4.572854;2.049126;10;0.99999;0.99999;0.620228;1.134341;0.99999
56.934168;1.044444;0.824195495;0.369402883;0.789123683;0.353683762;1.116428;1.044444;4.574285;2.050186;10;0.99999;0.99999;0.620081;1.134341;0.99999
56.949168;1.044444;0.824274775;0.369468649;0.789199588;0.353746729;1.116441;1.044444;4.574725;2.050551;10;0.99999;0.99999;0.620031;1.134341;0.99999
56.950168;1.044444;0.82427982;0.369472973;0.789204419;0.353750869;1.116442;1.044444;4.574753;2.050575;10;0.999989;0.999989;0.620028;1.134341;0.999989
56.983168;1.044444;0.824429369;0.369622342;0.789347604;0.353893883;1.11647;1.044444;4.575583;2.051404;10;0.999989;0.999989;0.619911;1.134341;0.999989
56.985168;1.044444;0.824437297;0.369631712;0.789355195;0.353902853;1.116471;1.044444;4.575627;2.051456;10;0.999988;0.999988;0.619904;1.134341;0.999988
56.996168;1.044444;0.824477297;0.369683423;0.789393493;0.353952365;1.116481;1.044444;4.575849;2.051743;10;0.999988;0.999988;0.619863;1.134341;0.999988
57.006168;1.044444;0.82450955;0.369731532;0.789424373;0.353998426;1.116489;1.044444;4.576028;2.05201;10;0.999988;0.999988;0.619824;1.134341;0.999988
57.026168;1.044444;0.824560901;0.369830811;0.789473539;0.35409348;1.116507;1.044444;4.576313;2.052561;10;0.999987;0.999987;0.619741;1.134341;0.999987
57.031168;1.044444;0.824570991;0.369856216;0.7894832;0.354117805;1.116511;1.044444;4.576369;2.052702;10;0.999986;0.999986;0.61972;1.134341;0.999986
57.044168;1.044444;0.824591532;0.369923784;0.789502866;0.354182497;1.116522;1.044444;4.576483;2.053077;10;0.999986;0.999986;0.619662;1.134341;0.999986
57.045168;1.044444;0.824592793;0.369929009;0.789504074;0.3541875;1.116523;1.044444;4.57649;2.053106;10;0.999985;0.999985;0.619657;1.134341;0.999985
57.061168;1.044444;0.824606667;0.370014955;0.789517357;0.354269788;1.116538;1.044444;4.576567;2.053583;10;0.999985;0.999985;0.619582;1.134341;0.999985
57.073168;1.044444;0.824609189;0.370081441;0.789519772;0.354333446;1.116548;1.044444;4.576581;2.053952;10;0.999984;0.999984;0.619522;1.134341;0.999984
57.078168;1.044444;0.824608288;0.37010955;0.78951891;0.354360358;1.116553;1.044444;4.576576;2.054108;10;0.999984;0.999984;0.619497;1.134341;0.999984
57.095168;1.044444;0.824596577;0.370207568;0.789507697;0.354454205;1.116569;1.044444;4.576511;2.054652;10;0.999983;0.999983;0.619406;1.134341;0.999983
57.112168;1.044444;0.824572252;0.370308649;0.789484407;0.354550985;1.116585;1.044444;4.576376;2.055213;10;0.999982;0.999982;0.619311;1.134341;0.999982
57.130168;1.044444;0.824533514;0.370418739;0.789447317;0.35465639;1.116602;1.044444;4.576161;2.055824;10;0.999981;0.999981;0.619205;1.134341;0.999981
57.150168;1.044444;0.824476396;0.370544685;0.78939263;0.354776977;1.116621;1.044444;4.575844;2.056523;10;0.99998;0.99998;0.619081;1.134341;0.99998
57.161168;1.044444;0.824439279;0.370615315;0.789357093;0.354844602;1.116631;1.044444;4.575638;2.056915;10;0.999979;0.999979;0.61901;1.134341;0.999979
57.168168;1.044444;0.824413694;0.370660541;0.789332596;0.354887903;1.116638;1.044444;4.575496;2.057166;10;0.999979;0.999979;0.618965;1.134341;0.999979
57.174168;1.044444;0.824390811;0.37069964;0.789310687;0.354925338;1.116644;1.044444;4.575369;2.057383;10;0.999979;0.999979;0.618925;1.134341;0.999979
57.175168;1.044444;0.824386847;0.370706306;0.789306891;0.354931721;1.116645;1.044444;4.575347;2.05742;10;0.999978;0.999978;0.618918;1.134341;0.999978
57.200168;1.044444;0.824281982;0.370870991;0.789206489;0.355089398;1.116669;1.044444;4.574765;2.058334;10;0.999978;0.999978;0.618749;1.134341;0.999978
57.209168;1.044444;0.824241261;0.370930811;0.789167501;0.355146672;1.116678;1.044444;4.574539;2.058666;10;0.999978;0.999978;0.618686;1.134341;0.999978
57.210168;1.044444;0.824236757;0.370937477;0.789163188;0.355153055;1.116679;1.044444;4.574514;2.058703;10;0.999977;0.999977;0.618679;1.134341;0.999977
57.288168;1.044444;0.823866126;0.371452252;0.788808329;0.355645925;1.116754;1.044444;4.572457;2.06156;10;0.999977;0.999977;0.61813;1.134341;0.999977
57.306168;1.044444;0.823786306;0.371566847;0.788731905;0.355755643;1.116771;1.044444;4.572014;2.062196;10;0.999978;0.999978;0.618006;1.134341;0.999978
57.323168;1.044444;0.823716577;0.371672432;0.788665143;0.355856736;1.116786;1.044444;4.571627;2.062782;10;0.999978;0.999978;0.617891;1.134341;0.999978
57.342168;1.044444;0.823646486;0.371787027;0.788598035;0.355966454;1.116803;1.044444;4.571238;2.063418;10;0.999979;0.999979;0.617767;1.134341;0.999979
57.347168;1.044444;0.82362973;0.371816396;0.788581992;0.355994574;1.116808;1.044444;4.571145;2.063581;10;0.999979;0.999979;0.617735;1.134341;0.999979
57.355168;1.044444;0.823604144;0.371862883;0.788557495;0.356039082;1.116814;1.044444;4.571003;2.063839;10;0.99998;0.99998;0.617684;1.134341;0.99998
57.363168;1.044444;0.823580721;0.371908649;0.788535068;0.3560829;1.116821;1.044444;4.570873;2.064093;10;0.99998;0.99998;0.617634;1.134341;0.99998
57.367168;1.044444;0.82356955;0.371931171;0.788524372;0.356104464;1.116825;1.044444;4.570811;2.064218;10;0.99998;0.99998;0.61761;1.134341;0.99998
57.386168;1.044444;0.823524144;0.372035315;0.788480899;0.356204177;1.116841;1.044444;4.570559;2.064796;10;0.999981;0.999981;0.617498;1.134341;0.999981
57.402168;1.044444;0.823495315;0.372119099;0.788453297;0.356284395;1.116854;1.044444;4.570399;2.065261;10;0.999982;0.999982;0.617408;1.134341;0.999982
57.407168;1.044444;0.823488288;0.372144505;0.788446569;0.35630872;1.116858;1.044444;4.57036;2.065402;10;0.999983;0.999983;0.617381;1.134341;0.999983
57.419168;1.044444;0.823474595;0.372204144;0.788433458;0.356365822;1.116867;1.044444;4.570284;2.065733;10;0.999983;0.999983;0.617317;1.134341;0.999983
57.420168;1.044444;0.823473694;0.372209009;0.788432595;0.356370479;1.116868;1.044444;4.570279;2.06576;10;0.999984;0.999984;0.617312;1.134341;0.999984
57.435168;1.044444;0.823464505;0.37228036;0.788423797;0.356438795;1.116879;1.044444;4.570228;2.066156;10;0.999984;0.999984;0.617237;1.134341;0.999984
57.443168;1.044444;0.823462703;0.372317117;0.788422072;0.356473987;1.116885;1.044444;4.570218;2.06636;10;0.999985;0.999985;0.617199;1.134341;0.999985
57.451168;1.044444;0.823463243;0.372352793;0.78842259;0.356508145;1.116891;1.044444;4.570221;2.066558;10;0.999985;0.999985;0.617162;1.134341;0.999985
57.467168;1.044444;0.823470811;0.372421802;0.788429835;0.356574217;1.116902;1.044444;4.570263;2.066941;10;0.999986;0.999986;0.617091;1.134341;0.999986
57.474168;1.044444;0.823476937;0.372450811;0.788435701;0.356601992;1.116907;1.044444;4.570297;2.067102;10;0.999987;0.999987;0.617062;1.134341;0.999987
57.483168;1.044444;0.823486847;0.372487027;0.788445189;0.356636667;1.116913;1.044444;4.570352;2.067303;10;0.999987;0.999987;0.617026;1.134341;0.999987
57.488168;1.044444;0.823493514;0.372506847;0.788451572;0.356655643;1.116917;1.044444;4.570389;2.067413;10;0.999988;0.999988;0.617006;1.134341;0.999988
57.495168;1.044444;0.823504144;0.372533874;0.78846175;0.35668152;1.116921;1.044444;4.570448;2.067563;10;0.999988;0.999988;0.616979;1.134341;0.999988
57.501168;1.044444;0.823514414;0.372556577;0.788471583;0.356703257;1.116925;1.044444;4.570505;2.067689;10;0.999988;0.999988;0.616957;1.134341;0.999988
57.519168;1.044444;0.823550811;0.372622342;0.788506431;0.356766224;1.116937;1.044444;4.570707;2.068054;10;0.999989;0.999989;0.616894;1.134341;0.999989
57.520168;1.044444;0.823552973;0.372625766;0.788508501;0.356769502;1.116937;1.044444;4.570719;2.068073;10;0.99999;0.99999;0.616891;1.134341;0.99999
57.533168;1.044444;0.823584505;0.372670811;0.788538691;0.35681263;1.116945;1.044444;4.570894;2.068323;10;0.99999;0.99999;0.616849;1.134341;0.99999
57.540168;1.044444;0.823603063;0.372694414;0.78855646;0.356835229;1.11695;1.044444;4.570997;2.068454;10;0.99999;0.99999;0.616827;1.134341;0.99999
57.560168;1.044444;0.823660901;0.372759099;0.788611836;0.356897162;1.116962;1.044444;4.571318;2.068813;10;0.999991;0.999991;0.616769;1.134341;0.999991
57.565168;1.044444;0.823676396;0.372774775;0.788626673;0.35691217;1.116964;1.044444;4.571404;2.0689;10;0.999992;0.999992;0.616755;1.134341;0.999992
57.571168;1.044444;0.823695315;0.372793333;0.788644786;0.356929939;1.116968;1.044444;4.571509;2.069003;10;0.999992;0.999992;0.616739;1.134341;0.999992
57.577168;1.044444;0.823714775;0.372811712;0.788663418;0.356947535;1.116971;1.044444;4.571617;2.069105;10;0.999992;0.999992;0.616723;1.134341;0.999992
57.598168;1.044444;0.823785225;0.372874054;0.78873087;0.357007225;1.116983;1.044444;4.572008;2.069451;10;0.999992;0.999992;0.616671;1.134341;0.999992
57.669168;1.044444;0.824024505;0.373074955;0.788959968;0.357199577;1.117021;1.044444;4.573336;2.070566;10;0.999993;0.999993;0.61651;1.134341;0.999993
57.717168;1.044444;0.824154595;0.373212793;0.789084522;0.357331549;1.117047;1.044444;4.574058;2.071331;10;0.999993;0.999993;0.6164;1.134341;0.999993
57.756168;1.044444;0.824224685;0.373331892;0.78915163;0.357445581;1.117068;1.044444;4.574447;2.071992;10;0.999992;0.999992;0.616302;1.134341;0.999992
57.763168;1.044444;0.824233333;0.373354234;0.78915991;0.357466972;1.117072;1.044444;4.574495;2.072116;10;0.999991;0.999991;0.616283;1.134341;0.999991
57.788168;1.044444;0.824253333;0.373436216;0.789179059;0.357545466;1.117085;1.044444;4.574606;2.072571;10;0.999991;0.999991;0.616211;1.134341;0.999991
57.806168;1.044444;0.824257477;0.373497838;0.789183027;0.357604465;1.117096;1.044444;4.574629;2.072913;10;0.99999;0.99999;0.616156;1.134341;0.99999
57.817168;1.044444;0.824255676;0.373536577;0.789181302;0.357641555;1.117102;1.044444;4.574619;2.073128;10;0.99999;0.99999;0.616121;1.134341;0.99999
57.848168;1.044444;0.824234054;0.37364955;0.7891606;0.357749721;1.11712;1.044444;4.574499;2.073755;10;0.999989;0.999989;0.616015;1.134341;0.999989
57.850168;1.044444;0.824231892;0.373656937;0.78915853;0.357756794;1.117121;1.044444;4.574487;2.073796;10;0.999988;0.999988;0.616007;1.134341;0.999988
57.883168;1.044444;0.824182703;0.373783423;0.789111434;0.357877898;1.11714;1.044444;4.574214;2.074498;10;0.999988;0.999988;0.615884;1.134341;0.999988
57.896168;1.044444;0.824157477;0.373834595;0.789087282;0.357926892;1.117148;1.044444;4.574074;2.074782;10;0.999987;0.999987;0.615833;1.134341;0.999987
57.930168;1.044444;0.824078739;0.373971171;0.789011894;0.358057657;1.117168;1.044444;4.573637;2.07554;10;0.999987;0.999987;0.615694;1.134341;0.999987
58.035168;1.044444;0.823793153;0.374393514;0.788738461;0.358462027;1.11723;1.044444;4.572052;2.077884;10;0.999986;0.999986;0.615246;1.134341;0.999986
58.041168;1.044444;0.823778018;0.374416757;0.78872397;0.358484281;1.117234;1.044444;4.571968;2.078013;10;0.999987;0.999987;0.615221;1.134341;0.999987
58.082168;1.044444;0.823686486;0.37456955;0.788636333;0.358630572;1.117256;1.044444;4.57146;2.078861;10;0.999987;0.999987;0.615056;1.134341;0.999987
58.089168;1.044444;0.823673333;0.374594595;0.78862374;0.358654552;1.11726;1.044444;4.571387;2.079;10;0.999988;0.999988;0.615029;1.134341;0.999988
58.090168;1.044444;0.823671532;0.374598198;0.788622015;0.358658002;1.117261;1.044444;4.571377;2.07902;10;0.999988;0.999988;0.615025;1.134341;0.999988
58.101168;1.044444;0.823652793;0.374636577;0.788604073;0.358694747;1.117267;1.044444;4.571273;2.079233;10;0.999988;0.999988;0.614984;1.134341;0.999988
58.115168;1.044444;0.823632072;0.374684324;0.788584234;0.358740463;1.117274;1.044444;4.571158;2.079498;10;0.999988;0.999988;0.614933;1.134341;0.999988
58.134168;1.044444;0.82360991;0.374746486;0.788563015;0.35879998;1.117283;1.044444;4.571035;2.079843;10;0.999989;0.999989;0.614866;1.134341;0.999989
58.145168;1.044444;0.82360036;0.374781081;0.788553872;0.358833103;1.117289;1.044444;4.570982;2.080035;10;0.999989;0.999989;0.61483;1.134341;0.999989
58.173168;1.044444;0.823587207;0.374864505;0.788541279;0.358912976;1.117302;1.044444;4.570909;2.080498;10;0.99999;0.99999;0.614742;1.134341;0.99999
58.178168;1.044444;0.823586486;0.374878739;0.788540589;0.358926605;1.117304;1.044444;4.570905;2.080577;10;0.999991;0.999991;0.614727;1.134341;0.999991
58.196168;1.044444;0.823588108;0.374928288;0.788542141;0.358974046;1.117312;1.044444;4.570914;2.080852;10;0.999991;0.999991;0.614676;1.134341;0.999991
58.200168;1.044444;0.823589369;0.374938919;0.788543349;0.358984224;1.117314;1.044444;4.570921;2.080911;10;0.999991;0.999991;0.614666;1.134341;0.999991
58.217168;1.044444;0.823597838;0.374982703;0.788551457;0.359026145;1.117321;1.044444;4.570968;2.081154;10;0.999992;0.999992;0.614622;1.134341;0.999992
58.229168;1.044444;0.823607027;0.375012252;0.788560255;0.359054437;1.117326;1.044444;4.571019;2.081318;10;0.999992;0.999992;0.614592;1.134341;0.999992
58.230168;1.044444;0.823607928;0.375014595;0.788561118;0.35905668;1.117327;1.044444;4.571024;2.081331;10;0.999993;0.999993;0.61459;1.134341;0.999993
58.261168;1.044444;0.823642523;0.375085946;0.78859424;0.359124995;1.117339;1.044444;4.571216;2.081727;10;0.999993;0.999993;0.614521;1.134341;0.999993
58.266168;1.044444;0.823649369;0.375096937;0.788600796;0.359135518;1.117341;1.044444;4.571254;2.081788;10;0.999994;0.999994;0.614511;1.134341;0.999994
58.294168;1.044444;0.823693153;0.375155495;0.788642716;0.359191585;1.117352;1.044444;4.571497;2.082113;10;0.999994;0.999994;0.614457;1.134341;0.999994
58.296168;1.044444;0.823696577;0.375159459;0.788645994;0.35919538;1.117353;1.044444;4.571516;2.082135;10;0.999994;0.999994;0.614454;1.134341;0.999994
58.302168;1.044444;0.823707027;0.375171532;0.788656;0.359206938;1.117355;1.044444;4.571574;2.082202;10;0.999994;0.999994;0.614443;1.134341;0.999994
58.404168;1.044444;0.823898559;0.375360541;0.788839381;0.359387905;1.11739;1.044444;4.572637;2.083251;10;0.999995;0.999995;0.614285;1.134341;0.999995
58.455168;1.044444;0.823974955;0.375454234;0.788912527;0.359477611;1.117407;1.044444;4.573061;2.083771;10;0.999995;0.999995;0.614208;1.134341;0.999995
58.494168;1.044444;0.824011892;0.37553009;0.788947892;0.359550239;1.11742;1.044444;4.573266;2.084192;10;0.999995;0.999995;0.614144;1.134341;0.999995
58.495168;1.044444;0.824012613;0.375532072;0.788948582;0.359552137;1.117421;1.044444;4.57327;2.084203;10;0.999994;0.999994;0.614142;1.134341;0.999994
58.524168;1.044444;0.824025225;0.375591712;0.788960658;0.359609239;1.117431;1.044444;4.57334;2.084534;10;0.999994;0.999994;0.614089;1.134341;0.999994
58.541168;1.044444;0.824026847;0.375628108;0.78896221;0.359644086;1.117436;1.044444;4.573349;2.084736;10;0.999994;0.999994;0.614056;1.134341;0.999994
58.549168;1.044444;0.824025946;0.375645586;0.788961348;0.35966082;1.117439;1.044444;4.573344;2.084833;10;0.999994;0.999994;0.61404;1.134341;0.999994
58.550168;1.044444;0.824025766;0.375647748;0.788961175;0.35966289;1.11744;1.044444;4.573343;2.084845;10;0.999993;0.999993;0.614038;1.134341;0.999993
58.559168;1.044444;0.824023423;0.375667748;0.788958933;0.359682039;1.117443;1.044444;4.57333;2.084956;10;0.999993;0.999993;0.61402;1.134341;0.999993
58.583168;1.044444;0.824011892;0.375722342;0.788947892;0.359734311;1.117451;1.044444;4.573266;2.085259;10;0.999993;0.999993;0.613968;1.134341;0.999993
58.604168;1.044444;0.823995315;0.375771532;0.788932021;0.359781407;1.117459;1.044444;4.573174;2.085532;10;0.999993;0.999993;0.61392;1.134341;0.999993
58.605168;1.044444;0.823994234;0.375773874;0.788930986;0.359783649;1.117459;1.044444;4.573168;2.085545;10;0.999992;0.999992;0.613918;1.134341;0.999992
58.631168;1.044444;0.823966306;0.375836577;0.788904246;0.359843684;1.117469;1.044444;4.573013;2.085893;10;0.999992;0.999992;0.613856;1.134341;0.999992
58.826168;1.044444;0.82368;0.376306486;0.788630123;0.360293598;1.117539;1.044444;4.571424;2.088501;10;0.999992;0.999992;0.613359;1.134341;0.999992
58.880168;1.044444;0.823638198;0.376417117;0.7885901;0.360399521;1.117556;1.044444;4.571192;2.089115;10;0.999993;0.999993;0.613241;1.134341;0.999993
58.891168;1.044444;0.823633694;0.376438018;0.788585787;0.360419532;1.117559;1.044444;4.571167;2.089231;10;0.999994;0.999994;0.613219;1.134341;0.999994
58.915168;1.044444;0.823628829;0.376481261;0.788581129;0.360460935;1.117566;1.044444;4.57114;2.089471;10;0.999994;0.999994;0.613174;1.134341;0.999994
58.921168;1.044444;0.823628829;0.376491712;0.788581129;0.360470941;1.117568;1.044444;4.57114;2.089529;10;0.999994;0.999994;0.613164;1.134341;0.999994
58.927168;1.044444;0.823629009;0.376501982;0.788581302;0.360480774;1.117569;1.044444;4.571141;2.089586;10;0.999994;0.999994;0.613153;1.134341;0.999994
58.944168;1.044444;0.823631712;0.37653009;0.788583889;0.360507686;1.117574;1.044444;4.571156;2.089742;10;0.999995;0.999995;0.613125;1.134341;0.999995
58.978168;1.044444;0.823646126;0.376582162;0.78859769;0.360557543;1.117583;1.044444;4.571236;2.090031;10;0.999995;0.999995;0.613073;1.134341;0.999995
59.002168;1.044444;0.823662523;0.376616216;0.788613389;0.360590148;1.117589;1.044444;4.571327;2.09022;10;0.999996;0.999996;0.61304;1.134341;0.999996
59.012168;1.044444;0.823670631;0.37662991;0.788621152;0.360603259;1.117591;1.044444;4.571372;2.090296;10;0.999996;0.999996;0.613027;1.134341;0.999996
59.044168;1.044444;0.82370036;0.376671171;0.788649617;0.360642764;1.117598;1.044444;4.571537;2.090525;10;0.999996;0.999996;0.61299;1.134341;0.999996
59.045168;1.044444;0.823701261;0.376672432;0.788650479;0.360643972;1.117599;1.044444;4.571542;2.090532;10;0.999997;0.999997;0.612989;1.134341;0.999997
59.188168;1.044444;0.82383982;0.376841261;0.788783142;0.360805616;1.117629;1.044444;4.572311;2.091469;10;0.999997;0.999997;0.612845;1.134341;0.999997
59.223168;1.044444;0.823858559;0.376884144;0.788801083;0.360846675;1.117637;1.044444;4.572415;2.091707;10;0.999997;0.999997;0.612808;1.134341;0.999997
59.274168;1.044444;0.823867748;0.37695045;0.788809881;0.360910159;1.117648;1.044444;4.572466;2.092075;10;0.999996;0.999996;0.612748;1.134341;0.999996
59.310168;1.044444;0.823860541;0.377000541;0.788802981;0.360958118;1.117656;1.044444;4.572426;2.092353;10;0.999996;0.999996;0.612701;1.134341;0.999996
59.321168;1.044444;0.823856216;0.377016216;0.788798841;0.360973127;1.117658;1.044444;4.572402;2.09244;10;0.999996;0.999996;0.612685;1.134341;0.999996
59.361168;1.044444;0.823833333;0.377074955;0.788776931;0.361029366;1.117667;1.044444;4.572275;2.092766;10;0.999995;0.999995;0.612627;1.134341;0.999995
59.529168;1.044444;0.823682162;0.377327387;0.788632193;0.361271057;1.117705;1.044444;4.571436;2.094167;10;0.999995;0.999995;0.612362;1.134341;0.999995
59.574168;1.044444;0.823651351;0.377388649;0.788602693;0.361329711;1.117714;1.044444;4.571265;2.094507;10;0.999995;0.999995;0.612296;1.134341;0.999995
59.575168;1.044444;0.823650811;0.37738991;0.788602176;0.361330919;1.117714;1.044444;4.571262;2.094514;10;0.999996;0.999996;0.612294;1.134341;0.999996
59.598168;1.044444;0.823639459;0.377419099;0.788591307;0.361358866;1.117719;1.044444;4.571199;2.094676;10;0.999996;0.999996;0.612263;1.134341;0.999996
59.603168;1.044444;0.823637477;0.377425405;0.78858941;0.361364904;1.117719;1.044444;4.571188;2.094711;10;0.999996;0.999996;0.612257;1.134341;0.999996
59.614168;1.044444;0.823633694;0.377438739;0.788585787;0.36137767;1.117722;1.044444;4.571167;2.094785;10;0.999996;0.999996;0.612243;1.134341;0.999996
59.657168;1.044444;0.823626667;0.377487387;0.788579059;0.361424248;1.117729;1.044444;4.571128;2.095055;10;0.999996;0.999996;0.612191;1.134341;0.999996
59.660168;1.044444;0.823626667;0.377490631;0.788579059;0.361427353;1.11773;1.044444;4.571128;2.095073;10;0.999997;0.999997;0.612188;1.134341;0.999997
59.667450;1.044444;0.823626667;0.377498378;0.788579059;0.361434771;1.117731;1.044444;4.571128;2.095116;10;0.999997;0.999997;0.61218;1.134341;0.999997
59.750450;1.044444;0.82363964;0.377566667;0.78859148;0.361500154;1.117743;1.044444;4.5712;2.095495;10;0.999997;0.999997;0.612104;1.134341;0.999997
59.825450;1.044444;0.823641261;0.377585405;0.788593033;0.361518095;1.117746;1.044444;4.571209;2.095599;10;0.999998;0.999998;0.612053;1.134341;0.999998
59.831450;1.044444;0.823640541;0.377585045;0.788592342;0.36151775;1.117746;1.044444;4.571205;2.095597;10;0.999998;0.999998;0.612049;1.134341;0.999998
59.863450;1.044444;0.823633874;0.377579099;0.788585959;0.361512057;1.117744;1.044444;4.571168;2.095564;10;0.999998;0.999998;0.612033;1.134341;0.999998
59.959450;1.044444;0.82359982;0.377523964;0.788553355;0.361459268;1.117735;1.044444;4.570979;2.095258;10;0.999999;0.999999;0.612002;1.134341;0.999999
59.962450;1.044444;0.823598739;0.377521261;0.788552319;0.361456681;1.117734;1.044444;4.570973;2.095243;10;0.999999;0.999999;0.612001;1.134341;0.999999
59.990450;1.044444;0.823587748;0.377495315;0.788541796;0.361431839;1.11773;1.044444;4.570912;2.095099;10;1;1;0.611998;1.134341;1
60.040450;1.044444;0.823570811;0.377438739;0.78852558;0.36137767;1.11772;1.044444;4.570818;2.094785;10;1;1;0.612001;1.134341;1
60.103450;1.044444;0.823557117;0.377349369;0.788512469;0.361292103;1.117705;1.044444;4.570742;2.094289;10;1.000001;1.000001;0.61202;1.134341;1.000001
60.110450;1.044444;0.823556216;0.377338198;0.788511606;0.361281407;1.117703;1.044444;4.570737;2.094227;10;1.000001;1.000001;0.612023;1.134341;1.000001
60.117450;1.044444;0.823555495;0.377326667;0.788510916;0.361270366;1.117702;1.044444;4.570733;2.094163;10;1.000002;1.000002;0.612026;1.134341;1.000002
60.129450;1.044444;0.823554414;0.377306486;0.788509881;0.361251045;1.117698;1.044444;4.570727;2.094051;10;1.000002;1.000002;0.612032;1.134341;1.000002
60.132450;1.044444;0.823554054;0.377301441;0.788509536;0.361246215;1.117697;1.044444;4.570725;2.094023;10;1.000002;1.000002;0.612034;1.134341;1.000002
60.181450;1.044444;0.823553694;0.377210811;0.788509191;0.361159441;1.117683;1.044444;4.570723;2.09352;10;1.000002;1.000002;0.612067;1.134341;1.000002
60.239450;1.044444;0.823558919;0.377089189;0.788514194;0.361042994;1.117663;1.044444;4.570752;2.092845;10;1.000003;1.000003;0.612119;1.134341;1.000003
60.258450;1.044444;0.823561622;0.377045946;0.788516782;0.361001591;1.117656;1.044444;4.570767;2.092605;10;1.000003;1.000003;0.612139;1.134341;1.000003
60.269450;1.044444;0.823563423;0.37702036;0.788518507;0.360977094;1.117652;1.044444;4.570777;2.092463;10;1.000004;1.000004;0.612151;1.134341;1.000004
60.355450;1.044444;0.823577658;0.376804324;0.788532135;0.360770251;1.117617;1.044444;4.570856;2.091264;10;1.000004;1.000004;0.612261;1.134341;1.000004
60.402450;1.044444;0.823583964;0.376676577;0.788538173;0.36064794;1.117597;1.044444;4.570891;2.090555;10;1.000005;1.000005;0.61233;1.134341;1.000005
60.424450;1.044444;0.823586306;0.376614775;0.788540416;0.360588768;1.117587;1.044444;4.570904;2.090212;10;1.000005;1.000005;0.612364;1.134341;1.000005
60.501450;1.044444;0.82359009;0.376390991;0.788544039;0.360374506;1.11755;1.044444;4.570925;2.08897;10;1.000005;1.000005;0.612491;1.134341;1.000005
60.546450;1.044444;0.823589369;0.376255676;0.788543349;0.360244949;1.117528;1.044444;4.570921;2.088219;10;1.000006;1.000006;0.61257;1.134341;1.000006
60.634450;1.044444;0.823583063;0.375984865;0.788537311;0.359985662;1.117484;1.044444;4.570886;2.086716;10;1.000006;1.000006;0.612733;1.134341;1.000006
60.715450;1.044444;0.823574955;0.37572955;0.788529548;0.359741211;1.117442;1.044444;4.570841;2.085299;10;1.000006;1.000006;0.612894;1.134341;1.000006
60.780450;1.044444;0.823569009;0.375521081;0.788523855;0.359541614;1.117408;1.044444;4.570808;2.084142;10;1.000007;1.000007;0.613029;1.134341;1.000007
60.974450;1.044444;0.82356036;0.374881982;0.788515574;0.35892971;1.117304;1.044444;4.57076;2.080595;10;1.000007;1.000007;0.613464;1.134341;1.000007
60.975450;1.044444;0.82356036;0.374878739;0.788515574;0.358926605;1.117304;1.044444;4.57076;2.080577;10;1.000008;1.000008;0.613466;1.134341;1.000008
61.049450;1.044444;0.823559279;0.37462991;0.788514539;0.358688364;1.117263;1.044444;4.570754;2.079196;10;1.000008;1.000008;0.613642;1.134341;1.000008
61.917450;1.044444;0.823514595;0.371780541;0.788471756;0.355960243;1.116799;1.044444;4.570506;2.063382;10;1.000008;1.000008;0.615815;1.134341;1.000008
61.922450;1.044444;0.823514234;0.371765225;0.788471411;0.35594558;1.116796;1.044444;4.570504;2.063297;10;1.000008;1.000008;0.615828;1.134341;1.000008
62.243450;1.044444;0.823495315;0.370807027;0.788453297;0.355028156;1.11664;1.044444;4.570399;2.057979;10;1.000008;1.000008;0.616602;1.134341;1.000008
62.261450;1.044444;0.823494234;0.370755135;0.788452262;0.354978472;1.116632;1.044444;4.570393;2.057691;10;1.000007;1.000007;0.616645;1.134341;1.000007
62.326450;1.044444;0.82349045;0.37057009;0.788448639;0.354801301;1.116602;1.044444;4.570372;2.056664;10;1.000007;1.000007;0.616796;1.134341;1.000007
62.711450;1.044444;0.823468468;0.369532613;0.788427593;0.353807971;1.116432;1.044444;4.57025;2.050906;10;1.000007;1.000007;0.617653;1.134341;1.000007
62.721450;1.044444;0.823467928;0.369506847;0.788427075;0.353783302;1.116428;1.044444;4.570247;2.050763;10;1.000007;1.000007;0.617674;1.134341;1.000007
62.883450;1.044444;0.823458559;0.369101441;0.788418104;0.353395148;1.116362;1.044444;4.570195;2.048513;10;1.000007;1.000007;0.618013;1.134341;1.000007
62.902450;1.044444;0.823457477;0.369054955;0.788417069;0.353350639;1.116355;1.044444;4.570189;2.048255;10;1.000007;1.000007;0.618051;1.134341;1.000007
63.079450;1.044444;0.823447568;0.368633874;0.788407581;0.352947476;1.116286;1.044444;4.570134;2.045918;10;1.000006;1.000006;0.618404;1.134341;1.000006
63.281450;1.044444;0.823436396;0.368178018;0.788396885;0.352511018;1.116212;1.044444;4.570072;2.043388;10;1.000006;1.000006;0.618788;1.134341;1.000006
63.418450;1.044444;0.823429009;0.367883423;0.788389812;0.35222896;1.116163;1.044444;4.570031;2.041753;10;1.000006;1.000006;0.619036;1.134341;1.000006
63.441450;1.044444;0.823427748;0.367834955;0.788388605;0.352182554;1.116156;1.044444;4.570024;2.041484;10;1.000006;1.000006;0.619077;1.134341;1.000006
63.535450;1.044444;0.823422703;0.367640721;0.788383774;0.351996585;1.116124;1.044444;4.569996;2.040406;10;1.000006;1.000006;0.619241;1.134341;1.000006
63.699450;1.044444;0.823413874;0.367314054;0.788375321;0.351683818;1.116071;1.044444;4.569947;2.038593;10;1.000005;1.000005;0.619518;1.134341;1.000005
64.114450;1.044444;0.823392432;0.366553514;0.788354792;0.350955641;1.115946;1.044444;4.569828;2.034372;10;1.000005;1.000005;0.620163;1.134341;1.000005
64.182450;1.044444;0.823389009;0.366437477;0.788351514;0.350844543;1.115927;1.044444;4.569809;2.033728;10;1.000005;1.000005;0.620261;1.134341;1.000005
64.188450;1.044444;0.823388649;0.366427207;0.788351169;0.350834709;1.115926;1.044444;4.569807;2.033671;10;1.000005;1.000005;0.62027;1.134341;1.000005
64.241450;1.044444;0.823385946;0.366338559;0.788348582;0.350749833;1.115911;1.044444;4.569792;2.033179;10;1.000005;1.000005;0.620345;1.134341;1.000005
64.548450;1.044444;0.823370811;0.365850811;0.78833409;0.35028284;1.115832;1.044444;4.569708;2.030472;10;1.000004;1.000004;0.62076;1.134341;1.000004
64.689450;1.044444;0.823363964;0.365640901;0.788327535;0.350081863;1.115797;1.044444;4.56967;2.029307;10;1.000004;1.000004;0.620938;1.134341;1.000004
64.861450;1.044444;0.823355676;0.365396396;0.788319599;0.349847762;1.115757;1.044444;4.569624;2.02795;10;1.000004;1.000004;0.621146;1.134341;1.000004
65.043450;1.044444;0.823347207;0.365150631;0.788311491;0.349612455;1.115717;1.044444;4.569577;2.026586;10;1.000004;1.000004;0.621355;1.134341;1.000004
65.105450;1.044444;0.823344324;0.36506991;0.788308731;0.349535169;1.115704;1.044444;4.569561;2.026138;10;1.000004;1.000004;0.621423;1.134341;1.000004
65.180450;1.044444;0.823340901;0.364974054;0.788305453;0.349443392;1.115688;1.044444;4.569542;2.025606;10;1.000003;1.000003;0.621505;1.134341;1.000003
65.220450;1.044444;0.823339099;0.364923604;0.788303728;0.349395088;1.11568;1.044444;4.569532;2.025326;10;1.000003;1.000003;0.621547;1.134341;1.000003
65.572450;1.044444;0.823323243;0.364505225;0.788288547;0.348994513;1.115612;1.044444;4.569444;2.023004;10;1.000003;1.000003;0.621903;1.134341;1.000003
65.774450;1.044444;0.823314414;0.364283423;0.788280094;0.34878215;1.115576;1.044444;4.569395;2.021773;10;1.000003;1.000003;0.622091;1.134341;1.000003
66.271450;1.044444;0.823293514;0.363789009;0.788260082;0.348308774;1.115495;1.044444;4.569279;2.019029;10;1.000003;1.000003;0.622509;1.134341;1.000003
66.319450;1.044444;0.823291532;0.363744685;0.788258185;0.348266336;1.115487;1.044444;4.569268;2.018783;10;1.000002;1.000002;0.622547;1.134341;1.000002
66.350450;1.044444;0.82329027;0.363716396;0.788256977;0.348239251;1.115483;1.044444;4.569261;2.018626;10;1.000002;1.000002;0.622571;1.134341;1.000002
66.692450;1.044444;0.823276577;0.363420721;0.788243866;0.347956157;1.115434;1.044444;4.569185;2.016985;10;1.000002;1.000002;0.622821;1.134341;1.000002
66.976450;1.044444;0.823265586;0.363195315;0.788233343;0.347740343;1.115398;1.044444;4.569124;2.015734;10;1.000002;1.000002;0.62301;1.134341;1.000002
67.633450;1.044444;0.823241081;0.362736937;0.788209881;0.34730147;1.115322;1.044444;4.568988;2.01319;10;1.000002;1.000002;0.623396;1.134341;1.000002
67.636450;1.044444;0.823241081;0.362734955;0.788209881;0.347299573;1.115322;1.044444;4.568988;2.013179;10;1.000002;1.000002;0.623398;1.134341;1.000002
67.944450;1.044444;0.82323027;0.362546847;0.78819953;0.347119469;1.115291;1.044444;4.568928;2.012135;10;1.000002;1.000002;0.623556;1.134341;1.000002
68.096450;1.044444;0.823224865;0.36245964;0.788194355;0.347035973;1.115277;1.044444;4.568898;2.011651;10;1.000002;1.000002;0.623629;1.134341;1.000002
68.659450;1.044444;0.823206126;0.362165946;0.788176414;0.346754777;1.115229;1.044444;4.568794;2.010021;10;1.000001;1.000001;0.623874;1.134341;1.000001
69.106450;1.044444;0.823192072;0.361962162;0.788162958;0.346559664;1.115195;1.044444;4.568716;2.00889;10;1.000001;1.000001;0.624044;1.134341;1.000001
69.119450;1.044444;0.823191712;0.361956757;0.788162613;0.346554489;1.115194;1.044444;4.568714;2.00886;10;1.000001;1.000001;0.624048;1.134341;1.000001
69.409450;1.044444;0.823182883;0.361837297;0.788154159;0.346440113;1.115175;1.044444;4.568665;2.008197;10;1.000001;1.000001;0.624148;1.134341;1.000001
70.619450;1.044444;0.823148649;0.361427748;0.788121382;0.346047991;1.115107;1.044444;4.568475;2.005924;10;1.000001;1.000001;0.624486;1.134341;1.000001
70.643450;1.044444;0.823148108;0.361420721;0.788120864;0.346041263;1.115106;1.044444;4.568472;2.005885;10;1.000001;1.000001;0.624492;1.134341;1.000001
70.893450;1.044444;0.823141441;0.361351712;0.788114481;0.34597519;1.115095;1.044444;4.568435;2.005502;10;1.000001;1.000001;0.624549;1.134341;1.000001
72.107450;1.044444;0.823111892;0.361074414;0.788086189;0.345709693;1.115049;1.044444;4.568271;2.003963;10;1.000001;1.000001;0.624775;1.134341;1.000001
72.390450;1.044444;0.823105586;0.361021622;0.788080151;0.345659147;1.11504;1.044444;4.568236;2.00367;10;1;1;0.624818;1.134341;1
72.419450;1.044444;0.823104865;0.361016396;0.788079461;0.345654144;1.11504;1.044444;4.568232;2.003641;10;1;1;0.624822;1.134341;1
72.594450;1.044444;0.823101081;0.360985946;0.788075839;0.345624989;1.115035;1.044444;4.568211;2.003472;10;1;1;0.624847;1.134341;1
74.066450;1.044444;0.823071171;0.360778739;0.788047201;0.345426599;1.115;1.044444;4.568045;2.002322;10;1;1;0.625012;1.134341;1
74.492450;1.044444;0.823063423;0.360732432;0.788039783;0.345382263;1.114992;1.044444;4.568002;2.002065;10;1;1;0.625049;1.134341;1
74.502450;1.044444;0.823063243;0.360731351;0.788039611;0.345381228;1.114992;1.044444;4.568001;2.002059;10;1;1;0.62505;1.134341;1
74.588450;1.044444;0.823061622;0.360722703;0.788038058;0.345372947;1.114991;1.044444;4.567992;2.002011;10;1;1;0.625057;1.134341;1
77.018450;1.044444;0.823023243;0.360544324;0.788001313;0.34520216;1.114961;1.044444;4.567779;2.001021;10;1;1;0.625194;1.134341;1
77.073450;1.044444;0.823022342;0.360541622;0.78800045;0.345199572;1.11496;1.044444;4.567774;2.001006;10;1;1;0.625196;1.134341;1
77.094450;1.044444;0.823022162;0.360540541;0.788000278;0.345198537;1.11496;1.044444;4.567773;2.001;10;1;1;0.625197;1.134341;1
80.510450;1.044444;0.822981802;0.360427748;0.787961635;0.345090544;1.114941;1.044444;4.567549;2.000374;10;1;1;0.625276;1.134341;1
83.475450;1.044444;0.822956577;0.360387748;0.787937483;0.345052246;1.114934;1.044444;4.567409;2.000152;10;1;1;0.6253;1.134341;1
83.729450;1.044444;0.822954775;0.360385586;0.787935758;0.345050176;1.114934;1.044444;4.567399;2.00014;10;1;1;0.6253;1.134341;1
83.771450;1.044444;0.822954414;0.360385405;0.787935413;0.345050003;1.114933;1.044444;4.567397;2.000139;10;1;1;0.625301;1.134341;1
88.707450;1.044444;0.822926486;0.360365045;0.787908673;0.345030509;1.11493;1.044444;4.567242;2.000026;10;1;1;0.625306;1.134341;1
100.000000;1.044444;0.822897117;0.360360901;0.787880554;0.345026541;1.114928;1.044444;4.567079;2.000003;10;1;1;0.625296;1.134341;1
