time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
0.000000;1.044444;0.822882523;-0.360359279;0.78786658;-0.345024989;0.997918;1.044444;4.566998;-1.999994;10;1;1;1.42932;1.008148;1
0.154040;1.044444;0.822883243;-0.36035964;0.78786727;-0.345025334;0.997918;1.044444;4.567002;-1.999996;10;1;1;1.42932;1.008148;1
0.385040;1.044444;0.822883243;-0.36035964;0.78786727;-0.345025334;0.997918;1.044444;4.567002;-1.999996;10;1;1;1.42932;1.008148;1
0.426040;1.044444;0.822883063;-0.360359459;0.787867098;-0.345025161;0.997918;1.044444;4.567001;-1.999995;10;1;1;1.42932;1.008148;1
0.598040;1.044444;0.822882703;-0.360359099;0.787866753;-0.345024816;0.997918;1.044444;4.566999;-1.999993;10;1;1;1.429319;1.008148;1
0.767040;1.044444;0.822882703;-0.360358739;0.787866753;-0.345024471;0.997918;1.044444;4.566999;-1.999991;10;1;1;1.429319;1.008148;1
1.432040;1.044444;0.822882883;-0.360358018;0.787866925;-0.345023781;0.997918;1.044444;4.567;-1.999987;10;1;1;1.429318;1.008148;1
3.053040;1.044444;0.822882883;-0.360357297;0.787866925;-0.345023091;0.997918;1.044444;4.567;-1.999983;10;1;1;1.429317;1.008148;1
4.724040;1.044444;0.822882883;-0.360357297;0.787866925;-0.345023091;0.997918;1.044444;4.567;-1.999983;10;1;1;1.429316;1.008148;1
4.725040;1.044444;0.822882883;-0.360357297;0.787866925;-0.345023091;0.997918;1.044444;4.567;-1.999983;10;1;1;1.429317;1.008148;1
19.989996;1.04445963;0.822876954;-0.360334855;0.787867631;-0.345060389;0.997940471;1.04446846;4.56708033;-2.00006799;10;0.999999551;0.999999556;1.42929867;1.008148;1.0000002
19.990000;1.04445887;0.822877277;-0.360335571;0.787867628;-0.345058424;0.99793948;1.04446727;4.56707605;-2.00006542;10;0.999999551;0.999999556;1.42929867;1.008148;1.0000002
19.990630;1.05250765;0.82904874;-0.379362959;0.787704817;-0.360492357;1.00329405;1.0525168;4.60131657;-2.10564868;10;0.999999545;0.999999559;1.42940068;1.008148;1.0000002
19.990886;1.0557777;0.83155434;-0.387143999;0.787637222;-0.366741732;1.00547277;1.05578677;4.61521489;-2.14881985;10;0.999999542;0.99999956;1.42944268;1.008148;1.0000002
19.991142;1.05904778;0.834058491;-0.394952901;0.787568682;-0.37297891;1.00765351;1.0590567;4.62910538;-2.19214623;10;0.999998539;0.999998561;1.42948368;1.008148;0.999999205
19.991398;1.06231787;0.836561375;-0.402789487;0.787499382;-0.379203838;1.00983625;1.06232658;4.64298905;-2.23562676;10;0.999998537;0.999998563;1.42952469;1.008148;0.999999207
19.991654;1.06558899;0.839062809;-0.410653958;0.787428414;-0.38541646;1.012022;1.06559743;4.65686492;-2.27926229;10;0.999997535;0.999997564;1.42956469;1.008148;0.999998208
19.991910;1.06885912;0.841562616;-0.418546309;0.787357102;-0.391617596;1.01420877;1.06886723;4.67073201;-2.32305285;10;0.999997533;0.999997566;1.42960569;1.008148;0.999998209
19.992166;1.07212927;0.844060973;-0.426466162;0.787284879;-0.39780665;1.01639854;1.07213699;4.68459128;-2.36699656;10;0.999996531;0.999996567;1.4296457;1.008148;0.99999721
19.992422;1.07539944;0.846557701;-0.434413889;0.787211588;-0.403984075;1.01858933;1.07540672;4.69844175;-2.41109535;10;0.999996529;0.999996569;1.4296857;1.008148;0.999997211
19.992678;1.07866963;0.8490528;-0.442389145;0.787137238;-0.410149661;1.02078312;1.0786764;4.71228345;-2.45534709;10;0.999995527;0.99999557;1.42972471;1.008148;0.999996213
19.992934;1.08193983;0.851546271;-0.450391924;0.787061839;-0.416303508;1.02297893;1.08194605;4.72611636;-2.49975182;10;0.999994526;0.999994572;1.42976471;1.008148;0.999995214
19.993190;1.08521006;0.854037933;-0.458422395;0.786985233;-0.422445879;1.02517576;1.08521566;4.73993948;-2.54431062;10;0.999993524;0.999993574;1.42980371;1.008148;0.999994215
19.993446;1.0884803;0.856527965;-0.466480387;0.786907599;-0.428576723;1.0273756;1.08848523;4.75375381;-2.58902241;10;0.999992523;0.999992575;1.42984272;1.008148;0.999993216
19.993702;1.09175055;0.859016188;-0.474565734;0.786828779;-0.434695989;1.02957745;1.09175477;4.76755837;-2.63388612;10;0.999991522;0.999991577;1.42988172;1.008148;0.999992217
19.993958;1.09502182;0.861502423;-0.482678611;0.786747902;-0.440803538;1.03178131;1.09502528;4.78135215;-2.67890279;10;0.999990521;0.999990579;1.42991972;1.008148;0.999991218
19.994214;1.0982921;0.863986848;-0.490818829;0.786666582;-0.446900107;1.03398619;1.09829475;4.79513615;-2.72407143;10;0.99998952;0.999989581;1.42995873;1.008148;0.999990219
19.994470;1.1015624;0.866469466;-0.498986582;0.78658411;-0.452985566;1.03619408;1.10156419;4.80891037;-2.769393;10;0.999988519;0.999988583;1.42999673;1.008148;0.99998922
19.994726;1.10483271;0.868950093;-0.507181515;0.786500331;-0.459059698;1.03840399;1.1048336;4.82267381;-2.81486547;10;0.999987519;0.999987585;1.43003373;1.008148;0.999988221
19.994982;1.10810328;0.871428427;-0.515403684;0.786415096;-0.465122995;1.04061549;1.10810357;4.83642567;-2.86048998;10;0.999985518;0.999985587;1.43007174;1.008148;0.999986222
19.995238;1.11137428;0.873904646;-0.523652513;0.78632858;-0.471176226;1.04283049;1.11137458;4.85016866;-2.90627098;10;0.999984518;0.999984589;1.43010874;1.008148;0.999985223
19.995494;1.11464528;0.876378701;-0.531928551;0.786240631;-0.477218338;1.04504649;1.11464558;4.86389965;-2.95220298;10;0.999982518;0.999982591;1.43014574;1.008148;0.999983224
19.995750;1.11791627;0.878850594;-0.540231797;0.786151263;-0.483249431;1.04726448;1.11791659;4.87761864;-2.99828599;10;0.999981518;0.999981593;1.43018175;1.008148;0.999982225
19.996006;1.12118727;0.881320146;-0.548562429;0.786060327;-0.489269759;1.04948548;1.12118759;4.89132463;-3.04452099;10;0.999979518;0.999979595;1.43021775;1.008148;0.999980226
19.996262;1.12445927;0.883787534;-0.556920088;0.785967298;-0.495278656;1.05170747;1.1244596;4.90501862;-3.09090599;10;0.999978518;0.999978597;1.43025375;1.008148;0.999979226
19.996518;1.12773027;0.886252762;-0.565304954;0.785873589;-0.501277255;1.05393147;1.1277306;4.91870061;-3.13744199;10;0.999976519;0.999976599;1.43028976;1.008148;0.999977227
19.996774;1.13100127;0.888715285;-0.573716847;0.785778032;-0.507265052;1.05615746;1.13100161;4.93236761;-3.18412799;10;0.999974519;0.999974601;1.43032476;1.008148;0.999975227
19.997030;1.13427226;0.891175647;-0.582155947;0.78568112;-0.513242302;1.05838446;1.13427261;4.9460226;-3.23096499;10;0.99997252;0.999972603;1.43036076;1.008148;0.999973228
19.997286;1.13754326;0.893633306;-0.590622074;0.785582389;-0.519208935;1.06061445;1.13754362;4.95966259;-3.27795199;10;0.999970521;0.999970606;1.43039477;1.008148;0.999971228
19.997542;1.14081426;0.896088443;-0.599115048;0.785482014;-0.525164884;1.06284545;1.14081462;4.97328858;-3.325088;10;0.999968522;0.999968608;1.43042977;1.008148;0.999969229
19.997798;1.14408526;0.898541057;-0.607635228;0.785380007;-0.531110559;1.06507845;1.14408562;4.98690057;-3.372375;10;0.999966523;0.99996661;1.43046377;1.008148;0.999967229
19.998310;1.15062825;0.903437996;-0.62475631;0.785169849;-0.542970174;1.06955044;1.15062863;5.01407856;-3.467397;10;0.999961526;0.999961615;1.43053078;1.008148;0.999962229
19.998771;1.15651625;0.907835836;-0.640257391;0.784975081;-0.553609072;1.07358043;1.15651664;5.03848654;-3.553428;10;0.999957529;0.99995762;1.43059078;1.008148;0.99995823
19.999232;1.16240425;0.912224306;-0.655845498;0.784774227;-0.564215057;1.07761642;1.16240465;5.06284253;-3.63994201;10;0.999952533;0.999952625;1.43064879;1.008148;0.99995323
19.999692;1.16829224;0.916602866;-0.671520452;0.784566915;-0.574788474;1.08165841;1.16829265;5.08714352;-3.72693801;10;0.999948537;0.99994863;1.43070679;1.008148;0.99994923
20.000000;1.17222224;0.919520344;-0.682032344;0.784425409;-0.581828916;1.08435941;1.17222266;5.10333551;-3.78527901;10;0.999944539;0.999944633;1.43074379;1.008148;0.99994523
20.000300;1.17605524;0.922361065;-0.692321531;0.784284269;-0.58868151;1.0869964;1.17605566;5.1191015;-3.84238401;10;0.999941543;0.999941636;1.4307798;1.008148;0.99994223
20.000556;1.17932624;0.924781605;-0.70113072;0.784161438;-0.594518404;1.0892474;1.17932666;5.1325355;-3.89127502;10;0.999938546;0.999938639;1.4308108;1.008148;0.99993923
20.001068;1.18586924;0.929612777;-0.718829096;0.78390879;-0.606162544;1.09375639;1.18586967;5.15934848;-3.98950102;10;0.999932552;0.999932645;1.4308708;1.008148;0.99993323
20.001580;1.19241124;0.934429893;-0.736634319;0.783647786;-0.617769018;1.09827138;1.19241167;5.18608347;-4.08832002;10;0.999926558;0.999926651;1.43092881;1.008148;0.999927229
20.002092;1.19895324;0.939232414;-0.754545848;0.783377457;-0.6293375;1.10279337;1.19895367;5.21273746;-4.18772903;10;0.999919565;0.999919656;1.43098581;1.008148;0.999920229
20.002604;1.20549524;0.944019981;-0.772563502;0.783097656;-0.640868457;1.10732137;1.20549568;5.23930845;-4.28772703;10;0.999912573;0.999912662;1.43104181;1.008148;0.999913229
20.003116;1.21203824;0.948792051;-0.790687283;0.782807447;-0.652361959;1.11185536;1.21203868;5.26579344;-4.38831403;10;0.999905581;0.999905668;1.43109482;1.008148;0.999906229
20.003628;1.21858024;0.953547905;-0.80891701;0.782507688;-0.663819522;1.11639635;1.21858068;5.29218843;-4.48948904;10;0.999898589;0.999898674;1.43114782;1.008148;0.999899229
20.004140;1.22512224;0.958287001;-0.827252502;0.782197453;-0.675241052;1.12094335;1.22512268;5.31849042;-4.59125104;10;0.999890598;0.999890679;1.43119782;1.008148;0.99989123
20.004652;1.23166424;0.963008801;-0.845693581;0.781876469;-0.686626976;1.12549634;1.23166468;5.34469641;-4.69359905;10;0.999882607;0.999882685;1.43124683;1.008148;0.99988323
20.005164;1.23820724;0.967712401;-0.864240065;0.78154355;-0.697977151;1.13005533;1.23820768;5.3708014;-4.79653205;10;0.999874616;0.99987469;1.43129383;1.008148;0.999875231
20.005676;1.24474924;0.972397623;-0.882892135;0.781199993;-0.709293398;1.13461933;1.24474968;5.39680439;-4.90005105;10;0.999866625;0.999866694;1.43133983;1.008148;0.999867232
20.006188;1.25129124;0.977063386;-0.90164943;0.780844478;-0.72057541;1.13919032;1.25129167;5.42269938;-5.00415406;10;0.999857635;0.999857699;1.43138283;1.008148;0.999858234
20.006649;1.25717924;0.981245726;-0.91862078;0.780514152;-0.730700131;1.14330832;1.25717967;5.44591137;-5.09834506;10;0.999849643;0.999849703;1.43142084;1.008148;0.999850235
20.007064;1.26247825;0.984995632;-0.933967806;0.780208372;-0.739789423;1.14701832;1.26247867;5.46672337;-5.18352107;10;0.999841651;0.999841706;1.43145384;1.008148;0.999842237
20.007437;1.26724825;0.988358874;-0.947839156;0.779925588;-0.747950844;1.15036131;1.26724866;5.48538936;-5.26050707;10;0.999834658;0.999834708;1.43148184;1.008148;0.999835239
20.007794;1.27181125;0.99156752;-0.961164562;0.779650267;-0.755744842;1.15356231;1.27181166;5.50319736;-5.33446307;10;0.999828664;0.999828711;1.43150884;1.008148;0.99982924
20.008050;1.27508225;0.993863195;-0.970746903;0.779450621;-0.761321183;1.15585931;1.27508266;5.51593836;-5.38764507;10;0.999823669;0.999823712;1.43152685;1.008148;0.999824242
20.008562;1.28162525;0.998444094;-0.989989786;0.779045625;-0.772448885;1.16045531;1.28162565;5.54136235;-5.49444308;10;0.999813678;0.999813715;1.43156185;1.008148;0.999814245
20.009074;1.28816725;1.00301112;-1.00933628;0.778634578;-0.78354458;1.1650583;1.28816764;5.56670934;-5.60181609;10;0.999802687;0.999802717;1.43159385;1.008148;0.999803248
20.009324;1.29136125;1.00523617;-1.0188206;0.778431756;-0.788951028;1.1673073;1.29136164;5.57905834;-5.65445409;10;0.999797691;0.999797718;1.43160986;1.008148;0.99979825
20.009642;1.29543126;1.0080659;-1.03093952;0.778170458;-0.79582741;1.1701743;1.29543163;5.59476334;-5.72171409;10;0.999791696;0.999791719;1.43162786;1.008148;0.999792253
20.010014;1.30000026;1.01122553;-1.04453628;0.777865976;-0.803489416;1.1734033;1.30000062;5.61229933;-5.7971761;10;0.999783702;0.99978372;1.43164786;1.008148;0.999784256
20.011062;1.30000026;1.01044192;-1.04039267;0.777263189;-0.800302005;1.1739303;1.3000006;5.60795032;-5.77417911;10;0.999761719;0.999761722;1.43158987;1.008148;0.999762266
20.012086;1.30000026;1.00965976;-1.036428;0.776661512;-0.797252226;1.1744343;1.30000058;5.60360932;-5.75217512;10;0.999739735;0.999739722;1.43152588;1.008148;0.999740278
20.013110;1.30000027;1.00886084;-1.03254476;0.776046946;-0.794265097;1.1749273;1.30000055;5.59917531;-5.73062313;10;0.999717749;0.999717722;1.43145589;1.008148;0.999718292
20.014134;1.30000027;1.00804571;-1.02874081;0.775419907;-0.791338953;1.17540931;1.30000052;5.5946513;-5.70951114;10;0.999696762;0.99969672;1.4313789;1.008148;0.999697307
20.015158;1.30000028;1.00721454;-1.02501398;0.774780533;-0.788472133;1.17588131;1.30000049;5.59003829;-5.68882716;10;0.999675774;0.999675719;1.43129591;1.008148;0.999676324
20.016182;1.30000028;1.00636716;-1.0213621;0.774128685;-0.785662971;1.17634332;1.30000045;5.58533528;-5.66855916;10;0.999653785;0.999653717;1.43120493;1.008148;0.999654342
20.017206;1.30000028;1.00550409;-1.01778302;0.77346478;-0.782909807;1.17679433;1.30000042;5.58054528;-5.64869517;10;0.999632794;0.999632715;1.43110795;1.008148;0.999633362
20.018230;1.30000029;1.00462536;-1.01427475;0.772788818;-0.780211115;1.17723733;1.30000038;5.57566827;-5.62922418;10;0.9996118;0.999611713;1.43100396;1.008148;0.999612383
20.019254;1.30000029;1.00373094;-1.01083514;0.772100797;-0.777565232;1.17767034;1.30000035;5.57070426;-5.61013418;10;0.999590805;0.999590712;1.43089298;1.008148;0.999591405
20.020278;1.3000003;1.00282139;-1.00746256;0.771401134;-0.774970912;1.17809434;1.30000031;5.56565625;-5.59141618;10;0.999569808;0.99956971;1.430776;1.008148;0.999570428
20.021302;1.30000031;1.00189653;-1.00415501;0.770689692;-0.77242663;1.17851035;1.30000028;5.56052324;-5.57305918;10;0.999549808;0.999549708;1.43065202;1.008148;0.99955045
20.022326;1.30000031;1.00095653;-1.00091072;0.769966606;-0.769931001;1.17891735;1.30000025;5.55530623;-5.55505317;10;0.999528807;0.999528707;1.43052204;1.008148;0.999529472
20.023350;1.30000032;1.00000175;-0.997727693;0.769232157;-0.7674825;1.17931637;1.30000022;5.55000723;-5.53738716;10;0.999508803;0.999508707;1.43038506;1.008148;0.999509492
20.024374;1.30000033;0.999032196;-0.994604483;0.768486342;-0.765080018;1.17970658;1.30000019;5.54462622;-5.52005315;10;0.999487796;0.999487708;1.43024208;1.008148;0.999488512
20.025398;1.30000033;0.998048226;-0.991539293;0.76772944;-0.76272217;1.18009025;1.30000017;5.53916522;-5.50304114;10;0.999467787;0.99946771;1.4300921;1.008148;0.999468529
20.026422;1.30000034;0.997049661;-0.988530498;0.766961313;-0.76040771;1.18046538;1.30000014;5.53362321;-5.48634212;10;0.999447776;0.999447713;1.42993612;1.008148;0.999448545
20.027446;1.30000035;0.996036678;-0.985576477;0.766182098;-0.758135386;1.18083393;1.30000012;5.52800121;-5.46994711;10;0.999427763;0.999427716;1.42977414;1.008148;0.99942856
20.028470;1.30000035;0.99500982;-0.982675789;0.765392212;-0.755904092;1.1811956;1.30000011;5.52230221;-5.45384809;10;0.999407748;0.99940772;1.42960516;1.008148;0.999408573
20.029494;1.30000036;0.993968906;-0.979826991;0.764591516;-0.753712717;1.18154928;1.3000001;5.5165252;-5.43803707;10;0.999387732;0.999387724;1.42943017;1.008148;0.999388585
20.030006;1.30000036;0.993443313;-0.978421601;0.764187218;-0.752631652;1.18172493;1.30000009;5.5136082;-5.43023706;10;0.999377724;0.999377726;1.42934018;1.008148;0.99937859
20.031030;1.30000036;0.992381676;-0.975647575;0.763370585;-0.750497798;1.18206814;1.30000008;5.5077162;-5.41484104;10;0.999357709;0.99935773;1.4291552;1.008148;0.9993586
20.032054;1.30000037;0.991306524;-0.972922015;0.762543558;-0.748401229;1.18240564;1.30000007;5.5017492;-5.39971403;10;0.999338694;0.999338734;1.42896521;1.008148;0.999339607
20.033054;1.30000037;0.990243445;-0.970305281;0.761725818;-0.746388372;1.1827293;1.30000007;5.4958492;-5.38519101;10;0.999319681;0.999319737;1.42877322;1.008148;0.999320612
20.034854;1.30000037;0.988298373;-0.965704052;0.760229634;-0.742848998;1.18329697;1.30000007;5.4850542;-5.35965399;10;0.99928566;0.999285743;1.42841224;1.008148;0.999286617
20.035754;1.30000037;0.987310613;-0.963454155;0.759469831;-0.741118324;1.18357316;1.30000007;5.4795722;-5.34716698;10;0.999269651;0.999269746;1.42822525;1.008148;0.999270617
20.036654;1.30000037;0.986312764;-0.961237048;0.758702266;-0.739412875;1.18384545;1.30000008;5.47403421;-5.33486197;10;0.999252642;0.99925275;1.42803325;1.008148;0.999253616
20.037554;1.30000037;0.985305186;-0.95905165;0.757927218;-0.737731817;1.18411358;1.30000008;5.46844221;-5.32273296;10;0.999235635;0.999235754;1.42783726;1.008148;0.999236613
20.038454;1.30000036;0.984287701;-0.956897421;0.757144548;-0.736074733;1.18437816;1.30000009;5.46279521;-5.31077695;10;0.999219627;0.999219759;1.42763626;1.008148;0.99922061
20.039354;1.30000036;0.983260669;-0.95477364;0.756354533;-0.734441071;1.18463713;1.30000009;5.45709521;-5.29898994;10;0.999203619;0.999203764;1.42743026;1.008148;0.999204606
20.040000;1.30000035;0.982517603;-0.953267515;0.75578295;-0.733282525;1.18482111;1.3000001;5.45297121;-5.29063094;10;0.999191614;0.999191768;1.42728025;1.008148;0.999192603
20.041017;1.29745735;0.979489675;-0.942733459;0.754930542;-0.726600764;1.18341006;1.2974571;5.43616621;-5.23216693;10;0.999173605;0.999173775;1.42701825;1.008148;0.999174596
20.042469;1.29382833;0.975162655;-0.927895073;0.753703665;-0.717170203;1.181379;1.29382811;5.4121512;-5.14981392;10;0.999148593;0.999148787;1.42663524;1.008148;0.999149586
20.043298;1.29175533;0.972686986;-0.91951759;0.752996691;-0.711835774;1.18020796;1.29175512;5.3984112;-5.10331892;10;0.999134586;0.999134795;1.42641123;1.008148;0.99913558
20.044128;1.28968132;0.970209337;-0.911213978;0.752286491;-0.706542023;1.17903093;1.28968112;5.3846602;-5.05723392;10;0.99912058;0.999120804;1.42618322;1.008148;0.999121573
20.045786;1.2855343;0.9652481;-0.894823147;0.750854005;-0.696071064;1.1766569;1.28553413;5.35712519;-4.96626493;10;0.999093568;0.999093824;1.42571719;1.008148;0.999094557
20.046616;1.28346029;0.962765052;-0.886733405;0.750132686;-0.690892813;1.1754599;1.28346013;5.34334418;-4.92136693;10;0.999080563;0.999080835;1.42547917;1.008148;0.999081547
20.047445;1.28138728;0.960280565;-0.878712672;0.749407321;-0.685751118;1.17425591;1.28138713;5.32955518;-4.87685193;10;0.999067558;0.999067846;1.42523716;1.008148;0.999068537
20.048275;1.27931327;0.957794636;-0.870759686;0.748679064;-0.680646248;1.17304693;1.27931314;5.31575817;-4.83271294;10;0.999054554;0.999054858;1.42499214;1.008148;0.999055525
20.049104;1.27724026;0.955307627;-0.862873367;0.747947007;-0.675576463;1.17183097;1.27724014;5.30195516;-4.78894394;10;0.999041551;0.99904187;1.42474312;1.008148;0.999042513
20.050000;1.27500025;0.952620438;-0.854429209;0.747153435;-0.670140496;1.17051103;1.27500014;5.28704116;-4.74207895;10;0.999028548;0.999028885;1.4244721;1.008148;0.999029497
20.050004;1.27499025;0.952608546;-0.854391731;0.747149968;-0.670116357;1.17050503;1.27499014;5.28697516;-4.74187095;10;0.999028548;0.999028885;1.4244701;1.008148;0.999029497
20.055331;1.26167317;0.936616733;-0.805689684;0.742360986;-0.638588292;1.16252058;1.26167316;5.19822013;-4.47157498;10;0.998955548;0.998955993;1.42277998;1.008148;0.998956372
20.057331;1.25667314;0.930612234;-0.788035256;0.740536543;-0.627080527;1.15946577;1.25667317;5.16489514;-4.37359298;10;0.998930555;0.99893104;1.42211495;1.008148;0.998931312
20.059996;1.25000011;0.9226088;-0.764982812;0.738087044;-0.611986168;1.15534392;1.25000018;5.12047615;-4.24565197;10;0.998899568;0.998900103;1.4212039;1.008148;0.998900219
20.063482;1.25000008;0.918314707;-0.761619205;0.73465173;-0.609295273;1.15572299;1.2500002;5.09664417;-4.22698395;10;0.99886159;0.998862179;1.42004683;1.008148;0.998862072
20.064404;1.25000007;0.917166766;-0.760738665;0.733733366;-0.60859084;1.155821;1.25000021;5.09027318;-4.22209694;10;0.998851596;0.998852198;1.41973481;1.008148;0.998852029
20.071777;1.25000008;0.907803059;-0.753816541;0.726242338;-0.603053137;1.15659095;1.2500002;5.03830521;-4.18367881;10;0.998777666;0.998778283;1.41713867;1.008148;0.998777646
20.073620;1.25000009;0.905415297;-0.752117815;0.724332114;-0.601694161;1.1567788;1.25000018;5.02505321;-4.17425077;10;0.99876069;0.998761282;1.41646363;1.008148;0.998760555
20.074542;1.2500001;0.904214754;-0.751273138;0.723371671;-0.60101842;1.15687175;1.25000016;5.01839021;-4.16956275;10;0.998752703;0.998753278;1.41612262;1.008148;0.998752512
20.077306;1.25000013;0.90058791;-0.748756032;0.72047017;-0.599004746;1.15714899;1.25000013;4.99826121;-4.1555927;10;0.998727747;0.99872825;1.41508657;1.008148;0.998727396
20.079150;1.25000015;0.898149903;-0.747092432;0.71851975;-0.597673875;1.157331;1.2500001;4.98473021;-4.14635967;10;0.99871178;0.998712221;1.41438354;1.008148;0.998711332
20.081914;1.25000018;0.894464336;-0.744617652;0.715571288;-0.595694066;1.15760102;1.25000007;4.9642752;-4.13262464;10;0.998688828;0.998689169;1.4133135;1.008148;0.998688259
20.083758;1.2500002;0.891989212;-0.742981241;0.713591198;-0.594384955;1.15777704;1.25000005;4.95053819;-4.12354263;10;0.998674857;0.998675129;1.41258948;1.008148;0.998674225
20.088366;1.25000024;0.885742923;-0.738935938;0.708594241;-0.591148795;1.15821545;1.25000002;4.91587116;-4.10109161;10;0.998640915;0.99864102;1.41074446;1.008148;0.998640193
20.090209;1.25000025;0.883222923;-0.737335896;0.706578291;-0.589868806;1.1583882;1.25000002;4.90188516;-4.09221162;10;0.998627931;0.998627972;1.40999347;1.008148;0.998627201
20.092052;1.25000026;0.880691569;-0.735745582;0.704553263;-0.588596601;1.15855895;1.25000001;4.88783615;-4.08338562;10;0.998615945;0.998615921;1.40923547;1.008148;0.99861522
20.095738;1.25000027;0.875597487;-0.732595051;0.700478129;-0.586076268;1.15889566;1.24999999;4.85956415;-4.06590065;10;0.998592971;0.998592814;1.4076995;1.008148;0.998592295
20.099425;1.25000026;0.870466251;-0.729483456;0.696373294;-0.583587082;1.15922835;1.24999997;4.83108614;-4.04863169;10;0.998573;0.998572709;1.40613954;1.008148;0.998572403
20.101268;1.25000026;0.867888364;-0.727942353;0.69431107;-0.582354239;1.15939308;1.24999995;4.81677913;-4.04007871;10;0.998563014;0.998562663;1.40535055;1.008148;0.998562459
20.102190;1.25000026;0.866596625;-0.727175318;0.693277723;-0.581740628;1.15947377;1.24999994;4.80961013;-4.03582173;10;0.998559021;0.998558643;1.40495456;1.008148;0.998558486
20.103111;1.25000025;0.865303082;-0.726410626;0.692242935;-0.581128891;1.15955569;1.24999993;4.80243112;-4.03157774;10;0.998555028;0.998554624;1.40455656;1.008148;0.998554512
20.115092;1.25000031;0.848367118;-0.716689951;0.678694674;-0.573352423;1.1605853;1.24999978;4.70843812;-3.97762784;10;0.998510115;0.998509616;1.39928963;1.008148;0.998509784
20.118778;1.25000034;0.84312782;-0.71378133;0.674503322;-0.571025539;1.16089068;1.24999971;4.67936013;-3.96148485;10;0.998500134;0.998499673;1.39763964;1.008148;0.998499836
20.119700;1.25000034;0.84181719;-0.713060434;0.673454831;-0.570448828;1.16096652;1.24999968;4.67208613;-3.95748385;10;0.998498137;0.998497689;1.39722564;1.008148;0.998497847
20.133524;1.2500005;0.822183073;-0.702546342;0.657747434;-0.562037797;1.16206538;1.24999941;4.56311612;-3.89913075;10;0.998486155;0.998485865;1.39097145;1.008148;0.998485924
20.135367;1.25000051;0.819576969;-0.701188322;0.655662503;-0.560951387;1.16220733;1.24999941;4.54865212;-3.89159373;10;0.998486161;0.998485858;1.39013541;1.008148;0.998485921
20.137210;1.25000051;0.816975733;-0.699840755;0.653581461;-0.559873328;1.16234727;1.2499994;4.53421512;-3.88411472;10;0.998487163;0.998486846;1.38929939;1.008148;0.998486916
20.139975;1.2500005;0.813084425;-0.697839313;0.650468329;-0.558272154;1.16255518;1.24999942;4.51261813;-3.8730067;10;0.998490157;0.998489822;1.38804637;1.008148;0.998489904
20.142740;1.25000048;0.809207534;-0.695862376;0.64736673;-0.556690566;1.16276007;1.24999944;4.49110113;-3.8620347;10;0.998494137;0.998493795;1.38679737;1.008148;0.998493884
20.147348;1.25000043;0.802784004;-0.692622191;0.642227784;-0.554098326;1.16309585;1.24999948;4.45545013;-3.84405172;10;0.998503082;0.998502761;1.38472341;1.008148;0.998502838
20.152878;1.25000034;0.795150378;-0.688826676;0.636120803;-0.551061759;1.16348757;1.2499995;4.41308312;-3.82298677;10;0.998518992;0.998518749;1.38225448;1.008148;0.998518758
20.155642;1.25000027;0.791368963;-0.68696738;0.633095662;-0.549574243;1.16367945;1.24999952;4.39209613;-3.8126678;10;0.998527947;0.998527763;1.38103052;1.008148;0.998527713
20.159329;1.25000017;0.786368275;-0.68452934;0.629095118;-0.547623718;1.16393035;1.24999955;4.36434217;-3.79913682;10;0.998542892;0.998542807;1.37941159;1.008148;0.998542652
20.161172;1.25000012;0.78388721;-0.683328069;0.627110273;-0.546662663;1.16405433;1.24999957;4.3505722;-3.79246983;10;0.998550868;0.998550839;1.37860863;1.008148;0.998550622
20.163015;1.25000008;0.781419478;-0.682138691;0.625136098;-0.545711128;1.16417633;1.24999959;4.33687623;-3.78586883;10;0.998558846;0.998558877;1.37780967;1.008148;0.998558594
20.165780;1.25000004;0.777744546;-0.680377055;0.622196174;-0.544301786;1.16435834;1.24999963;4.3164803;-3.77609182;10;0.998572821;0.998572942;1.37662172;1.008148;0.998572559
20.170388;1.25000001;0.771695747;-0.677502074;0.617357198;-0.542001786;1.16465341;1.24999972;4.28290942;-3.76013581;10;0.998598802;0.998599051;1.37466782;1.008148;0.998598521
20.171310;1.25000001;0.770498094;-0.676936483;0.616399092;-0.541549316;1.16471143;1.24999974;4.27626245;-3.75699681;10;0.998603801;0.998604071;1.37428184;1.008148;0.998603517
20.174074;1.25000002;0.766930177;-0.67525791;0.61354482;-0.540206479;1.16488448;1.24999981;4.25646052;-3.7476808;10;0.998621806;0.99862212;1.37313192;1.008148;0.998621512
20.178682;1.25000006;0.761072708;-0.672523107;0.608858968;-0.53801871;1.16516455;1.24999995;4.2239516;-3.73250278;10;0.998652827;0.998653165;1.37124904;1.008148;0.998652528
20.181682;1.25000008;0.757322443;-0.670785419;0.605858834;-0.536628622;1.16534259;1.25000004;4.20313762;-3.72285878;10;0.998674843;0.998675179;1.37004811;1.008148;0.998674552
20.182682;1.25000008;0.756083889;-0.670213877;0.604868013;-0.536171408;1.16540161;1.25000007;4.19626362;-3.71968677;10;0.99868185;0.998682181;1.36965113;1.008148;0.998681562
20.183682;1.25000008;0.754851281;-0.669645938;0.603881949;-0.535717076;1.16545962;1.2500001;4.18942262;-3.71653477;10;0.998689858;0.998690183;1.36925815;1.008148;0.998689573
20.188682;1.2500001;0.748780344;-0.666864101;0.599025267;-0.533491661;1.16574467;1.25000018;4.15572862;-3.70109572;10;0.9987299;0.998730185;1.36732519;1.008148;0.998729626
20.190682;1.2500001;0.746396594;-0.665778148;0.597118277;-0.532622909;1.16585567;1.25000018;4.14249861;-3.6950687;10;0.998747913;0.998748187;1.36656918;1.008148;0.998747646
20.192682;1.25000011;0.744039156;-0.664707872;0.595232325;-0.531766697;1.16596466;1.25000018;4.12941461;-3.68912868;10;0.998764923;0.998765193;1.36582417;1.008148;0.998764662
20.193682;1.25000011;0.742870527;-0.66417868;0.594297418;-0.531343349;1.16601965;1.25000018;4.12292861;-3.68619167;10;0.998774926;0.998775197;1.36545616;1.008148;0.998774669
20.201682;1.25000016;0.733774469;-0.660085871;0.587020469;-0.528069177;1.16643752;1.2500001;4.0724446;-3.66347658;10;0.998851927;0.998852218;1.36261204;1.008148;0.998851722
20.202682;1.25000017;0.732670164;-0.659591997;0.586137009;-0.527674089;1.1664885;1.25000009;4.0663156;-3.66073557;10;0.998861921;0.998862214;1.36227003;1.008148;0.998861733
20.203682;1.25000018;0.731573603;-0.659102267;0.585259748;-0.527282317;1.16653848;1.25000008;4.0602296;-3.65801755;10;0.998871914;0.998872208;1.36193102;1.008148;0.998871747
20.212682;1.25000018;0.722054571;-0.654874181;0.577644419;-0.523899898;1.16697134;1.25000007;4.00739851;-3.63455141;10;0.998970805;0.998971104;1.35902599;1.008148;0.998970929
20.214682;1.25000018;0.720028088;-0.653978865;0.576023194;-0.52318365;1.16706234;1.25000008;3.99615148;-3.6295824;10;0.998993779;0.998994075;1.358418;1.008148;0.998993977
20.215682;1.25000017;0.719027547;-0.653537242;0.57522274;-0.522830356;1.16710734;1.25000008;3.99059846;-3.62713139;10;0.999005767;0.999006058;1.358119;1.008148;0.999006001
20.223682;1.25000019;0.711331844;-0.650150927;0.569065973;-0.520121373;1.16745446;1.25000016;3.94788737;-3.60833739;10;0.999103693;0.999103917;1.35586103;1.008148;0.999104174
20.225682;1.2500002;0.709496143;-0.64934516;0.567597376;-0.519476788;1.16753751;1.25000019;3.93769937;-3.6038654;10;0.999129682;0.999129888;1.35533503;1.008148;0.999130205
20.227682;1.25000021;0.707696824;-0.648555611;0.566157899;-0.518845182;1.16761856;1.25000021;3.92771337;-3.59948341;10;0.99915567;0.999155864;1.35482303;1.008148;0.999156231
20.228682;1.25000023;0.706810855;-0.648166963;0.565449116;-0.518534282;1.16765858;1.25000022;3.92279638;-3.59732641;10;0.999168663;0.999168855;1.35457404;1.008148;0.999169243
20.229682;1.25000024;0.705934075;-0.647782459;0.564747686;-0.518226696;1.16769761;1.25000022;3.91793038;-3.59519242;10;0.999181655;0.999181847;1.35432804;1.008148;0.999182254
20.230682;1.25000025;0.705066662;-0.647402099;0.564053751;-0.517922427;1.16773663;1.25000023;3.91311639;-3.59308142;10;0.999194646;0.99919484;1.35408704;1.008148;0.999195264
20.231682;1.25000027;0.704208618;-0.647025703;0.563367312;-0.517621329;1.16777566;1.25000024;3.90835439;-3.59099243;10;0.999208636;0.999208835;1.35384904;1.008148;0.999209274
20.236682;1.25000038;0.700060399;-0.645205344;0.560048688;-0.516165121;1.16796278;1.25000024;3.88533243;-3.58088947;10;0.999276586;0.999276832;1.35272404;1.008148;0.999277313
20.237682;1.2500004;0.699259481;-0.644853635;0.559407937;-0.515883767;1.16799981;1.25000024;3.88088744;-3.57893748;10;0.999290579;0.999290838;1.35251203;1.008148;0.999291316
20.239682;1.25000044;0.697687023;-0.644162286;0.558149932;-0.515330711;1.16807086;1.25000023;3.87216045;-3.5751005;10;0.999319569;0.999319855;1.35209903;1.008148;0.999320315
20.241682;1.25000048;0.696153855;-0.643487516;0.556923353;-0.514790911;1.16814093;1.25000021;3.86365146;-3.57135552;10;0.999347563;0.99934788;1.35170502;1.008148;0.999348304
20.242682;1.2500005;0.695401959;-0.643156166;0.556321813;-0.514525838;1.16817497;1.2500002;3.85947847;-3.56951653;10;0.999362561;0.999362895;1.35151401;1.008148;0.999363295
20.246682;1.25000055;0.692494944;-0.641871851;0.553996097;-0.513498395;1.16830813;1.25000018;3.84334448;-3.56238859;10;0.999420558;0.999420965;1.35079398;1.008148;0.999421243
20.248682;1.25000056;0.691101807;-0.641254385;0.552881532;-0.513004416;1.16837221;1.25000018;3.8356125;-3.55896161;10;0.999450562;0.999451002;1.35046096;1.008148;0.999451208
20.249682;1.25000056;0.690420554;-0.640951691;0.552336503;-0.512762253;1.16840326;1.25000018;3.83183151;-3.55728162;10;0.999465565;0.99946602;1.35030195;1.008148;0.999466188
20.251682;1.25000056;0.689089042;-0.640358741;0.551271239;-0.512287874;1.16846535;1.2500002;3.82444152;-3.55399065;10;0.999495572;0.999496055;1.34999593;1.008148;0.999496145
20.254682;1.25000054;0.687168893;-0.639499863;0.54973504;-0.51160073;1.16855449;1.25000023;3.81378455;-3.54922369;10;0.999541588;0.999542104;1.34957289;1.008148;0.999542068
20.255682;1.25000053;0.686549805;-0.63922168;0.549239744;-0.511378166;1.16858353;1.25000025;3.81034856;-3.54767971;10;0.999557594;0.99955812;1.34944087;1.008148;0.99955804
20.261682;1.25000044;0.683055631;-0.637638336;0.546444287;-0.510111366;1.16874975;1.25000031;3.79095559;-3.53889181;10;0.999651642;0.999652207;1.34874873;1.008148;0.999651873
20.262682;1.25000043;0.682510233;-0.637388615;0.546007957;-0.509911566;1.16877577;1.25000032;3.78792859;-3.53750583;10;0.999666653;0.999667218;1.3486507;1.008148;0.999666848
20.263682;1.25000041;0.681975644;-0.637142856;0.545580278;-0.509714936;1.1688018;1.25000032;3.78496159;-3.53614185;10;0.999682664;0.999683227;1.34855667;1.008148;0.999682823
20.267682;1.25000036;0.679944844;-0.636200864;0.543955635;-0.508961272;1.16890088;1.25000031;3.77369058;-3.53091393;10;0.99974771;0.999748247;1.34823054;1.008148;0.999747741
20.268682;1.25000035;0.679464122;-0.635975446;0.543571064;-0.508780925;1.1689249;1.25000031;3.77102257;-3.52966296;10;0.999763722;0.999764248;1.34816051;1.008148;0.999763726
20.273682;1.25000027;0.677223209;-0.634908681;0.54177839;-0.507927473;1.16903896;1.25000026;3.75858555;-3.52374308;10;0.999845771;0.999846228;1.34788939;1.008148;0.999845685
20.274682;1.25000026;0.676807889;-0.634707397;0.54144615;-0.507766437;1.16905996;1.25000025;3.75628055;-3.5226261;10;0.999861775;0.99986222;1.34784937;1.008148;0.999861684
20.275682;1.25000024;0.676403377;-0.634510077;0.541122559;-0.50760857;1.16908097;1.25000024;3.75403555;-3.52153112;10;0.999878776;0.999879211;1.34781535;1.008148;0.999878685
20.277682;1.25000021;0.675627323;-0.634127515;0.54050176;-0.507302492;1.16912197;1.25000021;3.74972855;-3.51940817;10;0.999911772;0.99991219;1.34776131;1.008148;0.999911692
20.280682;1.25000016;0.674546018;-0.633583684;0.539636803;-0.506867365;1.16918094;1.25000019;3.74372757;-3.51639022;10;0.999962753;0.999963154;1.34771927;1.008148;0.999962711
20.281682;1.25000015;0.674207802;-0.633410336;0.539366264;-0.506728663;1.16919993;1.25000018;3.74185058;-3.51542824;10;0.999978743;0.99997914;1.34771526;1.008148;0.99997872
20.285682;1.25000008;0.67296501;-0.632756954;0.538372197;-0.506205847;1.16927084;1.25000018;3.73495362;-3.5118023;10;1.00004669;1.00004709;1.34775125;1.008148;1.00004677
20.286682;1.25000006;0.672682102;-0.632603428;0.538145919;-0.506082996;1.16928781;1.25000019;3.73338364;-3.51095032;10;1.00006367;1.00006408;1.34777324;1.008148;1.00006378
20.287682;1.25000004;0.672410365;-0.632453865;0.53792858;-0.505963313;1.16930478;1.2500002;3.73187565;-3.51012033;10;1.00008065;1.00008107;1.34780024;1.008148;1.0000808
20.288682;1.25000002;0.67214962;-0.632308447;0.537720036;-0.505846946;1.16932075;1.25000021;3.73042866;-3.50931334;10;1.00009763;1.00009806;1.34783224;1.008148;1.00009781
20.293682;1.24999991;0.671013289;-0.63163973;0.536811235;-0.505311811;1.16939561;1.25000027;3.7241227;-3.50560235;10;1.00018351;1.00018402;1.34807122;1.008148;1.00018391
20.294682;1.24999989;0.670819579;-0.631517735;0.536656315;-0.505214184;1.16940958;1.25000028;3.7230477;-3.50492535;10;1.00020048;1.00020101;1.34813422;1.008148;1.00020093
20.296682;1.24999986;0.670465318;-0.63128564;0.536372995;-0.505028448;1.16943652;1.25000029;3.7210817;-3.50363733;10;1.00023444;1.00023501;1.34827722;1.008148;1.00023497
20.298682;1.24999984;0.670155752;-0.631069225;0.536125419;-0.50485526;1.16946147;1.2500003;3.71936371;-3.50243632;10;1.0002694;1.00027;1.34844122;1.008148;1.00027001
20.299682;1.24999983;0.670017729;-0.630966694;0.536015032;-0.50477321;1.16947345;1.25000031;3.71859771;-3.50186731;10;1.00028638;1.000287;1.34853023;1.008148;1.00028702
20.301682;1.24999983;0.669775022;-0.630773527;0.535820917;-0.504618633;1.1694964;1.25000032;3.71725071;-3.50079529;10;1.00032135;1.000322;1.34872525;1.008148;1.00032205
20.302682;1.24999983;0.669670337;-0.63068289;0.535737188;-0.504546107;1.16950737;1.25000032;3.71666972;-3.50029228;10;1.00033834;1.000339;1.34883127;1.008148;1.00033906
20.305682;1.24999983;0.669423144;-0.630433872;0.535539461;-0.504346851;1.16953731;1.25000035;3.71529774;-3.49891025;10;1.00039031;1.00039101;1.34917933;1.008148;1.0003911
20.306682;1.24999984;0.669362971;-0.630358556;0.535491323;-0.504286589;1.16954729;1.25000036;3.71496375;-3.49849224;10;1.00040731;1.00040801;1.34930536;1.008148;1.00040811
20.308682;1.24999984;0.669275965;-0.630219459;0.53542171;-0.504175298;1.16956425;1.25000038;3.71448077;-3.49772022;10;1.0004423;1.00044301;1.34957442;1.008148;1.00044312
20.310682;1.24999985;0.669233292;-0.63009586;0.535387548;-0.504076413;1.16958122;1.25000041;3.7142438;-3.49703421;10;1.00047729;1.00047801;1.34986548;1.008148;1.00047814
20.313682;1.24999985;0.66925209;-0.629939109;0.535402528;-0.503951016;1.16960216;1.25000044;3.71434785;-3.49616419;10;1.0005293;1.00053;1.35034058;1.008148;1.00053016
20.316682;1.24999985;0.66937018;-0.62981659;0.535496923;-0.503853009;1.1696211;1.25000046;3.71500289;-3.49548418;10;1.00058133;1.00058199;1.35086268;1.008148;1.00058217
20.319682;1.24999985;0.669586836;-0.629728302;0.535670169;-0.503782386;1.16963604;1.25000045;3.71620493;-3.49499418;10;1.00063339;1.00063397;1.35143278;1.008148;1.00063417
20.322682;1.24999984;0.669901688;-0.62967406;0.535921979;-0.503739008;1.16964799;1.25000043;3.71795195;-3.49469318;10;1.00068547;1.00068594;1.35204988;1.008148;1.00068617
20.324682;1.24999984;0.670165882;-0.629656573;0.53613329;-0.503725037;1.16965396;1.25000041;3.71941795;-3.49459618;10;1.00071953;1.00071991;1.35248794;1.008148;1.00072017
20.325682;1.24999983;0.670314194;-0.629653504;0.53625192;-0.503722594;1.16965595;1.2500004;3.72024095;-3.49457918;10;1.00073756;1.0007379;1.35271497;1.008148;1.00073818
20.327682;1.24999983;0.670643248;-0.629658713;0.536515128;-0.503726795;1.16965993;1.25000037;3.72206695;-3.49460819;10;1.00077163;1.00077187;1.35318501;1.008148;1.00077219
20.330682;1.24999983;0.671217013;-0.629694185;0.536974095;-0.503755236;1.1696639;1.25000031;3.72525092;-3.4948052;10;1.00082273;1.00082284;1.35392804;1.008148;1.00082322
20.331682;1.24999983;0.671429469;-0.629713456;0.537144048;-0.503770677;1.1696639;1.25000029;3.72642991;-3.4949122;10;1.00084076;1.00084083;1.35418604;1.008148;1.00084123
20.336682;1.24999981;0.672651045;-0.629865504;0.538121268;-0.503892443;1.16966089;1.2500002;3.73320881;-3.49575623;10;1.00092587;1.00092579;1.35555499;1.008148;1.00092631
20.338682;1.24999981;0.673213082;-0.62995217;0.538570894;-0.503961818;1.16965689;1.25000016;3.73632776;-3.49623724;10;1.0009599;1.00095978;1.35613895;1.008148;1.00096035
20.341682;1.24999979;0.674134059;-0.630109478;0.539307684;-0.504087704;1.16964791;1.25000009;3.74143867;-3.49711025;10;1.00100991;1.00100976;1.35705389;1.008148;1.00101039
20.342682;1.24999979;0.67446165;-0.630169305;0.539569761;-0.504135573;1.16964491;1.25000006;3.74325665;-3.49744225;10;1.0010269;1.00102676;1.35736887;1.008148;1.00102741
20.344682;1.24999978;0.675147455;-0.630299591;0.54011842;-0.504239812;1.16963692;1.25000001;3.74706259;-3.49816525;10;1.00105989;1.00105975;1.35801384;1.008148;1.00106043
20.347682;1.24999977;0.676252545;-0.630522506;0.541002519;-0.504418145;1.16962194;1.24999992;3.75319553;-3.49940224;10;1.00110985;1.00110973;1.35901981;1.008148;1.00111046
20.349682;1.24999975;0.677039594;-0.630689021;0.541632176;-0.504551349;1.16961095;1.24999986;3.75756351;-3.50032623;10;1.00114282;1.00114272;1.3597158;1.008148;1.00114348
20.350682;1.24999975;0.677448072;-0.630777869;0.541958966;-0.50462242;1.16960395;1.24999983;3.7598305;-3.50081922;10;1.0011588;1.00115871;1.3600708;1.008148;1.00115949
20.352682;1.24999973;0.678294758;-0.630966022;0.542636326;-0.504772919;1.16959096;1.24999977;3.76452949;-3.50186321;10;1.00119177;1.0011917;1.36079679;1.008148;1.00119251
20.355682;1.24999972;0.679638388;-0.631275119;0.543711244;-0.505020148;1.16956796;1.24999966;3.7719865;-3.50357819;10;1.00124072;1.00124068;1.36192278;1.008148;1.00124152
20.359682;1.24999971;0.681565621;-0.631736886;0.545253035;-0.505389491;1.16953295;1.24999949;3.78268252;-3.50614018;10;1.00130467;1.00130467;1.36349376;1.008148;1.00130551
20.361682;1.24999972;0.682586528;-0.631989033;0.546069754;-0.505591177;1.16951294;1.24999939;3.78834854;-3.50753919;10;1.00133564;1.00133567;1.36430774;1.008148;1.00133649
20.362682;1.24999972;0.683111215;-0.632120242;0.546489499;-0.505696129;1.16950293;1.24999935;3.79126055;-3.5082672;10;1.00135164;1.00135167;1.36472173;1.008148;1.00135248
20.363682;1.24999973;0.68364509;-0.632255234;0.546916592;-0.505804108;1.16949193;1.2499993;3.79422355;-3.5090162;10;1.00136763;1.00136767;1.36514171;1.008148;1.00136846
20.364682;1.24999974;0.684188334;-0.632393469;0.54735118;-0.505914682;1.16948093;1.24999926;3.79723856;-3.50978321;10;1.00138262;1.00138268;1.3655657;1.008148;1.00138345
20.371682;1.24999982;0.688247599;-0.633459119;0.550598498;-0.506767105;1.16939397;1.24999902;3.8197676;-3.51569632;10;1.00149059;1.00149075;1.36866559;1.008148;1.00149134
20.373682;1.24999986;0.68948795;-0.633794499;0.551590744;-0.507035381;1.16936598;1.24999898;3.8266516;-3.51755735;10;1.00152059;1.00152077;1.36959256;1.008148;1.00152131
20.375682;1.24999989;0.690763617;-0.634143749;0.552611238;-0.507314753;1.16933698;1.24999895;3.8337316;-3.51949539;10;1.0015506;1.00155078;1.37053854;1.008148;1.00155129
20.377682;1.24999992;0.692073879;-0.634506506;0.55365941;-0.50760493;1.16930698;1.24999894;3.84100359;-3.52150842;10;1.0015806;1.0015808;1.37150252;1.008148;1.00158127
20.382682;1.24999998;0.695497665;-0.63547257;0.556398346;-0.508377698;1.16922494;1.24999894;3.86000557;-3.52686945;10;1.00165263;1.00165281;1.37399048;1.008148;1.00165322
20.383682;1.24999999;0.696207398;-0.635675835;0.556966118;-0.508540291;1.16920693;1.24999895;3.86394457;-3.52799745;10;1.00166663;1.00166681;1.37450148;1.008148;1.00166721
20.384682;1.25;0.69692524;-0.635882523;0.557540377;-0.508705623;1.16918992;1.24999895;3.86792857;-3.52914445;10;1.00168164;1.00168181;1.37501747;1.008148;1.0016822
20.385682;1.25000001;0.697651191;-0.636092455;0.558121125;-0.50887355;1.16917191;1.24999896;3.87195757;-3.53030945;10;1.00169565;1.00169581;1.37553647;1.008148;1.0016962
20.387682;1.25000003;0.699127234;-0.636522227;0.559301937;-0.509217334;1.1691349;1.24999898;3.88014957;-3.53269444;10;1.00172366;1.0017238;1.37658845;1.008148;1.00172418
20.395682;1.25000014;0.705342365;-0.638372827;0.564273998;-0.510697741;1.16897385;1.24999899;3.91464365;-3.54296434;10;1.00183168;1.00183181;1.38096343;1.008148;1.00183214
20.398682;1.25000021;0.707796582;-0.639120258;0.566237372;-0.511295692;1.16890784;1.24999899;3.92826469;-3.54711229;10;1.00187068;1.00187084;1.38267142;1.008148;1.00187116
20.399682;1.25000024;0.708629006;-0.639375765;0.566903311;-0.511500106;1.16888484;1.24999898;3.93288471;-3.54853027;10;1.00188368;1.00188386;1.38324842;1.008148;1.00188417
20.400682;1.25000027;0.709468637;-0.639634514;0.567575017;-0.511707115;1.16886283;1.24999898;3.93754472;-3.54996625;10;1.00189668;1.00189688;1.38382942;1.008148;1.00189718
20.403682;1.25000036;0.712029326;-0.640429665;0.569623571;-0.512343284;1.16879181;1.24999899;3.95175676;-3.55437918;10;1.00193369;1.00193397;1.38559642;1.008148;1.00193423
20.407682;1.25000049;0.715538655;-0.641533615;0.572431038;-0.513226533;1.16869379;1.24999903;3.9712338;-3.56050607;10;1.00198271;1.00198311;1.38800444;1.008148;1.00198329
20.408682;1.25000052;0.71643252;-0.641817207;0.573146132;-0.513453432;1.16866778;1.24999904;3.97619481;-3.56208005;10;1.00199472;1.00199515;1.38861545;1.008148;1.00199531
20.409682;1.25000054;0.717332691;-0.642104041;0.573866272;-0.513682923;1.16864278;1.24999906;3.98119081;-3.56367202;10;1.00200673;1.00200719;1.38923046;1.008148;1.00200732
20.419682;1.25000066;0.726673618;-0.645138436;0.581339158;-0.516110632;1.16836873;1.24999926;4.0330338;-3.58051381;10;1.00211991;1.00212044;1.39557455;1.008148;1.0021204
20.420682;1.25000066;0.7276399;-0.645458233;0.582112214;-0.516366483;1.16833973;1.24999929;4.03839681;-3.5822888;10;1.00213093;1.00213144;1.39622755;1.008148;1.0021314
20.422682;1.25000064;0.729588858;-0.646106657;0.583671449;-0.516885241;1.16828072;1.24999934;4.04921382;-3.58588778;10;1.00215196;1.00215244;1.39754256;1.008148;1.00215241
20.426682;1.25000056;0.733550933;-0.647437921;0.586841239;-0.517950266;1.16815969;1.24999944;4.07120386;-3.59327674;10;1.00219202;1.00219238;1.40021158;1.008148;1.00219244
20.429682;1.2500005;0.736576113;-0.648466147;0.589261465;-0.518772843;1.16806566;1.24999952;4.0879939;-3.59898373;10;1.00222205;1.00222231;1.40224561;1.008148;1.00222247
20.430682;1.25000047;0.737594119;-0.648814594;0.590075893;-0.519051599;1.16803366;1.24999954;4.09364391;-3.60091773;10;1.00223105;1.00223129;1.40292963;1.008148;1.00223148
20.431682;1.25000045;0.73861699;-0.649165564;0.590894211;-0.519332374;1.16800165;1.24999957;4.09932092;-3.60286573;10;1.00224105;1.00224127;1.40361664;1.008148;1.00224149
20.433682;1.2500004;0.740676606;-0.649876151;0.592541944;-0.519900841;1.16793565;1.24999961;4.11075195;-3.60680973;10;1.00225905;1.00225922;1.40499968;1.008148;1.0022595
20.437682;1.25000032;0.744849341;-0.651329572;0.595880207;-0.521063583;1.16780165;1.24999969;4.13391097;-3.61487676;10;1.00229502;1.00229516;1.40779675;1.008148;1.00229549
20.442682;1.25000023;0.750158619;-0.653206197;0.600127708;-0.522564939;1.16762767;1.24999978;4.16337797;-3.62529281;10;1.00233696;1.00233712;1.41135384;1.008148;1.00233742
20.443682;1.25000021;0.751232295;-0.65358923;0.60098666;-0.522871384;1.16759267;1.2499998;4.16933697;-3.62741882;10;1.00234494;1.00234511;1.41207286;1.008148;1.0023454
20.448682;1.25000012;0.756653464;-0.655542394;0.605323626;-0.524434046;1.16741071;1.24999985;4.19942492;-3.63825986;10;1.00238286;1.00238308;1.41570395;1.008148;1.00238328
20.450682;1.25000008;0.758845322;-0.656341065;0.607077113;-0.525073042;1.16733573;1.24999986;4.21158989;-3.64269287;10;1.00239684;1.00239706;1.41717198;1.008148;1.00239724
20.452682;1.25000004;0.761049796;-0.657149289;0.608840687;-0.525719681;1.16726075;1.24999987;4.22382486;-3.64717889;10;1.00241082;1.00241105;1.41864901;1.008148;1.00241121
20.457682;1.24999993;0.76661082;-0.659210967;0.613289465;-0.527369175;1.16706684;1.24999987;4.25468878;-3.65862194;10;1.00244379;1.002444;1.42237705;1.008148;1.00244416
20.464682;1.24999979;0.774499755;-0.66219236;0.619600507;-0.529754468;1.16678501;1.24999987;4.29847268;-3.67516897;10;1.00248372;1.00248392;1.42767506;1.008148;1.00248417
20.465682;1.24999978;0.775635059;-0.662626958;0.620508734;-0.530102166;1.16674404;1.24999987;4.30477366;-3.67758097;10;1.00248871;1.00248891;1.42843905;1.008148;1.00248918
20.469682;1.24999977;0.780194299;-0.664385916;0.624156064;-0.53150939;1.16657715;1.24999987;4.33007761;-3.68734299;10;1.00250866;1.00250887;1.43150903;1.008148;1.00250921
20.474682;1.2499998;0.785926685;-0.666629252;0.628741926;-0.533304108;1.16636428;1.24999985;4.36189258;-3.69979302;10;1.00252962;1.00252981;1.43537898;1.008148;1.00253025
20.476682;1.24999982;0.788227745;-0.66753993;0.630582771;-0.534032668;1.16627733;1.24999983;4.37466359;-3.70484703;10;1.00253762;1.00253778;1.43693596;1.008148;1.00253826
20.480682;1.24999986;0.792840497;-0.669382909;0.634272987;-0.535507087;1.1661004;1.24999977;4.40026462;-3.71507504;10;1.00255163;1.00255172;1.44006292;1.008148;1.00255229
20.482682;1.24999987;0.795150749;-0.670314842;0.636121205;-0.536252656;1.16601142;1.24999974;4.41308665;-3.72024705;10;1.00255763;1.00255769;1.44163289;1.008148;1.0025583
20.492682;1.24999991;0.806714282;-0.67507002;0.645372181;-0.540056983;1.16555246;1.24999966;4.47726476;-3.74663811;10;1.00258062;1.00258051;1.44952982;1.008148;1.00258127
20.497682;1.2499999;0.812486322;-0.677501136;0.649989906;-0.542001956;1.16531646;1.24999971;4.50929974;-3.76013113;10;1.00258662;1.00258641;1.45349985;1.008148;1.00258717
20.504682;1.24999986;0.820530776;-0.68095637;0.656425579;-0.544766218;1.16497945;1.24999984;4.5539466;-3.77930813;10;1.00259065;1.00259033;1.45906994;1.008148;1.00259104
20.508682;1.24999984;0.82509941;-0.682953991;0.660080521;-0.546364326;1.16478343;1.24999992;4.57930246;-3.7903951;10;1.00258967;1.0025893;1.46225498;1.008148;1.00259002
20.516682;1.2499998;0.834150979;-0.686990834;0.667321734;-0.549593766;1.16438536;1.25000009;4.62953814;-3.81279997;10;1.00258172;1.00258131;1.468616;1.008148;1.00258207
20.517682;1.24999979;0.835272973;-0.687498567;0.668219312;-0.549999948;1.16433534;1.25000011;4.63576511;-3.81561795;10;1.00257973;1.00257931;1.469409;1.008148;1.00258007
20.518682;1.24999978;0.836392447;-0.688007019;0.669114871;-0.550406709;1.16428533;1.25000013;4.64197807;-3.81843992;10;1.00257774;1.00257732;1.470202;1.008148;1.00257808
20.522682;1.24999973;0.840845481;-0.690046415;0.672677215;-0.55203823;1.16408328;1.2500002;4.66669194;-3.82975879;10;1.00256976;1.00256933;1.47336898;1.008148;1.00257008
20.528682;1.24999964;0.847441078;-0.693118036;0.677953574;-0.554495554;1.16377723;1.25000025;4.70329677;-3.84680659;10;1.00255479;1.00255436;1.47809794;1.008148;1.00255509
20.532682;1.24999961;0.851775375;-0.69517113;0.681420944;-0.556138045;1.16357223;1.25000025;4.72735169;-3.85820144;10;1.00254081;1.00254039;1.48123293;1.008148;1.00254109
20.533682;1.24999961;0.852850343;-0.695684808;0.682280905;-0.556548993;1.16352023;1.25000024;4.73331768;-3.86105241;10;1.00253782;1.0025374;1.48201393;1.008148;1.00253809
