time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
20.539682;1.24999964;0.85922391;-0.698766895;0.687379701;-0.559014703;1.16321128;1.25000021;4.76869067;-3.87815824;10;1.0025139;1.00251348;1.48667695;1.008148;1.00251409
20.545682;1.24999974;0.865455102;-0.701844001;0.692364618;-0.561476408;1.16290044;1.25000014;4.80327378;-3.89523617;10;1.002486;1.0024856;1.49129296;1.008148;1.00248606
20.546682;1.24999976;0.866478888;-0.702355717;0.693183638;-0.561885779;1.16284947;1.25000012;4.80895581;-3.89807617;10;1.00248003;1.00247963;1.49205696;1.008148;1.00248006
20.550682;1.24999985;0.870528619;-0.704398818;0.696423381;-0.563520228;1.16264157;1.25000005;4.83143193;-3.90941521;10;1.00245911;1.00245873;1.49509794;1.008148;1.00245904
20.558682;1.24999996;0.878400012;-0.708457504;0.70272035;-0.566767063;1.16222771;1.24999985;4.8751181;-3.93194042;10;1.0024102;1.00241002;1.50109587;1.008148;1.00241005
20.559682;1.24999996;0.879361288;-0.70896149;0.703489347;-0.567170234;1.16217672;1.24999982;4.88045312;-3.93473745;10;1.00240319;1.00240305;1.50183686;1.008148;1.00240305
20.565682;1.24999993;0.885017438;-0.711966497;0.708014143;-0.569574115;1.16186778;1.2499997;4.91184419;-3.95141463;10;1.00236214;1.00236224;1.50623981;1.008148;1.00236205
20.571682;1.24999983;0.890473044;-0.714933119;0.712378571;-0.571947238;1.16156083;1.24999966;4.94212227;-3.96787872;10;1.00231603;1.00231633;1.51056375;1.008148;1.00231605
20.572682;1.24999981;0.89136207;-0.71542323;0.713089788;-0.572339296;1.16151084;1.24999966;4.94705629;-3.97059872;10;1.00230801;1.00230833;1.51127575;1.008148;1.00230805
20.573682;1.24999979;0.89224497;-0.71591208;0.713796107;-0.572730345;1.16145985;1.24999966;4.95195631;-3.97331172;10;1.00229999;1.00230032;1.51198574;1.008148;1.00230004
20.574682;1.24999978;0.893121923;-0.716399668;0.714497668;-0.573120386;1.16140886;1.24999966;4.95682333;-3.97601772;10;1.00229197;1.00229232;1.51269374;1.008148;1.00229204
20.583682;1.24999974;0.900736334;-0.72072071;0.720589144;-0.576577006;1.16095793;1.24999972;4.9990825;-3.99999859;10;1.00221377;1.00221415;1.51894565;1.008148;1.00221409
20.585682;1.24999976;0.902358176;-0.721663075;0.721886587;-0.577330862;1.16085894;1.24999975;5.00808355;-4.00522856;10;1.00219475;1.00219509;1.52030563;1.008148;1.00219511
20.590682;1.24999982;0.906296663;-0.723987809;0.725037273;-0.579190574;1.16061398;1.24999985;5.02994166;-4.01813051;10;1.00214776;1.00214793;1.52365456;1.008148;1.00214817
20.592682;1.24999985;0.907824639;-0.72490422;0.7262596;-0.579923684;1.16051699;1.24999989;5.03842171;-4.0232165;10;1.00212778;1.00212787;1.52497455;1.008148;1.0021282
20.595682;1.24999988;0.910064889;-0.72626406;0.728051714;-0.581011535;1.160373;1.24999997;5.05085479;-4.0307635;10;1.00209783;1.00209778;1.52693054;1.008148;1.00209824
20.596682;1.24999988;0.910797524;-0.726713076;0.728637792;-0.581370742;1.160325;1.25;5.05492081;-4.0332555;10;1.00208785;1.00208775;1.52757654;1.008148;1.00208826
20.597682;1.24999989;0.911523309;-0.72716011;0.729218394;-0.581728365;1.160278;1.25000003;5.05894883;-4.0357365;10;1.00207787;1.00207773;1.52821954;1.008148;1.00207827
20.606682;1.24999979;0.917729855;-0.731081634;0.734183498;-0.584865508;1.15985787;1.25000024;5.09339496;-4.05750058;10;1.00198102;1.00198056;1.53386172;1.008148;1.00198135
20.608682;1.24999973;0.9190284;-0.731926885;0.735222334;-0.585541674;1.1597668;1.25000027;5.10060197;-4.0621916;10;1.00195903;1.00195854;1.53507879;1.008148;1.00195935
20.610682;1.24999967;0.920296667;-0.732762224;0.736236959;-0.586209908;1.15967573;1.25000029;5.10764095;-4.06682762;10;1.00193703;1.00193653;1.53628285;1.008148;1.00193734
20.617682;1.24999944;0.924495999;-0.735603696;0.739596578;-0.588482989;1.15936648;1.25000037;5.13094784;-4.08259768;10;1.00185594;1.00185549;1.54038701;1.008148;1.00185629
20.619682;1.24999939;0.925626227;-0.736391071;0.740500825;-0.589112876;1.15928041;1.25000039;5.1372208;-4.08696769;10;1.00183189;1.00183149;1.54152804;1.008148;1.00183227
20.621682;1.24999935;0.926725103;-0.737167087;0.741379995;-0.589733682;1.15919535;1.25000041;5.14331977;-4.09127469;10;1.00180785;1.0018075;1.54265406;1.008148;1.00180824
20.628682;1.24999935;0.930321549;-0.739791124;0.744257351;-0.591832939;1.15890514;1.25000046;5.16328076;-4.10583874;10;1.00172164;1.00172156;1.54647907;1.008148;1.00172213
20.630682;1.24999938;0.931277023;-0.740513792;0.745021749;-0.592411095;1.1588241;1.25000046;5.16858378;-4.10984976;10;1.00169658;1.00169657;1.54753705;1.008148;1.0016971
20.631682;1.24999939;0.931742601;-0.74087053;0.745394212;-0.592696498;1.15878408;1.25000045;5.17116779;-4.11182977;10;1.00168355;1.00168357;1.54806104;1.008148;1.00168408
20.636682;1.24999945;0.933948356;-0.742606474;0.747158742;-0.594085326;1.15858901;1.2500004;5.18340987;-4.12146483;10;1.00161942;1.0016196;1.55062096;1.008148;1.00162002
20.637682;1.24999945;0.934365115;-0.742943935;0.747492126;-0.594355308;1.15855101;1.25000038;5.18572289;-4.12333784;10;1.0016074;1.00160761;1.55112194;1.008148;1.00160801
20.639682;1.24999945;0.935173592;-0.743609132;0.748138854;-0.594887489;1.15847599;1.25000035;5.19020992;-4.12702987;10;1.00158137;1.00158162;1.5521109;1.008148;1.001582
20.641682;1.24999945;0.935949102;-0.744261184;0.748759207;-0.595409147;1.15840098;1.25000032;5.19451395;-4.13064889;10;1.00155433;1.00155464;1.55308386;1.008148;1.00155498
20.645682;1.24999944;0.9374005;-0.745524773;0.74992023;-0.596420019;1.15825697;1.25000024;5.20256899;-4.13766195;10;1.00150228;1.00150267;1.55498178;1.008148;1.00150296
20.650682;1.24999942;0.93902688;-0.747026938;0.751221283;-0.597621721;1.15808299;1.25000014;5.21159495;-4.14599903;10;1.00143524;1.0014357;1.55726271;1.008148;1.00143594
20.652682;1.24999942;0.939618623;-0.747603335;0.751694675;-0.598082827;1.15801601;1.2500001;5.21487891;-4.14919806;10;1.00140823;1.00140871;1.55814669;1.008148;1.00140893
20.655682;1.24999941;0.940443354;-0.748440996;0.752354463;-0.598752931;1.15791704;1.25000004;5.21945583;-4.1538471;10;1.00136723;1.00136772;1.55944166;1.008148;1.0013679
20.661682;1.24999942;0.941864514;-0.750018325;0.75349139;-0.600014713;1.15772909;1.24999995;5.2273426;-4.16260117;10;1.00128522;1.00128576;1.5619186;1.008148;1.00128582
20.663682;1.24999943;0.942270293;-0.750514746;0.753816018;-0.600411807;1.15766909;1.24999993;5.22959452;-4.16535619;10;1.00125722;1.00125776;1.56271157;1.008148;1.00125778
20.669682;1.24999946;0.943284681;-0.751913931;0.754627586;-0.60153102;1.15749804;1.24999989;5.2352243;-4.17312126;10;1.00117325;1.00117378;1.56498645;1.008148;1.0011736
20.672682;1.24999948;0.943677259;-0.752562245;0.754941692;-0.602049615;1.157418;1.24999987;5.23740323;-4.17671929;10;1.00113127;1.00113178;1.56606637;1.008148;1.00113151
20.673682;1.24999949;0.943791119;-0.752770716;0.755032797;-0.602216375;1.15739098;1.24999986;5.23803521;-4.1778763;10;1.00111728;1.00111778;1.56641835;1.008148;1.00111748
20.682682;1.24999957;0.944435106;-0.754472984;0.755548138;-0.603578087;1.1571719;1.24999979;5.24161005;-4.18732426;10;1.00099132;1.00099172;1.56938813;1.008148;1.00099125
20.684682;1.24999958;0.94448533;-0.754808442;0.755588357;-0.603846446;1.1571269;1.24999977;5.24188902;-4.18918624;10;1.00096231;1.0009627;1.5700011;1.008148;1.00096222
20.688682;1.24999961;0.944484877;-0.755432137;0.755588089;-0.604345408;1.1570429;1.24999975;5.24188696;-4.19264819;10;1.00090629;1.00090666;1.57117606;1.008148;1.00090617
20.690682;1.24999962;0.944434383;-0.75572038;0.755547749;-0.604576011;1.1570019;1.24999974;5.24160694;-4.19424816;10;1.00087828;1.00087865;1.57173706;1.008148;1.00087815
20.692682;1.24999964;0.944350381;-0.755992952;0.755480604;-0.604794078;1.1569639;1.24999973;5.24114091;-4.19576113;10;1.00085028;1.00085064;1.57228108;1.008148;1.00085013
20.694682;1.24999965;0.944233229;-0.756249674;0.755386941;-0.604999467;1.15692689;1.24999972;5.24049089;-4.19718611;10;1.00082128;1.00082164;1.57280811;1.008148;1.00082111
20.700682;1.2499997;0.943682701;-0.756924938;0.754946672;-0.605539681;1.15682483;1.24999966;5.23743587;-4.20093404;10;1.00073736;1.00073769;1.57428526;1.008148;1.00073708
20.702682;1.24999972;0.943433495;-0.757118271;0.75474735;-0.605694338;1.15679379;1.24999964;5.23605287;-4.20200701;10;1.0007094;1.00070971;1.57474333;1.008148;1.00070907
20.704682;1.24999973;0.943151323;-0.757296117;0.754521651;-0.605836599;1.15676376;1.24999963;5.23448689;-4.20299399;10;1.00068144;1.00068175;1.57518439;1.008148;1.00068106
20.711682;1.24999977;0.941908975;-0.757794036;0.753527883;-0.606234852;1.1566726;1.24999954;5.22759198;-4.20575698;10;1.00058461;1.00058491;1.57659457;1.008148;1.00058405
20.712682;1.24999978;0.941699426;-0.757849549;0.753360255;-0.606279248;1.15666158;1.24999953;5.22642899;-4.20606498;10;1.00057063;1.00057093;1.57677959;1.008148;1.00057006
20.713682;1.2499998;0.941481769;-0.757901099;0.753186139;-0.606320472;1.15665056;1.24999952;5.225221;-4.20635099;10;1.00055666;1.00055696;1.57695961;1.008148;1.00055606
20.714682;1.24999981;0.941256183;-0.757948686;0.753005679;-0.606358526;1.15663954;1.2499995;5.22396901;-4.206615;10;1.00054268;1.00054298;1.57713562;1.008148;1.00054207
20.718682;1.24999989;0.940274727;-0.758100301;0.752220532;-0.606479754;1.15660049;1.24999946;5.21852205;-4.20745606;10;1.00048777;1.00048805;1.57779765;1.008148;1.00048714
20.722682;1.25000001;0.939168207;-0.758190112;0.751335298;-0.606551557;1.15656748;1.24999944;5.21238108;-4.20795415;10;1.00043384;1.00043409;1.57839366;1.008148;1.00043324
20.723682;1.25000004;0.938872161;-0.758202924;0.751098451;-0.606561799;1.15656048;1.24999943;5.21073809;-4.20802518;10;1.00041985;1.0004201;1.57853165;1.008148;1.00041927
20.725682;1.2500001;0.938257009;-0.758217193;0.750606294;-0.606573206;1.1565465;1.24999943;5.20732411;-4.20810422;10;1.00039387;1.00039411;1.57879664;1.008148;1.00039334
20.733682;1.25000034;0.935492861;-0.758123074;0.748394675;-0.606497933;1.15650764;1.24999948;5.19198329;-4.2075813;10;1.0002869;1.00028717;1.57969252;1.008148;1.00028663
20.734682;1.25000037;0.935113771;-0.758094435;0.748091352;-0.606475031;1.15650466;1.24999949;5.18987931;-4.20742229;10;1.00027391;1.00027418;1.57978651;1.008148;1.00027367
20.735682;1.2500004;0.934727295;-0.758062192;0.747782118;-0.606449245;1.15650168;1.2499995;5.18773434;-4.20724328;10;1.00026093;1.00026119;1.57987649;1.008148;1.00026071
20.744682;1.25000058;0.930922979;-0.757607762;0.744738187;-0.606085838;1.1564929;1.24999963;5.16661953;-4.20472104;10;1.00014612;1.00014625;1.58050743;1.008148;1.00014599
20.745682;1.25000059;0.930464623;-0.75753946;0.744371461;-0.606031219;1.15649392;1.24999964;5.16407555;-4.204342;10;1.00013315;1.00013326;1.58055743;1.008148;1.00013302
20.746682;1.25000059;0.929999241;-0.757467551;0.743999117;-0.605973717;1.15649495;1.24999965;5.16149257;-4.20394297;10;1.00012117;1.00012126;1.58060444;1.008148;1.00012104
20.749682;1.2500006;0.928561819;-0.757230916;0.742849093;-0.605784488;1.15650099;1.24999967;5.15351461;-4.20262987;10;1.00008325;1.00008327;1.58072247;1.008148;1.00008309
20.755682;1.25000054;0.925503468;-0.756664828;0.740402381;-0.605331803;1.15652103;1.24999968;5.13654067;-4.19948866;10;1.0000104;1.00001026;1.58085655;1.008148;1.00001014
20.756682;1.25000053;0.924970307;-0.756558856;0.739975868;-0.605247063;1.15652503;1.24999968;5.13358168;-4.19890062;10;0.999999424;0.999999256;1.58086556;1.008148;0.999999152
20.757682;1.25000052;0.924430656;-0.75644946;0.739544167;-0.605159585;1.15653003;1.24999967;5.13058668;-4.19829359;10;0.999987446;0.999987249;1.58087158;1.008148;0.999987161
20.761682;1.25000045;0.92220735;-0.755979083;0.73776565;-0.604783457;1.15655302;1.24999965;5.11824769;-4.19568347;10;0.999940528;0.999940212;1.58085864;1.008148;0.99994021
20.766682;1.25000037;0.919285816;-0.755319132;0.735428643;-0.60425573;1.15658903;1.24999963;5.1020337;-4.1920214;10;0.999882602;0.999882146;1.58076267;1.008148;0.9998823
20.768682;1.25000035;0.918074068;-0.755033498;0.734459338;-0.604027314;1.15660604;1.24999962;5.09530871;-4.19043639;10;0.999860614;0.999860119;1.58070067;1.008148;0.999860347
20.769682;1.25000034;0.917459096;-0.754886087;0.733967405;-0.603909429;1.15661404;1.24999962;5.09189572;-4.18961839;10;0.999849617;0.999849106;1.58066368;1.008148;0.999849373
20.774682;1.25000031;0.914295222;-0.754104008;0.731436517;-0.60328395;1.15666306;1.24999959;5.07433679;-4.18527842;10;0.999794589;0.999794044;1.5804307;1.008148;0.999794506
20.777682;1.2500003;0.91232759;-0.753600008;0.729862535;-0.602880819;1.15669507;1.24999957;5.06341686;-4.18248147;10;0.999763545;0.999763016;1.58025172;1.008148;0.999763574
20.779682;1.25000029;0.910987724;-0.753249724;0.728790725;-0.602600619;1.15671808;1.24999955;5.05598091;-4.18053751;10;0.999742508;0.999742005;1.58011675;1.008148;0.99974261
20.782682;1.25000027;0.908936661;-0.752703779;0.727149995;-0.602163877;1.15675512;1.24999953;5.04459801;-4.17750758;10;0.99971145;0.999710992;1.57988978;1.008148;0.999711642
20.786682;1.25000024;0.906127014;-0.75193824;0.724902412;-0.601551419;1.15680818;1.2499995;5.02900512;-4.17325869;10;0.999671378;0.999670963;1.57954384;1.008148;0.999671643
20.789682;1.25000021;0.903965502;-0.751337047;0.723173271;-0.601070412;1.15685121;1.24999949;5.01700916;-4.16992177;10;0.999642336;0.999641931;1.57925289;1.008148;0.99964262
20.791682;1.25000019;0.902499511;-0.750923596;0.722000506;-0.600739598;1.15688023;1.24999949;5.00887318;-4.16762684;10;0.999623314;0.999622908;1.57904492;1.008148;0.999623598
20.800682;1.25000006;0.895666042;-0.748946114;0.71653367;-0.599157233;1.15702625;1.24999952;4.97094814;-4.15665018;10;0.999542238;0.99954182;1.57796714;1.008148;0.999542491
20.802682;1.25000004;0.894097735;-0.748481862;0.715278987;-0.59878574;1.15706123;1.24999955;4.96224412;-4.15407326;10;0.999525218;0.999524805;1.57769819;1.008148;0.999525469
20.803682;1.25000002;0.893307097;-0.748246577;0.714646456;-0.598597472;1.15707922;1.24999956;4.95785611;-4.1527673;10;0.999517208;0.999516798;1.57755921;1.008148;0.999517458
20.806682;1.24999997;0.890909776;-0.747528271;0.712728543;-0.59802272;1.15713317;1.2499996;4.94455108;-4.1487804;10;0.999492187;0.999491776;1.57712827;1.008148;0.999492427
20.815682;1.24999979;0.883504899;-0.745268102;0.706804472;-0.596214439;1.15730906;1.24999974;4.90345399;-4.13623646;10;0.999423233;0.999422719;1.57570634;1.008148;0.999423346
20.816682;1.24999978;0.882663462;-0.745008087;0.706131306;-0.596006423;1.15732906;1.24999975;4.89878398;-4.13479344;10;0.999416249;0.999415715;1.57553734;1.008148;0.999416337
20.820682;1.24999974;0.879264201;-0.743950717;0.70341185;-0.595160524;1.15741203;1.24999975;4.87991794;-4.12892538;10;0.999388329;0.999387709;1.5748373;1.008148;0.99938832
20.826682;1.24999972;0.874068726;-0.742318185;0.699255497;-0.593854488;1.15754292;1.24999972;4.85108289;-4.11986525;10;0.999350483;0.999349761;1.57372621;1.008148;0.999350346
20.828682;1.24999971;0.872313235;-0.741762667;0.697851136;-0.593410065;1.15758688;1.2499997;4.84133988;-4.11678221;10;0.999338544;0.999337795;1.57334017;1.008148;0.999338361
20.831682;1.24999971;0.869659371;-0.740919581;0.695728101;-0.592735578;1.1576548;1.24999967;4.82661085;-4.11210316;10;0.999320641;0.999319846;1.57274812;1.008148;0.999320385
20.842682;1.24999978;0.859742922;-0.737740722;0.687795043;-0.590192302;1.15791454;1.24999962;4.77157366;-4.09446013;10;0.999264918;0.999263937;1.57044898;1.008148;0.999264438
20.844682;1.24999982;0.857912871;-0.737150124;0.686330991;-0.589719769;1.15796252;1.24999963;4.76141663;-4.09118215;10;0.999255948;0.999254928;1.57001097;1.008148;0.999255447
20.854682;1.2500001;0.848667211;-0.73415344;0.678934298;-0.587322177;1.15821054;1.24999978;4.71010155;-4.07454931;10;0.999217923;0.999216793;1.56775001;1.008148;0.999217468
20.866682;1.25000041;0.837429474;-0.730493434;0.669944104;-0.584394129;1.15851667;1.24999994;4.64773056;-4.05423452;10;0.999185647;0.999184608;1.564905;1.008148;0.999185382
20.879682;1.25000038;0.825201013;-0.726506791;0.660161499;-0.581204988;1.15885294;1.24999966;4.57986252;-4.03210846;10;0.999168461;0.999167401;1.56172402;1.008148;0.999168135
20.892682;1.24999974;0.813053742;-0.722560168;0.650443666;-0.578048071;1.15918735;1.24999937;4.51244566;-4.01020547;10;0.999169423;0.999168327;1.55850906;1.008148;0.999168966
20.894682;1.24999965;0.811201118;-0.721960502;0.648961557;-0.57756838;1.15923839;1.24999935;4.50216368;-4.00687748;10;0.99917142;0.999170327;1.55801606;1.008148;0.999170963
20.895682;1.24999961;0.810276969;-0.72166157;0.648222231;-0.577329252;1.1592634;1.24999934;4.49703468;-4.00521849;10;0.999172418;0.999171329;1.55776906;1.008148;0.999171964
20.903682;1.24999945;0.802942556;-0.7192966;0.642354627;-0.57543736;1.15946437;1.24999936;4.45632864;-3.99209364;10;0.999184372;0.999183382;1.55581398;1.008148;0.999184023
20.909682;1.2499995;0.797523674;-0.717559044;0.638019473;-0.574047391;1.15961223;1.24999947;4.42625357;-3.98245079;10;0.999198323;0.999197484;1.55437086;1.008148;0.999198089
20.914682;1.2499996;0.793072176;-0.716138945;0.634458251;-0.572911421;1.1597331;1.24999962;4.40154751;-3.9745699;10;0.999211273;0.999210562;1.55318872;1.008148;0.999211138
20.916682;1.24999965;0.79130985;-0.715578533;0.63304838;-0.572463139;1.15978005;1.24999968;4.39176649;-3.97145993;10;0.999218245;0.999217588;1.55272166;1.008148;0.999218145
20.917682;1.24999968;0.79043274;-0.715300129;0.632346688;-0.572240437;1.15980402;1.24999972;4.38689848;-3.96991495;10;0.999221228;0.9992206;1.55248963;1.008148;0.999221146
20.928682;1.24999991;0.780984703;-0.712322426;0.624788252;-0.569858375;1.16005677;1.25000007;4.3344614;-3.95338994;10;0.999263974;0.999263691;1.55001143;1.008148;0.999264083
20.929682;1.24999992;0.780145425;-0.712060075;0.624116833;-0.569648491;1.16007876;1.25000009;4.32980339;-3.95193393;10;0.999267951;0.999267694;1.54979342;1.008148;0.999268072
20.932682;1.24999994;0.777649034;-0.711281499;0.622119725;-0.569025616;1.16014474;1.25000013;4.31594838;-3.94761288;10;0.999281889;0.999281691;1.54914839;1.008148;0.999282039
20.933682;1.24999994;0.776823993;-0.71102492;0.62145969;-0.568820349;1.16016675;1.25000014;4.31136938;-3.94618886;10;0.999286873;0.999286684;1.54893638;1.008148;0.999287028
20.938682;1.24999995;0.772756829;-0.709765809;0.618205906;-0.567813067;1.16027279;1.25000018;4.2887964;-3.93920078;10;0.999311833;0.999311614;1.54789735;1.008148;0.999311965
20.940682;1.24999995;0.771157575;-0.70927355;0.616926465;-0.567419275;1.16031483;1.25000019;4.27992042;-3.93646874;10;0.999322831;0.999322574;1.54749234;1.008148;0.999322937
20.941682;1.24999995;0.770364254;-0.709029943;0.616291788;-0.567224398;1.16033485;1.25000019;4.27551744;-3.93511672;10;0.999328833;0.999328553;1.54729334;1.008148;0.999328924
20.951682;1.24999987;0.762666719;-0.706688653;0.610133531;-0.565351394;1.16053217;1.25000013;4.23279562;-3.92212244;10;0.999388888;0.999388379;1.54539338;1.008148;0.999388857
20.952682;1.24999986;0.761921866;-0.706464507;0.609537628;-0.565172069;1.1605512;1.25000011;4.22866164;-3.92087842;10;0.999395901;0.999395369;1.54521439;1.008148;0.999395858
20.956682;1.2499998;0.758989667;-0.705586657;0.607191786;-0.564469754;1.16062531;1.25000004;4.21238771;-3.91600632;10;0.999422961;0.999422345;1.54451541;1.008148;0.999422884
20.958682;1.24999978;0.757552938;-0.705159266;0.606042363;-0.564127824;1.16066035;1.25;4.20441373;-3.91363428;10;0.999435988;0.99943534;1.54417942;1.008148;0.999435904
20.961682;1.24999975;0.755435137;-0.704533142;0.604348068;-0.563626901;1.16071339;1.24999994;4.19265976;-3.91015924;10;0.999458018;0.999457334;1.54369042;1.008148;0.999457937
20.962682;1.24999974;0.754739472;-0.70432828;0.60379152;-0.563463003;1.1607304;1.24999992;4.18879877;-3.90902222;10;0.999465026;0.999464331;1.54353142;1.008148;0.999464947
20.963682;1.24999974;0.754048849;-0.704125581;0.603239008;-0.563300835;1.1607464;1.2499999;4.18496578;-3.90789721;10;0.999473031;0.999472329;1.54337542;1.008148;0.999472958
20.968682;1.24999975;0.750675176;-0.703142533;0.600540034;-0.562514377;1.16082837;1.24999981;4.1662418;-3.90244115;10;0.999511043;0.999510321;1.54262841;1.008148;0.999511017
20.974682;1.24999982;0.746806167;-0.702032623;0.59744484;-0.561626461;1.16091926;1.24999973;4.14476884;-3.89628106;10;0.999559046;0.999558306;1.54181045;1.008148;0.999559089
20.976682;1.24999985;0.745561479;-0.701679831;0.59644911;-0.561344234;1.16094821;1.2499997;4.13786086;-3.89432301;10;0.999576056;0.999575298;1.54155748;1.008148;0.999576109
20.978682;1.24999987;0.744339669;-0.701335868;0.595471691;-0.561069072;1.16097517;1.24999968;4.13107989;-3.89241396;10;0.999593072;0.999592293;1.54131452;1.008148;0.999593126
20.980682;1.2499999;0.743141098;-0.701000915;0.594512872;-0.56080112;1.16100313;1.24999966;4.12442793;-3.89055491;10;0.999610092;0.999609289;1.54108256;1.008148;0.99961014
20.986682;1.24999994;0.739688061;-0.700050125;0.591750594;-0.560040502;1.16107903;1.24999957;4.10526402;-3.88527776;10;0.999663158;0.999662313;1.54044966;1.008148;0.999663156
20.989682;1.24999994;0.738043514;-0.699605827;0.59043504;-0.559685047;1.161114;1.2499995;4.09613706;-3.8828117;10;0.999691183;0.999690354;1.54017069;1.008148;0.999691166
20.997682;1.24999987;0.733932922;-0.698524449;0.587146793;-0.558819857;1.16119901;1.24999926;4.07332408;-3.87680967;10;0.99976725;0.999766573;1.5395507;1.008148;0.999767294
20.998682;1.24999985;0.733447681;-0.69840013;0.58675862;-0.558720391;1.16120801;1.24999923;4.07063108;-3.87611967;10;0.999777261;0.999776608;1.5394867;1.008148;0.999777319
20.999682;1.24999984;0.732968928;-0.698278154;0.586375633;-0.558622796;1.16121701;1.2499992;4.06797408;-3.87544268;10;0.999786273;0.999785643;1.53942469;1.008148;0.999786345
21.001682;1.24999981;0.732031066;-0.698041406;0.585625364;-0.558433375;1.16123502;1.24999914;4.06276906;-3.87412871;10;0.999806299;0.999805714;1.53931169;1.008148;0.999806393
21.004682;1.24999978;0.730673562;-0.697704656;0.584539361;-0.558163947;1.16126003;1.24999908;4.05523503;-3.87225976;10;0.999836341;0.999835811;1.53916369;1.008148;0.999836455
21.010682;1.24999974;0.728137662;-0.69709798;0.582510574;-0.557678556;1.16130503;1.24999905;4.04116094;-3.86889287;10;0.9998984;0.999897941;1.53895072;1.008148;0.999898519
21.013682;1.24999972;0.726960873;-0.69682861;0.581569096;-0.557463035;1.16132301;1.24999906;4.03462991;-3.86739791;10;0.999929402;0.999928983;1.53888675;1.008148;0.99992952
21.014682;1.24999972;0.726582121;-0.696743747;0.581266079;-0.557395136;1.16132901;1.24999906;4.0325279;-3.86692693;10;0.999940397;0.999939993;1.53887175;1.008148;0.999940517
21.021682;1.24999968;0.724124021;-0.696221413;0.579299435;-0.556977254;1.16136292;1.24999914;4.01888585;-3.86402804;10;1.00001431;1.00001403;1.53885777;1.008148;1.00001446
21.022682;1.24999967;0.723800408;-0.696157091;0.579040513;-0.556925799;1.1613669;1.24999915;4.01708984;-3.86367106;10;1.0000253;1.00002503;1.53886877;1.008148;1.00002544
21.023682;1.24999967;0.723484002;-0.69609529;0.578787355;-0.556876362;1.16137088;1.24999917;4.01533384;-3.86332808;10;1.00003628;1.00003604;1.53888276;1.008148;1.00003643
21.025682;1.24999967;0.722872093;-0.695979437;0.578297757;-0.556783691;1.16137685;1.24999921;4.01193783;-3.86268512;10;1.00005825;1.00005805;1.53892175;1.008148;1.00005839
21.029682;1.24999966;0.721732599;-0.695779082;0.577386013;-0.55662344;1.16138679;1.24999929;4.00561381;-3.8615732;10;1.0001022;1.00010207;1.5390387;1.008148;1.00010231
21.034682;1.24999967;0.720467702;-0.695587373;0.576373922;-0.556470114;1.16139371;1.2499994;3.99859375;-3.86050931;10;1.00015819;1.00015809;1.53926161;1.008148;1.00015819
21.037682;1.24999971;0.719793993;-0.695503761;0.575834869;-0.556403248;1.16139567;1.24999947;3.99485469;-3.86004536;10;1.00019223;1.00019209;1.53943656;1.008148;1.00019211
21.038682;1.24999972;0.719583716;-0.695481231;0.575666625;-0.556385233;1.16139466;1.2499995;3.99368767;-3.85992038;10;1.00020325;1.00020309;1.53950154;1.008148;1.00020308
21.045682;1.24999989;0.718312671;-0.695397498;0.574649693;-0.556318332;1.16138762;1.2499997;3.98663347;-3.8594565;10;1.00028344;1.00028304;1.54005443;1.008148;1.00028293
21.049682;1.25000001;0.717744347;-0.695408186;0.574195025;-0.556326935;1.1613776;1.2499998;3.98347936;-3.85951656;10;1.00032953;1.000329;1.54044641;1.008148;1.00032885
21.053682;1.25000011;0.717291159;-0.695461753;0.573832488;-0.556369835;1.16136257;1.24999988;3.98096429;-3.85981461;10;1.00037559;1.00037494;1.54089542;1.008148;1.00037477
21.057682;1.25000019;0.716953114;-0.695558212;0.573562077;-0.556447045;1.16134455;1.24999993;3.97908824;-3.86035061;10;1.00042164;1.00042087;1.54140147;1.008148;1.0004207
21.060682;1.25000025;0.716775089;-0.695658676;0.57341967;-0.55652744;1.16132855;1.24999996;3.97810022;-3.86090858;10;1.00045668;1.00045581;1.54181751;1.008148;1.00045566
21.062682;1.25000028;0.71669221;-0.695739353;0.573353371;-0.556591993;1.16131656;1.24999997;3.97764021;-3.86135654;10;1.00048072;1.00047978;1.54211255;1.008148;1.00047964
21.067682;1.25000037;0.716610458;-0.695987915;0.573287954;-0.556790868;1.16128062;1.24999997;3.97718617;-3.8627364;10;1.00053885;1.00053773;1.54291262;1.008148;1.00053761
21.069682;1.2500004;0.716627608;-0.696106089;0.573301661;-0.556885413;1.16126567;1.24999996;3.97728115;-3.86339233;10;1.00056192;1.00056073;1.54325764;1.008148;1.00056061
21.075682;1.25000048;0.716849337;-0.696525866;0.573478999;-0.557221244;1.16121186;1.24999988;3.97851105;-3.86572212;10;1.0006321;1.00063078;1.54437664;1.008148;1.0006306
21.077682;1.2500005;0.716979823;-0.696687484;0.573583374;-0.557350539;1.16119194;1.24999984;3.97923502;-3.86661906;10;1.00065513;1.00065381;1.54477862;1.008148;1.0006536
21.079682;1.25000052;0.717138231;-0.696859735;0.57371009;-0.557488342;1.16117001;1.2499998;3.98011398;-3.867575;10;1.00067815;1.00067684;1.5451946;1.008148;1.00067659
21.086682;1.25000056;0.717911811;-0.697547717;0.574328981;-0.558038725;1.16108825;1.24999969;3.98440687;-3.8713928;10;1.0007591;1.0007579;1.5467605;1.008148;1.00075758
21.087682;1.25000057;0.718050011;-0.69765692;0.574439558;-0.558126086;1.16107528;1.24999968;3.98517385;-3.87199877;10;1.00077109;1.0007699;1.54699849;1.008148;1.00076958
21.089682;1.25000058;0.718346766;-0.69788308;0.574677004;-0.558307009;1.16104932;1.24999966;3.98682084;-3.87325372;10;1.00079405;1.0007929;1.54748446;1.008148;1.00079258
21.097682;1.25000059;0.719804669;-0.698895157;0.575843626;-0.559116658;1.16093332;1.2499997;3.99491287;-3.8788696;10;1.00088489;1.00088389;1.54956837;1.008148;1.00088362
21.098682;1.25000059;0.720016898;-0.699033566;0.576013451;-0.559227384;1.16091731;1.24999972;3.99609088;-3.87963759;10;1.00089587;1.00089488;1.54984435;1.008148;1.00089463
21.099682;1.25000058;0.720235972;-0.699174859;0.576188753;-0.559340416;1.1609013;1.24999974;3.9973069;-3.88042159;10;1.00090685;1.00090588;1.55012334;1.008148;1.00090564
21.101682;1.25000058;0.720693578;-0.699465198;0.576554919;-0.559572679;1.16086926;1.24999978;3.99984692;-3.88203259;10;1.0009298;1.00092887;1.55069331;1.008148;1.00092866
21.107682;1.25000055;0.722222774;-0.700400209;0.577778492;-0.560320621;1.16076413;1.24999987;4.008335;-3.88722062;10;1.00099568;1.00099489;1.55248219;1.008148;1.0009947
21.109682;1.25000054;0.722783796;-0.700733081;0.578227372;-0.560586881;1.16072708;1.24999988;4.01144904;-3.88906765;10;1.00101764;1.00101691;1.55310514;1.008148;1.00101672
21.110682;1.25000053;0.723073858;-0.700903389;0.578459448;-0.560723107;1.16070905;1.24999989;4.01305906;-3.89001266;10;1.00102862;1.00102793;1.55342212;1.008148;1.00102773
21.118682;1.25000045;0.725618562;-0.702360374;0.580495328;-0.561888474;1.16054883;1.24999992;4.02718323;-3.89809781;10;1.00111452;1.00111409;1.55607392;1.008148;1.00111381
21.119682;1.25000044;0.725964135;-0.702554267;0.580771795;-0.562043556;1.1605268;1.24999992;4.02910125;-3.89917383;10;1.00112551;1.00112511;1.5564199;1.008148;1.00112483
21.120682;1.25000043;0.726315835;-0.702750681;0.581053163;-0.562200653;1.16050578;1.24999993;4.03105326;-3.90026385;10;1.0011355;1.00113513;1.55676988;1.008148;1.00113484
21.121682;1.25000041;0.726673483;-0.702949617;0.581339289;-0.562359767;1.16048375;1.24999993;4.03303828;-3.90136786;10;1.00114649;1.00114616;1.55712185;1.008148;1.00114586
21.124682;1.25000038;0.727782107;-0.70356209;0.582226215;-0.562849642;1.16041767;1.24999994;4.03919134;-3.90476689;10;1.00117747;1.00117722;1.55819879;1.008148;1.00117691
21.129682;1.25000033;0.729746407;-0.704634211;0.583797706;-0.563707201;1.16030055;1.24999994;4.05009342;-3.91071691;10;1.00122843;1.00122832;1.56005769;1.008148;1.00122801
21.130682;1.25000032;0.730156494;-0.704856201;0.584125788;-0.563884775;1.16027653;1.24999994;4.05236943;-3.91194892;10;1.00123842;1.00123833;1.56043868;1.008148;1.00123803
21.134682;1.25000027;0.731852524;-0.705769734;0.585482656;-0.564615563;1.16017845;1.24999991;4.0617825;-3.91701894;10;1.00127839;1.00127841;1.56199263;1.008148;1.0012781
21.140682;1.2500002;0.734560487;-0.707215134;0.587649054;-0.565771896;1.1600224;1.24999986;4.07681162;-3.92504094;10;1.00133739;1.00133748;1.5644156;1.008148;1.00133717
21.141682;1.25000018;0.735030406;-0.707464681;0.588024988;-0.565971536;1.1599954;1.24999986;4.07941965;-3.92642594;10;1.00134639;1.00134648;1.5648296;1.008148;1.00134617
21.149682;1.25000002;0.738973912;-0.709549386;0.591179754;-0.567639282;1.15977249;1.2499999;4.10130582;-3.93799585;10;1.00142148;1.00142156;1.56824563;1.008148;1.00142113
21.151682;1.24999997;0.740009258;-0.710094631;0.592008021;-0.56807546;1.15971352;1.24999993;4.10705186;-3.94102182;10;1.0014395;1.00143958;1.56912765;1.008148;1.00143909
21.152682;1.24999995;0.74053414;-0.710371038;0.592427923;-0.568296576;1.15968453;1.24999994;4.10996488;-3.9425558;10;1.00144751;1.00144759;1.56957266;1.008148;1.00144707
21.159682;1.24999979;0.744338962;-0.712370932;0.595471805;-0.569896402;1.15947056;1.25000007;4.13108093;-3.95365481;10;1.00150854;1.00150865;1.57276476;1.008148;1.00150792
21.162682;1.24999972;0.746037051;-0.713263022;0.596830287;-0.570610047;1.15937556;1.25000013;4.1405049;-3.95860585;10;1.00153354;1.00153365;1.57417181;1.008148;1.00153289
21.163682;1.2499997;0.746611672;-0.713565008;0.597289981;-0.570851631;1.15934256;1.25000015;4.14369389;-3.96028187;10;1.00154253;1.00154265;1.57464582;1.008148;1.00154188
21.172682;1.24999959;0.751968244;-0.716383694;0.601575222;-0.5731067;1.15904263;1.25000026;4.17342164;-3.97592601;10;1.00161355;1.00161356;1.5790229;1.008148;1.00161285
21.174682;1.24999958;0.753201777;-0.717034294;0.602562057;-0.573627237;1.15897266;1.25000028;4.18026758;-3.97953703;10;1.00162856;1.00162855;1.5800219;1.008148;1.00162786
21.175682;1.24999958;0.753824127;-0.717362923;0.603059944;-0.573890173;1.15893767;1.25000029;4.18372154;-3.98136104;10;1.00163557;1.00163554;1.5805249;1.008148;1.00163486
21.184682;1.24999955;0.759584194;-0.720415637;0.607668044;-0.576332703;1.15861281;1.25000035;4.21568931;-3.99830503;10;1.00169962;1.00169956;1.58514992;1.008148;1.00169885
21.186682;1.24999955;0.76090079;-0.721116831;0.608721304;-0.576893736;1.15853782;1.25000037;4.22299629;-4.00219701;10;1.00171262;1.00171257;1.58620094;1.008148;1.00171182
21.187682;1.24999956;0.761563682;-0.72147049;0.609251607;-0.577176701;1.15849982;1.25000038;4.22667528;-4.00416001;10;1.00171862;1.00171858;1.58672896;1.008148;1.00171781
21.188682;1.24999956;0.762229817;-0.721826131;0.609784501;-0.57746125;1.15846181;1.25000038;4.23037228;-4.00613401;10;1.00172562;1.00172558;1.58725997;1.008148;1.00172479
21.197682;1.24999964;0.768353264;-0.725114995;0.614683162;-0.580092575;1.15811075;1.25000036;4.26435731;-4.02438905;10;1.0017805;1.00178054;1.59212023;1.008148;1.00177959
21.199682;1.24999965;0.76974317;-0.725866826;0.615795081;-0.580694058;1.15803075;1.25000034;4.27207132;-4.02856207;10;1.00179146;1.00179151;1.5932203;1.008148;1.00179054
21.200682;1.24999967;0.770441906;-0.726245538;0.616354068;-0.580997031;1.15798975;1.25000033;4.27594932;-4.03066408;10;1.00179644;1.00179649;1.59377333;1.008148;1.00179552
21.208682;1.24999974;0.776112335;-0.729339633;0.620890376;-0.583472235;1.15765875;1.2500002;4.30742033;-4.04783715;10;1.00183831;1.00183827;1.59825254;1.008148;1.00183738
21.209682;1.24999974;0.776830531;-0.729734216;0.621464921;-0.583787886;1.15761674;1.25000018;4.31140633;-4.05002716;10;1.0018433;1.00184325;1.59881955;1.008148;1.00184236
21.211682;1.24999974;0.778272508;-0.730528606;0.622618474;-0.58442337;1.15753174;1.25000014;4.31940933;-4.05443618;10;1.00185228;1.0018522;1.59995757;1.008148;1.00185134
21.214682;1.24999973;0.780448897;-0.731732357;0.624359529;-0.585386335;1.15740275;1.25000007;4.33148833;-4.0611172;10;1.00186525;1.00186514;1.60167559;1.008148;1.00186431
21.215682;1.24999973;0.781177542;-0.732136852;0.624942426;-0.585709921;1.15735875;1.25000005;4.33553233;-4.0633622;10;1.00187024;1.00187013;1.60225059;1.008148;1.0018693
21.221682;1.24999968;0.785581492;-0.73459702;0.628465476;-0.587677996;1.15709578;1.24999996;4.35997434;-4.07701619;10;1.00189416;1.00189407;1.60572958;1.008148;1.00189329
21.235682;1.24999969;0.796013418;-0.740539521;0.636810896;-0.592431846;1.15645591;1.24999999;4.41787038;-4.10999491;10;1.00193797;1.00193796;1.6139985;1.008148;1.00193743
21.236682;1.2499997;0.796764075;-0.740973964;0.637411414;-0.592779401;1.15640893;1.25000001;4.42203639;-4.11240589;10;1.00194096;1.00194095;1.61459649;1.008148;1.00194044
21.248682;1.24999988;0.805792689;-0.746275274;0.644634306;-0.597020478;1.15583602;1.25000028;4.47214455;-4.14182689;10;1.00196397;1.00196393;1.62181838;1.008148;1.00196339
21.258682;1.25000017;0.813300663;-0.750801529;0.65064086;-0.600641563;1.155344;1.25000022;4.51381474;-4.16694806;10;1.00197513;1.00197502;1.62789027;1.008148;1.00197423
21.262682;1.25000028;0.81628748;-0.752634642;0.653030316;-0.602108073;1.15514399;1.2500001;4.53039174;-4.1771221;10;1.00197624;1.00197602;1.6303252;1.008148;1.00197517
21.269682;1.25000039;0.821477929;-0.75586794;0.657182589;-0.604694715;1.15479098;1.24999987;4.55919867;-4.19506712;10;1.00197646;1.001976;1.6345901;1.008148;1.0019751
21.276682;1.25000046;0.826607797;-0.759126891;0.661286429;-0.607301808;1.15443398;1.24999973;4.58766961;-4.21315411;10;1.00197265;1.00197197;1.63885104;1.008148;1.00197106
21.279682;1.25000048;0.828783436;-0.760529421;0.663026943;-0.608423786;1.15427997;1.24999971;4.59974458;-4.22093812;10;1.00196969;1.00196896;1.64067303;1.008148;1.00196806
21.292682;1.25000029;0.838016699;-0.766630091;0.670413627;-0.61330412;1.15360586;1.24999993;4.65098936;-4.25479728;10;1.00194761;1.00194677;1.64852716;1.008148;1.00194606
21.293682;1.25000027;0.838712015;-0.767100003;0.670969883;-0.613680028;1.15355385;1.24999995;4.65484835;-4.2574053;10;1.0019446;1.00194376;1.64912717;1.008148;1.00194307
21.297682;1.2500002;0.841469318;-0.768978948;0.673175722;-0.615183101;1.15334585;1.25000007;4.6701513;-4.26783334;10;1.00193557;1.0019347;1.65152121;1.008148;1.00193411
21.305682;1.25000011;0.846859809;-0.772729298;0.677488022;-0.618183298;1.15292795;1.2500003;4.7000683;-4.28864739;10;1.00191158;1.00191065;1.65626928;1.008148;1.0019103
21.306682;1.2500001;0.847521259;-0.773196876;0.678017165;-0.618557356;1.15287597;1.25000032;4.70373931;-4.29124239;10;1.00190859;1.00190765;1.6568583;1.008148;1.00190732
21.311682;1.25000007;0.850783639;-0.775529361;0.680627006;-0.62042333;1.15261508;1.2500004;4.72184536;-4.30418733;10;1.0018916;1.00189068;1.65979041;1.008148;1.00189039
21.317682;1.25000006;0.854595918;-0.778312818;0.68367677;-0.622650086;1.1523022;1.25000041;4.74300342;-4.31963519;10;1.00186758;1.00186671;1.66327157;1.008148;1.00186644
21.319682;1.25000008;0.855840427;-0.779236062;0.684672354;-0.623388685;1.15219824;1.2500004;4.74991044;-4.32475915;10;1.00185957;1.0018587;1.66442263;1.008148;1.00185847
21.320682;1.25000008;0.856457725;-0.779696782;0.685166181;-0.623757264;1.15214625;1.2500004;4.75333645;-4.32731613;10;1.00185557;1.0018547;1.66499666;1.008148;1.00185448
21.329682;1.25000015;0.86185344;-0.783809356;0.689482599;-0.627047387;1.15168138;1.25000032;4.78328251;-4.35014099;10;1.00181345;1.00181258;1.67009688;1.008148;1.00181263
21.331682;1.25000017;0.863012012;-0.784714211;0.690409421;-0.62777129;1.15157839;1.25000029;4.78971251;-4.35516297;10;1.0018034;1.00180253;1.6712139;1.008148;1.00180266
21.334682;1.25000018;0.864721399;-0.786064473;0.691776885;-0.62885152;1.1514244;1.25000025;4.7991995;-4.36265694;10;1.00178733;1.00178644;1.67287892;1.008148;1.00178669
21.340682;1.25000024;0.868033503;-0.788737105;0.694426489;-0.630989628;1.15111935;1.25000021;4.8175814;-4.37748986;10;1.00175522;1.00175429;1.67616394;1.008148;1.0017547
21.342682;1.25000027;0.869105043;-0.789619278;0.695283693;-0.631695365;1.15101833;1.2500002;4.82352836;-4.38238584;10;1.0017432;1.00174226;1.67724594;1.008148;1.00174269
21.343682;1.25000028;0.869634596;-0.790058562;0.69570732;-0.632046794;1.15096732;1.25000019;4.82646733;-4.38482382;10;1.00173819;1.00173724;1.67778394;1.008148;1.00173768
21.353682;1.2500003;0.874695703;-0.794381503;0.699756116;-0.635505119;1.15046918;1.25000013;4.85455606;-4.4088158;10;1.0016761;1.00167521;1.68306694;1.008148;1.00167562
21.356682;1.25000028;0.87612833;-0.795651623;0.700902212;-0.63652119;1.15032113;1.25000011;4.86250701;-4.41586481;10;1.00165705;1.00165623;1.68461495;1.008148;1.00165661
21.365682;1.25000029;0.880179623;-0.799379706;0.704143174;-0.639503566;1.14988597;1.25000008;4.88499101;-4.43655491;10;1.00159582;1.00159539;1.68914899;1.008148;1.00159557
21.366682;1.25000029;0.88060631;-0.799785853;0.704484509;-0.639828473;1.14983895;1.25000008;4.88735902;-4.43880892;10;1.00158879;1.00158841;1.68964199;1.008148;1.00158857
21.368682;1.2500003;0.881445628;-0.800593106;0.705155936;-0.640474251;1.14974393;1.25000008;4.89201705;-4.44328894;10;1.00157475;1.00157444;1.69062199;1.008148;1.00157455
21.369682;1.25000031;0.88185808;-0.80099403;0.705485884;-0.640794976;1.14969691;1.25000008;4.89430607;-4.44551394;10;1.00156673;1.00156646;1.69110898;1.008148;1.00156655
21.375682;1.25000032;0.884231329;-0.803363011;0.70738442;-0.642690046;1.14941684;1.25000006;4.90747722;-4.45866093;10;1.00152268;1.00152255;1.69398296;1.008148;1.00152253
21.379682;1.25000032;0.885715133;-0.80490528;0.708571451;-0.643923762;1.1492338;1.25000003;4.91571233;-4.46721988;10;1.00149271;1.00149262;1.69585394;1.008148;1.00149256
21.381682;1.25000031;0.886427199;-0.805664966;0.709141108;-0.644531465;1.14914279;1.25000001;4.91966438;-4.47143584;10;1.00147773;1.00147766;1.69677593;1.008148;1.00147759
21.382682;1.25000031;0.886775662;-0.806041925;0.709419882;-0.64483301;1.14909779;1.25;4.92159841;-4.47352782;10;1.00146975;1.00146967;1.69723292;1.008148;1.00146961
21.385682;1.25000029;0.887790946;-0.807160542;0.710232133;-0.645727841;1.14896378;1.24999997;4.92723349;-4.47973574;10;1.00144581;1.00144571;1.69858989;1.008148;1.00144569
21.392682;1.25000025;0.889981465;-0.809698495;0.711984641;-0.647758063;1.14865879;1.24999995;4.93939167;-4.49382052;10;1.00139;1.00138973;1.70167281;1.008148;1.00138998
21.395682;1.25000023;0.890843035;-0.810754384;0.712673952;-0.648602732;1.1485308;1.24999995;4.94417373;-4.49968045;10;1.0013661;1.00136572;1.70295677;1.008148;1.00136611
21.398682;1.25000022;0.891657943;-0.811790434;0.713325945;-0.649431557;1.14840381;1.24999995;4.94869678;-4.50543038;10;1.00134119;1.0013407;1.70421873;1.008148;1.00134124
21.405682;1.25000018;0.893375858;-0.81412859;0.714700472;-0.65130214;1.14811688;1.24999994;4.95823181;-4.51840728;10;1.00128236;1.00128165;1.70707368;1.008148;1.00128243
21.407682;1.25000017;0.893819255;-0.814775947;0.715055244;-0.651820062;1.1480369;1.24999992;4.9606928;-4.52200028;10;1.00126539;1.00126464;1.70786567;1.008148;1.00126544
21.408682;1.25000016;0.894032936;-0.815095929;0.715226215;-0.652076068;1.14799791;1.24999991;4.96187879;-4.52377627;10;1.0012564;1.00125563;1.70825767;1.008148;1.00125644
21.417682;1.25000009;0.895717736;-0.817868364;0.716574235;-0.654294213;1.14765097;1.2499997;4.97122973;-4.53916425;10;1.00117742;1.00117666;1.71166868;1.008148;1.00117732
21.420682;1.25000006;0.896183479;-0.818748125;0.716946875;-0.654998091;1.14753997;1.24999961;4.97381473;-4.54404727;10;1.00115142;1.00115068;1.71275769;1.008148;1.00115127
21.421682;1.25000004;0.896327975;-0.819036396;0.717062484;-0.655228729;1.14750297;1.24999958;4.97461672;-4.54564727;10;1.00114242;1.00114169;1.71311569;1.008148;1.00114225
21.428682;1.24999997;0.897189894;-0.82098335;0.717752026;-0.656786409;1.14725394;1.24999941;4.97940068;-4.55645334;10;1.00108035;1.00107979;1.71554173;1.008148;1.00108017
21.429682;1.24999996;0.897291686;-0.821251274;0.717833453;-0.65700076;1.14721994;1.24999939;4.97996567;-4.55794035;10;1.00107133;1.00107081;1.71587773;1.008148;1.00107116
21.434682;1.24999994;0.897720288;-0.822551628;0.718176314;-0.658041091;1.14704995;1.24999933;4.98234461;-4.56515742;10;1.00102621;1.0010259;1.71751578;1.008148;1.00102613
21.441682;1.24999996;0.898096606;-0.824261513;0.718477436;-0.659409082;1.146825;1.24999928;4.98443349;-4.57464754;10;1.00096202;1.00096203;1.71969384;1.008148;1.0009621
21.442682;1.24999996;0.898129026;-0.82449502;0.718503392;-0.659595902;1.14679401;1.24999928;4.98461347;-4.57594355;10;1.000953;1.00095305;1.71999385;1.008148;1.00095309
21.447682;1.24999999;0.898212198;-0.825622925;0.718570056;-0.660498279;1.14664201;1.2499993;4.98507535;-4.58220366;10;1.00090791;1.00090815;1.72145191;1.008148;1.00090806
21.448682;1.24999999;0.898213085;-0.825840401;0.718570793;-0.660672264;1.14661201;1.24999931;4.98508033;-4.58341069;10;1.0008979;1.00089817;1.72173492;1.008148;1.00089806
21.451682;1.25000002;0.898184037;-0.826476622;0.718547633;-0.66118124;1.146525;1.24999935;4.98491926;-4.58694176;10;1.00087087;1.00087124;1.72256795;1.008148;1.00087105
21.452682;1.25000003;0.898163846;-0.826683293;0.718531504;-0.66134657;1.14649699;1.24999937;4.98480724;-4.58808879;10;1.00086187;1.00086226;1.72283996;1.008148;1.00086205
21.457682;1.25000007;0.897984895;-0.827675583;0.718388426;-0.662140332;1.14635795;1.24999945;4.98381415;-4.59359589;10;1.00081687;1.00081741;1.72416;1.008148;1.00081709
21.462682;1.25000011;0.897676622;-0.828599763;0.718141797;-0.662879578;1.1462269;1.24999954;4.98210308;-4.59872495;10;1.00077086;1.0007716;1.72540998;1.008148;1.00077117
21.463682;1.25000012;0.897599513;-0.828776346;0.718080096;-0.663020824;1.1462019;1.24999956;4.98167507;-4.59970495;10;1.00076186;1.00076263;1.72565196;1.008148;1.00076219
21.467682;1.25000013;0.897240468;-0.829455463;0.717792768;-0.663564036;1.1461029;1.24999961;4.97968202;-4.60347394;10;1.00072584;1.00072677;1.72659088;1.008148;1.00072626
21.470682;1.25000015;0.896917819;-0.829936015;0.717534563;-0.66394842;1.14603092;1.24999963;4.977891;-4.60614093;10;1.00069882;1.00069984;1.7272668;1.008148;1.00069929
21.473682;1.25000017;0.896550304;-0.830392067;0.717240465;-0.66431321;1.14596296;1.24999964;4.97585099;-4.60867194;10;1.00067281;1.0006739;1.72791772;1.008148;1.00067333
21.474682;1.25000017;0.896417708;-0.830538559;0.717134361;-0.664430389;1.14593997;1.24999964;4.97511499;-4.60948494;10;1.00066381;1.00066492;1.7281297;1.008148;1.00066434
21.477682;1.25000018;0.895990546;-0.830961814;0.716792557;-0.664768966;1.14587501;1.24999964;4.972744;-4.61183396;10;1.00063681;1.00063796;1.72874764;1.008148;1.00063737
21.483682;1.2500002;0.89500394;-0.831734966;0.716003173;-0.665387496;1.14575208;1.24999963;4.9672681;-4.61612499;10;1.0005838;1.000585;1.72991155;1.008148;1.00058445
21.484682;1.2500002;0.894822686;-0.831854242;0.715858157;-0.665482926;1.14573209;1.24999962;4.96626212;-4.616787;10;1.00057479;1.000576;1.73009654;1.008148;1.00057547
21.488682;1.25000022;0.894049558;-0.832304846;0.715239606;-0.665843457;1.14565711;1.24999959;4.96197121;-4.61928801;10;1.00054077;1.00054197;1.73080849;1.008148;1.0005415
21.492682;1.25000023;0.893200916;-0.83271255;0.714560662;-0.666169667;1.14558611;1.24999955;4.95726128;-4.62155101;10;1.00050575;1.00050689;1.73147745;1.008148;1.00050649
21.495682;1.25000022;0.892515682;-0.832990345;0.71401248;-0.666391924;1.14553611;1.24999951;4.95345832;-4.62309301;10;1.00048075;1.00048181;1.73195242;1.008148;1.00048146
21.496682;1.25000021;0.892278021;-0.833077537;0.713822357;-0.666461682;1.14552012;1.24999949;4.95213933;-4.62357701;10;1.00047176;1.00047278;1.73210541;1.008148;1.00047244
21.499682;1.2500002;0.891538191;-0.833323796;0.713230524;-0.666658695;1.14547311;1.24999945;4.94803335;-4.62494401;10;1.00044678;1.00044769;1.73254938;1.008148;1.00044737
21.505682;1.25000018;0.889937665;-0.833746036;0.711950185;-0.666996505;1.14538606;1.24999935;4.93915037;-4.62728804;10;1.00039787;1.00039849;1.73336828;1.008148;1.00039819
21.506682;1.25000018;0.889655512;-0.833807278;0.711724475;-0.667045506;1.14537305;1.24999933;4.93758437;-4.62762804;10;1.00038888;1.00038945;1.73349527;1.008148;1.00038915
21.510682;1.25000017;0.888484023;-0.834027203;0.710787337;-0.66722148;1.14532199;1.24999929;4.9310824;-4.62884904;10;1.00035694;1.00035733;1.73398119;1.008148;1.00035704
21.513682;1.25000015;0.887560813;-0.834165707;0.710048813;-0.667332308;1.14528596;1.24999928;4.92595841;-4.62961803;10;1.00033298;1.00033326;1.73432013;1.008148;1.00033297
21.517682;1.25000012;0.886271669;-0.834315382;0.709017551;-0.667452059;1.14524295;1.24999929;4.91880342;-4.63044901;10;1.00030203;1.00030216;1.73473806;1.008148;1.0003019
21.519682;1.2500001;0.885602861;-0.834375545;0.708482527;-0.667500182;1.14522194;1.24999931;4.91509141;-4.630783;10;1.00028704;1.00028711;1.73493203;1.008148;1.00028688
21.521682;1.25000009;0.884917834;-0.834426169;0.707934526;-0.667540665;1.14520295;1.24999935;4.91128941;-4.63106398;10;1.00027104;1.00027106;1.73511701;1.008148;1.00027087
21.528682;1.25000013;0.88239713;-0.834527856;0.705918046;-0.667621895;1.14514393;1.24999954;4.89729937;-4.63162787;10;1.00021898;1.00021883;1.73569298;1.008148;1.00021885
21.529682;1.25000014;0.882021812;-0.834532919;0.705617805;-0.667625925;1.14513692;1.24999956;4.89521636;-4.63165585;10;1.00021196;1.0002118;1.73576598;1.008148;1.00021185
21.532682;1.25000017;0.880873512;-0.834534598;0.704699199;-0.667627212;1.14511587;1.24999963;4.88884334;-4.63166478;10;1.00018988;1.00018969;1.73597199;1.008148;1.00018985
21.536682;1.2500002;0.879291508;-0.834505116;0.703433633;-0.667603573;1.14509079;1.2499997;4.88006333;-4.63150065;10;1.00016175;1.00016154;1.73621695;1.008148;1.00016185
21.540682;1.25000023;0.877652923;-0.834440289;0.702122787;-0.667551682;1.14507072;1.24999976;4.87096935;-4.63114052;10;1.00013365;1.00013337;1.73642684;1.008148;1.00013384
21.543682;1.25000023;0.876388216;-0.834368763;0.701111025;-0.667494455;1.14505767;1.24999979;4.86395038;-4.63074343;10;1.0001136;1.00011325;1.73656255;1.008148;1.00011382
21.546682;1.25000023;0.875093591;-0.834278295;0.700075326;-0.66742209;1.14504663;1.24999981;4.8567654;-4.63024135;10;1.00009358;1.00009313;1.73667957;1.008148;1.00009381
21.551682;1.25000022;0.872871909;-0.834086137;0.69829798;-0.667268423;1.14503361;1.24999988;4.84443542;-4.62917525;10;1.00006257;1.00006198;1.73683573;1.008148;1.00006282
21.552682;1.25000021;0.872418203;-0.834041791;0.697935017;-0.66723296;1.1450316;1.24999989;4.84191743;-4.62892923;10;1.00005558;1.00005495;1.73686158;1.008148;1.00005582
21.555682;1.25000021;0.871039252;-0.833896511;0.696831862;-0.667116764;1.14502661;1.24999994;4.83426444;-4.62812319;10;1.00003759;1.0000369;1.73692616;1.008148;1.00003785
21.559682;1.25000022;0.869159755;-0.833676121;0.695328283;-0.666940435;1.14502264;1.25000002;4.82383345;-4.62690014;10;1.00001363;1.00001288;1.73698718;1.008148;1.00001392
21.565682;1.25000027;0.866256843;-0.833289845;0.693006005;-0.666631317;1.14502374;1.25000014;4.80772247;-4.62475609;10;0.999979691;0.999978957;1.73702542;1.008148;0.999980097
21.567682;1.2500003;0.86526819;-0.833146801;0.692215108;-0.666516852;1.14502578;1.25000018;4.80223547;-4.62396208;10;0.999969709;0.999969012;1.73702452;1.008148;0.999970161
21.572682;1.25000039;0.862752685;-0.832759289;0.690202763;-0.666206771;1.14503487;1.25000028;4.78827447;-4.62181111;10;0.999942746;0.999942192;1.73699385;1.008148;0.999943302
21.574682;1.25000043;0.861729798;-0.832592825;0.68938447;-0.666073575;1.1450389;1.25000032;4.78259748;-4.62088715;10;0.999932758;0.999932278;1.73697107;1.008148;0.999933341
