time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
21.578682;1.25000051;0.859656814;-0.83224043;0.687726102;-0.66579163;1.14505093;1.2500004;4.77109251;-4.61893128;10;0.999913779;0.999913464;1.73690666;1.008148;0.999914369
21.580682;1.25000054;0.858607262;-0.83205504;0.686886466;-0.665643317;1.14505694;1.25000044;4.76526753;-4.61790237;10;0.999904787;0.999904559;1.73686499;1.008148;0.999905355
21.593682;1.25000064;0.851596136;-0.830711052;0.681277546;-0.664568167;1.14511682;1.25000064;4.72635567;-4.61044297;10;0.99984989;0.99985001;1.73646617;1.008148;0.999849986
21.596682;1.25000063;0.849936679;-0.830369315;0.679949963;-0.664294764;1.14513479;1.25000067;4.71714568;-4.60854607;10;0.999837922;0.999838032;1.73634421;1.008148;0.999837919
21.600682;1.25000059;0.847703524;-0.829897148;0.678163404;-0.663917036;1.14515977;1.2500007;4.7047517;-4.60592518;10;0.999823972;0.999824027;1.73616622;1.008148;0.999823879
21.605682;1.25000051;0.844882083;-0.829282109;0.67590618;-0.663425039;1.14519476;1.25000072;4.68909273;-4.60251131;10;0.999808049;0.99980802;1.73591917;1.008148;0.999807871
21.606682;1.2500005;0.844314339;-0.829155997;0.675451967;-0.663324157;1.14520176;1.25000073;4.68594174;-4.60181133;10;0.999805067;0.999805022;1.73586715;1.008148;0.99980487
21.608682;1.25000047;0.84317507;-0.828900703;0.674540512;-0.663119939;1.14521677;1.25000074;4.67961876;-4.60039437;10;0.999799106;0.999799028;1.73576012;1.008148;0.999798868
21.621682;1.25000037;0.835682797;-0.827154598;0.668546326;-0.661723317;1.14532581;1.25000064;4.63803591;-4.59070445;10;0.999768317;0.999768024;1.73498518;1.008148;0.999767802
21.626682;1.2500004;0.832771736;-0.826448994;0.666217326;-0.661159045;1.14537184;1.25000051;4.62187892;-4.58678947;10;0.999758337;0.999757972;1.73465604;1.008148;0.999757745
21.627682;1.25000041;0.832188333;-0.826305887;0.665750582;-0.661044601;1.14538084;1.25000049;4.61864092;-4.58599547;10;0.999757337;0.999756959;1.734589;1.008148;0.999756734
21.647682;1.25000063;0.820500021;-0.823348811;0.656400354;-0.658679574;1.14558368;1.25000001;4.55377147;-4.5695873;10;0.999737183;0.999736567;1.73316202;1.008148;0.999736586
21.659682;1.25000044;0.813548825;-0.821527209;0.65083988;-0.657222591;1.14571451;1.24999984;4.51519425;-4.55947786;10;0.999739294;0.99973835;1.73227643;1.008148;0.999738574
21.672682;1.25000018;0.806160902;-0.819559937;0.644929532;-0.655649083;1.14585842;1.24999984;4.47419105;-4.54855955;10;0.999750329;0.999749302;1.73134148;1.008148;0.999749708
21.681682;1.25000002;0.801173099;-0.818221826;0.64093886;-0.654578767;1.14595753;1.24999997;4.44650689;-4.54113258;10;0.999765377;0.999764349;1.7307314;1.008148;0.999764806
21.682682;1.25000001;0.800626646;-0.818075174;0.640501647;-0.654461457;1.14596854;1.24999999;4.44347388;-4.54031859;10;0.999767387;0.999766359;1.73066636;1.008148;0.999766816
21.689682;1.24999989;0.796850062;-0.817061062;0.637480118;-0.653650229;1.14604359;1.2500001;4.42251287;-4.53468974;10;0.99978247;0.999781456;1.73022694;1.008148;0.99978187
21.699682;1.24999989;0.79161915;-0.8156611;0.633295258;-0.652530287;1.14614859;1.25000025;4.39348106;-4.52691891;10;0.999809585;0.999808585;1.7296612;1.008148;0.999808761
21.705682;1.24999994;0.788585261;-0.814854506;0.630868188;-0.651885009;1.1462086;1.25000029;4.37664322;-4.52244195;10;0.999828653;0.999827576;1.72936497;1.008148;0.999827618
21.706682;1.24999995;0.788087772;-0.814722801;0.630470219;-0.651779641;1.14621861;1.2500003;4.37388224;-4.52171095;10;0.999831663;0.999830569;1.72931896;1.008148;0.99983059
21.707682;1.24999995;0.787592803;-0.814591994;0.630074271;-0.651674993;1.14622762;1.25000029;4.37113526;-4.52098496;10;0.999835673;0.99983456;1.72927396;1.008148;0.999834561
21.710682;1.24999996;0.786122835;-0.81420461;0.628898409;-0.651365077;1.14625665;1.25000027;4.36297732;-4.51883498;10;0.999845702;0.99984453;1.72914601;1.008148;0.99984447
21.720682;1.24999999;0.781392775;-0.812972661;0.625114931;-0.650379551;1.14634785;1.25;4.33672747;-4.51199804;10;0.999884793;0.999883459;1.72879087;1.008148;0.999883146
21.723682;1.25000001;0.780027784;-0.812622376;0.624023122;-0.650099332;1.1463729;1.24999992;4.32915252;-4.51005407;10;0.99989781;0.999896448;1.72870753;1.008148;0.999896061
21.726682;1.25000002;0.778688916;-0.812281834;0.622952194;-0.649826887;1.14639794;1.24999985;4.32172256;-4.50816411;10;0.999910818;0.999909441;1.72863613;1.008148;0.999908998
21.729682;1.25000003;0.777377083;-0.811951394;0.62190286;-0.649562498;1.14642096;1.2499998;4.31444261;-4.50633017;10;0.999923819;0.999922439;1.72857673;1.008148;0.999921964
21.732682;1.25000002;0.776092845;-0.811631054;0.620875553;-0.649306172;1.14644397;1.24999977;4.30731564;-4.50455223;10;0.999937808;0.999936445;1.72853033;1.008148;0.999935952
21.739682;1.24999993;0.773207541;-0.81092607;0.618567314;-0.648742037;1.14649401;1.24999976;4.29130267;-4.50063937;10;0.999972724;0.999971529;1.72847251;1.008148;0.999970995
21.742682;1.24999987;0.772020364;-0.810642673;0.61761751;-0.648515252;1.14651305;1.24999977;4.28471365;-4.49906641;10;0.999987679;0.9999866;1.72847128;1.008148;0.999986051
21.745682;1.2499998;0.770863488;-0.810371166;0.61669192;-0.648297978;1.1465311;1.24999979;4.27829263;-4.49755944;10;1.00000364;1.00000268;1.72848344;1.008148;1.00000213
21.748682;1.24999973;0.769737443;-0.810111542;0.615790991;-0.648090209;1.14654914;1.24999982;4.27204261;-4.49611846;10;1.00001961;1.00001876;1.72851147;1.008148;1.00001823
21.751682;1.24999967;0.768643118;-0.809864507;0.614915458;-0.64789252;1.14656518;1.24999985;4.26596858;-4.49474749;10;1.00003659;1.00003583;1.72855357;1.008148;1.00003534
21.755682;1.24999961;0.76723388;-0.809554725;0.613788;-0.64764462;1.1465842;1.24999988;4.25814654;-4.49302853;10;1.00005857;1.00005793;1.72863414;1.008148;1.00005748
21.756682;1.24999961;0.766890672;-0.809480831;0.61351342;-0.647585485;1.1465892;1.24999989;4.25624153;-4.49261855;10;1.00006456;1.00006395;1.72865939;1.008148;1.00006351
21.763682;1.24999959;0.764591269;-0.809005169;0.61167381;-0.647204753;1.14661717;1.24999991;4.24347847;-4.48997962;10;1.00010548;1.00010507;1.72887955;1.008148;1.00010466
21.768682;1.24999961;0.763061833;-0.808711202;0.610450218;-0.646969385;1.14663214;1.24999994;4.23498945;-4.4883486;10;1.00013645;1.00013614;1.72909289;1.008148;1.00013572
21.769682;1.24999962;0.762767436;-0.808657134;0.610214691;-0.646926095;1.14663513;1.24999995;4.23335546;-4.48804858;10;1.00014245;1.00014215;1.7291412;1.008148;1.00014173
21.771682;1.24999965;0.762190347;-0.808553686;0.609752997;-0.646843271;1.14664012;1.24999998;4.23015247;-4.48747455;10;1.00015545;1.00015517;1.72924328;1.008148;1.00015475
21.775682;1.24999972;0.761083003;-0.808366078;0.608867062;-0.646693098;1.1466481;1.25000005;4.2240065;-4.48643345;10;1.00018048;1.00018019;1.72947035;1.008148;1.00017979
21.779682;1.2499998;0.760039064;-0.80820462;0.608031851;-0.646563889;1.14665308;1.25000013;4.21821252;-4.48553732;10;1.00020652;1.00020618;1.72972941;1.008148;1.00020585
21.780682;1.24999982;0.759788077;-0.808168582;0.607831048;-0.646535054;1.14665407;1.25000014;4.21681952;-4.48533728;10;1.00021353;1.00021318;1.72979943;1.008148;1.00021286
21.784682;1.24999991;0.758824296;-0.808040656;0.607059977;-0.646432712;1.14665605;1.25000019;4.21147052;-4.48462713;10;1.00024058;1.00024015;1.73009748;1.008148;1.00023992
21.787682;1.24999998;0.758143942;-0.807962644;0.606515652;-0.64637031;1.14665605;1.25000019;4.20769449;-4.48419403;10;1.00026063;1.00026012;1.73034349;1.008148;1.00025995
21.793682;1.25000011;0.756894474;-0.807853657;0.605515942;-0.6462831;1.14665111;1.25000016;4.2007594;-4.48358891;10;1.0003017;1.00030105;1.73089048;1.008148;1.00030099
21.796682;1.25000016;0.756325548;-0.807823039;0.605060714;-0.646258561;1.14664615;1.25000014;4.19760134;-4.48341888;10;1.00032272;1.00032199;1.73119145;1.008148;1.00032202
21.798682;1.2500002;0.755967235;-0.807811519;0.604774004;-0.646249299;1.14664218;1.25000012;4.1956123;-4.48335487;10;1.00033673;1.00033595;1.73140343;1.008148;1.00033604
21.799682;1.25000021;0.755794298;-0.807808462;0.604635625;-0.646246829;1.1466392;1.25000012;4.19465228;-4.48333786;10;1.00034373;1.00034293;1.73151242;1.008148;1.00034305
21.805682;1.25000026;0.754844772;-0.807828505;0.603875846;-0.646262694;1.14662231;1.25000007;4.18938121;-4.48344885;10;1.00038572;1.00038477;1.73221136;1.008148;1.00038511
21.807682;1.25000027;0.754562127;-0.807849957;0.603649689;-0.646279807;1.14661434;1.25000006;4.18781221;-4.48356785;10;1.00039971;1.00039871;1.73246234;1.008148;1.00039913
21.810682;1.25000029;0.754169591;-0.807895912;0.603335606;-0.646316523;1.14660239;1.25000006;4.18563321;-4.48382284;10;1.00042168;1.00042064;1.7328543;1.008148;1.00042117
21.811682;1.25000029;0.754047271;-0.807914834;0.603237733;-0.646331651;1.1465974;1.25000007;4.18495422;-4.48392784;10;1.00042866;1.00042761;1.73298929;1.008148;1.00042818
21.817682;1.25000029;0.753402329;-0.808068722;0.602721667;-0.646454751;1.14656645;1.25000011;4.18137428;-4.48478181;10;1.00047254;1.00047145;1.73384725;1.008148;1.00047221
21.820682;1.25000027;0.753137117;-0.80817145;0.602509453;-0.646536923;1.14654845;1.25000011;4.17990231;-4.48535179;10;1.00049445;1.00049338;1.73430524;1.008148;1.00049421
21.822682;1.25000026;0.752981607;-0.808249317;0.60238503;-0.646599201;1.14653544;1.2500001;4.17903933;-4.48578376;10;1.00050839;1.00050733;1.73462224;1.008148;1.0005082
21.825682;1.25000024;0.75278029;-0.808380738;0.602223987;-0.646704298;1.14651441;1.25000007;4.17792235;-4.48651273;10;1.00053031;1.00052927;1.73511523;1.008148;1.00053017
21.829682;1.25000021;0.752571146;-0.808583209;0.602056753;-0.646866199;1.14648334;1.25000001;4.17676237;-4.48763572;10;1.00056022;1.00055919;1.73580319;1.008148;1.00056013
21.832682;1.25000018;0.752458766;-0.808755397;0.601966952;-0.647003888;1.14645828;1.24999995;4.17613939;-4.48859072;10;1.00058217;1.00058115;1.73634215;1.008148;1.0005821
21.833682;1.25000017;0.752429712;-0.808816699;0.601943748;-0.64705291;1.14644926;1.24999993;4.1759784;-4.48893072;10;1.00059015;1.00058914;1.73652614;1.008148;1.0005901
21.836682;1.25000014;0.752368127;-0.8090125;0.601894607;-0.647209494;1.14642122;1.24999988;4.17563743;-4.49001673;10;1.0006121;1.00061113;1.73709309;1.008148;1.00061207
21.839682;1.25000011;0.75234437;-0.809226137;0.601875732;-0.647380349;1.14639219;1.24999984;4.17550645;-4.49120174;10;1.00063404;1.00063313;1.73768005;1.008148;1.00063403
21.843682;1.25000009;0.752371538;-0.809538356;0.60189765;-0.647630065;1.14635016;1.2499998;4.17565846;-4.49293377;10;1.00066396;1.00066315;1.73849402;1.008148;1.00066397
21.844682;1.25000009;0.752388779;-0.80962145;0.60191149;-0.647696528;1.14633815;1.2499998;4.17575446;-4.49339478;10;1.00067094;1.00067016;1.73870301;1.008148;1.00067095
21.850682;1.25000012;0.752579429;-0.810161197;0.602064301;-0.648128265;1.1462681;1.24999978;4.17681448;-4.4963898;10;1.0007148;1.00071421;1.74000603;1.008148;1.00071481
21.852682;1.25000014;0.752675895;-0.810357056;0.60214157;-0.648284937;1.14624308;1.24999978;4.17735049;-4.49747681;10;1.00072976;1.00072923;1.74045905;1.008148;1.00072976
21.854682;1.25000016;0.752788944;-0.810560828;0.602232098;-0.648447942;1.14621706;1.24999979;4.1779785;-4.4986078;10;1.00074472;1.00074425;1.74092006;1.008148;1.00074472
21.860682;1.2500002;0.753225817;-0.811220361;0.602581783;-0.648975544;1.146134;1.24999982;4.18040455;-4.50226879;10;1.00078866;1.00078834;1.74235814;1.008148;1.00078862
21.861682;1.2500002;0.753312634;-0.811337275;0.602651254;-0.649069071;1.14611899;1.24999982;4.18088656;-4.50291779;10;1.00079566;1.00079535;1.74260515;1.008148;1.00079561
21.865682;1.2500002;0.753700464;-0.81182475;0.602961554;-0.649459023;1.14605896;1.24999983;4.18303961;-4.5056238;10;1.00082467;1.00082442;1.74361821;1.008148;1.00082458
21.867682;1.25000018;0.753918084;-0.812080743;0.603135649;-0.649663794;1.14602694;1.24999983;4.18424763;-4.5070448;10;1.00083968;1.00083945;1.74413725;1.008148;1.00083957
21.871682;1.25000011;0.75440056;-0.81261635;0.60352159;-0.650092219;1.14596189;1.2499998;4.18692568;-4.51001781;10;1.0008677;1.00086748;1.74520234;1.008148;1.0008676
21.876682;1.25000001;0.755090823;-0.813330893;0.604073695;-0.650663767;1.1458758;1.24999977;4.19075673;-4.51398381;10;1.0009037;1.00090343;1.74658346;1.008148;1.0009037
21.882682;1.2499999;0.756044594;-0.814254268;0.604836524;-0.651402437;1.14576465;1.24999972;4.19604976;-4.51910883;10;1.00094563;1.0009453;1.7483116;1.008148;1.00094589
21.887682;1.24999979;0.756941493;-0.815078345;0.605553857;-0.6520618;1.14566654;1.24999963;4.20102677;-4.52368289;10;1.00098058;1.0009802;1.74981169;1.008148;1.00098106
21.889682;1.24999975;0.757325884;-0.815421738;0.605861299;-0.652336583;1.1456255;1.24999959;4.20315977;-4.52558893;10;1.00099457;1.00099418;1.75042572;1.008148;1.00099512
21.891682;1.2499997;0.757724332;-0.815773059;0.60617999;-0.652617717;1.14558448;1.24999956;4.20537077;-4.52753897;10;1.00100757;1.00100717;1.75104874;1.008148;1.00100818
21.893682;1.24999966;0.758137195;-0.816132307;0.606510217;-0.6529052;1.14554146;1.24999952;4.20766176;-4.52953302;10;1.00102158;1.00102116;1.75167975;1.008148;1.00102224
21.898682;1.24999956;0.759230173;-0.817064494;0.60738445;-0.653651159;1.14543244;1.24999948;4.21372674;-4.53470713;10;1.00105464;1.00105418;1.75329277;1.008148;1.00105534
21.903682;1.24999949;0.760408184;-0.818045199;0.608326735;-0.654435884;1.14531747;1.24999952;4.22026375;-4.54015024;10;1.00108778;1.00108719;1.75495675;1.008148;1.00108839
21.904682;1.24999948;0.7606538;-0.818247186;0.608523207;-0.654597496;1.14529348;1.24999954;4.22162676;-4.54127126;10;1.00109381;1.0010932;1.75529574;1.008148;1.00109439
21.910682;1.2499995;0.762195542;-0.819499328;0.609756531;-0.655599267;1.14514753;1.24999965;4.23018285;-4.54822039;10;1.00113201;1.00113123;1.75736965;1.008148;1.00113236
21.911682;1.24999952;0.762463657;-0.819714661;0.609971026;-0.655771532;1.14512254;1.24999967;4.23167086;-4.54941541;10;1.00113904;1.00113824;1.75772263;1.008148;1.00113935
21.913682;1.24999955;0.763009249;-0.820151097;0.610407513;-0.656120669;1.14507157;1.24999971;4.23469889;-4.55183744;10;1.00115109;1.00115025;1.7584326;1.008148;1.00115131
21.915682;1.24999959;0.763567082;-0.820594923;0.610853808;-0.656475714;1.14502059;1.24999976;4.23779491;-4.55430047;10;1.00116314;1.00116226;1.75915056;1.008148;1.00116327
21.916682;1.24999961;0.7638505;-0.820819809;0.611080562;-0.656655613;1.1449946;1.24999977;4.23936792;-4.55554848;10;1.00116916;1.00116827;1.75951255;1.008148;1.00116924
21.922682;1.24999971;0.76561369;-0.8222075;0.61249127;-0.65776572;1.14483371;1.24999984;4.24915389;-4.56324951;10;1.00120528;1.00120431;1.7617225;1.008148;1.00120504
21.928682;1.24999979;0.767479554;-0.823661095;0.613984142;-0.658928637;1.14466583;1.24999982;4.25950984;-4.57131647;10;1.00124039;1.00123937;1.76399753;1.008148;1.00123985
21.934682;1.24999986;0.769443046;-0.825179717;0.61555513;-0.660143625;1.14448996;1.24999972;4.27040777;-4.57974434;10;1.00127349;1.00127241;1.76633462;1.008148;1.00127278
21.935682;1.24999987;0.769779424;-0.825439007;0.615824262;-0.66035107;1.14445998;1.2499997;4.27227476;-4.58118332;10;1.0012795;1.00127841;1.76673064;1.008148;1.00127878
21.939682;1.2499999;0.771149629;-0.826493652;0.616920528;-0.661194807;1.14433905;1.24999959;4.27987972;-4.5870362;10;1.00130055;1.00129944;1.7683287;1.008148;1.00129982
21.940682;1.2499999;0.771498444;-0.826761772;0.617199601;-0.661409304;1.14430806;1.24999956;4.28181572;-4.58852417;10;1.00130555;1.00130445;1.76873271;1.008148;1.00130484
21.941682;1.24999991;0.771849424;-0.827031512;0.617480404;-0.661625096;1.14427708;1.24999953;4.28376371;-4.59002114;10;1.00131056;1.00130946;1.76913772;1.008148;1.00130987
21.954682;1.24999996;0.776618306;-0.830690773;0.621295559;-0.664552489;1.14385621;1.24999934;4.31023076;-4.61032973;10;1.00137446;1.00137354;1.77454466;1.008148;1.00137428
21.960682;1.25;0.778936793;-0.832472508;0.623150277;-0.665977875;1.14365114;1.24999937;4.32309777;-4.62021866;10;1.00140134;1.00140062;1.77712256;1.008148;1.0014015
21.964682;1.25;0.78051938;-0.833691577;0.624416295;-0.666953104;1.14351006;1.24999938;4.33188074;-4.62698464;10;1.00141825;1.00141768;1.77886848;1.008148;1.00141861
21.965682;1.24999999;0.780919215;-0.834000039;0.62473615;-0.667199864;1.14347503;1.24999939;4.33409972;-4.62869664;10;1.00142222;1.00142169;1.77930746;1.008148;1.00142263
21.968682;1.24999996;0.782128988;-0.834934799;0.625703924;-0.66794764;1.14336694;1.24999939;4.34081366;-4.63388463;10;1.00143415;1.00143373;1.7806344;1.008148;1.00143467
21.984682;1.24999995;0.788801433;-0.840138361;0.631041673;-0.672110528;1.14276764;1.24999954;4.37784403;-4.6627646;10;1.00149168;1.00149169;1.78788614;1.008148;1.00149247
21.988682;1.25000001;0.790518236;-0.841493304;0.632415053;-0.673194552;1.14261061;1.24999955;4.38737187;-4.67028457;10;1.00150362;1.00150367;1.7897401;1.008148;1.00150433
21.990682;1.25000005;0.791382758;-0.84217852;0.633106638;-0.673742772;1.1425316;1.24999955;4.3921698;-4.67408756;10;1.0015096;1.00150966;1.79067409;1.008148;1.00151026
21.992682;1.25000008;0.792250699;-0.842868601;0.63380096;-0.674294891;1.14245259;1.24999955;4.39698675;-4.67791755;10;1.00151559;1.00151566;1.7916101;1.008148;1.00151619
21.994682;1.2500001;0.793122237;-0.843563724;0.634498164;-0.67485105;1.14237158;1.24999955;4.40182371;-4.68177555;10;1.00152059;1.00152065;1.79255111;1.008148;1.00152112
22.011682;1.25000016;0.800632937;-0.849654304;0.640506745;-0.679724034;1.14166759;1.24999946;4.44350884;-4.71557959;10;1.00156079;1.00156074;1.80066632;1.008148;1.00156071
22.022682;1.25000023;0.805544378;-0.853750595;0.644435874;-0.683001134;1.14119177;1.24999958;4.4707682;-4.73831451;10;1.00157777;1.00157786;1.80601226;1.008148;1.00157745
22.035682;1.25000033;0.811337726;-0.85872058;0.649070378;-0.686976695;1.14061188;1.24999986;4.50292158;-4.76589759;10;1.00159068;1.00159072;1.81239222;1.008148;1.00159029
22.037682;1.25000033;0.812224224;-0.859495917;0.649779542;-0.687596897;1.14052188;1.24999991;4.50784164;-4.77020062;10;1.00159168;1.00159168;1.8133772;1.008148;1.0015913
22.044682;1.25000024;0.815309638;-0.862227843;0.652247782;-0.689782264;1.14020182;1.25000009;4.52496588;-4.78536272;10;1.0015937;1.00159358;1.81683118;1.008148;1.00159336
22.046682;1.25000019;0.816185487;-0.863013237;0.652948452;-0.690410557;1.14010979;1.25000013;4.52982695;-4.78972174;10;1.0015947;1.00159456;1.81781918;1.008148;1.00159437
22.059682;1.24999978;0.821796172;-0.868161278;0.657437326;-0.694529113;1.1395036;1.25000023;4.56096721;-4.81829473;10;1.00159167;1.00159162;1.82423645;1.008148;1.00159141
22.068682;1.24999968;0.825576212;-0.871756782;0.660461745;-0.697405734;1.13907867;1.25000015;4.5819471;-4.83825077;10;1.00158458;1.00158469;1.82866666;1.008148;1.00158434
22.071682;1.24999966;0.826813474;-0.872958729;0.661451647;-0.698367344;1.13893669;1.25000009;4.58881401;-4.84492179;10;1.00158053;1.0015807;1.83013869;1.008148;1.0015803
22.083682;1.24999965;0.831631019;-0.877773081;0.665305662;-0.702218748;1.1383636;1.24999994;4.61555066;-4.87164076;10;1.00156439;1.00156464;1.83599163;1.008148;1.00156414
22.093682;1.24999964;0.835464051;-0.881778953;0.668371755;-0.705423274;1.13788437;1.24999997;4.63682262;-4.89387167;10;1.00154534;1.0015456;1.84081451;1.008148;1.00154507
22.095682;1.24999963;0.836208595;-0.882577929;0.668967331;-0.70606243;1.13778831;1.24999997;4.64095462;-4.89830565;10;1.00154034;1.0015406;1.84177249;1.008148;1.00154008
22.098682;1.24999961;0.837311158;-0.883774583;0.669849311;-0.707019731;1.13764524;1.24999998;4.64707363;-4.90494662;10;1.00153334;1.00153358;1.84320348;1.008148;1.0015331
22.111682;1.24999961;0.841874868;-0.888924454;0.673500184;-0.711139748;1.13702309;1.25000003;4.67240169;-4.93352751;10;1.00150064;1.00150047;1.84932758;1.008148;1.00150041
22.115682;1.24999962;0.843205049;-0.890493988;0.674564297;-0.71239547;1.13683209;1.25000004;4.6797837;-4.94223852;10;1.00148878;1.00148846;1.8511836;1.008148;1.00148856
22.121682;1.24999966;0.845131152;-0.892831561;0.676105099;-0.714265717;1.13654811;1.25000006;4.69047272;-4.95521259;10;1.00146995;1.00146945;1.85394058;1.008148;1.00146977
22.123682;1.24999967;0.845754265;-0.893605934;0.676603558;-0.714885279;1.13645312;1.25000006;4.69393073;-4.95951062;10;1.001464;1.00146345;1.85485156;1.008148;1.00146381
22.129682;1.24999974;0.847564453;-0.895913006;0.67805163;-0.716731089;1.1361712;1.25000005;4.70397673;-4.9723157;10;1.0014431;1.00144245;1.85756051;1.008148;1.00144286
22.135682;1.24999983;0.849284273;-0.898193399;0.67942745;-0.718555482;1.13589132;1.25000007;4.71352168;-4.9849728;10;1.00142217;1.00142145;1.86023249;1.008148;1.00142182
22.136682;1.24999985;0.849561746;-0.898570674;0.679649422;-0.718857309;1.13584434;1.25000008;4.71506167;-4.98706683;10;1.00141817;1.00141745;1.8606735;1.008148;1.00141781
22.138682;1.24999988;0.850109118;-0.899322703;0.680087309;-0.719458945;1.13575239;1.2500001;4.71809964;-4.99124087;10;1.00141019;1.00140945;1.8615525;1.008148;1.0014098
22.139682;1.24999989;0.85037884;-0.899697457;0.680303079;-0.719758756;1.13570541;1.25000011;4.71959663;-4.9933209;10;1.00140619;1.00140545;1.86199051;1.008148;1.0014058
22.142682;1.24999991;0.851172143;-0.900816505;0.680937708;-0.720654018;1.13556747;1.25000012;4.72399958;-4.99953198;10;1.0013952;1.00139444;1.86329652;1.008148;1.0013948
22.152682;1.24999982;0.853640471;-0.904485772;0.682912438;-0.723589533;1.13511167;1.25000014;4.7376995;-5.01989716;10;1.00135419;1.00135343;1.86757359;1.008148;1.00135382
22.155682;1.24999976;0.854327093;-0.905567217;0.68346177;-0.724454683;1.13497674;1.25000014;4.74151051;-5.0258992;10;1.00134119;1.00134044;1.86883163;1.008148;1.00134083
22.163682;1.24999956;0.856033502;-0.908403175;0.684826947;-0.726723251;1.13462192;1.25000011;4.75098153;-5.04163832;10;1.00130616;1.00130548;1.87212978;1.008148;1.00130592
22.164682;1.24999953;0.856233856;-0.908752563;0.684987239;-0.727002724;1.13457794;1.25000011;4.75209353;-5.04357733;10;1.00130216;1.00130149;1.87253581;1.008148;1.00130193
22.166682;1.24999948;0.8566261;-0.909447915;0.685301051;-0.727558932;1.13448997;1.25000011;4.75427052;-5.04743636;10;1.00129315;1.0012925;1.87334387;1.008148;1.00129295
22.167682;1.24999946;0.856817988;-0.9097937;0.685454572;-0.727835524;1.13444598;1.25000011;4.75533551;-5.04935537;10;1.00128814;1.00128752;1.8737459;1.008148;1.00128796
22.176682;1.24999936;0.858412237;-0.912851688;0.686730059;-0.730281649;1.13405802;1.2500001;4.76418335;-5.06632637;10;1.00124613;1.00124568;1.87730114;1.008148;1.00124594
22.180682;1.24999938;0.859044145;-0.914177685;0.687235615;-0.731342389;1.133889;1.25000005;4.76769028;-5.07368536;10;1.00122716;1.00122679;1.87884323;1.008148;1.00122691
22.184682;1.24999943;0.859628662;-0.915482407;0.687703248;-0.732386144;1.13372196;1.24999996;4.77093422;-5.08092636;10;1.00120822;1.00120787;1.88036229;1.008148;1.00120787
22.186682;1.24999947;0.859902897;-0.916126566;0.687922639;-0.732901468;1.13363895;1.2499999;4.7724562;-5.08450137;10;1.00119825;1.0011979;1.88111332;1.008148;1.00119785
22.188682;1.24999951;0.860165057;-0.916765318;0.688132359;-0.73341247;1.13355694;1.24999984;4.77391119;-5.08804639;10;1.00118829;1.00118792;1.88185734;1.008148;1.00118783
22.192682;1.24999962;0.860653687;-0.918026055;0.688523221;-0.734421076;1.13339393;1.24999973;4.77662319;-5.09504342;10;1.00116835;1.00116794;1.88332836;1.008148;1.00116779
22.193682;1.24999964;0.860768276;-0.918337587;0.688614876;-0.734670308;1.13335393;1.24999971;4.77725919;-5.09677243;10;1.00116337;1.00116294;1.88369236;1.008148;1.00116278
22.200682;1.24999978;0.861486062;-0.920478097;0.689188992;-0.736382807;1.13307495;1.24999956;4.78124321;-5.10865246;10;1.00112744;1.00112697;1.8861963;1.008148;1.00112678
22.204682;1.24999983;0.861829985;-0.921668859;0.689464113;-0.737335509;1.13291898;1.2499995;4.78315222;-5.11526143;10;1.00110745;1.00110702;1.88759221;1.008148;1.00110684
22.207682;1.24999986;0.862056257;-0.922545747;0.68964515;-0.738037098;1.13280399;1.24999947;4.78440823;-5.1201284;10;1.00109147;1.00109105;1.88862313;1.008148;1.00109089
22.208682;1.24999987;0.862125613;-0.9228351;0.689700646;-0.738268607;1.13276599;1.24999946;4.78479323;-5.12173439;10;1.00108647;1.00108607;1.8889641;1.008148;1.00108591
22.212682;1.24999991;0.862373129;-0.923976847;0.689898713;-0.739182086;1.13261496;1.24999945;4.78616725;-5.12807136;10;1.00106549;1.00106514;1.89030998;1.008148;1.001065
22.217682;1.24999993;0.862614845;-0.925368865;0.690092179;-0.740295753;1.13242989;1.24999947;4.78750932;-5.13579732;10;1.00103952;1.00103924;1.89195685;1.008148;1.00103909
22.221682;1.24999993;0.862754232;-0.926453872;0.690203777;-0.741163758;1.1322848;1.24999948;4.78828342;-5.1418193;10;1.00101853;1.00101831;1.89324477;1.008148;1.00101816
22.223682;1.24999992;0.862806093;-0.926986651;0.690245309;-0.741589966;1.13221275;1.24999949;4.78857148;-5.14477629;10;1.00100754;1.00100733;1.89387973;1.008148;1.0010072
22.228682;1.24999988;0.86288387;-0.928290609;0.690307627;-0.742633056;1.13203665;1.24999947;4.78900364;-5.15201329;10;1.00098154;1.00098135;1.89543765;1.008148;1.00098126
22.229682;1.24999987;0.862890524;-0.928546469;0.690312969;-0.74283772;1.13200263;1.24999946;4.78904068;-5.15343329;10;1.00097654;1.00097634;1.89574464;1.008148;1.00097627
22.235682;1.24999984;0.862869002;-0.930047233;0.690295876;-0.744038158;1.1317976;1.2499994;4.78892186;-5.1617623;10;1.00094452;1.00094429;1.89755154;1.008148;1.00094433
22.240682;1.24999987;0.862770921;-0.931252147;0.690217522;-0.745001905;1.13163161;1.24999935;4.78837797;-5.16844931;10;1.00091851;1.00091825;1.89901244;1.008148;1.00091841
22.242682;1.2499999;0.862711439;-0.931722615;0.690169977;-0.745378204;1.13156663;1.24999934;4.788048;-5.1710603;10;1.00090751;1.00090723;1.89958641;1.008148;1.00090745
22.250682;1.25000017;0.862359634;-0.933536752;0.68988863;-0.746829302;1.13131365;1.24999939;4.78609611;-5.18112822;10;1.00086552;1.00086515;1.90181532;1.008148;1.0008656
22.252682;1.25000025;0.862243577;-0.933973364;0.689795782;-0.74717857;1.13125264;1.24999943;4.78545213;-5.18355119;10;1.00085552;1.00085513;1.9023563;1.008148;1.00085563
22.257682;1.25000043;0.861904443;-0.935035655;0.689524418;-0.748028388;1.1311016;1.24999955;4.78357015;-5.18944611;10;1.00082852;1.0008281;1.90368128;1.008148;1.00082869
22.260682;1.2500005;0.861668225;-0.935652695;0.689335376;-0.748522036;1.13101357;1.24999963;4.78225914;-5.19287006;10;1.00081351;1.00081309;1.90445729;1.008148;1.00081371
22.263682;1.25000053;0.86140734;-0.936254613;0.689126584;-0.749003595;1.13092656;1.2499997;4.7808111;-5.19621003;10;1.00079848;1.00079808;1.90521831;1.008148;1.00079872
22.264682;1.25000054;0.861315097;-0.936451949;0.689052759;-0.749161474;1.13089856;1.24999972;4.78029908;-5.19730502;10;1.00079247;1.00079208;1.90546932;1.008148;1.00079272
22.274682;1.25000038;0.860246851;-0.938331628;0.688197835;-0.750665294;1.13062362;1.24999986;4.77436891;-5.20773492;10;1.00074237;1.00074198;1.90789247;1.008148;1.00074261
22.280682;1.25000023;0.859482038;-0.939378841;0.687585789;-0.751503136;1.13046772;1.24999992;4.77012285;-5.21354585;10;1.00071231;1.00071187;1.9092715;1.008148;1.00071246
22.286682;1.25000012;0.858627741;-0.940366128;0.686902143;-0.752293023;1.13031786;1.24999999;4.76537988;-5.21902481;10;1.00068321;1.00068277;1.91059649;1.008148;1.00068329
22.287682;1.25000011;0.858476805;-0.94052487;0.686781355;-0.752420022;1.13029388;1.25;4.76454189;-5.2199058;10;1.00067819;1.00067776;1.91081248;1.008148;1.00067826
22.288682;1.25000009;0.858323527;-0.940681989;0.686658693;-0.75254572;1.13026991;1.25000001;4.7636909;-5.22077781;10;1.00067316;1.00067275;1.91102747;1.008148;1.00067323
22.298682;1.25000004;0.856661117;-0.942163548;0.685328355;-0.753730904;1.1300391;1.25000003;4.75446204;-5.22900097;10;1.00062597;1.00062569;1.91308936;1.008148;1.00062599
22.299682;1.25000004;0.856482231;-0.942302814;0.685185209;-0.753842308;1.13001711;1.25000002;4.75346905;-5.22977399;10;1.00062196;1.00062169;1.91328834;1.008148;1.00062196
22.304682;1.25000005;0.855554422;-0.942975326;0.68444281;-0.754380312;1.12990915;1.24999999;4.74831904;-5.23350709;10;1.00059893;1.00059872;1.91425925;1.008148;1.00059885
22.308682;1.25000006;0.854773182;-0.943485121;0.68381777;-0.754788184;1.12982519;1.24999995;4.74398299;-5.23633713;10;1.00058092;1.00058074;1.91501116;1.008148;1.00058076
22.313682;1.25000004;0.85374932;-0.9440873;0.682998747;-0.755270001;1.12972522;1.24999991;4.73830091;-5.23968011;10;1.00055989;1.00055975;1.91592106;1.008148;1.00055965
22.314682;1.25000003;0.853538479;-0.944203123;0.682830106;-0.755362679;1.12970623;1.24999991;4.7371309;-5.2403231;10;1.00055489;1.00055474;1.91609904;1.008148;1.00055462
22.324682;1.24999996;0.85132125;-0.945279611;0.681056821;-0.756224012;1.12952028;1.24999996;4.72482781;-5.24629888;10;1.00051384;1.00051362;1.91780906;1.008148;1.00051336
22.328682;1.24999995;0.850381573;-0.945669092;0.680305281;-0.756535579;1.12945029;1.25;4.71961385;-5.24846077;10;1.00049782;1.00049757;1.91845911;1.008148;1.00049725
22.329682;1.24999994;0.850142241;-0.945762953;0.68011386;-0.756610654;1.12943329;1.25000001;4.71828586;-5.24898174;10;1.00049382;1.00049356;1.91861813;1.008148;1.00049323
22.332682;1.24999995;0.849413621;-0.946035895;0.679531085;-0.756829159;1.12938327;1.25000002;4.71424291;-5.25049665;10;1.00048282;1.00048254;1.91908917;1.008148;1.00048216
22.334682;1.24999996;0.848919297;-0.946211248;0.67913569;-0.756969427;1.12935125;1.25000001;4.71149994;-5.25146545;10;1.00047484;1.00047453;1.9193972;1.008148;1.00047412
22.342682;1.25000005;0.846876698;-0.946857177;0.677501771;-0.757484971;1.12922713;1.24999998;4.70016506;-5.25504061;10;1.00044698;1.00044653;1.92058534;1.008148;1.0004461
22.343682;1.25000006;0.846614333;-0.946932212;0.677291891;-0.757544578;1.12921211;1.24999998;4.69870907;-5.2554483;10;1.000443;1.00044253;1.92072835;1.008148;1.00044211
22.350682;1.2500001;0.84473604;-0.947418953;0.675789296;-0.757932139;1.12911206;1.24999997;4.68828515;-5.25814296;10;1.00042014;1.00041958;1.92170348;1.008148;1.00041924
22.351682;1.2500001;0.844461981;-0.947483878;0.675570054;-0.757983257;1.12909905;1.24999997;4.68676416;-5.25848477;10;1.00041616;1.00041558;1.92183849;1.008148;1.00041527
22.359682;1.2500001;0.842222356;-0.947956799;0.673778401;-0.75836088;1.12899504;1.24999994;4.6743341;-5.26109657;10;1.0003923;1.0003915;1.92288557;1.008148;1.00039151
22.365682;1.25000009;0.840490681;-0.948262461;0.672393059;-0.758605941;1.12892305;1.24999989;4.66472293;-5.26278971;10;1.00037436;1.00037343;1.92363263;1.008148;1.00037367
22.375682;1.25000012;0.837517873;-0.948683088;0.670014735;-0.758945984;1.12881413;1.24999989;4.64822356;-5.26513671;10;1.0003484;1.00034746;1.92480959;1.008148;1.00034791
22.376682;1.25000014;0.837215345;-0.948719409;0.669772703;-0.758975546;1.12880414;1.24999988;4.64654452;-5.26533846;10;1.0003464;1.00034548;1.92492258;1.008148;1.00034593
22.378682;1.25000017;0.836607411;-0.948789252;0.669286336;-0.759032204;1.12878315;1.24999988;4.64317045;-5.26572334;10;1.00034141;1.00034051;1.92514755;1.008148;1.00034097
22.383682;1.25000027;0.835072824;-0.94894659;0.668058613;-0.75916045;1.1287352;1.24999988;4.63465329;-5.26660942;10;1.00033043;1.00032959;1.92569649;1.008148;1.00033006
22.390682;1.25000036;0.832892887;-0.949128156;0.666314623;-0.759308209;1.12867228;1.24999989;4.62255413;-5.26763368;10;1.00031541;1.00031465;1.92643741;1.008148;1.00031517
22.395682;1.25000035;0.831316743;-0.949231461;0.665053713;-0.759393317;1.12863133;1.24999994;4.61380605;-5.2682251;10;1.00030635;1.00030568;1.92694834;1.008148;1.00030623
22.404682;1.25000018;0.828447676;-0.949366986;0.662758515;-0.759507095;1.12856234;1.25000005;4.59788206;-5.26901406;10;1.00029219;1.00029177;1.92783628;1.008148;1.00029226
22.413682;1.25000004;0.825549844;-0.949446943;0.660440468;-0.759573726;1.12850028;1.25000004;4.5817992;-5.26948141;10;1.00028099;1.00028086;1.92868825;1.008148;1.00028123
22.427682;1.25;0.821017766;-0.949486964;0.656815039;-0.759597994;1.12841689;1.25000011;4.5566464;-5.26968722;10;1.00026885;1.00026908;1.92996224;1.008148;1.00026927
22.457682;1.25000011;0.811427158;-0.949331615;0.649142433;-0.759461933;1.12827495;1.25000055;4.50341742;-5.26876761;10;1.00026893;1.00026935;1.93261242;1.008148;1.00026897
22.460682;1.25000008;0.810491554;-0.94930613;0.648393935;-0.759441301;1.12826301;1.25000057;4.49822442;-5.26861893;10;1.00026998;1.00027034;1.93288043;1.008148;1.0002699
22.465682;1.25000003;0.808945869;-0.949262799;0.647157398;-0.75940679;1.12824312;1.2500006;4.48964547;-5.26836321;10;1.00027407;1.00027436;1.93333048;1.008148;1.00027383
22.489996;1.25000018;0.801740502;-0.949064924;0.641393056;-0.759250347;1.12814749;1.25000067;4.44965677;-5.26727418;10;1.0003033;1.00030343;1.93562735;1.008148;1.00030286
22.489997;1.25002218;0.801754376;-0.949135953;0.641392867;-0.759293779;1.12816249;1.25002267;4.44973377;-5.26766804;10;1.0003033;1.00030343;1.93562535;1.008148;1.00030286
22.492090;1.23955219;0.794666437;-0.916433832;0.64109229;-0.739324237;1.12113852;1.23955265;4.41039575;-5.08617094;10;1.0003073;1.00030741;1.93576232;1.008148;1.00030686
22.494497;1.22751719;0.786445889;-0.879793356;0.640680866;-0.716722464;1.11300354;1.22751763;4.3647717;-4.88281425;10;1.0003143;1.00031439;1.9359213;1.008148;1.00031387
22.495392;1.22304218;0.783370212;-0.866425002;0.640510275;-0.708414015;1.10996155;1.22304262;4.34770168;-4.80861887;10;1.0003173;1.00031738;1.93598229;1.008148;1.00031687
22.499867;1.20066616;0.767861025;-0.801588331;0.639529842;-0.667612941;1.09462555;1.20066657;4.26162556;-4.44876715;10;1.00033831;1.00033832;1.93629626;1.008148;1.0003379
22.499996;1.20002416;0.767412918;-0.799775745;0.639498568;-0.666459566;1.09418255;1.20002457;4.25913855;-4.438707;10;1.00033931;1.00033931;1.93630626;1.008148;1.00033891
22.501327;1.19336615;0.762758688;-0.781145219;0.639166347;-0.654565273;1.08957754;1.19336654;4.23330751;-4.33530416;10;1.00034631;1.00034629;1.93640526;1.008148;1.00034592
22.501788;1.19106215;0.761144997;-0.774760811;0.639047917;-0.650470917;1.08797953;1.19106254;4.2243515;-4.29986946;10;1.00034931;1.00034928;1.93644026;1.008148;1.00034892
22.505474;1.17263012;0.748182494;-0.724845279;0.638038562;-0.618126064;1.07512849;1.17263046;4.1524094;-4.02282834;10;1.0003753;1.00037522;1.93673527;1.008148;1.00037497
22.509995;1.15000007;0.732166467;-0.666294292;0.636667072;-0.579373718;1.05918543;1.15000035;4.06352032;-3.69786099;10;1.00041425;1.00041414;1.93713927;1.008148;1.00041404
22.510805;1.15000007;0.731784122;-0.667360998;0.636334605;-0.580300999;1.05902041;1.15000034;4.06139831;-3.70378018;10;1.00042124;1.00042112;1.93724828;1.008148;1.00042105
22.513829;1.15000004;0.730414189;-0.671201742;0.6351434;-0.58363992;1.05842637;1.15000028;4.05379528;-3.72509381;10;1.00045119;1.00045109;1.93767829;1.008148;1.00045111
22.516829;1.15000001;0.729144959;-0.67480034;0.634039773;-0.586768597;1.05786932;1.15000023;4.04675126;-3.74506511;10;1.00048015;1.00048006;1.93813131;1.008148;1.00048017
22.518829;1.15;0.728346724;-0.677090919;0.633345693;-0.588760273;1.05751529;1.15000021;4.04232125;-3.75777815;10;1.00050013;1.00050005;1.93844833;1.008148;1.00050021
22.520829;1.14999998;0.727585963;-0.679300104;0.632684199;-0.590681421;1.05717426;1.15000018;4.03809924;-3.77004011;10;1.00051911;1.00051905;1.93877736;1.008148;1.00051925
22.523829;1.14999997;0.726513458;-0.682472193;0.631751642;-0.593440422;1.05668422;1.15000015;4.03214721;-3.78764688;10;1.00055008;1.00055004;1.9392934;1.008148;1.00055031
22.524829;1.14999997;0.726173791;-0.683493924;0.631456299;-0.594329214;1.05652621;1.15000014;4.0302622;-3.79331796;10;1.00056008;1.00056004;1.93947242;1.008148;1.00056033
22.527829;1.14999998;0.725207214;-0.686459513;0.630615859;-0.59690916;1.05606919;1.1500001;4.02489816;-3.80977829;10;1.00059006;1.00059004;1.94002546;1.008148;1.00059038
22.528829;1.14999998;0.724902137;-0.687416417;0.630350595;-0.597741674;1.05592218;1.15000009;4.02320515;-3.8150897;10;1.00060105;1.00060104;1.94021547;1.008148;1.00060139
22.530829;1.15;0.724317205;-0.689285949;0.629842002;-0.599368222;1.05563417;1.15000007;4.01995912;-3.82546738;10;1.00062104;1.00062103;1.94060549;1.008148;1.00062141
22.532829;1.15000002;0.723765247;-0.691099004;0.629362077;-0.600945655;1.05535516;1.15000005;4.01689611;-3.83553227;10;1.00064203;1.00064203;1.94100851;1.008148;1.00064243
22.537829;1.15000008;0.722526355;-0.695407647;0.628284853;-0.604694216;1.05469413;1.15000004;4.01002108;-3.85945045;10;1.00069501;1.00069503;1.94207156;1.008148;1.00069544
22.539829;1.15000009;0.722085584;-0.697049574;0.627901588;-0.606122543;1.0544431;1.15000005;4.00757508;-3.86856367;10;1.00071601;1.00071603;1.94251957;1.008148;1.00071644
22.540829;1.15000009;0.721876733;-0.697854628;0.627719981;-0.606822846;1.05432008;1.15000005;4.00641608;-3.87303195;10;1.000726;1.00072603;1.94274757;1.008148;1.00072643
22.544829;1.1500001;0.721115771;-0.700975123;0.627058254;-0.609536789;1.05384397;1.15000005;4.0021931;-3.89034908;10;1.00076899;1.00076904;1.94369457;1.008148;1.00076939
22.548829;1.15000009;0.720471957;-0.703951812;0.626498337;-0.612125053;1.05339085;1.15000005;3.99862017;-3.90686832;10;1.00081198;1.00081205;1.94469356;1.008148;1.00081234
22.551829;1.15000008;0.720063484;-0.70609961;0.626143041;-0.613993135;1.05306577;1.15000005;3.99635328;-3.91879991;10;1.00084396;1.00084406;1.94547654;1.008148;1.00084431
22.552829;1.15000008;0.719941325;-0.706799538;0.626036773;-0.614603404;1.05295975;1.15000004;3.99567532;-3.9227017;10;1.00085496;1.00085506;1.94574454;1.008148;1.0008553
22.556829;1.15000008;0.719520282;-0.709538634;0.625670444;-0.616986783;1.05254568;1.15000003;3.99333853;-3.93792286;10;1.00089894;1.00089908;1.94684852;1.008148;1.00089925
22.561829;1.15000009;0.719143617;-0.712832205;0.625342622;-0.619852533;1.0520506;1.15000001;3.99124779;-3.95621606;10;1.00095295;1.0009531;1.94830252;1.008148;1.0009532
22.562829;1.15000009;0.719087782;-0.713475893;0.625294017;-0.620413464;1.05195459;1.15000001;3.99093783;-3.95978891;10;1.00096395;1.00096411;1.94860353;1.008148;1.00096419
22.564829;1.1500001;0.718995034;-0.714749551;0.625213266;-0.621520982;1.05176456;1.14999999;3.9904229;-3.96685797;10;1.00098598;1.00098611;1.94921554;1.008148;1.00098616
22.565829;1.15000009;0.71895812;-0.715379984;0.625181122;-0.622069181;1.05167055;1.14999998;3.99021793;-3.970357;10;1.00099699;1.00099711;1.94952655;1.008148;1.00099715
22.566829;1.15000009;0.718927513;-0.716006093;0.625154464;-0.622613621;1.05157753;1.14999998;3.99004795;-3.97383203;10;1.00100801;1.00100811;1.94984056;1.008148;1.00100814
22.571829;1.15000007;0.718866374;-0.719081693;0.625101142;-0.62528805;1.05112045;1.14999992;3.98970804;-3.99090213;10;1.00106311;1.00106309;1.95146163;1.008148;1.00106308
22.574829;1.15000003;0.718901948;-0.720888326;0.625132011;-0.626859031;1.05085439;1.14999987;3.98990505;-4.00092916;10;1.00109519;1.00109507;1.95247468;1.008148;1.00109504
22.577829;1.14999999;0.718990313;-0.722670471;0.625208805;-0.628408711;1.05059232;1.14999982;3.99039503;-4.01082017;10;1.00112827;1.00112805;1.95351674;1.008148;1.001128
22.580829;1.14999992;0.719130387;-0.724432095;0.625330575;-0.62994053;1.05033425;1.14999976;3.991172;-4.02059717;10;1.00116135;1.00116102;1.95458982;1.008148;1.00116096
22.583829;1.14999986;0.719321269;-0.72617626;0.625496537;-0.631457153;1.0500792;1.1499997;3.99223094;-4.03027717;10;1.00119442;1.00119398;1.9556929;1.008148;1.00119392
22.584829;1.14999984;0.719396067;-0.726754289;0.625561575;-0.631959769;1.04999518;1.14999967;3.99264592;-4.03348516;10;1.00120445;1.00120397;1.95606692;1.008148;1.0012039
22.588829;1.14999978;0.719749493;-0.729052723;0.625868898;-0.633958331;1.04966211;1.14999957;3.99460684;-4.04624117;10;1.00124853;1.0012479;1.957597;1.008148;1.00124783
22.596829;1.14999977;0.720710542;-0.733603469;0.626704637;-0.637915382;1.04900698;1.14999936;3.99993979;-4.07149728;10;1.0013346;1.00133381;1.96081604;1.008148;1.00133362
22.600829;1.14999981;0.721313642;-0.735866917;0.627229112;-0.639883565;1.04868393;1.14999926;4.00328684;-4.08405936;10;1.00137759;1.00137682;1.962504;1.008148;1.00137651
22.604829;1.14999988;0.721995633;-0.738128546;0.627822204;-0.641850178;1.0483619;1.1499992;4.00707189;-4.09661142;10;1.00141958;1.00141887;1.96424394;1.008148;1.0014184
22.612829;1.15000009;0.723587148;-0.742663884;0.629206265;-0.645793898;1.04772189;1.14999923;4.015905;-4.12178245;10;1.00150358;1.00150301;1.96787981;1.008148;1.00150224
22.613829;1.15000011;0.723806603;-0.743233079;0.629397112;-0.646288843;1.0476419;1.14999925;4.01712301;-4.12494145;10;1.00151358;1.00151302;1.96834779;1.008148;1.00151222
22.619829;1.15000025;0.725217206;-0.746663392;0.630623804;-0.649271709;1.04716093;1.14999942;4.02495204;-4.14397942;10;1.00157553;1.00157509;1.97122673;1.008148;1.00157417
22.624829;1.1500003;0.726510872;-0.749547223;0.631748776;-0.6517794;1.04675998;1.14999962;4.03213205;-4.15998437;10;1.00162548;1.00162514;1.97371171;1.008148;1.00162415
22.629829;1.15000029;0.727907273;-0.752458961;0.632963033;-0.6543114;1.04635604;1.14999984;4.03988204;-4.17614432;10;1.00167542;1.00167521;1.97627374;1.008148;1.00167415
22.630829;1.15000029;0.728198448;-0.75304509;0.633216223;-0.654821097;1.04627506;1.14999988;4.04149803;-4.17939732;10;1.00168541;1.00168523;1.97679574;1.008148;1.00168414
22.631829;1.15000028;0.728493589;-0.753632478;0.63347286;-0.655331895;1.04619407;1.14999993;4.04313603;-4.18265731;10;1.0016944;1.00169424;1.97731975;1.008148;1.00169314
22.637829;1.15000024;0.730344812;-0.757186339;0.635082566;-0.658422434;1.04570421;1.15000016;4.05341;-4.20238128;10;1.00175335;1.00175332;1.9805298;1.008148;1.00175215
22.643829;1.1500002;0.732328316;-0.760794057;0.636807293;-0.661559833;1.0452094;1.15000031;4.06441795;-4.22240431;10;1.00180932;1.0018094;1.98384484;1.008148;1.00180821
22.648829;1.15000018;0.734077032;-0.76384519;0.638327931;-0.664213139;1.04479157;1.15000035;4.07412291;-4.23933837;10;1.00185628;1.00185645;1.98668685;1.008148;1.00185528
22.649829;1.15000018;0.734436682;-0.764460497;0.638640685;-0.66474821;1.0447076;1.15000035;4.0761189;-4.24275338;10;1.00186527;1.00186546;1.98726385;1.008148;1.00186429
22.650829;1.15000018;0.734799754;-0.765077607;0.638956417;-0.665284847;1.04462363;1.15000035;4.0781339;-4.24617839;10;1.00187426;1.00187446;1.98784384;1.008148;1.0018733
22.654829;1.15000019;0.736283738;-0.767563357;0.640246932;-0.667446423;1.04428472;1.15000034;4.08636988;-4.25997443;10;1.00191018;1.00191044;1.99018983;1.008148;1.00190933
22.659829;1.15000021;0.738207892;-0.770711315;0.64192022;-0.670183793;1.0438568;1.15000029;4.0970489;-4.27744546;10;1.00195306;1.00195338;1.99318482;1.008148;1.00195236
22.669829;1.15000028;0.742270741;-0.77714768;0.645453281;-0.675780524;1.04298483;1.15000012;4.11959793;-4.31316648;10;1.00203782;1.00203828;1.99937186;1.008148;1.00203735
22.672829;1.1500003;0.743541336;-0.779115996;0.646558188;-0.677492051;1.04271879;1.15000006;4.12664992;-4.32409046;10;1.00206178;1.00206224;2.00127788;1.008148;1.00206134
22.674829;1.15000031;0.744400585;-0.780437989;0.647305391;-0.678641572;1.04254076;1.15000003;4.13141892;-4.33142746;10;1.00207775;1.00207822;2.00256088;1.008148;1.00207733
22.675829;1.15000032;0.744833902;-0.781101775;0.647682201;-0.679218757;1.04245074;1.15000001;4.13382392;-4.33511145;10;1.00208574;1.0020862;2.00320588;1.008148;1.00208532
22.677829;1.15000033;0.745707567;-0.782435465;0.648441931;-0.68037845;1.0422707;1.14999999;4.13867292;-4.34251345;10;1.00210171;1.00210216;2.00450387;1.008148;1.00210132
22.680829;1.15000035;0.747035099;-0.78445057;0.64959632;-0.682130665;1.04199862;1.14999996;4.14604093;-4.35369746;10;1.00212465;1.00212509;2.00646884;1.008148;1.0021243
22.686829;1.15000038;0.749748016;-0.788534045;0.65195537;-0.685681462;1.04144849;1.14999996;4.16109793;-4.37636142;10;1.0021695;1.00216988;2.01046073;1.008148;1.00216925
22.690829;1.15000039;0.751596617;-0.791295547;0.653562843;-0.688082787;1.04107743;1.14999996;4.17135792;-4.39168836;10;1.0021984;1.00219871;2.01316765;1.008148;1.00219821
22.691829;1.1500004;0.752063449;-0.791991012;0.653968782;-0.68868755;1.04098342;1.14999995;4.17394892;-4.39554834;10;1.00220538;1.00220567;2.01385063;1.008148;1.0022052
22.696829;1.15000045;0.7544239;-0.795496811;0.65602135;-0.691736154;1.04051241;1.14999991;4.18704992;-4.41500623;10;1.0022393;1.00223949;2.01729453;1.008148;1.00223915
22.705829;1.15000053;0.758771611;-0.801929813;0.659802062;-0.697330228;1.03964843;1.14999979;4.2111809;-4.45071006;10;1.00229835;1.0022984;2.02362338;1.008148;1.00229811
22.708829;1.15000053;0.760245586;-0.804108714;0.661083838;-0.699224988;1.03935646;1.14999977;4.21936188;-4.46280302;10;1.00231741;1.00231744;2.02576934;1.008148;1.00231711
22.719829;1.15000042;0.765736214;-0.812241671;0.665858481;-0.706297426;1.03826479;1.14999977;4.24983579;-4.50794082;10;1.00238065;1.00238062;2.03377822;1.008148;1.00238025
22.723829;1.15000036;0.767760166;-0.81525378;0.667618476;-0.708916704;1.03786091;1.14999978;4.26106878;-4.52465774;10;1.00240269;1.0024027;2.0367422;1.008148;1.00240233
22.732829;1.15000023;0.772351026;-0.82213342;0.671610568;-0.714898955;1.03693807;1.14999988;4.28654781;-4.56283864;10;1.00244672;1.00244686;2.04350617;1.008148;1.00244655
22.734829;1.1500002;0.773376445;-0.823680863;0.672502235;-0.716244524;1.03673008;1.14999992;4.29223881;-4.57142662;10;1.00245672;1.00245689;2.04502616;1.008148;1.00245661
22.740829;1.15000008;0.77645934;-0.828362832;0.675182997;-0.720315661;1.03610207;1.15000005;4.30934883;-4.59741059;10;1.00248276;1.00248295;2.04961916;1.008148;1.00248277
22.750829;1.14999989;0.781604519;-0.836291278;0.679656985;-0.727209623;1.03503599;1.15000019;4.3379049;-4.64141253;10;1.00252187;1.00252202;2.05737817;1.008148;1.00252203
22.759829;1.1499998;0.786220314;-0.843551487;0.683670599;-0.733522544;1.03405891;1.15000027;4.36352293;-4.68170646;10;1.00255308;1.00255312;2.06445809;1.008148;1.0025532
22.763829;1.14999979;0.788261173;-0.846813657;0.685445248;-0.736359121;1.03361987;1.15000033;4.37484992;-4.69981146;10;1.00256519;1.0025652;2.06763209;1.008148;1.00256525
22.770829;1.14999975;0.791809346;-0.852570621;0.688530729;-0.741365033;1.03284379;1.1500004;4.39454286;-4.73176251;10;1.0025833;1.00258331;2.07321923;1.008148;1.00258329
22.774829;1.14999971;0.793820264;-0.855886503;0.690279483;-0.744248329;1.03239572;1.15000041;4.40570382;-4.75016557;10;1.00259231;1.00259236;2.07642937;1.008148;1.0025923
22.778829;1.14999966;0.795816971;-0.859220048;0.692015891;-0.747146993;1.03194566;1.15000041;4.41678579;-4.76866663;10;1.00260132;1.00260141;2.07965152;1.008148;1.00260128
22.779829;1.14999964;0.796313723;-0.860055911;0.692447881;-0.747873817;1.03183265;1.15000041;4.41954278;-4.77330564;10;1.00260332;1.00260342;2.08045855;1.008148;1.00260328
22.791829;1.14999952;0.802187608;-0.870163635;0.697555703;-0.756663055;1.03046367;1.1500004;4.45214172;-4.82940368;10;1.00262239;1.00262261;2.09018688;1.008148;1.00262223
22.797829;1.14999947;0.805055146;-0.875264077;0.700049134;-0.761098244;1.02977181;1.15000033;4.46805567;-4.85771168;10;1.0026284;1.00262871;2.09507494;1.008148;1.00262824
22.802829;1.14999947;0.80740425;-0.879534627;0.702091787;-0.764811836;1.02919096;1.15000026;4.48109259;-4.8814137;10;1.0026324;1.00263275;2.09915693;1.008148;1.00263228
22.808829;1.14999953;0.810170312;-0.884680294;0.704497006;-0.769286555;1.0284911;1.15000019;4.49644348;-4.9099727;10;1.00263542;1.00263572;2.10406188;1.008148;1.00263531
22.810829;1.14999958;0.811078643;-0.886400069;0.705286843;-0.770782129;1.02825613;1.15000018;4.50148445;-4.9195177;10;1.00263544;1.0026357;2.10569886;1.008148;1.00263532
22.811829;1.1499996;0.811530195;-0.887260764;0.705679491;-0.771530626;1.02813914;1.15000017;4.50399044;-4.9242947;10;1.00263645;1.0026367;2.10651685;1.008148;1.00263632
22.817829;1.14999977;0.814201114;-0.892434096;0.708002038;-0.776029618;1.02743219;1.15000019;4.51881339;-4.9530077;10;1.00263646;1.00263663;2.11142781;1.008148;1.00263632
22.825829;1.14999992;0.817653964;-0.899352574;0.711004689;-0.782046204;1.02648627;1.15000027;4.53797641;-4.99140678;10;1.00263338;1.00263348;2.11797478;1.008148;1.00263324
