time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
22.826829;1.14999993;0.818076489;-0.900218671;0.71137213;-0.782799382;1.02636728;1.15000028;4.54032141;-4.9962138;10;1.00263237;1.00263246;2.11879278;1.008148;1.00263222
22.831829;1.14999995;0.820157392;-0.904552238;0.713181736;-0.786567891;1.02577233;1.15000033;4.55187041;-5.02026589;10;1.00262829;1.00262832;2.12287975;1.008148;1.00262811
22.835829;1.14999993;0.821783139;-0.908021723;0.714595516;-0.789584892;1.02529637;1.15000036;4.56089338;-5.03952192;10;1.00262524;1.00262522;2.12614469;1.008148;1.002625
22.841829;1.1499999;0.824154089;-0.91322781;0.716657287;-0.794111886;1.02457943;1.15000038;4.57405233;-5.06841592;10;1.00261716;1.00261712;2.13103354;1.008148;1.00261685
22.845829;1.14999989;0.825688151;-0.916697905;0.717991238;-0.797129307;1.02410045;1.1500004;4.5825663;-5.0876749;10;1.00261209;1.0026121;2.13428545;1.008148;1.0026118
22.856829;1.14999998;0.829707668;-0.926229019;0.721486178;-0.805417099;1.02278242;1.15000045;4.60487312;-5.14057183;10;1.00259288;1.00259306;2.14318934;1.008148;1.00259295
22.858829;1.15;0.830405912;-0.927958784;0.722093284;-0.806921209;1.02254241;1.15000044;4.60874809;-5.15017182;10;1.00258884;1.00258906;2.14480135;1.008148;1.002589
22.859829;1.15000001;0.830751339;-0.928823305;0.722393624;-0.80767295;1.0224224;1.15000043;4.61066507;-5.15496982;10;1.00258682;1.00258706;2.14560635;1.008148;1.00258702
22.861829;1.15000002;0.831434259;-0.930551088;0.722987412;-0.809175333;1.02218238;1.15000042;4.61445503;-5.16455881;10;1.00258179;1.00258206;2.14721537;1.008148;1.00258207
22.871829;1.14999995;0.834691826;-0.939164797;0.725819839;-0.81666534;1.02098322;1.15000037;4.63253395;-5.21236383;10;1.00255771;1.00255812;2.15521758;1.008148;1.00255824
22.873829;1.14999992;0.835311287;-0.940881593;0.726358458;-0.818158183;1.02074416;1.15000038;4.63597196;-5.22189184;10;1.00255272;1.00255315;2.15680865;1.008148;1.00255327
22.885829;1.14999981;0.838798889;-0.951129895;0.729391071;-0.827069696;1.01930879;1.15000053;4.65532908;-5.2787689;10;1.00251897;1.00251925;2.16629004;1.008148;1.00251938
22.886829;1.14999981;0.83907148;-0.951979451;0.729628113;-0.827808444;1.01918975;1.15000054;4.65684209;-5.28348389;10;1.00251599;1.00251625;2.16707506;1.008148;1.00251638
22.887829;1.1499998;0.839341367;-0.952828104;0.729862803;-0.828546409;1.01907072;1.15000055;4.6583401;-5.28819389;10;1.00251301;1.00251325;2.16785807;1.008148;1.00251337
22.889829;1.14999978;0.839872675;-0.954523063;0.730324818;-0.830020298;1.01883165;1.15000056;4.66128912;-5.29760088;10;1.00250703;1.00250725;2.1694231;1.008148;1.00250734
22.898829;1.14999969;0.842123342;-0.962108602;0.732281917;-0.836616501;1.01776351;1.15000055;4.67378116;-5.33970089;10;1.00247714;1.00247718;2.17641402;1.008148;1.00247715
22.902829;1.14999968;0.843049781;-0.965455949;0.733087527;-0.839527282;1.01729052;1.15000053;4.67892317;-5.35827894;10;1.00246318;1.00246316;2.17949394;1.008148;1.00246306
22.906829;1.14999969;0.843930294;-0.968787248;0.733853181;-0.842424116;1.01681856;1.15000049;4.68381019;-5.37676797;10;1.00244821;1.00244816;2.18255789;1.008148;1.00244799
22.911829;1.14999973;0.844966161;-0.972927536;0.734753865;-0.846024437;1.01623164;1.15000046;4.68955922;-5.39974698;10;1.00243023;1.00243021;2.18636284;1.008148;1.00242995
22.912829;1.14999974;0.845164729;-0.973752208;0.734926512;-0.846741554;1.01611466;1.15000045;4.69066122;-5.40432398;10;1.00242624;1.00242622;2.18711983;1.008148;1.00242594
22.916829;1.14999978;0.845929993;-0.977039909;0.735591878;-0.84960046;1.01564672;1.15000043;4.69490823;-5.42257098;10;1.00241026;1.00241028;2.1901388;1.008148;1.00240994
22.925829;1.14999987;0.847482799;-0.984366864;0.736942112;-0.855971742;1.01460082;1.15000045;4.70352619;-5.46323599;10;1.00237424;1.0023744;2.19686179;1.008148;1.00237406
22.927829;1.14999989;0.847796111;-0.985981088;0.737214591;-0.857375411;1.01436983;1.15000047;4.70526516;-5.472195;10;1.00236621;1.00236641;2.1983418;1.008148;1.0023661
22.930829;1.14999992;0.848244357;-0.988392791;0.737604438;-0.859472524;1.01402486;1.15000051;4.70775311;-5.48558;10;1.00235415;1.00235442;2.20055384;1.008148;1.00235417
22.933829;1.14999995;0.848666651;-0.990792432;0.737971725;-0.861559126;1.01368089;1.15000054;4.71009706;-5.49889799;10;1.00234108;1.00234142;2.20275387;1.008148;1.00234123
22.938829;1.15000003;0.849313239;-0.994764172;0.738534092;-0.865012698;1.01311;1.15000059;4.71368599;-5.52094096;10;1.00231998;1.00232038;2.20639492;1.008148;1.00232027
22.945829;1.15000023;0.850098389;-1.00026463;0.739216948;-0.869795485;1.01231617;1.15000062;4.71804395;-5.5514679;10;1.00228884;1.00228934;2.21143701;1.008148;1.00228926
22.951829;1.15000042;0.850660877;-1.00492131;0.739706109;-0.87384463;1.01164231;1.15000061;4.72116597;-5.57731186;10;1.00226172;1.00226238;2.21570705;1.008148;1.0022622
22.952829;1.15000045;0.850744837;-1.00569213;0.739779118;-0.874514899;1.01153132;1.1500006;4.72163198;-5.58158985;10;1.0022577;1.00225839;2.21641405;1.008148;1.00225819
22.953829;1.15000047;0.850825914;-1.00646133;0.739849619;-0.87518376;1.01141934;1.15000059;4.72208199;-5.58585884;10;1.00225269;1.00225341;2.21712005;1.008148;1.00225318
22.959829;1.15000058;0.851253859;-1.01104348;0.740221676;-0.87916828;1.0107534;1.15000054;4.72445708;-5.61128978;10;1.00222564;1.0022265;2.22132398;1.008148;1.00222613
22.965829;1.15000059;0.851582576;-1.01556768;0.740507427;-0.883102518;1.01009443;1.1500005;4.72628123;-5.63639971;10;1.00219765;1.00219854;2.22547888;1.008148;1.0021981
22.974829;1.15000054;0.851891822;-1.02224224;0.740776387;-0.888906757;1.00911738;1.15000043;4.72799752;-5.67344466;10;1.00215566;1.00215643;2.23161778;1.008148;1.00215609
22.977829;1.15000052;0.85194677;-1.02443663;0.740824233;-0.890814974;1.00879436;1.15000038;4.72830261;-5.68562365;10;1.00214163;1.00214236;2.23363877;1.008148;1.00214211
22.979829;1.15000052;0.851970008;-1.02589103;0.740844483;-0.892079698;1.00858135;1.15000033;4.72843165;-5.69369565;10;1.0021326;1.00213331;2.23496776;1.008148;1.00213312
22.984829;1.1500005;0.851983146;-1.02949679;0.740856005;-0.895215167;1.00804934;1.1500002;4.7285047;-5.71370763;10;1.00210952;1.00211018;2.23832976;1.008148;1.00211016
22.987829;1.15000049;0.851960074;-1.03163932;0.740835998;-0.897078234;1.00773337;1.15000011;4.72837672;-5.72559861;10;1.00209449;1.00209512;2.24035576;1.008148;1.00209519
22.993182;1.15000045;0.851861867;-1.03542025;0.740750688;-0.900365961;1.00717345;1.14999995;4.72783174;-5.7465826;10;1.00206946;1.00207;2.24377476;1.008148;1.00207022
23.000182;1.15000037;0.851624409;-1.04029004;0.740544296;-0.90460045;1.00645053;1.14999981;4.72651375;-5.77360965;10;1.00203748;1.00203781;2.24828676;1.008148;1.00203823
23.001182;1.15000035;0.851580816;-1.04097834;0.740506395;-0.905198955;1.00634853;1.1499998;4.72627175;-5.77742966;10;1.00203249;1.00203278;2.24892476;1.008148;1.00203322
23.002182;1.15000032;0.85153452;-1.04166503;0.740466144;-0.90579605;1.00624553;1.14999978;4.72601475;-5.78124068;10;1.00202749;1.00202775;2.24956277;1.008148;1.00202821
23.006182;1.15000023;0.851325752;-1.04439356;0.740284617;-0.908168612;1.00583849;1.14999974;4.72485576;-5.79638375;10;1.00200953;1.00200965;2.25209778;1.008148;1.00201015
23.008182;1.15000018;0.851207227;-1.04574676;0.740181553;-0.909345256;1.00563645;1.14999973;4.72419775;-5.80389379;10;1.00199956;1.00199961;2.25335679;1.008148;1.00200011
23.015182;1.15000001;0.85071816;-1.05042561;0.739756231;-0.913413652;1.00493523;1.14999968;4.72148273;-5.82986094;10;1.00196772;1.00196751;2.25771886;1.008148;1.00196795
23.019182;1.14999994;0.850388313;-1.0530588;0.739469339;-0.915703288;1.00454009;1.14999968;4.71965171;-5.84447501;10;1.00194983;1.00194946;2.26018091;1.008148;1.00194984
23.023182;1.1499999;0.8500226;-1.05566261;0.739151231;-0.917967388;1.00414697;1.14999969;4.71762168;-5.85892607;10;1.00193192;1.00193142;2.26262098;1.008148;1.00193174
23.029182;1.14999991;0.849408619;-1.05951272;0.738617122;-0.921315254;1.00356586;1.14999973;4.71421362;-5.88029415;10;1.00190499;1.00190441;2.26623907;1.008148;1.00190465
23.032182;1.14999995;0.849072815;-1.06141309;0.738324982;-0.922967742;1.00327784;1.14999975;4.71234958;-5.89084119;10;1.00189101;1.00189042;2.26803012;1.008148;1.00189061
23.033182;1.14999997;0.848956619;-1.06204282;0.738223895;-0.923515335;1.00318283;1.14999976;4.71170457;-5.8943362;10;1.00188701;1.00188643;2.26862414;1.008148;1.0018866
23.043182;1.15000015;0.847683307;-1.06823943;0.737116272;-0.928903681;1.00223994;1.14999973;4.70463649;-5.92872734;10;1.00184315;1.00184261;2.27449224;1.008148;1.00184246
23.047182;1.1500002;0.847118668;-1.07066684;0.736625169;-0.931014479;1.00186898;1.14999973;4.70150252;-5.9421994;10;1.00182623;1.00182575;2.27680324;1.008148;1.00182543
23.048182;1.15000021;0.846972729;-1.07126919;0.73649824;-0.931538264;1.00177699;1.14999974;4.70069253;-5.94554241;10;1.00182225;1.00182178;2.27737723;1.008148;1.00182143
23.052182;1.15000024;0.846369862;-1.07366055;0.735973911;-0.933617737;1.001411;1.14999975;4.69734659;-5.95881444;10;1.00180535;1.00180492;2.27966221;1.008148;1.00180447
23.058182;1.15000029;0.845410955;-1.07719332;0.735139942;-0.936689741;1.00086796;1.14999979;4.69202472;-5.97842143;10;1.00178153;1.00178107;2.28305114;1.008148;1.00178059
23.060182;1.15000031;0.845076906;-1.07835656;0.734849418;-0.937701241;1.00068894;1.14999981;4.69017076;-5.98487741;10;1.00177359;1.00177312;2.28417111;1.008148;1.00177264
23.061182;1.15000033;0.844907359;-1.07893547;0.734701963;-0.938204637;1.00059993;1.14999983;4.68922978;-5.98809039;10;1.00176962;1.00176913;2.28472909;1.008148;1.00176866
23.073182;1.15000043;0.842741249;-1.08574623;0.732818181;-0.944126946;0.999546828;1.15000007;4.67720782;-6.02589004;10;1.00172282;1.00172228;2.2913329;1.008148;1.00172196
23.074182;1.15000042;0.842550252;-1.08630244;0.73265209;-0.944610606;0.999459821;1.15000009;4.67614781;-6.028977;10;1.00171883;1.00171829;2.29187489;1.008148;1.00171799
23.076182;1.15000039;0.84216339;-1.08740982;0.732315675;-0.945573543;0.999287806;1.15000012;4.67400079;-6.03512294;10;1.00171184;1.00171131;2.29295686;1.008148;1.00171103
23.088182;1.15000018;0.839717651;-1.09391177;0.730188935;-0.951227499;0.998273798;1.15000018;4.66042769;-6.07120868;10;1.00166877;1.00166849;2.29935576;1.008148;1.0016681
23.090182;1.15000015;0.839290065;-1.09497213;0.729817118;-0.952149579;0.99810782;1.15000017;4.65805467;-6.07709366;10;1.00166174;1.00166152;2.30040674;1.008148;1.00166108
23.092182;1.15000011;0.838857076;-1.09602601;0.729440605;-0.953066024;0.997942845;1.15000016;4.65565166;-6.08294264;10;1.0016557;1.00165553;2.30145373;1.008148;1.00165506
23.099182;1.14999998;0.837300829;-1.09966404;0.728087363;-0.956229656;0.997370934;1.15000007;4.64701463;-6.10313364;10;1.00163261;1.00163252;2.30508772;1.008148;1.00163198
23.100182;1.14999996;0.83707344;-1.10017738;0.727889639;-0.956676053;0.997290947;1.15000005;4.64575263;-6.10598264;10;1.0016296;1.0016295;2.30560272;1.008148;1.00162897
23.116182;1.14999982;0.833278135;-1.10818195;0.724589543;-0.963636695;0.996024062;1.14999982;4.62468976;-6.15040894;10;1.00158251;1.00158204;2.31371863;1.008148;1.00158208
23.118182;1.14999981;0.832784226;-1.10915582;0.724160085;-0.964483508;0.995870065;1.14999982;4.62194876;-6.15581402;10;1.00157648;1.001576;2.31471761;1.008148;1.00157612
23.127182;1.14999974;0.830514577;-1.11346753;0.722186553;-0.968232613;0.995183095;1.1499999;4.60935272;-6.1797444;10;1.00155326;1.00155285;2.31917256;1.008148;1.00155333
23.128182;1.14999972;0.830257816;-1.11393978;0.721963283;-0.968643243;0.995107101;1.14999992;4.60792772;-6.18236543;10;1.00155122;1.00155084;2.31966356;1.008148;1.00155136
23.146182;1.14999931;0.825500336;-1.12221409;0.71782639;-0.975838005;0.993780359;1.15000024;4.58152453;-6.22828747;10;1.00151199;1.00151195;2.32838684;1.008148;1.00151274
23.147182;1.14999931;0.825229147;-1.12266185;0.717590588;-0.976227353;0.993708377;1.15000023;4.58001951;-6.23077246;10;1.00151101;1.00151096;2.32886586;1.008148;1.00151175
23.149182;1.1499993;0.824685154;-1.12355393;0.717117577;-0.977003071;0.993564407;1.15000022;4.57700047;-6.23572345;10;1.00150706;1.00150697;2.32982189;1.008148;1.00150776
23.150182;1.1499993;0.824412168;-1.12399809;0.716880213;-0.977389284;0.993493419;1.15000021;4.57548544;-6.23818845;10;1.00150509;1.00150497;2.3302989;1.008148;1.00150576
23.157182;1.14999938;0.822485273;-1.12707546;0.715204734;-0.980065188;0.992995449;1.15000012;4.56479129;-6.25526746;10;1.00149429;1.00149394;2.33362297;1.008148;1.00149472
23.162182;1.14999946;0.821093378;-1.12924052;0.713994449;-0.981947832;0.992645445;1.15000006;4.55706622;-6.26728348;10;1.0014864;1.00148588;2.335983;1.008148;1.00148666
23.176182;1.14999961;0.817138937;-1.13516552;0.71055614;-0.987100253;0.991683368;1.14999981;4.53511827;-6.30016855;10;1.0014704;1.00146972;2.34253913;1.008148;1.00147068
23.184182;1.14999967;0.814850286;-1.13846862;0.708566299;-0.989972785;0.991144214;1.14999969;4.52241629;-6.31850154;10;1.00146331;1.00146265;2.34625715;1.008148;1.00146374
23.198182;1.14999987;0.810814007;-1.14412331;0.705056795;-0.994890302;0.990219936;1.14999964;4.50001534;-6.34988537;10;1.00145624;1.00145559;2.35273387;1.008148;1.00145651
23.206182;1.14999991;0.80849884;-1.14729139;0.703043425;-0.997645309;0.989701927;1.14999972;4.48716551;-6.3674683;10;1.00145525;1.00145464;2.35642664;1.008148;1.00145531
23.216182;1.14999997;0.805604643;-1.15119704;0.700526386;-1.00104147;0.989061006;1.14999989;4.47110184;-6.38914418;10;1.00145715;1.00145681;2.36104228;1.008148;1.00145718
23.230182;1.14999993;0.801568606;-1.15658156;0.697016486;-1.0057231;0.988178227;1.15000006;4.44870112;-6.41902594;10;1.00146391;1.00146423;2.3675239;1.008148;1.00146406
23.246182;1.14999992;0.797004643;-1.16264906;0.693047728;-1.0109986;0.987182317;1.1500004;4.42336996;-6.45269872;10;1.00148073;1.00148149;2.37499024;1.008148;1.00148097
23.256182;1.14999989;0.794191348;-1.1664122;0.690601325;-1.01427096;0.986565311;1.15000045;4.40775581;-6.47358377;10;1.00149466;1.00149534;2.37970568;1.008148;1.00149501
23.257182;1.14999988;0.793912071;-1.16678787;0.690358468;-1.01459765;0.986504311;1.15000044;4.4062058;-6.47566878;10;1.00149566;1.00149631;2.38017972;1.008148;1.00149601
23.264182;1.14999978;0.791968277;-1.1694149;0.688668233;-1.01688239;0.986074324;1.15000043;4.39541775;-6.4902499;10;1.00150767;1.00150803;2.38351193;1.008148;1.00150805
23.286182;1.14999976;0.786005976;-1.1776814;0.683483335;-1.02407175;0.984723041;1.15000039;4.36232583;-6.53613319;10;1.00155568;1.00155538;2.3941804;1.008148;1.00155589
23.291182;1.1499998;0.784686008;-1.17956983;0.682335399;-1.02571394;0.984415919;1.1500004;4.35499985;-6.54661423;10;1.00156759;1.00156745;2.39665344;1.008148;1.00156782
23.306182;1.15000019;0.780812635;-1.18527708;0.678967357;-1.03067702;0.983488779;1.15000041;4.33350375;-6.57829032;10;1.00161031;1.00161076;2.40419846;1.008148;1.00161076
23.308182;1.15000024;0.780306453;-1.18604408;0.678527239;-1.03134401;0.983364768;1.15000039;4.33069473;-6.58254733;10;1.00161628;1.0016168;2.40521947;1.008148;1.00161676
23.311182;1.1500003;0.779552122;-1.18719739;0.677871366;-1.03234691;0.983178743;1.15000037;4.3265087;-6.58894835;10;1.00162525;1.00162587;2.40675949;1.008148;1.00162577
23.314182;1.15000033;0.778803365;-1.18835468;0.677220339;-1.03335324;0.98299171;1.15000032;4.32235368;-6.59537135;10;1.0016352;1.00163594;2.4083075;1.008148;1.00163579
23.327182;1.15000033;0.775626868;-1.1934207;0.67445821;-1.03775827;0.982174567;1.15000014;4.30472661;-6.62348733;10;1.00168006;1.00168136;2.41512422;1.008148;1.00168099
23.334182;1.15000022;0.773963506;-1.19618756;0.673011744;-1.0401641;0.98173066;1.15000018;4.29549561;-6.63884321;10;1.00170615;1.00170759;2.41887206;1.008148;1.00170703
23.336182;1.15000018;0.773494488;-1.19698377;0.672603889;-1.04085643;0.981602719;1.15000021;4.29289261;-6.64326215;10;1.00171319;1.00171464;2.41995303;1.008148;1.00171402
23.347182;1.14999992;0.770964274;-1.2014109;0.670403792;-1.0447059;0.980895185;1.15000037;4.27884962;-6.66783181;10;1.00175735;1.00175887;2.425988;1.008148;1.00175778
23.353182;1.14999979;0.769619861;-1.2038629;0.669234843;-1.04683786;0.980505387;1.15000036;4.27138762;-6.68143965;10;1.00178239;1.00178395;2.42934405;1.008148;1.00178265
23.354182;1.14999978;0.769398259;-1.20427426;0.66904216;-1.04719553;0.980439409;1.15000035;4.27015762;-6.68372263;10;1.0017864;1.00178796;2.42990806;1.008148;1.00178663
23.361071;1.14999974;0.767890638;-1.20713062;0.66773124;-1.04967901;0.979985452;1.15000025;4.2617896;-6.69957456;10;1.00181746;1.00181891;2.43382902;1.008148;1.00181751
23.363119;1.14999975;0.767449232;-1.20798796;0.667347403;-1.05042443;0.979849435;1.1500002;4.25933959;-6.70433255;10;1.00182648;1.00182787;2.43500799;1.008148;1.0018265
23.364655;1.14999976;0.767120428;-1.20863357;0.667061479;-1.05098575;0.979747417;1.15000017;4.25751458;-6.70791555;10;1.00183349;1.00183484;2.43589496;1.008148;1.00183349
23.383591;1.15000001;0.763239257;-1.21682063;0.663686504;-1.05810451;0.978455025;1.15000001;4.23597337;-6.75335235;10;1.00192282;1.00192318;2.44711762;1.008148;1.00192264
23.385391;1.15000003;0.762888791;-1.21762443;0.663381772;-1.05880348;0.978328984;1.15000003;4.23402836;-6.75781335;10;1.00193185;1.00193212;2.4482126;1.008148;1.00193165
23.387191;1.15000004;0.762541935;-1.21843328;0.663080177;-1.05950683;0.978201942;1.15000004;4.23210335;-6.76230235;10;1.00194088;1.00194106;2.44931158;1.008148;1.00194067
23.402491;1.1500001;0.759741487;-1.22553105;0.660645195;-1.06567872;0.977093581;1.15000006;4.21656021;-6.80169343;10;1.00201995;1.00201977;2.4588665;1.008148;1.00201991
23.407891;1.15000014;0.758819767;-1.22814091;0.659843704;-1.06794803;0.976688468;1.15;4.21144417;-6.81617745;10;1.00204893;1.00204871;2.46232857;1.008148;1.00204905
23.409691;1.15000016;0.758520518;-1.229024;0.659583473;-1.0687159;0.976552436;1.14999997;4.20978316;-6.82107846;10;1.00205891;1.00205869;2.4634946;1.008148;1.0020591
23.414191;1.1500002;0.757790499;-1.23126155;0.65894862;-1.07066148;0.976206367;1.14999986;4.20573114;-6.83349651;10;1.00208382;1.00208365;2.46643064;1.008148;1.00208422
23.417791;1.15000023;0.757224787;-1.23308339;0.65845664;-1.0722456;0.975925328;1.14999976;4.20259115;-6.84360757;10;1.00210372;1.00210361;2.46880465;1.008148;1.00210429
23.426591;1.15000021;0.755911724;-1.23766018;0.65731471;-1.07622527;0.975221295;1.14999951;4.19530311;-6.86900862;10;1.00215246;1.00215254;2.47470353;1.008148;1.00215334
23.427591;1.1500002;0.755768846;-1.2381917;0.657190455;-1.07668746;0.975139295;1.14999948;4.1945101;-6.87195862;10;1.00215844;1.00215854;2.47538151;1.008148;1.00215934
23.428591;1.15000019;0.755627048;-1.23872575;0.657067139;-1.07715185;0.975058294;1.14999945;4.19372309;-6.87492262;10;1.00216441;1.00216454;2.47606249;1.008148;1.00216534
23.431591;1.15000013;0.75520975;-1.24034213;0.65670424;-1.07855739;0.974810285;1.14999937;4.19140707;-6.88389362;10;1.00218137;1.00218154;2.47811546;1.008148;1.00218233
23.436591;1.15000002;0.754539612;-1.24308567;0.656121497;-1.08094315;0.974391239;1.14999927;4.18768807;-6.89912066;10;1.00221036;1.00221057;2.48157145;1.008148;1.00221129
23.444591;1.14999989;0.753532749;-1.24760767;0.655246021;-1.08487566;0.973702168;1.14999925;4.18210116;-6.92421884;10;1.00225749;1.00225766;2.48719754;1.008148;1.00225818
23.445591;1.14999988;0.753412542;-1.24818457;0.655141503;-1.08537737;0.973614168;1.14999925;4.18143417;-6.92742087;10;1.00226351;1.00226368;2.48790857;1.008148;1.00226416
23.447591;1.14999987;0.753175552;-1.24934634;0.654935443;-1.08638768;0.973437176;1.14999928;4.18011921;-6.93386892;10;1.00227557;1.0022757;2.48933661;1.008148;1.00227612
23.449591;1.14999986;0.75294361;-1.25051891;0.654733773;-1.08740739;0.973259199;1.14999932;4.17883225;-6.94037697;10;1.00228763;1.00228773;2.49077265;1.008148;1.00228807
23.451591;1.14999986;0.752716535;-1.25170229;0.654536337;-1.08843647;0.973080236;1.14999937;4.1775723;-6.94694502;10;1.0022997;1.00229975;2.49221569;1.008148;1.00230001
23.462591;1.1499999;0.751551275;-1.25840672;0.653523126;-1.09426639;0.972065574;1.14999972;4.17110657;-6.9841552;10;1.00236704;1.00236687;2.50028775;1.008148;1.00236671
23.463591;1.14999991;0.751452158;-1.25903285;0.653436941;-1.09481083;0.971970613;1.14999974;4.17055659;-6.98763021;10;1.00237406;1.00237387;2.50103374;1.008148;1.00237369
23.464591;1.14999992;0.751354122;-1.25966187;0.653351697;-1.09535779;0.971876653;1.14999977;4.17001261;-6.99112121;10;1.00238009;1.00237988;2.50178073;1.008148;1.00237966
23.468591;1.14999995;0.750973147;-1.2622066;0.653020446;-1.09757049;0.971492822;1.14999988;4.16789867;-7.00524423;10;1.00240417;1.00240389;2.50478766;1.008148;1.00240356
23.470591;1.14999996;0.750789149;-1.26349617;0.652860469;-1.09869182;0.971297908;1.14999993;4.16687769;-7.01240124;10;1.00241721;1.00241689;2.50630261;1.008148;1.00241651
23.478591;1.14999994;0.750094473;-1.26877045;0.652256438;-1.10327811;0.970505239;1.15000005;4.16302275;-7.04167322;10;1.00246733;1.00246693;2.51244144;1.008148;1.00246642
23.482591;1.14999991;0.749770687;-1.271478;0.651974862;-1.10563255;0.970098394;1.15000008;4.16122578;-7.0567002;10;1.0024924;1.00249196;2.5155574;1.008148;1.00249141
23.483591;1.14999991;0.749692131;-1.27216232;0.651906549;-1.10622762;0.969996432;1.15000008;4.16078978;-7.0604982;10;1.00249841;1.00249797;2.51634139;1.008148;1.00249741
23.490591;1.14999991;0.749167315;-1.27703595;0.651450178;-1.11046567;0.969265627;1.15000004;4.15787683;-7.08754716;10;1.00254346;1.00254304;2.52188338;1.008148;1.00254238
23.494591;1.14999996;0.748886286;-1.27988725;0.651205787;-1.1129451;0.968838654;1.15;4.15631687;-7.10337213;10;1.00256844;1.0025681;2.52509342;1.008148;1.00256738
23.500591;1.15000007;0.748488371;-1.28425525;0.650859739;-1.11674338;0.968185578;1.14999991;4.15410789;-7.12761504;10;1.00260738;1.00260715;2.52996953;1.008148;1.00260644
23.509591;1.1500003;0.747939288;-1.29101483;0.650382306;-1.1226213;0.967175288;1.14999974;4.15105981;-7.16513196;10;1.00266532;1.00266517;2.53741774;1.008148;1.00266461
23.516591;1.15000045;0.74754688;-1.29644637;0.650041105;-1.12734448;0.966364992;1.14999959;4.14888174;-7.19527798;10;1.0027103;1.0027102;2.54332283;1.008148;1.00270972
23.518591;1.15000047;0.747439495;-1.29802634;0.649947728;-1.12871839;0.966128902;1.14999955;4.14828573;-7.20404699;10;1.00272329;1.0027232;2.54502885;1.008148;1.00272276
23.525591;1.15000052;0.747078962;-1.30365607;0.649634214;-1.13361385;0.96528963;1.14999948;4.14628472;-7.23529203;10;1.00276923;1.00276911;2.55106191;1.008148;1.00276892
23.530591;1.15000052;0.746833549;-1.3077725;0.649420809;-1.13719338;0.964676517;1.14999947;4.14492272;-7.25813803;10;1.00280118;1.002801;2.55543196;1.008148;1.00280105
23.532591;1.15000053;0.746737682;-1.30944154;0.649337444;-1.13864473;0.96442849;1.14999948;4.14439072;-7.26740101;10;1.00281415;1.00281396;2.55719399;1.008148;1.00281409
23.540591;1.15000055;0.746365504;-1.31624522;0.649013813;-1.14456111;0.963415443;1.14999958;4.14232558;-7.30516086;10;1.00286697;1.00286681;2.5643261;1.008148;1.00286714
23.547591;1.15000053;0.746049885;-1.32236801;0.648739376;-1.14988535;0.962505429;1.14999971;4.14057439;-7.33914172;10;1.00291276;1.00291262;2.57067423;1.008148;1.00291306
23.557591;1.15000046;0.745605854;-1.33139135;0.648353236;-1.15773181;0.961163461;1.14999987;4.13811014;-7.38922062;10;1.00297846;1.00297837;2.5799183;1.008148;1.00297892
23.561591;1.1500004;0.745427698;-1.33509261;0.648198258;-1.16095035;0.96061349;1.14999991;4.13712105;-7.40976257;10;1.00300438;1.00300432;2.58367329;1.008148;1.00300487
23.567591;1.15000028;0.745157012;-1.34074337;0.647962739;-1.16586413;0.959773607;1.14999996;4.13561793;-7.44112447;10;1.00304428;1.00304431;2.58936824;1.008148;1.00304477
23.574591;1.15000019;0.744832102;-1.34748727;0.64768011;-1.17172842;0.958771818;1.15000008;4.13381384;-7.47855338;10;1.00309023;1.00309041;2.59610817;1.008148;1.00309065
23.585591;1.15000008;0.744290312;-1.35841709;0.647209176;-1.18123246;0.957147049;1.15000024;4.1308068;-7.53921335;10;1.00316427;1.00316467;2.60690521;1.008148;1.00316449
23.591591;1.15000007;0.743972938;-1.36455185;0.646933369;-1.18656692;0.956234108;1.15000024;4.12904584;-7.57326042;10;1.00320424;1.0032048;2.61290227;1.008148;1.00320448
23.597591;1.15000013;0.74363622;-1.37080989;0.646640716;-1.19200858;0.955303184;1.15000017;4.12717791;-7.60799158;10;1.00324418;1.00324488;2.61897426;1.008148;1.00324455
23.598591;1.15000015;0.743577815;-1.37186505;0.646589952;-1.1929261;0.9551462;1.15000015;4.12685392;-7.61384761;10;1.00325117;1.0032519;2.61999425;1.008148;1.00325157
23.603591;1.15000023;0.74327679;-1.37719225;0.646328299;-1.19755832;0.954354274;1.15000012;4.12518396;-7.64341276;10;1.00328517;1.00328596;2.62512315;1.008148;1.00328568
23.608591;1.15000035;0.742957981;-1.38260646;0.646051164;-1.2022662;0.953548337;1.1500001;4.12341497;-7.67346093;10;1.00331822;1.00331901;2.63030499;1.008148;1.00331876
23.621591;1.15000059;0.74203299;-1.39709538;0.64524691;-1.21486493;0.951389467;1.15000014;4.118281;-7.75387419;10;1.00340747;1.00340809;2.6440286;1.008148;1.00340785
23.623591;1.15000061;0.741876986;-1.39937787;0.645111237;-1.21684968;0.951049459;1.15000015;4.11741502;-7.7665422;10;1.00342052;1.0034211;2.64617156;1.008148;1.00342083
23.625591;1.15000061;0.741717023;-1.40167458;0.644972114;-1.21884683;0.95070644;1.15000016;4.11652705;-7.77928921;10;1.00343456;1.00343512;2.64832354;1.008148;1.00343482
23.633591;1.1500006;0.741034494;-1.41100661;0.644378487;-1.22696179;0.949314234;1.15000022;4.11273824;-7.8310832;10;1.00348973;1.00349027;2.65701951;1.008148;1.0034898
23.636591;1.15000058;0.740760154;-1.41456635;0.644139876;-1.23005732;0.948783141;1.15000028;4.11121533;-7.85084019;10;1.00351079;1.00351136;2.66031651;1.008148;1.0035108
23.641591;1.15000052;0.740278659;-1.42057288;0.643721078;-1.23528058;0.947886028;1.15000042;4.10854247;-7.88417715;10;1.00354589;1.0035465;2.66585451;1.008148;1.0035458
23.651591;1.15000035;0.739219017;-1.43286622;0.642799492;-1.24597067;0.946047925;1.15000067;4.10266071;-7.95240602;10;1.00361606;1.00361661;2.6770965;1.008148;1.00361582
23.654591;1.1500003;0.73887418;-1.43662781;0.642499612;-1.24924164;0.945485915;1.15000071;4.10074678;-7.97328297;10;1.00363711;1.00363759;2.68051249;1.008148;1.00363684
23.658591;1.15000025;0.738393842;-1.44169681;0.642081907;-1.25364947;0.944726911;1.15000072;4.09808086;-8.00141588;10;1.00366518;1.00366551;2.68509847;1.008148;1.00366489
23.659591;1.15000023;0.73827006;-1.44297374;0.641974268;-1.25475985;0.944535912;1.15000072;4.09739388;-8.00850286;10;1.0036722;1.00367249;2.68625047;1.008148;1.00367191
23.664591;1.15000018;0.737627525;-1.44941628;0.641415549;-1.26036201;0.943570917;1.15000067;4.09382795;-8.04425877;10;1.0037083;1.00370837;2.69204546;1.008148;1.00370803
23.671591;1.15000015;0.736659504;-1.45860025;0.640573848;-1.268348;0.942194913;1.15000056;4.08845595;-8.09522964;10;1.00375841;1.00375813;2.70025348;1.008148;1.00375815
23.674591;1.15000015;0.736219085;-1.46259574;0.640190889;-1.27182228;0.941595886;1.15000048;4.08601193;-8.11740459;10;1.00378045;1.00378001;2.70380549;1.008148;1.00378017
23.677591;1.15000016;0.7357628;-1.46662707;0.639794123;-1.27532775;0.940990833;1.15000038;4.0834799;-8.13977855;10;1.00380247;1.00380189;2.70737849;1.008148;1.00380216
23.679591;1.15000017;0.735449598;-1.4693348;0.639521772;-1.27768228;0.940584782;1.15000031;4.08174188;-8.15480653;10;1.00381747;1.00381681;2.70977249;1.008148;1.00381714
23.680591;1.15000017;0.735290113;-1.47069479;0.639383088;-1.27886487;0.940379753;1.15000027;4.08085687;-8.16235452;10;1.00382448;1.00382378;2.71097249;1.008148;1.00382414
23.687591;1.15000015;0.734120918;-1.48032884;0.6383664;-1.28724227;0.938932523;1.15000001;4.07436879;-8.21582347;10;1.00387647;1.00387557;2.71944048;1.008148;1.00387608
23.689591;1.15000013;0.73376934;-1.48311858;0.638060687;-1.28966814;0.938513461;1.14999995;4.07241776;-8.23130647;10;1.00389145;1.00389053;2.72188148;1.008148;1.00389107
23.693591;1.15000008;0.733041702;-1.48874779;0.637427968;-1.2945631;0.937666359;1.14999985;4.0683797;-8.26254848;10;1.00392142;1.00392045;2.72679147;1.008148;1.00392106
23.694591;1.15000007;0.73285448;-1.49016563;0.63726517;-1.295796;0.93745334;1.14999983;4.06734068;-8.27041749;10;1.00392942;1.00392843;2.72802547;1.008148;1.00392906
23.703591;1.14999993;0.731074288;-1.50311691;0.635717145;-1.30705814;0.935503243;1.14999977;4.05746055;-8.34229755;10;1.00399838;1.00399727;2.73923646;1.008148;1.00399799
23.706591;1.14999989;0.73044081;-1.50751144;0.635166269;-1.31087959;0.934841222;1.14999977;4.05394451;-8.36668758;10;1.00402137;1.00402022;2.74301847;1.008148;1.00402097
23.708591;1.14999986;0.730006964;-1.51046274;0.634788996;-1.31344602;0.934396206;1.14999978;4.05153649;-8.3830676;10;1.00403736;1.0040362;2.74555148;1.008148;1.00403697
23.709591;1.14999984;0.729786438;-1.51194506;0.634597227;-1.31473504;0.934172199;1.14999978;4.05031247;-8.39129461;10;1.00404536;1.00404419;2.74682148;1.008148;1.00404497
23.710591;1.14999982;0.729563571;-1.5134317;0.634403423;-1.31602783;0.933948192;1.14999978;4.04907546;-8.39954562;10;1.00405335;1.00405218;2.74809449;1.008148;1.00405297
23.717591;1.14999969;0.72793592;-1.52396269;0.632988037;-1.32518553;0.932359188;1.14999977;4.04004138;-8.45799369;10;1.0041093;1.00410821;2.75707548;1.008148;1.00410899
23.720591;1.14999963;0.727200812;-1.52854318;0.632348806;-1.32916865;0.931667221;1.14999975;4.03596137;-8.48341571;10;1.00413329;1.00413225;2.76096346;1.008148;1.00413299
23.724591;1.14999957;0.726184442;-1.53471411;0.631465012;-1.33453478;0.930734296;1.14999971;4.03032036;-8.51766472;10;1.00416629;1.00416531;2.7661814;1.008148;1.00416598
23.727591;1.14999954;0.72539437;-1.53939065;0.630778012;-1.33860138;0.930027375;1.14999969;4.02593537;-8.54361973;10;1.00419031;1.00418935;2.77012336;1.008148;1.00418997
23.731591;1.14999951;0.724302674;-1.54569115;0.62982876;-1.3440801;0.929073495;1.14999966;4.01987638;-8.57858775;10;1.00422435;1.00422341;2.77541734;1.008148;1.00422397
23.733591;1.14999952;0.723739975;-1.54886951;0.629339483;-1.3468439;0.928592556;1.14999965;4.0167534;-8.59622778;10;1.00424037;1.00423944;2.77807333;1.008148;1.00423997
23.736641;1.14999953;0.722859788;-1.55375363;0.628574144;-1.35109097;0.927852645;1.14999965;4.01186843;-8.62333483;10;1.00426639;1.00426548;2.78214835;1.008148;1.004266
23.743689;1.14999961;0.720699931;-1.56514803;0.62669606;-1.3609991;0.926123839;1.14999965;3.99988151;-8.68657393;10;1.00432743;1.00432652;2.79169142;1.008148;1.00432709
23.750689;1.14999972;0.71835922;-1.5765608;0.6246606;-1.37092317;0.924389001;1.14999967;3.98689056;-8.749915;10;1.00438945;1.00438852;2.80129351;1.008148;1.00438917
23.754689;1.14999977;0.716929895;-1.58311989;0.623417629;-1.37662666;0.92339105;1.1499997;3.97895755;-8.78631801;10;1.00442544;1.00442455;2.80684356;1.008148;1.0044252
23.757689;1.14999979;0.715812825;-1.58805483;0.622446192;-1.38091787;0.922638064;1.14999974;3.97275755;-8.81370699;10;1.00445342;1.0044526;2.8110366;1.008148;1.00445322
23.759689;1.1499998;0.715046012;-1.59135156;0.621779351;-1.38378458;0.922135068;1.14999978;3.96850155;-8.83200395;10;1.00447139;1.00447063;2.81384662;1.008148;1.00447122
23.762689;1.14999978;0.713862634;-1.59630594;0.62075026;-1.38809272;0.921378062;1.14999985;3.96193355;-8.85950088;10;1.00449934;1.00449868;2.81808464;1.008148;1.00449921
23.763689;1.14999978;0.713459222;-1.59795979;0.620399448;-1.38953086;0.921125057;1.14999987;3.95969455;-8.86867984;10;1.00450931;1.0045087;2.81950365;1.008148;1.00450921
23.764689;1.14999977;0.713051304;-1.59961474;0.620044719;-1.39096993;0.920872049;1.1499999;3.95743055;-8.87786481;10;1.00451829;1.00451771;2.82092566;1.008148;1.0045182
23.771689;1.14999973;0.710066097;-1.61122779;0.617448796;-1.40106833;0.919093945;1.15000014;3.94086259;-8.94231752;10;1.00458615;1.00458584;2.83096466;1.008148;1.00458607
23.773689;1.14999974;0.709171142;-1.61455388;0.616670547;-1.40396065;0.918583899;1.15000021;3.93589561;-8.96077743;10;1.00460512;1.0046049;2.83386066;1.008148;1.00460504
23.777689;1.14999975;0.707323951;-1.62121513;0.615064216;-1.40975311;0.917560798;1.15000032;3.92564364;-8.99774726;10;1.00464504;1.00464503;2.83969164;1.008148;1.00464498
23.783689;1.14999976;0.70440799;-1.63122576;0.612528464;-1.4184581;0.916019665;1.15000043;3.90945969;-9.05330609;10;1.00470592;1.00470625;2.84853557;1.008148;1.00470596
23.784689;1.14999976;0.703904763;-1.63289622;0.612090857;-1.41991069;0.915762649;1.15000044;3.90666669;-9.06257708;10;1.0047169;1.00471728;2.85002156;1.008148;1.00471696
23.790689;1.14999977;0.700780363;-1.64292654;0.609373928;-1.42863274;0.914214598;1.15000044;3.88932571;-9.11824502;10;1.00477982;1.00478036;2.85900645;1.008148;1.00478005
23.793689;1.14999978;0.69915013;-1.64794605;0.607956345;-1.43299752;0.913439596;1.15000043;3.88027772;-9.14610301;10;1.00481279;1.00481335;2.86354538;1.008148;1.00481312
23.798689;1.1499998;0.696330126;-1.65631589;0.60550427;-1.44027553;0.912143618;1.15000042;3.86462673;-9.192555;10;1.00486776;1.0048683;2.87118126;1.008148;1.00486824
23.803689;1.14999983;0.69337976;-1.66468791;0.602938919;-1.44755535;0.910844642;1.15000045;3.84825274;-9.23901903;10;1.00492376;1.00492425;2.87890615;1.008148;1.00492435
23.811689;1.14999991;0.688383626;-1.67808055;0.598594802;-1.45920085;0.908760619;1.15000049;3.82052576;-9.31334722;10;1.00501784;1.00501816;2.89146005;1.008148;1.0050185
23.814689;1.14999996;0.686421171;-1.68310009;0.596888445;-1.46356557;0.907978618;1.15000049;3.80963475;-9.34120532;10;1.00505388;1.00505415;2.89623105;1.008148;1.00505453
23.816689;1.15;0.685085608;-1.68644501;0.595727166;-1.46647414;0.907455623;1.15000049;3.80222273;-9.35976939;10;1.00507891;1.00507914;2.89943206;1.008148;1.00507954
23.822689;1.15000012;0.680946731;-1.69647107;0.59212835;-1.47519236;0.905887656;1.15000051;3.77925269;-9.41541355;10;1.005154;1.00515415;2.90912918;1.008148;1.00515452
23.825689;1.15000016;0.678802187;-1.70147813;0.590263619;-1.47954631;0.905103675;1.15000051;3.76735069;-9.44320262;10;1.00519306;1.00519318;2.91403227;1.008148;1.00519349
23.829689;1.15000021;0.675863778;-1.70814698;0.587708595;-1.48534531;0.904056693;1.15000051;3.75104273;-9.4802147;10;1.00524515;1.00524523;2.9206294;1.008148;1.00524544
23.837689;1.15000023;0.66971311;-1.72145325;0.582360383;-1.49691602;0.901962646;1.15000049;3.7169069;-9.55406484;10;1.00535428;1.00535437;2.93402964;1.008148;1.00535432
23.838689;1.15000023;0.668918334;-1.72311307;0.581669287;-1.49835933;0.901700633;1.1500005;3.71249592;-9.56327686;10;1.00536829;1.00536838;2.93572467;1.008148;1.0053683
23.840689;1.15000024;0.667311132;-1.72643053;0.580271736;-1.50124407;0.901177607;1.15000051;3.70357596;-9.5816889;10;1.0053963;1.00539642;2.93912874;1.008148;1.00539626
23.842689;1.15000026;0.665680516;-1.72974438;0.578853807;-1.50412568;0.900653583;1.15000053;3.694526;-9.60008094;10;1.00542531;1.00542546;2.9425498;1.008148;1.00542522
23.851689;1.15000038;0.658049317;-1.74460857;0.572217785;-1.51705114;0.898299562;1.15000057;3.65217213;-9.68257809;10;1.00555734;1.00555764;2.95819935;1.008148;1.00555703
23.855689;1.15000043;0.654501469;-1.7511867;0.569132556;-1.52277132;0.897254583;1.15000055;3.63248118;-9.71908711;10;1.00561935;1.0056197;2.96528388;1.008148;1.00561894
23.859689;1.15000046;0.650855782;-1.75774485;0.565962234;-1.52847413;0.896210607;1.1500005;3.6122472;-9.75548507;10;1.00568134;1.00568173;2.9724482;1.008148;1.00568086
23.860689;1.15000046;0.649929135;-1.75938105;0.565156415;-1.52989694;0.895949613;1.15000049;3.6071042;-9.76456605;10;1.00569734;1.00569773;2.97425226;1.008148;1.00569684
23.864689;1.15000044;0.64616002;-1.76591219;0.561878778;-1.53557626;0.894906642;1.15000044;3.58618518;-9.80081394;10;1.00576231;1.00576269;2.98151569;1.008148;1.00576177
23.868689;1.15000039;0.642290891;-1.77241957;0.558514188;-1.5412349;0.893866671;1.15000041;3.56471113;-9.8369298;10;1.00582827;1.00582861;2.98886088;1.008148;1.00582772
23.872689;1.1500003;0.638320495;-1.77890157;0.555061542;-1.54687145;0.892827687;1.15000038;3.54267506;-9.87290468;10;1.00589622;1.00589651;2.99628738;1.008148;1.00589569
23.875689;1.15000022;0.635275848;-1.78374521;0.552413921;-1.55108331;0.892049694;1.15000037;3.525777;-9.89978661;10;1.00594816;1.00594843;3.00191021;1.008148;1.00594766
23.877689;1.15000016;0.633213889;-1.78696542;0.550620842;-1.5538835;0.891532701;1.15000036;3.51433297;-9.91765857;10;1.00598412;1.00598439;3.00568387;1.008148;1.00598364
23.881689;1.15000003;0.629012128;-1.79338314;0.54696699;-1.55946411;0.890498723;1.15000038;3.49101293;-9.95327652;10;1.00605602;1.00605629;3.01329748;1.008148;1.00605561
23.882618;1.15;0.628021145;-1.79486929;0.546105233;-1.5607564;0.890259728;1.15000039;3.48551293;-9.96152451;10;1.006072;1.00607227;3.01507789;1.008148;1.00607161
23.889640;1.14999979;0.620347872;-1.80604332;0.539432605;-1.57047288;0.888453778;1.15000043;3.44292597;-10.0235395;10;1.00620382;1.00620413;3.02869524;1.008148;1.00620361
23.892640;1.14999973;0.616969511;-1.81078392;0.536494844;-1.57459512;0.8876858;1.15000042;3.42417601;-10.0498495;10;1.00626073;1.00626109;3.03460106;1.008148;1.00626063
23.893640;1.14999972;0.615829876;-1.81235944;0.535503842;-1.57596513;0.887429807;1.15000041;3.41785103;-10.0585935;10;1.00628069;1.00628108;3.03658113;1.008148;1.00628065
23.902640;1.14999973;0.605267363;-1.82642557;0.526318915;-1.5881965;0.885140889;1.15000029;3.35922919;-10.1366596;10;1.00646145;1.00646209;3.05469345;1.008148;1.00646187
23.905640;1.14999975;0.601622654;-1.83106601;0.523149578;-1.59223161;0.884382935;1.15000024;3.33900122;-10.1624136;10;1.0065234;1.00652416;3.06085623;1.008148;1.00652397
23.907640;1.14999977;0.599158121;-1.83414516;0.521006505;-1.59490909;0.883879967;1.15000021;3.32532323;-10.1795026;10;1.00656638;1.00656722;3.06499927;1.008148;1.00656703
23.908640;1.14999978;0.597915222;-1.83568034;0.519925727;-1.59624399;0.883627983;1.15000019;3.31842523;-10.1880226;10;1.00658738;1.00658826;3.06708105;1.008148;1.00658806
23.914640;1.14999982;0.590310225;-1.84482612;0.513312775;-1.60419663;0.882128058;1.15000012;3.27621819;-10.2387805;10;1.00671837;1.00671945;3.07972451;1.008148;1.00671919
23.917640;1.14999982;0.586411776;-1.84935519;0.509922884;-1.60813488;0.881382076;1.15000009;3.25458215;-10.2639165;10;1.00678637;1.00678752;3.08614741;1.008148;1.00678723
23.921640;1.14999981;0.581113126;-1.85534518;0.505315443;-1.61334346;0.880394079;1.15000006;3.2251751;-10.2971605;10;1.00687736;1.00687855;3.09482232;1.008148;1.00687826
23.922640;1.14999981;0.579770401;-1.85683367;0.504147874;-1.61463777;0.880148078;1.15000005;3.21772309;-10.3054215;10;1.00690136;1.00690255;3.09700984;1.008148;1.00690226
23.926640;1.14999978;0.574326712;-1.86275029;0.499414292;-1.61978257;0.879169074;1.15000001;3.18751104;-10.3382585;10;1.00699534;1.00699653;3.1058369;1.008148;1.00699626
23.928640;1.14999976;0.571561087;-1.86568525;0.497009427;-1.62233467;0.878682071;1.14999999;3.17216203;-10.3545475;10;1.00704333;1.00704451;3.11029475;1.008148;1.00704426
23.935640;1.14999971;0.561648174;-1.8758279;0.488389549;-1.63115427;0.876994044;1.14999993;3.11714598;-10.4108394;10;1.00721733;1.00721841;3.12613627;1.008148;1.00721821
23.936640;1.1499997;0.560202215;-1.87725959;0.487132193;-1.63239921;0.87675504;1.14999993;3.10912097;-10.4187854;10;1.00724234;1.0072434;3.12843146;1.008148;1.00724319
23.937640;1.14999969;0.55874887;-1.87868678;0.485868414;-1.63364024;0.876517036;1.14999993;3.10105496;-10.4267064;10;1.00726734;1.00726838;3.13073605;1.008148;1.00726818
23.939640;1.14999968;0.555819662;-1.88152745;0.483321273;-1.63611039;0.876042032;1.14999993;3.08479793;-10.4424723;10;1.00731936;1.00732036;3.13536964;1.008148;1.00732013
23.941640;1.14999967;0.552860193;-1.88434918;0.480747814;-1.6385641;0.875569034;1.14999994;3.0683729;-10.4581333;10;1.00737138;1.00737233;3.14003813;1.008148;1.00737208
23.942640;1.14999966;0.551369203;-1.88575293;0.479451293;-1.63978476;0.875333038;1.14999994;3.06009788;-10.4659243;10;1.00739739;1.00739832;-3.14079897;1.008148;1.00739805
23.946640;1.14999967;0.545329233;-1.89131854;0.474199093;-1.64462446;0.874398073;1.14999996;3.0265758;-10.4968142;10;1.00750445;1.00750527;-3.13132053;1.008148;1.00750491
23.948640;1.14999968;0.542263677;-1.89407071;0.47153335;-1.64701768;0.873934101;1.14999997;3.00956175;-10.5120892;10;1.00755849;1.00755925;-3.12652719;1.008148;1.00755883
23.950640;1.14999971;0.53916749;-1.89680181;0.468840966;-1.64939257;0.873473137;1.14999998;2.9923777;-10.5272471;10;1.00761353;1.00761424;-3.12169939;1.008148;1.00761376
23.951640;1.14999972;0.537607866;-1.89815925;0.467484744;-1.65057296;0.873244156;1.14999999;2.98372167;-10.5347811;10;1.00764155;1.00764223;-3.11927149;1.008148;1.00764172
23.959640;1.14999988;0.524853331;-1.90881447;0.456393626;-1.65983849;0.871435342;1.14999996;2.91293354;-10.5939191;10;1.00786975;1.00787023;-3.09953545;1.008148;1.00786956
23.961640;1.14999992;0.521587204;-1.91141875;0.453553473;-1.6621031;0.870991389;1.14999993;2.89480652;-10.6083731;10;1.00792778;1.00792823;-3.0945105;1.008148;1.00792756
23.965640;1.15000002;0.514961785;-1.91655145;0.447792174;-1.66656638;0.870113475;1.14999989;2.85803551;-10.6368601;10;1.00804782;1.00804826;-3.08434755;1.008148;1.00804759
23.966640;1.15000005;0.513285922;-1.91781846;0.446334894;-1.66766814;0.869895492;1.14999989;2.84873451;-10.6438921;10;1.00807782;1.00807826;-3.08178189;1.008148;1.0080776
23.970640;1.15000016;0.50650426;-1.92281839;0.440437808;-1.67201598;0.869035541;1.14999987;2.81109651;-10.6716421;10;1.0082008;1.00820127;-3.07142387;1.008148;1.00820068
23.972640;1.15000021;0.503066578;-1.92527656;0.437448548;-1.67415354;0.868611554;1.14999987;2.79201751;-10.6852851;10;1.00826377;1.00826427;-3.06618416;1.008148;1.00826372
23.973640;1.15000023;0.501335937;-1.92649474;0.435943659;-1.67521284;0.868400558;1.14999987;2.78241251;-10.6920461;10;1.00829475;1.00829527;-3.06354972;1.008148;1.00829474
23.979640;1.15000035;0.490787789;-1.93364785;0.426771475;-1.68143299;0.867158538;1.14999985;2.72387056;-10.7317462;10;1.00848761;1.00848823;-3.04753047;1.008148;1.00848787
23.980640;1.15000037;0.489002383;-1.93481306;0.425218965;-1.68244624;0.866955527;1.14999985;2.71396157;-10.7382133;10;1.00852059;1.00852122;-3.04482609;1.008148;1.00852089
23.981640;1.15000038;0.487209232;-1.93597035;0.42365972;-1.68345258;0.866753515;1.14999984;2.70400959;-10.7446363;10;1.00855357;1.00855421;-3.04211115;1.008148;1.00855391
23.983640;1.15000041;0.48359915;-1.93826043;0.420520545;-1.68544397;0.866352485;1.14999984;2.68397362;-10.7573463;10;1.00862054;1.00862119;-3.03665847;1.008148;1.00862094
23.985640;1.15000042;0.479958083;-1.94051753;0.417354422;-1.68740671;0.865955451;1.14999985;2.66376565;-10.7698733;10;1.00868753;1.00868816;-3.03116552;1.008148;1.00868797
23.988640;1.15000043;0.474437753;-1.94383932;0.412554159;-1.69029526;0.865370396;1.14999987;2.63312769;-10.7883094;10;1.00879054;1.00879113;-3.02284965;1.008148;1.00879101
23.992640;1.15000041;0.466968804;-1.94814475;0.406059438;-1.69403915;0.864607331;1.1499999;2.59167472;-10.8122044;10;1.00892962;1.00893009;-3.01161323;1.008148;1.00893005
23.993640;1.1500004;0.465082154;-1.94919827;0.404418876;-1.69495527;0.864420317;1.14999992;2.58120373;-10.8180514;10;1.00896565;1.00896609;-3.00877664;1.008148;1.00896605
23.994640;1.15000039;0.463187758;-1.95024243;0.402771577;-1.69586324;0.864233303;1.14999993;2.57068974;-10.8238465;10;1.00900068;1.00900108;-3.00592925;1.008148;1.00900106
23.996640;1.15000035;0.459376082;-1.95230247;0.399457081;-1.69765457;0.863865274;1.14999995;2.54953475;-10.8352795;10;1.00907274;1.00907308;-3.00020178;1.008148;1.00907307
24.003640;1.15000019;0.445794034;-1.9592016;0.387646608;-1.70365377;0.862621147;1.15000004;2.47415383;-10.8735685;10;1.00933094;1.00933109;-2.97978105;1.008148;1.00933107
24.004640;1.15000017;0.443823415;-1.96014596;0.38593303;-1.70447496;0.862449125;1.15000005;2.46321685;-10.8788095;10;1.00936796;1.00936809;-2.97681542;1.008148;1.00936806
24.005640;1.15000015;0.441845409;-1.96107986;0.38421303;-1.70528705;0.862279103;1.15000007;2.45223886;-10.8839925;10;1.00940598;1.0094061;-2.97383626;1.008148;1.00940606
24.006640;1.15000013;0.439859834;-1.96200295;0.382486449;-1.70608975;0.86211108;1.15000008;2.44121888;-10.8891155;10;1.00944401;1.0094441;-2.97084557;1.008148;1.00944405
24.007640;1.15000011;0.437866871;-1.96291523;0.380753448;-1.70688305;0.861944057;1.1500001;2.4301579;-10.8941785;10;1.00948303;1.00948311;-2.96784136;1.008148;1.00948304
24.010640;1.15000008;0.4318433;-1.9655854;0.375515589;-1.70920498;0.861451986;1.15000014;2.39672696;-10.9089976;10;1.00959908;1.00959911;-2.95875389;1.008148;1.00959902
24.017640;1.15000007;0.417533467;-1.97141074;0.363072321;-1.71427066;0.860364824;1.15000024;2.31730709;-10.9413277;10;1.0098772;1.00987707;-2.93709696;1.008148;1.00987694
24.018640;1.15000008;0.415460685;-1.97219471;0.36126991;-1.71495239;0.860216805;1.15000026;2.3058031;-10.9456787;10;1.00991721;1.00991706;-2.93395053;1.008148;1.00991692
24.022640;1.15000013;0.407099459;-1.97520445;0.353999325;-1.71756963;0.859641734;1.1500003;2.25939814;-10.9623827;10;1.01008224;1.01008201;-2.92124255;1.008148;1.01008183
24.024640;1.15000016;0.40287767;-1.97663184;0.350328237;-1.71881086;0.8593667;1.15000031;2.23596715;-10.9703048;10;1.01016625;1.01016598;-2.91480856;1.008148;1.01016579
24.027640;1.15000021;0.39649462;-1.97867253;0.344777817;-1.72058541;0.85896765;1.1500003;2.20054113;-10.9816308;10;1.01029326;1.01029293;-2.90505855;1.008148;1.01029274
24.029640;1.15000025;0.392206337;-1.97996458;0.341048918;-1.72170893;0.858712615;1.15000028;2.17674111;-10.9888018;10;1.01037926;1.0103789;-2.89849054;1.008148;1.01037871
24.030640;1.15000027;0.390052464;-1.98058962;0.339176007;-1.72225245;0.858587596;1.15000027;2.1647871;-10.9922708;10;1.01042227;1.01042188;-2.89518653;1.008148;1.0104217
24.031640;1.15000029;0.387892105;-1.98120042;0.337297455;-1.72278358;0.858465577;1.15000026;2.15279708;-10.9956609;10;1.01046627;1.01046586;-2.89186851;1.008148;1.0104657
24.036640;1.15000041;0.376997694;-1.98403624;0.327824152;-1.72524947;0.857885479;1.15000019;2.09233297;-11.0113999;10;1.01068729;1.01068678;-2.87506743;1.008148;1.01068671
24.040640;1.1500005;0.368174643;-1.98603386;0.320151994;-1.7269865;0.857463419;1.15000011;2.04336485;-11.022487;10;1.01086831;1.01086773;-2.86137236;1.008148;1.01086773
24.041640;1.15000053;0.365954647;-1.9864944;0.318221577;-1.72738695;0.85736341;1.15000009;2.03104382;-11.025043;10;1.01091332;1.01091272;-2.85791234;1.008148;1.01091274
24.043640;1.15000057;0.361497896;-1.98736738;0.314346171;-1.72814602;0.8571704;1.15000005;2.00630877;-11.0298881;10;1.01100634;1.01100571;-2.85094831;1.008148;1.01100577
24.044640;1.15000059;0.359261502;-1.98777963;0.312401495;-1.72850448;0.857078399;1.15000003;1.99389674;-11.0321761;10;1.01105234;1.01105171;-2.84744429;1.008148;1.01105179
24.047640;1.15000064;0.352520962;-1.98891767;0.30654021;-1.729494;0.856815409;1.14999996;1.95648666;-11.0384921;10;1.01119337;1.01119271;-2.83684324;1.008148;1.01119284
24.050640;1.15000066;0.345735721;-1.98990364;0.300640071;-1.7303513;0.856576435;1.14999988;1.91882858;-11.0439642;10;1.01133741;1.01133672;-2.8261052;1.008148;1.0113369
24.052640;1.15000067;0.341188669;-1.99047429;0.296686171;-1.73084748;0.85642946;1.14999983;1.89359253;-11.0471312;10;1.01143343;1.01143274;-2.81888519;1.008148;1.01143294
24.053640;1.15000068;0.338908651;-1.9907334;0.29470358;-1.73107278;0.856360474;1.1499998;1.88093851;-11.0485692;10;1.01148244;1.01148174;-2.81523419;1.008148;1.01148196
24.057640;1.15000067;0.329745491;-1.99158891;0.286735763;-1.73181666;0.856111531;1.1499997;1.83008344;-11.0533173;10;1.01167947;1.01167878;-2.80052119;1.008148;1.01167905
24.059640;1.15000066;0.325140386;-1.99190603;0.282731408;-1.7320924;0.856003558;1.14999965;1.80452541;-11.0550774;10;1.01177947;1.0117788;-2.79307121;1.008148;1.01177909
24.062640;1.15000062;0.318206423;-1.99223934;0.276702001;-1.73238226;0.855863594;1.14999959;1.76604239;-11.0569275;10;1.01193147;1.01193085;-2.78177524;1.008148;1.01193116
