time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
24.063640;1.1500006;0.315888558;-1.99231176;0.274686507;-1.73244523;0.855823604;1.14999957;1.75317839;-11.0573295;10;1.01198246;1.01198187;-2.77797825;1.008148;1.01198218
24.064640;1.15000058;0.313567811;-1.99236472;0.272668504;-1.73249129;0.855785614;1.14999956;1.74029838;-11.0576235;10;1.01203345;1.01203289;-2.77416527;1.008148;1.0120332
24.065640;1.15000057;0.31124418;-1.99239787;0.270647994;-1.73252012;0.855751623;1.14999955;1.72740238;-11.0578075;10;1.01208544;1.01208491;-2.77033528;1.008148;1.01208523
24.070640;1.1500005;0.299588005;-1.99226142;0.260512365;-1.7324015;0.855624666;1.1499995;1.6627114;-11.0570506;10;1.01234738;1.01234701;-2.75093936;1.008148;1.01234731
24.071640;1.15000049;0.297250316;-1.9921724;0.258479623;-1.7323241;0.855608676;1.1499995;1.6497374;-11.0565566;10;1.01240036;1.01240003;-2.74701138;1.008148;1.01240033
24.073640;1.15000049;0.29257007;-1.9919313;0.254409901;-1.73211444;0.855587699;1.14999949;1.62376243;-11.0552186;10;1.01250635;1.01250606;-2.73910243;1.008148;1.01250636
24.076640;1.1500005;0.285539517;-1.99140948;0.248296443;-1.73166068;0.855579738;1.1499995;1.58474346;-11.0523225;10;1.01266933;1.0126691;-2.7271135;1.008148;1.01266939
24.077640;1.15000051;0.283194257;-1.99119199;0.246257104;-1.73147156;0.855583751;1.1499995;1.57172748;-11.0511155;10;1.01272333;1.01272311;-2.72308252;1.008148;1.0127234
24.082640;1.15000057;0.271461311;-1.98977144;0.236054585;-1.73023629;0.855655832;1.14999956;1.5066105;-11.0432313;10;1.01299936;1.01299918;-2.70266964;1.008148;1.01299941
24.083640;1.15000059;0.269114978;-1.98941937;0.234014297;-1.72993013;0.855680851;1.14999957;1.4935885;-11.0412773;10;1.01305537;1.01305519;-2.69853467;1.008148;1.01305541
24.085640;1.15000061;0.264424301;-1.98864605;0.229935445;-1.72925766;0.85574089;1.1499996;1.46755548;-11.0369852;10;1.0131684;1.01316822;-2.69021071;1.008148;1.01316839
24.088640;1.15000064;0.25739632;-1.98731022;0.223824146;-1.72809604;0.85585995;1.14999965;1.42855043;-11.0295711;10;1.01333945;1.01333927;-2.67759278;1.008148;1.01333936
24.089640;1.15000065;0.255056849;-1.98681726;0.221789815;-1.72766737;0.85590697;1.14999967;1.41556642;-11.0268351;10;1.01339747;1.01339728;-2.6733498;1.008148;1.01339734
24.090640;1.15000065;0.252719184;-1.98630051;0.219757052;-1.72721801;0.855956991;1.14999968;1.4025924;-11.023967;10;1.01345448;1.0134543;-2.66908982;1.008148;1.01345432
24.094640;1.15000066;0.243392887;-1.98398921;0.21164716;-1.72520813;0.856198073;1.14999974;1.35083134;-11.0111389;10;1.01368855;1.01368835;-2.6518659;1.008148;1.01368825
24.095640;1.15000065;0.241068755;-1.98334977;0.20962615;-1.72465208;0.856267092;1.14999976;1.33793233;-11.0075899;10;1.01374757;1.01374736;-2.64751392;1.008148;1.01374724
24.097640;1.15000064;0.23643077;-1.98199538;0.205593059;-1.72347433;0.856419129;1.14999979;1.31219132;-11.0000728;10;1.0138656;1.01386538;-2.63875395;1.008148;1.0138652
24.100640;1.15000061;0.229504353;-1.97977358;0.199569971;-1.72154233;0.856675183;1.14999983;1.27374931;-10.9877418;10;1.01404564;1.01404542;-2.62547397;1.008148;1.01404514
24.101640;1.1500006;0.227204921;-1.97898151;0.197570421;-1.72085357;0.8567692;1.14999985;1.26098731;-10.9833458;10;1.01410565;1.01410543;-2.62100997;1.008148;1.01410512
24.106640;1.15000055;0.215789414;-1.9746294;0.187643638;-1.71706914;0.857298275;1.14999989;1.19763034;-10.9591918;10;1.01441167;1.01441151;-2.59840193;1.008148;1.01441104
24.107640;1.15000054;0.213524949;-1.97367966;0.185674481;-1.71624329;0.857416287;1.1499999;1.18506234;-10.9539208;10;1.01447367;1.01447353;-2.59382292;1.008148;1.01447302
24.108640;1.15000052;0.211267331;-1.97270306;0.18371128;-1.71539408;0.857538298;1.14999991;1.17253235;-10.9485008;10;1.01453567;1.01453555;-2.58922491;1.008148;1.014535
24.109640;1.15000051;0.209016923;-1.97169944;0.181754345;-1.71452137;0.857665307;1.14999991;1.16004235;-10.9429308;10;1.01459767;1.01459756;-2.5846069;1.008148;1.01459699
24.112640;1.15000045;0.202312363;-1.96852606;0.175924122;-1.71176193;0.858070328;1.14999994;1.12283135;-10.9253188;10;1.01478563;1.0147856;-2.57063487;1.008148;1.01478495
24.115640;1.15000037;0.195684736;-1.96510566;0.170160795;-1.7087877;0.858515338;1.14999996;1.08604733;-10.9063357;10;1.01497656;1.01497662;-2.55648584;1.008148;1.01497592
24.117640;1.15000031;0.191313821;-1.96268671;0.16635988;-1.70668429;0.85883234;1.14999999;1.06178831;-10.8929107;10;1.0151045;1.01510463;-2.54695382;1.008148;1.01510392
24.118640;1.15000028;0.189143408;-1.96143536;0.164472503;-1.70559617;0.85899834;1.15;1.0497423;-10.8859657;10;1.01516847;1.01516864;-2.54215781;1.008148;1.01516793
24.123640;1.15000012;0.178459443;-1.95475464;0.155181766;-1.69978689;0.859892328;1.15000006;0.99044524;-10.8488877;10;1.01549329;1.01549366;-2.51787374;1.008148;1.01549297
24.124640;1.15000009;0.176358755;-1.95333303;0.153355014;-1.69855072;0.860085322;1.15000007;0.978786234;-10.8409977;10;1.01555925;1.01555966;-2.51295573;1.008148;1.01555898
24.129640;1.14999997;0.16605745;-1.94579439;0.144397082;-1.6919954;0.861114283;1.15000007;0.92161324;-10.7991577;10;1.0158911;1.01589167;-2.48805864;1.008148;1.01589103
24.134640;1.1499999;0.15613032;-1.93753091;0.135764667;-1.68480974;0.862257274;1.15;0.866517302;-10.7532948;10;1.01622701;1.01622765;-2.46264153;1.008148;1.01622704
24.135640;1.14999989;0.154194474;-1.93579075;0.134081316;-1.68329655;0.862500278;1.14999999;0.855773321;-10.7436368;10;1.016295;1.01629564;-2.45749451;1.008148;1.01629504
24.136640;1.14999989;0.152276284;-1.93402141;0.132413324;-1.68175797;0.862747284;1.14999997;0.845127341;-10.7338168;10;1.01636399;1.01636463;-2.45232748;1.008148;1.01636403
24.140640;1.14999991;0.144787474;-1.92665086;0.125901374;-1.67534875;0.863781315;1.14999992;0.803564438;-10.6929098;10;1.01663797;1.01663858;-2.43144438;1.008148;1.01663802
24.141640;1.14999992;0.142963691;-1.92473501;0.124315504;-1.67368279;0.864052323;1.14999991;0.793442465;-10.6822768;10;1.01670696;1.01670756;-2.42617035;1.008148;1.01670702
24.142640;1.14999993;0.141160267;-1.92278981;0.122747343;-1.67199129;0.864326331;1.14999991;0.783433493;-10.6714808;10;1.01677696;1.01677754;-2.42087533;1.008148;1.01677702
24.143640;1.14999994;0.139377384;-1.92081541;0.121197045;-1.6702744;0.864606339;1.14999991;0.773538521;-10.6605228;10;1.01684596;1.01684652;-2.4155583;1.008148;1.01684602
24.144640;1.14999995;0.137615939;-1.91881165;0.119665395;-1.66853198;0.864890347;1.14999991;0.763762549;-10.6494018;10;1.01691595;1.01691649;-2.41022027;1.008148;1.01691602
24.146640;1.14999998;0.134158455;-1.91471673;0.116658974;-1.66497114;0.865472362;1.14999993;0.744573603;-10.6266748;10;1.01705594;1.01705644;-2.39947822;1.008148;1.01705602
24.149640;1.15000003;0.129143482;-1.90835571;0.112298264;-1.65943975;0.866379381;1.14999997;0.71674068;-10.5913708;10;1.01726693;1.01726735;-2.38320315;1.008148;1.01726703
24.150640;1.15000004;0.127519512;-1.90617717;0.110886161;-1.65754534;0.866691386;1.14999998;0.707727704;-10.5792798;10;1.01733692;1.01733732;-2.37773512;1.008148;1.01733704
24.151640;1.15000005;0.125920046;-1.90396998;0.109495362;-1.65562601;0.86700739;1.15;0.698850727;-10.5670298;10;1.01740792;1.01740829;-2.3722441;1.008148;1.01740805
24.155640;1.15000008;0.119779134;-1.89485328;0.104155571;-1.64769834;0.86831839;1.15000008;0.664768809;-10.5164318;10;1.01769293;1.0176932;-2.35006304;1.008148;1.01769308
24.156640;1.15000008;0.118310667;-1.89250266;0.102878666;-1.64565431;0.868657386;1.1500001;0.656618827;-10.5033858;10;1.01776494;1.01776518;-2.34446303;1.008148;1.01776509
24.157640;1.15000007;0.11686995;-1.89012375;0.101625887;-1.64358567;0.869000382;1.15000012;0.648622843;-10.4901829;10;1.01783694;1.01783717;-2.33884102;1.008148;1.0178371
24.162640;1.15000001;0.110100098;-1.87780937;0.09573908;-1.63287742;0.870784358;1.15000024;0.611049906;-10.4218379;10;1.01819697;1.01819713;-2.31039798;1.008148;1.01819713
24.163640;1.15;0.108836511;-1.8752636;0.0946402997;-1.6306637;0.871154353;1.15000026;0.604036916;-10.4077089;10;1.01826997;1.01827013;-2.30463897;1.008148;1.01827014
24.164640;1.14999998;0.107604637;-1.87269045;0.0935690921;-1.62842616;0.871529349;1.15000029;0.597199926;-10.3934279;10;1.01834298;1.01834313;-2.29886096;1.008148;1.01834314
24.166640;1.14999994;0.105236742;-1.86746343;0.0915100234;-1.6238809;0.87229034;1.15000034;0.584057945;-10.3644179;10;1.01848798;1.01848814;-2.28723996;1.008148;1.01848815
24.168640;1.14999989;0.103001637;-1.86212993;0.0895664195;-1.61924304;0.873069328;1.15000038;0.571652967;-10.3348169;10;1.01863498;1.01863515;-2.27555396;1.008148;1.01863515
24.169640;1.14999987;0.101934262;-1.85942416;0.0886382506;-1.6168902;0.873464321;1.15000041;0.565728978;-10.3197999;10;1.01870798;1.01870816;-2.26971297;1.008148;1.01870815
24.170640;1.14999984;0.100901301;-1.85669101;0.087740006;-1.61451355;0.873864312;1.15000043;0.559995991;-10.3046309;10;1.01878097;1.01878117;-2.26357398;1.008148;1.01878115
24.172640;1.14999979;0.0989460053;-1.85115336;0.0860397147;-1.60969818;0.874675291;1.15000046;0.549144017;-10.2738968;10;1.01892796;1.01892818;-2.252499;1.008148;1.01892814
24.173640;1.14999976;0.0980117785;-1.84834434;0.0852273274;-1.60725557;0.875087279;1.15000048;0.54395903;-10.2583068;10;1.01900196;1.01900219;-2.24582801;1.008148;1.01900213
24.175129;1.14999971;0.0967110657;-1.84410308;0.0840962497;-1.60356752;0.875710259;1.15000049;0.536740049;-10.2347678;10;1.01911095;1.01911119;-2.23691303;1.008148;1.01911113
24.176500;1.14999967;0.0955797179;-1.84016235;0.0831124492;-1.60014081;0.87628924;1.1500005;0.530461065;-10.2128968;10;1.01921294;1.01921319;-2.22863206;1.008148;1.01921312
24.177500;1.14999964;0.0947998988;-1.83725965;0.0824343318;-1.59761672;0.876716226;1.15000051;0.526133074;-10.1967869;10;1.01928593;1.01928619;-2.22256508;1.008148;1.01928611
24.179500;1.14999959;0.0933579134;-1.83138377;0.0811804053;-1.59250728;0.877582195;1.15000051;0.518130089;-10.1641759;10;1.01943391;1.01943418;-2.21036413;1.008148;1.01943409
24.181500;1.14999954;0.0920761009;-1.82541601;0.0800657637;-1.58731794;0.878462163;1.15000051;0.511016099;-10.1310549;10;1.01958289;1.01958316;-2.19807219;1.008148;1.01958308
24.182500;1.14999952;0.0914966334;-1.82239851;0.0795618704;-1.58469404;0.878908147;1.1500005;0.507800102;-10.1143079;10;1.01965688;1.01965715;-2.19189322;1.008148;1.01965708
24.184500;1.14999949;0.0904630988;-1.8162983;0.0786631333;-1.57938954;0.879810112;1.15000049;0.502064109;-10.0804519;10;1.01980486;1.01980512;-2.17946628;1.008148;1.01980507
24.185500;1.14999948;0.0900101135;-1.8132163;0.0782692298;-1.57670955;0.880266094;1.15000048;0.499550112;-10.0633469;10;1.01987985;1.0198801;-2.17321831;1.008148;1.01988007
24.187500;1.14999946;0.0892347712;-1.80699084;0.0775950173;-1.57129615;0.881189055;1.15000046;0.495247119;-10.0287959;10;1.02002883;1.02002908;-2.16065536;1.008148;1.02002907
24.188500;1.14999946;0.0889133152;-1.80384812;0.0773154917;-1.56856336;0.881655035;1.15000044;0.493463123;-10.0113539;10;1.02010283;1.02010306;-2.15434039;1.008148;1.02010307
24.189500;1.14999946;0.0886367239;-1.80068612;0.0770749801;-1.5658138;0.882124015;1.15000043;0.491928129;-9.99380495;10;1.02017682;1.02017705;-2.14800241;1.008148;1.02017707
24.190500;1.14999946;0.0884055381;-1.79750536;0.0768739526;-1.56304796;0.882595993;1.15000042;0.490645136;-9.97615196;10;1.02025182;1.02025204;-2.14164143;1.008148;1.02025207
24.191500;1.14999947;0.0882202987;-1.79430606;0.0767128791;-1.56026598;0.883071972;1.15000041;0.489617145;-9.95839597;10;1.02032581;1.02032604;-2.13525845;1.008148;1.02032608
24.192500;1.14999947;0.0880815462;-1.79108892;0.0765922303;-1.55746848;0.883549951;1.15000039;0.488847155;-9.94054098;10;1.02040081;1.02040104;-2.12885247;1.008148;1.02040108
24.193500;1.14999948;0.087989641;-1.78785447;0.0765123194;-1.55465594;0.88403193;1.15000038;0.488337166;-9.92258999;10;1.02047482;1.02047504;-2.12242449;1.008148;1.02047509
24.194500;1.14999948;0.0879453037;-1.78460309;0.0764737733;-1.55182868;0.88451591;1.15000037;0.488091178;-9.904545;10;1.02054982;1.02055004;-2.11597351;1.008148;1.02055009
24.197500;1.14999949;0.0881020192;-1.77475311;0.0766100858;-1.54326353;0.885984855;1.15000035;0.488961212;-9.84987802;10;1.02077285;1.02077307;-2.09648556;1.008148;1.02077311
24.198500;1.14999949;0.0882524537;-1.77143976;0.0767409173;-1.54038237;0.886479838;1.15000034;0.489796222;-9.83148902;10;1.02084687;1.02084709;-2.08994357;1.008148;1.02084712
24.200500;1.1499995;0.0887035875;-1.76477125;0.0771332577;-1.53458368;0.88747581;1.15000033;0.49230024;-9.79447902;10;1.0209959;1.02099612;-2.07679461;1.008148;1.02099613
24.201500;1.1499995;0.0890053676;-1.76141736;0.0773957067;-1.53166726;0.887977799;1.15000033;0.493975247;-9.77586502;10;1.02106992;1.02107014;-2.07018562;1.008148;1.02107014
24.202500;1.14999951;0.089358317;-1.75805122;0.0777026546;-1.52874018;0.888481789;1.15000033;0.495934253;-9.75718302;10;1.02114394;1.02114416;-2.06355464;1.008148;1.02114415
24.205500;1.14999954;0.090730131;-1.7478856;0.0788956564;-1.5199005;0.890005767;1.15000032;0.503548256;-9.70076402;10;1.021366;1.02136622;-2.04352768;1.008148;1.02136618
24.206500;1.14999955;0.091292987;-1.74447694;0.0793851381;-1.51693644;0.890517763;1.15000031;0.506672252;-9.68184601;10;1.02144003;1.02144024;-2.03680769;1.008148;1.02144018
24.209500;1.1499996;0.0933049821;-1.73419961;0.0811348182;-1.5079996;0.892062758;1.1500003;0.517839229;-9.62480701;10;1.0216611;1.0216613;-2.0165137;1.008148;1.02166119
24.210500;1.14999962;0.0940845988;-1.73075925;0.0818127814;-1.50500795;0.892580759;1.1500003;0.522166218;-9.60571301;10;1.02173512;1.02173532;-2.0097037;1.008148;1.02173519
24.211500;1.14999964;0.0949195326;-1.72731258;0.0825388435;-1.50201083;0.893099761;1.15000029;0.526800206;-9.58658401;10;1.02180814;1.02180833;-2.0028727;1.008148;1.02180818
24.213500;1.14999968;0.0967564319;-1.72040411;0.0841362052;-1.49600343;0.894141769;1.15000028;0.53699518;-9.54824202;10;1.02195518;1.02195537;-1.98914368;1.008148;1.02195518
24.214500;1.14999969;0.0977591181;-1.71694375;0.0850081315;-1.4929944;0.894664775;1.15000027;0.542560167;-9.52903702;10;1.02202819;1.02202839;-1.98224667;1.008148;1.02202817
24.217500;1.14999975;0.101108629;-1.70654755;0.0879208095;-1.48395416;0.896236804;1.15000025;0.561150131;-9.47133804;10;1.02224624;1.02224643;-1.96142262;1.008148;1.02224614
24.218500;1.14999977;0.102339971;-1.7030798;0.0889915571;-1.48093872;0.896761817;1.15000024;0.567984121;-9.45209204;10;1.02231925;1.02231945;-1.9544376;1.008148;1.02231913
24.221500;1.14999982;0.106382837;-1.69268107;0.0925071273;-1.47189632;0.898339863;1.15000022;0.590422095;-9.39437906;10;1.02253527;1.02253548;-1.93335354;1.008148;1.02253509
24.222500;1.14999984;0.107847698;-1.68921909;0.0937809292;-1.4688859;0.898865881;1.15000022;0.598552088;-9.37516506;10;1.02260728;1.02260748;-1.92628151;1.008148;1.02260708
24.225500;1.14999989;0.112597242;-1.67885874;0.097910992;-1.45987689;0.900443934;1.1500002;0.624912074;-9.31766507;10;1.02282229;1.0228225;-1.90493843;1.008148;1.02282203
24.228500;1.14999993;0.117884084;-1.66855534;0.102508272;-1.45091741;0.902016986;1.1500002;0.654254074;-9.26048107;10;1.02303529;1.0230355;-1.88340334;1.008148;1.02303499
24.229500;1.14999994;0.119766786;-1.66513786;0.104145413;-1.4479457;0.902540002;1.15000019;0.664703078;-9.24151408;10;1.02310529;1.0231055;-1.87618231;1.008148;1.02310499
24.230500;1.14999995;0.121709669;-1.6617303;0.105834884;-1.44498261;0.903062018;1.15000019;0.675486085;-9.22260208;10;1.02317529;1.0231755;-1.86894128;1.008148;1.02317498
24.231500;1.14999996;0.123713093;-1.65833391;0.107577;-1.44202923;0.903583032;1.15000019;0.686605093;-9.20375208;10;1.02324528;1.02324549;-1.86167726;1.008148;1.02324498
24.233500;1.14999998;0.127901922;-1.6515779;0.111219473;-1.43615442;0.904621059;1.15000019;0.709853114;-9.16625608;10;1.02338527;1.02338548;-1.8470902;1.008148;1.02338499
24.235500;1.14999999;0.132333994;-1.64487774;0.115073457;-1.4303282;0.905653079;1.15000019;0.734451139;-9.12907007;10;1.02352326;1.02352347;-1.83242016;1.008148;1.023523
24.236500;1.15;0.134641561;-1.64155109;0.117080039;-1.42743546;0.906166086;1.1500002;0.747258152;-9.11060707;10;1.02359225;1.02359246;-1.82505414;1.008148;1.02359202
24.240500;1.15000001;0.144480843;-1.62842394;0.125635924;-1.41602053;0.908198097;1.1500002;0.801866197;-9.03775105;10;1.0238642;1.02386443;-1.79538607;1.008148;1.0238641
24.242500;1.15000001;0.149765712;-1.62198236;0.130231445;-1.41041913;0.909200092;1.1500002;0.831197214;-9.00200004;10;1.02399817;1.02399841;-1.78043106;1.008148;1.02399814
24.245500;1.14999999;0.158148251;-1.61249629;0.137520568;-1.40217035;0.910681073;1.15000019;0.87772023;-8.94935202;10;1.02419813;1.0241984;-1.75784907;1.008148;1.02419821
24.247500;1.14999998;0.164038538;-1.60630207;0.142642522;-1.39678407;0.911652058;1.15000017;0.910411232;-8.91497401;10;1.02432911;1.02432939;-1.74269708;1.008148;1.02432925
24.248500;1.14999997;0.167073685;-1.60324696;0.145281759;-1.39412743;0.912133051;1.15000016;0.927256232;-8.898018;10;1.0243941;1.02439439;-1.73509209;1.008148;1.02439427
24.250500;1.14999995;0.17332308;-1.59722662;0.150715973;-1.38889234;0.913082039;1.15000014;0.961940226;-8.86460499;10;1.02452308;1.02452339;-1.7198231;1.008148;1.0245233
24.253500;1.14999991;0.183141142;-1.5884362;0.159253348;-1.3812485;0.914477029;1.1500001;1.01643021;-8.81581796;10;1.02471407;1.02471439;-1.69677812;1.008148;1.02471435
24.254500;1.1499999;0.186530887;-1.5855744;0.162200929;-1.37875999;0.914933026;1.15000008;1.0352432;-8.79993494;10;1.02477706;1.0247774;-1.68905812;1.008148;1.02477736
24.255500;1.14999988;0.18997865;-1.58274864;0.16519896;-1.37630281;0.915384022;1.15000006;1.05437819;-8.78425193;10;1.02483906;1.0248394;-1.68132113;1.008148;1.02483937
24.259500;1.14999982;0.204342498;-1.57182724;0.177689163;-1.36680595;0.917140995;1.14999998;1.13409713;-8.72363787;10;1.02508504;1.02508542;-1.65018514;1.008148;1.02508539
24.260500;1.1499998;0.208074405;-1.5691977;0.180934273;-1.3645194;0.917567985;1.14999995;1.15480911;-8.70904385;10;1.02514503;1.02514543;-1.64235614;1.008148;1.02514539
24.261500;1.14999979;0.211861806;-1.56661068;0.184227639;-1.36226982;0.917988975;1.14999993;1.1758291;-8.69468583;10;1.02520503;1.02520543;-1.63450914;1.008148;1.02520538
24.262500;1.14999977;0.215704342;-1.56406727;0.187568947;-1.36005817;0.918403965;1.1499999;1.19715508;-8.68056981;10;1.02526502;1.02526544;-1.62664414;1.008148;1.02526538
24.265500;1.14999972;0.2275559;-1.55670876;0.197874571;-1.35365946;0.919613935;1.14999982;1.26293104;-8.63972975;10;1.02544101;1.02544146;-1.60294514;1.008148;1.02544136
24.266500;1.1499997;0.231612482;-1.55435022;0.20140201;-1.35160855;0.920004926;1.14999979;1.28544502;-8.62663973;10;1.025499;1.02549946;-1.59501113;1.008148;1.02549935
24.267500;1.14999968;0.235721313;-1.55204051;0.204974885;-1.3496001;0.920389918;1.14999976;1.30824901;-8.61382072;10;1.025556;1.02555646;-1.58705913;1.008148;1.02555634
24.269500;1.14999965;0.244092481;-1.54757171;0.212254125;-1.34571419;0.921138906;1.14999971;1.35470898;-8.58901868;10;1.025669;1.02566946;-1.57110611;1.008148;1.02566931
24.270500;1.14999963;0.248353558;-1.54541479;0.215959394;-1.34383859;0.921503902;1.14999969;1.37835797;-8.57704766;10;1.025725;1.02572546;-1.5631041;1.008148;1.0257253
24.271500;1.14999962;0.252663821;-1.54331085;0.219707438;-1.34200906;0.9218619;1.14999966;1.40227995;-8.56537064;10;1.025781;1.02578145;-1.55508509;1.008148;1.02578128
24.272500;1.1499996;0.257022911;-1.54126095;0.223497943;-1.34022653;0.9222129;1.14999964;1.42647294;-8.55399363;10;1.025835;1.02583544;-1.54705107;1.008148;1.02583527
24.274500;1.14999957;0.265883431;-1.53732712;0.231202735;-1.33680578;0.922891905;1.14999961;1.47564892;-8.5321606;10;1.025944;1.02594442;-1.53093304;1.008148;1.02594423
24.276500;1.14999954;0.274928812;-1.5336212;0.239068287;-1.33358322;0.923540919;1.14999958;1.52585089;-8.51159257;10;1.02605001;1.02605039;-1.514751;1.008148;1.02605019
24.277500;1.14999953;0.279518889;-1.53185617;0.243059663;-1.3320484;0.923853929;1.14999957;1.55132588;-8.50179656;10;1.02610301;1.02610338;-1.50663598;1.008148;1.02610317
24.279500;1.14999952;0.288828772;-1.52850663;0.251155228;-1.32913575;0.924455956;1.14999956;1.60299585;-8.48320655;10;1.02620602;1.02620635;-1.49036094;1.008148;1.02620613
24.282500;1.14999952;0.303104761;-1.52394754;0.263569163;-1.32517131;0.925297011;1.14999955;1.6822278;-8.45790353;10;1.02635704;1.02635731;-1.46583487;1.008148;1.02635706
24.283500;1.14999953;0.307942402;-1.52255565;0.267775821;-1.32396097;0.925561033;1.14999955;1.70907679;-8.45017853;10;1.02640605;1.02640629;-1.45762985;1.008148;1.02640603
24.285500;1.14999955;0.317730473;-1.51996826;0.276287218;-1.32171108;0.926061077;1.14999956;1.76340076;-8.43581853;10;1.02650307;1.02650327;-1.44117582;1.008148;1.02650297
24.286500;1.14999956;0.322678742;-1.51877455;0.280590077;-1.32067309;0.9262981;1.14999956;1.79086375;-8.42919353;10;1.02655008;1.02655026;-1.43292681;1.008148;1.02654993
24.288500;1.1499996;0.332677984;-1.51659148;0.289285102;-1.31877478;0.926744147;1.14999958;1.84635973;-8.41707754;10;1.0266441;1.02664423;-1.41638779;1.008148;1.02664386
24.289500;1.14999963;0.337726974;-1.51560354;0.293675544;-1.31791572;0.926953171;1.14999959;1.87438172;-8.41159454;10;1.0266891;1.02668922;-1.40809779;1.008148;1.02668883
24.291500;1.14999968;0.347917568;-1.51383884;0.302536959;-1.31638123;0.927343218;1.14999962;1.93093971;-8.40180055;10;1.02677911;1.0267792;-1.39147578;1.008148;1.02677876
24.292500;1.14999971;0.353056831;-1.51306351;0.307005897;-1.31570704;0.92752324;1.14999964;1.95946271;-8.39749756;10;1.02682411;1.02682418;-1.38314578;1.008148;1.02682373
24.295500;1.14999981;0.368636606;-1.51117411;0.320553561;-1.31406412;0.928006301;1.1499997;2.04593071;-8.38701158;10;1.0269531;1.02695315;-1.3580748;1.008148;1.02695266
24.297500;1.14999989;0.37914541;-1.51028472;0.329691673;-1.31329075;0.928277333;1.14999974;2.10425471;-8.3820756;10;1.0270361;1.02703614;-1.34129782;1.008148;1.02703563
24.298500;1.14999993;0.384432786;-1.50995282;0.334289402;-1.31300215;0.928397347;1.14999976;2.13359971;-8.38023361;10;1.02707609;1.02707613;-1.33289083;1.008148;1.02707562
24.301500;1.15000005;0.400410232;-1.50941604;0.348182873;-1.31253539;0.928696383;1.1499998;2.22227472;-8.37725465;10;1.02719507;1.02719512;-1.30759687;1.008148;1.02719461
24.304500;1.15000018;0.416533275;-1.50957745;0.362202955;-1.31267575;0.928898408;1.14999982;2.31175771;-8.3781507;10;1.02730704;1.02730712;-1.28219693;1.008148;1.02730663
24.307500;1.15000029;0.432764257;-1.51044931;0.376316904;-1.3134339;0.929004424;1.14999983;2.4018397;-8.38298975;10;1.02741501;1.02741512;-1.25669801;1.008148;1.02741467
24.308500;1.15000032;0.438192004;-1.51089957;0.381036703;-1.31382543;0.92901743;1.14999982;2.43196369;-8.38548877;10;1.02745;1.02745012;-1.24817603;1.008148;1.02744969
24.310500;1.15000038;0.449064975;-1.51204135;0.390491501;-1.31481829;0.929009442;1.14999982;2.49230867;-8.39182581;10;1.02751698;1.02751711;-1.23110208;1.008148;1.02751674
24.312500;1.15000044;0.45995164;-1.51350675;0.399958206;-1.31609255;0.928957457;1.14999982;2.55272964;-8.39995885;10;1.02758196;1.0275821;-1.21398813;1.008148;1.0275818
24.313500;1.15000046;0.465396324;-1.51436134;0.40469273;-1.31683567;0.928914466;1.14999981;2.58294762;-8.40470187;10;1.02761294;1.0276131;-1.20541515;1.008148;1.02761283
24.315500;1.15000052;0.47628101;-1.51631539;0.414157702;-1.31853486;0.928793485;1.14999981;2.64335758;-8.41554692;10;1.02767491;1.02767508;-1.18824418;1.008148;1.02767489
24.316500;1.15000054;0.481717949;-1.51741467;0.418885484;-1.31949075;0.928716494;1.14999981;2.67353256;-8.42164794;10;1.02770389;1.02770407;-1.1796572;1.008148;1.02770391
24.317500;1.15000056;0.487149665;-1.51859594;0.423608723;-1.32051794;0.928627503;1.14999981;2.70367853;-8.42820397;10;1.02773287;1.02773306;-1.17100721;1.008148;1.02773294
24.319500;1.1500006;0.497988956;-1.52120478;0.433034204;-1.3227865;0.928414516;1.14999981;2.76383649;-8.44268301;10;1.02778982;1.02779003;-1.15391224;1.008148;1.02778999
24.321500;1.15000064;0.508792581;-1.52414083;0.442428664;-1.3253396;0.928156522;1.14999981;2.82379644;-8.45897806;10;1.02784377;1.027844;-1.13591025;1.008148;1.02784404
24.322085;1.15000065;0.511934931;-1.52505795;0.445161143;-1.3261371;0.928072523;1.14999981;2.84123642;-8.46406808;10;1.02785876;1.02785899;-1.13144226;1.008148;1.02785905
24.323189;1.15000066;0.517867381;-1.52687219;0.450319795;-1.32771472;0.927901521;1.14999981;2.8741614;-8.4741371;10;1.02788673;1.02788697;-1.12187926;1.008148;1.02788708
24.326448;1.15000069;0.535251049;-1.53280464;0.465436023;-1.33287343;0.927316507;1.14999981;2.97064034;-8.50706216;10;1.02796665;1.02796692;-1.09360926;1.008148;1.02796713
24.328960;1.1500007;0.548504986;-1.53796555;0.476961168;-1.33736124;0.926781489;1.14999981;3.04419931;-8.5357052;10;1.02802259;1.02802288;-1.07176025;1.008148;1.02802315
24.331960;1.15000069;0.564128135;-1.54479277;0.490546479;-1.34329802;0.926045465;1.14999981;3.13090731;-8.57359622;10;1.02808553;1.02808585;-1.04560825;1.008148;1.02808614
24.332960;1.15000069;0.569279695;-1.54722756;0.495026081;-1.34541524;0.925777457;1.1499998;3.15949831;-8.58710923;10;1.02810551;1.02810585;-1.03687725;1.008148;1.02810613
24.334960;1.15000068;0.579489123;-1.55233333;0.503903807;-1.34985509;0.925206444;1.1499998;3.21616032;-8.61544623;10;1.02814347;1.02814384;-1.01939625;1.008148;1.02814411
24.336960;1.15000066;0.589563948;-1.55775064;0.512664483;-1.35456582;0.924589434;1.14999981;3.27207533;-8.64551222;10;1.02817943;1.02817985;-1.00189026;1.008148;1.0281801
24.337960;1.15000065;0.594547215;-1.56057478;0.516997735;-1.35702161;0.92426343;1.14999981;3.29973234;-8.66118621;10;1.02819641;1.02819686;-0.993128267;1.008148;1.02819709
24.340960;1.15000062;0.609262587;-1.56950274;0.529793632;-1.36478507;0.923219418;1.14999983;3.38140237;-8.71073618;10;1.02824336;1.02824391;-0.966808294;1.008148;1.02824408
24.341960;1.15000061;0.614084943;-1.57262834;0.533986956;-1.36750298;0.922848415;1.14999983;3.40816638;-8.72808316;10;1.02825835;1.02825893;-0.958024305;1.008148;1.02825908
24.342960;1.15000061;0.618863155;-1.57582782;0.53814189;-1.37028512;0.922467412;1.14999984;3.43468539;-8.74584015;10;1.02827234;1.02827295;-0.949234316;1.008148;1.02827308
24.343960;1.1500006;0.623596319;-1.57910027;0.542257651;-1.37313071;0.922074408;1.14999985;3.4609544;-8.76400214;10;1.02828633;1.02828697;-0.940440329;1.008148;1.02828708
24.345960;1.15000058;0.632921023;-1.58586103;0.550366019;-1.3790096;0.9212564;1.14999985;3.51270642;-8.80152412;10;1.02831133;1.02831202;-0.922837356;1.008148;1.02831209
24.346960;1.15000057;0.63750986;-1.5893479;0.554356277;-1.38204163;0.920830394;1.14999985;3.53817443;-8.82087611;10;1.02832333;1.02832405;-0.91402937;1.008148;1.02832409
24.349960;1.15000054;0.650966635;-1.600224;0.566057719;-1.39149902;0.919490366;1.14999984;3.61285947;-8.88123809;10;1.02835736;1.02835812;-0.887577408;1.008148;1.0283581
24.350960;1.15000053;0.655344477;-1.60398493;0.569864508;-1.39476935;0.919023353;1.14999984;3.63715649;-8.90211109;10;1.02836738;1.02836814;-0.878752419;1.008148;1.0283681
24.351960;1.15000052;0.6596661;-1.60781217;0.573622414;-1.39809734;0.91854534;1.14999983;3.6611415;-8.92335209;10;1.0283764;1.02837716;-0.869922428;1.008148;1.0283771
24.354960;1.15000049;0.672282678;-1.61968179;0.584593278;-1.40841862;0.917049298;1.14999979;3.73116355;-8.98922811;10;1.02840246;1.0284032;-0.843412452;1.008148;1.02840308
24.355960;1.15000049;0.676367723;-1.62376433;0.58814547;-1.41196862;0.916531285;1.14999978;3.75383557;-9.01188612;10;1.02840948;1.02841021;-0.83456846;1.008148;1.02841007
24.356960;1.15000048;0.680390605;-1.62790813;0.591643608;-1.41557188;0.916002273;1.14999977;3.77616259;-9.03488413;10;1.0284165;1.02841721;-0.825721467;1.008148;1.02841707
24.357960;1.15000047;0.684350063;-1.63211193;0.595086598;-1.41922732;0.915464262;1.14999976;3.7981376;-9.05821514;10;1.02842353;1.02842422;-0.816871474;1.008148;1.02842406
24.360960;1.15000044;0.695836905;-1.64507305;0.605075121;-1.43049776;0.913793237;1.14999972;3.86188965;-9.1301492;10;1.0284406;1.02844121;-0.790303489;1.008148;1.02844104
24.362960;1.15000042;0.703157443;-1.6539936;0.611440794;-1.4382547;0.912633226;1.1499997;3.90251868;-9.17965824;10;1.02845065;1.0284512;-0.77257749;1.008148;1.02845102
24.365960;1.15000038;0.713611484;-1.66776999;0.620531278;-1.4502341;0.910826209;1.14999966;3.96053871;-9.25611731;10;1.02846173;1.02846217;-0.745970473;1.008148;1.02846201
24.367960;1.15000036;0.720217772;-1.67720349;0.626275908;-1.45843712;0.909579194;1.14999963;3.99720372;-9.30847335;10;1.02846678;1.02846715;-0.728221449;1.008148;1.028467
24.370960;1.15000032;0.72956475;-1.69170146;0.634403795;-1.47104402;0.907647162;1.14999959;4.04907973;-9.38893742;10;1.02847184;1.02847212;-0.7015844;1.008148;1.028472
24.372960;1.15000029;0.735410829;-1.70158286;0.639487413;-1.47963654;0.906320133;1.14999956;4.08152572;-9.44377947;10;1.02847387;1.02847409;-0.683817363;1.008148;1.028474
24.373960;1.15000027;0.738216026;-1.70658446;0.641926755;-1.48398576;0.905646116;1.14999955;4.09709472;-9.47153849;10;1.02847389;1.02847408;-0.674932344;1.008148;1.028474
24.376960;1.15000022;0.746150704;-1.72181518;0.648826606;-1.49722989;0.903580056;1.14999951;4.1411327;-9.55606955;10;1.02847391;1.02847405;-0.648267278;1.008148;1.02847401
24.377960;1.15000021;0.748633013;-1.72696272;0.65098518;-1.50170601;0.902878034;1.1499995;4.15490969;-9.58463856;10;1.02847292;1.02847303;-0.639376253;1.008148;1.02847302
24.382960;1.15000015;0.75979808;-1.75316453;0.660694139;-1.52449029;0.899273902;1.14999948;4.21687665;-9.73005961;10;1.02846392;1.02846399;-0.594909117;1.008148;1.02846405
24.383960;1.15000013;0.761777873;-1.75848738;0.662415731;-1.52911888;0.898534874;1.14999949;4.22786464;-9.75960161;10;1.02846191;1.02846198;-0.586013089;1.008148;1.02846206
24.385960;1.15000011;0.765480529;-1.76920371;0.665635484;-1.53843748;0.897042815;1.14999949;4.24841463;-9.8190776;10;1.0284559;1.02845599;-0.568220033;1.008148;1.02845608
24.387960;1.15000009;0.768837608;-1.78000365;0.668554719;-1.54782877;0.895530756;1.14999951;4.26704663;-9.87901759;10;1.02844889;1.028449;-0.550422978;1.008148;1.02844909
24.388960;1.15000008;0.770385701;-1.78543137;0.669900899;-1.55254856;0.894767726;1.14999952;4.27563863;-9.90914158;10;1.02844589;1.02844601;-0.541527951;1.008148;1.0284461
24.391960;1.15000005;0.774504582;-1.80180643;0.673482563;-1.56678782;0.892453644;1.14999955;4.29849863;-10.0000236;10;1.02843388;1.02843405;-0.514826878;1.008148;1.02843412
24.394960;1.15000002;0.777830682;-1.81828797;0.676374839;-1.58111969;0.890105573;1.14999959;4.31695863;-10.0914965;10;1.02841988;1.02842011;-0.487981818;1.008148;1.02842011
24.395960;1.15000001;0.778760405;-1.82379642;0.677183297;-1.58590968;0.889316552;1.1499996;4.32211863;-10.1220685;10;1.02841589;1.02841612;-0.479416802;1.008148;1.02841611
24.397789;1.15;0.780245803;-1.83388322;0.678474946;-1.59468087;0.887867518;1.14999962;4.33036262;-10.1780505;10;1.02840689;1.02840716;-0.462952777;1.008148;1.02840709
24.400413;1.15;0.781842554;-1.84837668;0.679863416;-1.60728396;0.885772474;1.14999965;4.33922459;-10.2584894;10;1.0283929;1.0283932;-0.43959375;1.008148;1.02839306
24.401413;1.15;0.782289941;-1.85389792;0.680252444;-1.61208508;0.884970457;1.14999965;4.34170758;-10.2891324;10;1.02838791;1.02838822;-0.430693743;1.008148;1.02838805
24.403413;1.15;0.782918234;-1.86493013;0.680798771;-1.62167838;0.883361425;1.14999965;4.34519456;-10.3503614;10;1.02837692;1.02837724;-0.412894734;1.008148;1.02837703
24.405413;1.14999999;0.783192661;-1.87593838;0.681037384;-1.63125086;0.881748393;1.14999964;4.34671754;-10.4114573;10;1.02836594;1.02836625;-0.395095736;1.008148;1.02836601
24.408413;1.14999998;0.782943504;-1.89237886;0.680820691;-1.64554706;0.879322352;1.14999961;4.34533451;-10.5027022;10;1.02834997;1.02835025;-0.368398758;1.008148;1.02834998
24.410413;1.14999996;0.782339391;-1.9032736;0.680295348;-1.65502084;0.87770433;1.14999959;4.34198149;-10.5631681;10;1.028339;1.02833925;-0.350601786;1.008148;1.02833897
24.411413;1.14999995;0.781906976;-1.90869683;0.679919321;-1.65973672;0.876896322;1.14999957;4.33958148;-10.593267;10;1.02833301;1.02833325;-0.341703803;1.008148;1.02833296
24.414413;1.14999991;0.780091896;-1.92485173;0.678340955;-1.67378458;0.874474307;1.14999955;4.32950745;-10.6829269;10;1.02831705;1.02831726;-0.31500887;1.008148;1.02831695
24.417413;1.14999988;0.777509071;-1.94080411;0.676094997;-1.6876563;0.872063312;1.14999953;4.31517243;-10.7714627;10;1.0283011;1.02830128;-0.288315953;1.008148;1.02830095
24.419413;1.14999986;0.775366762;-1.95130715;0.674232114;-1.69678942;0.870466326;1.14999953;4.30328243;-10.8297546;10;1.02829114;1.02829129;-0.270521017;1.008148;1.02829094
24.420413;1.14999985;0.774171282;-1.95651487;0.673192566;-1.7013179;0.869670335;1.14999953;4.29664742;-10.8586576;10;1.02828616;1.0282863;-0.261624051;1.008148;1.02828594
24.423413;1.14999983;0.770093663;-1.97194584;0.669646816;-1.71473616;0.867300368;1.14999955;4.27401641;-10.9442995;10;1.02827222;1.02827234;-0.234932157;1.008148;1.02827192
24.424413;1.14999982;0.768572954;-1.97702097;0.668324463;-1.71914932;0.866516379;1.14999956;4.26557641;-10.9724665;10;1.02826725;1.02826735;-0.226034193;1.008148;1.02826692
24.426413;1.14999981;0.765293338;-1.98706024;0.665472626;-1.72787911;0.864959402;1.14999958;4.2473744;-11.0281844;10;1.0282593;1.02825937;-0.208239259;1.008148;1.0282589
24.429413;1.14999979;0.759789407;-2.00182167;0.660686602;-1.74071511;0.862653432;1.14999963;4.21682741;-11.1101104;10;1.02824739;1.0282474;-0.181545345;1.008148;1.02824685
24.430413;1.14999978;0.757801849;-2.00665788;0.658958291;-1.74492051;0.86189344;1.14999965;4.20579641;-11.1369513;10;1.02824442;1.02824441;-0.172646369;1.008148;1.02824384
24.432413;1.14999977;0.753602588;-2.01619573;0.655306757;-1.75321423;0.86038745;1.14999969;4.18249042;-11.1898863;10;1.02823748;1.02823743;-0.154847411;1.008148;1.0282368
24.434413;1.14999975;0.749109629;-2.02554636;0.651399833;-1.76134517;0.858903452;1.14999972;4.15755443;-11.2417823;10;1.02823254;1.02823244;-0.137047444;1.008148;1.02823175
24.438413;1.14999971;0.739272714;-2.04364799;0.642845986;-1.77708561;0.856002443;1.14999978;4.10295946;-11.3422463;10;1.02822364;1.02822345;-0.101438487;1.008148;1.02822266
24.439413;1.1499997;0.736641547;-2.0480415;0.640558013;-1.78090603;0.85529244;1.14999979;4.08835647;-11.3666302;10;1.02822266;1.02822245;-0.0925344932;1.008148;1.02822164
24.440413;1.14999969;0.733943713;-2.05238024;0.638212068;-1.78467882;0.854589438;1.1499998;4.07338348;-11.3907102;10;1.02822168;1.02822145;-0.0836294983;1.008148;1.02822062
24.444413;1.14999964;0.722505519;-2.0691644;0.628265808;-1.79927363;0.851847446;1.14999986;4.00990152;-11.4838622;10;1.02821975;1.02821944;-0.0479995104;1.008148;1.02821852
24.445413;1.14999963;0.719489481;-2.07321251;0.625643166;-1.80279371;0.851180452;1.14999988;3.99316253;-11.5063292;10;1.02821976;1.02821943;-0.0390885126;1.008148;1.0282185
24.446413;1.14999962;0.716413083;-2.07719936;0.622968034;-1.80626051;0.850520459;1.1499999;3.97608853;-11.5284562;10;1.02822077;1.02822043;-0.030176515;1.008148;1.02821947
24.449413;1.14999958;0.706833434;-2.08878334;0.614637895;-1.81633348;0.848590485;1.14999995;3.92292156;-11.5927471;10;1.02822479;1.02822442;-0.00343252078;1.008148;1.02822339
24.450267;1.14999957;0.704014333;-2.0919738;0.612186496;-1.81910777;0.848055493;1.14999996;3.90727557;-11.6104541;10;1.0282258;1.02822542;0.00418047879;1.008148;1.02822437
24.452059;1.14999955;0.697965862;-2.09851562;0.60692694;-1.82479627;0.846951511;1.14999999;3.87370658;-11.6467611;10;1.02822982;1.02822942;0.0201664804;1.008148;1.02822834
24.454571;1.14999951;0.689207309;-2.10731962;0.599310776;-1.83245187;0.845452542;1.15000002;3.8250966;-11.6956231;10;1.02823785;1.02823741;0.0425844886;1.008148;1.02823629
24.456571;1.14999948;0.682010025;-2.11401677;0.593052236;-1.83827544;0.844301572;1.15000004;3.78515161;-11.7327922;10;1.02824586;1.02824539;0.0604424977;1.008148;1.02824425
24.457571;1.14999946;0.678340306;-2.11725931;0.589861158;-1.84109502;0.84374059;1.15000004;3.76478461;-11.7507882;10;1.02824986;1.02824939;0.0693755022;1.008148;1.02824824
24.460571;1.14999939;0.667062878;-2.12655397;0.580054632;-1.84917726;0.842116658;1.15000006;3.70219463;-11.8023732;10;1.02826586;1.02826536;0.0961885124;1.008148;1.02826419
24.462571;1.14999934;0.659334096;-2.13238267;0.5733339;-1.85424565;0.841084714;1.15000006;3.65929964;-11.8347223;10;1.02827784;1.02827733;0.114077514;1.008148;1.02827616
24.463571;1.14999932;0.655410517;-2.13518468;0.569922069;-1.85668216;0.840584745;1.15000007;3.63752365;-11.8502733;10;1.02828483;1.02828432;0.123025513;1.008148;1.02828314
24.466571;1.14999925;0.643419962;-2.1431343;0.559495437;-1.86359481;0.839148839;1.15000007;3.57097566;-11.8943934;10;1.02830777;1.02830728;0.149890503;1.008148;1.02830611
24.469571;1.14999918;0.631128137;-2.15038736;0.548806858;-1.86990175;0.837812929;1.15000007;3.50275568;-11.9346474;10;1.02833369;1.02833323;0.176785491;1.008148;1.02833208
24.471571;1.14999915;0.622785468;-2.15482884;0.541552357;-1.87376388;0.83697798;1.15000007;3.45645369;-11.9592975;10;1.02835363;1.02835319;0.194733489;1.008148;1.02835208
24.474571;1.14999912;0.610077202;-2.1608916;0.530501716;-1.87903581;0.835814042;1.15000007;3.38592271;-11.9929455;10;1.02838654;1.02838613;0.221685501;1.008148;1.02838509
24.475571;1.14999912;0.605795402;-2.1627509;0.526778428;-1.88065258;0.835450057;1.15000007;3.36215871;-12.0032645;10;1.02839851;1.02839811;0.230677508;1.008148;1.0283971
24.476571;1.14999912;0.601492876;-2.16452912;0.523037123;-1.88219884;0.835098069;1.15000006;3.33827971;-12.0131336;10;1.02841047;1.02841009;0.239673517;1.008148;1.02840911
24.479571;1.14999913;0.588477531;-2.16937259;0.511719524;-1.88641056;0.834114084;1.15000005;3.26604471;-12.0400146;10;1.02845038;1.02845002;0.266690552;1.008148;1.02844916
24.480571;1.14999915;0.584107964;-2.17082269;0.507919941;-1.88767153;0.833810082;1.15000005;3.24179371;-12.0480626;10;1.02846436;1.028464;0.275705567;1.008148;1.02846319
24.481571;1.14999917;0.579725421;-2.17218991;0.504109077;-1.88886042;0.833519077;1.15000005;3.21747071;-12.0556506;10;1.02847933;1.02847898;0.284725582;1.008148;1.02847822
24.484571;1.14999924;0.566514709;-2.17579426;0.492621658;-1.89199469;0.832721037;1.15000004;3.14415169;-12.0756546;10;1.02852625;1.02852591;0.31181663;1.008148;1.02852532
24.486571;1.1499993;0.55767032;-2.17778094;0.484931003;-1.89372226;0.832252992;1.15000004;3.09506567;-12.0866806;10;1.02855921;1.02855887;0.329904658;1.008148;1.02855839
24.489571;1.1499994;0.544378145;-2.18013482;0.473372775;-1.89576918;0.831644898;1.15000004;3.02129465;-12.0997446;10;1.02861316;1.02861283;0.357077693;1.008148;1.02861252
24.490571;1.14999943;0.539946758;-2.18075248;0.469519459;-1.89630629;0.831467862;1.15000004;2.99670064;-12.1031726;10;1.02863115;1.02863082;0.366147704;1.008148;1.02863056
24.491571;1.14999946;0.535517716;-2.18128673;0.465668178;-1.89677086;0.831303824;1.15000004;2.97211963;-12.1061376;10;1.02865114;1.02865082;0.375223714;1.008148;1.0286506
24.493571;1.14999952;0.526672605;-2.18210474;0.457976895;-1.89748222;0.831014748;1.15000004;2.92302961;-12.1106775;10;1.02869011;1.02868981;0.393393733;1.008148;1.02868967
24.494571;1.14999955;0.522259599;-2.18238871;0.454139554;-1.89772917;0.830889711;1.15000004;2.8985376;-12.1122535;10;1.0287111;1.02871081;0.402488741;1.008148;1.02871071
24.496571;1.1499996;0.513460615;-2.18270764;0.446488366;-1.89800652;0.83067864;1.15000003;2.84970358;-12.1140235;10;1.02875408;1.02875382;0.420697753;1.008148;1.02875378
24.498571;1.14999964;0.504707758;-2.18269538;0.438877273;-1.89799591;0.830518574;1.15000003;2.80112556;-12.1139555;10;1.02879806;1.02879783;0.438934762;1.008148;1.02879784
24.499571;1.14999966;0.500352411;-2.18256566;0.435090052;-1.89788311;0.830458544;1.15000002;2.77695356;-12.1132355;10;1.02882105;1.02882084;0.448062766;1.008148;1.02882087
24.501571;1.1499997;0.49169235;-2.18206006;0.427559626;-1.8974435;0.830376488;1.15000001;2.72889054;-12.1104295;10;1.02886804;1.02886786;0.466342771;1.008148;1.02886791
24.502571;1.14999971;0.487390339;-2.18168474;0.423818772;-1.89711715;0.830355463;1.15000001;2.70501454;-12.1083464;10;1.02889303;1.02889287;0.475492774;1.008148;1.02889292
24.503571;1.14999973;0.483109231;-2.18122852;0.420096089;-1.89672045;0.83034644;1.15;2.68125453;-12.1058144;10;1.02891702;1.02891688;0.484650777;1.008148;1.02891694
24.505571;1.14999975;0.474616028;-2.18007374;0.412710725;-1.89571632;0.830368403;1.14999998;2.63411753;-12.0994054;10;1.02896801;1.02896789;0.502989784;1.008148;1.02896796
24.506571;1.14999977;0.470406636;-2.17937608;0.409050394;-1.89510966;0.830398388;1.14999997;2.61075553;-12.0955333;10;1.028994;1.0289939;0.51217179;1.008148;1.02899396
24.507571;1.14999978;0.466224453;-2.17859896;0.405413721;-1.8944339;0.830440375;1.14999995;2.58754453;-12.0912203;10;1.029021;1.0290209;0.521360797;1.008148;1.02902097
24.508571;1.14999979;0.46207092;-2.17774273;0.401801957;-1.89368937;0.830496362;1.14999994;2.56449253;-12.0864683;10;1.029048;1.02904791;0.530557806;1.008148;1.02904797
24.510571;1.14999981;0.453855392;-2.17579497;0.394658022;-1.89199566;0.830644339;1.1499999;2.51889655;-12.0756583;10;1.02910299;1.02910291;0.548976827;1.008148;1.02910299
24.511571;1.14999982;0.449796462;-2.17470451;0.391128514;-1.89104744;0.830737327;1.14999988;2.49636956;-12.0696062;10;1.029131;1.02913091;0.558198839;1.008148;1.02913099
24.513571;1.14999984;0.441784189;-2.17229333;0.384161313;-1.88895074;0.830961302;1.14999984;2.45190159;-12.0562242;10;1.029189;1.0291889;0.576668862;1.008148;1.029189
24.514571;1.14999986;0.437833911;-2.17097404;0.380726284;-1.88780353;0.831091287;1.14999981;2.42997761;-12.0489022;10;1.029218;1.0292179;0.585913873;1.008148;1.029218
24.516571;1.14999988;0.430051916;-2.16811079;0.373959321;-1.88531371;0.831388257;1.14999977;2.38678766;-12.0330112;10;1.02927901;1.02927889;0.604444892;1.008148;1.029279
24.518571;1.14999991;0.422438751;-2.16495275;0.367339167;-1.88256757;0.831733228;1.14999972;2.3445347;-12.0154842;10;1.02934002;1.02933989;0.622968907;1.008148;1.02934001
24.519571;1.14999993;0.418698386;-2.1632659;0.364086671;-1.88110072;0.831923214;1.14999969;2.32377573;-12.0061222;10;1.02937202;1.02937189;0.632314913;1.008148;1.02937201
24.521571;1.14999996;0.411360717;-2.15967507;0.357706086;-1.87797824;0.832339192;1.14999964;2.28305178;-11.9861932;10;1.02943602;1.0294359;0.650729921;1.008148;1.02943601
24.522471;1.14999997;0.408122153;-2.15797362;0.354889945;-1.8764987;0.832540184;1.14999961;2.2650778;-11.9767503;10;1.02946602;1.02946591;0.659289923;1.008148;1.02946601
24.525171;1.15000001;0.398656192;-2.1525235;0.346658683;-1.87175945;0.833202169;1.14999954;2.21254186;-11.9465023;10;1.02955502;1.02955493;0.684500928;1.008148;1.029555
24.527871;1.15000006;0.389586811;-2.14658888;0.338772281;-1.86659889;0.833944165;1.14999947;2.1622069;-11.9135654;10;1.02964801;1.02964795;0.709782933;1.008148;1.02964798
24.530571;1.1500001;0.380941038;-2.14018992;0.331254237;-1.86103458;0.834763171;1.14999939;2.11422293;-11.8780515;10;1.02974299;1.02974297;0.735138942;1.008148;1.02974296
24.532371;1.15000012;0.375425721;-2.13567637;0.326458322;-1.85710978;0.835351179;1.14999935;2.08361294;-11.8530015;10;1.02980798;1.02980799;0.752083951;1.008148;1.02980795
24.533271;1.15000013;0.37274554;-2.13334787;0.324127738;-1.85508501;0.835657185;1.14999932;2.06873794;-11.8400786;10;1.02983997;1.02984;0.760567956;1.008148;1.02983994
24.536871;1.15000016;0.362561931;-2.12357476;0.315272465;-1.84658676;0.83696021;1.14999923;2.01221892;-11.7858387;10;1.02997392;1.02997404;0.794592972;1.008148;1.02997393
24.537771;1.15000016;0.360154903;-2.12102122;0.313179407;-1.84436631;0.837305217;1.14999922;1.99885991;-11.7716667;10;1.0300079;1.03000805;0.803120973;1.008148;1.03000794
24.538671;1.15000017;0.357805172;-2.11842551;0.311136173;-1.8421092;0.837657225;1.1499992;1.9858189;-11.7572607;10;1.03004189;1.03004207;0.811656973;1.008148;1.03004194
24.543171;1.15000021;0.346946258;-2.10484782;0.30169367;-1.83030269;0.839520259;1.14999914;1.92555184;-11.6819057;10;1.03021578;1.03021614;0.854469948;1.008148;1.030216
24.544071;1.15000022;0.344958152;-2.10201931;0.299964884;-1.82784315;0.839912264;1.14999913;1.91451783;-11.6662077;10;1.03025075;1.03025115;0.863058939;1.008148;1.03025102
24.547671;1.15000027;0.3376434;-2.09036509;0.293604209;-1.81770918;0.841543273;1.14999913;1.87392076;-11.6015277;10;1.03039365;1.03039422;0.897505883;1.008148;1.03039409
24.548571;1.15000029;0.335978001;-2.08737171;0.292156026;-1.81510629;0.841965273;1.14999913;1.86467774;-11.5849146;10;1.03042963;1.03043023;0.906140865;1.008148;1.03043011
24.551271;1.15000032;0.331384332;-2.0782188;0.288161495;-1.80714734;0.843262278;1.14999917;1.83918268;-11.5341166;10;1.03053957;1.03054026;0.932098801;1.008148;1.03054017
24.553071;1.15000034;0.328664347;-2.07198432;0.285796264;-1.80172612;0.844152287;1.14999921;1.82408664;-11.4995156;10;1.03061253;1.03061328;0.949449753;1.008148;1.0306132
24.555771;1.15000035;0.325109587;-2.06245793;0.282705136;-1.79344239;0.845520316;1.14999929;1.80435757;-11.4466445;10;1.0307235;1.03072428;0.975545675;1.008148;1.03072424
24.557571;1.15000036;0.323096976;-2.05600509;0.280955025;-1.78783128;0.846452345;1.14999936;1.79318753;-11.4108315;10;1.03079849;1.03079927;0.992989625;1.008148;1.03079926
24.558471;1.15000036;0.322199317;-2.05275209;0.280174446;-1.78500261;0.846923363;1.1499994;1.7882055;-11.3927775;10;1.03083649;1.03083726;1.0017256;1.008148;1.03083727
24.561171;1.15000036;0.319946692;-2.04290124;0.27821563;-1.7764367;0.84835843;1.14999952;1.77570343;-11.3381055;10;1.0309485;1.03094924;1.02798854;1.008148;1.03094928
24.562971;1.15000035;0.318816589;-2.03627131;0.277232925;-1.77067156;0.849328482;1.1499996;1.76943138;-11.3013095;10;1.03102452;1.03102522;1.04554552;1.008148;1.03102528
24.565671;1.15000033;0.317686113;-2.02625922;0.276249895;-1.76196539;0.850801565;1.14999973;1.7631573;-11.2457424;10;1.03113756;1.03113819;1.07195348;1.008148;1.03113825
24.567471;1.15000033;0.317312582;-2.01955598;0.275925081;-1.75613646;0.85179262;1.1499998;1.76108426;-11.2085394;10;1.03121359;1.03121417;1.08959547;1.008148;1.03121422
24.570171;1.15000032;0.31732841;-2.00948644;0.275938837;-1.74738031;0.8532897;1.14999991;1.76117222;-11.1526534;10;1.03132764;1.03132813;1.11608145;1.008148;1.03132816
24.571971;1.15000031;0.317726948;-2.00278068;0.27628539;-1.74154919;0.854291748;1.14999997;1.7633842;-11.1154364;10;1.03140267;1.0314031;1.13394444;1.008148;1.0314031
24.572871;1.15000031;0.318039551;-1.99943548;0.276557219;-1.73864029;0.85479277;1.14999999;1.76511919;-11.0968704;10;1.03144068;1.03144109;1.14232744;1.008148;1.03144107
24.573771;1.1500003;0.31843053;-1.9960908;0.276897202;-1.73573186;0.85529479;1.15000001;1.76728919;-11.0783074;10;1.03147869;1.03147907;1.15188944;1.008148;1.03147903
24.576039;1.1500003;0.319766356;-1.98770436;0.278058799;-1.72843925;0.856557835;1.15000004;1.77470318;-11.0317623;10;1.03157272;1.03157304;1.17411945;1.008148;1.03157293
24.579684;1.15000028;0.322946482;-1.97439976;0.280824159;-1.71686995;0.858576887;1.15000003;1.79235318;-10.9579213;10;1.03172472;1.031725;1.21033048;1.008148;1.03172477
24.581871;1.15000027;0.325465543;-1.96654919;0.283014684;-1.71004331;0.859775909;1.15000001;1.80633418;-10.9143503;10;1.0318147;1.03181498;1.23212951;1.008148;1.03181468
24.584058;1.15000025;0.328440457;-1.95882403;0.285601614;-1.70332574;0.860962923;1.14999996;1.82284519;-10.8714752;10;1.03190368;1.03190398;1.25398155;1.008148;1.03190361
24.585516;1.15000023;0.330675385;-1.95375434;0.287545064;-1.69891728;0.861745927;1.14999993;1.83524919;-10.8433382;10;1.03196265;1.03196298;1.26857857;1.008148;1.03196257
24.588432;1.15000021;0.335743085;-1.94383732;0.291951825;-1.6902937;0.863285923;1.14999985;1.8633752;-10.7882982;10;1.0320796;1.03208;1.29784263;1.008148;1.03207951
