time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
24.591348;1.15000017;0.34159746;-1.93425956;0.297042635;-1.68196514;0.864786908;1.14999977;1.89586721;-10.7351412;10;1.03219453;1.03219503;1.3271987;1.008148;1.0321945
24.592077;1.15000016;0.343182316;-1.93192427;0.29842078;-1.67993443;0.865154904;1.14999975;1.90466321;-10.7221802;10;1.03222352;1.03222403;1.33455172;1.008148;1.0322235
24.597180;1.15000009;0.355599912;-1.91632769;0.309218762;-1.66637201;0.867639868;1.14999962;1.97358119;-10.6356183;10;1.0324184;1.03241907;1.38617885;1.008148;1.03241859
24.598638;1.15000007;0.359563498;-1.91213639;0.312665382;-1.66272735;0.868316859;1.14999959;1.99557918;-10.6123563;10;1.03247336;1.03247408;1.40097788;1.008148;1.03247363
24.601554;1.15000004;0.368024546;-1.90414783;0.320022858;-1.65578068;0.869620844;1.14999956;2.04253817;-10.5680194;10;1.03258029;1.03258109;1.43064194;1.008148;1.03258071
24.603012;1.15000002;0.372515161;-1.90036247;0.323927758;-1.65248901;0.870246839;1.14999955;2.06746117;-10.5470105;10;1.03263225;1.03263309;1.44550497;1.008148;1.03263275
24.605928;1.15;0.381997656;-1.89323966;0.332173433;-1.64629518;0.871438836;1.14999956;2.12008916;-10.5074786;10;1.03273418;1.03273509;1.47529201;1.008148;1.03273482
24.608115;1.14999998;0.389531881;-1.8883125;0.338724938;-1.64201064;0.872278837;1.14999958;2.16190417;-10.4801326;10;1.03280913;1.03281007;1.49768504;1.008148;1.03280985
24.611031;1.14999996;0.400111883;-1.88233201;0.347924928;-1.63681015;0.873320841;1.14999962;2.22062319;-10.4469408;10;1.03290606;1.03290704;1.52761006;1.008148;1.03290687
24.613218;1.14999995;0.408426489;-1.87831259;0.355154998;-1.63331496;0.874041847;1.14999965;2.2667692;-10.4246328;10;1.03297601;1.032977;1.55010408;1.008148;1.03297687
24.615405;1.14999993;0.417047229;-1.87471173;0.362651265;-1.63018373;0.874705853;1.1499997;2.31461422;-10.4046479;10;1.03304396;1.03304496;1.5726381;1.008148;1.03304485
24.617592;1.14999991;0.425955722;-1.87154655;0.370397749;-1.62743136;0.875310856;1.14999974;2.36405623;-10.387081;10;1.03310991;1.03311092;1.59521312;1.008148;1.03311081
24.618321;1.1499999;0.428985822;-1.87059125;0.373032608;-1.62660066;0.875499857;1.14999976;2.38087324;-10.381779;10;1.0331309;1.03313191;1.60274713;1.008148;1.0331318
24.619779;1.14999989;0.43513251;-1.86883326;0.378377535;-1.62507194;0.875855856;1.14999979;2.41498724;-10.3720221;10;1.03317387;1.03317488;1.61782815;1.008148;1.03317477
24.620508;1.14999988;0.438247656;-1.86803165;0.381086348;-1.62437488;0.876022855;1.1499998;2.43227625;-10.3675731;10;1.03319386;1.03319487;1.62537316;1.008148;1.03319476
24.622695;1.14999986;0.447750032;-1.86594412;0.38934926;-1.62255963;0.876482849;1.14999984;2.48501426;-10.3559872;10;1.03325484;1.03325583;1.64803818;1.008148;1.03325571
24.625611;1.14999982;0.460757999;-1.86391822;0.400660517;-1.62079796;0.876991836;1.14999989;2.55720828;-10.3447432;10;1.03333184;1.03333278;1.6783122;1.008148;1.03333265
24.627798;1.14999979;0.470738386;-1.86298401;0.409339106;-1.61998562;0.877293826;1.14999992;2.61259929;-10.3395583;10;1.03338786;1.03338874;1.70105821;1.008148;1.03338861
24.629985;1.14999977;0.480884895;-1.86256438;0.418162154;-1.61962075;0.877524818;1.14999994;2.66891229;-10.3372293;10;1.03343991;1.03344071;1.7238372;1.008148;1.03344057
24.630714;1.14999976;0.484300038;-1.86254078;0.421131841;-1.61960024;0.877585816;1.14999995;2.68786629;-10.3370984;10;1.03345692;1.0334577;1.7314382;1.008148;1.03345756
24.632172;1.14999975;0.491173921;-1.86266997;0.427109132;-1.6197126;0.877682813;1.14999996;2.72601629;-10.3378154;10;1.03349096;1.03349169;1.74664819;1.008148;1.03349155
24.634359;1.14999973;0.501580599;-1.86331014;0.436158422;-1.62026931;0.877765812;1.14999996;2.78377329;-10.3413684;10;1.03353804;1.03353866;1.76949017;1.008148;1.03353853
24.635088;1.14999973;0.505071412;-1.86364383;0.439193914;-1.62055949;0.877776812;1.14999996;2.8031473;-10.3432204;10;1.03355406;1.03355466;1.77711016;1.008148;1.03355452
24.636546;1.14999972;0.512079882;-1.86449336;0.445288244;-1.62129826;0.877772812;1.14999996;2.8420443;-10.3479354;10;1.03358312;1.03358365;1.79236115;1.008148;1.03358351
24.637275;1.14999972;0.515595739;-1.86500958;0.448345514;-1.62174715;0.877757812;1.14999996;2.8615573;-10.3508004;10;1.03359815;1.03359865;1.79999014;1.008148;1.0335985
24.638733;1.14999971;0.522645649;-1.86622668;0.454475878;-1.62280555;0.877702811;1.14999996;2.90068431;-10.3575554;10;1.03362621;1.03362664;1.81525913;1.008148;1.03362649
24.639462;1.14999971;0.526177901;-1.86692775;0.457547405;-1.62341519;0.87766181;1.14999996;2.92028832;-10.3614463;10;1.03363924;1.03363964;1.82289812;1.008148;1.03363949
24.640920;1.1499997;0.533251954;-1.86851585;0.463698761;-1.62479619;0.877553807;1.14999995;2.95954934;-10.3702603;10;1.0336663;1.03366664;1.83818411;1.008148;1.03366647
24.642378;1.14999969;0.540332136;-1.8703533;0.469855441;-1.62639402;0.877409803;1.14999994;2.99884436;-10.3804583;10;1.03369137;1.03369164;1.8534811;1.008148;1.03369146
24.644565;1.14999968;0.55094656;-1.87357904;0.479085365;-1.62919908;0.877126797;1.14999993;3.0577544;-10.3983612;10;1.03372747;1.03372765;1.87644808;1.008148;1.03372743
24.645294;1.14999967;0.554478997;-1.87477975;0.482157043;-1.63024319;0.877014794;1.14999992;3.07735942;-10.4050252;10;1.0337385;1.03373866;1.88410808;1.008148;1.03373842
24.646752;1.14999966;0.561529284;-1.87737018;0.488287706;-1.63249578;0.876763791;1.14999991;3.11648845;-10.4194022;10;1.03376056;1.03376067;1.89943708;1.008148;1.0337604
24.649210;1.14999964;0.573351668;-1.88230727;0.49856798;-1.63678896;0.876256786;1.14999989;3.18210251;-10.4468031;10;1.03379467;1.0337947;1.92530007;1.008148;1.03379438
24.650210;1.14999963;0.57813133;-1.88452076;0.502724176;-1.63871378;0.876020784;1.14999989;3.20862953;-10.4590881;10;1.03380772;1.03380772;1.93583007;1.008148;1.03380737
24.651210;1.14999963;0.582889372;-1.88685264;0.506861567;-1.64074152;0.875767784;1.14999988;3.23503655;-10.4720301;10;1.03381976;1.03381973;1.94636407;1.008148;1.03381936
24.653210;1.14999962;0.592330868;-1.89187047;0.515071478;-1.64510488;0.875209785;1.14999988;3.28743659;-10.4998791;10;1.03384284;1.03384276;1.96744308;1.008148;1.03384235
24.654210;1.14999962;0.597008735;-1.89455587;0.519139141;-1.64744002;0.874904787;1.14999989;3.3133986;-10.514783;10;1.03385387;1.03385378;1.97798808;1.008148;1.03385335
24.656210;1.14999963;0.606265913;-1.90027802;0.527188759;-1.65241583;0.874242794;1.1499999;3.36477563;-10.546541;10;1.03387393;1.03387381;1.99909009;1.008148;1.03387335
24.658210;1.14999964;0.61537372;-1.9064652;0.535108487;-1.65779602;0.873510802;1.14999991;3.41532365;-10.58088;10;1.03389199;1.03389183;2.02020511;1.008148;1.03389136
24.660210;1.14999966;0.624311071;-1.91311293;0.542879996;-1.66357669;0.872710811;1.14999993;3.46492566;-10.617775;10;1.03390803;1.03390785;2.04133313;1.008148;1.03390737
24.662210;1.14999969;0.633057422;-1.92021579;0.550485426;-1.66975312;0.871841818;1.14999995;3.51346767;-10.657196;10;1.03392205;1.03392187;2.06247215;1.008148;1.03392139
24.664210;1.14999972;0.641591691;-1.92776729;0.557906446;-1.67631969;0.870903822;1.14999997;3.56083268;-10.699107;10;1.03393407;1.03393388;2.08362318;1.008148;1.03393341
24.665210;1.14999974;0.645773144;-1.93170907;0.561542456;-1.67974736;0.870409823;1.14999998;3.58403968;-10.720984;10;1.03393907;1.03393889;2.09420219;1.008148;1.03393842
24.666210;1.14999977;0.649893875;-1.93576023;0.565125666;-1.68327014;0.869898824;1.14999999;3.60690968;-10.743468;10;1.03394408;1.03394389;2.1047842;1.008148;1.03394343
24.667210;1.14999979;0.653951359;-1.93991949;0.568653881;-1.68688692;0.869370825;1.14999999;3.62942869;-10.7665521;10;1.03394808;1.0339479;2.11536721;1.008148;1.03394744
24.669110;1.14999984;0.661478035;-1.94811641;0.575198759;-1.69401473;0.868321828;1.15;3.67120169;-10.8120451;10;1.03395508;1.03395491;2.13548323;1.008148;1.03395446
24.671810;1.14999991;0.671733355;-1.96041387;0.584116352;-1.70470827;0.866728833;1.15;3.72811869;-10.8802961;10;1.03396209;1.03396194;2.16408026;1.008148;1.03396148
24.672710;1.14999993;0.675029932;-1.96467838;0.586982916;-1.70841656;0.866171835;1.15;3.74641469;-10.9039641;10;1.03396409;1.03396395;2.17361626;1.008148;1.03396348
24.673610;1.14999996;0.678262544;-1.96902396;0.58979386;-1.71219535;0.865601837;1.14999999;3.76435569;-10.9280821;10;1.0339651;1.03396496;2.18315227;1.008148;1.03396449
24.674510;1.14999998;0.681429388;-1.97344955;0.592547616;-1.71604372;0.865018839;1.14999998;3.78193169;-10.9526441;10;1.0339661;1.03396597;2.19269128;1.008148;1.03396549
24.675410;1.15;0.684529205;-1.97795388;0.595243088;-1.71996055;0.864423841;1.14999997;3.79913568;-10.9776431;10;1.03396711;1.03396698;2.20223028;1.008148;1.0339665
24.678110;1.15000006;0.693408293;-1.99192852;0.602963982;-1.73211246;0.862560848;1.14999994;3.84841467;-11.0552021;10;1.03396713;1.03396702;2.2308563;1.008148;1.03396652
24.679010;1.15000008;0.696222703;-1.99673665;0.605411281;-1.73629344;0.86191585;1.14999993;3.86403467;-11.0818871;10;1.03396615;1.03396604;2.2403993;1.008148;1.03396553
24.682610;1.15000013;0.706711504;-2.01668412;0.614531959;-1.75363908;0.859213856;1.1499999;3.92224764;-11.1925952;10;1.03396119;1.03396109;2.27858431;1.008148;1.03396059
24.683510;1.15000014;0.709134018;-2.02184307;0.616638499;-1.75812511;0.858508858;1.14999989;3.93569263;-11.2212272;10;1.0339602;1.0339601;2.28813331;1.008148;1.03395961
24.684410;1.15000015;0.711474009;-2.02706814;0.618673283;-1.76266865;0.857792859;1.14999989;3.94867962;-11.2502262;10;1.03395721;1.0339571;2.29768231;1.008148;1.03395663
24.687110;1.15000016;0.717982812;-2.04312496;0.624333166;-1.77663106;0.855577866;1.14999987;3.98480361;-11.3393412;10;1.03394923;1.03394911;2.3263333;1.008148;1.0339487
24.688010;1.15000016;0.719977938;-2.04859958;0.626068084;-1.78139158;0.854817869;1.14999987;3.9958766;-11.3697252;10;1.03394624;1.03394612;2.3358853;1.008148;1.03394572
24.690710;1.15000016;0.72542025;-2.06536847;0.63080063;-1.79597317;0.85247588;1.14999988;4.0260816;-11.4627922;10;1.03393624;1.03393611;2.36454528;1.008148;1.0339358
24.691610;1.15000016;0.727049249;-2.07106777;0.632217189;-1.80092906;0.851674884;1.14999988;4.03512261;-11.4944232;10;1.03393224;1.0339321;2.37409728;1.008148;1.03393183
24.692510;1.15000015;0.728583833;-2.07681931;0.633551651;-1.80593039;0.850863889;1.14999989;4.04363962;-11.5263442;10;1.03392823;1.0339281;2.38365227;1.008148;1.03392785
24.695210;1.15000014;0.732609748;-2.09436962;0.637052578;-1.82119146;0.848375909;1.14999991;4.06598364;-11.6237482;10;1.03391521;1.03391508;2.41231626;1.008148;1.03391494
24.696110;1.15000013;0.733755323;-2.10031287;0.638048776;-1.82635949;0.847527915;1.14999992;4.07234165;-11.6567332;10;1.0339102;1.03391008;2.42187225;1.008148;1.03390998
24.698810;1.15000012;0.736588989;-2.11839648;0.640512971;-1.84208433;0.844933932;1.14999995;4.08806869;-11.7570972;10;1.03389517;1.03389507;2.45054124;1.008148;1.03389507
24.699710;1.15000012;0.737329161;-2.12450332;0.641156645;-1.84739462;0.844052937;1.14999996;4.0921767;-11.7909902;10;1.03389016;1.03389007;2.46009824;1.008148;1.0338901
24.700610;1.15000011;0.73796573;-2.13064639;0.641710229;-1.85273641;0.843163942;1.14999997;4.09570971;-11.8250842;10;1.03388514;1.03388506;2.46965524;1.008148;1.03388513
24.701510;1.15000011;0.738497794;-2.13682422;0.64217294;-1.85810843;0.842267946;1.14999998;4.09866272;-11.8593712;10;1.03388013;1.03388006;2.47921424;1.008148;1.03388016
24.702410;1.15000011;0.738924454;-2.14303448;0.642543994;-1.86350866;0.841363951;1.14999999;4.10103072;-11.8938382;10;1.03387412;1.03387406;2.48877024;1.008148;1.03387419
24.703310;1.15000011;0.739245168;-2.14927575;0.642822923;-1.86893583;0.840452956;1.15;4.10281073;-11.9284772;10;1.03386911;1.03386905;2.49832924;1.008148;1.03386921
24.704210;1.15000011;0.739458856;-2.15554602;0.643008783;-1.87438823;0.839535961;1.15000001;4.10399674;-11.9632772;10;1.0338631;1.03386305;2.50788724;1.008148;1.03386324
24.705110;1.15000011;0.739564976;-2.1618433;0.643101108;-1.87986413;0.838610967;1.15000001;4.10458574;-11.9982272;10;1.03385809;1.03385805;2.51744624;1.008148;1.03385826
24.706010;1.15000011;0.739562989;-2.16816565;0.643099425;-1.8853618;0.837680972;1.15000002;4.10457474;-12.0333161;10;1.03385208;1.03385205;2.52700524;1.008148;1.03385229
24.707810;1.15000012;0.739231446;-2.18087826;0.64281122;-1.89641622;0.835801982;1.15000003;4.10273474;-12.1038711;10;1.03384108;1.03384104;2.54612423;1.008148;1.03384133
24.709610;1.15000014;0.738459723;-2.19366798;0.64214025;-1.90753771;0.833900991;1.15000002;4.09845173;-12.1748541;10;1.03383008;1.03383003;2.56524523;1.008148;1.03383036
24.710510;1.15000015;0.737907285;-2.20008708;0.641659915;-1.91311952;0.832942995;1.15000002;4.09538572;-12.2104801;10;1.03382409;1.03382403;2.57482444;1.008148;1.03382438
24.712310;1.15000016;0.736467455;-2.21296365;0.640407978;-1.92431653;0.831013;1.15000001;4.08739469;-12.2819451;10;1.03381411;1.03381402;2.59398399;1.008148;1.03381439
24.713210;1.15000017;0.735579162;-2.21941699;0.639635592;-1.92992811;0.830042001;1.15;4.08246467;-12.3177611;10;1.03380812;1.03380802;2.60356358;1.008148;1.03380839
24.715010;1.1500002;0.733463661;-2.23234454;0.637796101;-1.94116945;0.828088001;1.14999998;4.07072364;-12.3895091;10;1.03379815;1.03379802;2.62272311;1.008148;1.03379839
24.716810;1.15000022;0.73089483;-2.24528581;0.635562398;-1.9524227;0.826120999;1.14999995;4.05646659;-12.4613331;10;1.03378718;1.03378702;2.64188223;1.008148;1.03378737
24.717710;1.15000024;0.729439694;-2.25175662;0.63429709;-1.95804949;0.825132998;1.14999993;4.04839057;-12.4972461;10;1.03378319;1.03378302;2.65146183;1.008148;1.03378336
24.718610;1.15000025;0.727870505;-2.2582249;0.632932602;-1.96367408;0.824142997;1.14999991;4.03968155;-12.5331451;10;1.0337782;1.03377802;2.66104081;1.008148;1.03377835
24.720410;1.15000028;0.724389604;-2.27114581;0.629905773;-1.97490962;0.822156995;1.14999987;4.0203625;-12.604856;10;1.03376923;1.03376903;2.68020007;1.008148;1.03376932
24.723110;1.15000033;0.718310683;-2.29045733;0.6246198;-1.99170225;0.819165996;1.14999982;3.98662442;-12.712035;10;1.03375626;1.03375606;2.7089436;1.008148;1.03375626
24.725810;1.15000039;0.711202934;-2.30963643;0.618439171;-2.00837972;0.816170998;1.14999977;3.94717635;-12.818479;10;1.03374526;1.0337451;2.73769371;1.008148;1.0337452
24.727610;1.15000043;0.705894288;-2.32232218;0.613822954;-2.01941083;0.814174998;1.14999975;3.91771331;-12.8888849;10;1.03373926;1.03373914;2.75686659;1.008148;1.03373916
24.728510;1.15000044;0.703069245;-2.32862885;0.611366387;-2.02489488;0.813178997;1.14999974;3.90203429;-12.9238869;10;1.03373625;1.03373615;2.76645492;1.008148;1.03373614
24.733910;1.15000051;0.683749812;-2.36583619;0.59456675;-2.05724918;0.807237973;1.1499997;3.79481119;-13.1303878;10;1.03372621;1.03372627;2.82398986;1.008148;1.03372604
24.735710;1.15000053;0.676416307;-2.37794986;0.588189723;-2.06778286;0.805279964;1.1499997;3.75411016;-13.1976188;10;1.03372519;1.03372531;2.84316848;1.008148;1.03372502
24.737510;1.15000054;0.668642075;-2.38989289;0.581429456;-2.07816815;0.80333796;1.1499997;3.71096315;-13.2639028;10;1.03372517;1.03372535;2.86235526;1.008148;1.033725
24.739310;1.15000054;0.660431801;-2.40164962;0.574290019;-2.08839144;0.801413961;1.1499997;3.66539615;-13.3291527;10;1.03372714;1.03372739;2.88155151;1.008148;1.03372698
24.740210;1.15000053;0.65616477;-2.40745339;0.570579524;-2.09343823;0.800459965;1.14999971;3.64171415;-13.3613637;10;1.03372913;1.0337294;2.89115378;1.008148;1.03372897
24.744710;1.15000047;0.633238056;-2.43564969;0.550643101;-2.1179569;0.795778005;1.14999972;3.51447117;-13.5178537;10;1.03374204;1.03374248;2.93919778;1.008148;1.03374194
24.747309;1.15000041;0.618813519;-2.45124819;0.538099947;-2.13152091;0.793152035;1.14999972;3.4344152;-13.6044256;10;1.03375498;1.03375552;2.96697472;1.008148;1.03375491
24.748333;1.15000037;0.612899093;-2.45724258;0.532956938;-2.13673345;0.792136047;1.14999972;3.40159021;-13.6376946;10;1.03376096;1.03376154;2.97792428;1.008148;1.0337609
24.749333;1.15000034;0.606999266;-2.46301013;0.527826624;-2.14174874;0.791155058;1.14999973;3.36884622;-13.6697046;10;1.03376793;1.03376855;2.98862153;1.008148;1.03376789
24.750333;1.1500003;0.600977819;-2.46869028;0.522590553;-2.14668804;0.790184068;1.14999973;3.33542722;-13.7012296;10;1.03377491;1.03377556;2.9993234;1.008148;1.03377488
24.754333;1.15000014;0.575706839;-2.49048606;0.500615663;-2.165641;0.786420098;1.14999976;3.19517324;-13.8221966;10;1.03381081;1.03381159;3.04217296;1.008148;1.03381083
24.756333;1.15000005;0.562381277;-2.50079629;0.489028156;-2.17460647;0.784616105;1.14999979;3.12121624;-13.8794186;10;1.03383176;1.03383261;3.06362341;1.008148;1.03383181
24.757333;1.15000001;0.555551562;-2.50579646;0.483089245;-2.17895445;0.783734107;1.1499998;3.08331124;-13.9071696;10;1.03384374;1.03384463;3.07435624;1.008148;1.03384379
24.758333;1.14999997;0.54861284;-2.51069032;0.477055546;-2.18320999;0.782867108;1.14999982;3.04480124;-13.9343306;10;1.03385672;1.03385764;3.08509421;1.008148;1.03385678
24.761333;1.14999985;0.527160648;-2.52471227;0.458401395;-2.19540302;0.780358104;1.14999986;2.92574123;-14.0121526;10;1.03389866;1.03389968;3.11734255;1.008148;1.03389875
24.762333;1.14999981;0.519803913;-2.52915911;0.452004216;-2.19926984;0.7795531;1.14999987;2.88491123;-14.0368326;10;1.03391464;1.03391569;3.12810491;1.008148;1.03391474
24.763333;1.14999977;0.512347359;-2.53348884;0.445520238;-2.20303481;0.778765095;1.14999989;2.84352722;-14.0608626;10;1.03393063;1.03393171;3.13887525;1.008148;1.03393073
24.764333;1.14999974;0.504792967;-2.53769929;0.438951187;-2.20669608;0.777994088;1.1499999;2.80160022;-14.0842306;10;1.03394861;1.03394972;-3.13353344;1.008148;1.03394872
24.766333;1.14999967;0.489398419;-2.54575479;0.425564596;-2.21370083;0.776505071;1.14999992;2.7161602;-14.1289387;10;1.03398458;1.03398575;-3.111957;1.008148;1.03398472
24.767333;1.14999963;0.481562406;-2.5495957;0.41875066;-2.21704075;0.77578706;1.14999993;2.67267019;-14.1502557;10;1.03400456;1.03400576;-3.10115682;1.008148;1.03400472
24.768333;1.1499996;0.473636844;-2.55330958;0.411858855;-2.22027019;0.775089047;1.14999994;2.62868318;-14.1708677;10;1.03402554;1.03402677;-3.09034856;1.008148;1.03402572
24.769333;1.14999957;0.465623535;-2.55689427;0.404890748;-2.2233873;0.774409032;1.14999994;2.58420917;-14.1907627;10;1.03404653;1.03404778;-3.07953208;1.008148;1.03404673
24.771333;1.14999952;0.449343221;-2.56366908;0.390733932;-2.22927839;0.773107995;1.14999995;2.49385315;-14.2283627;10;1.0340915;1.03409279;-3.05787107;1.008148;1.03409175
24.773333;1.14999948;0.432739302;-2.56990568;0.37629572;-2.23470148;0.77188795;1.14999995;2.40170112;-14.2629758;10;1.03414048;1.0341418;-3.03617138;1.008148;1.03414077
24.774333;1.14999946;0.424321668;-2.57281776;0.368976027;-2.23723371;0.771308925;1.14999994;2.35498311;-14.2791378;10;1.03416547;1.0341668;-3.02530678;1.008148;1.03416578
24.775333;1.14999944;0.415830158;-2.57558985;0.361592096;-2.23964419;0.7707519;1.14999994;2.30785509;-14.2945228;10;1.03419246;1.03419379;-3.01443156;1.008148;1.03419279
24.776333;1.14999943;0.407267117;-2.57822067;0.354145963;-2.24193184;0.770215874;1.14999993;2.26033007;-14.3091238;10;1.03421945;1.03422079;-3.00354667;1.008148;1.03421981
24.777333;1.14999942;0.398634887;-2.58070825;0.346639666;-2.24409494;0.769701849;1.14999992;2.21242105;-14.3229299;10;1.03424744;1.03424878;-2.99264899;1.008148;1.03424782
24.779333;1.1499994;0.38117277;-2.58524791;0.331455199;-2.24804242;0.768741801;1.14999991;2.11550601;-14.3481249;10;1.03430741;1.03430877;-2.97082097;1.008148;1.03430785
24.780333;1.1499994;0.372348108;-2.58729675;0.323781573;-2.249824;0.768295779;1.1499999;2.06652898;-14.3594959;10;1.0343384;1.03433975;-2.95988963;1.008148;1.03433887
24.781333;1.14999939;0.363464166;-2.5891964;0.316056401;-2.25147584;0.767873758;1.14999989;2.01722296;-14.370039;10;1.03437039;1.03437174;-2.94894676;1.008148;1.03437088
24.783333;1.14999938;0.345529614;-2.59254218;0.300461135;-2.25438517;0.76709972;1.14999987;1.9176859;-14.388608;10;1.03443738;1.0344387;-2.92702278;1.008148;1.0344379
24.784333;1.14999938;0.336484049;-2.59398544;0.292595427;-2.25564016;0.766749704;1.14999986;1.86748288;-14.396618;10;1.03447137;1.03447268;-2.91604185;1.008148;1.03447192
24.785333;1.14999937;0.327389835;-2.59527409;0.284687417;-2.25676071;0.766423689;1.14999985;1.81700985;-14.4037701;10;1.03450737;1.03450865;-2.90504804;1.008148;1.03450793
24.786333;1.14999936;0.318249854;-2.59640654;0.276739609;-2.25774541;0.766121676;1.14999984;1.76628283;-14.4100551;10;1.03454437;1.03454562;-2.89404036;1.008148;1.03454494
24.787333;1.14999935;0.309066807;-2.59738187;0.268754355;-2.2585935;0.765845665;1.14999983;1.7153168;-14.4154681;10;1.03458237;1.03458359;-2.88301886;1.008148;1.03458294
24.788333;1.14999934;0.2998434;-2.59819864;0.260734003;-2.25930372;0.765595656;1.14999982;1.66412678;-14.4200011;10;1.03462037;1.03462155;-2.87198361;1.008148;1.03462095
24.789333;1.14999934;0.290582513;-2.59885577;0.252681061;-2.2598751;0.765369649;1.14999982;1.61272876;-14.4236482;10;1.03466037;1.03466151;-2.86093473;1.008148;1.03466096
24.790333;1.14999933;0.281286848;-2.599352;0.244597877;-2.26030659;0.765170644;1.14999981;1.56113774;-14.4264022;10;1.03470138;1.03470247;-2.84987137;1.008148;1.03470197
24.791333;1.14999933;0.27195929;-2.59968661;0.236486958;-2.26059752;0.76499764;1.14999981;1.50936973;-14.4282592;10;1.03474239;1.03474343;-2.83879376;1.008148;1.03474298
24.792333;1.14999933;0.262602719;-2.59985834;0.228350813;-2.26074681;0.764850638;1.1499998;1.45744072;-14.4292122;10;1.0347854;1.03478638;-2.82770317;1.008148;1.03478599
24.793333;1.14999933;0.253220201;-2.59986628;0.220192103;-2.26075369;0.764730638;1.1499998;1.40536771;-14.4292562;10;1.03482942;1.03483034;-2.8165979;1.008148;1.03483
24.795333;1.14999934;0.234388671;-2.5993872;0.203816861;-2.26033704;0.76456964;1.14999979;1.3008527;-14.4265973;10;1.03491945;1.03492025;-2.79434418;1.008148;1.03492001
24.797333;1.14999937;0.215488671;-2.59824235;0.187382072;-2.25934145;0.764518643;1.14999979;1.19595769;-14.4202433;10;1.03501347;1.03501417;-2.77203452;1.008148;1.03501401
24.798333;1.14999938;0.206020563;-2.59741839;0.179148929;-2.25862493;0.764533644;1.14999979;1.14340969;-14.4156703;10;1.03506249;1.03506313;-2.76085693;1.008148;1.03506302
24.800333;1.14999942;0.187063089;-2.59526398;0.16266415;-2.25675148;0.764646647;1.14999979;1.03819569;-14.4037133;10;1.03516251;1.03516306;-2.73845631;1.008148;1.03516302
24.801333;1.14999944;0.177580389;-2.59393208;0.15441831;-2.25559328;0.764745648;1.14999979;0.985566688;-14.3963213;10;1.03521452;1.03521503;-2.72723622;1.008148;1.03521502
24.802333;1.14999947;0.168099132;-2.59243046;0.146173723;-2.25428749;0.764871647;1.14999979;0.932945691;-14.3879873;10;1.03526652;1.035267;-2.71599121;1.008148;1.03526702
24.803333;1.1499995;0.158621299;-2.59075838;0.137932112;-2.2528335;0.765026646;1.14999979;0.880343695;-14.3787073;10;1.03532053;1.03532097;-2.70471519;1.008148;1.03532102
24.804333;1.14999952;0.149150494;-2.58891223;0.129696611;-2.25122814;0.765209644;1.14999979;0.827780702;-14.3684613;10;1.03537554;1.03537595;-2.69344618;1.008148;1.03537602
24.806333;1.14999958;0.130254831;-2.58471654;0.113265559;-2.24757968;0.765659637;1.14999979;0.722909721;-14.3451752;10;1.03548755;1.03548789;-2.67081316;1.008148;1.03548803
24.807333;1.14999961;0.120805829;-2.58235904;0.105049016;-2.24552968;0.765926633;1.14999979;0.670467734;-14.3320912;10;1.03554455;1.03554486;-2.65931215;1.008148;1.03554504
24.808761;1.14999965;0.107394669;-2.57868117;0.0933871102;-2.24233153;0.766360626;1.14999979;0.596035758;-14.3116792;10;1.03562956;1.03562982;-2.64329413;1.008148;1.03563005
24.809188;1.14999966;0.10339197;-2.5775163;0.0899064942;-2.24131859;0.766501624;1.14999979;0.573820765;-14.3052142;10;1.03565456;1.03565481;-2.63844113;1.008148;1.03565505
24.810041;1.14999968;0.095401526;-2.57509249;0.0829582671;-2.23921094;0.76679762;1.14999979;0.529473782;-14.2917622;10;1.03570657;1.03570678;-2.62872512;1.008148;1.03570706
24.811748;1.14999972;0.0794874855;-2.56986724;0.0691199438;-2.23466724;0.767453611;1.14999979;0.441150818;-14.2627622;10;1.03581158;1.03581173;-2.60925211;1.008148;1.03581207
24.812602;1.14999974;0.0715678522;-2.56706614;0.0622332947;-2.2322315;0.767812606;1.14999979;0.397196837;-14.2472162;10;1.03586559;1.0358657;-2.59949411;1.008148;1.03586608
24.814309;1.14999977;0.0558141694;-2.56108664;0.0485344228;-2.22703195;0.768592595;1.14999979;0.309763876;-14.2140301;10;1.0359746;1.03597464;-2.5799361;1.008148;1.0359751
24.815162;1.14999979;0.0479842638;-2.55790878;0.0417258037;-2.2242686;0.76901359;1.1499998;0.266307896;-14.1963931;10;1.0360306;1.03603061;-2.57013509;1.008148;1.03603111
24.816869;1.14999981;0.0324285936;-2.55117721;0.0281991291;-2.21841506;0.76991858;1.14999981;0.179973935;-14.1590331;10;1.03614461;1.03614455;-2.55048909;1.008148;1.03614512
24.817723;1.14999982;0.0247071535;-2.54762403;0.0214848337;-2.21532536;0.770401576;1.14999981;0.137119955;-14.1393131;10;1.03620262;1.03620252;-2.54064308;1.008148;1.03620313
24.819430;1.14999983;0.00938769379;-2.54014418;0.00816357018;-2.20882114;0.771430571;1.14999983;0.0520969918;-14.0978001;10;1.03632062;1.03632046;-2.52090707;1.008148;1.03632113
24.820283;1.14999984;0.00179381819;-2.53621822;0.00156020573;-2.20540727;0.77197557;1.14999984;0.00995100988;-14.0760111;10;1.03638062;1.03638043;-2.51101607;1.008148;1.03638113
24.821990;1.14999985;-0.0132510536;-2.52799602;-0.0115222741;-2.19825754;0.77312557;1.14999986;-0.073547955;-14.030378;10;1.03650263;1.03650237;-2.49118706;1.008148;1.03650313
24.824551;1.14999985;-0.0354298111;-2.51474354;-0.0308081091;-2.18673367;0.775003579;1.1499999;-0.196639903;-13.956827;10;1.03669063;1.03669029;-2.46132304;1.008148;1.03669111
24.827112;1.14999985;-0.057090377;-2.50040097;-0.0496433318;-2.1742619;0.777059602;1.14999993;-0.316855849;-13.8772259;10;1.03688464;1.03688422;-2.43131402;1.008148;1.03688508
24.830526;1.14999983;-0.0850648289;-2.47961174;-0.073968875;-2.15618431;0.780074658;1.14999998;-0.472113772;-13.7618459;10;1.03715267;1.03715214;-2.39106698;1.008148;1.03715302
24.832233;1.14999982;-0.0986250266;-2.46851695;-0.0857603269;-2.14653667;0.781695696;1.15;-0.547372733;-13.7002698;10;1.03729068;1.03729011;-2.37084096;1.008148;1.03729098
24.833086;1.14999981;-0.1052908;-2.46279748;-0.0915566434;-2.14156322;0.782533718;1.15000001;-0.584367715;-13.6685268;10;1.03736069;1.03736009;-2.36070195;1.008148;1.03736096
24.835647;1.14999978;-0.124805777;-2.44496214;-0.108526179;-2.12605422;0.785158792;1.15000003;-0.692675666;-13.5695408;10;1.03757373;1.03757307;-2.33017891;1.008148;1.0375739
24.837354;1.14999976;-0.137392454;-2.43251816;-0.119471125;-2.11523337;0.78699885;1.15000004;-0.762531638;-13.5004767;10;1.03771776;1.03771706;-2.30974188;1.008148;1.03771784
24.839061;1.14999974;-0.149620749;-2.41964193;-0.130104446;-2.10403664;0.788906912;1.15000005;-0.830398615;-13.4290137;10;1.03786479;1.03786406;-2.28923086;1.008148;1.03786479
24.843329;1.14999969;-0.17851571;-2.38562482;-0.155230598;-2.07445651;0.793969083;1.15000006;-0.99076557;-13.2402186;10;1.03824187;1.03824106;-2.23763182;1.008148;1.03824164
24.844182;1.14999968;-0.183991205;-2.37851924;-0.159991922;-2.06827774;0.795030116;1.15000006;-1.02115456;-13.2007826;10;1.03831888;1.03831807;-2.22725582;1.008148;1.03831861
24.845036;1.14999967;-0.189360753;-2.37131618;-0.164661121;-2.06201421;0.796105148;1.15000007;-1.05095556;-13.1608056;10;1.0383969;1.03839607;-2.21686182;1.008148;1.03839658
24.848450;1.14999964;-0.209740931;-2.3415616;-0.182383113;-2.03614063;0.800556256;1.15000007;-1.16406553;-12.9956675;10;1.03871094;1.0387101;-2.17509083;1.008148;1.03871048
24.849303;1.14999963;-0.214551923;-2.33389567;-0.186566607;-2.02947459;0.801704277;1.15000008;-1.19076652;-12.9531215;10;1.03879095;1.0387901;-2.16459983;1.008148;1.03879045
24.851010;1.1499996;-0.223819855;-2.31830288;-0.19462572;-2.01591563;0.804040312;1.15000008;-1.2422035;-12.8665815;10;1.03895097;1.03895012;-2.14355985;1.008148;1.03895041
24.853571;1.14999957;-0.236809051;-2.29428939;-0.205920723;-1.99503431;0.80764034;1.15000008;-1.31429347;-12.7333065;10;1.03919501;1.03919414;-2.11185288;1.008148;1.03919436
24.854424;1.14999956;-0.240888334;-2.28612616;-0.209467937;-1.98793583;0.808865343;1.15000008;-1.33693346;-12.6880004;10;1.03927702;1.03927615;-2.1012439;1.008148;1.03927635
24.855278;1.14999955;-0.244839508;-2.27788671;-0.212903751;-1.98077108;0.810100344;1.15000008;-1.35886245;-12.6422714;10;1.03936003;1.03935916;-2.09061591;1.008148;1.03935934
24.856131;1.14999954;-0.248661132;-2.26957338;-0.216226912;-1.9735421;0.811348342;1.15000008;-1.38007244;-12.5961324;10;1.03944205;1.03944117;-2.07996693;1.008148;1.03944133
24.858692;1.14999951;-0.259331236;-2.24421053;-0.225505274;-1.95148739;0.815152318;1.15000009;-1.43929141;-12.4553684;10;1.03969309;1.0396922;-2.04790097;1.008148;1.03969233
24.861253;1.1499995;-0.268782963;-2.21825994;-0.233724158;-1.92892162;0.819045274;1.1500001;-1.49174839;-12.3113424;10;1.03994615;1.03994525;-2.01564801;1.008148;1.03994533
24.862402;1.1499995;-0.272605133;-2.20642987;-0.237047774;-1.91863457;0.820819249;1.15000011;-1.51296138;-12.2456855;10;1.04006017;1.04005927;-2.00111702;1.008148;1.04005933
24.863552;1.1499995;-0.276177034;-2.19450142;-0.240153759;-1.90826197;0.822607222;1.15000012;-1.53278537;-12.1794825;10;1.04017519;1.04017429;-1.98654204;1.008148;1.04017433
24.866552;1.14999952;-0.284256703;-2.16294741;-0.247179498;-1.88082363;0.827335147;1.15000015;-1.57762735;-12.0043575;10;1.04047625;1.04047534;-1.94833607;1.008148;1.04047534
24.868552;1.14999953;-0.288625734;-2.14160816;-0.250978602;-1.86226769;0.830530098;1.15000017;-1.60187533;-11.8859245;10;1.04067928;1.04067838;-1.92272409;1.008148;1.04067835
24.871552;1.14999956;-0.2936182;-2.10922947;-0.255319784;-1.83411218;0.835374034;1.15000018;-1.62958331;-11.7062225;10;1.04098332;1.04098244;-1.88409612;1.008148;1.04098236
24.873552;1.14999957;-0.295887771;-2.08744806;-0.257293259;-1.81517173;0.838629999;1.15000018;-1.6421793;-11.5853355;10;1.04118733;1.04118648;-1.85820214;1.008148;1.04118638
24.875552;1.14999957;-0.29729788;-2.06555223;-0.25851938;-1.79613178;0.841898972;1.15000016;-1.65000529;-11.4638135;10;1.04139134;1.04139052;-1.83219616;1.008148;1.0413904
24.877552;1.14999956;-0.297840237;-2.0435793;-0.258990944;-1.77702477;0.845177954;1.15000014;-1.65301529;-11.3418635;10;1.04159633;1.04159556;-1.80607618;1.008148;1.04159543
24.879552;1.14999956;-0.297507457;-2.02156709;-0.258701529;-1.7578836;0.848459944;1.15000011;-1.65116829;-11.2196955;10;1.04180032;1.0417996;-1.77984421;1.008148;1.04179946
24.881552;1.14999955;-0.296294851;-1.99955398;-0.257647064;-1.73874166;0.851738942;1.15000007;-1.64443831;-11.0975225;10;1.0420043;1.04200363;-1.75349923;1.008148;1.04200349
24.883552;1.14999953;-0.294199174;-1.97757925;-0.255824729;-1.71963309;0.855009946;1.15000003;-1.63280735;-10.9755625;10;1.04220829;1.04220767;-1.72704225;1.008148;1.04220751
24.885552;1.14999952;-0.291218985;-1.95568253;-0.253233272;-1.70059236;0.858266955;1.14999998;-1.6162674;-10.8540355;10;1.04241127;1.04241071;-1.70047327;1.008148;1.04241054
24.887552;1.14999952;-0.287355364;-1.93390382;-0.249873634;-1.68165427;0.861502966;1.14999993;-1.59482446;-10.7331634;10;1.04261325;1.04261275;-1.67379229;1.008148;1.04261256
24.888552;1.14999951;-0.285092832;-1.92307123;-0.247906236;-1.67223459;0.863112973;1.1499999;-1.58226749;-10.6730424;10;1.04271424;1.04271377;-1.6604103;1.008148;1.04271358
24.889552;1.14999951;-0.282610839;-1.91228349;-0.245748005;-1.66285391;0.864714979;1.14999987;-1.56849252;-10.6131704;10;1.04281524;1.04281479;-1.6470013;1.008148;1.04281459
24.891552;1.14999951;-0.276990815;-1.89086189;-0.24086108;-1.64422637;0.867894992;1.14999982;-1.53730159;-10.4942804;10;1.04301524;1.04301482;-1.62009931;1.008148;1.04301462
24.892552;1.14999951;-0.273854405;-1.88023848;-0.238133797;-1.6349886;0.869471999;1.14999979;-1.51989462;-10.4353204;10;1.04311524;1.04311483;-1.60660731;1.008148;1.04311463
24.894552;1.14999951;-0.266934738;-1.85919111;-0.232116754;-1.6166865;0.87259501;1.14999974;-1.48149068;-10.3185074;10;1.04331325;1.04331286;-1.57954132;1.008148;1.04331264
24.897552;1.14999951;-0.254958121;-1.8281951;-0.221702391;-1.58973343;0.877193021;1.14999967;-1.41502075;-10.1464794;10;1.04360728;1.04360689;-1.53874033;1.008148;1.04360665
24.898552;1.14999951;-0.250546578;-1.81803656;-0.217866293;-1.5808999;0.878700024;1.14999965;-1.39053676;-10.0900994;10;1.04370428;1.0437039;-1.52508633;1.008148;1.04370365
24.902552;1.14999949;-0.230855546;-1.7784002;-0.20074376;-1.54643353;0.884581029;1.14999958;-1.28125176;-9.87011739;10;1.04408731;1.04408693;-1.47020534;1.008148;1.04408664
24.903552;1.14999949;-0.225433015;-1.76876489;-0.196028542;-1.53805501;0.88601203;1.14999956;-1.25115674;-9.81664139;10;1.04418231;1.04418194;-1.45641935;1.008148;1.04418164
24.905552;1.14999949;-0.214005975;-1.74985609;-0.186092032;-1.52161259;0.888820032;1.14999954;-1.1877367;-9.7116974;10;1.04436931;1.04436896;-1.42877036;1.008148;1.04436863
24.906552;1.14999949;-0.208007231;-1.74059177;-0.180875756;-1.51355669;0.890197033;1.14999953;-1.15444368;-9.66028041;10;1.04446131;1.04446097;-1.41490636;1.008148;1.04446063
24.908552;1.1499995;-0.195454428;-1.72246622;-0.169960319;-1.49779535;0.892894036;1.14999951;-1.08477563;-9.55968342;10;1.04464431;1.04464399;-1.38710738;1.008148;1.04464363
24.909552;1.14999951;-0.188906675;-1.71361361;-0.164266641;-1.49009746;0.894212038;1.1499995;-1.0484356;-9.51055142;10;1.04473531;1.044735;-1.37316738;1.008148;1.04473463
24.911552;1.14999953;-0.175285944;-1.69635164;-0.152422563;-1.47508709;0.896786047;1.14999949;-0.972840542;-9.41474743;10;1.04491431;1.04491403;-1.34521041;1.008148;1.04491364
24.913552;1.14999956;-0.160988636;-1.67970391;-0.139990152;-1.46061084;0.899273063;1.14999948;-0.893490488;-9.32235243;10;1.04508931;1.04508906;-1.31712843;1.008148;1.04508865
24.915552;1.1499996;-0.146052228;-1.66371978;-0.127001993;-1.44671163;0.901666087;1.14999947;-0.810593441;-9.23364043;10;1.04526231;1.04526209;-1.28931146;1.008148;1.04526167
24.916401;1.14999961;-0.139517088;-1.65713239;-0.12131927;-1.44098349;0.902655099;1.14999947;-0.774323424;-9.19708043;10;1.04533431;1.0453341;-1.27702848;1.008148;1.04533368
24.918695;1.14999966;-0.121346087;-1.63996952;-0.10551841;-1.42605929;0.905236145;1.14999948;-0.673474391;-9.10182642;10;1.04552631;1.04552615;-1.24458652;1.008148;1.0455257
24.919459;1.14999968;-0.115123562;-1.6344578;-0.10010752;-1.42126651;0.906068163;1.14999948;-0.638939384;-9.07123642;10;1.04558932;1.04558916;-1.23374453;1.008148;1.04558871
24.920988;1.14999972;-0.102442837;-1.62375725;-0.0890808015;-1.41196172;0.907685205;1.14999949;-0.568561376;-9.01184841;10;1.04571432;1.04571419;-1.21202157;1.008148;1.04571372
24.923282;1.14999977;-0.0828635528;-1.60853469;-0.0720553256;-1.39872478;0.909997279;1.14999951;-0.459896381;-8.92736342;10;1.04589733;1.04589723;-1.17933661;1.008148;1.04589675
24.925575;1.14999982;-0.062667694;-1.59433663;-0.0544936845;-1.38637872;0.912167362;1.14999953;-0.347809404;-8.84856444;10;1.04607434;1.04607426;-1.14653465;1.008148;1.04607377
24.927104;1.14999985;-0.0488911167;-1.5854555;-0.0425140272;-1.37865607;0.913533421;1.14999956;-0.271349429;-8.79927446;10;1.04619034;1.04619027;-1.12460267;1.008148;1.04618978
24.930162;1.1499999;-0.0206732809;-1.569132;-0.0179767083;-1.36446183;0.916066538;1.14999961;-0.114740499;-8.70867951;10;1.04641433;1.04641428;-1.08058968;1.008148;1.04641379
24.932456;1.14999992;0.000995724979;-1.55817464;0.000865972139;-1.35493378;0.917788618;1.14999966;0.00552243526;-8.64786656;10;1.04657733;1.04657727;-1.04745166;1.008148;1.04657679
24.934749;1.14999993;0.0230240123;-1.54833911;0.0200210758;-1.3463812;0.919356687;1.14999972;0.127779359;-8.59327961;10;1.04673333;1.04673327;-1.01420664;1.008148;1.04673278
24.935514;1.14999993;0.0304348238;-1.54531242;0.0264652837;-1.34374933;0.919844707;1.14999973;0.168909332;-8.57648162;10;1.04678433;1.04678427;-1.00310162;1.008148;1.04678378
24.937043;1.14999993;0.045343295;-1.53963907;0.0394292194;-1.33881601;0.920768742;1.14999977;0.251651278;-8.54499465;10;1.04688433;1.04688426;-0.980857597;1.008148;1.04688378
24.939336;1.14999992;0.0678847421;-1.53208317;0.05903055;-1.33224573;0.922022777;1.14999982;0.376756198;-8.50305969;10;1.04703034;1.04703026;-0.947407554;1.008148;1.04702978
24.940865;1.14999991;0.0830013221;-1.52768352;0.0721754505;-1.32841997;0.92277179;1.14999986;0.460653148;-8.47864171;10;1.04712435;1.04712426;-0.925053525;1.008148;1.04712378
24.941630;1.1499999;0.0905786206;-1.52567522;0.0787644296;-1.32667364;0.923119794;1.14999987;0.502707124;-8.46749573;10;1.04717036;1.04717026;-0.913860511;1.008148;1.04716978
24.943159;1.14999988;0.105758442;-1.5220408;0.0919643206;-1.32351331;0.923761796;1.14999991;0.586955078;-8.44732475;10;1.04726036;1.04726026;-0.891441484;1.008148;1.04725978
24.945452;1.14999984;0.128552317;-1.51754222;0.111785144;-1.31960156;0.924594789;1.14999996;0.713461013;-8.42235778;10;1.04739137;1.04739127;-0.857736447;1.008148;1.04739078
24.946217;1.14999983;0.136146551;-1.51629556;0.118388844;-1.31851753;0.924837784;1.14999998;0.755608992;-8.41543879;10;1.04743337;1.04743328;-0.846481436;1.008148;1.04743278
24.947746;1.14999979;0.15131412;-1.51417879;0.131578066;-1.3166769;0.92527077;1.15000002;0.839788954;-8.40369081;10;1.04751537;1.04751528;-0.823940416;1.008148;1.04751478
24.948510;1.14999977;0.158882409;-1.5133078;0.1381592;-1.31591953;0.925460761;1.15000004;0.881792935;-8.39885682;10;1.04755637;1.04755629;-0.812656406;1.008148;1.04755578
24.950039;1.14999972;0.173975566;-1.51193716;0.151283706;-1.31472772;0.925789741;1.15000008;0.965559901;-8.39124984;10;1.04763537;1.0476353;-0.790057388;1.008148;1.04763479
24.952333;1.14999965;0.196470174;-1.51079895;0.170844253;-1.31373803;0.926156706;1.15000014;1.09040486;-8.38493287;10;1.04774835;1.0477483;-0.756089359;1.008148;1.04774781
24.953097;1.14999962;0.203919909;-1.51066093;0.177322288;-1.31361803;0.926244693;1.15000016;1.13175085;-8.38416688;10;1.04778534;1.04778531;-0.744748349;1.008148;1.04778481
24.955391;1.14999955;0.226090747;-1.51095751;0.196601279;-1.31387597;0.926409652;1.1500002;1.25479882;-8.3858129;10;1.04789131;1.04789131;-0.710671319;1.008148;1.04789084
24.956920;1.14999951;0.240699601;-1.51173679;0.209304623;-1.31455362;0.926438623;1.15000022;1.33587781;-8.39013792;10;1.04795829;1.04795831;-0.687910297;1.008148;1.04795785
24.957684;1.1499995;0.247945561;-1.51229734;0.215605454;-1.31504106;0.92642861;1.15000023;1.37609281;-8.39324893;10;1.04799128;1.04799131;-0.676517286;1.008148;1.04799086
24.959978;1.14999946;0.269424348;-1.51464744;0.234282643;-1.31708465;0.926304572;1.15000024;1.49529982;-8.40629195;10;1.04808723;1.0480873;-0.642285252;1.008148;1.04808688
24.960742;1.14999945;0.276490312;-1.51564888;0.240426952;-1.31795548;0.926232562;1.15000024;1.53451583;-8.41184995;10;1.04811722;1.0481173;-0.630860241;1.008148;1.04811689
24.962271;1.14999944;0.290469807;-1.5179705;0.252583021;-1.3199743;0.926042543;1.15000023;1.61210185;-8.42473496;10;1.04817618;1.0481763;-0.607984217;1.008148;1.0481759
24.963036;1.14999943;0.297379015;-1.51928745;0.258591019;-1.32111946;0.925924536;1.15000023;1.65044786;-8.43204396;10;1.04820517;1.0482053;-0.596534204;1.008148;1.0482049
24.964565;1.14999943;0.31102752;-1.52222565;0.270459268;-1.32367444;0.925646523;1.15000022;1.72619689;-8.44835095;10;1.04826113;1.0482613;-0.573612179;1.008148;1.0482609
24.966094;1.14999942;0.324436565;-1.52555845;0.282119288;-1.32657253;0.925310513;1.1500002;1.80061693;-8.46684794;10;1.0483151;1.04831529;-0.550660152;1.008148;1.0483149
24.967623;1.14999943;0.337591913;-1.52927196;0.293558698;-1.32980168;0.924919506;1.15000018;1.87362897;-8.48745793;10;1.04836607;1.04836629;-0.527679126;1.008148;1.04836589
24.969587;1.14999943;0.354094111;-1.53457576;0.307908402;-1.33441367;0.924339501;1.15000017;1.96521603;-8.5168939;10;1.04842903;1.04842929;-0.498123092;1.008148;1.04842887
24.970099;1.14999943;0.358320966;-1.53605395;0.311583919;-1.33569907;0.9241745;1.15000016;1.98867504;-8.52509789;10;1.04844402;1.04844429;-0.490409084;1.008148;1.04844387
24.971099;1.14999944;0.366483324;-1.53905054;0.318681601;-1.33830479;0.923835498;1.15000016;2.03397607;-8.54172887;10;1.04847501;1.0484753;-0.475335067;1.008148;1.04847485
24.972099;1.14999944;0.374519732;-1.54218875;0.325669762;-1.34103367;0.923475496;1.15000015;2.0785781;-8.55914585;10;1.04850399;1.0485043;-0.46024905;1.008148;1.04850383
24.974099;1.14999946;0.390202274;-1.5488713;0.339306713;-1.34684456;0.922695488;1.15000015;2.16561616;-8.59623379;10;1.04855996;1.04856031;-0.430046017;1.008148;1.04855979
24.975099;1.14999947;0.397843003;-1.5524061;0.345950804;-1.34991828;0.922275481;1.15000015;2.20802219;-8.61585177;10;1.04858595;1.04858631;-0.414928001;1.008148;1.04858576
24.976099;1.14999948;0.405346253;-1.55606376;0.352475349;-1.35309885;0.921837473;1.15000015;2.24966522;-8.63615173;10;1.04861195;1.04861231;-0.399798986;1.008148;1.04861173
24.977099;1.14999949;0.412709864;-1.55983946;0.358878467;-1.35638205;0.921381462;1.15000015;2.29053324;-8.6571067;10;1.04863694;1.04863731;-0.384660971;1.008148;1.0486367
24.978099;1.1499995;0.419931312;-1.56372813;0.365157967;-1.35976348;0.920907448;1.15000015;2.33061227;-8.67868867;10;1.04866094;1.04866131;-0.369511958;1.008148;1.04866067
24.980099;1.14999953;0.433940515;-1.57182456;0.377339844;-1.36680382;0.919911416;1.15000016;2.40836331;-8.7236236;10;1.04870793;1.0487083;-0.339185932;1.008148;1.0487076
24.981099;1.14999954;0.440724487;-1.57602224;0.38323893;-1.37045395;0.919389397;1.15000017;2.44601433;-8.74692056;10;1.04872894;1.0487293;-0.32400892;1.008148;1.04872856
24.982099;1.14999955;0.447359089;-1.58031307;0.389008131;-1.37418509;0.918852377;1.15000017;2.48283634;-8.77073453;10;1.04875094;1.04875129;-0.308821908;1.008148;1.04875053
24.983099;1.14999957;0.453843241;-1.58469165;0.394646505;-1.37799252;0.918301357;1.15000017;2.51882336;-8.7950355;10;1.04877094;1.04877128;-0.293625898;1.008148;1.04877049
24.986099;1.14999959;0.472380205;-1.59830289;0.41076554;-1.38982831;0.916570297;1.15000018;2.62170339;-8.87057741;10;1.04882796;1.04882825;-0.247987879;1.008148;1.0488274
24.988099;1.14999961;0.483967252;-1.60772168;0.420841184;-1.39801851;0.915358257;1.15000018;2.6860114;-8.92285137;10;1.04886298;1.04886323;-0.217519881;1.008148;1.04886234
24.989099;1.14999961;0.489528163;-1.612519;0.425676733;-1.40219006;0.914737236;1.15000018;2.71687441;-8.94947636;10;1.04887899;1.04887922;-0.202274886;1.008148;1.04887832
24.992099;1.14999963;0.505277746;-1.62720105;0.439371948;-1.414957;0.912820173;1.15000018;2.80428441;-9.03096132;10;1.04892502;1.04892518;-0.156492923;1.008148;1.04892426
24.996099;1.14999966;0.52411238;-1.64726365;0.455749798;-1.43240267;0.910165099;1.15000015;2.90881642;-9.1423083;10;1.04897808;1.04897813;-0.0953500133;1.008148;1.0489772
24.997099;1.14999967;0.528439056;-1.65233303;0.459512101;-1.43681082;0.909488082;1.15000014;2.93282942;-9.1704433;10;1.04899009;1.04899012;-0.080048042;1.008148;1.04898919
25.001099;1.14999972;0.544252775;-1.67267991;0.473263076;-1.45450376;0.906751019;1.1500001;3.02059545;-9.28336832;10;1.04903315;1.04903306;-0.0187781749;1.008148;1.04903215
25.002099;1.14999973;0.547840886;-1.67776063;0.476383153;-1.45892179;0.906063003;1.15000009;3.04050946;-9.31156633;10;1.04904317;1.04904304;-0.00344621177;1.008148;1.04904214
25.003999;1.14999976;0.554267373;-1.68737972;0.481971372;-1.46728625;0.904753971;1.15000008;3.07617647;-9.36495236;10;1.0490602;1.04906001;0.0256987163;1.008148;1.04905913
25.006699;1.14999979;0.562544661;-1.70091863;0.489168985;-1.47905924;0.902898923;1.15000006;3.1221155;-9.44009339;10;1.04908225;1.04908196;0.0671496148;1.008148;1.04908113
25.008499;1.14999981;0.567526629;-1.70982491;0.493501125;-1.48680386;0.901671889;1.15000004;3.14976551;-9.48952342;10;1.04909629;1.04909592;0.0948035513;1.008148;1.04909513
25.010209;1.14999982;0.571879042;-1.71817301;0.497285838;-1.4940631;0.900516854;1.15000003;3.17392152;-9.53585545;10;1.04910832;1.04910789;0.121087495;1.008148;1.04910714
25.011019;1.14999983;0.573815789;-1.72208363;0.498969971;-1.49746365;0.899973837;1.15000003;3.18467052;-9.55755946;10;1.04911334;1.04911288;0.13354247;1.008148;1.04911214
25.015069;1.14999985;0.58236257;-1.74113999;0.506402015;-1.51403444;0.89731375;1.14999999;3.23210553;-9.66332251;10;1.04913741;1.0491368;0.195857355;1.008148;1.04913618
25.017256;1.14999986;0.586244512;-1.75103618;0.509777667;-1.52263984;0.895923706;1.14999998;3.25365052;-9.71824653;10;1.04914844;1.04914777;0.229532299;1.008148;1.04914722
25.019443;1.14999986;0.589661413;-1.76061812;0.512748936;-1.530972;0.894570667;1.14999996;3.27261451;-9.77142654;10;1.04915947;1.04915874;0.263224246;1.008148;1.04915826
25.023088;1.14999987;0.594432371;-1.77582145;0.516897664;-1.54419237;0.892413616;1.14999993;3.29909347;-9.85580555;10;1.0491745;1.0491737;0.319410165;1.008148;1.04917334
25.024546;1.14999987;0.59605399;-1.78161637;0.518307786;-1.54923147;0.891587599;1.14999991;3.30809345;-9.88796755;10;1.04918051;1.04917969;0.341895133;1.008148;1.04917937
25.026004;1.14999988;0.597531112;-1.78723993;0.519592249;-1.55412156;0.890784583;1.1499999;3.31629143;-9.91917856;10;1.04918552;1.04918468;0.364385102;1.008148;1.04918441
25.028191;1.14999988;0.599504464;-1.79534455;0.521308208;-1.56116912;0.889623561;1.14999988;3.32724339;-9.96415955;10;1.04919252;1.04919168;0.398130056;1.008148;1.04919148
25.030378;1.14999989;0.601227196;-1.8030427;0.522806223;-1.56786322;0.88851954;1.14999987;3.33680434;-10.0068845;10;1.04919952;1.04919868;0.431884012;1.008148;1.04919855
25.032565;1.1499999;0.60274453;-1.81032717;0.52412562;-1.57419757;0.887471519;1.14999987;3.3452253;-10.0473135;10;1.04920552;1.04920469;0.465647966;1.008148;1.04920462
25.034023;1.14999991;0.603664735;-1.81495165;0.524925781;-1.57821888;0.886805505;1.14999987;3.35033226;-10.0729795;10;1.04920951;1.0492087;0.488160934;1.008148;1.04920867
25.036939;1.14999995;0.605346042;-1.82364334;0.526387756;-1.58577688;0.88555348;1.14999987;3.35966318;-10.1212185;10;1.0492165;1.04921572;0.533196868;1.008148;1.04921577
25.039126;1.14999998;0.606521026;-1.82967902;0.527409465;-1.59102528;0.884684466;1.14999988;3.36618411;-10.1547164;10;1.04922148;1.04922074;0.566980824;1.008148;1.04922085
25.041313;1.15000002;0.607671678;-1.83530804;0.528410028;-1.59592007;0.883874458;1.14999989;3.37257005;-10.1859574;10;1.04922646;1.04922575;0.600768786;1.008148;1.04922594
25.043500;1.15000006;0.608841602;-1.84054157;0.52942736;-1.60047094;0.883124458;1.1499999;3.37906299;-10.2150033;10;1.04923043;1.04922976;0.634560755;1.008148;1.04923003
25.044229;1.15000007;0.609243406;-1.84220068;0.529776761;-1.60191363;0.88288746;1.14999991;3.38129297;-10.2242113;10;1.04923242;1.04923176;0.645824746;1.008148;1.04923206
25.045687;1.1500001;0.610073501;-1.84539403;0.530498593;-1.60469044;0.882431466;1.14999991;3.38589993;-10.2419343;10;1.04923439;1.04923375;0.668354731;1.008148;1.04923412
25.047874;1.15000014;0.611408462;-1.8498836;0.531659447;-1.60859437;0.881794478;1.14999993;3.39330888;-10.2668512;10;1.04923734;1.04923674;0.702150715;1.008148;1.04923721
25.049332;1.15000017;0.612374953;-1.85268524;0.532499884;-1.61103056;0.881399486;1.14999994;3.39867286;-10.2824002;10;1.0492393;1.04923872;0.724680708;1.008148;1.04923926
25.050061;1.15000018;0.612885587;-1.8540312;0.532943916;-1.61220094;0.881210491;1.14999994;3.40150685;-10.2898702;10;1.04924028;1.04923971;0.735945707;1.008148;1.04924029
25.052248;1.15000022;0.614542535;-1.85786112;0.534384744;-1.61553127;0.880677502;1.14999997;3.41070282;-10.3111261;10;1.0492432;1.04924267;0.769740707;1.008148;1.04924337
25.053706;1.15000024;0.615764528;-1.86025158;0.535447342;-1.61760991;0.880348509;1.14999999;3.41748482;-10.3243931;10;1.04924415;1.04924365;0.792269712;1.008148;1.04924441
25.054435;1.15000025;0.616414446;-1.86140096;0.536012482;-1.61860936;0.880192513;1.15;3.42109182;-10.3307721;10;1.04924512;1.04924463;0.803534717;1.008148;1.04924543
