time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
25.055893;1.15000026;0.617798247;-1.86361448;0.537215773;-1.62053414;0.879892522;1.15000003;3.42877182;-10.3430571;10;1.04924607;1.04924561;0.826061728;1.008148;1.04924647
25.057351;1.15000027;0.61930151;-1.86572205;0.538522939;-1.6223668;0.879611532;1.15000006;3.43711483;-10.3547542;10;1.04924601;1.04924559;0.848587745;1.008148;1.04924651
25.058809;1.15000027;0.620932522;-1.86773377;0.539941187;-1.62411611;0.879347543;1.15000009;3.44616685;-10.3659192;10;1.04924696;1.04924658;0.871111767;1.008148;1.04924754
25.060267;1.15000028;0.622699569;-1.86966027;0.541477724;-1.62579132;0.879098555;1.15000012;3.45597387;-10.3766112;10;1.04924691;1.04924657;0.893633794;1.008148;1.04924756
25.061725;1.15000028;0.624610037;-1.87151253;0.543138975;-1.62740198;0.878863566;1.15000016;3.4665769;-10.3868912;10;1.04924586;1.04924557;0.916152827;1.008148;1.04924657
25.063183;1.15000028;0.626670591;-1.8733019;0.544930737;-1.62895796;0.878640577;1.1500002;3.47801292;-10.3968223;10;1.04924582;1.04924558;0.938669865;1.008148;1.04924659
25.064641;1.15000027;0.628887538;-1.87504046;0.546858498;-1.63046976;0.878429588;1.15000024;3.49031696;-10.4064713;10;1.04924478;1.0492446;0.961183907;1.008148;1.0492456
25.066099;1.15000027;0.631266282;-1.8767401;0.548926955;-1.63194771;0.878226601;1.15000028;3.50351899;-10.4159044;10;1.04924275;1.04924262;0.983693952;1.008148;1.0492436
25.070473;1.15000026;0.639419245;-1.88173252;0.556016467;-1.63628898;0.877657638;1.15000038;3.54876809;-10.4436125;10;1.04923669;1.04923672;1.0512021;1.008148;1.04923761
25.074118;1.15000025;0.647426232;-1.88596584;0.562979074;-1.63997014;0.877199667;1.15000042;3.59320718;-10.4671076;10;1.04922669;1.04922681;1.10742821;1.008148;1.04922761
25.078492;1.15000024;0.658524352;-1.89144885;0.572629638;-1.64473804;0.876623694;1.15000042;3.65480228;-10.4975386;10;1.04921073;1.04921092;1.17485434;1.008148;1.04921159
25.079950;1.15000023;0.662583962;-1.8934337;0.576159743;-1.64646403;0.876417701;1.15000041;3.67733331;-10.5085547;10;1.04920474;1.04920495;1.19731937;1.008148;1.04920558
25.080679;1.15000022;0.664680342;-1.89446324;0.577982686;-1.64735929;0.876310704;1.1500004;3.68896833;-10.5142687;10;1.04920075;1.04920097;1.20855239;1.008148;1.04920157
25.082866;1.15000021;0.671231828;-1.89772161;0.58367964;-1.65019269;0.875970711;1.15000039;3.72532937;-10.5323527;10;1.04918878;1.04918901;1.24226544;1.008148;1.04918954
25.084324;1.15000019;0.67581378;-1.90005259;0.587663951;-1.65221966;0.875725714;1.15000037;3.7507594;-10.5452896;10;1.0491808;1.04918104;1.26451947;1.008148;1.04918152
25.085782;1.15000018;0.680564202;-1.90252303;0.591794756;-1.65436789;0.875464718;1.15000036;3.77712442;-10.5590006;10;1.04917081;1.04917106;1.2875805;1.008148;1.0491715
25.086975;1.15000016;0.684565263;-1.90466303;0.595273938;-1.65622878;0.875235722;1.15000036;3.79933044;-10.5708776;10;1.04916282;1.04916307;1.30545452;1.008148;1.04916348
25.087330;1.15000016;0.685780393;-1.90532195;0.596330573;-1.65680175;0.875165723;1.15000036;3.80607445;-10.5745346;10;1.04915982;1.04916007;1.31092653;1.008148;1.04916048
25.090177;1.15000012;0.695826844;-1.91097114;0.605066603;-1.66171412;0.874554737;1.15000034;3.8618325;-10.6058875;10;1.04913684;1.04913709;1.35468358;1.008148;1.04913744
25.091600;1.15000009;0.701056561;-1.91406736;0.609614171;-1.6644065;0.874214749;1.15000033;3.89085752;-10.6230715;10;1.04912484;1.04912508;1.3765496;1.008148;1.04912542
25.093023;1.15000007;0.706414028;-1.9173598;0.614272824;-1.66726951;0.873849765;1.15000032;3.92059154;-10.6413445;10;1.04911084;1.04911108;1.39840763;1.008148;1.04911141
25.095157;1.15000003;0.714672577;-1.92269027;0.621454146;-1.6719047;0.8732508;1.15000031;3.96642657;-10.6709284;10;1.04908984;1.04909006;1.43117766;1.008148;1.04909038
25.096581;1.15000001;0.720313833;-1.92652056;0.62635957;-1.6752354;0.872814829;1.1500003;3.99773559;-10.6921864;10;1.04907383;1.04907404;1.45301268;1.008148;1.04907437
25.098715;1.14999998;0.72895527;-1.93270636;0.633873838;-1.68061436;0.872101879;1.15000028;4.04569562;-10.7265173;10;1.04904883;1.049049;1.48574871;1.008148;1.04904935
25.099427;1.14999997;0.731878693;-1.93489051;0.636415936;-1.68251362;0.871847897;1.15000027;4.06192063;-10.7386393;10;1.04903983;1.04903998;1.49665572;1.008148;1.04904034
25.100850;1.14999997;0.737781753;-1.93944891;0.641549016;-1.68647745;0.871313934;1.15000025;4.09468265;-10.7639383;10;1.04902183;1.04902195;1.51846174;1.008148;1.04902233
25.101561;1.14999997;0.740758688;-1.9418255;0.644137649;-1.68854405;0.871033952;1.15000025;4.11120466;-10.7771283;10;1.04901183;1.04901193;1.52936075;1.008148;1.04901232
25.102273;1.14999997;0.743750577;-1.94426822;0.646739285;-1.69066815;0.870744971;1.15000024;4.12780967;-10.7906853;10;1.04900183;1.04900192;1.54025776;1.008148;1.04900232
25.104407;1.14999998;0.752802096;-1.95200357;0.654610157;-1.69739453;0.869820028;1.1500002;4.17804569;-10.8336163;10;1.04897085;1.04897087;1.5729328;1.008148;1.0489713
25.107254;1.15000001;0.764989458;-1.96330236;0.665207851;-1.70721953;0.868449097;1.15000016;4.24568574;-10.8963243;10;1.04892688;1.04892681;1.61646084;1.008148;1.04892729
25.109388;1.15000003;0.774162945;-1.97254366;0.673184792;-1.7152554;0.867312142;1.15000013;4.29659877;-10.9476133;10;1.04889091;1.04889077;1.64907786;1.008148;1.04889128
25.110100;1.15000004;0.777217891;-1.97577412;0.675841264;-1.71806447;0.866912156;1.15000012;4.31355378;-10.9655423;10;1.04887792;1.04887776;1.65994387;1.008148;1.04887828
25.112946;1.15000007;0.789378213;-1.98946155;0.686415451;-1.72996651;0.865199204;1.15000008;4.38104383;-11.0415073;10;1.04882595;1.04882573;1.7033809;1.008148;1.04882628
25.115792;1.1500001;0.801356199;-2.00439727;0.696831078;-1.74295397;0.863303241;1.15000005;4.44752188;-11.1244003;10;1.04876997;1.04876971;1.74676991;1.008148;1.04877029
25.117927;1.15000012;0.810148973;-2.0164317;0.70447695;-1.75341862;0.861757258;1.15000003;4.49632191;-11.1911914;10;1.04872498;1.04872471;1.7792789;1.008148;1.04872529
25.118638;1.15000013;0.813033653;-2.02060306;0.70698536;-1.75704586;0.861218261;1.15000003;4.51233192;-11.2143424;10;1.04870998;1.04870971;1.7901099;1.008148;1.04871029
25.119350;1.15000014;0.815891846;-2.02485442;0.709470738;-1.76074266;0.860667264;1.15000003;4.52819493;-11.2379374;10;1.04869398;1.04869371;1.8009369;1.008148;1.04869429
25.121485;1.15000015;0.824288944;-2.03808976;0.716772544;-1.77225155;0.858939268;1.15000002;4.57479895;-11.3113935;10;1.04864597;1.04864572;1.83339788;1.008148;1.04864629
25.125042;1.15000018;0.837576462;-2.0617478;0.728326904;-1.79282361;0.855814257;1.15;4.64854498;-11.4426955;10;1.04856094;1.04856076;1.88743587;1.008148;1.0485613
25.128600;1.1500002;0.84976863;-2.08737952;0.73892885;-1.81511194;0.852376228;1.14999999;4.71621202;-11.5849516;10;1.04847089;1.04847081;1.94139185;1.008148;1.04847131
25.130023;1.1500002;0.854284446;-2.09817374;0.742855685;-1.82449819;0.850914212;1.14999998;4.74127504;-11.6448596;10;1.04843387;1.04843383;1.96294985;1.008148;1.04843431
25.132158;1.15000019;0.860623302;-2.11493104;0.748367802;-1.83906968;0.848628186;1.14999996;4.77645607;-11.7378626;10;1.04837584;1.04837585;1.99526285;1.008148;1.04837631
25.135715;1.15000017;0.869902129;-2.14431986;0.756436462;-1.86462508;0.844574139;1.14999992;4.82795411;-11.9009705;10;1.04827677;1.04827687;2.04904984;1.008148;1.04827728
25.136427;1.15000016;0.87154824;-2.15040904;0.757867885;-1.86992002;0.843727131;1.14999991;4.83709012;-11.9347655;10;1.04825676;1.04825687;2.05979685;1.008148;1.04825727
25.138562;1.15000014;0.87603505;-2.16908165;0.761769525;-1.88615703;0.841115107;1.14999987;4.86199215;-12.0383985;10;1.04819473;1.04819487;2.09201785;1.008148;1.04819524
25.139273;1.15000014;0.877374319;-2.17543733;0.762934129;-1.89168369;0.8402211;1.14999985;4.86942516;-12.0736725;10;1.04817372;1.04817387;2.10275185;1.008148;1.04817423
25.140696;1.15000012;0.879807455;-2.18833877;0.765049943;-1.90290231;0.838399084;1.14999982;4.88292917;-12.1452755;10;1.0481317;1.04813187;2.12420985;1.008148;1.0481322
25.142831;1.1500001;0.882819148;-2.20814796;0.767668872;-1.92012767;0.835583059;1.14999977;4.89964419;-12.2552165;10;1.04806867;1.04806887;2.15637086;1.008148;1.04806917
25.143542;1.15000009;0.883646351;-2.2148676;0.768388201;-1.92597082;0.83462205;1.14999975;4.9042352;-12.2925105;10;1.04804666;1.04804686;2.16708387;1.008148;1.04804716
25.145677;1.15000008;0.885575351;-2.23535697;0.770065655;-1.94378763;0.83167602;1.14999969;4.91494121;-12.4062265;10;1.04798263;1.04798285;2.19920588;1.008148;1.04798313
25.146389;1.15000007;0.886029044;-2.24229192;0.77046019;-1.94981802;0.830674009;1.14999967;4.91745921;-12.4447155;10;1.04796062;1.04796085;2.20990588;1.008148;1.04796113
25.147100;1.15000007;0.886385801;-2.24927697;0.770770432;-1.95589197;0.829660999;1.14999965;4.91943921;-12.4834825;10;1.04793861;1.04793885;2.22060389;1.008148;1.04793912
25.148523;1.15000006;0.886801841;-2.26339102;0.771132241;-1.96816505;0.827606978;1.14999962;4.9217482;-12.5618155;10;1.04789559;1.04789584;2.2419889;1.008148;1.0478961
25.149235;1.15000006;0.886858421;-2.27051661;0.771181456;-1.97436121;0.826564968;1.1499996;4.9220622;-12.6013625;10;1.04787358;1.04787383;2.2526769;1.008148;1.0478741
25.150658;1.15000006;0.886662036;-2.28489716;0.771010712;-1.98686602;0.824454947;1.14999957;4.92097219;-12.6811745;10;1.04782957;1.04782982;2.27404291;1.008148;1.04783008
25.152081;1.15000006;0.886044213;-2.29943843;0.770473495;-1.99951061;0.822308926;1.14999953;4.91754318;-12.7618785;10;1.04778655;1.0477868;2.29539693;1.008148;1.04778707
25.153504;1.15000007;0.884994865;-2.31412618;0.76956103;-2.01228256;0.820128906;1.14999951;4.91171916;-12.8433955;10;1.04774254;1.04774279;2.31673894;1.008148;1.04774306
25.155639;1.15000009;0.8825913;-2.33640006;0.767470979;-2.03165116;0.816799879;1.14999947;4.89837912;-12.9670155;10;1.04767751;1.04767776;2.34872896;1.008148;1.04767805
25.158485;1.15000012;0.877792984;-2.36647123;0.763298522;-2.0578;0.812260844;1.14999944;4.87174804;-13.1339105;10;1.04759147;1.04759173;2.39134598;1.008148;1.04759203
25.159196;1.15000013;0.876302369;-2.37404258;0.762002331;-2.06438379;0.811109836;1.14999944;4.86347502;-13.1759315;10;1.04756945;1.04756972;2.40199999;1.008148;1.04757003
25.160619;1.15000014;0.872965464;-2.38923447;0.759100666;-2.07759413;0.808789819;1.14999943;4.84495497;-13.2602465;10;1.04752742;1.04752771;2.42325301;1.008148;1.04752803
25.162754;1.15000016;0.867058665;-2.41211501;0.753964307;-2.09749024;0.805270797;1.14999943;4.8121719;-13.3872335;10;1.04746538;1.04746569;2.45485403;1.008148;1.04746603
25.164177;1.15000017;0.862514011;-2.42741592;0.750012426;-2.11079537;0.802900784;1.14999943;4.78694885;-13.4721535;10;1.04742334;1.04742369;2.47762204;1.008148;1.04742403
25.165177;1.15000017;0.859014031;-2.43816311;0.746968961;-2.12014076;0.801226777;1.14999944;4.76752381;-13.5318005;10;1.04739532;1.04739569;2.49137505;1.008148;1.04739604
25.167634;1.15000017;0.849400741;-2.4645622;0.738609574;-2.1430965;0.797085768;1.14999946;4.71416971;-13.6783155;10;1.04732726;1.04732771;2.52804307;1.008148;1.04732807
25.169271;1.15000016;0.842162567;-2.48211318;0.732315513;-2.15835824;0.794309768;1.14999948;4.67399764;-13.7757235;10;1.04728223;1.04728273;2.55247508;1.008148;1.0472831
25.170090;1.15000015;0.838293027;-2.49086399;0.728950699;-2.16596765;0.79291777;1.1499995;4.65252161;-13.8242905;10;1.04726122;1.04726174;2.56470481;1.008148;1.04726212
25.173366;1.15000011;0.821137208;-2.52562181;0.714032613;-2.19619191;0.787340783;1.14999956;4.55730648;-14.0171965;10;1.04717719;1.04717783;2.61360208;1.008148;1.04717823
25.175004;1.15000008;0.811550377;-2.54280486;0.70569625;-2.21113375;0.784553791;1.1499996;4.50409942;-14.1125626;10;1.04713818;1.04713888;2.63803832;1.008148;1.04713928
25.178279;1.15000001;0.790360493;-2.57663963;0.687270291;-2.2405554;0.779004814;1.14999967;4.38649531;-14.3003456;10;1.0470642;1.04706498;2.68688635;1.008148;1.0470654
25.179917;1.14999998;0.778761764;-2.59323529;0.677184454;-2.25498648;0.776252828;1.1499997;4.32212226;-14.3924517;10;1.04703021;1.04703104;2.71130104;1.008148;1.04703146
25.180736;1.14999996;0.772712939;-2.60144052;0.671924613;-2.26212149;0.774883837;1.14999972;4.28855124;-14.4379907;10;1.04701322;1.04701406;2.72350727;1.008148;1.04701448
25.181555;1.14999995;0.766498529;-2.60957926;0.666520784;-2.2691987;0.773520845;1.14999973;4.25406122;-14.4831607;10;1.04699823;1.04699909;2.73571149;1.008148;1.04699951
25.182374;1.14999993;0.760119253;-2.61764809;0.660973594;-2.2762151;0.772163855;1.14999974;4.2186562;-14.5279427;10;1.04698224;1.04698311;2.74791472;1.008148;1.04698353
25.184830;1.14999989;0.74000034;-2.64140069;0.643478906;-2.29686967;0.768138888;1.14999978;4.10699616;-14.6597698;10;1.04694027;1.04694118;2.78452236;1.008148;1.04694157
25.187287;1.14999986;0.718428986;-2.6643996;0.624721229;-2.31686885;0.76419393;1.1499998;3.98727514;-14.7874139;10;1.0469023;1.04690324;2.82112497;1.008148;1.0469036
25.188106;1.14999985;0.710920875;-2.67188247;0.618192444;-2.32337574;0.762898945;1.14999981;3.94560513;-14.8289439;10;1.04689131;1.04689226;2.8333255;1.008148;1.0468926
25.189744;1.14999983;0.695435281;-2.68655309;0.604726727;-2.3361329;0.760344976;1.14999983;3.85966012;-14.910366;10;1.04687032;1.04687129;2.85772829;1.008148;1.0468716
25.192200;1.14999981;0.6710549;-2.7077709;0.583526421;-2.35458333;0.75660902;1.14999984;3.72434911;-15.028125;10;1.04684535;1.04684632;2.89429968;1.008148;1.04684657
25.193019;1.14999981;0.662626964;-2.71462007;0.576197788;-2.3605392;0.755392033;1.14999985;3.67757411;-15.0661381;10;1.04683736;1.04683833;2.90648704;1.008148;1.04683856
25.194657;1.14999981;0.645329289;-2.72796419;0.561156343;-2.37214289;0.753004057;1.14999986;3.58157212;-15.1401981;10;1.04682539;1.04682634;2.93086454;1.008148;1.04682652
25.195476;1.14999981;0.636462972;-2.73445265;0.553446507;-2.37778509;0.751834067;1.14999986;3.53236412;-15.1762091;10;1.0468204;1.04682134;2.94305652;1.008148;1.0468215
25.196230;1.14999981;0.62816945;-2.74031841;0.546234752;-2.3828858;0.750771077;1.14999986;3.48633512;-15.2087641;10;1.04681641;1.04681734;2.95428744;1.008148;1.04681748
25.197126;1.14999981;0.618162412;-2.74714217;0.537532983;-2.38881957;0.749528087;1.14999987;3.43079612;-15.2466361;10;1.04681243;1.04681334;2.96763;1.008148;1.04681346
25.198662;1.14999981;0.600625276;-2.75846738;0.522283303;-2.39866766;0.747449104;1.14999987;3.33346513;-15.3094912;10;1.04680847;1.04680934;2.99050846;1.008148;1.04680941
25.199686;1.14999982;0.588669947;-2.76574826;0.511887366;-2.40499893;0.746101115;1.14999987;3.26711314;-15.3499002;10;1.04680749;1.04680833;3.00576485;1.008148;1.04680838
25.200198;1.14999982;0.582614805;-2.76930556;0.506622026;-2.40809226;0.745438121;1.14999988;3.23350714;-15.3696432;10;1.0468065;1.04680732;3.0133951;1.008148;1.04680736
25.201734;1.14999982;0.564145598;-2.77963688;0.490561843;-2.41707611;0.743500137;1.14999988;3.13100316;-15.4269822;10;1.04680854;1.0468093;3.03629124;1.008148;1.04680931
25.202758;1.14999983;0.551585587;-2.78623361;0.47964009;-2.42281246;0.742249148;1.14999988;3.06129518;-15.4635942;10;1.04681057;1.04681128;3.05156248;1.008148;1.04681127
25.203782;1.14999983;0.538833145;-2.79259108;0.468551;-2.42834074;0.741034159;1.14999988;2.99051919;-15.4988782;10;1.04681459;1.04681527;3.06683824;1.008148;1.04681523
25.204294;1.14999984;0.532386473;-2.79567846;0.462945193;-2.43102544;0.740440164;1.14999988;2.9547402;-15.5160132;10;1.0468176;1.04681826;3.07447835;1.008148;1.04681822
25.205318;1.14999984;0.519354934;-2.80166691;0.451613405;-2.43623284;0.739280173;1.14999989;2.88241522;-15.5492491;10;1.04682363;1.04682423;3.08976404;1.008148;1.04682419
25.206854;1.14999985;0.499471862;-2.81017463;0.434323747;-2.44363093;0.737611186;1.14999989;2.77206425;-15.5964671;10;1.04683466;1.0468352;3.11270539;1.008148;1.04683514
25.207366;1.14999986;0.492757447;-2.81288129;0.428485111;-2.44598456;0.737074191;1.14999989;2.73479927;-15.6114891;10;1.04683967;1.04684019;3.12035563;1.008148;1.04684013
25.208390;1.14999987;0.479202129;-2.81809695;0.41669785;-2.45051995;0.736031198;1.1499999;2.65956729;-15.6404361;10;1.0468497;1.04685016;3.13566274;1.008148;1.04685011
25.208902;1.14999987;0.472362669;-2.82060469;0.410750477;-2.45270061;0.735525202;1.1499999;2.6216083;-15.6543541;10;1.04685571;1.04685615;-3.13986641;1.008148;1.0468561
25.210438;1.14999989;0.451606094;-2.82772053;0.392701229;-2.45888834;0.734070211;1.14999991;2.50640934;-15.693847;10;1.04687474;1.04687511;-3.11688358;1.008148;1.04687507
25.211462;1.1499999;0.437576726;-2.83211889;0.380501741;-2.46271303;0.733154216;1.14999992;2.42854636;-15.718258;10;1.04688976;1.04689008;-3.10155051;1.008148;1.04689005
25.212486;1.14999991;0.423400872;-2.83623564;0.368174873;-2.46629283;0.732282218;1.14999993;2.34987039;-15.741106;10;1.04690578;1.04690606;-3.08620763;1.008148;1.04690604
25.214022;1.14999993;0.40187601;-2.8418731;0.349457547;-2.47119499;0.731060218;1.14999995;2.23040742;-15.7723939;10;1.0469328;1.04693302;-3.06317276;1.008148;1.04693302
25.215534;1.14999995;0.380399435;-2.84677975;0.330782215;-2.47546167;0.729961212;1.14999997;2.11121246;-15.7996258;10;1.04696282;1.04696299;-3.0404725;1.008148;1.04696301
25.217334;1.14999997;0.354487722;-2.85177199;0.308250239;-2.47980276;0.7287892;1.14999999;1.96740249;-15.8273328;10;1.04700383;1.04700395;-3.01341682;1.008148;1.047004
25.218234;1.14999998;0.341402136;-2.85391577;0.296871445;-2.48166692;0.728261192;1.15;1.89477751;-15.8392307;10;1.04702584;1.04702594;-2.99987703;1.008148;1.04702599
25.219134;1.14999999;0.328235827;-2.85582099;0.28542246;-2.48332364;0.727771183;1.15000002;1.82170452;-15.8498047;10;1.04704884;1.04704892;-2.98632952;1.008148;1.04704899
25.220034;1.15;0.314993482;-2.85748585;0.273907359;-2.48477134;0.727322172;1.15000003;1.74820953;-15.8590447;10;1.04707384;1.04707391;-2.97277257;1.008148;1.04707399
25.221834;1.15000001;0.288299602;-2.86008421;0.250695258;-2.48703079;0.726543145;1.15000005;1.60005855;-15.8734656;10;1.04712583;1.04712589;-2.94563599;1.008148;1.047126
25.223634;1.15000002;0.261358154;-2.86169357;0.227267888;-2.48843025;0.725930115;1.15000008;1.45053357;-15.8823975;10;1.04718382;1.04718388;-2.9184641;1.008148;1.04718401
25.224534;1.15000003;0.247806978;-2.86212221;0.215484248;-2.48880297;0.725686099;1.1500001;1.37532458;-15.8847765;10;1.04721481;1.04721487;-2.9048635;1.008148;1.04721502
25.225434;1.15000004;0.234208596;-2.86229789;0.203659561;-2.48895573;0.725485082;1.15000011;1.29985358;-15.8857515;10;1.0472468;1.04724687;-2.89128142;1.008148;1.04724703
25.227234;1.15000004;0.206890568;-2.86188292;0.179904746;-2.48859489;0.72521205;1.15000015;1.14823859;-15.8834484;10;1.04731478;1.04731488;-2.86409061;1.008148;1.04731505
25.228134;1.15000005;0.193180833;-2.86128922;0.167983237;-2.48807864;0.725141034;1.15000016;1.0721496;-15.8801534;10;1.04735077;1.04735089;-2.85048084;1.008148;1.04735106
25.229034;1.15000005;0.179444432;-2.86043607;0.156038542;-2.48733676;0.725114019;1.15000018;0.995912607;-15.8754184;10;1.04738876;1.0473889;-2.83686042;1.008148;1.04738907
25.230834;1.15000005;0.151912171;-2.85794597;0.132097453;-2.48517145;0.72519399;1.15000021;0.84310862;-15.8615984;10;1.04746672;1.04746693;-2.80958915;1.008148;1.04746708
25.232634;1.15000004;0.124335944;-2.85440308;0.108118142;-2.48209066;0.725452964;1.15000025;0.690060634;-15.8419354;10;1.04755069;1.04755098;-2.78227271;1.008148;1.04755109
25.233534;1.15000004;0.110544769;-2.85223442;0.0961258262;-2.48020488;0.725650952;1.15000027;0.613519641;-15.8298994;10;1.04759467;1.04759501;-2.76859634;1.008148;1.04759509
25.234434;1.15000004;0.0967586379;-2.84979965;0.0841378987;-2.47808768;0.72589394;1.15000028;0.537006649;-15.8163864;10;1.04763965;1.04764004;-2.75490881;1.008148;1.0476401
25.235334;1.15000003;0.0829829572;-2.8470982;0.0721590596;-2.47573859;0.726182929;1.1500003;0.460551657;-15.8013934;10;1.04768564;1.04768607;-2.74120806;1.008148;1.0476861
25.237134;1.15000003;0.0554858303;-2.84089332;0.0482485439;-2.47034302;0.726898909;1.15000033;0.307942673;-15.7669564;10;1.04778261;1.04778314;-2.71376852;1.008148;1.04778309
25.238034;1.15000003;0.0417751953;-2.83738899;0.0363262673;-2.46729577;0.727324899;1.15000035;0.231848681;-15.7475074;10;1.0478336;1.04783418;-2.70002748;1.008148;1.04783409
25.239834;1.15000002;0.0144575317;-2.82957473;0.0125718041;-2.46050077;0.72831688;1.15000038;0.0802356977;-15.7041384;10;1.04793758;1.04793825;-2.67250508;1.008148;1.04793808
25.240734;1.15000002;0.000862034693;-2.82526464;0.000749644432;-2.45675285;0.728881871;1.1500004;0.00478070607;-15.6802174;10;1.04799158;1.04799229;-2.65872117;1.008148;1.04799207
25.242534;1.15000002;-0.0261747233;-2.81583958;-0.0227605594;-2.44855713;0.730150854;1.15000043;-0.145273277;-15.6279085;10;1.04810457;1.04810536;-2.63110679;1.008148;1.04810506
25.243434;1.15000002;-0.0396042734;-2.81072497;-0.0344384196;-2.44410965;0.730853846;1.15000044;-0.21980727;-15.5995225;10;1.04816258;1.04816339;-2.61727496;1.008148;1.04816305
25.244334;1.15000001;-0.0529671574;-2.80534281;-0.0460583095;-2.4394295;0.731601837;1.15000046;-0.293971262;-15.5696515;10;1.04822158;1.04822242;-2.60342619;1.008148;1.04822205
25.245234;1.15000001;-0.0662576098;-2.79969379;-0.0576152154;-2.43451731;0.732396829;1.15000047;-0.367733256;-15.5382996;10;1.04828259;1.04828345;-2.58955977;1.008148;1.04828305
25.247034;1.15000001;-0.0925981589;-2.78759792;-0.0805200211;-2.42399915;0.734120812;1.15000049;-0.513923244;-15.4711676;10;1.0484076;1.0484085;-2.5617218;1.008148;1.04840804
25.248834;1.15;-0.118579795;-2.77444455;-0.103112728;-2.41256144;0.736024793;1.15000051;-0.658121236;-15.3981666;10;1.04853762;1.04853853;-2.53381782;1.008148;1.04853804
25.249734;1.15;-0.131421787;-2.76747391;-0.114279668;-2.40650001;0.737043783;1.15000052;-0.729394233;-15.3594797;10;1.04860463;1.04860555;-2.51983883;1.008148;1.04860504
25.251534;1.14999999;-0.156778926;-2.75275173;-0.136329334;-2.3936981;0.739213764;1.15000053;-0.870126228;-15.2777717;10;1.04874166;1.04874257;-2.49182985;1.008148;1.04874204
25.253334;1.14999999;-0.181662194;-2.73699855;-0.157966936;-2.37999969;0.741556745;1.15000054;-1.00822823;-15.1903418;10;1.04888368;1.04888458;-2.46374787;1.008148;1.04888405
25.254234;1.14999998;-0.193911756;-2.72873962;-0.168618718;-2.372818;0.742791737;1.15000054;-1.07621323;-15.1445048;10;1.04895669;1.04895758;-2.44967987;1.008148;1.04895705
25.256034;1.14999998;-0.217998449;-2.71146735;-0.189563642;-2.35779863;0.745387723;1.15000054;-1.20989423;-15.0486438;10;1.0491057;1.04910657;-2.42148688;1.008148;1.04910605
25.257834;1.14999998;-0.241497036;-2.69320372;-0.209997165;-2.3419172;0.748147713;1.15000053;-1.34031124;-14.9472809;10;1.04925971;1.04926056;-2.39321688;1.008148;1.04926005
25.258644;1.14999998;-0.251867501;-2.68466696;-0.219014944;-2.33449394;0.74944171;1.15000052;-1.39786724;-14.8999019;10;1.04932972;1.04933055;-2.38046988;1.008148;1.04933005
25.261074;1.14999998;-0.282169525;-2.65789487;-0.245364478;-2.31121384;0.753513702;1.15000051;-1.56604325;-14.7513169;10;1.04954672;1.04954751;-2.34213388;1.008148;1.04954705
25.262694;1.14999999;-0.30165586;-2.63910062;-0.26230908;-2.29487102;0.756381697;1.15000049;-1.67419225;-14.647009;10;1.04969572;1.04969648;-2.31649387;1.008148;1.04969604
25.263504;1.15;-0.311172451;-2.62942639;-0.270584356;-2.28645863;0.757859695;1.15000049;-1.72700925;-14.593317;10;1.04977172;1.04977247;-2.30364887;1.008148;1.04977203
25.265124;1.15000001;-0.32973338;-2.60953629;-0.286724255;-2.26916289;0.76090269;1.15000047;-1.83002226;-14.482927;10;1.04992471;1.04992543;-2.27790887;1.008148;1.04992502
25.266744;1.15000003;-0.34763881;-2.58894114;-0.302294162;-2.25125406;0.764056685;1.15000045;-1.92939726;-14.368624;10;1.05008171;1.05008239;-2.25210086;1.008148;1.050082
25.267554;1.15000004;-0.356336118;-2.57838618;-0.309857024;-2.24207583;0.765674682;1.15000044;-1.97766727;-14.310044;10;1.0501617;1.05016236;-2.23917086;1.008148;1.05016199
25.269174;1.15000006;-0.373201545;-2.55677608;-0.32452259;-2.22328443;0.768986677;1.15000041;-2.07127027;-14.1901081;10;1.0503227;1.05032332;-2.21325885;1.008148;1.05032297
25.271604;1.15000009;-0.397122294;-2.52315606;-0.34532322;-2.19404962;0.774140671;1.15000037;-2.20403028;-14.0035171;10;1.0505697;1.05057026;-2.17425784;1.008148;1.05056995
25.272414;1.1500001;-0.404714375;-2.51164127;-0.351925026;-2.18403677;0.775904669;1.15000035;-2.24616629;-13.9396101;10;1.0506537;1.05065425;-2.16122083;1.008148;1.05065394
25.274034;1.15000012;-0.419305925;-2.48816955;-0.364613323;-2.16362656;0.779499668;1.15000032;-2.3271493;-13.8093421;10;1.05082371;1.05082422;-2.13509483;1.008148;1.05082393
25.275654;1.15000015;-0.433084864;-2.46413242;-0.376595003;-2.14272471;0.783178669;1.15000029;-2.40362231;-13.6759361;10;1.05099472;1.0509952;-2.10889483;1.008148;1.05099492
25.278084;1.15000018;-0.452174266;-2.42708249;-0.393194473;-2.11050738;0.788840676;1.15000025;-2.50956835;-13.4703091;10;1.05125675;1.05125716;-2.06945782;1.008148;1.05125692
25.279704;1.15000021;-0.463812672;-2.40176554;-0.403314815;-2.08849265;0.792703685;1.15000023;-2.57416138;-13.3298001;10;1.05143478;1.05143514;-2.04307283;1.008148;1.05143493
25.280514;1.15000022;-0.46929701;-2.38893417;-0.4080838;-2.07733495;0.794658691;1.15000022;-2.60459939;-13.2585861;10;1.05152379;1.05152413;-2.02985183;1.008148;1.05152393
25.281324;1.15000024;-0.474554142;-2.37599326;-0.412655214;-2.066082;0.796629696;1.15000021;-2.63377641;-13.1867641;10;1.05161381;1.05161412;-2.01661283;1.008148;1.05161394
25.282134;1.15000025;-0.479581725;-2.36294713;-0.417027021;-2.05473754;0.798614703;1.1500002;-2.66167943;-13.1143581;10;1.05170383;1.05170411;-2.00335384;1.008148;1.05170395
25.283754;1.15000028;-0.488937971;-2.33655684;-0.425162881;-2.03178949;0.802623716;1.15000019;-2.71360647;-12.9678921;10;1.05188587;1.05188609;-1.97678085;1.008148;1.05188597
25.286184;1.15000032;-0.501189186;-2.29629429;-0.43581611;-1.99677861;0.808726734;1.15000017;-2.78160055;-12.7444351;10;1.05216094;1.05216104;-1.93677688;1.008148;1.05216102
25.287804;1.15000034;-0.508142546;-2.26905572;-0.441862514;-1.97309292;0.812844744;1.15000016;-2.82019161;-12.5932611;10;1.052346;1.05234601;-1.9100119;1.008148;1.05234605
25.288614;1.15000035;-0.511249044;-2.25533192;-0.444563821;-1.9611592;0.814915749;1.15000016;-2.83743265;-12.5170941;10;1.05243903;1.05243899;-1.89660092;1.008148;1.05243907
25.289424;1.15000036;-0.514106172;-2.2415449;-0.447048286;-1.94917049;0.816994753;1.15000015;-2.85328968;-12.4405761;10;1.05253305;1.05253297;-1.88316993;1.008148;1.05253309
25.290234;1.15000037;-0.516712488;-2.22769967;-0.449314653;-1.93713117;0.819079757;1.15000015;-2.86775472;-12.3637351;10;1.05262608;1.05262595;-1.86971994;1.008148;1.05262611
25.292664;1.15000039;-0.523010887;-2.18586525;-0.454791545;-1.90075345;0.825366765;1.15000013;-2.90271083;-12.1315541;10;1.05290816;1.0529079;-1.82925399;1.008148;1.05290818
25.294284;1.1500004;-0.525929273;-2.15777859;-0.457329291;-1.87633028;0.82957477;1.15000011;-2.9189079;-11.9756731;10;1.05309621;1.05309588;-1.80217902;1.008148;1.05309622
25.295904;1.15000041;-0.527813418;-2.12958293;-0.458967699;-1.85181234;0.833789777;1.15000009;-2.92936496;-11.8191871;10;1.05328526;1.05328486;-1.77502705;1.008148;1.05328526
25.296714;1.15000041;-0.528365308;-2.11545772;-0.459447615;-1.83952954;0.835897781;1.15000008;-2.93242799;-11.7407921;10;1.05338028;1.05337985;-1.76142206;1.008148;1.05338028
25.298334;1.15000041;-0.528685841;-2.087179;-0.459726364;-1.81493935;0.840110792;1.15000006;-2.93420704;-11.5838451;10;1.05356932;1.05356884;-1.73415309;1.008148;1.05356932
25.299954;1.15000041;-0.52795934;-2.0588992;-0.459094653;-1.79034823;0.844314806;1.15000002;-2.93017509;-11.4268921;10;1.05375835;1.05375784;-1.70680811;1.008148;1.05375835
25.301574;1.1500004;-0.526184006;-2.03066229;-0.457550912;-1.76579437;0.84850282;1.14999998;-2.92032212;-11.270177;10;1.05394737;1.05394684;-1.67938213;1.008148;1.05394737
25.303194;1.15000039;-0.523360919;-2.00251186;-0.455096087;-1.74131573;0.852668835;1.14999995;-2.90465414;-11.113942;10;1.05413638;1.05413586;-1.65188615;1.008148;1.05413639
25.305624;1.15000036;-0.517168807;-1.9605481;-0.449711691;-1.70482548;0.858861855;1.14999989;-2.87028817;-10.881043;10;1.05441737;1.05441689;-1.61064415;1.008148;1.05441741
25.306434;1.15000034;-0.514585189;-1.94664467;-0.447465086;-1.69273554;0.86090986;1.14999987;-2.85594917;-10.803879;10;1.05451137;1.0545109;-1.59654915;1.008148;1.05451142
25.309137;1.15000028;-0.504103346;-1.9007173;-0.438350492;-1.65279867;0.867659873;1.14999982;-2.79777517;-10.548982;10;1.05482132;1.05482096;-1.55035513;1.008148;1.05482143
25.311892;1.15000022;-0.490502055;-1.85472955;-0.426523324;-1.6128093;0.874398876;1.14999978;-2.72228816;-10.2937499;10;1.05513326;1.05513302;-1.50293811;1.008148;1.05513344
25.312443;1.15000021;-0.487434484;-1.84565279;-0.423855876;-1.60491646;0.875726875;1.14999977;-2.70526316;-10.2433739;10;1.05519524;1.05519503;-1.4934281;1.008148;1.05519544
25.315748;1.15000014;-0.466652131;-1.79217728;-0.405784281;-1.558416;0.88353686;1.14999975;-2.58992113;-9.94658488;10;1.05556312;1.0555631;-1.43619207;1.008148;1.05556342
25.316299;1.15000013;-0.462798978;-1.78344448;-0.402433715;-1.55082225;0.884809856;1.14999975;-2.56853612;-9.89811788;10;1.0556241;1.05562411;-1.42662306;1.008148;1.05562441
25.319054;1.1500001;-0.44191358;-1.74064736;-0.384272493;-1.51360734;0.891043829;1.14999975;-2.45262207;-9.66059387;10;1.05592298;1.05592315;-1.37865103;1.008148;1.05592337
25.320707;1.1500001;-0.428120253;-1.71571906;-0.372278292;-1.49193056;0.894670807;1.14999976;-2.37606904;-9.52224188;10;1.0560999;1.05610016;-1.34976701;1.008148;1.05610034
25.321809;1.1500001;-0.418415571;-1.69943834;-0.363839435;-1.4777734;0.897037791;1.14999976;-2.32220801;-9.43188388;10;1.05621585;1.05621616;-1.33047099;1.008148;1.05621632
25.323462;1.15000012;-0.403116657;-1.6755531;-0.350536027;-1.45700363;0.900510766;1.14999977;-2.23729897;-9.2993209;10;1.05638777;1.05638816;-1.30146397;1.008148;1.05638828
25.324564;1.15000013;-0.392436297;-1.66000354;-0.341248756;-1.44348228;0.90277075;1.14999978;-2.17802295;-9.21302091;10;1.05650173;1.05650216;-1.28208696;1.008148;1.05650224
25.325666;1.15000015;-0.381382603;-1.64476625;-0.331636848;-1.43023246;0.904985734;1.14999979;-2.11667492;-9.12845392;10;1.05661368;1.05661416;-1.26267696;1.008148;1.05661421
25.326768;1.15000017;-0.369965481;-1.62985147;-0.321708919;-1.41726309;0.907153718;1.1499998;-2.05330989;-9.04567694;10;1.05672364;1.05672415;-1.24323595;1.008148;1.05672417
25.327319;1.15000019;-0.364124038;-1.62251831;-0.316629405;-1.41088643;0.90821971;1.1499998;-2.02088987;-9.00497795;10;1.05677862;1.05677914;-1.23350295;1.008148;1.05677915
25.329523;1.15000023;-0.339903843;-1.59404245;-0.295568381;-1.38612483;0.912363679;1.14999982;-1.88646781;-8.846937;10;1.05699455;1.05699512;-1.19449596;1.008148;1.05699506
25.330625;1.15000026;-0.32730095;-1.58033507;-0.284609354;-1.37420536;0.914359663;1.14999982;-1.81652178;-8.77086102;10;1.05710052;1.05710111;-1.17494596;1.008148;1.05710102
25.331727;1.15000028;-0.314384903;-1.56699344;-0.273378022;-1.36260396;0.916304647;1.14999983;-1.74483774;-8.69681504;10;1.05720449;1.0572051;-1.15536597;1.008148;1.05720497
25.332278;1.15000029;-0.307813364;-1.56046227;-0.267663649;-1.35692468;0.917257639;1.14999983;-1.70836572;-8.66056706;10;1.05725647;1.05725709;-1.14556398;1.008148;1.05725695
25.333931;1.15000033;-0.287662894;-1.54144029;-0.250141527;-1.34038384;0.920036616;1.14999983;-1.59653066;-8.5549951;10;1.05740844;1.05740908;-1.11611599;1.008148;1.05740887
25.335033;1.15000035;-0.273881798;-1.52924443;-0.238157986;-1.32977876;0.921821602;1.14999983;-1.52004562;-8.48730812;10;1.05750843;1.05750906;-1.09644601;1.008148;1.05750882
25.336135;1.15000037;-0.259838359;-1.51744517;-0.225946321;-1.31951851;0.923551589;1.14999982;-1.44210458;-8.42182215;10;1.05760642;1.05760705;-1.07674802;1.008148;1.05760677
25.338339;1.15000042;-0.231014724;-1.49506176;-0.200882335;-1.30005469;0.926843568;1.14999981;-1.2821335;-8.29759421;10;1.05779741;1.05779803;-1.03726705;1.008148;1.05779768
25.339441;1.15000044;-0.216262094;-1.48448971;-0.188053983;-1.29086159;0.92840456;1.1499998;-1.20025646;-8.23891923;10;1.05789041;1.05789102;-1.01748407;1.008148;1.05789063
25.340543;1.15000045;-0.201300457;-1.47433747;-0.175043885;-1.28203355;0.929908554;1.14999979;-1.11721942;-8.18257426;10;1.05798142;1.05798201;-0.997674086;1.008148;1.05798159
25.341094;1.15000046;-0.193745674;-1.46942018;-0.168474519;-1.27775765;0.930638551;1.14999978;-1.0752904;-8.15528327;10;1.05802642;1.05802701;-0.987758095;1.008148;1.05802657
25.342746;1.15000049;-0.170806189;-1.45531012;-0.148527172;-1.265488;0.932740545;1.14999977;-0.947976348;-8.07697231;10;1.05815844;1.058159;-0.957972121;1.008148;1.05815851
25.343848;1.1500005;-0.155301849;-1.44644257;-0.135045155;-1.25777707;0.934069543;1.14999976;-0.861927315;-8.02775733;10;1.05824446;1.05824499;-0.938080139;1.008148;1.05824448
25.344950;1.1500005;-0.139644896;-1.43800962;-0.121430429;-1.25044405;0.935338544;1.14999974;-0.775031284;-7.98095435;10;1.05832848;1.05832899;-0.918164158;1.008148;1.05832845
25.347154;1.15000051;-0.10793117;-1.42245723;-0.0938533013;-1.23692018;0.937700551;1.14999972;-0.599020231;-7.89463839;10;1.05849053;1.05849097;-0.878253197;1.008148;1.05849041
25.348256;1.1500005;-0.0919028664;-1.41534085;-0.0799156549;-1.23073199;0.938791556;1.1499997;-0.510063209;-7.8551424;10;1.05856856;1.05856897;-0.858261217;1.008148;1.0585684
25.349358;1.1500005;-0.0757797882;-1.40866538;-0.0658955939;-1.22492719;0.939823561;1.14999969;-0.42058019;-7.81809342;10;1.05864558;1.05864597;-0.838244238;1.008148;1.05864539
25.351562;1.15000048;-0.0433062474;-1.3966375;-0.0376577382;-1.21446807;0.941708572;1.14999966;-0.240352159;-7.75133844;10;1.05879264;1.05879297;-0.798138281;1.008148;1.05879238
25.353215;1.15000046;-0.0188083928;-1.38877157;-0.0163552518;-1.20762808;0.94296658;1.14999964;-0.104389138;-7.70768245;10;1.05889868;1.05889897;-0.767997313;1.008148;1.05889838
25.355419;1.15000044;0.0139550475;-1.37981323;0.0121347158;-1.19983811;0.94443859;1.14999961;0.077447887;-7.65796346;10;1.05903273;1.05903298;-0.727731354;1.008148;1.05903239
25.357072;1.15000042;0.0385417238;-1.37423055;0.0335144588;-1.19498353;0.945389598;1.14999958;0.213903906;-7.62697946;10;1.05912776;1.05912799;-0.697474379;1.008148;1.0591274
25.358174;1.1500004;0.0549139815;-1.37104371;0.0477512259;-1.19221232;0.945951604;1.14999956;0.304769919;-7.60929246;10;1.05918979;1.05919;-0.677277394;1.008148;1.0591894
25.359276;1.15000039;0.071255608;-1.36827994;0.0619613608;-1.189809;0.94645661;1.14999954;0.395465931;-7.59395345;10;1.05924881;1.05924901;-0.657058405;1.008148;1.0592484
25.360378;1.15000037;0.0875532703;-1.36593472;0.0761332691;-1.18776963;0.946904618;1.14999951;0.485917942;-7.58093745;10;1.05930583;1.05930602;-0.636820414;1.008148;1.0593054
25.362031;1.15000035;0.111889854;-1.36319077;0.0972955628;-1.18538353;0.947472631;1.14999947;0.620985957;-7.56570844;10;1.05938887;1.05938904;-0.606425422;1.008148;1.0593884
25.363133;1.15000034;0.128022832;-1.36186898;0.111324274;-1.1842341;0.947783643;1.14999944;0.710523966;-7.55837244;10;1.05944089;1.05944105;-0.586137424;1.008148;1.0594404
25.364786;1.15000032;0.152054551;-1.36063223;0.132221475;-1.18315862;0.948147662;1.1499994;0.843899976;-7.55150843;10;1.05951694;1.05951707;-0.555671425;1.008148;1.0595164
25.365337;1.15000032;0.160014554;-1.36041548;0.139143235;-1.18297013;0.948241668;1.14999939;0.888077979;-7.55030542;10;1.05954095;1.05954107;-0.545507424;1.008148;1.0595404
25.366990;1.1500003;0.183723034;-1.36033927;0.159759357;-1.18290382;0.94844869;1.14999934;1.01965999;-7.54988242;10;1.059611;1.05961109;-0.514987424;1.008148;1.05961039
25.367541;1.1500003;0.191564119;-1.36050216;0.166577709;-1.18304545;0.948491697;1.14999933;1.06317799;-7.55078641;10;1.05963301;1.0596331;-0.504805424;1.008148;1.05963239
25.368643;1.1500003;0.207145567;-1.36110432;0.180126829;-1.18356905;0.948539713;1.1499993;1.14965499;-7.55412841;10;1.05967605;1.05967611;-0.484429426;1.008148;1.05967539
25.369194;1.15000029;0.214883588;-1.36154144;0.18685556;-1.18394914;0.948545721;1.14999928;1.19260099;-7.55655441;10;1.05969706;1.05969711;-0.474233427;1.008148;1.05969639
25.370295;1.15000029;0.230247378;-1.3626827;0.200215411;-1.18494153;0.948520738;1.14999926;1.27786999;-7.5628884;10;1.0597381;1.05973812;-0.453836431;1.008148;1.05973738
25.371547;1.15000029;0.247504138;-1.36440108;0.21522133;-1.18643576;0.948433758;1.14999923;1.37364498;-7.5724254;10;1.05978214;1.05978213;-0.430645438;1.008148;1.05978138
25.373059;1.15000029;0.268064138;-1.36705838;0.233099639;-1.18874643;0.948248783;1.1499992;1.48775298;-7.5871734;10;1.05983118;1.05983113;-0.402603448;1.008148;1.05983038
25.375759;1.15000029;0.303923944;-1.3733106;0.264282171;-1.19418314;0.947709829;1.14999915;1.68677496;-7.62187339;10;1.05991226;1.05991214;-0.352461473;1.008148;1.05991138
25.376659;1.15000029;0.31561763;-1.37580357;0.274450624;-1.19635093;0.947472842;1.14999914;1.75167496;-7.63570939;10;1.05993728;1.05993714;-0.335728483;1.008148;1.05993638
25.378459;1.15000028;0.33859239;-1.38136968;0.294428729;-1.20119102;0.946918866;1.14999913;1.87918494;-7.66660138;10;1.05998332;1.05998314;-0.302236505;1.008148;1.05998238
25.379359;1.15000027;0.349866436;-1.3844311;0.304232271;-1.20385314;0.946601876;1.14999912;1.94175593;-7.68359238;10;1.06000533;1.06000514;-0.285478517;1.008148;1.06000439
25.381159;1.15000025;0.371972725;-1.39108207;0.323455174;-1.2096366;0.945893891;1.14999912;2.06444591;-7.72050537;10;1.06004435;1.06004413;-0.251937544;1.008148;1.06004339
25.382959;1.15000023;0.393471085;-1.39839701;0.342149438;-1.21599742;0.945090902;1.14999912;2.18376188;-7.76110336;10;1.06007936;1.06007913;-0.218365575;1.008148;1.0600784
25.384759;1.1500002;0.414342955;-1.40632834;0.360298926;-1.22289423;0.944199909;1.14999913;2.29960086;-7.80512235;10;1.06011137;1.06011112;-0.184765608;1.008148;1.0601104
25.385659;1.15000018;0.42453898;-1.41050996;0.369165053;-1.22653042;0.943721912;1.14999914;2.35618885;-7.82833034;10;1.06012537;1.06012512;-0.167955624;1.008148;1.0601244
25.386559;1.15000017;0.434573022;-1.41482743;0.377890325;-1.23028474;0.943224914;1.14999915;2.41187784;-7.85229234;10;1.06013836;1.06013811;-0.151138639;1.008148;1.0601374
25.389414;1.15000011;0.465318026;-1.42935624;0.40462517;-1.24291849;0.941524924;1.1499992;2.5825128;-7.93292732;10;1.06017335;1.0601731;-0.0977486812;1.008148;1.06017241
25.391974;1.15000008;0.491465016;-1.44335045;0.427361737;-1.25508737;0.939854936;1.14999925;2.72762877;-8.01059529;10;1.06019733;1.06019708;-0.0498327058;1.008148;1.06019643
25.392486;1.15000007;0.496532396;-1.44624757;0.431768166;-1.2576066;0.939505939;1.14999926;2.75575276;-8.02667429;10;1.06020133;1.06020108;-0.0402447083;1.008148;1.06020043
25.393510;1.15000006;0.506505355;-1.45213243;0.440440325;-1.26272386;0.938793945;1.14999928;2.81110275;-8.05933527;10;1.06020832;1.06020807;-0.0210647118;1.008148;1.06020744
25.396582;1.15000002;0.535131083;-1.47044108;0.465332326;-1.27864441;0.93655597;1.14999934;2.96997571;-8.16094822;10;1.0602223;1.06022204;0.0365092974;1.008148;1.06022148
25.397126;1.15000002;0.540000627;-1.47377569;0.469566722;-1.28154406;0.936143975;1.14999935;2.9970017;-8.17945521;10;1.0602243;1.06022404;0.0467123017;1.008148;1.06022349
25.399150;1.14999999;0.557587632;-1.48638507;0.48485981;-1.29250871;0.93458;1.14999938;3.09460967;-8.24943717;10;1.06022729;1.06022701;0.0846723238;1.008148;1.06022651
25.400049;1.14999998;0.56513447;-1.49207715;0.491422296;-1.29745834;0.933870013;1.1499994;3.13649466;-8.28102815;10;1.06022729;1.060227;0.101533336;1.008148;1.06022653
25.400948;1.14999996;0.572521488;-1.49781914;0.497845807;-1.30245136;0.933152026;1.14999941;3.17749265;-8.31289613;10;1.06022728;1.06022699;0.118397348;1.008148;1.06022654
25.404543;1.14999989;0.600508132;-1.52118349;0.522182069;-1.32276816;0.930204087;1.14999946;3.33281861;-8.44256804;10;1.06021828;1.06021795;0.185874399;1.008148;1.06021759
25.405442;1.14999987;0.607125067;-1.52709972;0.527935931;-1.3279127;0.929452103;1.14999947;3.3695426;-8.47540302;10;1.06021428;1.06021394;0.20274841;1.008148;1.0602136
25.410295;1.14999975;0.640380578;-1.55930246;0.556853755;-1.35591507;0.92532919;1.14999951;3.55411057;-8.65412791;10;1.06018232;1.06018191;0.293882453;1.008148;1.06018164
25.412722;1.1499997;0.655541688;-1.57543582;0.570037296;-1.36994407;0.923246235;1.14999953;3.63825457;-8.74366786;10;1.06016035;1.06015989;0.339454468;1.008148;1.06015967
25.415148;1.14999966;0.66981218;-1.59150106;0.582446372;-1.38391383;0.921162279;1.14999955;3.71745556;-8.83282982;10;1.06013339;1.06013287;0.385023478;1.008148;1.06013269
25.419193;1.14999962;0.691814079;-1.61797947;0.601578336;-1.4069385;0.917708347;1.14999959;3.83956554;-8.97978476;10;1.06008145;1.06008083;0.46095348;1.008148;1.06008074
25.420002;1.14999962;0.695972299;-1.62321588;0.605194148;-1.41149189;0.91702336;1.1499996;3.86264354;-9.00884675;10;1.06007046;1.06006982;0.476136479;1.008148;1.06006975
25.420810;1.14999962;0.700056647;-1.62842957;0.608745721;-1.41602554;0.916340372;1.14999961;3.88531153;-9.03778274;10;1.06005847;1.06005782;0.491316477;1.008148;1.06005776
25.425664;1.14999963;0.723174828;-1.65918399;0.628848228;-1.44276852;0.912302443;1.1499997;4.01361646;-9.2084697;10;1.0599795;1.05997877;0.582357461;1.008148;1.05997885
25.428090;1.14999964;0.733974556;-1.67419715;0.638239143;-1.45582345;0.91032748;1.14999976;4.07355442;-9.29179268;10;1.0599345;1.05993375;0.627843453;1.008148;1.0599339
25.429708;1.14999966;0.740946687;-1.68406795;0.644301758;-1.46440678;0.909027504;1.1499998;4.1122494;-9.34657567;10;1.05990349;1.05990274;0.658153447;1.008148;1.05990293
25.433753;1.1499997;0.7577452;-1.70828052;0.658908893;-1.48546128;0.905840561;1.14999991;4.20548037;-9.48095565;10;1.05982045;1.05981972;0.733868434;1.008148;1.05982002
25.434561;1.14999971;0.761018375;-1.71304862;0.661755083;-1.48960747;0.905213571;1.14999992;4.22364637;-9.50741865;10;1.05980344;1.05980272;0.748999433;1.008148;1.05980304
25.436988;1.14999973;0.770711043;-1.72722083;0.670183352;-1.50193122;0.9033506;1.14999998;4.27744039;-9.58607464;10;1.0597494;1.05974871;0.79436943;1.008148;1.05974909
25.438606;1.14999975;0.777091431;-1.73657144;0.675731436;-1.51006224;0.902122616;1.15000001;4.31285141;-9.63797064;10;1.05971138;1.05971071;0.824594432;1.008148;1.05971113
25.439415;1.14999976;0.780264054;-1.74122188;0.678490203;-1.51410613;0.901513623;1.15000002;4.33045943;-9.66378064;10;1.05969236;1.05969171;0.839699434;1.008148;1.05969215
25.446776;1.14999986;0.808965164;-1.78309713;0.703447459;-1.5505196;0.896040648;1.15000008;4.48975055;-9.89618859;10;1.0595032;1.05950272;0.976926456;1.008148;1.05950333
25.448232;1.14999988;0.814671643;-1.7913645;0.708409586;-1.55770865;0.89496464;1.15000009;4.52142157;-9.94207258;10;1.05946317;1.05946273;1.00401646;1.008148;1.05946335
25.451872;1.14999994;0.829073231;-1.81217765;0.720932663;-1.57580709;0.892262603;1.15000011;4.60135059;-10.0575855;10;1.05935811;1.05935775;1.07165547;1.008148;1.05935841
25.454055;1.14999998;0.837829962;-1.82483836;0.728547203;-1.58681642;0.89062257;1.15000013;4.6499506;-10.1278525;10;1.05929208;1.05929177;1.11217849;1.008148;1.05929243
25.456239;1.15000002;0.846684709;-1.83769188;0.736246988;-1.59799339;0.888959528;1.15000015;4.69909461;-10.1991895;10;1.05922505;1.05922478;1.15265352;1.008148;1.05922544
25.458423;1.15000005;0.855639634;-1.85079153;0.744033899;-1.60938436;0.887265477;1.15000018;4.74879462;-10.2718925;10;1.05915503;1.0591548;1.19307856;1.008148;1.05915544
25.459879;1.15000008;0.861663037;-1.85968777;0.749271658;-1.61712018;0.88611544;1.1500002;4.78222463;-10.3212665;10;1.05910702;1.05910681;1.22000059;1.008148;1.05910743
25.461335;1.1500001;0.867726442;-1.86873318;0.754544203;-1.62498573;0.884946402;1.15000021;4.81587664;-10.3714686;10;1.05905802;1.05905781;1.24689861;1.008148;1.05905842
25.463519;1.15000014;0.876886952;-1.8826152;0.762509897;-1.63705699;0.88315135;1.15000023;4.86671765;-10.4485136;10;1.05898302;1.05898282;1.28720165;1.008148;1.05898339
25.466431;1.15000019;0.8891925;-1.90179235;0.773210419;-1.6537327;0.880666292;1.15000025;4.93501366;-10.5549466;10;1.05887903;1.05887881;1.34085468;1.008148;1.05887934
25.468615;1.15000022;0.898456796;-1.91674156;0.781266371;-1.66673197;0.878725257;1.15000026;4.98643067;-10.6379146;10;1.05879805;1.0587978;1.3810297;1.008148;1.0587983
25.469343;1.15000023;0.901545255;-1.92184228;0.783952004;-1.67116737;0.878061245;1.15000026;5.00357167;-10.6662236;10;1.05877106;1.05877079;1.39440771;1.008148;1.05877129
25.472983;1.15000028;0.916929707;-1.94830355;0.797329881;-1.69417713;0.874607182;1.15000026;5.08895564;-10.8130835;10;1.05863011;1.05862974;1.46120573;1.008148;1.05863023
25.475167;1.15000031;0.92605634;-1.9650039;0.805266141;-1.70869916;0.872416135;1.15000025;5.13960862;-10.9057705;10;1.05854314;1.0585427;1.50120575;1.008148;1.0585432
25.477351;1.15000034;0.935046577;-1.98236965;0.813083789;-1.72379982;0.870128079;1.15000023;5.1895046;-11.0021504;10;1.05845316;1.05845266;1.54114677;1.008148;1.05845318
25.478079;1.15000036;0.938003864;-1.98831199;0.815655357;-1.72896707;0.869342059;1.15000022;5.20591759;-11.0351304;10;1.05842317;1.05842265;1.55444677;1.008148;1.05842317
25.479535;1.15000038;0.943847089;-2.00043486;0.820736444;-1.7395087;0.867735016;1.1500002;5.23834758;-11.1024124;10;1.05836119;1.05836062;1.58102579;1.008148;1.05836115
25.480263;1.15000039;0.946728521;-2.0066172;0.823242047;-1.74488465;0.866912993;1.15000019;5.25433958;-11.1367244;10;1.05833019;1.05832961;1.5943058;1.008148;1.05833014
25.481719;1.15000041;0.952400219;-2.01922908;0.828173967;-1.7558515;0.865231945;1.15000018;5.28581757;-11.2067204;10;1.05826721;1.05826659;1.62084481;1.008148;1.05826713
25.482447;1.15000042;0.955185797;-2.02566007;0.830596213;-1.76144367;0.86437292;1.15000017;5.30127757;-11.2424124;10;1.05823622;1.05823558;1.63410382;1.008148;1.05823612
25.484631;1.15000045;0.963313173;-2.04546366;0.83766349;-1.77866419;0.861714845;1.15000013;5.34638458;-11.3523223;10;1.05813924;1.05813855;1.67384084;1.008148;1.0581391
25.485359;1.15000046;0.965937675;-2.052237;0.839945661;-1.78455405;0.86080182;1.15000012;5.36095058;-11.3899143;10;1.05810625;1.05810554;1.68707185;1.008148;1.05810609
25.488271;1.15000049;0.97594542;-2.08020419;0.848648016;-1.80887337;0.85701173;1.15000008;5.41649361;-11.5451323;10;1.05797329;1.05797251;1.73993087;1.008148;1.05797306
25.491183;1.15000052;0.985044163;-2.10958239;0.856559932;-1.83441965;0.852994659;1.15000004;5.46699165;-11.7081813;10;1.05783733;1.05783649;1.79267889;1.008148;1.05783703
25.492639;1.15000052;0.989199302;-2.12480185;0.860173083;-1.84765398;0.85089863;1.15000003;5.49005267;-11.7926493;10;1.05776735;1.05776649;1.81901089;1.008148;1.05776702
25.493700;1.15000053;0.992043631;-2.13611771;0.862646402;-1.85749387;0.849333611;1.15000002;5.50583869;-11.8554523;10;1.05771736;1.05771648;1.83818589;1.008148;1.05771701
25.494468;1.15000053;0.993997148;-2.14442438;0.864345107;-1.86471707;0.848181598;1.15000002;5.5166807;-11.9015543;10;1.05767937;1.05767848;1.85205389;1.008148;1.057679
25.495748;1.15000053;0.997051389;-2.15847557;0.86700096;-1.8769355;0.846224578;1.15000002;5.53363173;-11.9795383;10;1.05761738;1.05761647;1.87515088;1.008148;1.05761699
25.497748;1.15000053;1.00127789;-2.18095469;0.870676167;-1.89648258;0.843076549;1.15000004;5.55708877;-12.1042974;10;1.05751939;1.05751846;1.91119786;1.008148;1.05751897
25.498748;1.15000053;1.003126;-2.19242895;0.872283222;-1.9064602;0.841460537;1.15000005;5.56734579;-12.1679794;10;1.05747038;1.05746945;1.92920285;1.008148;1.05746997
25.500748;1.15000052;1.00625592;-2.2158333;0.875004899;-1.92681183;0.838145516;1.15000007;5.58471683;-12.2978734;10;1.05737038;1.05736942;1.96517381;1.008148;1.05736995
25.501748;1.15000051;1.00752348;-2.22775711;0.876107143;-1.93718036;0.836446507;1.15000009;5.59175185;-12.3640504;10;1.05732037;1.0573194;1.98314079;1.008148;1.05731995
