time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
25.503748;1.1500005;1.00942872;-2.25202994;0.877763892;-1.95828718;0.832968494;1.15000011;5.60232589;-12.4987644;10;1.05722035;1.05721936;2.01903773;1.008148;1.05721994
25.504748;1.15000048;1.01005268;-2.26437121;0.878306489;-1.96901873;0.831189488;1.15000013;5.60578891;-12.5672584;10;1.05716934;1.05716834;2.0369677;1.008148;1.05716893
25.506748;1.15000046;1.01060962;-2.28944133;0.878790826;-1.99081885;0.82755448;1.15000015;5.60887994;-12.7063974;10;1.05706832;1.0570673;2.07279164;1.008148;1.05706792
25.507748;1.15000044;1.01052944;-2.30216063;0.878721128;-2.00187911;0.825698476;1.15000015;5.60843496;-12.7769894;10;1.05701731;1.05701628;2.0906856;1.008148;1.05701691
25.509748;1.1500004;1.00961989;-2.32794191;0.877930269;-2.02429763;0.821914469;1.15000016;5.60338699;-12.9200754;10;1.05691629;1.05691524;2.12643852;1.008148;1.05691591
25.510748;1.15000038;1.00877827;-2.34099255;0.877198451;-2.03564602;0.819986465;1.15000016;5.59871601;-12.9925065;10;1.05686529;1.05686422;2.14429749;1.008148;1.0568649
25.512748;1.15000034;1.00629179;-2.36738446;0.875036347;-2.05859551;0.816062455;1.15000016;5.58491604;-13.1389815;10;1.05676429;1.05676319;2.17998242;1.008148;1.05676389
25.513748;1.15000032;1.00463558;-2.38071312;0.873596189;-2.07018564;0.814068447;1.15000015;5.57572405;-13.2129555;10;1.05671429;1.05671318;2.19779311;1.008148;1.05671389
25.515748;1.15000027;1.00047018;-2.40760233;0.869974161;-2.09356754;0.810017429;1.15000015;5.55260608;-13.3621905;10;1.0566133;1.05661216;2.23337286;1.008148;1.05661289
25.516748;1.15000025;0.997950909;-2.42114918;0.867783517;-2.1053474;0.807963419;1.15000014;5.53862409;-13.4373755;10;1.05656331;1.05656215;2.25114338;1.008148;1.05656289
25.517748;1.15000022;0.995133977;-2.4347544;0.86533404;-2.11717803;0.805891408;1.15000014;5.5229901;-13.5128845;10;1.05651432;1.05651315;2.26890248;1.008148;1.05651389
25.519748;1.15000018;0.988589477;-2.4621099;0.859643232;-2.1409654;0.801696386;1.15000014;5.48666811;-13.6647075;10;1.05641535;1.05641415;2.30438781;1.008148;1.05641489
25.520748;1.15000016;0.984853261;-2.47584448;0.856394378;-2.15290851;0.799575376;1.15000014;5.46593211;-13.7409345;10;1.05636736;1.05636615;2.32211511;1.008148;1.05636689
25.522748;1.15000012;0.976434158;-2.50338789;0.849073476;-2.17685928;0.795292359;1.15000013;5.41920611;-13.8938006;10;1.05627038;1.05626916;2.35754492;1.008148;1.05626988
25.525748;1.15000005;0.961386756;-2.54476189;0.835988853;-2.21283668;0.788781347;1.15000012;5.33569312;-14.1234266;10;1.05612941;1.05612819;2.41062882;1.008148;1.05612887
25.526748;1.15000003;0.955714317;-2.55853447;0.831056318;-2.22481285;0.786593347;1.15000011;5.30421112;-14.1998646;10;1.05608342;1.0560822;2.42830801;1.008148;1.05608287
25.531748;1.1499999;0.922326511;-2.62685396;0.802023528;-2.28422111;0.775574368;1.15000006;5.11890913;-14.5790386;10;1.05586246;1.05586128;2.51658423;1.008148;1.05586182
25.533748;1.14999985;0.906597292;-2.65375733;0.788345973;-2.30761532;0.771156383;1.15000003;5.03161213;-14.7283526;10;1.05577947;1.05577831;2.55202742;1.008148;1.0557788
25.536125;1.1499998;0.886139776;-2.68525328;0.770556858;-2.33500309;0.765925405;1.14999999;4.91807313;-14.9031557;10;1.05568448;1.05568334;2.59386022;1.008148;1.05568377
25.538661;1.14999976;0.86217794;-2.71816185;0.749720505;-2.36361919;0.760385433;1.14999995;4.78508512;-15.0857987;10;1.05558949;1.05558836;2.6385882;1.008148;1.05558872
25.540661;1.14999974;0.841742967;-2.7435036;0.73195098;-2.38565546;0.756066457;1.14999993;4.67167112;-15.2264457;10;1.05551851;1.05551737;2.67383563;1.008148;1.05551768
25.542661;1.14999973;0.819963497;-2.76822139;0.713012323;-2.40714917;0.751804481;1.14999991;4.55079511;-15.3636297;10;1.05545252;1.05545137;2.70906183;1.008148;1.05545163
25.545661;1.14999975;0.784810346;-2.80395952;0.682444366;-2.43822576;0.745551511;1.14999989;4.35569509;-15.5619767;10;1.05536154;1.05536037;2.76186492;1.008148;1.05536055
25.548661;1.14999979;0.746744235;-2.83786109;0.649343384;-2.46770534;0.739509531;1.14999989;4.14442806;-15.7501308;10;1.05528158;1.05528037;2.81462971;1.008148;1.05528048
25.550661;1.14999983;0.719795958;-2.85931584;0.625910087;-2.48636162;0.735622539;1.14999989;3.99486503;-15.8692048;10;1.0552356;1.05523436;2.84979034;1.008148;1.05523444
25.551661;1.14999985;0.70586299;-2.86967149;0.613794456;-2.49536653;0.733727542;1.14999989;3.91753702;-15.9266788;10;1.05521461;1.05521336;2.86736689;1.008148;1.05521342
25.554361;1.14999992;0.6667612;-2.89630786;0.579792878;-2.51852858;0.728787546;1.1499999;3.70052196;-16.0745109;10;1.05516464;1.05516334;2.91481141;1.008148;1.05516337
25.555261;1.14999995;0.653259582;-2.90473506;0.568052332;-2.52585656;0.727202546;1.1499999;3.62558793;-16.1212819;10;1.05515065;1.05514934;2.93062476;1.008148;1.05514936
25.557691;1.15000001;0.615683198;-2.92628946;0.535377184;-2.54459951;0.723095547;1.1499999;3.41703886;-16.240909;10;1.05511966;1.05511833;2.97331809;1.008148;1.05511834
25.558501;1.15000003;0.602804825;-2.93307017;0.524178586;-2.55049578;0.721784547;1.1499999;3.34556384;-16.278542;10;1.05511067;1.05510933;2.98754957;1.008148;1.05510933
25.559068;1.15000005;0.59369816;-2.93768729;0.516259739;-2.55451065;0.720886547;1.1499999;3.29502182;-16.304167;10;1.05510567;1.05510432;2.99750219;1.008148;1.05510432
25.561240;1.1500001;0.558022675;-2.95441774;0.485237543;-2.56905886;0.717589548;1.14999988;3.09702275;-16.397021;10;1.05509067;1.05508933;3.03567224;1.008148;1.05508931
25.562264;1.15000013;0.540805202;-2.96175197;0.470265812;-2.57543645;0.716118548;1.14999988;3.00146572;-16.437726;10;1.05508667;1.05508533;3.05367309;1.008148;1.05508531
25.564312;1.15000017;0.505644666;-2.97531503;0.439691403;-2.58723041;0.713348547;1.14999986;2.80632465;-16.5130011;10;1.05508365;1.05508234;3.08968852;1.008148;1.0550823
25.565848;1.1500002;0.478672414;-2.9844889;0.416237249;-2.59520769;0.711428546;1.14999984;2.6566286;-16.5639161;10;1.05508664;1.05508536;3.11671414;1.008148;1.0550853
25.566872;1.15000022;0.4604207;-2.99011502;0.400366182;-2.60009998;0.710227544;1.14999983;2.55533157;-16.5951412;10;1.05509064;1.05508937;3.13474051;1.008148;1.0550893
25.567384;1.15000023;0.451217275;-2.99277826;0.392363198;-2.60241584;0.709650543;1.14999983;2.50425256;-16.6099222;10;1.05509363;1.05509237;-3.1394296;1.008148;1.0550923
25.568920;1.15000025;0.42331024;-3.00015897;0.368096194;-2.60883387;0.708019539;1.14999981;2.34936852;-16.6508852;10;1.05510462;1.05510339;-3.11237269;1.008148;1.05510331
25.569432;1.15000026;0.413913118;-3.00241301;0.35992478;-2.61079393;0.707509538;1.14999981;2.2972145;-16.6633952;10;1.05510961;1.05510839;-3.10335066;1.008148;1.05510831
25.570456;1.15000027;0.394983559;-3.00660742;0.343464285;-2.61444126;0.706540535;1.1499998;2.19215548;-16.6866742;10;1.0551206;1.0551194;-3.08529947;1.008148;1.05511932
25.571992;1.15000029;0.366270207;-3.01210145;0.318496141;-2.61921871;0.705220531;1.14999978;2.03279644;-16.7171663;10;1.05514157;1.05514041;-3.05820768;1.008148;1.05514033
25.572504;1.15000029;0.356619208;-3.01371713;0.310103965;-2.62062365;0.70481653;1.14999978;1.97923343;-16.7261333;10;1.05514956;1.05514841;-3.04917317;1.008148;1.05514834
25.573528;1.1500003;0.337204956;-3.01662035;0.293222002;-2.62314823;0.704064527;1.14999977;1.87148441;-16.7422463;10;1.05516654;1.05516542;-3.03109599;1.008148;1.05516536
25.574552;1.15000031;0.317649802;-3.01908159;0.276217517;-2.62528847;0.703386525;1.14999977;1.76295339;-16.7559063;10;1.05518652;1.05518543;-3.0130095;1.008148;1.05518537
25.575064;1.15000032;0.307822764;-3.02014466;0.267672266;-2.62621288;0.703075525;1.14999977;1.70841338;-16.7618063;10;1.05519651;1.05519543;-3.00396169;1.008148;1.05519538
25.576088;1.15000032;0.288076795;-3.02193238;0.250501856;-2.62776746;0.702512524;1.14999977;1.59882336;-16.7717283;10;1.05521949;1.05521844;-2.98586005;1.008148;1.0552184
25.577624;1.15000034;0.258248109;-3.02375867;0.224563869;-2.62935558;0.701814523;1.14999977;1.43327434;-16.7818643;10;1.05525746;1.05525646;-2.95868737;1.008148;1.05525644
25.578136;1.15000034;0.248255122;-3.02413704;0.215874316;-2.62968461;0.701621524;1.14999978;1.37781333;-16.7839644;10;1.05527045;1.05526946;-2.9496251;1.008148;1.05526945
25.579160;1.15000035;0.228202122;-3.02454459;0.198436927;-2.63003903;0.701295524;1.14999978;1.26651931;-16.7862264;10;1.05529943;1.05529848;-2.93146541;1.008148;1.05529848
25.580696;1.15000037;0.197977216;-3.02427574;0.172154405;-2.62980527;0.700959524;1.1499998;1.09877129;-16.7847344;10;1.0553474;1.0553465;-2.90420348;1.008148;1.05534652
25.581208;1.15000037;0.187869454;-3.02394942;0.163365049;-2.62952154;0.700888525;1.14999981;1.04267328;-16.7829234;10;1.05536439;1.05536351;-2.89510931;1.008148;1.05536353
25.582232;1.15000038;0.16761339;-3.02293896;0.145751087;-2.62864288;0.700809525;1.14999983;0.930252273;-16.7773154;10;1.05539937;1.05539853;-2.87691156;1.008148;1.05539856
25.583256;1.15000039;0.147313544;-3.02144886;0.128099052;-2.62734716;0.700814525;1.14999985;0.817588261;-16.7690454;10;1.05543735;1.05543654;-2.85869875;1.008148;1.05543658
25.584280;1.15000041;0.126981985;-3.01947589;0.110419446;-2.62563154;0.700904525;1.14999987;0.70474825;-16.7580954;10;1.05547733;1.05547656;-2.84047025;1.008148;1.05547661
25.585304;1.15000042;0.106630969;-3.0170175;0.0927229194;-2.62349382;0.701079526;1.14999989;0.591800239;-16.7444513;10;1.05551931;1.05551858;-2.82222559;1.008148;1.05551864
25.586328;1.15000043;0.0862729273;-3.01407137;0.0750202852;-2.62093196;0.701340528;1.14999991;0.478813228;-16.7281003;10;1.0555633;1.0555626;-2.80396252;1.008148;1.05556267
25.587352;1.15000045;0.0659204726;-3.01063534;0.0573225105;-2.6179441;0.701687531;1.14999993;0.365857219;-16.7090303;10;1.05560928;1.05560862;-2.78568301;1.008148;1.05560871
25.588376;1.15000046;0.0455862177;-3.00670778;0.0396405627;-2.61452882;0.702121536;1.14999996;0.25300221;-16.6872323;10;1.05565826;1.05565763;-2.76738415;1.008148;1.05565774
25.589912;1.15000049;0.0151465492;-2.99989156;0.0131713073;-2.60860168;0.702936548;1.14999999;0.0840621978;-16.6494023;10;1.05573523;1.05573466;-2.73990182;1.008148;1.05573479
25.590936;1.1500005;-0.00508644178;-2.99472941;-0.00442258163;-2.60411284;0.703587558;1.15000002;-0.0282308097;-16.6207523;10;1.05578921;1.05578868;-2.72155578;1.008148;1.05578882
25.592448;1.15000053;-0.0348423225;-2.98620221;-0.0302972339;-2.59669788;0.704709577;1.15000005;-0.19337582;-16.5734263;10;1.05587319;1.0558727;-2.69443326;1.008148;1.05587287
25.593348;1.15000055;-0.0524713454;-2.98061411;-0.0456268023;-2.59183866;0.70546859;1.15000007;-0.291216826;-16.5424122;10;1.05592518;1.05592471;-2.67826849;1.008148;1.0559249
25.594248;1.15000056;-0.0700279351;-2.97464367;-0.0608933845;-2.58664697;0.706293604;1.1500001;-0.388655832;-16.5092762;10;1.05597816;1.05597772;-2.66208778;1.008148;1.05597793
25.596048;1.1500006;-0.104887419;-2.96155811;-0.0912059428;-2.57526822;0.708144637;1.15000013;-0.582125843;-16.4366512;10;1.05609114;1.05609074;-2.62968138;1.008148;1.05609098
25.597848;1.15000064;-0.139348885;-2.94695109;-0.121172395;-2.56256648;0.710262676;1.15000017;-0.773386852;-16.3555822;10;1.05621012;1.05620975;-2.59721147;1.008148;1.05621003
25.599648;1.15000068;-0.17334062;-2.93083236;-0.150730384;-2.54855021;0.71264272;1.1500002;-0.962040858;-16.2661231;10;1.05633511;1.05633477;-2.56467898;1.008148;1.05633509
25.600548;1.1500007;-0.190137569;-2.92220985;-0.165336405;-2.54105238;0.713930745;1.15000021;-1.05526386;-16.2182681;10;1.0564001;1.05639978;-2.54842099;1.008148;1.05640011
25.601448;1.15000072;-0.206790193;-2.91321454;-0.179816927;-2.53323038;0.715282772;1.15000022;-1.14768586;-16.1683441;10;1.05646709;1.05646678;-2.53214599;1.008148;1.05646714
25.602348;1.15000074;-0.223289123;-2.9038486;-0.194163802;-2.52508609;0.7166988;1.15000023;-1.23925487;-16.1163631;10;1.05653509;1.05653479;-2.515855;1.008148;1.05653517
25.603248;1.15000076;-0.23962553;-2.89411455;-0.208369353;-2.51662172;0.71817783;1.15000024;-1.32992187;-16.0623391;10;1.05660508;1.0566048;-2.499546;1.008148;1.05660519
25.605048;1.15000079;-0.27177474;-2.87355238;-0.236325149;-2.49874161;0.721320895;1.15000026;-1.50834986;-15.9482191;10;1.05674907;1.05674881;-2.46687601;1.008148;1.05674925
25.606848;1.15000081;-0.303166291;-2.8515522;-0.263622112;-2.47961105;0.724706969;1.15000027;-1.68257286;-15.8261181;10;1.05690006;1.05689983;-2.43413401;1.008148;1.0569003
25.607748;1.15000082;-0.318555667;-2.84002121;-0.277004161;-2.46958412;0.726489008;1.15000028;-1.76798385;-15.7621211;10;1.05697706;1.05697684;-2.417736;1.008148;1.05697732
25.608648;1.15000083;-0.333729188;-2.82814139;-0.290198509;-2.45925386;0.728328051;1.15000028;-1.85219684;-15.6961881;10;1.05705605;1.05705584;-2.401319;1.008148;1.05705634
25.609548;1.15000084;-0.348678023;-2.81591671;-0.303197479;-2.44862371;0.730225095;1.15000029;-1.93516282;-15.6283411;10;1.05713605;1.05713585;-2.38488299;1.008148;1.05713636
25.610448;1.15000084;-0.363393523;-2.80335148;-0.31599355;-2.43769744;0.732177142;1.15000029;-2.01683381;-15.5586041;10;1.05721804;1.05721785;-2.36842699;1.008148;1.05721837
25.612248;1.15000085;-0.392090287;-2.77721762;-0.340947228;-2.41497237;0.736246241;1.1500003;-2.17610077;-15.4135611;10;1.05738503;1.05738487;-2.33545897;1.008148;1.05738539
25.613148;1.15000085;-0.406054434;-2.76365853;-0.35308995;-2.40318187;0.738359291;1.1500003;-2.25360175;-15.3383081;10;1.05747103;1.05747087;-2.31894497;1.008148;1.0574714
25.614048;1.15000085;-0.419751193;-2.74977818;-0.365000161;-2.391112;0.740524343;1.15000031;-2.32961873;-15.2612721;10;1.05755803;1.05755788;-2.30241096;1.008148;1.0575584
25.615758;1.15000085;-0.445009394;-2.72254036;-0.386963794;-2.36742695;0.744773441;1.15000032;-2.46980168;-15.1101021;10;1.05772702;1.05772689;-2.27093994;1.008148;1.05772739
25.616568;1.15000085;-0.456610655;-2.70925153;-0.397051839;-2.35587146;0.746847487;1.15000032;-2.53418865;-15.0363491;10;1.05780802;1.0578079;-2.25600694;1.008148;1.05780838
25.618998;1.15000085;-0.489942544;-2.66794904;-0.426036076;-2.31995626;0.753288618;1.15000034;-2.71918057;-14.8071201;10;1.05805901;1.05805892;-2.21110691;1.008148;1.05805935
25.619808;1.15000085;-0.500543803;-2.65371842;-0.43525456;-2.30758181;0.755506658;1.15000034;-2.77801754;-14.7281401;10;1.058144;1.05814392;-2.1961059;1.008148;1.05814434
25.620618;1.15000085;-0.510881099;-2.63926474;-0.444243512;-2.29501339;0.757757696;1.15000035;-2.83538951;-14.6479221;10;1.05823;1.05822993;-2.18108689;1.008148;1.05823032
25.621428;1.15000085;-0.520949204;-2.62459285;-0.452998388;-2.28225523;0.760040733;1.15000035;-2.89126748;-14.5664931;10;1.05831699;1.05831694;-2.16605088;1.008148;1.0583173
25.623696;1.15000084;-0.547663248;-2.58239739;-0.476228003;-2.24556353;0.766596825;1.15000037;-3.03953041;-14.3323081;10;1.05856598;1.05856597;-2.12385685;1.008148;1.05856626
25.624425;1.15000084;-0.555774595;-2.56850028;-0.483281355;-2.23347909;0.768751851;1.15000038;-3.08454839;-14.2551791;10;1.05864697;1.05864698;-2.11026484;1.008148;1.05864724
25.627647;1.15000081;-0.588736919;-2.50527367;-0.511944285;-2.1784994;0.778529948;1.15000039;-3.26748931;-13.9042711;10;1.05901295;1.05901303;-2.0500118;1.008148;1.05901318
25.628828;1.1500008;-0.599599975;-2.48141604;-0.52139044;-2.15775361;0.782205976;1.15000039;-3.32777929;-13.7718611;10;1.05914894;1.05914904;-2.02785579;1.008148;1.05914915
25.630009;1.15000079;-0.609788796;-2.4572229;-0.530250305;-2.13671608;0.785925999;1.15000039;-3.38432728;-13.6375891;10;1.05928692;1.05928706;-2.00566078;1.008148;1.05928713
25.631190;1.15000077;-0.619290774;-2.43271501;-0.538512914;-2.11540483;0.789686017;1.15000039;-3.43706326;-13.5015701;10;1.05942691;1.05942708;-1.98342577;1.008148;1.0594271
25.632961;1.15000075;-0.63223077;-2.39540982;-0.549765111;-2.0829655;0.795393037;1.15000038;-3.50888025;-13.2945261;10;1.05963789;1.0596381;-1.94999975;1.008148;1.05963807
25.634733;1.15000071;-0.643563385;-2.35751834;-0.559619577;-2.05001632;0.801170047;1.15000038;-3.57177625;-13.0842281;10;1.05985088;1.05985113;-1.91648373;1.008148;1.05985104
25.635323;1.1500007;-0.646977982;-2.34477078;-0.562588796;-2.03893148;0.803108048;1.15000038;-3.59072725;-13.0134791;10;1.05992287;1.05992313;-1.90529173;1.008148;1.05992303
25.636504;1.15000068;-0.653256007;-2.31911712;-0.568047952;-2.01662391;0.807002047;1.15000038;-3.62557025;-12.8711011;10;1.06006587;1.06006615;-1.88287772;1.008148;1.06006602
25.637095;1.15000067;-0.656117273;-2.30621695;-0.570536009;-2.00540635;0.808957045;1.15000037;-3.64145025;-12.7995051;10;1.06013886;1.06013915;-1.87165571;1.008148;1.06013901
25.638866;1.15000063;-0.663579093;-2.26725843;-0.577024541;-1.97152933;0.814843033;1.15000037;-3.68286326;-12.5832852;10;1.06035586;1.06035618;-1.83792769;1.008148;1.06035599
25.640638;1.15000059;-0.669340381;-2.22797648;-0.58203434;-1.93737108;0.820756012;1.15000036;-3.71483828;-12.3652702;10;1.06057486;1.0605752;-1.80410967;1.008148;1.06057498
25.642409;1.15000055;-0.673382035;-2.18845398;-0.585548797;-1.90300366;0.826681982;1.15000036;-3.7372693;-12.1459202;10;1.06079387;1.06079423;-1.77019965;1.008148;1.06079398
25.644181;1.15000051;-0.675689999;-2.14877527;-0.587555694;-1.8685004;0.832607945;1.15000035;-3.75007833;-11.9257033;10;1.06101387;1.06101426;-1.73619862;1.008148;1.06101398
25.645952;1.15000047;-0.67625436;-2.10902591;-0.588046412;-1.83393575;0.8385209;1.15000033;-3.75321036;-11.7050943;10;1.06123488;1.06123529;-1.70210659;1.008148;1.06123499
25.647133;1.15000044;-0.675659428;-2.0825297;-0.587529061;-1.81089556;0.842449866;1.15000032;-3.74990838;-11.5580403;10;1.06138188;1.06138232;-1.67932657;1.008148;1.06138199
25.648904;1.15000041;-0.673309371;-2.04285492;-0.585485505;-1.77639576;0.848314811;1.1500003;-3.73686541;-11.3378454;10;1.06160188;1.06160235;-1.64508254;1.008148;1.06160201
25.650676;1.15000039;-0.669213547;-2.0033414;-0.581923896;-1.7420362;0.854133755;1.15000027;-3.71413344;-11.1185454;10;1.06182188;1.06182238;-1.6107465;1.008148;1.06182202
25.652447;1.15000036;-0.663380063;-1.96407634;-0.576851283;-1.70789269;0.859895699;1.15000024;-3.68175748;-10.9006244;10;1.06203987;1.06204041;-1.57632046;1.008148;1.06204004
25.655400;1.15000034;-0.649834705;-1.89942351;-0.565072689;-1.65167289;0.869340614;1.15000018;-3.60658054;-10.5418014;10;1.06240186;1.06240245;-1.51874341;1.008148;1.06240208
25.657171;1.15000032;-0.639446621;-1.86124601;-0.556039565;-1.61847508;0.874893566;1.15000014;-3.54892658;-10.3299165;10;1.06261685;1.06261746;-1.48407837;1.008148;1.06261711
25.658943;1.1500003;-0.627394389;-1.82363318;-0.54555936;-1.58576832;0.88034852;1.1500001;-3.48203661;-10.1211655;10;1.06282885;1.06282946;-1.44932434;1.008148;1.06282914
25.661895;1.15000027;-0.603698736;-1.76242612;-0.524954452;-1.5325448;0.889193448;1.15000003;-3.35052568;-9.78146645;10;1.06317785;1.06317846;-1.39120629;1.008148;1.06317819
25.662486;1.15000026;-0.598430811;-1.75043385;-0.520373651;-1.52211675;0.890921434;1.15000002;-3.32128869;-9.71490945;10;1.06324686;1.06324746;-1.37955329;1.008148;1.0632472
25.663076;1.15000025;-0.592990273;-1.73853169;-0.515642754;-1.51176704;0.89263642;1.15;-3.29109371;-9.64885244;10;1.06331586;1.06331646;-1.36789128;1.008148;1.06331621
25.664257;1.15000023;-0.581598202;-1.71500862;-0.505736617;-1.4913122;0.896021394;1.14999998;-3.22786773;-9.51829943;10;1.06345187;1.06345245;-1.34453926;1.008148;1.06345222
25.665438;1.15000021;-0.569536219;-1.6918796;-0.495247952;-1.4712;0.899345368;1.14999996;-3.16092376;-9.38993342;10;1.06358588;1.06358645;-1.32114825;1.008148;1.06358624
25.666619;1.15000019;-0.556819457;-1.66916662;-0.484189917;-1.45144959;0.902605342;1.14999994;-3.09034578;-9.26387641;10;1.0637189;1.06371945;-1.29772024;1.008148;1.06371925
25.667800;1.15000017;-0.543463591;-1.6468913;-0.472576143;-1.43207974;0.905799317;1.14999993;-3.0162208;-9.14024839;10;1.06385092;1.06385145;-1.27425524;1.008148;1.06385126
25.668981;1.15000015;-0.529485558;-1.62507435;-0.460421357;-1.41310848;0.908925293;1.14999992;-2.93864282;-9.01916438;10;1.06397994;1.06398045;-1.25075324;1.008148;1.06398027
25.670998;1.15000011;-0.504221015;-1.58892589;-0.438452238;-1.38167503;0.914101255;1.14999991;-2.79842485;-8.81854034;10;1.06419798;1.06419845;-1.21052524;1.008148;1.06419828
25.672534;1.15000009;-0.483857553;-1.56239652;-0.420744919;-1.35860602;0.917897231;1.1499999;-2.68540787;-8.67130231;10;1.06436001;1.06436046;-1.17982425;1.008148;1.06436029
25.673046;1.15000008;-0.476861862;-1.55375255;-0.414661723;-1.35108953;0.919133223;1.1499999;-2.64658188;-8.6233283;10;1.06441302;1.06441346;-1.16957726;1.008148;1.06441329
25.675606;1.15000006;-0.440399073;-1.51208752;-0.382955025;-1.31485906;0.925096191;1.14999989;-2.44421391;-8.39208724;10;1.06467406;1.06467447;-1.11824328;1.008148;1.0646743
25.677142;1.15000006;-0.41739685;-1.48837942;-0.362953143;-1.29424332;0.928491175;1.14999989;-2.31655192;-8.2605072;10;1.06482508;1.06482548;-1.0873653;1.008148;1.06482531
25.678678;1.15000006;-0.393610662;-1.46567854;-0.342269555;-1.27450343;0.931746162;1.14999989;-2.18453894;-8.13451716;10;1.0649731;1.06497349;-1.05643032;1.008148;1.06497331
25.679702;1.15000007;-0.377342691;-1.45111855;-0.328123533;-1.26184258;0.933836155;1.14999988;-2.09425195;-8.05370914;10;1.0650701;1.06507049;-1.03577533;1.008148;1.06507031
25.680726;1.15000007;-0.36076409;-1.4370274;-0.313707398;-1.2495894;0.935862149;1.14999988;-2.00224096;-7.97550312;10;1.06516411;1.0651645;-1.01509635;1.008148;1.06516431
25.681750;1.15000008;-0.343890352;-1.42341174;-0.299034625;-1.2377497;0.937823143;1.14999988;-1.90859197;-7.8999361;10;1.06525711;1.0652575;-0.99439336;1.008148;1.06525731
25.682262;1.15000008;-0.335347627;-1.41678454;-0.291606191;-1.23198692;0.93877814;1.14999988;-1.86117998;-7.86315509;10;1.06530312;1.06530351;-0.984032367;1.008148;1.06530331
25.684310;1.1500001;-0.300519071;-1.39149703;-0.26132058;-1.20999778;0.942435127;1.14999988;-1.667882;-7.72280905;10;1.06548112;1.06548151;-0.942530394;1.008148;1.06548131
25.685334;1.1500001;-0.282738125;-1.37959544;-0.245858935;-1.19964857;0.944162119;1.14999988;-1.56919801;-7.65675503;10;1.06556812;1.06556851;-0.921744406;1.008148;1.06556831
25.686358;1.15000011;-0.264734476;-1.36819511;-0.230203637;-1.18973524;0.94582211;1.14999988;-1.46927803;-7.59348302;10;1.06565213;1.06565251;-0.900935418;1.008148;1.0656523
25.687382;1.15000012;-0.246524521;-1.35729965;-0.214368942;-1.18026092;0.9474151;1.14999988;-1.36821304;-7.533013;10;1.06573513;1.06573551;-0.880104428;1.008148;1.0657353
25.688406;1.15000012;-0.228125015;-1.34691265;-0.198369421;-1.17122875;0.948939088;1.14999989;-1.26609605;-7.47536499;10;1.06581613;1.06581651;-0.859251438;1.008148;1.06581629
25.690454;1.15000013;-0.190823119;-1.32767327;-0.165933088;-1.15449883;0.951782061;1.1499999;-1.05907108;-7.36858597;10;1.06597114;1.0659715;-0.817479454;1.008148;1.06597128
25.691990;1.15000014;-0.162472058;-1.31459334;-0.141280062;-1.14312495;0.953734039;1.14999991;-0.901723097;-7.29599196;10;1.06608215;1.0660825;-0.786094464;1.008148;1.06608227
25.692502;1.15000014;-0.152961405;-1.31049102;-0.133009951;-1.13955771;0.954351031;1.14999991;-0.848939104;-7.27322395;10;1.06611816;1.06611849;-0.775622467;1.008148;1.06611827
25.693014;1.15000014;-0.143424084;-1.30651735;-0.124716652;-1.13610233;0.954950024;1.14999991;-0.796007111;-7.25116995;10;1.06615416;1.06615449;-0.765145469;1.008148;1.06615426
25.694550;1.15000015;-0.114672127;-1.29536895;-0.0997150122;-1.12640804;0.956646002;1.14999992;-0.636434131;-7.18929594;10;1.06625817;1.06625848;-0.733684475;1.008148;1.06625825
25.695574;1.15000015;-0.0954079407;-1.28857909;-0.0829635851;-1.12050379;0.957691988;1.14999992;-0.529518142;-7.15161194;10;1.06632418;1.06632447;-0.712685478;1.008148;1.06632423
25.696598;1.15000015;-0.0760859181;-1.28230111;-0.0661618633;-1.11504465;0.958669975;1.14999993;-0.422281152;-7.11676894;10;1.06638919;1.06638946;-0.691668479;1.008148;1.06638922
25.697622;1.15000016;-0.0567217348;-1.27653269;-0.0493234779;-1.11002861;0.959580963;1.14999994;-0.314810159;-7.08475394;10;1.0664512;1.06645144;-0.67063048;1.008148;1.06645121
25.698646;1.15000016;-0.0373312468;-1.27127093;-0.0324622166;-1.10545314;0.960423952;1.14999994;-0.207193165;-7.05555095;10;1.06651121;1.06651143;-0.649577479;1.008148;1.0665112
25.699158;1.15000016;-0.0276310485;-1.26882897;-0.024027277;-1.10332967;0.960820947;1.14999994;-0.153357167;-7.04199795;10;1.06654122;1.06654142;-0.639033479;1.008148;1.06654119
25.700694;1.15000016;0.00146666022;-1.26225281;0.00127503687;-1.09761122;0.961913934;1.14999995;0.00813483063;-7.00549996;10;1.06662623;1.0666264;-0.607391476;1.008148;1.06662617
25.702230;1.15000016;0.0305205807;-1.25678711;0.026539281;-1.09285838;0.962858922;1.14999997;0.169383831;-6.97516496;10;1.06670623;1.06670637;-0.576145472;1.008148;1.06670614
25.702742;1.15000016;0.0401901447;-1.2552145;0.0349475878;-1.0914909;0.963141919;1.14999997;0.223049832;-6.96643697;10;1.06673223;1.06673237;-0.56424547;1.008148;1.06673214
25.704873;1.15000016;0.080244975;-1.24994953;0.0697778434;-1.08691259;0.964146904;1.15;0.445353838;-6.93721598;10;1.06683422;1.06683433;-0.521166463;1.008148;1.0668341
25.706842;1.15000015;0.116979973;-1.24688615;0.101721305;-1.08424873;0.964838891;1.15000002;0.649232845;-6.920214;10;1.06692021;1.0669203;-0.480440458;1.008148;1.06692008
25.707630;1.15000014;0.131572602;-1.2461357;0.114410545;-1.08359616;0.965052887;1.15000003;0.730221848;-6.916049;10;1.0669522;1.06695229;-0.464134457;1.008148;1.06695207
25.708417;1.15000014;0.146098562;-1.24565121;0.127041814;-1.08317485;0.965230883;1.15000004;0.810840852;-6.91336001;10;1.06698318;1.06698328;-0.447820457;1.008148;1.06698306
25.709235;1.15000013;0.161100557;-1.24542545;0.14008703;-1.08297853;0.96537988;1.15000005;0.894101856;-6.91210702;10;1.06701417;1.06701426;-0.430877458;1.008148;1.06701405
25.710251;1.15000012;0.179627779;-1.24553177;0.156197664;-1.08307097;0.965512876;1.15000007;0.996927861;-6.91269702;10;1.06705115;1.06705125;-0.409806459;1.008148;1.06705104
25.711275;1.1500001;0.198158423;-1.24606457;0.172311276;-1.08353427;0.965589874;1.15000008;1.09977287;-6.91565403;10;1.06708613;1.06708623;-0.38855746;1.008148;1.06708603
25.712811;1.15000008;0.225662766;-1.24764421;0.196228112;-1.08490787;0.965602872;1.1500001;1.25242188;-6.92442103;10;1.0671351;1.06713521;-0.356659461;1.008148;1.06713501
25.713835;1.15000007;0.243789444;-1.24920367;0.211990454;-1.08626393;0.965542872;1.15000011;1.35302488;-6.93307603;10;1.06716508;1.06716519;-0.335378462;1.008148;1.067165
25.714347;1.15000006;0.252786027;-1.25013141;0.219813576;-1.08707067;0.965493872;1.15000011;1.40295589;-6.93822503;10;1.06717907;1.06717919;-0.324733462;1.008148;1.06717899
25.715371;1.15000005;0.270640273;-1.25227664;0.235339022;-1.0889361;0.965355872;1.15000012;1.50204689;-6.95013103;10;1.06720704;1.06720718;-0.303435463;1.008148;1.06720698
25.716907;1.15000002;0.297057593;-1.2561986;0.258310622;-1.09234653;0.965053872;1.15000013;1.64866291;-6.97189803;10;1.067244;1.06724417;-0.271467466;1.008148;1.06724396
25.717931;1.15000001;0.314414185;-1.25926688;0.273403322;-1.09501461;0.964790872;1.15000013;1.74499192;-6.98892704;10;1.06726698;1.06726716;-0.250141468;1.008148;1.06726695
25.718443;1.15;0.323013113;-1.260933;0.280880655;-1.09646343;0.964641873;1.15000014;1.79271592;-6.99817404;10;1.06727696;1.06727716;-0.239475469;1.008148;1.06727694
25.720452;1.14999998;0.356228288;-1.26829117;0.309763429;-1.10286188;0.963944875;1.15000014;1.97705995;-7.03901204;10;1.06731391;1.06731416;-0.197591474;1.008148;1.06731392
25.722295;1.14999996;0.385923104;-1.2761407;0.335585013;-1.1096876;0.963155881;1.15000014;2.14186598;-7.08257705;10;1.06734186;1.06734217;-0.159140476;1.008148;1.0673419
25.723678;1.14999996;0.407688003;-1.28268249;0.354511011;-1.11537613;0.962472888;1.15000013;2.26266101;-7.11888405;10;1.06735983;1.06736018;-0.130285475;1.008148;1.06735989
25.725372;1.14999996;0.433755976;-1.29142717;0.377178809;-1.12298021;0.9615359;1.15000013;2.40733806;-7.16741706;10;1.06737579;1.0673762;-0.094896469;1.008148;1.06737589
25.727164;1.14999997;0.460571161;-1.30149401;0.400496351;-1.13173399;0.960429916;1.15000012;2.55616211;-7.22328806;10;1.06738876;1.06738922;-0.0574524569;1.008148;1.06738889
25.728700;1.14999998;0.48292634;-1.31074735;0.419935624;-1.13978037;0.959393932;1.15000012;2.68023316;-7.27464407;10;1.06739574;1.06739624;-0.0253424418;1.008148;1.0673959
25.729212;1.14999999;0.490247256;-1.31395275;0.426301634;-1.14256768;0.959030938;1.15000011;2.72086418;-7.29243407;10;1.06739774;1.06739825;-0.0146364362;1.008148;1.06739791
25.730748;1.15000001;0.511813787;-1.32391041;0.445055126;-1.1512265;0.957893954;1.1500001;2.84055824;-7.34769907;10;1.06739972;1.06740027;0.0174885821;1.008148;1.06739992
25.732772;1.15000004;0.539319247;-1.33776302;0.468972901;-1.16327224;0.956290973;1.15000008;2.99321333;-7.42458106;10;1.06739772;1.06739829;0.0598346078;1.008148;1.06739794
25.734572;1.15000007;0.562904694;-1.35071619;0.489481977;-1.17453583;0.954771986;1.15000006;3.12411241;-7.49647106;10;1.06739072;1.0673913;0.0975056311;1.008148;1.06739095
25.736372;1.15000009;0.585666349;-1.36420357;0.509274719;-1.18626398;0.953173996;1.15000003;3.25043949;-7.57132605;10;1.06737973;1.06738031;0.135183654;1.008148;1.06737997
25.739072;1.15000012;0.618278812;-1.38531007;0.537633395;-1.20461741;0.950644001;1.14999998;3.43143861;-7.68846702;10;1.06735476;1.06735531;0.191712687;1.008148;1.06735498
25.740872;1.15000013;0.639016657;-1.39988484;0.555666318;-1.21729111;0.948879999;1.14999993;3.54653368;-7.76935701;10;1.06733378;1.06733429;0.229400707;1.008148;1.06733398
25.743572;1.15000013;0.668658448;-1.42237421;0.581441817;-1.23684706;0.94613399;1.14999987;3.71104577;-7.89417297;10;1.06729383;1.06729425;0.285932734;1.008148;1.06729398
25.745372;1.15000012;0.68747248;-1.43771637;0.597801869;-1.25018806;0.944245981;1.14999982;3.81546382;-7.97932195;10;1.06726286;1.06726321;0.323615749;1.008148;1.06726297
25.746272;1.15000011;0.696604358;-1.44547563;0.605742646;-1.25693525;0.943286975;1.1499998;3.86614584;-8.02238594;10;1.06724587;1.06724619;0.342455755;1.008148;1.06724597
25.747172;1.1500001;0.705557314;-1.45328699;0.61352784;-1.26372772;0.942318968;1.14999977;3.91583485;-8.06573893;10;1.06722889;1.06722916;0.361292761;1.008148;1.06722897
25.749872;1.15000007;0.731376536;-1.47698643;0.635979378;-1.28433593;0.93936694;1.1499997;4.05913188;-8.1972709;10;1.06717092;1.06717107;0.41779177;1.008148;1.06717096
25.750772;1.15000005;0.739648947;-1.48496048;0.643172793;-1.29126988;0.938369928;1.14999968;4.10504389;-8.24152688;10;1.06714993;1.06715004;0.43661877;1.008148;1.06714995
25.751672;1.15000003;0.747760997;-1.49296497;0.650226761;-1.29823032;0.937365916;1.14999966;4.15006589;-8.28595187;10;1.06712794;1.06712801;0.455442768;1.008148;1.06712795
25.754372;1.14999999;0.771175696;-1.51712731;0.670587416;-1.31924103;0.934324879;1.1499996;4.28001789;-8.42005285;10;1.06705796;1.06705791;0.511891749;1.008148;1.06705795
25.755272;1.14999998;0.778687379;-1.52522118;0.677119333;-1.32627918;0.933301867;1.14999959;4.32170788;-8.46497384;10;1.06703296;1.06703288;0.530699739;1.008148;1.06703294
25.757702;1.14999995;0.798285132;-1.54714478;0.69416092;-1.34534317;0.93052384;1.14999956;4.43047587;-8.58664982;10;1.06696298;1.06696278;0.581455705;1.008148;1.06696294
25.758512;1.14999994;0.804606904;-1.55447055;0.699658137;-1.35171341;0.929592832;1.14999956;4.46556186;-8.62730781;10;1.06693799;1.06693775;0.598366692;1.008148;1.06693794
25.760132;1.14999993;0.816953147;-1.56914227;0.710394055;-1.36447142;0.92772482;1.14999955;4.53408385;-8.7087358;10;1.066888;1.06688769;0.632172665;1.008148;1.06688794
25.760942;1.14999992;0.822984105;-1.57648642;0.715638395;-1.37085762;0.926787815;1.14999955;4.56755584;-8.74949579;10;1.06686201;1.06686167;0.649069652;1.008148;1.06686195
25.764182;1.14999991;0.846234062;-1.60590608;0.735855867;-1.39643989;0.923025802;1.14999955;4.69659382;-8.91277477;10;1.06675203;1.06675156;0.716599604;1.008148;1.06675195
25.764992;1.14999991;0.851843219;-1.61327076;0.740733424;-1.40284396;0.922080801;1.14999955;4.72772481;-8.95364876;10;1.06672304;1.06672254;0.733468594;1.008148;1.06672295
25.770662;1.14999993;0.889158137;-1.66496917;0.773181373;-1.44779898;0.91543081;1.14999958;4.9348238;-9.24057476;10;1.06650908;1.06650842;0.85136657;1.008148;1.06650892
25.771472;1.14999994;0.894242256;-1.67238484;0.777602369;-1.45424738;0.914473812;1.14999959;4.9630408;-9.28173176;10;1.06647609;1.06647541;0.868181574;1.008148;1.06647591
25.772282;1.14999994;0.899272322;-1.67981151;0.78197636;-1.46070533;0.913514814;1.14999959;4.9909578;-9.32294977;10;1.0664441;1.06644341;0.88498958;1.008148;1.0664439
25.776332;1.14999998;0.923681254;-1.7171632;0.80320159;-1.49318502;0.908682831;1.14999963;5.12642778;-9.53025179;10;1.06627317;1.06627241;0.968910637;1.008148;1.06627284
25.778762;1.15000001;0.937799079;-1.7398147;0.815477981;-1.51288199;0.905744848;1.14999967;5.20478177;-9.65596781;10;1.06616523;1.06616444;1.01916569;1.008148;1.0661648
25.779572;1.15000002;0.942426106;-1.74741757;0.819501487;-1.51949318;0.904756855;1.14999968;5.23046176;-9.69816382;10;1.06612825;1.06612745;1.03589971;1.008148;1.06612778
25.780382;1.15000003;0.947015476;-1.75505035;0.823492249;-1.52613039;0.903764862;1.1499997;5.25593275;-9.74052583;10;1.06609127;1.06609046;1.05262573;1.008148;1.06609077
25.782812;1.15000006;0.960566838;-1.77815227;0.835276052;-1.54621906;0.900758887;1.14999976;5.33114271;-9.86874185;10;1.06597836;1.06597749;1.10274879;1.008148;1.06597773
25.785080;1.1500001;0.972931175;-1.80003565;0.846027658;-1.56524813;0.897903914;1.14999983;5.39976468;-9.99019487;10;1.06586944;1.06586852;1.14945485;1.008148;1.06586869
25.786538;1.15000013;0.980738929;-1.81429325;0.852817015;-1.5776461;0.89604093;1.14999987;5.44309766;-10.0693249;10;1.06579749;1.06579654;1.17944089;1.008148;1.06579666
25.789454;1.15000018;0.996018754;-1.84332542;0.866103832;-1.60289155;0.892236957;1.14999997;5.52790063;-10.2304539;10;1.06564958;1.06564857;1.23931697;1.008148;1.0656486
25.790183;1.1500002;0.999766502;-1.85070233;0.869362747;-1.60930628;0.891267962;1.14999999;5.54870063;-10.2713959;10;1.0656126;1.06561157;1.25426599;1.008148;1.06561159
25.791641;1.15000022;1.00717155;-1.86561254;0.875801922;-1.62227173;0.889306967;1.15000004;5.58979862;-10.3541479;10;1.06553664;1.06553558;1.28413803;1.008148;1.06553556
25.794557;1.15000027;1.02159496;-1.89611046;0.888344045;-1.64879175;0.885281964;1.15000013;5.66984862;-10.5234119;10;1.06538069;1.06537959;1.34378311;1.008148;1.06537952
25.795286;1.15000027;1.02511388;-1.90388665;0.891403978;-1.65555367;0.884251961;1.15000015;5.68937863;-10.5665699;10;1.0653407;1.06533959;1.35867313;1.008148;1.06533951
25.796015;1.15000028;1.02859568;-1.91172734;0.894431638;-1.66237168;0.883212957;1.15000017;5.70870263;-10.6100859;10;1.06530171;1.06530059;1.37355415;1.008148;1.0653005
25.798931;1.15000031;1.04212089;-1.94376652;0.906192729;-1.69023192;0.878949938;1.15000023;5.78376764;-10.7879039;10;1.06513874;1.06513759;1.43299223;1.008148;1.0651375
25.801118;1.15000032;1.05179549;-1.9685506;0.914605442;-1.71178335;0.875634922;1.15000027;5.83746166;-10.9254559;10;1.06501474;1.06501358;1.47747827;1.008148;1.06501351
25.803305;1.15000031;1.06101025;-1.99402459;0.922618311;-1.7339347;0.872210907;1.15000031;5.88860369;-11.0668369;10;1.06488773;1.06488656;1.52188431;1.008148;1.06488653
25.804763;1.1500003;1.06686898;-2.01140727;0.927712881;-1.74905009;0.869862898;1.15000033;5.92111971;-11.1633109;10;1.06480172;1.06480055;1.55144434;1.008148;1.06480055
25.805492;1.15000029;1.0697061;-2.02022185;0.930179948;-1.75671497;0.868668895;1.15000034;5.93686572;-11.2122319;10;1.06475871;1.06475755;1.56621035;1.008148;1.06475756
25.806221;1.15000028;1.07247835;-2.02912004;0.93259061;-1.76445253;0.867461891;1.15000035;5.95225173;-11.2616169;10;1.0647147;1.06471354;1.58096836;1.008148;1.06471357
25.807679;1.15000026;1.07781834;-2.04716993;0.937234104;-1.78014811;0.865004887;1.15000036;5.98188875;-11.3617939;10;1.06462768;1.06462654;1.61045538;1.008148;1.06462658
25.810595;1.1500002;1.08760554;-2.08430413;0.945744751;-1.81243877;0.85991789;1.15000037;6.03620781;-11.5678889;10;1.06444964;1.06444853;1.66932341;1.008148;1.06444861
25.811324;1.15000019;1.08985004;-2.09380612;0.947696501;-1.82070138;0.858608893;1.15000037;6.04866482;-11.6206249;10;1.06440463;1.06440353;1.68401342;1.008148;1.06440362
25.812053;1.15000017;1.09200806;-2.10339603;0.949573045;-1.82904043;0.857284897;1.15000037;6.06064183;-11.6738489;10;1.06435962;1.06435853;1.69870242;1.008148;1.06435862
25.813511;1.15000013;1.0960522;-2.12284071;0.953089702;-1.84594887;0.854589906;1.15000036;6.08308686;-11.7817669;10;1.0642686;1.06426754;1.72803744;1.008148;1.06426763
25.814240;1.15000011;1.0979322;-2.13269531;0.954724488;-1.85451809;0.853219912;1.15000036;6.09352088;-11.8364599;10;1.06422259;1.06422154;1.74265845;1.008148;1.06422164
25.817156;1.15000004;1.10443311;-2.17298938;0.960377452;-1.88955643;0.84757994;1.15000034;6.12960093;-12.0600919;10;1.06403857;1.06403756;1.80081347;1.008148;1.06403767
25.818292;1.15000001;1.10649383;-2.18906038;0.962169381;-1.90353121;0.845314952;1.15000033;6.14103795;-12.1492859;10;1.06396656;1.06396557;1.82401048;1.008148;1.06396568
25.820828;1.14999994;1.11002863;-2.22567807;0.965243083;-1.93537269;0.840116982;1.15000031;6.16065598;-12.3525139;10;1.06380354;1.0638026;1.8747645;1.008148;1.06380273
25.822628;1.14999989;1.11158466;-2.25226313;0.966596137;-1.95849014;0.836310001;1.15000029;6.16929198;-12.5000609;10;1.06368853;1.06368761;1.91072551;1.008148;1.06368777
25.823528;1.14999986;1.11204791;-2.26573287;0.966998942;-1.97020297;0.834371009;1.15000028;6.17186299;-12.5748179;10;1.06363052;1.06362962;1.92868651;1.008148;1.06362979
25.824428;1.14999984;1.11229313;-2.27931667;0.967212164;-1.98201496;0.832408016;1.15000027;6.17322398;-12.6502079;10;1.06357252;1.06357163;1.94663451;1.008148;1.06357181
25.826228;1.1499998;1.11210665;-2.30681272;0.967049961;-2.00592458;0.828412026;1.15000024;6.17218898;-12.8028109;10;1.06345551;1.06345465;1.98249352;1.008148;1.06345486
25.827128;1.14999978;1.11166286;-2.3207176;0.966664038;-2.01801577;0.826379028;1.15000023;6.16972597;-12.8799829;10;1.0633975;1.06339666;2.00040352;1.008148;1.06339688
25.828028;1.14999976;1.11097764;-2.33472157;0.966068165;-2.03019314;0.82432403;1.15000021;6.16592296;-12.957705;10;1.06333949;1.06333867;2.01830152;1.008148;1.06333891
25.829828;1.14999972;1.1088607;-2.36300915;0.964227295;-2.05479105;0.820148031;1.15000018;6.15417394;-13.114701;10;1.06322346;1.06322269;2.05406152;1.008148;1.06322296
25.831628;1.1499997;1.10571132;-2.39163816;0.961488659;-2.07968585;0.815886032;1.15000015;6.13669491;-13.273592;10;1.06310742;1.06310672;2.08977252;1.008148;1.06310701
25.832528;1.14999969;1.10373619;-2.40606771;0.959771124;-2.09223328;0.813725034;1.15000013;6.1257329;-13.353676;10;1.0630494;1.06304874;2.10761053;1.008148;1.06304903
25.834328;1.14999968;1.09895924;-2.43512987;0.955617218;-2.11750474;0.80934404;1.1500001;6.09922087;-13.514971;10;1.06293535;1.06293477;2.14325253;1.008148;1.06293507
25.835228;1.14999968;1.09614752;-2.44975077;0.95317223;-2.13021857;0.807125044;1.15000009;6.08361586;-13.596117;10;1.06287833;1.06287778;2.16105653;1.008148;1.06287809
25.836128;1.14999967;1.09304752;-2.46442338;0.950476556;-2.14297737;0.804889049;1.15000008;6.06641085;-13.67755;10;1.0628213;1.0628208;2.17884953;1.008148;1.06282111
25.837028;1.14999968;1.08965471;-2.47914122;0.947526284;-2.15577549;0.802637054;1.15000006;6.04758084;-13.759234;10;1.06276427;1.06276381;2.19663153;1.008148;1.06276413
25.838828;1.14999969;1.0819729;-2.50868662;0.940846425;-2.18146714;0.798084068;1.15000004;6.00494681;-13.923211;10;1.0626522;1.06265184;2.23216352;1.008148;1.06265216
25.840628;1.1499997;1.07306965;-2.53833238;0.933104451;-2.20724605;0.793473086;1.15000002;5.95553378;-14.087745;10;1.06254114;1.06254087;2.26765452;1.008148;1.06254119
25.843328;1.14999974;1.05736082;-2.5828621;0.919444575;-2.24596753;0.786466117;1.14999999;5.86834974;-14.334885;10;1.06237803;1.06237792;2.32097094;1.008148;1.06237822
25.844228;1.14999975;1.05148388;-2.59769129;0.914334189;-2.25886245;0.784110128;1.14999998;5.83573272;-14.417187;10;1.062325;1.06232494;2.33872296;1.008148;1.06232524
25.845128;1.14999977;1.04528172;-2.61250048;0.908940999;-2.27174;0.781746138;1.14999997;5.80131071;-14.4993781;10;1.06227196;1.06227195;2.35646313;1.008148;1.06227225
25.846928;1.1499998;1.03189254;-2.64202625;0.897298217;-2.29741454;0.776998158;1.14999996;5.72700067;-14.6632461;10;1.06216789;1.06216798;2.39192369;1.008148;1.06216827
25.849628;1.14999985;1.00931401;-2.68595868;0.877664676;-2.33561659;0.769844179;1.14999994;5.60168963;-14.9070711;10;1.06201678;1.06201702;2.44503164;1.008148;1.06201729
25.851428;1.14999989;0.992581429;-2.7149102;0.863114572;-2.36079179;0.765068186;1.14999994;5.5088236;-15.0677521;10;1.06191971;1.06192004;2.48039433;1.008148;1.0619203
25.854128;1.14999995;0.964942203;-2.75765668;0.839080409;-2.39796258;0.757923183;1.14999993;5.35542556;-15.3049951;10;1.06178061;1.06178108;2.5333747;1.008148;1.0617813
25.855928;1.15;0.944819005;-2.7855965;0.821581935;-2.42225801;0.753189174;1.14999992;5.24374154;-15.4600612;10;1.06169156;1.0616921;2.56865362;1.008148;1.0616923
25.856828;1.15000002;0.934249121;-2.79937162;0.812390709;-2.43423636;0.750836167;1.14999992;5.18507853;-15.5365132;10;1.06164853;1.06164911;2.58627973;1.008148;1.0616493
25.858628;1.15000007;0.912095662;-2.82648746;0.793126786;-2.45781531;0.74616415;1.14999992;5.06212651;-15.6870062;10;1.06156649;1.06156713;2.62151098;1.008148;1.06156729
25.860428;1.15000011;0.888599504;-2.85296203;0.772695297;-2.48083662;0.741550129;1.14999991;4.93172249;-15.8339402;10;1.06148747;1.06148814;2.65671268;1.008148;1.06148827
25.863008;1.15000017;0.852602651;-2.88964938;0.74139362;-2.5127386;0.735064094;1.1499999;4.73193946;-16.0375553;10;1.06138244;1.06138315;2.70710785;1.008148;1.06138324
25.863136;1.15000017;0.850745898;-2.89142812;0.73977905;-2.51428533;0.734746093;1.1499999;4.72163446;-16.0474273;10;1.06137744;1.06137815;2.70960224;1.008148;1.06137824
25.866828;1.15000023;0.794417354;-2.94080716;0.690797627;-2.55722355;0.72581804;1.1499999;4.40901044;-16.3214813;10;1.06124543;1.06124614;2.78150981;1.008148;1.06124619
25.867728;1.15000024;0.779881878;-2.95224769;0.67815807;-2.56717181;0.723715029;1.1499999;4.32833844;-16.3849763;10;1.06121643;1.06121713;2.79902853;1.008148;1.06121718
25.868628;1.15000025;0.765038834;-2.96343543;0.665251061;-2.57690027;0.721644018;1.1499999;4.24595944;-16.4470683;10;1.06118943;1.06119012;2.81654341;1.008148;1.06119017
25.869528;1.15000026;0.749892365;-2.97436209;0.652080209;-2.58640169;0.719607007;1.1499999;4.16189643;-16.5077113;10;1.06116343;1.0611641;2.83405541;1.008148;1.06116415
25.870428;1.15000027;0.734446973;-2.98501884;0.638649426;-2.59566841;0.717605998;1.14999991;4.07617443;-16.5668563;10;1.06113843;1.06113909;2.85156353;1.008148;1.06113914
25.872228;1.15000028;0.702678347;-3.00548749;0.611024526;-2.6134672;0.713720982;1.14999991;3.89985844;-16.6804573;10;1.06109343;1.06109406;2.88657368;1.008148;1.0610941
25.873938;1.15000029;0.67144593;-3.02383866;0.583865905;-2.62942471;0.710182969;1.14999992;3.72651844;-16.7823063;10;1.06105643;1.06105702;2.91982867;1.008148;1.06105707
25.874748;1.15000029;0.656305034;-3.03214227;0.570699911;-2.63664522;0.708563965;1.14999992;3.64248644;-16.8283913;10;1.06104144;1.06104201;2.93558197;1.008148;1.06104206
25.875558;1.15000029;0.64094738;-3.04018751;0.557345433;-2.64364105;0.706982962;1.14999992;3.55725144;-16.8730423;10;1.06102644;1.06102699;2.95133571;1.008148;1.06102705
25.876368;1.15000029;0.625377293;-3.0479686;0.54380623;-2.6504072;0.70544096;1.14999992;3.47083744;-16.9162273;10;1.06101344;1.06101397;2.96709117;1.008148;1.06101403
25.877097;1.15000029;0.611186485;-3.05474103;0.531466401;-2.65629626;0.70408896;1.14999993;3.39207844;-16.9538143;10;1.06100344;1.06100395;2.9812731;1.008148;1.06100402
25.879211;1.15000029;0.569115134;-3.07310611;0.494882629;-2.67226583;0.700360963;1.14999993;3.15858243;-17.0557402;10;1.06097846;1.06097891;3.02241365;1.008148;1.06097899
25.881183;1.15000028;0.528701254;-3.08846181;0.459740135;-2.68561856;0.697161971;1.14999994;2.93428543;-17.1409642;10;1.06096348;1.06096386;3.06081022;1.008148;1.06096396
25.882207;1.15000028;0.507298907;-3.09573281;0.441129403;-2.69194116;0.695612977;1.14999995;2.81550242;-17.1813182;10;1.06095949;1.06095984;3.08075379;1.008148;1.06095994
25.884255;1.15000027;0.463694569;-3.10878492;0.403212601;-2.70329076;0.69275799;1.14999996;2.57349842;-17.2537571;10;1.06095852;1.06095879;3.12065758;1.008148;1.06095891
25.885279;1.15000026;0.441516902;-3.11454636;0.383927682;-2.7083007;0.691455997;1.14999997;2.45041241;-17.2857331;10;1.06096053;1.06096076;3.14061947;1.008148;1.06096089
25.885791;1.15000026;0.4303396;-3.11723177;0.374208294;-2.71063584;0.690838;1.14999997;2.38837841;-17.3006371;10;1.06096354;1.06096375;-3.13258162;1.008148;1.06096388
25.886815;1.15000025;0.407816526;-3.1222062;0.354623024;-2.71496141;0.689668006;1.14999998;2.2633754;-17.3282451;10;1.06096956;1.06096973;-3.11260722;1.008148;1.06096986
25.888351;1.15000023;0.373634883;-3.12866116;0.324899881;-2.72057441;0.688084014;1.15;2.07366739;-17.3640701;10;1.06098359;1.0609837;-3.08262574;1.008148;1.06098383
25.889375;1.15000022;0.350602435;-3.13228098;0.304871685;-2.72372208;0.687145019;1.15000001;1.94583738;-17.38416;10;1.0609956;1.06099568;-3.06262321;1.008148;1.06099582
25.890399;1.15000021;0.327390346;-3.13534459;0.284687285;-2.72638608;0.686301024;1.15000002;1.81701037;-17.401163;10;1.06101062;1.06101066;-3.04260709;1.008148;1.0610108
25.891935;1.1500002;0.292266893;-3.13888135;0.254145196;-2.72946152;0.685220029;1.15000004;1.62207535;-17.420792;10;1.06103765;1.06103764;-3.01255522;1.008148;1.06103778
25.892447;1.15000019;0.280484901;-3.13977414;0.243900002;-2.73023787;0.68491003;1.15000004;1.55668534;-17.425747;10;1.06104766;1.06104763;-3.0025291;1.008148;1.06104777
25.893471;1.15000018;0.256820917;-3.14112622;0.22332266;-2.73141359;0.684365031;1.15000006;1.42535033;-17.433251;10;1.06107067;1.06107062;-2.98246495;1.008148;1.06107076
25.895007;1.15000017;0.22110305;-3.14205758;0.192263701;-2.73222347;0.68374103;1.15000008;1.22711631;-17.4384199;10;1.0611087;1.0611086;-2.95233617;1.008148;1.06110875
25.896031;1.15000015;0.197165736;-3.14193884;0.171448683;-2.73212023;0.683457026;1.1500001;1.09426429;-17.4377609;10;1.06113771;1.06113759;-2.93222482;1.008148;1.06113775
25.897055;1.15000014;0.17314644;-3.14122226;0.150562377;-2.73149713;0.68327902;1.15000011;0.960957275;-17.4337839;10;1.06116872;1.06116857;-2.91209545;1.008148;1.06116875
25.898079;1.15000013;0.149061201;-3.13990298;0.129618727;-2.73034994;0.68320801;1.15000013;0.827284261;-17.4264619;10;1.06120273;1.06120256;-2.89194558;1.008148;1.06120275
25.899103;1.15000011;0.124925872;-3.13797632;0.108631522;-2.72867459;0.683246997;1.15000015;0.693333248;-17.4157688;10;1.06123974;1.06123954;-2.87177208;1.008148;1.06123975
25.900127;1.15000009;0.100757213;-3.13543866;0.0876153289;-2.72646793;0.683394982;1.15000016;0.559197236;-17.4016848;10;1.06127875;1.06127853;-2.85158247;1.008148;1.06127875
25.901151;1.15000008;0.0765714359;-3.13228623;0.0665842513;-2.72372669;0.683653964;1.15000018;0.424966226;-17.3841888;10;1.06131976;1.06131952;-2.83137695;1.008148;1.06131976
25.902687;1.15000005;0.0402977279;-3.12639848;0.0350419408;-2.71860692;0.684250932;1.1500002;0.223647214;-17.3515117;10;1.06138777;1.06138749;-2.80104263;1.008148;1.06138776
25.903199;1.15000004;0.0282162821;-3.12412568;0.0245363494;-2.71663058;0.684506921;1.15000021;0.156595211;-17.3388977;10;1.06141077;1.06141049;-2.79092323;1.008148;1.06141076
25.904223;1.15000001;0.00408077816;-3.1191127;0.00354897975;-2.71227148;0.685100895;1.15000022;0.0226432071;-17.3110757;10;1.06146077;1.06146047;-2.77067641;1.008148;1.06146076
25.905247;1.14999999;-0.0200037344;-3.11347576;-0.0173940522;-2.7073698;0.685807867;1.15000024;-0.111025794;-17.2797907;10;1.06151278;1.06151246;-2.75041726;1.008148;1.06151277
