time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
25.906271;1.14999996;-0.0440197784;-3.10721359;-0.0382775489;-2.70192445;0.686626837;1.15000025;-0.244314793;-17.2450356;10;1.06156778;1.06156744;-2.73014453;1.008148;1.06156777
25.907295;1.14999994;-0.0679500567;-3.10032566;-0.0590864691;-2.69593495;0.687558806;1.15000027;-0.377127789;-17.2068076;10;1.06162478;1.06162443;-2.70985967;1.008148;1.06162477
25.908831;1.14999989;-0.103646286;-3.08882024;-0.0901266466;-2.68593026;0.689167757;1.1500003;-0.575241781;-17.1429525;10;1.06171478;1.06171441;-2.67940854;1.008148;1.06171476
25.910367;1.14999984;-0.139050807;-3.07590853;-0.120913169;-2.67470269;0.691027706;1.15000034;-0.771736768;-17.0712925;10;1.06181179;1.0618114;-2.64892842;1.008148;1.06181176
25.911391;1.14999981;-0.162457667;-3.06652348;-0.141266949;-2.66654179;0.692406672;1.15000036;-0.901644759;-17.0192055;10;1.0618788;1.06187839;-2.62855611;1.008148;1.06187875
25.912391;1.14999978;-0.185153718;-3.05675592;-0.161002637;-2.65804827;0.693859637;1.15000038;-1.02760775;-16.9649955;10;1.0619468;1.06194638;-2.60870936;1.008148;1.06194674
25.913281;1.14999976;-0.205196076;-3.04756835;-0.178430766;-2.65005909;0.695240607;1.1500004;-1.13884274;-16.9140044;10;1.06200981;1.06200938;-2.5910108;1.008148;1.06200973
25.914082;1.14999974;-0.223100596;-3.03890187;-0.193999907;-2.64252301;0.696553579;1.15000042;-1.23821273;-16.8659054;10;1.06206782;1.06206738;-2.57507009;1.008148;1.06206772
25.915684;1.1499997;-0.258494507;-3.02044476;-0.224777206;-2.62647337;0.699376525;1.15000045;-1.43464872;-16.7634684;10;1.06218883;1.06218838;-2.54316244;1.008148;1.0621887
25.917286;1.14999966;-0.293278332;-3.00050262;-0.255023997;-2.60913237;0.702458473;1.15000047;-1.62769871;-16.6527894;10;1.06231485;1.06231438;-2.51121575;1.008148;1.06231468
25.919689;1.14999961;-0.344160383;-2.96784735;-0.299269242;-2.58073648;0.707551402;1.15000049;-1.91009371;-16.4715523;10;1.06251588;1.06251539;-2.46321467;1.008148;1.06251563
25.921291;1.14999958;-0.37712079;-2.94428304;-0.327930457;-2.56024578;0.711252363;1.1500005;-2.09302371;-16.3407703;10;1.06265691;1.06265641;-2.43107762;1.008148;1.0626566
25.922092;1.14999956;-0.39328766;-2.9319726;-0.341988602;-2.54954105;0.713191346;1.1500005;-2.18274972;-16.2724473;10;1.06272893;1.06272842;-2.4149876;1.008148;1.06272859
25.923694;1.14999953;-0.424952569;-2.90631371;-0.369523301;-2.52722896;0.717241318;1.15000051;-2.35848974;-16.1300403;10;1.06287796;1.06287744;-2.38276156;1.008148;1.06287756
25.924495;1.14999951;-0.440434572;-2.89297336;-0.382985911;-2.51562866;0.719350307;1.15000051;-2.44441475;-16.0560013;10;1.06295497;1.06295445;-2.36662554;1.008148;1.06295455
25.926897;1.14999945;-0.485380575;-2.85096204;-0.422069393;-2.47909706;0.725999283;1.15000051;-2.69386479;-15.8228383;10;1.06319202;1.06319149;-2.31812549;1.008148;1.06319152
25.927698;1.14999943;-0.499835728;-2.8363107;-0.434639092;-2.46635676;0.728319278;1.15000051;-2.7740908;-15.7415233;10;1.06327303;1.0632725;-2.30192648;1.008148;1.06327252
25.928499;1.14999941;-0.514015204;-2.82134422;-0.446969072;-2.45334242;0.730688275;1.1500005;-2.85278681;-15.6584593;10;1.06335605;1.06335552;-2.28571247;1.008148;1.06335551
25.930101;1.14999936;-0.541513615;-2.79048712;-0.470880737;-2.42651015;0.735571272;1.1500005;-3.00540284;-15.4872023;10;1.06352508;1.06352455;-2.25323445;1.008148;1.0635245
25.932504;1.1499993;-0.580500324;-2.7419792;-0.504782226;-2.38432935;0.743233274;1.15000048;-3.22177887;-15.2179834;10;1.06378712;1.06378659;-2.20439343;1.008148;1.0637865
25.933305;1.14999928;-0.592863582;-2.72524208;-0.515532883;-2.36977534;0.745872274;1.15000047;-3.29039488;-15.1250924;10;1.06387713;1.06387661;-2.18807943;1.008148;1.0638765
25.934106;1.14999927;-0.60489909;-2.70823181;-0.525998543;-2.3549838;0.748551275;1.15000047;-3.35719189;-15.0306854;10;1.06396714;1.06396663;-2.17174843;1.008148;1.0639665
25.936509;1.14999922;-0.638970294;-2.65563145;-0.555625677;-2.30924436;0.756814273;1.15000043;-3.5462869;-14.7387534;10;1.06424518;1.06424468;-2.12265145;1.008148;1.0642445
25.937310;1.1499992;-0.64962688;-2.63759901;-0.564892272;-2.29356399;0.759638273;1.15000042;-3.6054309;-14.6386734;10;1.06433919;1.06433869;-2.10625147;1.008148;1.0643385
25.940273;1.14999917;-0.685873034;-2.56887847;-0.596410667;-2.23380701;0.770357271;1.15000037;-3.80659689;-14.2572744;10;1.06469624;1.06469576;-2.04541654;1.008148;1.06469551
25.941715;1.14999917;-0.701631064;-2.5343945;-0.6101133;-2.20382096;0.775709274;1.15000034;-3.89405387;-14.0658884;10;1.06487326;1.06487279;-2.01573159;1.008148;1.06487251
25.942436;1.14999917;-0.709035574;-2.51691595;-0.616552005;-2.18862221;0.778415277;1.15000033;-3.93514886;-13.9688824;10;1.06496327;1.06496281;-2.00086761;1.008148;1.06496251
25.943085;1.14999917;-0.715425309;-2.50105722;-0.622108296;-2.17483202;0.78086528;1.15000032;-3.97061185;-13.8808665;10;1.06504428;1.06504383;-1.98747764;1.008148;1.06504351
25.943733;1.14999917;-0.721551981;-2.48508208;-0.627435836;-2.16094059;0.783330285;1.1500003;-4.00461484;-13.7922045;10;1.06512629;1.06512584;-1.97407566;1.008148;1.0651255
25.946783;1.1499992;-0.746753453;-2.40858627;-0.649350156;-2.09442248;0.795072317;1.15000026;-4.14448278;-13.3676525;10;1.06551433;1.06551393;-1.9109238;1.008148;1.06551349
25.948534;1.14999923;-0.758488433;-2.36372684;-0.659554479;-2.05541427;0.801913342;1.15000024;-4.20961174;-13.1186825;10;1.06574136;1.06574098;-1.87452488;1.008148;1.06574047
25.949702;1.14999925;-0.76517584;-2.33351281;-0.66536961;-2.0291412;0.806501359;1.15000022;-4.24672672;-12.9509944;10;1.06589337;1.06589302;-1.85020894;1.008148;1.06589247
25.950286;1.14999926;-0.768174949;-2.31832489;-0.667977527;-2.01593432;0.808802367;1.15000022;-4.2633717;-12.8667014;10;1.06597038;1.06597004;-1.83803597;1.008148;1.06596947
25.952038;1.1499993;-0.775781287;-2.27248474;-0.674591723;-1.97607332;0.815723391;1.1500002;-4.30558666;-12.6122884;10;1.06620041;1.0662001;-1.80145906;1.008148;1.06619946
25.953789;1.14999934;-0.781281682;-2.22631235;-0.679374661;-1.93592341;0.822658409;1.15000019;-4.33611362;-12.3560314;10;1.06643244;1.06643216;-1.76479115;1.008148;1.06643145
25.955541;1.14999937;-0.784656853;-2.17991599;-0.682309579;-1.89557875;0.829593422;1.15000017;-4.35484558;-12.0985314;10;1.06666447;1.06666421;-1.72803424;1.008148;1.06666345
25.956709;1.1499994;-0.785719037;-2.14891474;-0.683233208;-1.86862116;0.834207427;1.15000015;-4.36074056;-11.9264744;10;1.06681949;1.06681924;-1.70348029;1.008148;1.06681846
25.957293;1.14999941;-0.785892922;-2.13340539;-0.683384408;-1.85513476;0.836510428;1.15000014;-4.36170555;-11.8403974;10;1.0668975;1.06689725;-1.69118732;1.008148;1.06689646
25.958461;1.14999944;-0.785524836;-2.10238955;-0.683064324;-1.82816447;0.84110343;1.15000013;-4.35966254;-11.6682594;10;1.06705351;1.06705328;-1.66657436;1.008148;1.06705246
25.959044;1.14999946;-0.784983045;-2.08689154;-0.682593197;-1.81468795;0.84339343;1.15000012;-4.35665553;-11.5822454;10;1.06713052;1.06713029;-1.65425038;1.008148;1.06712946
25.960212;1.14999949;-0.783184147;-2.05593606;-0.681028928;-1.78777015;0.84795543;1.1500001;-4.34667152;-11.4104423;10;1.06728553;1.0672853;-1.62957742;1.008148;1.06728447
25.961964;1.14999954;-0.778700031;-2.00966491;-0.677129685;-1.74753439;0.85474843;1.15000007;-4.32178451;-11.1536373;10;1.06751853;1.06751831;-1.59249247;1.008148;1.06751747
25.963132;1.14999958;-0.774524913;-1.97897484;-0.673499141;-1.72084738;0.85923643;1.15000004;-4.2986125;-10.9833073;10;1.06767253;1.06767231;-1.56771949;1.008148;1.06767148
25.963716;1.1499996;-0.772083479;-1.96368926;-0.671376153;-1.70755558;0.861467431;1.15000003;-4.2850625;-10.8984723;10;1.06774953;1.06774931;-1.5553175;1.008148;1.06774848
25.966635;1.1499997;-0.756366937;-1.88802281;-0.657709581;-1.6417587;0.87246044;1.14999996;-4.1978355;-10.4785232;10;1.06813252;1.06813229;-1.49316453;1.008148;1.06813148
25.967803;1.14999975;-0.748461725;-1.8581875;-0.650835478;-1.61581498;0.876774446;1.14999993;-4.1539615;-10.3129372;10;1.06828351;1.06828328;-1.46823453;1.008148;1.06828248
25.968387;1.14999977;-0.744167137;-1.84337832;-0.64710105;-1.60293743;0.878911449;1.14999991;-4.1301265;-10.2307462;10;1.06835951;1.06835927;-1.45575253;1.008148;1.06835848
25.970138;1.14999983;-0.72993148;-1.79943327;-0.634722209;-1.56472438;0.885236463;1.14999987;-4.0511185;-9.98685124;10;1.06858349;1.06858325;-1.41825652;1.008148;1.06858247
25.971890;1.14999989;-0.713702489;-1.75629381;-0.620610032;-1.52721183;0.89142348;1.14999984;-3.96104751;-9.74742726;10;1.06880547;1.06880522;-1.38067251;1.008148;1.06880447
25.972474;1.1499999;-0.707858171;-1.74211093;-0.615528013;-1.5148789;0.893453487;1.14999983;-3.92861151;-9.66871227;10;1.06887946;1.06887921;-1.3681255;1.008148;1.06887846
25.973058;1.14999992;-0.701799437;-1.7280329;-0.610259545;-1.50263716;0.895466495;1.14999982;-3.89498551;-9.59057928;10;1.06895246;1.06895221;-1.35556949;1.008148;1.06895146
25.974226;1.14999996;-0.689048096;-1.70020606;-0.599171416;-1.47843992;0.899438512;1.1499998;-3.82421551;-9.43614031;10;1.06909644;1.06909619;-1.33042747;1.008148;1.06909546
25.975393;1.14999999;-0.67546522;-1.67284244;-0.587360213;-1.4546455;0.903336533;1.14999978;-3.74883051;-9.28427233;10;1.06924043;1.06924018;-1.30524944;1.008148;1.06923945
25.976561;1.15000002;-0.661069909;-1.64597037;-0.574842547;-1.43127849;0.907158556;1.14999977;-3.66893651;-9.13513236;10;1.06938141;1.06938116;-1.28003341;1.008148;1.06938045
25.977729;1.15000005;-0.645881262;-1.61961793;-0.561635024;-1.40836335;0.910901583;1.14999975;-3.58463952;-8.98887639;10;1.0695214;1.06952115;-1.25478037;1.008148;1.06952045
25.978897;1.15000008;-0.62992054;-1.59381179;-0.547756134;-1.38592325;0.914561614;1.14999974;-3.49605752;-8.84565242;10;1.06965938;1.06965914;-1.22949034;1.008148;1.06965845
25.980065;1.1500001;-0.613209365;-1.56857774;-0.533224678;-1.36398061;0.918135649;1.14999974;-3.40331052;-8.70560346;10;1.06979537;1.06979513;-1.2041653;1.008148;1.06979445
25.982400;1.15000015;-0.577628628;-1.51992494;-0.502284914;-1.32167384;0.925018725;1.14999973;-3.20583752;-8.43558052;10;1.07006134;1.0700611;-1.15340621;1.008148;1.07006046
25.983568;1.15000017;-0.558807896;-1.49655287;-0.485919067;-1.30135031;0.928321766;1.14999973;-3.10138252;-8.30586556;10;1.07019032;1.07019009;-1.12797417;1.008148;1.07018947
25.984736;1.15000018;-0.539334552;-1.47384621;-0.46898573;-1.28160538;0.931530807;1.14999973;-2.99330552;-8.17984359;10;1.07031731;1.07031708;-1.10250712;1.008148;1.07031648
25.987071;1.15000021;-0.498537773;-1.43051072;-0.433510284;-1.24392234;0.937654887;1.14999975;-2.76688353;-7.93933166;10;1.07056529;1.07056505;-1.05147102;1.008148;1.07056451
25.988823;1.15000023;-0.466431092;-1.39989956;-0.405591439;-1.21730393;0.941984943;1.14999976;-2.58869153;-7.76943971;10;1.07074327;1.07074302;-1.01310494;1.008148;1.07074253
25.989407;1.15000023;-0.455460816;-1.39006713;-0.396052071;-1.20875399;0.94337696;1.14999977;-2.52780653;-7.71486973;10;1.07080226;1.070802;-1.00030092;1.008148;1.07080154
25.990575;1.15000024;-0.433140087;-1.37097109;-0.376642746;-1.19214874;0.946082992;1.14999978;-2.40392653;-7.60888675;10;1.07091625;1.07091598;-0.974664869;1.008148;1.07091557
25.991159;1.15000024;-0.421797019;-1.36171073;-0.36677921;-1.18409626;0.947397007;1.14999979;-2.34097253;-7.55749177;10;1.07097324;1.07097297;-0.961837844;1.008148;1.07097258
25.992910;1.15000025;-0.387084035;-1.33510011;-0.336594009;-1.16095657;0.951180045;1.14999981;-2.14831553;-7.40980281;10;1.07113722;1.07113692;-0.92329577;1.008148;1.07113663
25.994078;1.15000026;-0.363410335;-1.31834912;-0.316008182;-1.14639048;0.953569066;1.14999983;-2.01692653;-7.31683483;10;1.07124421;1.0712439;-0.897582721;1.008148;1.07124366
25.995246;1.15000027;-0.339348168;-1.3024021;-0.295084556;-1.1325235;0.955850083;1.14999985;-1.88338153;-7.22832885;10;1.07134719;1.07134687;-0.871836673;1.008148;1.0713467
25.996998;1.15000028;-0.302592125;-1.28000967;-0.263122776;-1.11305181;0.959068104;1.14999988;-1.67938552;-7.10405088;10;1.07149717;1.07149682;-0.832218604;1.008148;1.07149676
25.997581;1.15000028;-0.290193204;-1.27294967;-0.252341104;-1.10691268;0.96008711;1.14999989;-1.61057152;-7.06486789;10;1.07154517;1.07154481;-0.821939583;1.008148;1.07154478
25.998969;1.15000029;-0.260402569;-1.25702211;-0.2264362;-1.09306262;0.96239612;1.14999992;-1.44523351;-6.9764699;10;1.07165715;1.07165678;-0.789493535;1.008148;1.07165683
25.999786;1.1500003;-0.242694279;-1.24818319;-0.211037683;-1.08537659;0.963684124;1.14999994;-1.3469525;-6.92741391;10;1.07172114;1.07172077;-0.771389511;1.008148;1.07172086
26.001011;1.15000031;-0.215921122;-1.23568698;-0.187756673;-1.07451032;0.965517126;1.14999997;-1.19836149;-6.85805993;10;1.07181413;1.07181375;-0.744208478;1.008148;1.0718139
26.003054;1.15000033;-0.170825978;-1.21689544;-0.148543501;-1.05816985;0.968305123;1.15000002;-0.948083465;-6.75376694;10;1.0719611;1.07196072;-0.698839441;1.008148;1.07196097
26.004688;1.15000034;-0.134420561;-1.20369185;-0.116886618;-1.04668845;0.970296114;1.15000005;-0.746033445;-6.68048696;10;1.07207208;1.07207171;-0.662487427;1.008148;1.07207203
26.005096;1.15000034;-0.125284702;-1.2006441;-0.108942394;-1.04403824;0.970761111;1.15000006;-0.69532944;-6.66357197;10;1.07209907;1.07209871;-0.653391425;1.008148;1.07209904
26.007057;1.15000036;-0.0812983756;-1.18741689;-0.0706934196;-1.03253632;0.972810096;1.15000011;-0.451205414;-6.59016099;10;1.07222305;1.07222271;-0.60968943;1.008148;1.07222311
26.008528;1.15000037;-0.0482237599;-1.17900734;-0.041932892;-1.02522367;0.974150083;1.15000014;-0.267641397;-6.54348801;10;1.07230903;1.07230871;-0.576867446;1.008148;1.07230916
26.009263;1.15000038;-0.0316799637;-1.17528301;-0.027546987;-1.02198512;0.974758076;1.15000015;-0.175823388;-6.52281803;10;1.07235001;1.07234971;-0.560443457;1.008148;1.07235019
26.011469;1.15000038;0.0178919745;-1.16600642;0.0155590278;-1.01391855;0.976335057;1.15000019;0.0993006325;-6.47133307;10;1.07246698;1.07246672;-0.511117503;1.008148;1.07246727
26.012204;1.15000039;0.0343730738;-1.16353794;0.0298904113;-1.01177206;0.976780051;1.1500002;0.190770638;-6.45763308;10;1.07250297;1.07250272;-0.494657522;1.008148;1.07250329
26.013675;1.15000039;0.0672309527;-1.15951918;0.0584624637;-1.00827752;0.977551042;1.15000021;0.373131648;-6.43532911;10;1.07257195;1.07257172;-0.461714563;1.008148;1.07257234
26.014410;1.15000039;0.0835947584;-1.15796277;0.0726918517;-1.00692414;0.977878039;1.15000022;0.463950651;-6.42669113;10;1.07260494;1.07260473;-0.445230585;1.008148;1.07260536
26.015146;1.15000039;0.0999068531;-1.15670383;0.0868762736;-1.00582943;0.978165037;1.15000023;0.554482655;-6.41970414;10;1.07263593;1.07263573;-0.428738607;1.008148;1.07263639
26.016803;1.15000038;0.136457896;-1.15493858;0.118659772;-1.00429449;0.978675034;1.15000024;0.75734066;-6.40990717;10;1.07270191;1.07270173;-0.39153366;1.008148;1.07270243
26.017315;1.15000038;0.147677732;-1.15468848;0.128416146;-1.00407703;0.978794034;1.15000024;0.819610661;-6.40851918;10;1.0727219;1.07272173;-0.380034676;1.008148;1.07272244
26.018851;1.15000038;0.181111473;-1.15475547;0.157488952;-1.00413533;0.979045035;1.15000024;1.00516766;-6.40889121;10;1.07277487;1.07277473;-0.345516725;1.008148;1.07277548
26.019363;1.15000038;0.192174912;-1.15504537;0.167109329;-1.00438744;0.979094036;1.15000024;1.06656966;-6.41050022;10;1.07279187;1.07279173;-0.334003742;1.008148;1.07279249
26.020899;1.15000038;0.225096758;-1.15669759;0.195737013;-1.00582421;0.979137039;1.15000023;1.24928566;-6.41967025;10;1.07283884;1.07283873;-0.29944779;1.008148;1.07283952
26.021411;1.15000037;0.235975872;-1.15750406;0.205197109;-1.00652552;0.97911904;1.15000023;1.30966466;-6.42414626;10;1.07285284;1.07285273;-0.287922806;1.008148;1.07285353
26.022435;1.15000037;0.257582385;-1.15949142;0.223985379;-1.0082537;0.979032041;1.15000022;1.42958066;-6.43517628;10;1.07288082;1.07288073;-0.264863836;1.008148;1.07288154
26.023459;1.15000037;0.278976466;-1.16196744;0.242588923;-1.0104068;0.978880042;1.15000022;1.54831766;-6.44891829;10;1.07290481;1.07290473;-0.241793866;1.008148;1.07290556
26.025018;1.15000038;0.311101729;-1.16664415;0.270523927;-1.01447358;0.978531041;1.1500002;1.72661265;-6.47487431;10;1.0729388;1.07293872;-0.206664911;1.008148;1.07293958
26.026364;1.15000038;0.338411666;-1.17154034;0.294271694;-1.01873119;0.978115038;1.15000019;1.87818263;-6.50204832;10;1.07296379;1.07296371;-0.176297949;1.008148;1.07296459
26.028159;1.1500004;0.37414485;-1.17925526;0.325344022;-1.02543989;0.977403028;1.15000017;2.07650161;-6.54486633;10;1.07299079;1.0729907;-0.135782999;1.008148;1.07299161
26.029433;1.15000041;0.399012975;-1.18552225;0.346968475;-1.0308895;0.976792018;1.15000016;2.21451959;-6.57964833;10;1.07300579;1.07300569;-0.107012033;1.008148;1.07300661
26.030457;1.15000042;0.418689744;-1.19101538;0.364078706;-1.03566616;0.976239008;1.15000014;2.32372558;-6.61013533;10;1.0730158;1.07301569;-0.0838800602;1.008148;1.07301662
26.031481;1.15000043;0.438082907;-1.19689986;0.380942326;-1.04078313;0.975633997;1.15000013;2.43135756;-6.64279433;10;1.07302281;1.07302268;-0.0607410875;1.008148;1.07302362
26.033017;1.15000045;0.466626884;-1.20642919;0.405763176;-1.04906956;0.974629978;1.15000011;2.58977654;-6.69568232;10;1.07303084;1.07303068;-0.0260211289;1.008148;1.07303163
26.034553;1.15000046;0.494499507;-1.21675835;0.430000245;-1.05805147;0.973516956;1.15000009;2.74446951;-6.75300932;10;1.07303387;1.07303368;0.00871182867;1.008148;1.07303463
26.035065;1.15000047;0.503638249;-1.22037076;0.43794698;-1.06119273;0.973121949;1.15000008;2.7951895;-6.77305832;10;1.07303388;1.07303368;0.0202928144;1.008148;1.07303463
26.036089;1.15000048;0.521685282;-1.22783903;0.453640059;-1.0676869;0.972299934;1.15000007;2.89535047;-6.81450731;10;1.0730329;1.07303268;0.0434567859;1.008148;1.07303363
26.038137;1.15000049;0.55684493;-1.24369971;0.484213688;-1.08147885;0.970526902;1.15000005;3.09048643;-6.9025343;10;1.07302494;1.07302468;0.0897957308;1.008148;1.07302562
26.039673;1.15000049;0.582388538;-1.25634868;0.506425545;-1.09247801;0.969090877;1.15000003;3.23225339;-6.9727363;10;1.07301397;1.07301369;0.124557692;1.008148;1.07301461
26.041209;1.15000049;0.607219352;-1.26959261;0.528017584;-1.10399451;0.967570851;1.15000002;3.37006436;-7.04624029;10;1.07299901;1.0729987;0.159324657;1.008148;1.0729996
26.042233;1.15000048;0.62337665;-1.27873026;0.542067428;-1.11194031;0.966512833;1.15000001;3.45973733;-7.09695429;10;1.07298602;1.0729857;0.182504636;1.008148;1.0729866
26.043769;1.15000048;0.647019356;-1.29286664;0.562626332;-1.12423285;0.964864807;1.15000001;3.5909543;-7.17541128;10;1.07296505;1.07296471;0.217276608;1.008148;1.07296559
26.045305;1.15000047;0.669953592;-1.30748175;0.582569176;-1.13694166;0.963145782;1.15;3.71823927;-7.25652527;10;1.07293906;1.07293872;0.252047584;1.008148;1.0729396
26.047353;1.15000045;0.699442966;-1.32764354;0.608212146;-1.15447368;0.960754751;1.14999999;3.88190524;-7.36842325;10;1.07290008;1.07289973;0.298405562;1.008148;1.07290061
26.048377;1.15000044;0.713727111;-1.33798841;0.62063316;-1.16346921;0.959518737;1.14999998;3.96118222;-7.42583724;10;1.07287808;1.07287774;0.321582554;1.008148;1.07287862
26.049401;1.15000043;0.727708734;-1.34849453;0.63279111;-1.17260497;0.958258726;1.14999998;4.03878021;-7.48414623;10;1.07285408;1.07285374;0.344756549;1.008148;1.07285463
26.051961;1.15000042;0.761366218;-1.37540102;0.662058522;-1.19600191;0.955009707;1.14999995;4.2255792;-7.63347721;10;1.07278809;1.07278775;0.402677548;1.008148;1.07278868
26.052985;1.15000041;0.7743228;-1.38639545;0.673325126;-1.20556227;0.953673703;1.14999994;4.2974882;-7.6944962;10;1.07276009;1.07275976;0.425836552;1.008148;1.0727607
26.054009;1.1500004;0.78699758;-1.39750914;0.684346683;-1.21522634;0.9523187;1.14999992;4.36783321;-7.75617719;10;1.07273009;1.07272976;0.449000557;1.008148;1.07273072
26.056057;1.15000039;0.811523724;-1.42006357;0.705673773;-1.23483886;0.949555701;1.1499999;4.50395323;-7.88135418;10;1.0726651;1.07266478;0.495347573;1.008148;1.07266577
26.057593;1.15000037;0.829218517;-1.43723782;0.721060548;-1.24977298;0.947440705;1.14999987;4.60215925;-7.97667117;10;1.0726141;1.07261379;0.530887587;1.008148;1.07261479
26.059729;1.15000035;0.852867737;-1.46143495;0.741625076;-1.27081394;0.944444716;1.14999985;4.73341229;-8.11096515;10;1.07253711;1.07253682;0.578220609;1.008148;1.07253783
26.061152;1.15000033;0.86804812;-1.47775766;0.754825395;-1.2850076;0.942415726;1.14999983;4.81766331;-8.20155613;10;1.07248312;1.07248284;0.610349621;1.008148;1.07248385
26.063288;1.15000031;0.889978423;-1.50249551;0.773895202;-1.30651875;0.939326739;1.1499998;4.93937636;-8.33885111;10;1.07239815;1.07239788;0.658510634;1.008148;1.07239887
26.064711;1.15000029;0.904063667;-1.51914344;0.786143224;-1.3209952;0.937238747;1.14999978;5.0175494;-8.43124709;10;1.07233917;1.07233892;0.690594638;1.008148;1.07233988
26.066135;1.15000027;0.917741162;-1.53590815;0.79803668;-1.33557317;0.935130754;1.14999977;5.09345944;-8.52429106;10;1.07227719;1.07227695;0.722658638;1.008148;1.07227788
26.067559;1.15000025;0.93102784;-1.55278492;0.809590299;-1.3502486;0.933001762;1.14999975;5.16720048;-8.61795703;10;1.07221421;1.07221398;0.754701633;1.008148;1.07221488
26.068982;1.15000022;0.943939739;-1.56977088;0.820818025;-1.36501896;0.930852771;1.14999974;5.23886152;-8.712229;10;1.07214823;1.07214802;0.786720625;1.008148;1.07214887
26.069694;1.15000021;0.950260282;-1.5783044;0.826314143;-1.3724394;0.929770776;1.14999973;5.27394054;-8.75958999;10;1.07211524;1.07211503;0.802721619;1.008148;1.07211586
26.071829;1.15000019;0.968702264;-1.6040684;0.842350638;-1.39484282;0.926495794;1.1499997;5.37629362;-8.90257994;10;1.07201127;1.07201107;0.850687598;1.008148;1.07201183
26.073253;1.15000017;0.980581901;-1.62138283;0.852680754;-1.40989881;0.924287811;1.14999969;5.44222567;-8.9986749;10;1.07194029;1.07194009;0.882632581;1.008148;1.07194079
26.073965;1.15000016;0.98640226;-1.63008302;0.857741935;-1.41746417;0.92317582;1.14999968;5.47452869;-9.04696089;10;1.0719043;1.07190409;0.898594572;1.008148;1.07190478
26.076812;1.15000012;1.00892099;-1.66518487;0.877323446;-1.44798744;0.918675864;1.14999966;5.59950778;-9.24177583;10;1.07175432;1.07175412;0.962374537;1.008148;1.07175468
26.077524;1.15000012;1.01436694;-1.67403967;0.882059052;-1.45568723;0.917536877;1.14999966;5.6297328;-9.29091982;10;1.07171633;1.07171613;0.97829953;1.008148;1.07171665
26.078236;1.15000011;1.01974153;-1.68292815;0.886732613;-1.46341633;0.916392889;1.14999966;5.65956182;-9.34025081;10;1.07167733;1.07167714;0.994219523;1.008148;1.07167762
26.078948;1.1500001;1.02504604;-1.69185159;0.891345225;-1.47117581;0.915241902;1.14999966;5.68900184;-9.3897758;10;1.07163833;1.07163814;1.01013452;1.008148;1.07163859
26.082507;1.15000008;1.05054605;-1.73703167;0.913519134;-1.51046271;0.909393968;1.14999967;5.8305269;-9.64052476;10;1.07143633;1.07143617;1.0895155;1.008148;1.07143642
26.083219;1.15000007;1.05544569;-1.74618916;0.917779688;-1.51842573;0.908203981;1.14999967;5.8577199;-9.69134875;10;1.07139433;1.07139417;1.1054565;1.008148;1.07139439
26.085354;1.15000006;1.06975147;-1.77393334;0.930219472;-1.54255102;0.904589017;1.14999969;5.9371169;-9.84532874;10;1.07126733;1.07126718;1.15242951;1.008148;1.07126728
26.087148;1.15000005;1.08132086;-1.79756887;0.940279778;-1.56310357;0.901497044;1.1499997;6.00132687;-9.97650574;10;1.07115832;1.07115819;1.19285153;1.008148;1.07115818
26.088301;1.15000005;1.08853528;-1.81293772;0.94655317;-1.57646773;0.899481059;1.14999972;6.04136685;-10.0618027;10;1.07108632;1.0710862;1.21845655;1.008148;1.07108612
26.091184;1.15000004;1.10580595;-1.85200279;0.961571076;-1.61043726;0.894333087;1.14999975;6.13721877;-10.2786138;10;1.0709043;1.07090421;1.28236559;1.008148;1.07090398
26.092337;1.15000004;1.11240037;-1.86790315;0.967305334;-1.62426362;0.892228094;1.14999976;6.17381773;-10.3668608;10;1.07082929;1.07082921;1.3078866;1.008148;1.07082892
26.093490;1.15000004;1.11880958;-1.88397;0.972878526;-1.63823476;0.890095098;1.14999978;6.20938868;-10.4560318;10;1.07075428;1.07075421;1.33338362;1.008148;1.07075386
26.094067;1.15000004;1.12194327;-1.89206784;0.975603468;-1.64527635;0.889018098;1.14999979;6.22678066;-10.5009748;10;1.07071627;1.0707162;1.34612363;1.008148;1.07071584
26.096373;1.15000003;1.13398816;-1.92490603;0.986077229;-1.67383124;0.884635092;1.14999982;6.29362957;-10.6832268;10;1.07056224;1.07056218;1.39701967;1.008148;1.07056173
26.098679;1.15000003;1.14521016;-1.95849338;0.995835436;-1.70303761;0.880124074;1.14999985;6.35591148;-10.8696369;10;1.0704062;1.07040616;1.4478157;1.008148;1.07040562
26.099832;1.15000004;1.15049358;-1.97558076;1.0004297;-1.71789618;0.877818062;1.14999987;6.38523443;-10.9644719;10;1.07032618;1.07032614;1.47317572;1.008148;1.07032558
26.100409;1.15000004;1.1530498;-1.98420003;1.00265249;-1.7253912;0.876652055;1.14999988;6.39942141;-11.0123089;10;1.07028617;1.07028613;1.48584673;1.008148;1.07028555
26.101562;1.15000004;1.15798547;-2.00159226;1.00694436;-1.74051488;0.874293041;1.14999989;6.42681437;-11.1088359;10;1.07020615;1.07020612;1.51116875;1.008148;1.07020551
26.103868;1.15000004;1.16711538;-2.03700356;1.01488337;-1.7713073;0.869464012;1.14999992;6.47748531;-11.3053689;10;1.07004311;1.0700431;1.56173679;1.008148;1.07004243
26.104445;1.15000004;1.16923593;-2.04598932;1.01672731;-1.779121;0.868233004;1.14999993;6.48925429;-11.3552399;10;1.07000209;1.0700021;1.57436381;1.008148;1.07000141
26.105022;1.15000004;1.17128907;-2.05502877;1.01851265;-1.7869814;0.866991997;1.14999994;6.50064928;-11.4054089;10;1.06996108;1.06996109;1.58698282;1.008148;1.0699604
26.106175;1.15000003;1.17518709;-2.07327;1.02190221;-1.80284335;0.864481983;1.14999995;6.52228325;-11.506648;10;1.06987906;1.06987909;1.61220383;1.008148;1.06987837
26.107328;1.15000003;1.17879808;-2.09172907;1.02504218;-1.81889472;0.86193097;1.14999996;6.54232423;-11.609096;10;1.06979504;1.06979508;1.63739685;1.008148;1.06979435
26.108481;1.15000002;1.18210978;-2.11040635;1.02792191;-1.83513584;0.859339956;1.14999997;6.56070421;-11.712755;10;1.06971203;1.06971208;1.66257487;1.008148;1.06971133
26.109058;1.15000001;1.18364906;-2.11982723;1.02926041;-1.84332792;0.85802895;1.14999997;6.5692472;-11.765041;10;1.06967002;1.06967008;1.67514287;1.008148;1.06966933
26.110211;1.15;1.18648887;-2.13883261;1.03172979;-1.85985435;0.855375936;1.14999997;6.58500819;-11.870521;10;1.069585;1.06958509;1.70027488;1.008148;1.06958432
26.111940;1.14999998;1.19012399;-2.16774807;1.03489073;-1.88499824;0.851316916;1.14999998;6.60518317;-12.031002;10;1.06945799;1.06945809;1.73792389;1.008148;1.06945732
26.112517;1.14999997;1.19116273;-2.17749454;1.03579397;-1.89347345;0.849942909;1.14999998;6.61094816;-12.085095;10;1.06941598;1.0694161;1.75046089;1.008148;1.06941532
26.113670;1.14999996;1.19297029;-2.1971475;1.03736574;-1.91056299;0.847162895;1.14999998;6.62098015;-12.1941691;10;1.06932998;1.0693301;1.77551689;1.008148;1.06932933
26.114255;1.14999995;1.19374523;-2.207201;1.03803961;-1.91930518;0.845734888;1.14999998;6.62528115;-12.2499661;10;1.06928697;1.06928711;1.78822289;1.008148;1.06928633
26.115279;1.14999994;1.19485983;-2.22492098;1.0390088;-1.93471386;0.843211875;1.14999997;6.63146714;-12.3483121;10;1.06921097;1.06921111;1.81043989;1.008148;1.06921034
26.116815;1.14999992;1.19593495;-2.25179718;1.03994366;-1.9580845;0.839361857;1.14999997;6.63743413;-12.4974751;10;1.06909696;1.06909713;1.84373088;1.008148;1.06909637
26.117327;1.14999992;1.19612937;-2.26083266;1.04011271;-1.96594145;0.838062851;1.14999996;6.63851312;-12.5476221;10;1.06905796;1.06905813;1.85481888;1.008148;1.06905737
26.118863;1.1499999;1.19620288;-2.28816184;1.04017659;-1.98970596;0.834112833;1.14999995;6.63892111;-12.6992991;10;1.06894396;1.06894415;1.88805187;1.008148;1.0689434
26.119375;1.1499999;1.19605352;-2.29734327;1.04004669;-1.99768982;0.832779827;1.14999994;6.63809211;-12.7502561;10;1.06890596;1.06890615;1.89912087;1.008148;1.06890541
26.120399;1.14999989;1.19548632;-2.31580976;1.03955344;-2.01374765;0.830089815;1.14999993;6.6349441;-12.8527451;10;1.06882897;1.06882916;1.92124387;1.008148;1.06882843
26.121423;1.14999988;1.19455299;-2.33440903;1.03874183;-2.02992093;0.827366803;1.14999992;6.6297641;-12.9559712;10;1.06875297;1.06875317;1.94334886;1.008148;1.06875245
26.122447;1.14999987;1.19324417;-2.35313389;1.03760368;-2.04620343;0.824612792;1.1499999;6.62250009;-13.0598942;10;1.06867596;1.06867619;1.96543586;1.008148;1.06867547
26.123983;1.14999986;1.19055572;-2.38144127;1.03526585;-2.07081855;0.820422774;1.14999988;6.60757908;-13.2170002;10;1.06856196;1.06856221;1.99853186;1.008148;1.06856151
26.125519;1.14999985;1.18696888;-2.40998848;1.03214682;-2.09564221;0.816165756;1.14999985;6.58767207;-13.3754372;10;1.06844795;1.06844822;2.03158886;1.008148;1.06844755
26.126543;1.14999984;1.18406347;-2.42913893;1.02962036;-2.11229479;0.813291743;1.14999984;6.57154706;-13.4817222;10;1.06837294;1.06837324;2.05360486;1.008148;1.06837257
26.127567;1.14999983;1.18073646;-2.44837352;1.02672728;-2.12902052;0.810389731;1.14999982;6.55308205;-13.5884742;10;1.06829693;1.06829724;2.07560486;1.008148;1.0682966
26.128591;1.14999982;1.17697916;-2.46768271;1.02346005;-2.14581113;0.807460719;1.1499998;6.53222904;-13.6956402;10;1.06822191;1.06822225;2.09758786;1.008148;1.06822162
26.131151;1.14999979;1.16565032;-2.51621315;1.01360886;-2.18801153;0.800028692;1.14999974;6.469354;-13.9649842;10;1.06803687;1.06803726;2.15247387;1.008148;1.06803668
26.132175;1.14999978;1.16032418;-2.53569928;1.00897745;-2.204956;0.797016682;1.14999972;6.43979398;-14.0731322;10;1.06796285;1.06796326;2.17440087;1.008148;1.0679627
26.133199;1.14999977;1.15453318;-2.55521027;1.00394179;-2.22192209;0.793982674;1.14999969;6.40765397;-14.1814182;10;1.06788983;1.06789026;2.19631287;1.008148;1.06788972
26.135247;1.14999975;1.14152919;-2.59425694;0.992633982;-2.25587572;0.787857663;1.14999965;6.33548193;-14.3981271;10;1.06774578;1.06774626;2.24009186;1.008148;1.06774576
26.137295;1.14999972;1.12658914;-2.63325081;0.979642667;-2.28978346;0.781668657;1.14999961;6.25256488;-14.6145431;10;1.06760474;1.06760526;2.28381384;1.008148;1.06760478
26.137807;1.14999972;1.12254643;-2.6429782;0.976127272;-2.29824207;0.780113656;1.1499996;6.23012787;-14.6685301;10;1.06756973;1.06757026;2.29474286;1.008148;1.06756979
26.141391;1.14999967;1.09073641;-2.71063965;0.948466467;-2.35707813;0.769160661;1.14999955;6.0535828;-15.044051;10;1.06733268;1.06733325;2.37113402;1.008148;1.06733281
26.142415;1.14999965;1.08050556;-2.72977785;0.939570107;-2.37372006;0.766018665;1.14999954;5.99680178;-15.150268;10;1.06726668;1.06726724;2.39297932;1.008148;1.06726681
26.145959;1.14999961;1.04111083;-2.79504903;0.905313929;-2.43047764;0.755145693;1.14999953;5.77816172;-15.5125229;10;1.06704868;1.06704922;2.46822769;1.008148;1.06704881
26.146615;1.1499996;1.03314;-2.80692795;0.898382788;-2.44080714;0.753139701;1.14999953;5.73392371;-15.5784509;10;1.06700968;1.06701021;2.48218154;1.008148;1.06700981
26.147271;1.1499996;1.02495619;-2.81873336;0.891266453;-2.45107272;0.751137709;1.14999953;5.6885037;-15.6439709;10;1.06697069;1.06697121;2.49609988;1.008148;1.06697081
26.149895;1.14999957;0.990092311;-2.8651368;0.86095012;-2.49142355;0.743181747;1.14999954;5.49500967;-15.9015099;10;1.06682373;1.06682418;2.55172184;1.008148;1.06682381
26.150551;1.14999956;0.980845442;-2.87651158;0.852909384;-2.50131467;0.741208757;1.14999954;5.44368967;-15.9646399;10;1.06678774;1.06678817;2.56561491;1.008148;1.06678782
26.153176;1.14999955;0.941746984;-2.92097574;0.818910805;-2.53997918;0.7334108;1.14999957;5.22669365;-16.2114158;10;1.06665279;1.06665314;2.62114143;1.008148;1.06665283
26.154488;1.14999954;0.920942083;-2.94252566;0.800819627;-2.55871825;0.729576821;1.14999958;5.11122664;-16.3310178;10;1.06658882;1.06658913;2.64888237;1.008148;1.06658884
26.155144;1.14999954;0.910228913;-2.95311448;0.791503847;-2.56792593;0.727679832;1.14999959;5.05176864;-16.3897858;10;1.06655883;1.06655912;2.66274806;1.008148;1.06655885
26.156456;1.14999953;0.888187079;-2.97389864;0.772337075;-2.58599912;0.723927855;1.14999961;4.92943664;-16.5051378;10;1.06649886;1.06649911;2.69047127;1.008148;1.06649886
26.158424;1.14999953;0.853605956;-3.00402495;0.742266588;-2.61219595;0.718421888;1.14999964;4.73751164;-16.6723388;10;1.06641589;1.06641609;2.73207088;1.008148;1.06641588
26.159080;1.14999953;0.841680177;-3.01376945;0.731896363;-2.62066944;0.716621898;1.14999966;4.67132364;-16.7264208;10;1.0663899;1.06639009;2.74593616;1.008148;1.06638989
26.160392;1.14999954;0.817240694;-3.03278657;0.710644671;-2.63720608;0.713081919;1.14999968;4.53568465;-16.8319658;10;1.06633993;1.06634008;2.77366881;1.008148;1.0663399
26.161187;1.14999954;0.802051312;-3.04399503;0.697436531;-2.64695258;0.710976931;1.1499997;4.45138366;-16.8941728;10;1.06631094;1.06631108;2.79047734;1.008148;1.06631091
26.163747;1.14999957;0.751277045;-3.07834494;0.653285045;-2.67682211;0.704432964;1.14999977;4.16958669;-17.0848148;10;1.06622797;1.06622809;2.84458426;1.008148;1.06622795
26.164771;1.14999958;0.730186947;-3.09130547;0.634945845;-2.68809215;0.701923975;1.1499998;4.05253671;-17.1567458;10;1.06619799;1.06619809;2.86622756;1.008148;1.06619797
26.166307;1.14999961;0.697746041;-3.10986276;0.606736375;-2.70422894;0.69828599;1.14999984;3.87248974;-17.2597388;10;1.066158;1.0661581;2.89869193;1.008148;1.066158
26.167331;1.14999964;0.675596672;-3.12162276;0.587476058;-2.71445504;0.695949997;1.14999987;3.74956076;-17.3250068;10;1.06613401;1.0661341;2.92033442;1.008148;1.06613401
26.168355;1.14999966;0.653042981;-3.13287611;0.567864154;-2.72424056;0.693690003;1.1499999;3.62438778;-17.3874628;10;1.06611201;1.06611211;2.94197672;1.008148;1.06611203
26.169379;1.14999969;0.630096322;-3.143608;0.547910532;-2.73357265;0.691510007;1.14999993;3.4970338;-17.4470248;10;1.06609301;1.06609311;2.9636204;1.008148;1.06609305
26.170915;1.14999974;0.594967146;-3.15869685;0.517363412;-2.74669337;0.68839601;1.14999996;3.30206684;-17.5307678;10;1.06606902;1.06606912;2.99608617;1.008148;1.06606908
26.171939;1.14999977;0.571093645;-3.16806298;0.496603833;-2.75483784;0.686429009;1.14999998;3.16956886;-17.5827498;10;1.06605602;1.06605612;3.01773262;1.008148;1.06605609
26.172451;1.14999978;0.559025904;-3.17253308;0.486110138;-2.75872487;0.685480008;1.14999999;3.10259287;-17.6075588;10;1.06605102;1.06605112;3.02855632;1.008148;1.0660511
26.173920;1.14999982;0.523943763;-3.18454897;0.455603906;-2.76917344;0.682888004;1.15000001;2.9078869;-17.6742468;10;1.06603902;1.06603911;3.05961016;1.008148;1.06603913
26.175072;1.14999985;0.495961256;-3.19311944;0.431271276;-2.77662602;0.680995998;1.15000002;2.75258393;-17.7218128;10;1.06603302;1.0660331;3.08397548;1.008148;1.06603315
26.176352;1.14999988;0.464423618;-3.20173551;0.403847225;-2.78411822;0.67904399;1.15000002;2.57754997;-17.7696318;10;1.06603003;1.06603009;3.11105736;1.008148;1.06603018
26.177376;1.1499999;0.438873722;-3.2079267;0.381629912;-2.78950185;0.677600982;1.15000002;2.43574799;-17.8039928;10;1.06603103;1.06603107;3.13273262;1.008148;1.0660312
26.177888;1.14999991;0.425997693;-3.21078454;0.370433358;-2.79198693;0.676919978;1.15000002;2.36428601;-17.8198538;10;1.06603303;1.06603306;-3.13961228;1.008148;1.06603321
26.179424;1.14999994;0.386990325;-3.21838998;0.336513894;-2.79860032;0.675043963;1.15;2.14779505;-17.8620638;10;1.06604103;1.06604104;-3.10707621;1.008148;1.06604124
26.180960;1.14999995;0.347458631;-3.2245156;0.302138498;-2.80392693;0.673424947;1.14999998;1.92839409;-17.8960608;10;1.06605603;1.06605601;-3.07451631;1.008148;1.06605627
26.181472;1.14999996;0.334175031;-3.22622263;0.29058754;-2.8054113;0.672943941;1.14999997;1.85467011;-17.9055348;10;1.06606304;1.06606301;-3.06365589;1.008148;1.06606328
26.182496;1.14999996;0.307462067;-3.2291277;0.267358872;-2.80793743;0.672071929;1.14999995;1.70641314;-17.9216578;10;1.06607804;1.06607799;-3.04192604;1.008148;1.06607829
26.183008;1.14999997;0.294037206;-3.2303232;0.255685078;-2.80897699;0.671680922;1.14999994;1.63190515;-17.9282928;10;1.06608604;1.06608598;-3.03105666;1.008148;1.0660863
26.184544;1.14999997;0.253516858;-3.23286935;0.220449989;-2.81119101;0.670694904;1.14999991;1.40701719;-17.9424238;10;1.06611605;1.06611596;-2.998426;1.008148;1.06611632
26.186080;1.14999996;0.212678129;-3.23383333;0.184938049;-2.81202924;0.669993885;1.14999987;1.18036223;-17.9477738;10;1.06615206;1.06615195;-2.96576127;1.008148;1.06615234
26.187104;1.14999995;0.185308047;-3.23358469;0.161137975;-2.81181302;0.669687872;1.14999985;1.02845826;-17.9463938;10;1.06618007;1.06617994;-2.943965;1.008148;1.06618035
26.188128;1.14999994;0.157845352;-3.23261516;0.137257369;-2.81096993;0.669511859;1.14999982;0.876040287;-17.9410128;10;1.06621108;1.06621093;-2.92215208;1.008148;1.06621135
26.189664;1.14999993;0.116522844;-3.22979644;0.101324747;-2.80851885;0.669497839;1.14999979;0.646700326;-17.9253688;10;1.0662631;1.06626292;-2.88940228;1.008148;1.06626336
26.190176;1.14999992;0.102724472;-3.22849014;0.0893261592;-2.80738292;0.669559832;1.14999978;0.570119339;-17.9181188;10;1.0662821;1.06628192;-2.87847825;1.008148;1.06628236
26.191200;1.14999991;0.0751073659;-3.22532419;0.0653112781;-2.80462992;0.669785819;1.14999976;0.416844365;-17.9005478;10;1.06632112;1.06632092;-2.85661654;1.008148;1.06632136
26.192224;1.14999989;0.0474805321;-3.221417;0.0412879358;-2.80123234;0.670147807;1.14999974;0.263515392;-17.8788628;10;1.06636414;1.06636392;-2.83470934;1.008148;1.06636436
26.193760;1.14999987;0.00606884245;-3.21415791;0.00527775388;-2.79492006;0.670946791;1.14999972;0.0336804334;-17.8385748;10;1.06643317;1.06643292;-2.80182408;1.008148;1.06643336
26.195296;1.14999984;-0.0352439258;-3.2052134;-0.0306464137;-2.78714221;0.672055779;1.1499997;-0.195605525;-17.7889328;10;1.0665092;1.06650893;-2.76890861;1.008148;1.06650935
26.196832;1.14999981;-0.0763837193;-3.1945772;-0.0664201722;-2.77789331;0.673473774;1.14999968;-0.423931483;-17.7299018;10;1.06659223;1.06659193;-2.73596248;1.008148;1.06659235
26.197344;1.1499998;-0.0900458724;-3.1906554;-0.0783003145;-2.77448304;0.674015774;1.14999968;-0.499756469;-17.7081358;10;1.06662124;1.06662093;-2.72497403;1.008148;1.06662135
26.198368;1.14999977;-0.117276124;-3.18224675;-0.101978813;-2.76717115;0.675202776;1.14999968;-0.650884441;-17.6614678;10;1.06668127;1.06668093;-2.70298327;1.008148;1.06668135
26.199392;1.14999975;-0.144362953;-3.17308531;-0.125532598;-2.75920466;0.676526782;1.14999968;-0.801216412;-17.6106218;10;1.06674429;1.06674393;-2.68097808;1.008148;1.06674435
26.200928;1.14999971;-0.184674997;-3.15793432;-0.160586584;-2.74602985;0.678767795;1.14999968;-1.02494837;-17.5265338;10;1.06684533;1.06684492;-2.64793778;1.008148;1.06684535
26.201440;1.1499997;-0.198016249;-3.15250928;-0.172187686;-2.74131241;0.679582801;1.14999968;-1.09899236;-17.4964248;10;1.06687934;1.06687892;-2.6369138;1.008148;1.06687935
26.202976;1.14999966;-0.237711538;-3.13511469;-0.206705366;-2.72618665;0.682227824;1.14999968;-1.31930131;-17.3998848;10;1.06698838;1.06698791;-2.60382186;1.008148;1.06698835
26.203488;1.14999964;-0.250824862;-3.12894533;-0.218108272;-2.72082197;0.683175833;1.14999968;-1.3920803;-17.3656448;10;1.06702639;1.0670259;-2.5927657;1.008148;1.06702635
26.205024;1.1499996;-0.289764477;-3.10932984;-0.251968847;-2.70376498;0.686216865;1.14999969;-1.60819526;-17.2567788;10;1.06714342;1.06714288;-2.55958737;1.008148;1.06714336
26.205536;1.14999959;-0.302613479;-3.1024266;-0.263141906;-2.69776215;0.687294878;1.1499997;-1.67950724;-17.2184657;10;1.06718343;1.06718288;-2.54838887;1.008148;1.06718336
26.206969;1.14999954;-0.33814625;-3.08211742;-0.294040007;-2.68010195;0.690485914;1.14999971;-1.8767142;-17.1057497;10;1.06730046;1.06729986;-2.51757658;1.008148;1.06730037
26.208813;1.14999948;-0.382871994;-3.05393599;-0.332932004;-2.6555963;0.694947966;1.14999972;-2.12494215;-16.9493427;10;1.06745849;1.06745783;-2.47767642;1.008148;1.06745838
26.209273;1.14999947;-0.393869287;-3.04653076;-0.342494878;-2.64915696;0.696124979;1.14999973;-2.18597714;-16.9082437;10;1.06749949;1.06749882;-2.46769152;1.008148;1.06749938
26.210195;1.14999944;-0.415628557;-3.03129346;-0.361416003;-2.63590712;0.698552005;1.14999974;-2.30674112;-16.8236767;10;1.0675825;1.06758181;-2.44771139;1.008148;1.06758239
26.211577;1.14999939;-0.447649266;-3.0073832;-0.389260126;-2.61511556;0.702371044;1.14999975;-2.48445609;-16.6909747;10;1.06771152;1.06771079;-2.41770835;1.008148;1.0677114
26.212038;1.14999937;-0.458149802;-2.99913546;-0.398391037;-2.6079436;0.703690057;1.14999975;-2.54273408;-16.6451997;10;1.06775552;1.06775478;-2.40769733;1.008148;1.0677554
26.213881;1.1499993;-0.499234653;-2.96478212;-0.434117026;-2.57807111;0.709193106;1.14999977;-2.77075504;-16.4545387;10;1.06793654;1.06793575;-2.36760528;1.008148;1.06793641
26.215725;1.14999923;-0.538757345;-2.92829905;-0.468484612;-2.5463467;0.715041149;1.14999978;-2.99010601;-16.2520577;10;1.06812455;1.06812372;-2.32743124;1.008148;1.06812442
26.217107;1.14999918;-0.567300221;-2.89958336;-0.493304523;-2.52137654;0.719643177;1.14999979;-3.14851899;-16.0926857;10;1.06827155;1.0682707;-2.2972462;1.008148;1.06827143
26.218029;1.14999914;-0.585776974;-2.87981363;-0.509371277;-2.50418547;0.722809193;1.1499998;-3.25106497;-15.9829637;10;1.06837155;1.06837068;-2.27709618;1.008148;1.06837143
26.218950;1.14999911;-0.603795168;-2.85955543;-0.525039284;-2.48656964;0.726050207;1.1499998;-3.35106597;-15.8705307;10;1.06847255;1.06847167;-2.25692516;1.008148;1.06847244
26.221715;1.14999901;-0.654954799;-2.79596474;-0.569525952;-2.43127344;0.736197234;1.14999982;-3.63500195;-15.5176027;10;1.06878854;1.06878762;-2.19628011;1.008148;1.06878844
26.222637;1.14999898;-0.670996417;-2.77386942;-0.583475196;-2.41206012;0.739711238;1.14999983;-3.72403295;-15.3949737;10;1.06889653;1.06889561;-2.1760201;1.008148;1.06889644
26.224019;1.14999894;-0.694064519;-2.73992813;-0.603534429;-2.38254598;0.745096239;1.14999983;-3.85206096;-15.2065997;10;1.06906153;1.06906059;-2.14558908;1.008148;1.06906144
26.225401;1.14999891;-0.715900728;-2.70507008;-0.622522449;-2.35223466;0.750609234;1.14999984;-3.97325196;-15.0131377;10;1.06923052;1.06922958;-2.11510706;1.008148;1.06923043
26.226784;1.14999888;-0.736463061;-2.66934321;-0.640402752;-2.32116785;0.756239223;1.14999985;-4.08737297;-14.8148537;10;1.06940151;1.06940056;-2.08457204;1.008148;1.06940142
26.228166;1.14999886;-0.755712061;-2.63279761;-0.657141024;-2.28938908;0.761977207;1.14999985;-4.19420498;-14.6120257;10;1.0695765;1.06957555;-2.05398603;1.008148;1.06957641
26.229088;1.14999885;-0.767796379;-2.60800497;-0.667649132;-2.26783029;0.765856192;1.14999986;-4.26127299;-14.4744267;10;1.0696945;1.06969354;-2.03356602;1.008148;1.0696944
26.230931;1.14999884;-0.790121409;-2.55746188;-0.687062212;-2.22387981;0.773732158;1.14999987;-4.38517701;-14.1939127;10;1.06993349;1.06993253;-1.99266601;1.008148;1.06993338
26.231392;1.14999884;-0.795310054;-2.54463827;-0.69157408;-2.21272885;0.775723148;1.14999987;-4.41397401;-14.1227417;10;1.06999349;1.06999253;-1.98241301;1.008148;1.06999338
26.232313;1.14999884;-0.80521221;-2.51878275;-0.700184653;-2.19024582;0.779728128;1.14999988;-4.46893102;-13.9792437;10;1.07011549;1.07011453;-1.96190901;1.008148;1.07011537
26.234157;1.14999886;-0.823072199;-2.46629082;-0.715715078;-2.14460071;0.787823086;1.1499999;-4.56805404;-13.6879137;10;1.07036149;1.07036053;-1.92083001;1.008148;1.07036135
26.235539;1.14999887;-0.834734896;-2.42630989;-0.725856548;-2.10983472;0.793955055;1.14999992;-4.63278205;-13.4660198;10;1.0705485;1.07054754;-1.88995801;1.008148;1.07054834
26.237382;1.1499989;-0.847928587;-2.37230408;-0.737329305;-2.06287322;0.802193018;1.14999994;-4.70600707;-13.1662878;10;1.07079951;1.07079855;-1.84871002;1.008148;1.07079932
26.238765;1.14999892;-0.856028768;-2.33135847;-0.74437292;-2.02726839;0.808402995;1.14999996;-4.75096309;-12.9390398;10;1.07098952;1.07098856;-1.81771003;1.008148;1.07098931
26.240147;1.14999895;-0.862570213;-2.29010672;-0.750061107;-1.99139737;0.814629977;1.14999998;-4.7872681;-12.7100928;10;1.07118153;1.07118058;-1.78665504;1.008148;1.0711813
26.241990;1.14999899;-0.86884193;-2.23474253;-0.755514732;-1.94325467;0.822940963;1.15;-4.82207613;-12.4028219;10;1.07143755;1.0714366;-1.74516207;1.008148;1.07143728
26.242912;1.14999901;-0.870919951;-2.20695008;-0.757321685;-1.91908737;0.827092959;1.15000001;-4.83360914;-12.2485739;10;1.07156656;1.07156561;-1.72437908;1.008148;1.07156628
26.243833;1.14999903;-0.872289504;-2.17911096;-0.758512579;-1.89487948;0.831238958;1.15000001;-4.84121015;-12.0940669;10;1.07169457;1.07169363;-1.7035721;1.008148;1.07169427
26.245216;1.14999907;-0.873011671;-2.13730859;-0.759140517;-1.85852966;0.837438958;1.15000002;-4.84521817;-11.8620639;10;1.07188858;1.07188765;-1.67231512;1.008148;1.07188826
26.246137;1.14999909;-0.872603566;-2.10944118;-0.758785622;-1.83429717;0.841556959;1.15000003;-4.84295318;-11.7073999;10;1.07201759;1.07201666;-1.65144614;1.008148;1.07201725
26.247981;1.14999915;-0.86965258;-2.05380008;-0.756219502;-1.78591367;0.849740964;1.15000003;-4.82657521;-11.398592;10;1.07227461;1.07227369;-1.60963418;1.008148;1.07227423
26.249824;1.14999921;-0.863862314;-1.99842078;-0.751184446;-1.73775781;0.857837969;1.15000003;-4.79443924;-11.091237;10;1.07253163;1.07253071;-1.56772621;1.008148;1.07253122
26.251206;1.14999925;-0.85766664;-1.95715662;-0.745796874;-1.70187597;0.863840972;1.15000003;-4.76005326;-10.862221;10;1.07272365;1.07272273;-1.53623224;1.008148;1.07272321
26.252589;1.14999929;-0.84989547;-1.9162004;-0.739039307;-1.66626189;0.869773976;1.15000003;-4.71692328;-10.634914;10;1.07291467;1.07291374;-1.50467626;1.008148;1.0729142
26.253971;1.14999933;-0.840563937;-1.87562075;-0.730924906;-1.63097526;0.875628981;1.15000003;-4.66513331;-10.409697;10;1.07310469;1.07310375;-1.47298428;1.008148;1.07310419
26.254432;1.14999935;-0.837109703;-1.8621894;-0.727921217;-1.61929583;0.877561983;1.15000003;-4.64596232;-10.335153;10;1.07316769;1.07316676;-1.46268028;1.008148;1.07316719
26.256275;1.1499994;-0.821595823;-1.8090058;-0.714430866;-1.57304925;0.885191992;1.15000004;-4.55986036;-10.039984;10;1.07341771;1.07341677;-1.4227683;1.008148;1.07341718
26.257414;1.14999943;-0.810663565;-1.77663698;-0.704924548;-1.54490245;0.889818;1.15000005;-4.49918638;-9.86033701;10;1.07357072;1.07356978;-1.39413231;1.008148;1.07357016
26.258512;1.14999945;-0.799177611;-1.74581031;-0.69493676;-1.51809667;0.894211007;1.15000006;-4.43543941;-9.689249;10;1.07371673;1.07371578;-1.36888432;1.008148;1.07371615
26.259829;1.14999949;-0.784181922;-1.70936923;-0.681897037;-1.48640879;0.899391017;1.15000007;-4.35221344;-9.48700099;10;1.07389074;1.07388979;-1.33854133;1.008148;1.07389014
26.260488;1.1499995;-0.77619633;-1.69138995;-0.674953049;-1.47077465;0.901941022;1.15000008;-4.30789346;-9.38721598;10;1.07397674;1.0739758;-1.32335233;1.008148;1.07397613
26.261147;1.14999952;-0.767890556;-1.6735804;-0.667730644;-1.45528809;0.904463028;1.15000008;-4.26179647;-9.28837297;10;1.07406174;1.07406081;-1.30815233;1.008148;1.07406113
26.263124;1.14999956;-0.741092873;-1.62123356;-0.644428339;-1.40976913;0.911858043;1.15000011;-4.11306952;-8.99784794;10;1.07431474;1.07431383;-1.26247834;1.008148;1.07431411
26.264441;1.14999959;-0.721703307;-1.58730006;-0.627567869;-1.38026174;0.916639053;1.15000012;-4.00545755;-8.80951692;10;1.07448073;1.07447985;-1.23197135;1.008148;1.07448009
26.265100;1.1499996;-0.711565101;-1.57064079;-0.618752049;-1.36577542;0.918982058;1.15000013;-3.94919057;-8.71705791;10;1.07456273;1.07456186;-1.21670035;1.008148;1.07456209
26.267076;1.14999963;-0.679434447;-1.52196296;-0.590812388;-1.32344689;0.925817072;1.15000016;-3.77086561;-8.44689589;10;1.07480371;1.0748029;-1.17081837;1.008148;1.07480307
26.268394;1.14999965;-0.656636054;-1.49064964;-0.570987723;-1.29621791;0.930206082;1.15000018;-3.64433463;-8.27310687;10;1.0749607;1.07495993;-1.14017438;1.008148;1.07496007
26.269053;1.14999966;-0.644839649;-1.47535037;-0.560729993;-1.28291419;0.932348086;1.15000019;-3.57886464;-8.18819586;10;1.0750377;1.07503695;-1.12483539;1.008148;1.07503706
