time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
26.270371;1.14999967;-0.620480535;-1.44549182;-0.53954818;-1.25695024;0.936527095;1.1500002;-3.44367165;-8.02248084;10;1.07519068;1.07518998;-1.09412441;1.008148;1.07519006
26.271029;1.14999968;-0.607929536;-1.43094209;-0.52863428;-1.24429831;0.938563098;1.15000021;-3.37401366;-7.94172984;10;1.07526568;1.075265;-1.07875242;1.008148;1.07526506
26.272347;1.1499997;-0.582114564;-1.40262444;-0.506186502;-1.21967426;0.942523104;1.15000022;-3.23074066;-7.78456682;10;1.07541267;1.07541204;-1.04797545;1.008148;1.07541207
26.273006;1.14999971;-0.568862664;-1.38886517;-0.494663122;-1.20770968;0.944447105;1.15000023;-3.15719266;-7.70820281;10;1.07548467;1.07548406;-1.03257146;1.008148;1.07548407
26.274982;1.14999974;-0.527805705;-1.34923346;-0.458961443;-1.17324732;0.949993102;1.15000024;-2.92932666;-7.48824679;10;1.07569666;1.07569613;-0.986294496;1.008148;1.07569608
26.276300;1.14999976;-0.49941452;-1.32422067;-0.43427347;-1.15149707;0.953496093;1.15000024;-2.77175565;-7.34942578;10;1.07583266;1.07583217;-0.955391523;1.008148;1.07583209
26.276959;1.14999978;-0.484932712;-1.31214698;-0.421680598;-1.1409982;0.955189087;1.15000024;-2.69138165;-7.28241677;10;1.07589966;1.07589919;-0.939924536;1.008148;1.0758991
26.278935;1.14999982;-0.440423508;-1.27769183;-0.382976951;-1.1110372;0.960030063;1.15000023;-2.44435563;-7.09119074;10;1.07609366;1.07609326;-0.893463574;1.008148;1.07609313
26.280253;1.14999985;-0.409932691;-1.2562194;-0.356463197;-1.09236552;0.963056043;1.15000022;-2.27513161;-6.97201873;10;1.07621767;1.0762173;-0.862440598;1.008148;1.07621715
26.282230;1.14999989;-0.363109084;-1.22630029;-0.315747013;-1.06634891;0.967293013;1.15000021;-2.01526058;-6.8059677;10;1.07639567;1.07639535;-0.81583363;1.008148;1.07639518
26.283547;1.14999991;-0.331248543;-1.20790046;-0.288042193;-1.05034905;0.969912993;1.15000019;-1.83843456;-6.70384869;10;1.07650968;1.07650938;-0.78471465;1.008148;1.07650921
26.284206;1.14999992;-0.315146381;-1.19916839;-0.274040312;-1.04275595;0.971161984;1.15000018;-1.74906755;-6.65538568;10;1.07656468;1.07656439;-0.76914166;1.008148;1.07656422
26.284865;1.14999993;-0.298938815;-1.19074964;-0.259946776;-1.0354353;0.972369974;1.15000017;-1.65911554;-6.60866167;10;1.07661868;1.07661841;-0.75355967;1.008148;1.07661823
26.286841;1.14999995;-0.249754137;-1.16737918;-0.217177492;-1.01511316;0.975747949;1.15000014;-1.3861405;-6.47895565;10;1.07677468;1.07677444;-0.7067607;1.008148;1.07677428
26.288818;1.14999996;-0.199873787;-1.14684404;-0.173803282;-0.997256525;0.978757927;1.1500001;-1.10930446;-6.36498563;10;1.07692069;1.07692047;-0.659884729;1.008148;1.07692032
26.290136;1.14999997;-0.166325867;-1.13472746;-0.144631184;-0.986720372;0.980561914;1.15000008;-0.923113441;-6.29773862;10;1.07701169;1.07701148;-0.628592747;1.008148;1.07701134
26.292112;1.14999997;-0.115698492;-1.1189008;-0.100607394;-0.972958057;0.982965898;1.15000003;-0.642131407;-6.2099006;10;1.07714069;1.07714051;-0.581594772;1.008148;1.07714038
26.293430;1.14999997;-0.0818206629;-1.10990278;-0.0711484232;-0.965133696;0.984369891;1.15;-0.454109387;-6.15996159;10;1.07722069;1.07722052;-0.550223787;1.008148;1.07722041
26.294747;1.14999997;-0.0479026525;-1.10213396;-0.041654512;-0.958378197;0.985614887;1.14999996;-0.265864369;-6.11684458;10;1.07729569;1.07729554;-0.518823799;1.008148;1.07729543
26.296065;1.14999997;-0.0139947315;-1.09557991;-0.0121693734;-0.952679025;0.986705886;1.14999993;-0.0776753545;-6.08046957;10;1.07736669;1.07736655;-0.487395808;1.008148;1.07736645
26.297383;1.14999997;0.0198539111;-1.09022406;0.0172642201;-0.948021765;0.987642889;1.14999989;0.110184656;-6.05074456;10;1.07743269;1.07743256;-0.455939815;1.008148;1.07743247
26.298042;1.14999996;0.0367412957;-1.08798948;0.0319488984;-0.946078642;0.988054892;1.14999988;0.20390966;-6.03834256;10;1.0774637;1.07746357;-0.440202818;1.008148;1.07746348
26.300018;1.14999995;0.0871863326;-1.08302788;0.0758141386;-0.941764202;0.989067909;1.14999983;0.483879668;-6.01080555;10;1.07755069;1.07755058;-0.392952824;1.008148;1.07755049
26.301507;1.14999994;0.124904885;-1.08098015;0.108612875;-0.939983564;0.989613927;1.1499998;0.693217671;-5.99944054;10;1.07760969;1.07760958;-0.357317825;1.008148;1.07760949
26.302019;1.14999994;0.137806324;-1.08060411;0.119831516;-0.939656581;0.989759934;1.14999979;0.764820671;-5.99735354;10;1.07762868;1.07762858;-0.345057824;1.008148;1.07762849
26.303555;1.14999992;0.176267038;-1.08046143;0.153275612;-0.939532505;0.990071956;1.14999976;0.97827767;-5.99656153;10;1.07768167;1.07768158;-0.30825982;1.008148;1.07768148
26.304579;1.14999991;0.20168217;-1.08117117;0.175375723;-0.94014967;0.990175971;1.14999975;1.11933167;-6.00050052;10;1.07771366;1.07771358;-0.283710816;1.008148;1.07771347
26.305603;1.1499999;0.226897122;-1.08250885;0.197301765;-0.94131286;0.990198986;1.14999974;1.25927466;-6.00792451;10;1.07774265;1.07774257;-0.25914981;1.008148;1.07774246
26.306627;1.14999989;0.251895857;-1.08445986;0.219039793;-0.943009382;0.990144001;1.14999973;1.39801766;-6.0187525;10;1.07776863;1.07776857;-0.234577804;1.008148;1.07776844
26.307943;1.14999988;0.283676934;-1.08784474;0.246675506;-0.945952751;0.989959019;1.14999972;1.57440265;-6.03753849;10;1.07779861;1.07779856;-0.202986795;1.008148;1.07779842
26.309223;1.14999987;0.314197112;-1.09206062;0.273214782;-0.949618722;0.989659035;1.14999972;1.74378964;-6.06093648;10;1.07782358;1.07782355;-0.172239786;1.008148;1.0778234
26.310247;1.14999986;0.338314947;-1.09607182;0.294186805;-0.953106703;0.989337048;1.14999972;1.87764363;-6.08319847;10;1.07784055;1.07784055;-0.147630779;1.008148;1.07784038
26.312138;1.14999985;0.382114226;-1.10492285;0.33227311;-0.960803229;0.98855207;1.14999972;2.12072961;-6.13232145;10;1.0778655;1.07786553;-0.102161768;1.008148;1.07786533
26.313674;1.14999984;0.416939813;-1.11343244;0.362556204;-0.968202846;0.987741087;1.14999973;2.3140116;-6.17954944;10;1.07787945;1.07787952;-0.0652107601;1.008148;1.0778793
26.315210;1.14999984;0.451055494;-1.12306528;0.392221982;-0.976579197;0.986781103;1.14999975;2.50335359;-6.23301143;10;1.0778884;1.07788851;-0.028243754;1.008148;1.07788826
26.316746;1.14999983;0.484430995;-1.13376441;0.421244122;-0.985882769;0.985679118;1.14999977;2.68858759;-6.29239143;10;1.07789134;1.0778915;0.00873625072;1.008148;1.07789122
26.317258;1.14999983;0.495387214;-1.13755794;0.430771256;-0.989181479;0.985282123;1.14999978;2.74939459;-6.31344543;10;1.07789033;1.0778905;0.021065252;1.008148;1.07789021
26.318282;1.14999983;0.517040732;-1.14547292;0.44960038;-0.996064052;0.984443132;1.14999979;2.86957159;-6.35737343;10;1.07788829;1.07788849;0.0457282543;1.008148;1.07788818
26.319818;1.14999982;0.54886344;-1.15813367;0.477272266;-1.00707338;0.983077146;1.14999982;3.0461876;-6.42764043;10;1.07788123;1.07788149;0.0827292571;1.008148;1.07788114
26.320330;1.14999982;0.55929299;-1.16255585;0.486341431;-1.01091874;0.98259515;1.14999983;3.1040716;-6.45218344;10;1.07787821;1.07787849;0.0950642578;1.008148;1.07787812
26.321354;1.14999982;0.579881822;-1.17169046;0.504244742;-1.01886186;0.981590159;1.14999984;3.21833961;-6.50288044;10;1.07786917;1.07786949;0.119737259;1.008148;1.0778691
26.322378;1.14999982;0.600107589;-1.18119859;0.521832346;-1.02712978;0.980534168;1.14999986;3.33059263;-6.55565044;10;1.07785814;1.07785849;0.14441326;1.008148;1.07785807
26.323914;1.14999981;0.629759122;-1.19612528;0.547616262;-1.04010949;0.978858181;1.14999988;3.49515865;-6.63849345;10;1.07783809;1.0778385;0.18142926;1.008148;1.07783803
26.324426;1.14999981;0.639458761;-1.20127015;0.556050722;-1.04458329;0.978276185;1.14999989;3.54899166;-6.66704745;10;1.07783007;1.0778305;0.19376826;1.008148;1.07783002
26.325962;1.14999981;0.668003625;-1.21718549;0.58087232;-1.05842269;0.976462197;1.14999991;3.70741569;-6.75537746;10;1.07780302;1.07780351;0.230787258;1.008148;1.07780298
26.327498;1.1499998;0.695716596;-1.23378207;0.604970535;-1.0728545;0.974552208;1.14999993;3.86122271;-6.84748847;10;1.07777198;1.07777252;0.267804255;1.008148;1.07777195
26.328010;1.1499998;0.704769568;-1.23945722;0.612842679;-1.0777894;0.973895211;1.14999994;3.91146672;-6.87898547;10;1.07776096;1.07776153;0.280143253;1.008148;1.07776093
26.329546;1.14999979;0.731376948;-1.2568857;0.635979517;-1.0929446;0.971866218;1.14999995;4.05913774;-6.97571349;10;1.07772393;1.07772454;0.317155247;1.008148;1.0777239
26.331594;1.14999977;0.765576033;-1.28100228;0.665717841;-1.11391554;0.969032223;1.14999997;4.24894277;-7.10956051;10;1.07766788;1.07766856;0.366496237;1.008148;1.07766786
26.332106;1.14999977;0.773899993;-1.28717742;0.672956065;-1.11928522;0.968302223;1.14999997;4.29514077;-7.14383252;10;1.07765287;1.07765356;0.378829234;1.008148;1.07765285
26.333642;1.14999976;0.798336913;-1.30602914;0.694205561;-1.13567802;0.966064222;1.14999999;4.43076579;-7.24845954;10;1.07760484;1.07760557;0.415820227;1.008148;1.07760483
26.335690;1.14999975;0.829689679;-1.33187238;0.721468846;-1.15815041;0.962973214;1.15;4.6047738;-7.39188957;10;1.0775348;1.07753559;0.465111219;1.008148;1.0775348
26.337226;1.14999974;0.852302629;-1.35173905;0.741132296;-1.17542577;0.960580205;1.15000002;4.7302758;-7.5021496;10;1.07747777;1.07747861;0.501916214;1.008148;1.07747777
26.339710;1.14999973;0.887284937;-1.38466084;0.771551725;-1.20405341;0.956586182;1.15000004;4.9244278;-7.68486567;10;1.07737874;1.07737964;0.561841207;1.008148;1.07737874
26.340441;1.14999973;0.897205828;-1.39450948;0.780178597;-1.21261746;0.955385174;1.15000005;4.9794888;-7.73952569;10;1.07734772;1.07734866;0.579398205;1.008148;1.07734774
26.341901;1.14999972;0.916566892;-1.41442297;0.797014328;-1.22993353;0.952948157;1.15000006;5.0869428;-7.85004574;10;1.0772837;1.07728468;0.6144912;1.008148;1.07728372
26.344092;1.14999971;0.944438222;-1.44479862;0.821250308;-1.25634715;0.949209132;1.15000008;5.24162878;-8.01863082;10;1.07718168;1.07718272;0.667093191;1.008148;1.07718171
26.346283;1.14999969;0.970959646;-1.47573389;0.844312466;-1.28324738;0.945377112;1.1500001;5.38882276;-8.1903219;10;1.07707366;1.07707475;0.719645177;1.008148;1.07707369
26.347743;1.14999967;0.987920538;-1.49664793;0.859061107;-1.30143349;0.942773102;1.15000012;5.48295574;-8.30639495;10;1.07699865;1.07699977;0.754649164;1.008148;1.07699867
26.348473;1.14999966;0.996191525;-1.50718827;0.866253292;-1.310599;0.941457098;1.15000013;5.52885973;-8.36489398;10;1.07695965;1.07696078;0.772142157;1.008148;1.07695967
26.350664;1.14999963;1.02019206;-1.53913363;0.887123392;-1.33837758;0.937452094;1.15000016;5.66206268;-8.54219106;10;1.07684064;1.0768418;0.824579132;1.008148;1.07684064
26.351394;1.14999962;1.02792846;-1.54988804;0.893850717;-1.34772922;0.936098095;1.15000016;5.70499966;-8.60187808;10;1.07679964;1.0768008;0.842043124;1.008148;1.07679963
26.352855;1.1499996;1.04301657;-1.57155359;0.906970863;-1.36656883;0.9333641;1.15000018;5.78873863;-8.72212213;10;1.07671563;1.07671681;0.876950107;1.008148;1.07671561
26.354315;1.14999958;1.05760396;-1.59342762;0.9196556;-1.38558972;0.93059311;1.1500002;5.86969858;-8.84352318;10;1.07662863;1.07662981;0.911826093;1.008148;1.07662859
26.356506;1.14999957;1.07857515;-1.62663154;0.937891481;-1.41446269;0.926367129;1.15000023;5.98608851;-9.02780524;10;1.07649562;1.0764968;0.964078078;1.008148;1.07649555
26.357236;1.14999956;1.08532867;-1.63780559;0.943764128;-1.42417925;0.924939137;1.15000023;6.02357048;-9.08982126;10;1.07644962;1.07645079;0.981480075;1.008148;1.07644954
26.357967;1.14999956;1.09196562;-1.64903386;0.949535402;-1.43394296;0.923503145;1.15000024;6.06040546;-9.15213828;10;1.07640361;1.07640479;0.998875072;1.008148;1.07640352
26.361618;1.14999957;1.12344006;-1.70601217;0.976904574;-1.48348934;0.916170182;1.15000028;6.23508832;-9.46836837;10;1.07616559;1.07616674;1.08565707;1.008148;1.07616545
26.362348;1.14999957;1.12939773;-1.71758135;0.982085166;-1.49354949;0.914673189;1.15000028;6.26815329;-9.53257738;10;1.07611658;1.07611773;1.10306408;1.008148;1.07611643
26.365661;1.14999959;1.15502694;-1.77083015;1.0043715;-1.53985282;0.907744208;1.15000031;6.41039517;-9.82810845;10;1.07588755;1.07588868;1.18156612;1.008148;1.07588737
26.366053;1.14999959;1.1579064;-1.77721321;1.00687539;-1.54540331;0.906910209;1.15000031;6.42637616;-9.86353446;10;1.07585954;1.07586067;1.19082712;1.008148;1.07585936
26.369029;1.14999962;1.17874551;-1.82637032;1.02499639;-1.58814864;0.900452211;1.15000033;6.54203305;-10.1363565;10;1.07564651;1.07564761;1.26120019;1.008148;1.07564631
26.370439;1.14999964;1.18796081;-1.85006708;1.03300973;-1.60875452;0.897319206;1.15000033;6.59317801;-10.2678735;10;1.07554249;1.07554358;1.29447023;1.008148;1.07554229
26.373259;1.14999966;1.20508765;-1.89830044;1.04790268;-1.65069657;0.890903185;1.15000032;6.68823194;-10.5355685;10;1.07533146;1.07533252;1.36089232;1.008148;1.07533125
26.375374;1.14999967;1.21675088;-1.93524406;1.05804465;-1.68282146;0.885950161;1.15000031;6.75296289;-10.7406056;10;1.07516944;1.07517048;1.4106034;1.008148;1.07516924
26.376643;1.14999968;1.22324204;-1.9577385;1.06368916;-1.70238183;0.882918142;1.1500003;6.78898887;-10.8654496;10;1.07507143;1.07507245;1.44038644;1.008148;1.07507123
26.377277;1.14999968;1.22634024;-1.96908012;1.06638324;-1.7122441;0.881384132;1.1500003;6.80618386;-10.9283956;10;1.07502143;1.07502244;1.45526447;1.008148;1.07502123
26.377912;1.14999968;1.22933969;-1.98048536;1.06899148;-1.72216169;0.879838122;1.15000029;6.82283085;-10.9916946;10;1.07497243;1.07497342;1.47013549;1.008148;1.07497223
26.380450;1.14999967;1.24030364;-2.02675098;1.07852537;-1.76239263;0.873533077;1.15000026;6.88368082;-11.2484685;10;1.07477142;1.07477236;1.52953457;1.008148;1.07477124
26.381084;1.14999967;1.24277841;-2.03848036;1.08067735;-1.77259207;0.871925066;1.15000025;6.89741581;-11.3135665;10;1.07472042;1.07472134;1.54436359;1.008148;1.07472025
26.381719;1.14999967;1.24514291;-2.05027568;1.08273345;-1.78284886;0.870305054;1.15000024;6.91053881;-11.3790305;10;1.07466942;1.07467033;1.55918461;1.008148;1.07466925
26.384257;1.14999965;1.25345985;-2.09811734;1.08996558;-1.82445024;0.863692002;1.15000021;6.95669779;-11.6445515;10;1.07446441;1.07446527;1.61838367;1.008148;1.07446429
26.387429;1.14999962;1.26113085;-2.15940098;1.09663601;-1.87774028;0.855123932;1.15000017;6.99927179;-11.9846755;10;1.0742054;1.07420619;1.69219672;1.008148;1.07420534
26.388698;1.1499996;1.26329428;-2.18436838;1.09851725;-1.89945104;0.851600905;1.15000015;7.01127879;-12.1232444;10;1.0741004;1.07410117;1.72166373;1.008148;1.07410036
26.390377;1.14999958;1.26531465;-2.21779705;1.10027409;-1.9285194;0.846853872;1.15000012;7.02249179;-12.3087734;10;1.07396239;1.07396313;1.76060975;1.008148;1.07396239
26.391913;1.14999956;1.26627143;-2.24874462;1.10110605;-1.95543029;0.842426846;1.1500001;7.0278018;-12.4805324;10;1.07383438;1.07383511;1.79618276;1.008148;1.07383441
26.393449;1.14999954;1.26633434;-2.28002949;1.10116073;-1.98263448;0.837918825;1.15000008;7.0281508;-12.6541634;10;1.07370738;1.07370808;1.83170877;1.008148;1.07370743
26.394985;1.14999952;1.26546735;-2.31163202;1.10040679;-2.01011491;0.83333081;1.15000005;7.0233388;-12.8295574;10;1.07357937;1.07358006;1.86718978;1.008148;1.07357945
26.396009;1.14999951;1.26435475;-2.33286572;1.0994393;-2.02857897;0.830228803;1.15000003;7.01716381;-12.9474044;10;1.07349437;1.07349504;1.89081879;1.008148;1.07349446
26.398057;1.14999948;1.26079965;-2.37569563;1.09634789;-2.06582234;0.823921797;1.15;6.99743281;-13.1851104;10;1.07332537;1.07332601;1.93801682;1.008148;1.07332549
26.399593;1.14999946;1.25692833;-2.40810175;1.09298151;-2.09400156;0.819104799;1.14999997;6.97594682;-13.3649644;10;1.07319837;1.07319898;1.97336483;1.008148;1.07319851
26.400617;1.14999945;1.25375446;-2.42982355;1.09022163;-2.11289007;0.815853804;1.14999996;6.95833183;-13.4855204;10;1.07311438;1.07311496;1.99690685;1.008148;1.07311452
26.402665;1.14999944;1.24593916;-2.473503;1.0834257;-2.15087219;0.809260821;1.14999992;6.91495685;-13.7279414;10;1.07294638;1.07294691;2.04393487;1.008148;1.07294655
26.405225;1.14999943;1.23332133;-2.52842678;1.07245368;-2.198632;0.800860855;1.14999988;6.84492788;-14.0327684;10;1.07273938;1.07273985;2.10261991;1.008148;1.07273959
26.407273;1.14999943;1.22086188;-2.57250442;1.06161936;-2.23696041;0.794028892;1.14999985;6.7757779;-14.2773994;10;1.07257637;1.07257679;2.14949094;1.008148;1.07257662
26.409833;1.14999944;1.20222603;-2.62759487;1.04541425;-2.28486517;0.785369949;1.14999982;6.67234893;-14.5831514;10;1.07237636;1.07237671;2.20798997;1.008148;1.07237665
26.411369;1.14999944;1.18936927;-2.66055722;1.03423444;-2.3135281;0.780122988;1.1499998;6.60099395;-14.7660924;10;1.07225934;1.07225966;2.243042;1.008148;1.07225967
26.413929;1.14999946;1.16508368;-2.71517003;1.0131165;-2.36101753;0.771313056;1.14999978;6.46620898;-15.0691934;10;1.07206732;1.07206757;2.30146836;1.008148;1.07206769
26.415465;1.14999947;1.14877016;-2.74765184;0.998930819;-2.38926261;0.766003095;1.14999976;6.37566899;-15.2494674;10;1.0719563;1.07195653;2.33649507;1.008148;1.0719567
26.418025;1.14999948;1.11863501;-2.80112195;0.972726329;-2.4357584;0.757140154;1.14999974;6.20841902;-15.5462264;10;1.07177528;1.07177546;2.39457598;1.008148;1.07177572
26.419049;1.14999948;1.10554473;-2.82222898;0.961343476;-2.45411237;0.753598173;1.14999973;6.13576803;-15.6633704;10;1.07170627;1.07170643;2.41916396;1.008148;1.07170673
26.421173;1.14999948;1.07648218;-2.86536918;0.9360717;-2.49162562;0.746276201;1.14999972;5.97447104;-15.9027984;10;1.07156526;1.07156539;2.46641372;1.008148;1.07156576
26.423751;1.14999948;1.03775818;-2.9163919;0.902398672;-2.53599325;0.737469214;1.14999971;5.75955308;-16.1859744;10;1.07140327;1.07140334;2.52500822;1.008148;1.07140381
26.424396;1.14999948;1.02748753;-2.92888343;0.893467686;-2.54685546;0.735287214;1.1499997;5.70255109;-16.2553024;10;1.07136527;1.07136533;2.53964744;1.008148;1.07136583
26.426974;1.14999948;0.984062252;-2.97764543;0.855706613;-2.58925726;0.726663203;1.1499997;5.46154114;-16.5259313;10;1.07121629;1.07121629;2.5981698;1.008148;1.07121689
26.427619;1.14999948;0.97262458;-2.98951029;0.845760821;-2.59957454;0.724538198;1.1499997;5.39806216;-16.5917813;10;1.0711813;1.07118128;2.61279213;1.008148;1.07118191
26.428263;1.14999948;0.960956458;-3.00123515;0.83561464;-2.60977009;0.722428193;1.1499997;5.33330417;-16.6568543;10;1.0711473;1.07114728;2.62741129;1.008148;1.07114792
26.428908;1.14999948;0.949058966;-3.01281479;0.825269007;-2.61983936;0.720333188;1.1499997;5.26727319;-16.7211213;10;1.07111331;1.07111327;2.6420292;1.008148;1.07111394
26.431486;1.1499995;0.899206116;-3.05758398;0.781918757;-2.65876914;0.71212517;1.14999971;4.99059027;-16.9695902;10;1.07098635;1.07098624;2.70046343;1.008148;1.07098701
26.432131;1.1499995;0.886185381;-3.06836415;0.770596393;-2.66814322;0.710122166;1.14999971;4.91832529;-17.0294202;10;1.07095636;1.07095624;2.71504633;1.008148;1.07095703
26.434065;1.14999951;0.845815254;-3.09963677;0.735491978;-2.69533681;0.70424516;1.14999972;4.69427135;-17.2029832;10;1.07087339;1.07087322;2.75878458;1.008148;1.07087408
26.435998;1.14999953;0.80353054;-3.12920595;0.698722704;-2.72104917;0.698590162;1.14999974;4.45959141;-17.3670921;10;1.07079743;1.07079722;2.8025069;1.008148;1.07079813
26.436643;1.14999954;0.789021704;-3.13866126;0.686106337;-2.72927119;0.696759165;1.14999974;4.37906742;-17.4195691;10;1.07077445;1.07077422;2.81707798;1.008148;1.07077514
26.439165;1.14999956;0.73033592;-3.17360847;0.635075262;-2.75966006;0.689886183;1.14999976;4.0533615;-17.6135261;10;1.0706925;1.07069222;2.87407354;1.008148;1.0706932
26.440189;1.14999957;0.705664025;-3.18682396;0.613621452;-2.77115179;0.687238193;1.14999977;3.91643252;-17.686872;10;1.07066353;1.07066323;2.89721218;1.008148;1.07066422
26.440701;1.14999958;0.693151772;-3.19321153;0.602741236;-2.77670619;0.685946199;1.14999977;3.84698953;-17.722323;10;1.07065054;1.07065023;2.90878043;1.008148;1.07065123
26.442237;1.14999959;0.654931051;-3.21146775;0.569505838;-2.79258115;0.682211214;1.14999979;3.63486457;-17.823645;10;1.07061458;1.07061424;2.94348583;1.008148;1.07061526
26.443261;1.14999961;0.628898982;-3.2228609;0.546869258;-2.80248822;0.679841224;1.1499998;3.49038659;-17.886877;10;1.0705936;1.07059326;2.96662344;1.008148;1.07059428
26.444285;1.14999962;0.60244349;-3.23361208;0.523864483;-2.81183706;0.677573232;1.14999981;3.3435586;-17.946546;10;1.07057562;1.07057527;2.98976234;1.008148;1.07057629
26.445309;1.14999964;0.575580612;-3.24370487;0.500505454;-2.82061338;0.675411238;1.14999983;3.19446962;-18.002561;10;1.07056065;1.07056029;3.01290276;1.008148;1.07056131
26.446333;1.14999966;0.548327286;-3.25312272;0.4768069;-2.82880278;0.673359242;1.14999984;3.04321363;-18.05483;10;1.07054867;1.0705483;3.03604676;1.008148;1.07054932
26.447869;1.14999969;0.506753424;-3.26595048;0.440655697;-2.83995732;0.670497244;1.14999986;2.81247864;-18.126024;10;1.07053571;1.07053533;3.07076948;1.008148;1.07053633
26.448677;1.14999971;0.484574151;-3.27205572;0.42136936;-2.84526619;0.669100243;1.14999988;2.68938364;-18.159908;10;1.07053072;1.07053035;3.08903265;1.008148;1.07053133
26.449208;1.14999972;0.469873435;-3.27582617;0.40858612;-2.84854483;0.668222242;1.14999989;2.60779464;-18.180834;10;1.07052973;1.07052936;3.10104533;1.008148;1.07053033
26.450475;1.14999976;0.434466238;-3.2840197;0.377797229;-2.8556696;0.666268237;1.14999991;2.41128464;-18.226308;10;1.07052876;1.07052839;3.129708;1.008148;1.07052933
26.450936;1.14999977;0.421476512;-3.2867161;0.366501805;-2.85801428;0.665606235;1.14999992;2.33919164;-18.241273;10;1.07052977;1.0705294;3.14013346;1.008148;1.07053033
26.451397;1.14999979;0.408428587;-3.28925971;0.355155774;-2.8602261;0.664971232;1.14999993;2.26677563;-18.25539;10;1.07053078;1.07053041;-3.13262506;1.008148;1.07053132
26.452318;1.14999982;0.382165891;-3.29388368;0.332318627;-2.86424691;0.663782226;1.14999995;2.12101763;-18.281053;10;1.0705358;1.07053543;-3.11176584;1.008148;1.07053631
26.453240;1.14999985;0.355693283;-3.29788225;0.309298947;-2.86772389;0.662704219;1.14999997;1.97409462;-18.303245;10;1.07054282;1.07054245;-3.09089891;1.008148;1.0705433
26.454161;1.14999988;0.32902662;-3.30124696;0.286110524;-2.87064968;0.661738212;1.14999999;1.82609462;-18.321919;10;1.07055283;1.07055248;-3.07002381;1.008148;1.07055329
26.455544;1.14999992;0.288697615;-3.30508697;0.251041791;-2.87398877;0.6605072;1.15000002;1.60226861;-18.3432309;10;1.07057285;1.07057252;-3.0386933;1.008148;1.07057326
26.456005;1.14999994;0.275174913;-3.30604121;0.239282909;-2.87481852;0.660156196;1.15000004;1.52721761;-18.3485269;10;1.07057986;1.07057953;-3.02824426;1.008148;1.07058025
26.456926;1.14999997;0.248022841;-3.30745546;0.21567239;-2.87604827;0.659543188;1.15000006;1.3765236;-18.3563759;10;1.07059787;1.07059756;-3.00733927;1.008148;1.07059823
26.458309;1.15000001;0.207059235;-3.30832827;0.180051831;-2.87680718;0.658851177;1.15000009;1.1491756;-18.3612199;10;1.07062888;1.07062861;-2.97596068;1.008148;1.0706292
26.459230;1.15000004;0.17961869;-3.30806846;0.156190468;-2.87658123;0.65854517;1.15000011;0.996880595;-18.3597779;10;1.07065289;1.07065263;-2.95502602;1.008148;1.07065317
26.460152;1.15000007;0.15209328;-3.3071283;0.13225531;-2.87576367;0.658364163;1.15000014;0.844114594;-18.3545599;10;1.0706799;1.07067966;-2.93408048;1.008148;1.07068015
26.461534;1.15000011;0.110685701;-3.30443101;0.0962486951;-2.87341817;0.658332152;1.15000017;0.614302594;-18.3395899;10;1.07072491;1.0707247;-2.90263676;1.008148;1.07072512
26.462917;1.15000015;0.0691891109;-3.30017535;0.0601646835;-2.86971755;0.65858914;1.1500002;0.383996594;-18.3159708;10;1.07077592;1.07077575;-2.87116375;1.008148;1.07077609
26.463377;1.15000016;0.0553480243;-3.29840797;0.0481289511;-2.86818069;0.658739136;1.15000021;0.307178594;-18.3061618;10;1.07079392;1.07079376;-2.86066709;1.008148;1.07079408
26.463838;1.15000018;0.0415063972;-3.29646563;0.0360927489;-2.86649169;0.658922132;1.15000022;0.230357594;-18.2953818;10;1.07081292;1.07081277;-2.850168;1.008148;1.07081307
26.465221;1.15000022;1.6939943e-06;-3.28958384;1.69393385e-06;-2.86050749;0.65966812;1.15000024;6.59262655e-06;-18.2571878;10;1.07087392;1.07087381;-2.81864401;1.008148;1.07087404
26.466603;1.15000026;-0.0414222903;-3.28111412;-0.0360191633;-2.8531425;0.660710108;1.15000026;-0.229896411;-18.2101807;10;1.07094093;1.07094085;-2.78708611;1.008148;1.07094102
26.467525;1.15000029;-0.0689612234;-3.27458206;-0.0599660586;-2.84746244;0.6615701;1.15000028;-0.382737416;-18.1739277;10;1.07098893;1.07098887;-2.7660289;1.008148;1.07098901
26.468446;1.15000032;-0.0964160124;-3.26734026;-0.0838397823;-2.84116521;0.662561092;1.15000029;-0.535111421;-18.1337357;10;1.07103893;1.07103889;-2.74495697;1.008148;1.071039
26.469368;1.15000035;-0.123766477;-3.2593882;-0.107622786;-2.83425037;0.663684083;1.15000029;-0.686906428;-18.0896017;10;1.07109293;1.07109291;-2.72387064;1.008148;1.07109299
26.470750;1.15000039;-0.164554065;-3.24612875;-0.143090237;-2.8227204;0.66561507;1.1500003;-0.913277442;-18.0160116;10;1.07117692;1.07117694;-2.69221214;1.008148;1.07117698
26.471672;1.15000042;-0.191557681;-3.23640245;-0.16657163;-2.81426274;0.667065061;1.1500003;-1.06314745;-17.9620306;10;1.07123692;1.07123696;-2.67108711;1.008148;1.07123698
26.473054;1.15000046;-0.231731391;-3.22048715;-0.20150527;-2.80042334;0.669483048;1.15000031;-1.28611147;-17.8737006;10;1.07133091;1.07133098;-2.6393696;1.008148;1.07133099
26.474437;1.1500005;-0.271446538;-3.20298752;-0.236040158;-2.78520627;0.672189036;1.1500003;-1.50653049;-17.7765775;10;1.07143089;1.071431;-2.60761557;1.008148;1.07143099
26.476280;1.15000055;-0.323569431;-3.17721006;-0.281364383;-2.76279107;0.676237023;1.15000029;-1.79581253;-17.6335125;10;1.07157387;1.07157404;-2.56520345;1.008148;1.07157401
26.477662;1.15000058;-0.361946549;-3.15606106;-0.31473577;-2.74440064;0.679597016;1.15000028;-2.00880556;-17.5161355;10;1.07168685;1.07168706;-2.53344642;1.008148;1.07168702
26.478999;1.1500006;-0.398405105;-3.13415873;-0.346438842;-2.72535512;0.683100011;1.15000027;-2.21115059;-17.3945775;10;1.07180183;1.07180208;-2.50255742;1.008148;1.07180204
26.479349;1.15000061;-0.407847626;-3.12818162;-0.354649725;-2.72015763;0.68406001;1.15000027;-2.2635566;-17.3614044;10;1.07183283;1.07183309;-2.49447161;1.008148;1.07183304
26.480610;1.15000063;-0.441424918;-3.10586271;-0.383847353;-2.70074989;0.687652009;1.15000025;-2.44991064;-17.2375344;10;1.07194681;1.0719471;-2.4653439;1.008148;1.07194706
26.481241;1.15000063;-0.457958428;-3.09423803;-0.39822431;-2.69064146;0.689528008;1.15000025;-2.54167165;-17.1730174;10;1.0720048;1.07200511;-2.45076816;1.008148;1.07200507
26.482502;1.15000065;-0.490483826;-3.07007066;-0.426507247;-2.66962636;0.693435009;1.15000023;-2.72218769;-17.0388884;10;1.07212578;1.07212613;-2.42158927;1.008148;1.07212609
26.483132;1.15000065;-0.506463281;-3.05753354;-0.440402417;-2.65872451;0.69546401;1.15000022;-2.8108737;-16.9693074;10;1.07218777;1.07218813;-2.40698326;1.008148;1.0721881
26.484393;1.15000065;-0.537824355;-3.03156744;-0.467672896;-2.63614528;0.699671012;1.1500002;-2.98492773;-16.8251954;10;1.07231475;1.07231514;-2.37774224;1.008148;1.07231512
26.486285;1.15000065;-0.583280736;-2.99043737;-0.507200158;-2.60037999;0.706335016;1.15000016;-3.23721078;-16.5969234;10;1.07251273;1.07251315;-2.33381021;1.008148;1.07251314
26.488177;1.15000065;-0.626690807;-2.94677613;-0.544948022;-2.56241367;0.713402022;1.15000012;-3.47813681;-16.3546034;10;1.07271971;1.07272015;-2.28979118;1.008148;1.07272016
26.489438;1.15000064;-0.654416196;-2.91631469;-0.569057042;-2.53592546;0.718323028;1.15000008;-3.63201283;-16.1855424;10;1.0728617;1.07286215;-2.26039716;1.008148;1.07286217
26.491330;1.15000062;-0.694068781;-2.86867724;-0.603537532;-2.49450156;0.725997038;1.15000001;-3.85208485;-15.9211544;10;1.07308269;1.07308314;-2.21623013;1.008148;1.07308319
26.492591;1.15000061;-0.719149661;-2.83567561;-0.625346984;-2.46580449;0.731295046;1.14999996;-3.99128385;-15.7379954;10;1.07323368;1.07323413;-2.18673511;1.008148;1.07323419
26.493221;1.1500006;-0.731268029;-2.8188167;-0.635884691;-2.45114455;0.733995051;1.14999994;-4.05854085;-15.6444284;10;1.07331068;1.07331113;-2.17197311;1.008148;1.0733112
26.494482;1.15000058;-0.754634673;-2.78440769;-0.656203506;-2.42122366;0.739492063;1.14999988;-4.18822585;-15.4534584;10;1.07346666;1.07346712;-2.1424161;1.008148;1.0734672
26.495113;1.15000057;-0.76587304;-2.76686823;-0.665975997;-2.40597195;0.742287069;1.14999985;-4.25059885;-15.3561145;10;1.07354566;1.07354611;-2.12762209;1.008148;1.07354621
26.497005;1.15000054;-0.797750121;-2.71297723;-0.693695198;-2.3591102;0.750840088;1.14999976;-4.42751684;-15.0570195;10;1.07378764;1.07378809;-2.08317709;1.008148;1.07378822
26.498266;1.15000051;-0.817424153;-2.67604658;-0.710803054;-2.32699659;0.756671101;1.1499997;-4.53670782;-14.8520545;10;1.07395263;1.07395308;-2.05349409;1.008148;1.07395322
26.498896;1.1500005;-0.826774771;-2.6572981;-0.71893403;-2.31069357;0.759622108;1.14999967;-4.58860382;-14.7480005;10;1.07403563;1.07403607;-2.03863609;1.008148;1.07403623
26.500788;1.15000046;-0.852831134;-2.59999518;-0.74159175;-2.26086496;0.768600126;1.14999959;-4.73321679;-14.4299695;10;1.07428961;1.07429006;-1.99399811;1.008148;1.07429024
26.501419;1.15000045;-0.860838331;-2.58056292;-0.748554535;-2.24396735;0.771630132;1.14999956;-4.77765678;-14.3221205;10;1.07437561;1.07437605;-1.97909811;1.008148;1.07437625
26.502049;1.15000044;-0.868500302;-2.56097607;-0.755217125;-2.2269353;0.774678137;1.14999954;-4.82018077;-14.2134135;10;1.07446161;1.07446205;-1.96418612;1.008148;1.07446225
26.503941;1.1500004;-0.889380273;-2.5013544;-0.773373642;-2.17509042;0.783908148;1.14999946;-4.93606473;-13.8825136;10;1.0747226;1.07472304;-1.91938414;1.008148;1.07472327
26.505202;1.15000038;-0.901513047;-2.46095835;-0.783923896;-2.13996343;0.790124152;1.14999942;-5.00340171;-13.6583156;10;1.0748996;1.07490004;-1.88946115;1.008148;1.07490028
26.507094;1.15000035;-0.916974281;-2.39953381;-0.797368475;-2.08655081;0.799516153;1.14999937;-5.08921167;-13.3174096;10;1.0751666;1.07516704;-1.84449417;1.008148;1.07516729
26.508355;1.15000033;-0.925427775;-2.35811523;-0.804719362;-2.05053468;0.80580915;1.14999934;-5.13612864;-13.0875366;10;1.07534661;1.07534704;-1.81446019;1.008148;1.07534729
26.510183;1.1500003;-0.935011712;-2.2975316;-0.813053252;-1.99785328;0.814957143;1.1499993;-5.18931961;-12.7512976;10;1.07560961;1.07561005;-1.77083221;1.008148;1.0756103
26.511886;1.15000027;-0.941057993;-2.24071122;-0.818310918;-1.94844426;0.823476133;1.14999927;-5.22287658;-12.4359446;10;1.07585562;1.07585605;-1.73012824;1.008148;1.07585629
26.513418;1.15000025;-0.94410824;-2.1893595;-0.820963333;-1.9037906;0.831126123;1.14999925;-5.23980556;-12.1509426;10;1.07607763;1.07607806;-1.69342526;1.008148;1.07607829
26.514950;1.15000023;-0.944881371;-2.13792291;-0.821635646;-1.85906313;0.838742113;1.14999923;-5.24409654;-11.8654696;10;1.07630065;1.07630106;-1.65665528;1.008148;1.07630128
26.515972;1.15000021;-0.944129286;-2.10364003;-0.820981675;-1.82925192;0.843793105;1.14999922;-5.23992254;-11.6751996;10;1.07644866;1.07644906;-1.6321053;1.008148;1.07644926
26.516483;1.1500002;-0.943373064;-2.08651371;-0.820324099;-1.81435948;0.846309101;1.14999921;-5.23572553;-11.5801486;10;1.07652266;1.07652306;-1.61982031;1.008148;1.07652326
26.517504;1.15000019;-0.94110134;-2.05231299;-0.818348704;-1.78461971;0.851319093;1.1499992;-5.22311753;-11.3903345;10;1.07667068;1.07667105;-1.59522632;1.008148;1.07667124
26.519036;1.15000016;-0.935798263;-2.00120181;-0.813737356;-1.7401752;0.85877108;1.14999919;-5.19368552;-11.1066675;10;1.0768927;1.07689304;-1.55828035;1.008148;1.07689322
26.520058;1.15000015;-0.931006184;-1.96730522;-0.809570346;-1.7106999;0.863691072;1.14999919;-5.16708952;-10.9185415;10;1.07704072;1.07704103;-1.53361337;1.008148;1.0770412
26.520569;1.15000015;-0.92823447;-1.95042233;-0.807160168;-1.69601912;0.866134068;1.14999919;-5.15170652;-10.8248415;10;1.07711373;1.07711402;-1.52126937;1.008148;1.07711419
26.522101;1.15000013;-0.918428158;-1.90008575;-0.798632962;-1.65224816;0.873395055;1.14999918;-5.09728153;-10.5454735;10;1.07733376;1.077334;-1.4841924;1.008148;1.07733416
26.523123;1.15000012;-0.910657346;-1.86682951;-0.791875749;-1.6233297;0.878171046;1.14999918;-5.05415353;-10.3609015;10;1.07747878;1.07747898;-1.45943842;1.008148;1.07747914
26.523633;1.15000012;-0.906405274;-1.85030446;-0.788178302;-1.60896009;0.880538041;1.14999917;-5.03055453;-10.2691875;10;1.0775518;1.07755197;-1.44705042;1.008148;1.07755212
26.525166;1.15000011;-0.892198429;-1.80118859;-0.775824545;-1.56625062;0.887553027;1.14999917;-4.95170654;-9.99659447;10;1.07776784;1.07776793;-1.40984445;1.008148;1.07776809
26.526698;1.15000011;-0.875846003;-1.75284677;-0.76160506;-1.52421424;0.894425011;1.14999916;-4.86095054;-9.72829746;10;1.07798088;1.07798089;-1.37257347;1.008148;1.07798107
26.527209;1.15000011;-0.869926185;-1.73692334;-0.756457398;-1.51036777;0.896682006;1.14999916;-4.82809555;-9.63992245;10;1.07805189;1.07805187;-1.36013547;1.008148;1.07805206
26.529252;1.1500001;-0.84394944;-1.67428386;-0.73386894;-1.45589863;0.905531988;1.14999915;-4.68392456;-9.29227343;10;1.07833095;1.07833081;-1.31031349;1.008148;1.07833103
26.530784;1.15000011;-0.822112691;-1.62851628;-0.714880471;-1.41610071;0.911968979;1.14999913;-4.56273056;-9.03826343;10;1.07853701;1.07853676;-1.2728715;1.008148;1.07853702
26.531295;1.15000011;-0.814397019;-1.61351086;-0.708171192;-1.40305252;0.914074976;1.14999913;-4.51990856;-8.95498342;10;1.07860502;1.07860475;-1.2603785;1.008148;1.07860501
26.532827;1.15000011;-0.789973423;-1.56929481;-0.686933285;-1.36460376;0.920266973;1.14999911;-4.38435756;-8.70958442;10;1.07880508;1.0788047;-1.22285551;1.008148;1.078805
26.533338;1.15000011;-0.781415227;-1.55483426;-0.679491376;-1.35202936;0.922287973;1.1499991;-4.33685956;-8.62932842;10;1.0788721;1.07887169;-1.21033451;1.008148;1.078872
26.535381;1.15000012;-0.745168208;-1.49847082;-0.647972223;-1.30301764;0.930148979;1.14999907;-4.13568855;-8.31651141;10;1.07913117;1.07913064;-1.1601805;1.008148;1.07913099
26.536913;1.15000012;-0.715948391;-1.45783855;-0.622563677;-1.26768521;0.935801987;1.14999904;-3.97351853;-8.09100242;10;1.07932122;1.0793206;-1.1224955;1.008148;1.07932099
26.537424;1.15000012;-0.70583686;-1.44462287;-0.613771036;-1.2561933;0.937637991;1.14999903;-3.91739952;-8.01765542;10;1.07938323;1.07938259;-1.1099205;1.008148;1.07938299
26.538956;1.15000012;-0.674431095;-1.40600051;-0.586461657;-1.22260863;0.943001001;1.149999;-3.74309749;-7.80330143;10;1.07956727;1.07956656;-1.07215649;1.008148;1.07956699
26.539467;1.15000012;-0.66361632;-1.39347709;-0.577057497;-1.21171869;0.944738004;1.14999899;-3.68307548;-7.73379643;10;1.07962728;1.07962655;-1.05955549;1.008148;1.07962699
26.540999;1.15000011;-0.630180101;-1.35699329;-0.547982498;-1.17999363;0.949797013;1.14999896;-3.49750444;-7.53131144;10;1.07980431;1.07980353;-1.02171448;1.008148;1.079804
26.543042;1.15000009;-0.583412708;-1.3109722;-0.50731516;-1.13997526;0.956179023;1.14999892;-3.23794538;-7.27589446;10;1.08003134;1.08003052;-0.971171468;1.008148;1.08003102
26.544064;1.15000008;-0.559156489;-1.28912481;-0.486222772;-1.12097752;0.959211026;1.14999891;-3.10332334;-7.15464147;10;1.08014135;1.08014051;-0.945862462;1.008148;1.08014103
26.544574;1.15000008;-0.546822974;-1.27849868;-0.475497966;-1.11173741;0.960686027;1.1499989;-3.03487233;-7.09566648;10;1.08019535;1.08019451;-0.93319946;1.008148;1.08019504
26.546617;1.15000005;-0.496206208;-1.23801886;-0.431483343;-1.07653754;0.966315028;1.14999888;-2.75394925;-6.87100351;10;1.08040436;1.08040351;-0.882485449;1.008148;1.08040406
26.547639;1.15000004;-0.470181338;-1.21901544;-0.408853;-1.06001283;0.968964026;1.14999888;-2.60951122;-6.76553452;10;1.08050536;1.08050452;-0.857092443;1.008148;1.08050508
26.548660;1.15000002;-0.44371953;-1.20085093;-0.385842715;-1.04421761;0.971502021;1.14999888;-2.46264818;-6.66472153;10;1.08060336;1.08060252;-0.831677439;1.008148;1.08060309
26.550193;1.15;-0.403275196;-1.17519688;-0.350673706;-1.02190974;0.975100009;1.14999889;-2.23818213;-6.52234156;10;1.08074435;1.08074354;-0.793511432;1.008148;1.08074412
26.550703;1.14999999;-0.389608886;-1.16707417;-0.338789952;-1.01484652;0.976243003;1.14999889;-2.16233412;-6.47726056;10;1.08079035;1.08078955;-0.78077543;1.008148;1.08079013
26.552746;1.14999996;-0.334123463;-1.1367466;-0.290541739;-0.988474751;0.980533973;1.14999891;-1.85439006;-6.30894259;10;1.08096635;1.08096558;-0.72977442;1.008148;1.08096616
26.553768;1.14999994;-0.305942912;-1.12288804;-0.266036906;-0.976423844;0.982509953;1.14999892;-1.69798803;-6.23202761;10;1.08105035;1.0810496;-0.704291414;1.008148;1.08105017
26.554279;1.14999993;-0.29175678;-1.11628786;-0.253701137;-0.970684565;0.983455942;1.14999893;-1.61925502;-6.19539661;10;1.08109035;1.08108961;-0.691280411;1.008148;1.08109018
26.555300;1.14999991;-0.263214968;-1.10373794;-0.228882166;-0.959771617;0.98526392;1.14999895;-1.460848;-6.12574462;10;1.08117035;1.08116963;-0.666780405;1.008148;1.08117019
26.556158;1.1499999;-0.239089193;-1.0938765;-0.207903228;-0.951196464;0.986695899;1.14999896;-1.32694998;-6.07101363;10;1.08123435;1.08123366;-0.644469399;1.008148;1.0812342
26.557198;1.14999988;-0.209658371;-1.08274604;-0.182311208;-0.94151783;0.988324873;1.14999898;-1.16360896;-6.00923964;10;1.08130935;1.08130868;-0.618405392;1.008148;1.08130921
26.557892;1.14999987;-0.189950977;-1.07583;-0.165174341;-0.935503897;0.989347855;1.14999899;-1.05423295;-5.97085565;10;1.08135735;1.0813567;-0.601014386;1.008148;1.08135721
26.559764;1.14999984;-0.136475104;-1.0591608;-0.11867358;-0.921008982;0.991852804;1.14999902;-0.757441916;-5.87834167;10;1.08148035;1.08147977;-0.554021369;1.008148;1.08148021
26.560389;1.14999983;-0.118586811;-1.05425089;-0.103118541;-0.916739506;0.992604787;1.14999903;-0.658161907;-5.85109167;10;1.08151936;1.08151879;-0.538343363;1.008148;1.08151921
26.561637;1.14999981;-0.0827547289;-1.04539304;-0.0719602074;-0.90903706;0.993988752;1.14999905;-0.459293889;-5.80193068;10;1.08159336;1.08159283;-0.506968351;1.008148;1.08159319
26.563510;1.14999978;-0.0289651673;-1.03448674;-0.0251866729;-0.899553346;0.995763704;1.14999908;-0.160761863;-5.7414007;10;1.08169536;1.08169491;-0.459857332;1.008148;1.08169517
26.565383;1.14999976;0.0247249321;-1.02638943;0.0215003717;-0.89251225;0.997182661;1.14999911;0.137218164;-5.69646072;10;1.08178835;1.08178799;-0.412691316;1.008148;1.08178813
26.566631;1.14999974;0.0603831355;-1.0225206;0.0525075048;-0.889148074;0.997934637;1.14999913;0.335121182;-5.67498873;10;1.08184335;1.08184304;-0.381219306;1.008148;1.0818431
26.567255;1.14999974;0.0781544894;-1.021037;0.0679608553;-0.887857996;0.998254626;1.14999913;0.43375219;-5.66675474;10;1.08186935;1.08186907;-0.365474301;1.008148;1.08186908
26.568467;1.14999974;0.112513052;-1.01900168;0.097837864;-0.886088182;0.998767607;1.14999915;0.624442206;-5.65545876;10;1.08191734;1.08191711;-0.33489929;1.008148;1.08191704
26.569491;1.14999974;0.141386749;-1.01813664;0.122945423;-0.885335993;0.999092593;1.14999917;0.784691218;-5.65065777;10;1.08195433;1.08195415;-0.309044281;1.008148;1.08195401
26.570515;1.14999974;0.170086932;-1.01804006;0.147902099;-0.885252038;0.99932058;1.14999919;0.943977228;-5.65012178;10;1.08198732;1.08198719;-0.283176271;1.008148;1.08198698
26.571027;1.14999974;0.184364951;-1.01827501;0.160317765;-0.88545636;0.999398574;1.1499992;1.02322023;-5.65142579;10;1.08200332;1.08200321;-0.270238265;1.008148;1.08200296
26.572051;1.14999975;0.212764413;-1.01930223;0.185012943;-0.88634961;0.999484564;1.14999922;1.18083724;-5.6571268;10;1.0820323;1.08203224;-0.244352254;1.008148;1.08203193
26.573296;1.14999977;0.246991442;-1.02153196;0.214775568;-0.888288542;0.999463554;1.14999924;1.37079725;-5.66950181;10;1.08206429;1.08206428;-0.21285824;1.008148;1.08206389
26.574320;1.14999978;0.274864957;-1.02415431;0.2390134;-0.89056887;0.999346548;1.14999926;1.52549525;-5.68405582;10;1.08208728;1.08208731;-0.186947228;1.008148;1.08208686
26.575856;1.14999981;0.316170904;-1.02938928;0.274931603;-0.895121054;0.999003542;1.14999928;1.75474325;-5.71310984;10;1.08211525;1.08211535;-0.148062209;1.008148;1.08211482
26.576291;1.14999982;0.327760274;-1.03115109;0.285009312;-0.89665307;0.998870541;1.14999929;1.81906425;-5.72288784;10;1.08212225;1.08212236;-0.137038203;1.008148;1.08212181
26.577251;1.14999984;0.353127301;-1.03546155;0.307067589;-0.900401318;0.99852254;1.1499993;1.95985125;-5.74681085;10;1.08213523;1.08213539;-0.112720191;1.008148;1.08213479
26.578275;1.14999986;0.379882257;-1.04068967;0.330332758;-0.904947533;0.998070541;1.14999932;2.10834125;-5.77582686;10;1.08214722;1.08214741;-0.0867731782;1.008148;1.08214677
26.579299;1.14999988;0.406310368;-1.0465504;0.353313712;-0.910043845;0.997536544;1.14999933;2.25501724;-5.80835387;10;1.0821552;1.08215543;-0.060819165;1.008148;1.08215476
26.580835;1.14999992;0.445309469;-1.05648556;0.387225956;-0.918683144;0.996586549;1.14999935;2.47146223;-5.86349388;10;1.08216318;1.08216346;-0.0218741455;1.008148;1.08216274
26.581859;1.14999995;0.470862445;-1.06384358;0.409445921;-0.925081455;0.995857554;1.14999937;2.61328122;-5.90433089;10;1.08216516;1.08216547;0.00409686713;1.008148;1.08216473
26.582371;1.14999996;0.483500824;-1.06773585;0.42043581;-0.928466039;0.995465556;1.14999937;2.68342422;-5.92593289;10;1.08216515;1.08216548;0.0170838733;1.008148;1.08216472
26.583907;1.15;0.520848576;-1.08023623;0.452912095;-0.939335969;0.994178564;1.14999939;2.8907042;-5.9953099;10;1.08216112;1.0821615;0.0560548912;1.008148;1.08216071
26.584931;1.15000002;0.545262993;-1.08923156;0.474142008;-0.947158015;0.99323357;1.1499994;3.02620419;-6.04523391;10;1.08215411;1.08215451;0.0820399023;1.008148;1.0821537
26.585955;1.15000005;0.569280834;-1.09873409;0.495027071;-0.955421111;0.992221575;1.14999941;3.15950317;-6.09797291;10;1.08214609;1.08214651;0.108028913;1.008148;1.0821457
26.586467;1.15000006;0.581138853;-1.10366942;0.505338384;-0.959712705;0.991690579;1.14999941;3.22531516;-6.12536391;10;1.08214008;1.08214052;0.121023917;1.008148;1.0821397
26.587491;1.15000008;0.604549666;-1.1138961;0.525695596;-0.968605492;0.990580585;1.14999942;3.35524515;-6.18212191;10;1.08212806;1.08212852;0.147016926;1.008148;1.08212769
26.588003;1.15000009;0.616100838;-1.11918295;0.535740084;-0.973202766;0.990002588;1.14999942;3.41935414;-6.21146391;10;1.08212105;1.08212152;0.160013929;1.008148;1.08212069
26.589539;1.15000012;0.650131651;-1.13570855;0.565332069;-0.987572888;0.988177599;1.14999943;3.6082251;-6.30318091;10;1.08209602;1.08209652;0.199006937;1.008148;1.08209569
26.591075;1.15000013;0.683218858;-1.1531837;0.594103526;-1.0027687;0.986222609;1.14999944;3.79185907;-6.40016791;10;1.08206499;1.08206552;0.23800094;1.008148;1.08206469
26.592611;1.15000014;0.715354712;-1.17154785;0.62204772;-1.01873758;0.984144619;1.14999945;3.97021303;-6.5020889;10;1.08202896;1.0820295;0.276992939;1.008148;1.08202869
26.593635;1.15000015;0.736247863;-1.18425542;0.640215659;-1.02978766;0.982694625;1.14999946;4.08617;-6.57261589;10;1.08200294;1.0820035;0.302985937;1.008148;1.08200269
26.595683;1.15000015;0.776760469;-1.21071109;0.675443976;-1.05279266;0.979647636;1.14999946;4.31101495;-6.71944489;10;1.08194289;1.08194347;0.35496393;1.008148;1.08194271
26.596707;1.15000015;0.796381726;-1.22442731;0.692505921;-1.06471983;0.978054641;1.14999946;4.41991292;-6.79556988;10;1.08190987;1.08191046;0.380948924;1.008148;1.08190972
26.597219;1.15000015;0.806034517;-1.23140063;0.700899643;-1.07078361;0.977241643;1.14999946;4.4734859;-6.83427188;10;1.08189186;1.08189245;0.393938921;1.008148;1.08189172
26.599267;1.15000014;0.843599192;-1.26002134;0.733564543;-1.09567125;0.973882652;1.14999946;4.68196985;-6.99311687;10;1.08181782;1.08181842;0.445882908;1.008148;1.08181775
26.601315;1.15000012;0.879510174;-1.28972331;0.76479145;-1.12149911;0.970363658;1.14999945;4.88127578;-7.15796287;10;1.08173577;1.0817364;0.497703894;1.008148;1.08173579
26.602339;1.15000012;0.896853593;-1.30494745;0.779872668;-1.13473751;0.96854866;1.14999944;4.97753175;-7.24245686;10;1.08169174;1.08169238;0.524234887;1.008148;1.08169181
26.603312;1.15000012;0.912961515;-1.31963321;0.793879545;-1.14750776;0.966789661;1.14999943;5.06693072;-7.32396286;10;1.08164772;1.08164837;0.54841088;1.008148;1.08164783
26.605616;1.15000012;0.949688888;-1.35519049;0.825816366;-1.17842719;0.96250466;1.1499994;5.27076763;-7.52130585;10;1.08153867;1.08153935;0.606751864;1.008148;1.08153888
26.606538;1.15000012;0.963831405;-1.36970489;0.8381142;-1.19104844;0.96074566;1.1499994;5.3492586;-7.60186085;10;1.08149165;1.08149234;0.630073857;1.008148;1.0814919
26.608381;1.15000012;0.99119932;-1.39919928;0.861912378;-1.21669578;0.957151658;1.14999938;5.50115053;-7.76555484;10;1.08139561;1.08139633;0.676692841;1.008148;1.08139595
26.609303;1.15000013;1.00443282;-1.41416828;0.873419773;-1.22971232;0.955318657;1.14999938;5.57459649;-7.84863284;10;1.08134559;1.08134632;0.699987833;1.008148;1.08134597
26.610224;1.15000013;1.01737174;-1.4292789;0.884671;-1.24285201;0.953463657;1.14999937;5.64640746;-7.93249683;10;1.08129357;1.08129432;0.723272824;1.008148;1.08129399
26.613911;1.15000014;1.06626539;-1.49105452;0.927187242;-1.29657001;0.945817668;1.14999939;5.91776734;-8.2753518;10;1.08107552;1.0810763;0.816305787;1.008148;1.08107609
26.614371;1.15000015;1.07206341;-1.49891975;0.932228997;-1.30340933;0.944837672;1.14999939;5.94994633;-8.31900379;10;1.08104751;1.0810483;0.827921783;1.008148;1.0810481
26.615293;1.15000015;1.08345584;-1.51474207;0.94213546;-1.31716789;0.942861679;1.1499994;6.01317431;-8.40681778;10;1.08098951;1.08099029;0.851144774;1.008148;1.08099012
26.616215;1.15000015;1.09457979;-1.53068549;0.951808473;-1.33103174;0.940865689;1.14999942;6.0749123;-8.49530376;10;1.0809305;1.08093129;0.874355767;1.008148;1.08093113
26.618058;1.15000014;1.11603526;-1.56292906;0.970465428;-1.35906965;0.936809712;1.14999945;6.19399027;-8.67425573;10;1.0808085;1.08080928;0.920736756;1.008148;1.08080916
26.619440;1.15000013;1.13144642;-1.58741985;0.983866448;-1.38036601;0.933713732;1.14999948;6.27952226;-8.8101797;10;1.08071551;1.08071627;0.955487753;1.008148;1.08071618
26.621744;1.1500001;1.15586243;-1.62882018;1.00509779;-1.41636632;0.928450767;1.14999954;6.41503126;-9.03995164;10;1.08055353;1.08055426;1.01333075;1.008148;1.0805542
26.622205;1.15000009;1.16055774;-1.63718756;1.00918067;-1.42364231;0.927381774;1.14999955;6.44109026;-9.08639063;10;1.08052153;1.08052226;1.02488075;1.008148;1.08052221
26.624048;1.15000006;1.17872078;-1.6709506;1.02497464;-1.4530015;0.923054802;1.1499996;6.54189527;-9.27377559;10;1.08038755;1.08038824;1.07108575;1.008148;1.08038823
26.625891;1.15000003;1.19590167;-1.70518698;1.03991455;-1.48277229;0.918641829;1.14999965;6.63724928;-9.46378754;10;1.08024957;1.08025022;1.11721775;1.008148;1.08025024
26.628195;1.14999998;1.21600453;-1.74866245;1.05739531;-1.52057707;0.912999862;1.14999971;6.7488203;-9.70507649;10;1.08007359;1.0800742;1.17478974;1.008148;1.08007427
26.629578;1.14999995;1.22733353;-1.77511867;1.06724661;-1.54358247;0.909545883;1.14999974;6.81169632;-9.85190846;10;1.07996459;1.07996518;1.20928372;1.008148;1.07996529
26.630039;1.14999995;1.23098705;-1.78400047;1.07042357;-1.55130578;0.908382889;1.14999975;6.83197332;-9.90120245;10;1.0799286;1.07992917;1.22077272;1.008148;1.07992929
26.631421;1.14999992;1.24157785;-1.81083777;1.07963296;-1.57464256;0.90485791;1.14999978;6.89075234;-10.0501494;10;1.0798176;1.07981816;1.2552157;1.008148;1.07981832
26.632343;1.14999989;1.24832793;-1.82889111;1.08550259;-1.59034111;0.902476923;1.1499998;6.92821535;-10.1503454;10;1.0797436;1.07974414;1.27815469;1.008148;1.07974433
26.634647;1.14999984;1.26410017;-1.87460301;1.09921755;-1.63009058;0.896413953;1.14999984;7.01575139;-10.4040464;10;1.07955458;1.07955512;1.33542666;1.008148;1.07955538
26.635107;1.14999983;1.26706287;-1.88384627;1.1017938;-1.63812818;0.895181958;1.14999984;7.0321944;-10.4553464;10;1.07951658;1.07951711;1.34686765;1.008148;1.0795174
