time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
26.636029;1.1499998;1.27279331;-1.90243474;1.10677678;-1.65429207;0.892697968;1.14999985;7.06399841;-10.5585123;10;1.07943957;1.0794401;1.36973564;1.008148;1.07944042
26.637872;1.14999975;1.28346177;-1.94002485;1.11605367;-1.6869791;0.887648982;1.14999986;7.12320844;-10.7671373;10;1.07928354;1.07928408;1.41541762;1.008148;1.07928447
26.638333;1.14999973;1.28596069;-1.94950918;1.11822663;-1.69522633;0.886369985;1.14999987;7.13707745;-10.8197753;10;1.07924454;1.07924508;1.42682662;1.008148;1.07924548
26.639715;1.14999969;1.29304518;-1.97817298;1.12438703;-1.72015136;0.882488989;1.14999987;7.17639648;-10.9788593;10;1.07912552;1.07912606;1.4610246;1.008148;1.07912653
26.640176;1.14999968;1.29526717;-1.98779786;1.12631918;-1.72852081;0.881180989;1.14999987;7.18872849;-11.0322773;10;1.07908551;1.07908606;1.4724186;1.008148;1.07908654
26.641098;1.14999965;1.29949815;-2.0071539;1.12999827;-1.74535213;0.878543988;1.14999987;7.2122105;-11.1397033;10;1.07900549;1.07900605;1.49517559;1.008148;1.07900657
26.642941;1.1499996;1.30708752;-2.04629104;1.13659767;-1.77938441;0.873180979;1.14999987;7.25433154;-11.3569143;10;1.07884546;1.07884604;1.54053457;1.008148;1.07884663
26.643863;1.14999957;1.31043599;-2.06607177;1.13950936;-1.79658503;0.870453972;1.14999986;7.27291556;-11.4666973;10;1.07876344;1.07876404;1.56373257;1.008148;1.07876466
26.644323;1.14999956;1.31199292;-2.07601683;1.1408632;-1.80523289;0.869078967;1.14999986;7.28155657;-11.5218923;10;1.07872343;1.07872404;1.57400756;1.008148;1.07872468
26.645945;1.14999952;1.3168632;-2.1112864;1.14509817;-1.83590206;0.86418195;1.14999985;7.30858662;-11.7176383;10;1.0785794;1.07858004;1.61464054;1.008148;1.07858073
26.646319;1.14999952;1.31784302;-2.1194655;1.14595018;-1.84301432;0.863040946;1.14999984;7.31402463;-11.7630323;10;1.07854639;1.07854704;1.62381654;1.008148;1.07854775
26.647438;1.14999949;1.32046104;-2.14413884;1.14822668;-1.86446938;0.859587932;1.14999983;7.32855466;-11.8999693;10;1.07844637;1.07844704;1.65132753;1.008148;1.07844779
26.648782;1.14999947;1.32295203;-2.17401163;1.15039272;-1.89044571;0.855382915;1.14999982;7.3423797;-12.0657634;10;1.07832634;1.07832704;1.68430551;1.008148;1.07832783
26.649454;1.14999946;1.32392429;-2.18905415;1.15123813;-1.90352616;0.853255908;1.14999981;7.34777573;-12.1492494;10;1.07826533;1.07826604;1.7007795;1.008148;1.07826685
26.650126;1.14999945;1.32471078;-2.20416605;1.15192201;-1.91666693;0.8511119;1.14999981;7.35214075;-12.2331204;10;1.07820531;1.07820604;1.71724449;1.008148;1.07820688
26.651304;1.14999944;1.32562629;-2.23083956;1.15271807;-1.93986128;0.847310889;1.1499998;7.3572218;-12.3811584;10;1.07809929;1.07810005;1.74610648;1.008148;1.07810091
26.652840;1.14999943;1.3258989;-2.26589739;1.15295508;-1.97034634;0.842279878;1.14999978;7.35873485;-12.5757295;10;1.07796126;1.07796205;1.78367546;1.008148;1.07796296
26.653352;1.14999943;1.32575223;-2.27765468;1.15282754;-1.98057006;0.840583875;1.14999978;7.35792088;-12.6409825;10;1.07791425;1.07791505;1.79618745;1.008148;1.07791597
26.654376;1.14999943;1.32509439;-2.30127107;1.15225548;-2.00110605;0.83716287;1.14999977;7.35426992;-12.7720535;10;1.07782223;1.07782305;1.82119544;1.008148;1.077824
26.655400;1.14999943;1.32394089;-2.32501683;1.15125241;-2.02175452;0.833704868;1.14999976;7.34786796;-12.9038425;10;1.07773021;1.07773105;1.84618243;1.008148;1.07773202
26.657448;1.14999945;1.32010196;-2.37286203;1.1479142;-2.06335903;0.826677867;1.14999975;7.32656204;-13.1693836;10;1.07754517;1.07754604;1.89609441;1.008148;1.07754706
26.658472;1.14999946;1.31739421;-2.39694255;1.14555962;-2.08429861;0.82311087;1.14999975;7.31153408;-13.3030306;10;1.07745415;1.07745503;1.9210194;1.008148;1.07745607
26.659496;1.14999948;1.31414628;-2.42111461;1.14273534;-2.10531778;0.819508875;1.14999975;7.29350812;-13.4371856;10;1.07736213;1.07736302;1.9459244;1.008148;1.07736408
26.660008;1.14999949;1.31231637;-2.43323154;1.14114411;-2.11585424;0.817695878;1.14999975;7.28335213;-13.5044347;10;1.07731612;1.07731701;1.95836939;1.008148;1.07731809
26.661544;1.14999952;1.30598699;-2.46968809;1.13564031;-2.14755557;0.81220589;1.14999975;7.24822418;-13.7067687;10;1.0771801;1.07718099;1.99567538;1.008148;1.0771821
26.662056;1.14999953;1.30359293;-2.48187024;1.13355853;-2.15814873;0.810360895;1.14999975;7.2349372;-13.7743797;10;1.07713409;1.07713499;2.00810038;1.008148;1.0771361
26.664104;1.14999957;1.29256174;-2.53070553;1.12396622;-2.20061416;0.802903921;1.14999976;7.17371424;-14.0454158;10;1.07695407;1.07695495;2.05775737;1.008148;1.07695611
26.666152;1.14999962;1.27914587;-2.57962585;1.11230028;-2.24315355;0.795336955;1.14999978;7.09925628;-14.3169238;10;1.07677706;1.07677792;2.10734036;1.008148;1.07677911
26.669736;1.14999967;1.24971936;-2.66506759;1.08671206;-2.31745065;0.781878035;1.14999981;6.9359393;-14.7911259;10;1.07647305;1.07647385;2.19386965;1.008148;1.0764751
26.670248;1.14999968;1.24488205;-2.67722254;1.08250573;-2.32802016;0.779937048;1.14999982;6.9090923;-14.8585859;10;1.07643105;1.07643184;2.20621472;1.008148;1.07643309
26.674344;1.1499997;1.20032636;-2.77356734;1.0437617;-2.4117982;0.764303154;1.14999987;6.66180828;-15.3933;10;1.07610106;1.07610179;2.30486379;1.008148;1.07610308
26.676904;1.1499997;1.1671013;-2.83260514;1.01487038;-2.46313541;0.754492211;1.14999991;6.47740926;-15.7209601;10;1.07590408;1.07590476;2.36626567;1.008148;1.07590609
26.678440;1.14999969;1.14514958;-2.86743088;0.995781942;-2.49341867;0.748615237;1.14999992;6.35557724;-15.9142431;10;1.0757911;1.07579175;2.4028927;1.008148;1.0757931
26.681070;1.14999966;1.104091;-2.9257487;0.960078866;-2.54412981;0.738618267;1.14999994;6.1277022;-16.2379072;10;1.07560415;1.07560473;2.46649716;1.008148;1.07560611
26.682404;1.14999965;1.08153874;-2.95463392;0.940468222;-2.56924739;0.733588278;1.14999995;6.00253718;-16.3982202;10;1.07551417;1.07551472;2.49854163;1.008148;1.07551612
26.683739;1.14999962;1.05784773;-2.9829678;0.919867371;-2.59388554;0.728600288;1.14999995;5.87105216;-16.5554733;10;1.07542719;1.07542771;2.53057906;1.008148;1.07542912
26.685073;1.1499996;1.03302428;-3.01070042;0.898281799;-2.61800086;0.723666298;1.14999996;5.73328214;-16.7093893;10;1.07534322;1.0753437;2.5626101;1.008148;1.07534513
26.686408;1.14999958;1.0070776;-3.03778116;0.875719495;-2.6415493;0.718793309;1.14999997;5.58927812;-16.8596873;10;1.07526325;1.07526369;2.59463642;1.008148;1.07526513
26.687075;1.14999956;0.993686598;-3.05106118;0.864075164;-2.65309713;0.716383316;1.14999997;5.51495811;-16.9333913;10;1.07522426;1.07522468;2.61064799;1.008148;1.07522613
26.688410;1.14999954;0.966077751;-3.07706878;0.840067506;-2.6757124;0.71162233;1.14999998;5.36172908;-17.0777334;10;1.07514929;1.07514967;2.6426641;1.008148;1.07515114
26.689744;1.14999951;0.937379176;-3.10229728;0.815112258;-2.6976502;0.706949346;1.14999998;5.20245206;-17.2177514;10;1.07507832;1.07507867;2.67466977;1.008148;1.07508014
26.690412;1.1499995;0.922626918;-3.11460342;0.802284224;-2.70835118;0.704648355;1.14999999;5.12057704;-17.2860504;10;1.07504433;1.07504466;2.69066984;1.008148;1.07504614
26.692413;1.14999947;0.876788166;-3.15021359;0.762424488;-2.73931647;0.697910386;1.15;4.86617201;-17.4836864;10;1.07494838;1.07494864;2.73865958;1.008148;1.07495014
26.694415;1.14999945;0.828637353;-3.18372989;0.720554259;-2.76846099;0.691444422;1.15000001;4.59893498;-17.6697014;10;1.07486141;1.07486162;2.7866365;1.008148;1.07486313
26.695082;1.14999945;0.812088345;-3.19440758;0.70616383;-2.77774591;0.689356435;1.15000002;4.50708798;-17.7289624;10;1.07483543;1.07483562;2.80262606;1.008148;1.07483713
26.697084;1.14999943;0.760996102;-3.22487182;0.661735831;-2.80423645;0.683314478;1.15000003;4.22352596;-17.8980384;10;1.07476246;1.07476259;2.85058814;1.008148;1.07476412
26.698501;1.14999943;0.723565658;-3.24494686;0.629187648;-2.82169292;0.67925551;1.15000003;4.01578695;-18.0094544;10;1.07471648;1.07471658;2.8845298;1.008148;1.07471811
26.699909;1.14999943;0.685377196;-3.26361;0.595980319;-2.83792165;0.675417542;1.15000004;3.80384095;-18.1130344;10;1.0746775;1.07467756;2.91825243;1.008148;1.07467909
26.700933;1.14999943;0.657006929;-3.27634808;0.571310546;-2.84899818;0.672755564;1.15000004;3.64638595;-18.1837304;10;1.07465251;1.07465255;2.94277572;1.008148;1.07465408
26.701445;1.14999943;0.642639542;-3.28244595;0.558817179;-2.85430064;0.671466574;1.15000004;3.56664696;-18.2175734;10;1.07464052;1.07464055;2.95503614;1.008148;1.07464207
26.702981;1.14999944;0.59883666;-3.29962604;0.520727756;-2.86923975;0.667781603;1.15000004;3.32354097;-18.3129223;10;1.07461054;1.07461053;2.9918171;1.008148;1.07461205
26.704005;1.14999945;0.569075039;-3.31012754;0.494848112;-2.87837143;0.66548062;1.15000004;3.15836398;-18.3712053;10;1.07459455;1.07459452;3.0163377;1.008148;1.07459603
26.705541;1.14999947;0.523643685;-3.32440565;0.455342631;-2.89078708;0.662275641;1.15000004;2.90621999;-18.4504483;10;1.07457658;1.07457651;3.05312165;1.008148;1.07457799
26.706565;1.14999948;0.492861341;-3.33291542;0.428575405;-2.89818682;0.660309652;1.15000004;2.73537801;-18.4976773;10;1.0745686;1.07456851;3.07764843;1.008148;1.07456997
26.707077;1.14999949;0.477329989;-3.33686122;0.415069896;-2.90161791;0.659380657;1.15000004;2.64917901;-18.5195763;10;1.07456561;1.0745655;3.08991437;1.008148;1.07456695
26.708084;1.1499995;0.446539897;-3.34400722;0.388295932;-2.90783177;0.657658664;1.15000004;2.47829403;-18.5592362;10;1.07456262;1.0745625;3.11402945;1.008148;1.07456392
26.709108;1.14999952;0.414880976;-3.35043322;0.360766465;-2.91341953;0.65605667;1.15000004;2.30258704;-18.5949002;10;1.07456264;1.07456249;3.13857181;1.008148;1.07456389
26.709364;1.14999952;0.406916471;-3.35190494;0.353840816;-2.91469928;0.655679671;1.15000004;2.25838405;-18.6030682;10;1.07456365;1.07456349;-3.13847618;1.008148;1.07456488
26.710388;1.14999954;0.374872145;-3.3572459;0.325976213;-2.91934352;0.654269675;1.15000004;2.08053806;-18.6327102;10;1.07456767;1.07456748;-3.11392425;1.008148;1.07456885
26.711412;1.14999956;0.34254728;-3.36170198;0.297867661;-2.92321832;0.653018678;1.15000004;1.90113508;-18.6574412;10;1.07457469;1.07457447;-3.0893627;1.008148;1.07457581
26.712948;1.14999958;0.293589803;-3.36669773;0.25529598;-2.92756236;0.65144868;1.15000004;1.6294211;-18.6851671;10;1.07459272;1.07459246;-3.05250353;1.008148;1.07459376
26.713460;1.14999959;0.277158272;-3.36790622;0.241007704;-2.92861319;0.65100868;1.15000004;1.5382261;-18.6918741;10;1.07460073;1.07460046;-3.04021281;1.008148;1.07460174
26.714484;1.1499996;0.244147464;-3.36962897;0.212302676;-2.93011118;0.65025668;1.15000005;1.35501611;-18.7014351;10;1.07461875;1.07461846;-3.01562419;1.008148;1.07461971
26.715508;1.14999962;0.210961884;-3.37041711;0.183445669;-2.93079648;0.649678679;1.15000005;1.17083612;-18.7058091;10;1.07464077;1.07464045;-2.99102521;1.008148;1.07464167
26.716020;1.14999963;0.194312337;-3.37045731;0.168967811;-2.93083141;0.649454679;1.15000005;1.07843112;-18.7060321;10;1.07465278;1.07465245;-2.97872119;1.008148;1.07465366
26.717044;1.14999964;0.160917389;-3.36982401;0.139928743;-2.93028068;0.649141677;1.15000006;0.893089121;-18.7025171;10;1.0746798;1.07467945;-2.95410697;1.008148;1.07468062
26.718068;1.14999965;0.127418659;-3.36823142;0.110799428;-2.92889579;0.649007674;1.15000007;0.70717112;-18.693678;10;1.07470982;1.07470945;-2.92948049;1.008148;1.07471059
26.719604;1.14999968;0.0770399364;-3.36402678;0.0669918615;-2.92523954;0.649147666;1.15000009;0.427569114;-18.670342;10;1.07476186;1.07476145;-2.89252898;1.008148;1.07476254
26.720628;1.14999969;0.0434107599;-3.36000283;0.0377491094;-2.92174044;0.649471659;1.15000011;0.240927108;-18.648009;10;1.07480188;1.07480145;-2.86788336;1.008148;1.07480251
26.721140;1.1499997;0.0265943703;-3.3576223;0.0231261664;-2.91967041;0.649703654;1.15000011;0.147596105;-18.634797;10;1.0748229;1.07482246;-2.85555434;1.008148;1.07482349
26.722164;1.14999972;-0.00702273222;-3.35212141;-0.00610608925;-2.91488702;0.650306642;1.15000013;-0.0389789039;-18.604267;10;1.07486692;1.07486646;-2.83088349;1.008148;1.07486746
26.723188;1.14999973;-0.040593167;-3.34563008;-0.0352977661;-2.90924238;0.651096628;1.15000014;-0.225294914;-18.56824;10;1.07491495;1.07491447;-2.80619288;1.008148;1.07491542
26.723700;1.14999974;-0.0573511767;-3.34201206;-0.0498699466;-2.90609628;0.651561619;1.15000015;-0.31830192;-18.54816;10;1.07494096;1.07494047;-2.79384044;1.008148;1.07494141
26.725236;1.14999976;-0.107468808;-3.32966504;-0.0934504935;-2.89535975;0.65323759;1.15000018;-0.596454941;-18.479634;10;1.07502301;1.07502249;-2.75675393;1.008148;1.07502336
26.726260;1.14999977;-0.140710772;-3.32018811;-0.12235655;-2.88711896;0.654589567;1.15000019;-0.780947957;-18.427037;10;1.07508103;1.0750805;-2.73200409;1.008148;1.07508132
26.726772;1.14999977;-0.157268781;-3.31507585;-0.136754821;-2.88267353;0.655335554;1.1500002;-0.872844966;-18.398664;10;1.07511205;1.0751115;-2.71962187;1.008148;1.07511231
26.728308;1.14999979;-0.206642806;-3.29824503;-0.179688766;-2.86803807;0.657851514;1.15000023;-1.146871;-18.3052529;10;1.07521009;1.07520952;-2.6824444;1.008148;1.07521026
26.729844;1.1499998;-0.255482058;-3.27917925;-0.222157693;-2.85145919;0.660781469;1.15000025;-1.41792903;-18.1994379;10;1.07531513;1.07531454;-2.64522028;1.008148;1.07531521
26.731380;1.14999981;-0.303676804;-3.25789076;-0.264066188;-2.8329475;0.664119422;1.15000028;-1.68541007;-18.0812869;10;1.07542818;1.07542756;-2.60794902;1.008148;1.07542816
26.732404;1.14999981;-0.335394265;-3.24247219;-0.291646602;-2.81954009;0.666567389;1.15000029;-1.86144209;-17.9957139;10;1.0755082;1.07550757;-2.58307369;1.008148;1.07550813
26.733428;1.14999982;-0.366743978;-3.2260801;-0.318907239;-2.80528615;0.669191356;1.15000031;-2.03543312;-17.9047379;10;1.07559123;1.07559058;-2.55818032;1.008148;1.0755911
26.734452;1.14999982;-0.397693512;-3.20872297;-0.345819895;-2.79019303;0.671986323;1.15000033;-2.20720315;-17.8084059;10;1.07567726;1.0756766;-2.533247;1.008148;1.07567707
26.735988;1.14999982;-0.443295473;-3.18089808;-0.3854738;-2.76599755;0.676494274;1.15000036;-2.46029419;-17.6539779;10;1.0758133;1.07581262;-2.49578676;1.008148;1.07581303
26.736500;1.14999982;-0.458264295;-3.1711496;-0.398490177;-2.75752063;0.678080258;1.15000036;-2.5433712;-17.5998739;10;1.07585931;1.07585862;-2.48321154;1.008148;1.07585902
26.737012;1.14999982;-0.473102307;-3.16116274;-0.411392805;-2.74883643;0.679706241;1.15000037;-2.62572221;-17.5444468;10;1.07590732;1.07590663;-2.47115793;1.008148;1.07590701
26.737524;1.14999982;-0.487805005;-3.15095751;-0.424177769;-2.73996233;0.681370225;1.15000038;-2.70732223;-17.4878078;10;1.07595533;1.07595464;-2.45883009;1.008148;1.07595499
26.738972;1.14999983;-0.528691657;-3.1208301;-0.459731406;-2.71376466;0.68629118;1.15000041;-2.93424326;-17.3206008;10;1.07609637;1.07609565;-2.42298734;1.008148;1.07609597
26.739696;1.14999983;-0.548706246;-3.105089;-0.47713541;-2.70007678;0.688865159;1.15000042;-3.04532428;-17.2332378;10;1.07616939;1.07616866;-2.40528035;1.008148;1.07616896
26.740347;1.14999983;-0.56646516;-3.09054124;-0.492577955;-2.68742658;0.691244139;1.15000043;-3.14388629;-17.1524978;10;1.0762364;1.07623567;-2.38933336;1.008148;1.07623595
26.742302;1.14999983;-0.618215235;-3.04477471;-0.537578056;-2.6476297;0.698730083;1.15000045;-3.43109933;-16.8984939;10;1.07644345;1.07644268;-2.34143538;1.008148;1.07644293
26.743605;1.14999984;-0.651364955;-3.01254045;-0.566403924;-2.61959997;0.703995046;1.15000047;-3.61508035;-16.7195939;10;1.07658849;1.07658769;-2.30945339;1.008148;1.07658793
26.744256;1.14999984;-0.667511797;-2.99592116;-0.580444668;-2.60514844;0.706706028;1.15000048;-3.70469536;-16.6273569;10;1.07666151;1.07666069;-2.2934474;1.008148;1.07666093
26.744908;1.14999984;-0.683362965;-2.97897394;-0.594228303;-2.59041177;0.709467009;1.15000048;-3.79266937;-16.5332999;10;1.07673652;1.07673569;-2.2774304;1.008148;1.07673593
26.746863;1.14999984;-0.729069799;-2.92622129;-0.633973409;-2.54453999;0.718039953;1.1500005;-4.04634239;-16.2405229;10;1.07696757;1.07696669;-2.22931942;1.008148;1.07696693
26.747514;1.14999984;-0.743665831;-2.9080193;-0.646665621;-2.5287122;0.720988934;1.1500005;-4.1273504;-16.1395019;10;1.07704659;1.07704569;-2.21326143;1.008148;1.07704593
26.748166;1.14999984;-0.757930333;-2.88951893;-0.659069544;-2.51262495;0.723979916;1.1500005;-4.20651841;-16.0368249;10;1.0771266;1.07712568;-2.19719344;1.008148;1.07712594
26.750120;1.14999983;-0.798666359;-2.83229099;-0.694492202;-2.4628616;0.733197863;1.15000051;-4.43260342;-15.71921;10;1.07737164;1.07737067;-2.14892346;1.008148;1.07737095
26.751424;1.14999983;-0.82404329;-2.79276792;-0.716559114;-2.42849376;0.73952983;1.15000051;-4.57344543;-15.499857;10;1.07754066;1.07753965;-2.11668947;1.008148;1.07753996
26.753378;1.14999981;-0.859313013;-2.73157027;-0.747228458;-2.37527846;0.749276786;1.15000052;-4.76919243;-15.16021;10;1.07779869;1.07779763;-2.06825749;1.008148;1.07779798
26.754681;1.1499998;-0.880893369;-2.68958469;-0.765993996;-2.3387693;0.755921762;1.15000052;-4.88896343;-14.92719;10;1.0779747;1.07797361;-2.03591451;1.008148;1.077974
26.755984;1.14999979;-0.900876249;-2.64672363;-0.783370422;-2.30149882;0.762668742;1.15000053;-4.99986842;-14.689311;10;1.07815372;1.07815259;-2.00352652;1.008148;1.07815302
26.757288;1.14999978;-0.919220392;-2.60305301;-0.799321856;-2.2635244;0.769506726;1.15000054;-5.10167841;-14.446939;10;1.07833573;1.07833457;-1.97109353;1.008148;1.07833504
26.757939;1.14999977;-0.927765797;-2.58093554;-0.806752646;-2.24429182;0.77295472;1.15000055;-5.1491054;-14.324187;10;1.07842773;1.07842656;-1.95485953;1.008148;1.07842706
26.759242;1.14999977;-0.943581114;-2.53617952;-0.820505098;-2.20537356;0.779902712;1.15000056;-5.23688039;-14.075791;10;1.07861274;1.07861154;-1.92235954;1.008148;1.07861208
26.761197;1.14999976;-0.964053913;-2.46787864;-0.838307535;-2.1459815;0.790429707;1.15000059;-5.35050436;-13.696721;10;1.07889475;1.07889351;-1.87352255;1.008148;1.0788941
26.762500;1.14999976;-0.975492838;-2.42167414;-0.848254429;-2.10580369;0.797498708;1.1500006;-5.41399035;-13.4402861;10;1.07908474;1.0790835;-1.84090756;1.008148;1.07908412
26.763152;1.14999976;-0.980539687;-2.39839919;-0.852642998;-2.08556461;0.80104471;1.15000061;-5.44200034;-13.3111101;10;1.07917974;1.07917849;-1.82458356;1.008148;1.07917913
26.764455;1.14999977;-0.989274111;-2.35155163;-0.860238155;-2.04482762;0.808148717;1.15000063;-5.49047632;-13.0511061;10;1.07937174;1.07937047;-1.79189857;1.008148;1.07937114
26.765106;1.14999977;-0.992956637;-2.32799866;-0.863440356;-2.02434678;0.811704721;1.15000064;-5.51091431;-12.9203871;10;1.07946873;1.07946747;-1.77553958;1.008148;1.07946814
26.765758;1.14999978;-0.996180067;-2.30437271;-0.866243341;-2.00380248;0.815261726;1.15000065;-5.5288043;-12.7892631;10;1.07956473;1.07956346;-1.75916858;1.008148;1.07956414
26.766931;1.14999979;-1.00081918;-2.26169325;-0.870277357;-1.96668992;0.821659736;1.15000067;-5.55455128;-12.5523921;10;1.07973971;1.07973845;-1.72967259;1.008148;1.07973915
26.767517;1.1499998;-1.00257558;-2.24029523;-0.871804667;-1.94808295;0.824854741;1.15000068;-5.56429927;-12.4336331;10;1.07982671;1.07982545;-1.71490959;1.008148;1.07982615
26.768103;1.14999981;-1.00395523;-2.21886802;-0.873004363;-1.9294506;0.828045746;1.15000069;-5.57195626;-12.3147121;10;1.0799147;1.07991344;-1.7001386;1.008148;1.07991415
26.769745;1.14999983;-1.0058093;-2.15877972;-0.874616611;-1.87719992;0.836951762;1.15000072;-5.58224624;-11.9812221;10;1.08016068;1.08015944;-1.65872661;1.008148;1.08016015
26.770273;1.14999984;-1.00577526;-2.1394563;-0.874587008;-1.86039695;0.839801767;1.15000073;-5.58205723;-11.8739771;10;1.08023967;1.08023843;-1.64540062;1.008148;1.08023915
26.771276;1.14999986;-1.0048659;-2.10275881;-0.873796268;-1.82848611;0.845196777;1.15000075;-5.57701021;-11.6703061;10;1.08038966;1.08038843;-1.62006063;1.008148;1.08038915
26.772701;1.14999989;-1.0016706;-2.0507123;-0.871017754;-1.7832283;0.852809789;1.15000077;-5.55927619;-11.3814481;10;1.08060264;1.08060143;-1.58400264;1.008148;1.08060215
26.773176;1.1499999;-1.00010988;-2.03340654;-0.869660611;-1.76817981;0.855330793;1.15000078;-5.55061418;-11.2854011;10;1.08067363;1.08067243;-1.57197165;1.008148;1.08067315
26.774126;1.14999991;-0.996247729;-1.99888292;-0.86630222;-1.7381593;0.8603458;1.15000079;-5.52917917;-11.0937951;10;1.08081561;1.08081443;-1.54789066;1.008148;1.08081515
26.775551;1.14999994;-0.9886099;-1.9473775;-0.859660637;-1.69337201;0.867792808;1.15000081;-5.48678914;-10.8079401;10;1.08102658;1.08102543;-1.51172267;1.008148;1.08102614
26.776026;1.14999995;-0.985574587;-1.93029948;-0.857021237;-1.67852156;0.87025281;1.15000081;-5.46994314;-10.7131571;10;1.08109757;1.08109644;-1.49965468;1.008148;1.08109714
26.777926;1.14999999;-0.971010084;-1.86254379;-0.844356466;-1.6196036;0.879968816;1.15000083;-5.38911012;-10.3371132;10;1.08137653;1.08137545;-1.4513227;1.008148;1.08137613
26.778401;1.14999999;-0.9667681;-1.84576325;-0.84066779;-1.60501182;0.882364816;1.15000083;-5.36556711;-10.2439812;10;1.08144652;1.08144545;-1.4392247;1.008148;1.08144613
26.778876;1.15;-0.962288099;-1.82905406;-0.836772142;-1.5904821;0.884746816;1.15000084;-5.34070311;-10.1512452;10;1.08151551;1.08151446;-1.42711971;1.008148;1.08151513
26.780300;1.15000002;-0.947432415;-1.77939065;-0.823854173;-1.54729653;0.891802815;1.15000084;-5.2582541;-9.87561321;10;1.08172148;1.08172047;-1.39077072;1.008148;1.08172112
26.781250;1.15000004;-0.936363037;-1.74670669;-0.814228641;-1.5188757;0.896427813;1.15000083;-5.19681909;-9.69421722;10;1.08185846;1.08185749;-1.36650873;1.008148;1.08185812
26.781725;1.15000004;-0.930483392;-1.73050327;-0.809115912;-1.50478577;0.898715811;1.15000083;-5.16418709;-9.60428823;10;1.08192645;1.0819255;-1.35436873;1.008148;1.08192612
26.783625;1.15000006;-0.904704627;-1.66669789;-0.786699626;-1.44930282;0.907692804;1.15000081;-5.02111508;-9.25016825;10;1.08219442;1.08219354;-1.30574774;1.008148;1.08219412
26.784100;1.15000006;-0.897704079;-1.65101646;-0.780612201;-1.43566679;0.909891801;1.1500008;-4.98226207;-9.16313626;10;1.08226041;1.08225955;-1.29357774;1.008148;1.08226012
26.785525;1.15000007;-0.875400447;-1.60467575;-0.761217767;-1.39537051;0.916373795;1.15000077;-4.85847706;-8.90594528;10;1.08245738;1.08245659;-1.25703374;1.008148;1.08245713
26.786000;1.15000007;-0.867539176;-1.58947468;-0.75438189;-1.38215218;0.918494792;1.15000076;-4.81484706;-8.82157928;10;1.08252138;1.08252061;-1.24484074;1.008148;1.08252113
26.787425;1.15000007;-0.84270599;-1.54465506;-0.732787848;-1.34317858;0.924733786;1.15000071;-4.67702305;-8.5728303;10;1.08271336;1.08271265;-1.20822375;1.008148;1.08271314
26.787900;1.15000007;-0.834020572;-1.52998733;-0.725235322;-1.33042401;0.926771784;1.1500007;-4.62881905;-8.49142431;10;1.08277735;1.08277667;-1.19601075;1.008148;1.08277714
26.789800;1.15000006;-0.797301966;-1.47275745;-0.693306148;-1.28065886;0.934704774;1.15000062;-4.42503103;-8.17379833;10;1.08302533;1.08302473;-1.14708976;1.008148;1.08302516
26.790275;1.15000006;-0.787641774;-1.45882538;-0.684905994;-1.26854401;0.936631772;1.1500006;-4.37141702;-8.09647534;10;1.08308632;1.08308575;-1.13484476;1.008148;1.08308616
26.791700;1.15000005;-0.757552728;-1.41797603;-0.658741649;-1.23302281;0.942274763;1.15000054;-4.204423;-7.86976135;10;1.08326731;1.08326681;-1.09807777;1.008148;1.08326717
26.792175;1.15000004;-0.747162986;-1.40468415;-0.649707105;-1.22146464;0.94410876;1.15000052;-4.14675999;-7.79599136;10;1.0833263;1.08332583;-1.08581077;1.008148;1.08332618
26.793600;1.15000003;-0.714955384;-1.3658193;-0.621700542;-1.18766909;0.949465751;1.15000045;-3.96800797;-7.58029138;10;1.08350029;1.08349988;-1.04897778;1.008148;1.08350019
26.794075;1.15000002;-0.703883481;-1.3532094;-0.612072815;-1.17670395;0.951202747;1.15000043;-3.90655896;-7.51030638;10;1.08355728;1.0835569;-1.03668879;1.008148;1.08355719
26.795500;1.15;-0.669704351;-1.31644797;-0.582351884;-1.14473747;0.956263736;1.15000036;-3.71686492;-7.3062804;10;1.08372526;1.08372496;-0.999790795;1.008148;1.0837252
26.796925;1.14999998;-0.634147566;-1.28133482;-0.551432993;-1.11420428;0.961096724;1.15000029;-3.51952489;-7.11140242;10;1.08388724;1.08388702;-0.962844805;1.008148;1.08388721
26.797875;1.14999996;-0.609722144;-1.25886889;-0.53019353;-1.09466867;0.964189716;1.15000025;-3.38396386;-6.98671643;10;1.08399322;1.08399305;-0.93818881;1.008148;1.08399322
26.798825;1.14999995;-0.584751497;-1.23717465;-0.50847996;-1.07580412;0.967177708;1.1500002;-3.24537684;-6.86631345;10;1.08409621;1.08409609;-0.913510815;1.008148;1.08409622
26.800725;1.14999992;-0.533286422;-1.19615393;-0.463727792;-1.0401339;0.972837693;1.15000011;-2.95974578;-6.63864847;10;1.08429517;1.08429517;-0.864094821;1.008148;1.08429523
26.801675;1.14999991;-0.50684821;-1.17685123;-0.440738077;-1.02334893;0.975506686;1.15000006;-2.81301376;-6.53151849;10;1.08439115;1.0843912;-0.839356822;1.008148;1.08439123
26.802150;1.1499999;-0.493465321;-1.16750637;-0.4291008;-1.01522296;0.976800682;1.15000004;-2.73873874;-6.47965449;10;1.08443814;1.08443822;-0.826980822;1.008148;1.08443823
26.802625;1.1499999;-0.479977747;-1.15836745;-0.417372491;-1.00727607;0.978067678;1.15000002;-2.66388273;-6.4289335;10;1.08448414;1.08448424;-0.814599821;1.008148;1.08448423
26.804050;1.14999988;-0.438924936;-1.13219646;-0.381674444;-0.984518667;0.981706668;1.14999996;-2.43603969;-6.28368452;10;1.08461911;1.08461929;-0.777426818;1.008148;1.08461923
26.805000;1.14999987;-0.41110042;-1.11579627;-0.357479245;-0.970257626;0.983995661;1.14999992;-2.28161367;-6.19266354;10;1.0847051;1.08470532;-0.752624815;1.008148;1.08470524
26.805950;1.14999986;-0.382945456;-1.10024094;-0.332996698;-0.956731248;0.986175655;1.14999988;-2.12535364;-6.10633155;10;1.08478908;1.08478935;-0.727794812;1.008148;1.08478924
26.807850;1.14999984;-0.325760035;-1.07168201;-0.283270302;-0.931897365;0.990207644;1.14999981;-1.8079746;-5.94782958;10;1.08494906;1.08494941;-0.678106804;1.008148;1.08494925
26.808324;1.14999984;-0.311302555;-1.0650757;-0.270698594;-0.926152739;0.991147641;1.14999979;-1.72773559;-5.91116458;10;1.08498706;1.08498742;-0.665764801;1.008148;1.08498726
26.809749;1.14999982;-0.267603448;-1.04654181;-0.232699409;-0.910036291;0.993803634;1.14999975;-1.48520557;-5.8083016;10;1.08509705;1.08509746;-0.629001795;1.008148;1.08509727
26.810224;1.14999982;-0.252933174;-1.04078848;-0.219942662;-0.90503338;0.994634632;1.14999974;-1.40378556;-5.77637061;10;1.08513205;1.08513247;-0.616573792;1.008148;1.08513228
26.811081;1.14999981;-0.226381098;-1.03095603;-0.196853922;-0.896483416;0.996064628;1.14999972;-1.25642155;-5.72180062;10;1.08519404;1.08519449;-0.593392788;1.008148;1.08519429
26.812292;1.1499998;-0.188652625;-1.01824954;-0.164046582;-0.885434262;0.997936623;1.14999969;-1.04702853;-5.65127963;10;1.08527704;1.08527751;-0.561610782;1.008148;1.08527731
26.813470;1.14999979;-0.151769378;-1.00721367;-0.131974219;-0.875837831;0.999589618;1.14999967;-0.842326525;-5.59003065;10;1.08535403;1.08535453;-0.530663776;1.008148;1.08535433
26.814059;1.14999978;-0.133280367;-1.00218393;-0.115896831;-0.871464136;1.00035462;1.14999966;-0.739712522;-5.56211565;10;1.08539003;1.08539054;-0.515180772;1.008148;1.08539034
26.815237;1.14999977;-0.0962392842;-0.993095089;-0.0836872137;-0.863560772;1.00176262;1.14999965;-0.53413452;-5.51167266;10;1.08546003;1.08546056;-0.484198766;1.008148;1.08546036
26.815826;1.14999977;-0.0777000039;-0.989032919;-0.06756611;-0.860028439;1.00240662;1.14999964;-0.431241521;-5.48912767;10;1.08549404;1.08549456;-0.468698762;1.008148;1.08549437
26.817004;1.14999976;-0.0406149573;-0.981864796;-0.03531826;-0.853795269;1.00357362;1.14999963;-0.225419526;-5.44934468;10;1.08555704;1.08555757;-0.437682755;1.008148;1.08555738
26.817593;1.14999975;-0.0220812635;-0.978755239;-0.0192020106;-0.851091296;1.00409762;1.14999963;-0.12255753;-5.43208668;10;1.08558704;1.08558757;-0.422166752;1.008148;1.08558739
26.818771;1.14999975;0.0149389162;-0.973474142;0.0129894404;-0.846499022;1.00502863;1.14999962;0.082904458;-5.40277668;10;1.08564305;1.08564357;-0.391119746;1.008148;1.08564341
26.819360;1.14999974;0.0334138703;-0.971298278;0.0290546153;-0.84460696;1.00543663;1.14999962;0.185440451;-5.39070068;10;1.08567005;1.08567057;-0.375588743;1.008148;1.08567041
26.820662;1.14999974;0.074123236;-0.967573035;0.0644540627;-0.841367606;1.00620065;1.14999961;0.411377431;-5.37002568;10;1.08572506;1.08572557;-0.341250737;1.008148;1.08572542
26.821686;1.14999974;0.106003772;-0.965675544;0.0921762718;-0.839717607;1.00667266;1.14999961;0.588314414;-5.35949467;10;1.08576407;1.08576457;-0.314220733;1.008148;1.08576443
26.822198;1.14999975;0.121886652;-0.965062924;0.105987476;-0.839184892;1.00686666;1.14999961;0.676464404;-5.35609467;10;1.08578207;1.08578257;-0.300700732;1.008148;1.08578243
26.823734;1.14999976;0.16926592;-0.964545065;0.147186856;-0.838734578;1.00728369;1.14999961;0.939419373;-5.35322065;10;1.08583308;1.08583356;-0.26012173;1.008148;1.08583342
26.824758;1.14999977;0.20059564;-0.965278926;0.174430108;-0.839372722;1.0074257;1.14999961;1.11329935;-5.35729364;10;1.0858621;1.08586255;-0.23305373;1.008148;1.08586242
26.825434;1.14999977;0.221158155;-0.966227025;0.19231057;-0.840197159;1.00746172;1.14999961;1.22742133;-5.36255563;10;1.0858801;1.08588055;-0.215172731;1.008148;1.08588042
26.826454;1.14999979;0.251967152;-0.968341065;0.219101026;-0.842035465;1.00742973;1.14999961;1.39841131;-5.37428861;10;1.08590311;1.08590354;-0.188191734;1.008148;1.08590341
26.827478;1.1499998;0.282626959;-0.971277628;0.245761755;-0.844589012;1.00729475;1.14999961;1.56857328;-5.39058659;10;1.08592413;1.08592454;-0.161094738;1.008148;1.0859244
26.828637;1.14999982;0.316967483;-0.975564458;0.275623117;-0.848316711;1.00701977;1.14999961;1.75916325;-5.41437857;10;1.08594414;1.08594453;-0.130421744;1.008148;1.08594439
26.829021;1.14999983;0.328260812;-0.977207154;0.285443416;-0.849745151;1.00689978;1.14999961;1.82184124;-5.42349556;10;1.08594915;1.08594952;-0.120253746;1.008148;1.08594938
26.830045;1.14999985;0.358152689;-0.982116507;0.311436389;-0.854014179;1.0065148;1.14999961;1.98774122;-5.45074254;10;1.08596216;1.08596251;-0.0931337513;1.008148;1.08596237
26.831069;1.14999987;0.387704205;-0.987779192;0.337133402;-0.858938281;1.00603382;1.14999962;2.15175219;-5.48217051;10;1.08597117;1.0859715;-0.0660047569;1.008148;1.08597136
26.832093;1.14999989;0.416897884;-0.994173949;0.362519255;-0.864498971;1.00545884;1.14999962;2.31377716;-5.51766149;10;1.08597818;1.08597849;-0.0388697624;1.008148;1.08597835
26.833117;1.14999992;0.445717149;-1.00127934;0.387579533;-0.870677601;1.00479185;1.14999962;2.47372413;-5.55709646;10;1.08598119;1.08598148;-0.0117267677;1.008148;1.08598134
26.834653;1.14999995;0.488211003;-1.01322291;0.424530787;-0.881063372;1.00362688;1.14999962;2.70956509;-5.62338341;10;1.0859812;1.08598146;0.0289972244;1.008148;1.08598132
26.835165;1.14999996;0.502172799;-1.01753588;0.436671505;-0.884813792;1.00319489;1.14999962;2.78705308;-5.6473204;10;1.0859792;1.08597945;0.0425742217;1.008148;1.08597931
26.836189;1.14999998;0.529782696;-1.02664325;0.460680167;-0.892733279;1.0022699;1.14999961;2.94028805;-5.69786636;10;1.0859732;1.08597343;0.0697332162;1.008148;1.0859733
26.837725;1.15000001;0.570392228;-1.04146647;0.495992885;-0.905623084;1.00072893;1.14999961;3.165671;-5.7801353;10;1.0859602;1.08596041;0.110477208;1.008148;1.08596028
26.838749;1.15000002;0.596914019;-1.0520915;0.519055367;-0.914862273;0.999603943;1.14999961;3.31286698;-5.83910427;10;1.08594719;1.08594739;0.137644202;1.008148;1.08594727
26.839261;1.15000003;0.610006085;-1.05761888;0.5304398;-0.919668706;0.99901295;1.14999961;3.38552796;-5.86978124;10;1.08594018;1.08594038;0.151228199;1.008148;1.08594026
26.840285;1.15000004;0.635848056;-1.06908914;0.552911134;-0.929642873;0.997775963;1.1499996;3.52895094;-5.9334412;10;1.08592317;1.08592336;0.178398193;1.008148;1.08592325
26.841821;1.15000005;0.673743172;-1.08729452;0.585863489;-0.945473689;0.995786982;1.1499996;3.7392689;-6.03448114;10;1.08589214;1.08589233;0.219154185;1.008148;1.08589223
26.843357;1.15000006;0.710580628;-1.10663631;0.617896139;-0.962292672;0.993644;1.14999959;3.94371687;-6.14182808;10;1.08585611;1.0858563;0.259909178;1.008148;1.08585621
26.844381;1.15000006;0.734544576;-1.12012836;0.638734406;-0.974024923;0.992134011;1.14999958;4.07671685;-6.21670904;10;1.08582908;1.08582927;0.287078173;1.008148;1.08582919
26.845405;1.15000006;0.758029782;-1.13407465;0.659156376;-0.986152159;0.990562022;1.14999957;4.20705983;-6.294111;10;1.08579906;1.08579925;0.314246168;1.008148;1.08579918
26.847453;1.15000005;0.803557127;-1.16325407;0.69874547;-1.01152562;0.987238041;1.14999955;4.45973679;-6.45605692;10;1.08573201;1.0857322;0.368572161;1.008148;1.08573214
26.847965;1.15000005;0.814638017;-1.17080343;0.70838105;-1.01809029;0.986371045;1.14999955;4.52123579;-6.49795591;10;1.085713;1.08571319;0.38215016;1.008148;1.08571314
26.850013;1.15000004;0.857758689;-1.20195169;0.745877374;-1.04517577;0.982769059;1.14999953;4.76055576;-6.67082885;10;1.08563396;1.08563413;0.436452159;1.008148;1.0856341
26.851549;1.15000004;0.888841895;-1.22625274;0.77290631;-1.06630714;0.979932067;1.14999952;4.93306775;-6.80569981;10;1.08556893;1.08556909;0.477161162;1.008148;1.08556907
26.853085;1.15000003;0.918855733;-1.25130011;0.799005353;-1.08808746;0.976986071;1.14999951;5.09964474;-6.94471279;10;1.0854989;1.08549904;0.518017168;1.008148;1.08549904
26.854933;1.15000002;0.953562178;-1.28235305;0.82918493;-1.11509003;0.973305073;1.14999951;5.29226573;-7.11705678;10;1.08540886;1.08540898;0.566813179;1.008148;1.085409
26.855246;1.15000002;0.959278026;-1.28769521;0.834155242;-1.11973539;0.972668073;1.14999951;5.32398873;-7.14670578;10;1.08539286;1.08539297;0.575082181;1.008148;1.08539299
26.857120;1.15000002;0.992681232;-1.3202914;0.86320156;-1.14807989;0.968767073;1.14999951;5.50937672;-7.32761478;10;1.08529283;1.0852929;0.624674195;1.008148;1.08529295
26.858369;1.15000001;1.01410554;-1.34251228;0.881831418;-1.1674024;0.966091072;1.14999952;5.62828171;-7.45094079;10;1.08522281;1.08522286;0.657715206;1.008148;1.08522292
26.860243;1.15;1.04499667;-1.37653081;0.908693322;-1.19698371;0.96196707;1.14999953;5.7997277;-7.6397438;10;1.08511278;1.08511279;0.707244223;1.008148;1.08511288
26.860868;1.15;1.05496639;-1.38804522;0.917362658;-1.20699623;0.96056507;1.14999953;5.85505969;-7.70364881;10;1.08507476;1.08507477;0.723744229;1.008148;1.08507486
26.863367;1.14999998;1.09323933;-1.43492735;0.950643527;-1.24776328;0.954820068;1.14999957;6.06747468;-7.96384484;10;1.08491672;1.0849167;0.789695257;1.008148;1.08491681
26.864616;1.14999997;1.11142886;-1.45884139;0.96646054;-1.26855808;0.951869066;1.14999959;6.16842666;-8.09656786;10;1.0848337;1.08483366;0.822638274;1.008148;1.08483378
26.865241;1.14999996;1.12029083;-1.47091183;0.974166618;-1.27905412;0.950375065;1.1499996;6.21761066;-8.16355887;10;1.08479069;1.08479065;0.839100284;1.008148;1.08479077
26.866490;1.14999995;1.13755478;-1.49527361;0.989178776;-1.30023826;0.947348062;1.14999962;6.31342564;-8.29876688;10;1.08470467;1.08470461;0.872008306;1.008148;1.08470474
26.867115;1.14999995;1.14595875;-1.50756298;0.996486577;-1.31092466;0.945815061;1.14999964;6.36006764;-8.36697289;10;1.08466067;1.0846606;0.888453318;1.008148;1.08466073
26.870238;1.14999994;1.18573638;-1.57006151;1.03107588;-1.36527116;0.937970048;1.14999971;6.58083359;-8.71383991;10;1.08443264;1.08443254;0.970580387;1.008148;1.08443268
26.871487;1.14999994;1.20061619;-1.59554006;1.04401487;-1.3874264;0.93474704;1.14999974;6.66341657;-8.8552459;10;1.08433763;1.08433751;1.00338342;1.008148;1.08433767
26.872112;1.14999994;1.20783798;-1.60838006;1.05029471;-1.39859161;0.933117036;1.14999975;6.70349756;-8.9265079;10;1.08428863;1.0842885;1.01977543;1.008148;1.08428866
26.873986;1.14999995;1.22863653;-1.6473004;1.06838043;-1.43243536;0.92815302;1.14999979;6.81892953;-9.14251589;10;1.08414163;1.08414146;1.06890548;1.008148;1.08414165
26.874611;1.14999995;1.23528175;-1.66040671;1.0741589;-1.44383214;0.926474014;1.1499998;6.85581052;-9.21525588;10;1.08409163;1.08409145;1.0852675;1.008148;1.08409165
26.877110;1.14999997;1.26043112;-1.71349317;1.09602793;-1.48999427;0.919632989;1.14999983;6.99538949;-9.50988586;10;1.08388665;1.08388639;1.15064057;1.008148;1.08388664
26.878359;1.14999998;1.27214716;-1.74043352;1.10621581;-1.51342066;0.916137975;1.14999984;7.06041347;-9.65940484;10;1.08378266;1.08378235;1.18327761;1.008148;1.08378263
26.879608;1.15;1.28328914;-1.76763982;1.1159045;-1.53707831;0.912590961;1.14999984;7.12225145;-9.81039981;10;1.08367668;1.08367632;1.21587665;1.008148;1.08367663
26.880233;1.15000001;1.28864374;-1.78134306;1.12056067;-1.54899417;0.910796954;1.14999984;7.15196945;-9.8864528;10;1.08362269;1.08362231;1.23210467;1.008148;1.08362263
26.881482;1.15000003;1.29891978;-1.80894918;1.12949636;-1.57299949;0.90717194;1.14999984;7.20900144;-10.0396668;10;1.0835137;1.08351328;1.26502671;1.008148;1.08351362
26.883709;1.15000006;1.3157825;-1.85880502;1.1441596;-1.6163524;0.900578915;1.14999983;7.30258942;-10.3163667;10;1.08331774;1.08331724;1.32266478;1.008148;1.08331761
26.884171;1.15000007;1.31904648;-1.86926376;1.14699783;-1.62544695;0.89918891;1.14999982;7.32070442;-10.3744127;10;1.08327675;1.08327623;1.33467879;1.008148;1.08327661
26.886944;1.15000011;1.33689263;-1.93279692;1.1625162;-1.68069316;0.890683881;1.1499998;7.41975041;-10.7270217;10;1.08302579;1.0830252;1.40666388;1.008148;1.08302559
26.887406;1.15000012;1.33957246;-1.94351602;1.16484648;-1.69001412;0.889238876;1.1499998;7.43462341;-10.7865127;10;1.0829828;1.08298219;1.4186449;1.008148;1.08298259
26.889255;1.15000014;1.34942979;-1.9867634;1.17341804;-1.72762052;0.883380856;1.14999978;7.4893314;-11.0265356;10;1.08281283;1.08281218;1.46652096;1.008148;1.08281258
26.890642;1.15000016;1.35589864;-2.01958701;1.1790431;-1.75616278;0.878901841;1.14999977;7.5252334;-11.2087066;10;1.08268284;1.08268218;1.502377;1.008148;1.08268257
26.892490;1.15000017;1.36325451;-2.06386394;1.18543948;-1.79466444;0.872815821;1.14999976;7.56605839;-11.4544436;10;1.08250886;1.08250819;1.55011905;1.008148;1.08250856
26.893877;1.15000018;1.36779164;-2.09744953;1.18938478;-1.82386929;0.868163808;1.14999976;7.59123937;-11.6408436;10;1.08237786;1.08237719;1.58587609;1.008148;1.08237755
26.895264;1.15000018;1.37146337;-2.13135205;1.19257756;-1.85334972;0.863435798;1.14999976;7.61161736;-11.8290025;10;1.08224587;1.08224521;1.62158912;1.008148;1.08224554
26.896650;1.15000019;1.37424517;-2.16556285;1.1949965;-1.88309824;0.85863179;1.14999976;7.62705635;-12.0188725;10;1.08211287;1.08211222;1.65726015;1.008148;1.08211254
26.897112;1.15000019;1.37497022;-2.1770333;1.19562696;-1.89307254;0.857013788;1.14999976;7.63108035;-12.0825335;10;1.08206887;1.08206823;1.66914016;1.008148;1.08206854
26.898037;1.15000019;1.37611131;-2.20007168;1.19661919;-1.9131059;0.853751785;1.14999977;7.63741334;-12.2103965;10;1.08197986;1.08197924;1.69288818;1.008148;1.08197953
26.899098;1.15000019;1.37689833;-2.22667419;1.19730355;-1.93623851;0.849965783;1.14999978;7.64178134;-12.3580405;10;1.08187785;1.08187726;1.7201272;1.008148;1.08187753
26.900122;1.15000019;1.37711184;-2.25249437;1.19748919;-1.95869083;0.846269782;1.14999978;7.64296633;-12.5013425;10;1.08177884;1.08177828;1.74638822;1.008148;1.08177854
26.901658;1.15000019;1.37640012;-2.29148302;1.19687029;-1.99259398;0.840649783;1.1499998;7.63901633;-12.7177295;10;1.08163082;1.08163031;1.78573724;1.008148;1.08163054
26.902682;1.15000019;1.37522065;-2.31763546;1.19584466;-2.01533522;0.836851784;1.14999981;7.63247033;-12.8628755;10;1.0815318;1.08153133;1.81194325;1.008148;1.08153154
26.904730;1.15000019;1.37111721;-2.37028069;1.19227645;-2.06111364;0.829138784;1.14999983;7.60969633;-13.1550565;10;1.08133575;1.08133537;1.86429027;1.008148;1.08133555
26.905754;1.15000019;1.36816962;-2.39675222;1.18971334;-2.08413236;0.825223784;1.14999984;7.59333733;-13.3019735;10;1.08123673;1.08123638;1.89043127;1.008148;1.08123656
26.906778;1.15000019;1.36460961;-2.42330736;1.18661768;-2.10722377;0.821272782;1.14999985;7.57357934;-13.4493545;10;1.0811387;1.0811384;1.91655128;1.008148;1.08113856
26.908314;1.15000019;1.35809626;-2.46326916;1.1809539;-2.14197315;0.815278777;1.14999987;7.53743035;-13.6711425;10;1.08099266;1.08099243;1.95569429;1.008148;1.08099257
26.908826;1.15000019;1.3556067;-2.47661745;1.17878907;-2.15358035;0.813263775;1.14999987;7.52361335;-13.7452255;10;1.08094465;1.08094443;1.96873129;1.008148;1.08094457
26.910874;1.15000017;1.34402018;-2.53009997;1.16871387;-2.20008688;0.805121763;1.14999989;7.45930836;-14.0420535;10;1.0807516;1.08075146;2.0208333;1.008148;1.08075156
26.911386;1.15000017;1.3407099;-2.54348339;1.16583537;-2.21172463;0.803067759;1.1499999;7.44093637;-14.1163315;10;1.08070358;1.08070346;2.0338463;1.008148;1.08070356
26.912922;1.15000016;1.32976699;-2.58363168;1.15631981;-2.24663617;0.796861746;1.14999991;7.38020338;-14.3391545;10;1.08056155;1.08056148;2.0728583;1.008148;1.08056155
26.914970;1.15000014;1.31277056;-2.63707709;1.14154034;-2.29311043;0.788497727;1.14999992;7.28587339;-14.6357765;10;1.0803735;1.0803735;2.12481231;1.008148;1.08037353
26.916506;1.15000013;1.29818098;-2.67701654;1.12885377;-2.32784038;0.782168714;1.14999993;7.20490139;-14.8574404;10;1.08023546;1.08023551;2.16373332;1.008148;1.08023552
26.917018;1.15000012;1.29296187;-2.69028915;1.12431542;-2.33938178;0.78004971;1.14999993;7.1759354;-14.9311034;10;1.08019045;1.08019051;2.17669833;1.008148;1.08019051
26.919066;1.15000011;1.27028094;-2.74310986;1.1045929;-2.38531283;0.771537701;1.14999994;7.0500564;-15.2242584;10;1.0800104;1.08001052;2.22852035;1.008148;1.08001048
26.921114;1.15000009;1.24467892;-2.79537074;1.08233031;-2.43075707;0.762985699;1.14999995;6.90796541;-15.5143064;10;1.07983635;1.07983653;2.28027838;1.008148;1.07983646
26.923162;1.15000008;1.21611763;-2.84689414;1.05749443;-2.47556003;0.754420702;1.14999996;6.74945042;-15.8002614;10;1.0796673;1.07966754;2.33204938;1.008148;1.07966744
26.924698;1.15000006;1.19273707;-2.88494133;1.03716352;-2.50864454;0.748005707;1.14999996;6.61968843;-16.0114234;10;1.07954426;1.07954455;2.37049805;1.008148;1.07954442
26.925210;1.15000006;1.18457453;-2.89749015;1.03006568;-2.51955656;0.745872709;1.14999996;6.57438643;-16.0810694;10;1.07950424;1.07950455;2.3828604;1.008148;1.07950442
26.926166;1.15000005;1.16881759;-2.92073482;1.01636399;-2.53976932;0.741897714;1.14999996;6.48693544;-16.2100774;10;1.07943022;1.07943056;2.40809821;1.008148;1.07943041
26.927993;1.15000004;1.13689559;-2.96442525;0.988605749;-2.57776101;0.734339726;1.14999996;6.30976845;-16.4525594;10;1.07929417;1.07929456;2.45426884;1.008148;1.0792944
26.929423;1.15000003;1.11025412;-2.99785568;0.96543928;-2.60683095;0.728475739;1.14999996;6.16190847;-16.6380984;10;1.07919114;1.07919156;2.49038074;1.008148;1.0791914
26.930853;1.15000002;1.08216293;-3.03053998;0.941012176;-2.6352521;0.722672755;1.14999995;6.00600249;-16.8194964;10;1.07909211;1.07909257;2.52647336;1.008148;1.0790924
26.932283;1.15000002;1.05263335;-3.06240807;0.915334307;-2.66296351;0.716942772;1.14999994;5.8421135;-16.9963644;10;1.07899709;1.07899757;2.56254869;1.008148;1.0789974
26.932998;1.15000001;1.03733352;-3.07801382;0.902030116;-2.67653375;0.714109782;1.14999994;5.75719951;-17.0829764;10;1.07895208;1.07895257;2.58057977;1.008148;1.0789524
26.935859;1.15;0.972623551;-3.13804117;0.845760624;-2.72873151;0.703033821;1.14999992;5.39805954;-17.4161284;10;1.07878006;1.07878057;2.6526537;1.008148;1.07878042
26.936574;1.15;0.955582454;-3.15240458;0.830942292;-2.74122146;0.700337831;1.14999991;5.30348155;-17.4958454;10;1.07874006;1.07874057;2.67065921;1.008148;1.07874042
26.938004;1.15;0.920487645;-3.18029719;0.800425093;-2.76547594;0.695047849;1.1499999;5.10870556;-17.6506494;10;1.07866506;1.07866558;2.70665913;1.008148;1.07866543
26.939434;1.15;0.884068872;-3.20701807;0.768756623;-2.78871154;0.689906866;1.14999988;4.90658156;-17.7989504;10;1.07859408;1.07859459;2.74264341;1.008148;1.07859443
26.940149;1.15;0.865373361;-3.21991806;0.752499669;-2.79992895;0.687396873;1.14999988;4.80282157;-17.8705454;10;1.07856009;1.07856059;2.76060643;1.008148;1.07856044
26.940864;1.15;0.846360733;-3.23249805;0.735966963;-2.8108681;0.68492988;1.14999987;4.69730157;-17.9403644;10;1.0785281;1.0785286;2.77854733;1.008148;1.07852844
26.942937;1.15;0.789473664;-3.26709892;0.686499986;-2.8409559;0.678041896;1.14999985;4.38157857;-18.1323994;10;1.07844414;1.07844462;2.83056928;1.008148;1.07844444
26.944224;1.15;0.752900671;-3.28709855;0.654697405;-2.85834693;0.673981903;1.14999985;4.17859857;-18.2433974;10;1.07839717;1.07839763;2.86285983;1.008148;1.07839744
26.944868;1.15000001;0.734264626;-3.29665548;0.638492158;-2.86665733;0.672017906;1.14999984;4.07516857;-18.2964384;10;1.07837619;1.07837664;2.87900751;1.008148;1.07837644
26.946155;1.15000001;0.696316324;-3.31485383;0.60549365;-2.88248204;0.668231912;1.14999984;3.86455557;-18.3974394;10;1.07833723;1.07833765;2.91130115;1.008148;1.07833743
26.947408;1.15000002;0.658538298;-3.33136085;0.572643205;-2.89683601;0.664734916;1.14999983;3.65488757;-18.4890534;10;1.07830327;1.07830367;2.9427404;1.008148;1.07830342
26.948688;1.15000002;0.619134872;-3.34694858;0.538379362;-2.91039062;0.661368921;1.14999983;3.43619857;-18.5755654;10;1.07827532;1.07827569;2.97486451;1.008148;1.07827542
26.949200;1.15000003;0.603153971;-3.35281308;0.524482928;-2.9154902;0.660082922;1.14999982;3.34750457;-18.6081134;10;1.07826434;1.0782647;2.98771556;1.008148;1.07826441
26.950224;1.15000003;0.570831273;-3.36389217;0.496376232;-2.92512422;0.657618925;1.14999982;3.16811357;-18.6696025;10;1.07824738;1.07824772;3.01342157;1.008148;1.07824741
26.951248;1.15000004;0.538047134;-3.37408712;0.467868282;-2.93398943;0.655304927;1.14999982;2.98616157;-18.7261845;10;1.07823242;1.07823273;3.03913277;1.008148;1.0782324
26.952272;1.15000005;0.504826604;-3.38337757;0.438980858;-2.94206812;0.653145929;1.14999982;2.80178757;-18.7777465;10;1.07822247;1.07822275;3.06485116;1.008148;1.07822239
26.953757;1.15000006;0.455933288;-3.39520224;0.396464919;-2.95235048;0.650301931;1.14999982;2.53042956;-18.8433736;10;1.07821253;1.07821277;3.10215436;1.008148;1.07821239
26.954632;1.15000007;0.426730957;-3.40124117;0.37107158;-2.95760173;0.648789932;1.14999982;2.36835656;-18.8768896;10;1.07821057;1.07821078;3.12415716;1.008148;1.07821039
26.955047;1.15000007;0.41280808;-3.40385577;0.358964726;-2.9598753;0.648117932;1.14999982;2.29108456;-18.8914006;10;1.07821059;1.07821078;3.13458119;1.008148;1.07821038
26.955312;1.15000007;0.403871508;-3.40544478;0.35119379;-2.96125706;0.647702932;1.14999982;2.24148656;-18.9002196;10;1.0782106;1.07821079;3.14125104;1.008148;1.07821038
26.955440;1.15000007;0.399552411;-3.40618802;0.347438051;-2.96190336;0.647506932;1.14999982;2.21751556;-18.9043446;10;1.07821161;1.07821179;-3.13871638;1.008148;1.07821138
26.956208;1.15000008;0.373531882;-3.41032423;0.324811495;-2.96550008;0.646389932;1.14999981;2.07310156;-18.9273006;10;1.07821364;1.07821379;-3.11940618;1.008148;1.07821338
26.957437;1.15000008;0.331547757;-3.41577884;0.288303545;-2.97024322;0.64481293;1.14999981;1.84008956;-18.9575737;10;1.0782217;1.0782218;-3.08850091;1.008148;1.07822138
26.958359;1.15000009;0.299802367;-3.41891669;0.260698845;-2.9729718;0.643805928;1.14999981;1.66390256;-18.9749887;10;1.07823174;1.07823181;-3.0653138;1.008148;1.07823139
26.959741;1.15000009;0.251824551;-3.42206554;0.218978984;-2.97570992;0.642584923;1.1499998;1.39762556;-18.9924648;10;1.0782528;1.07825281;-3.03051899;1.008148;1.07825239
26.960202;1.15000009;0.23574726;-3.42269491;0.204998725;-2.9762572;0.64225592;1.1499998;1.30839656;-18.9959578;10;1.07826082;1.07826081;-3.01891642;1.008148;1.07826039
26.961123;1.15000008;0.203483129;-3.42331636;0.176942946;-2.97679759;0.641718914;1.1499998;1.12933056;-18.9994068;10;1.07827985;1.07827982;-2.99570468;1.008148;1.07827939
26.962045;1.15000008;0.171092511;-3.42308106;0.148777178;-2.97659297;0.641341906;1.14999979;0.949562558;-18.9981008;10;1.07830189;1.07830182;-2.97248232;1.008148;1.07830139
