time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
26.963427;1.15000006;0.122322075;-3.42110468;0.106368089;-2.97487436;0.64108589;1.14999978;0.678886556;-18.9871319;10;1.07833994;1.07833982;-2.93763092;1.008148;1.0783394
26.964349;1.15000005;0.089721362;-3.4186946;0.0780196346;-2.97277863;0.641121877;1.14999978;0.497952555;-18.9737559;10;1.07836998;1.07836982;-2.91438159;1.008148;1.0783694
26.965731;1.15000003;0.0407516411;-3.4134258;0.03543726;-2.96819702;0.641491854;1.14999977;0.226170552;-18.944514;10;1.07842003;1.07841982;-2.87948669;1.008148;1.0784194
26.966192;1.15000002;0.0244228145;-3.41122599;0.0212382781;-2.96628413;0.641699845;1.14999977;0.135545552;-18.932305;10;1.07843904;1.07843882;-2.86784921;1.008148;1.0784384
26.967114;1.15;-0.00822402928;-3.40615753;-0.00715028518;-2.96187675;0.642243826;1.14999977;-0.0456444491;-18.904175;10;1.07847807;1.07847782;-2.84456381;1.008148;1.0784774
26.968035;1.14999998;-0.0408348384;-3.40019429;-0.0355075135;-2.95669132;0.642958805;1.14999976;-0.22663445;-18.871079;10;1.0785201;1.07851983;-2.82126461;1.008148;1.0785194
26.969879;1.14999993;-0.105843307;-3.38557359;-0.092036624;-2.94397761;0.644902758;1.14999976;-0.587431451;-18.7899341;10;1.07861316;1.07861284;-2.7746381;1.008148;1.0786124
26.970339;1.14999992;-0.122031776;-3.38135559;-0.106113556;-2.94030976;0.645495745;1.14999976;-0.677277451;-18.7665241;10;1.07863817;1.07863784;-2.76297005;1.008148;1.0786374
26.971722;1.14999988;-0.170390517;-3.36735001;-0.148164645;-2.92813096;0.647530703;1.14999976;-0.945668453;-18.6887931;10;1.07871921;1.07871885;-2.72793822;1.008148;1.07871841
26.973104;1.14999983;-0.218368898;-3.35131741;-0.189884991;-2.91418953;0.649947657;1.14999976;-1.21194846;-18.5998121;10;1.07880624;1.07880586;-2.69286586;1.008148;1.07880541
26.974026;1.14999981;-0.250097908;-3.33950552;-0.217475448;-2.90391831;0.651769624;1.14999976;-1.38804446;-18.5342561;10;1.07886825;1.07886787;-2.66946073;1.008148;1.07886742
26.975869;1.14999976;-0.312817369;-3.31319688;-0.272014142;-2.88104118;0.655911555;1.14999976;-1.73613747;-18.3882431;10;1.07900228;1.07900189;-2.62259261;1.008148;1.07900142
26.977251;1.14999972;-0.359102954;-3.29113238;-0.312262507;-2.86185463;0.659447503;1.14999977;-1.99302248;-18.2657851;10;1.07910929;1.07910891;-2.58739017;1.008148;1.07910842
26.978173;1.1499997;-0.38954962;-3.27532175;-0.338737891;-2.84810623;0.662004467;1.14999977;-2.16200149;-18.1780361;10;1.0791853;1.07918493;-2.5638955;1.008148;1.07918442
26.978634;1.14999969;-0.404639528;-3.2670886;-0.351859563;-2.84094696;0.66334145;1.14999977;-2.24575049;-18.1323421;10;1.0792233;1.07922293;-2.55213946;1.008148;1.07922242
26.980016;1.14999967;-0.44933502;-3.24108896;-0.390725245;-2.81833856;0.667584399;1.14999977;-2.49381051;-17.9880441;10;1.07934431;1.07934396;-2.51684907;1.008148;1.07934342
26.980477;1.14999966;-0.464030694;-3.23199238;-0.403504105;-2.81042848;0.669074383;1.14999977;-2.57537151;-17.9375581;10;1.07938631;1.07938597;-2.50507514;1.008148;1.07938542
26.981859;1.14999964;-0.507462219;-3.2034286;-0.44127069;-2.7855904;0.673767335;1.14999977;-2.81641652;-17.7790291;10;1.07951531;1.07951499;-2.46972172;1.008148;1.07951441
26.983242;1.14999962;-0.549839689;-3.17298102;-0.478120709;-2.75911423;0.678783292;1.14999978;-3.05161153;-17.6100451;10;1.07965031;1.07965002;-2.43432207;1.008148;1.07964941
26.983703;1.14999961;-0.563715721;-3.16241994;-0.490186839;-2.74993068;0.680525279;1.14999978;-3.12862354;-17.5514311;10;1.07969731;1.07969703;-2.42251113;1.008148;1.07969641
26.985085;1.1499996;-0.604548504;-3.12952209;-0.525693653;-2.72132386;0.685952243;1.14999978;-3.35524555;-17.3688481;10;1.0798403;1.07984007;-2.38705036;1.008148;1.07983941
26.986467;1.14999959;-0.644119664;-3.09483867;-0.560103405;-2.69116436;0.691671212;1.14999979;-3.57486556;-17.1763551;10;1.0799893;1.0799891;-2.35154157;1.008148;1.07998842
26.988771;1.14999957;-0.707034418;-3.03320206;-0.614811965;-2.63756735;0.701811174;1.1499998;-3.92404258;-16.8342721;10;1.08025028;1.08025015;-2.2923016;1.008148;1.08024944
26.989232;1.14999957;-0.719133873;-3.02031846;-0.625333246;-2.62636421;0.703925169;1.1499998;-3.99119459;-16.7627681;10;1.08030428;1.08030416;-2.28043861;1.008148;1.08030344
26.990154;1.14999957;-0.742824676;-2.99401268;-0.645933973;-2.60348965;0.70823516;1.14999981;-4.12267859;-16.6167711;10;1.08041328;1.08041318;-2.25669762;1.008148;1.08041245
26.991536;1.14999957;-0.777046463;-2.95324258;-0.675692095;-2.5680374;0.714893153;1.14999982;-4.3126096;-16.390497;10;1.08058227;1.0805822;-2.22104764;1.008148;1.08058147
26.992458;1.14999957;-0.798951139;-2.92521681;-0.694739667;-2.54366718;0.719454152;1.14999982;-4.43418061;-16.234954;10;1.08069728;1.08069721;-2.19725665;1.008148;1.08069649
26.993840;1.14999957;-0.830386803;-2.88196184;-0.722075067;-2.5060542;0.726466155;1.14999983;-4.60864861;-15.994889;10;1.08087328;1.08087322;-2.16153067;1.008148;1.08087251
26.994301;1.14999957;-0.840475447;-2.86722977;-0.730847815;-2.4932437;0.728846158;1.14999983;-4.66464061;-15.913126;10;1.08093328;1.08093323;-2.14961167;1.008148;1.08093252
26.995683;1.14999957;-0.869535075;-2.82213282;-0.756117095;-2.45402899;0.736106171;1.14999984;-4.8259216;-15.662838;10;1.08111529;1.08111524;-2.11382369;1.008148;1.08111455
26.997527;1.14999957;-0.905372;-2.76001174;-0.787279686;-2.40001067;0.746040199;1.14999984;-5.02481659;-15.3180659;10;1.08136531;1.08136524;-2.06602972;1.008148;1.0813646
26.998909;1.14999958;-0.929984244;-2.71203498;-0.808681671;-2.35829176;0.753658226;1.14999985;-5.16141458;-15.0517949;10;1.08155633;1.08155624;-2.03013473;1.008148;1.08155563
26.999831;1.14999958;-0.945280817;-2.67944038;-0.82198306;-2.32994865;0.758807248;1.14999985;-5.24631057;-14.8708949;10;1.08168535;1.08168523;-2.00618774;1.008148;1.08168466
27.001213;1.14999959;-0.966513244;-2.62970343;-0.840446071;-2.28669915;0.766621282;1.14999985;-5.36415055;-14.5948548;10;1.08188237;1.08188222;-1.96994976;1.008148;1.08188169
27.001674;1.14999959;-0.973139189;-2.61290055;-0.846207771;-2.27208794;0.769250294;1.14999985;-5.40092455;-14.5015988;10;1.08194937;1.08194922;-1.95890177;1.008148;1.08194871
27.002963;1.1499996;-0.990377204;-2.56539082;-0.861197374;-2.23077513;0.776650327;1.14999985;-5.49659553;-14.2379198;10;1.08213639;1.08213621;-1.92456278;1.008148;1.08213574
27.004769;1.14999962;-1.01136639;-2.49769804;-0.87944887;-2.17191184;0.78711337;1.14999986;-5.61308551;-13.8622247;10;1.08240241;1.08240219;-1.87742281;1.008148;1.0824018
27.005929;1.14999963;-1.02287197;-2.45355389;-0.889453741;-2.13352562;0.793887394;1.14999985;-5.6769415;-13.6172247;10;1.08257442;1.08257418;-1.84707282;1.008148;1.08257383
27.007670;1.14999966;-1.0371608;-2.38657246;-0.901878822;-2.07528089;0.804090423;1.14999985;-5.75624448;-13.2454777;10;1.08283644;1.08283616;-1.80148284;1.008148;1.08283587
27.008830;1.14999968;-1.04468098;-2.34149931;-0.908418112;-2.03608684;0.810906437;1.14999985;-5.79798147;-12.9953217;10;1.08301244;1.08301214;-1.77104485;1.008148;1.08301189
27.010571;1.1499997;-1.0529172;-2.27342095;-0.915580035;-1.97688824;0.821127452;1.14999985;-5.84369246;-12.6174866;10;1.08327745;1.08327712;-1.72532286;1.008148;1.08327692
27.012312;1.14999972;-1.05746891;-2.20497502;-0.919538029;-1.91737001;0.831316458;1.14999985;-5.86895445;-12.2376116;10;1.08354345;1.0835431;-1.67952087;1.008148;1.08354293
27.013472;1.14999974;-1.05844549;-2.1592498;-0.920387209;-1.87760894;0.838075458;1.14999986;-5.87437444;-11.9838366;10;1.08372146;1.08372109;-1.64894288;1.008148;1.08372094
27.014575;1.14999975;-1.05784532;-2.11581143;-0.919865293;-1.83983642;0.844461455;1.14999986;-5.87104344;-11.7427536;10;1.08389046;1.08389008;-1.61986089;1.008148;1.08388994
27.016142;1.14999977;-1.0544309;-2.0541965;-0.916896203;-1.78625819;0.853463447;1.14999988;-5.85209343;-11.4007906;10;1.08413146;1.08413106;-1.57847889;1.008148;1.08413094
27.017082;1.14999978;-1.05094262;-2.01735182;-0.913862887;-1.75421933;0.858816441;1.14999988;-5.83273343;-11.1963026;10;1.08427446;1.08427405;-1.55361989;1.008148;1.08427393
27.017552;1.14999979;-1.04879487;-1.99897868;-0.911995268;-1.73824267;0.861477437;1.14999989;-5.82081343;-11.0943316;10;1.08434646;1.08434605;-1.54118089;1.008148;1.08434593
27.018962;1.1499998;-1.04074461;-1.94410789;-0.904994997;-1.69052891;0.869391427;1.14999991;-5.77613443;-10.7897986;10;1.08456146;1.08456103;-1.50383089;1.008148;1.08456091
27.020842;1.14999983;-1.02629129;-1.87169079;-0.89242683;-1.62755749;0.879763414;1.14999994;-5.69591843;-10.3878836;10;1.08484545;1.08484501;-1.45395089;1.008148;1.08484489
27.021312;1.14999983;-1.02202048;-1.85374845;-0.888713069;-1.61195545;0.882321411;1.14999994;-5.67221543;-10.2883036;10;1.08491645;1.08491601;-1.44146688;1.008148;1.08491588
27.021782;1.14999984;-1.01748896;-1.83587927;-0.884772593;-1.59641702;0.884863409;1.14999995;-5.64706543;-10.1891296;10;1.08498645;1.084986;-1.42897688;1.008148;1.08498588
27.023192;1.14999986;-1.00234446;-1.78275405;-0.871603419;-1.55022117;0.892395401;1.14999998;-5.56301343;-9.89428461;10;1.08519645;1.08519599;-1.39147287;1.008148;1.08519586
27.024602;1.14999987;-0.984906637;-1.73044056;-0.85644004;-1.50473115;0.899773396;1.15;-5.46623343;-9.60394464;10;1.08540344;1.08540298;-1.35391886;1.008148;1.08540283
27.026952;1.14999989;-0.950877106;-1.64535428;-0.826849054;-1.43074306;0.91169839;1.15000004;-5.27736944;-9.1317157;10;1.08574341;1.08574296;-1.29121484;1.008148;1.08574279
27.027422;1.1499999;-0.943344136;-1.62868834;-0.820298628;-1.41625094;0.914023389;1.15000005;-5.23556144;-9.03921972;10;1.0858104;1.08580995;-1.27865784;1.008148;1.08580978
27.028362;1.14999991;-0.927568647;-1.5957388;-0.806580776;-1.38759915;0.918611389;1.15000006;-5.14800744;-8.85634974;10;1.08594339;1.08594295;-1.25352683;1.008148;1.08594276
27.028832;1.14999991;-0.919330812;-1.57946277;-0.799417424;-1.37344608;0.920872389;1.15000006;-5.10228744;-8.76601776;10;1.08600938;1.08600894;-1.24095282;1.008148;1.08600876
27.030242;1.14999992;-0.893247395;-1.53147342;-0.776736145;-1.33171618;0.927524392;1.15000007;-4.95752445;-8.4996768;10;1.08620435;1.08620394;-1.20319781;1.008148;1.08620373
27.030712;1.14999992;-0.884104875;-1.51576874;-0.768786111;-1.31805993;0.929696394;1.15000007;-4.90678346;-8.41251582;10;1.08626934;1.08626894;-1.19060181;1.008148;1.08626873
27.032592;1.14999992;-0.845367945;-1.45449975;-0.735101768;-1.26478254;0.938147405;1.15000007;-4.69179347;-8.07247287;10;1.0865213;1.08652093;-1.1401658;1.008148;1.0865207
27.033062;1.14999992;-0.835156414;-1.43958679;-0.726222163;-1.25181472;0.940199409;1.15000007;-4.63511948;-7.98970588;10;1.08658329;1.08658293;-1.1275428;1.008148;1.0865827
27.034472;1.14999992;-0.803305065;-1.39586933;-0.698525304;-1.21379951;0.946205422;1.15000006;-4.45834449;-7.74707392;10;1.08676625;1.08676592;-1.0896438;1.008148;1.08676568
27.035412;1.14999992;-0.781088487;-1.36760592;-0.679206523;-1.18922262;0.950082432;1.15000006;-4.3350425;-7.59021195;10;1.08688523;1.08688492;-1.0643508;1.008148;1.08688467
27.036352;1.14999992;-0.758116594;-1.34007457;-0.659230947;-1.1652823;0.953854443;1.15000005;-4.20754851;-7.43741298;10;1.0870022;1.08700191;-1.0390378;1.008148;1.08700166
27.037762;1.14999991;-0.722302534;-1.30019838;-0.628088267;-1.1306073;0.959311461;1.15000003;-4.00878053;-7.21610001;10;1.08717416;1.0871739;-1.0010288;1.008148;1.08717365
27.038232;1.14999991;-0.710016944;-1.28729551;-0.617405142;-1.1193874;0.961076467;1.15000002;-3.94059553;-7.14448903;10;1.08723015;1.0872299;-0.988349801;1.008148;1.08722965
27.039642;1.14999991;-0.672166842;-1.24978777;-0.584492001;-1.08677194;0.966205488;1.15;-3.73052755;-6.93632106;10;1.08739411;1.08739389;-0.950279804;1.008148;1.08739364
27.040582;1.14999991;-0.646142868;-1.2258058;-0.561862455;-1.06591803;0.969485503;1.14999998;-3.58609456;-6.80322108;10;1.08750108;1.08750088;-0.924875806;1.008148;1.08750064
27.041522;1.14999991;-0.619521594;-1.20266201;-0.538713523;-1.04579298;0.972652519;1.14999997;-3.43834657;-6.6747731;10;1.08760505;1.08760487;-0.899451807;1.008148;1.08760463
27.043402;1.14999991;-0.564609134;-1.15894779;-0.490963564;-1.00778057;0.978642554;1.14999994;-3.13358259;-6.43215914;10;1.08780599;1.08780585;-0.84854481;1.008148;1.08780563
27.044342;1.14999991;-0.536380471;-1.13840382;-0.466416907;-0.989916236;0.981463573;1.14999992;-2.9769136;-6.31814015;10;1.08790196;1.08790184;-0.82306381;1.008148;1.08790163
27.045282;1.14999991;-0.507678834;-1.11875085;-0.441458969;-0.972826679;0.984168592;1.14999991;-2.81761961;-6.20906616;10;1.08799493;1.08799483;-0.79756381;1.008148;1.08799463
27.046692;1.14999992;-0.463809262;-1.09096327;-0.403311529;-0.948663554;0.988004622;1.14999989;-2.57414362;-6.05484517;10;1.08813089;1.08813082;-0.759278809;1.008148;1.08813063
27.047162;1.14999992;-0.448984211;-1.08215588;-0.390420185;-0.941004949;0.989224631;1.14999988;-2.49186462;-6.00596417;10;1.08817388;1.08817382;-0.746507809;1.008148;1.08817363
27.048102;1.14999992;-0.419055369;-1.06522974;-0.364395114;-0.926286565;0.99157565;1.14999987;-2.32575963;-5.91202418;10;1.08825886;1.08825881;-0.720953807;1.008148;1.08825863
27.049982;1.14999993;-0.358195712;-1.03414953;-0.311473689;-0.899260296;0.995923685;1.14999984;-1.98798863;-5.73952918;10;1.08842082;1.08842081;-0.669804802;1.008148;1.08842064
27.050452;1.14999993;-0.342795348;-1.02695997;-0.298082073;-0.893008508;0.996936692;1.14999983;-1.90251663;-5.69962717;10;1.08845981;1.08845981;-0.6570078;1.008148;1.08845964
27.051392;1.14999993;-0.311800568;-1.01328014;-0.271130098;-0.881113002;0.998873706;1.14999982;-1.73049563;-5.62370417;10;1.0885348;1.08853481;-0.631357795;1.008148;1.08853465
27.051862;1.14999993;-0.296213899;-1.0067886;-0.257576478;-0.875468187;0.999798713;1.14999981;-1.64398963;-5.58767617;10;1.0885708;1.08857081;-0.618814792;1.008148;1.08857065
27.053272;1.14999993;-0.249150653;-0.988717931;-0.216651931;-0.859754581;1.00239573;1.14999979;-1.38278863;-5.48738415;10;1.08867479;1.08867481;-0.58106978;1.008148;1.08867467
27.053591;1.14999993;-0.238456778;-0.9849345;-0.207352913;-0.856464644;1.00294373;1.14999979;-1.32343763;-5.46638615;10;1.08869778;1.08869781;-0.571405777;1.008148;1.08869767
27.055184;1.14999993;-0.184754616;-0.967575181;-0.160655399;-0.841369602;1.00549475;1.14999976;-1.02539063;-5.37004213;10;1.08880578;1.08880581;-0.527907757;1.008148;1.08880569
27.056458;1.14999993;-0.141562905;-0.955600193;-0.123097407;-0.830956583;1.00729575;1.14999974;-0.785676627;-5.30358112;10;1.08888679;1.08888681;-0.493077738;1.008148;1.0888867
27.057095;1.14999992;-0.119916059;-0.950246302;-0.104274071;-0.826301033;1.00811675;1.14999973;-0.665536624;-5.27386711;10;1.08892479;1.08892481;-0.475654727;1.008148;1.08892471
27.057732;1.14999992;-0.0982475928;-0.945312232;-0.0854319344;-0.822010542;1.00888576;1.14999972;-0.545276621;-5.24648311;10;1.08896079;1.0889608;-0.458222715;1.008148;1.08896072
27.059006;1.14999991;-0.0548812908;-0.936694901;-0.0477221231;-0.814517222;1.01026876;1.1499997;-0.304593614;-5.19865709;10;1.08902981;1.0890298;-0.423342691;1.008148;1.08902973
27.060280;1.14999989;-0.0115342701;-0.929727663;-0.0100290765;-0.808458762;1.01144676;1.14999968;-0.0640176075;-5.15998908;10;1.08909383;1.0890938;-0.388437666;1.008148;1.08909375
27.061491;1.14999987;0.0295653612;-0.924616103;0.0257097212;-0.804013933;1.01237876;1.14999966;0.164085399;-5.13162008;10;1.08914885;1.08914879;-0.355256643;1.008148;1.08914876
27.062637;1.14999986;0.0683779637;-0.921107069;0.0594598009;-0.800962602;1.01309576;1.14999964;0.379495404;-5.11214508;10;1.08919587;1.08919579;-0.323803621;1.008148;1.08919576
27.062675;1.14999985;0.0696455309;-0.921013915;0.060562033;-0.800881598;1.01311676;1.14999964;0.386530404;-5.11162808;10;1.08919787;1.08919779;-0.32277362;1.008148;1.08919776
27.064195;1.14999982;0.120817226;-0.918379111;0.105059149;-0.798590464;1.01381676;1.14999961;0.67053341;-5.09700508;10;1.0892529;1.08925278;-0.281055592;1.008148;1.08925277
27.065219;1.1499998;0.155072349;-0.917839636;0.134846206;-0.798121351;1.01413476;1.14999959;0.860649413;-5.09401108;10;1.08928593;1.08928578;-0.252935574;1.008148;1.08928576
27.066243;1.14999977;0.18911648;-0.918273495;0.164449792;-0.798498617;1.01433276;1.14999958;1.04959442;-5.09641909;10;1.08931596;1.08931577;-0.224802558;1.008148;1.08931576
27.067141;1.14999975;0.218760974;-0.919439431;0.190227606;-0.79951247;1.01440776;1.14999957;1.21412142;-5.1028901;10;1.08933898;1.08933877;-0.200135544;1.008148;1.08933875
27.068037;1.14999972;0.248152676;-0.921321584;0.215785601;-0.801149121;1.01439276;1.14999956;1.37724542;-5.11333611;10;1.08935901;1.08935877;-0.175501532;1.008148;1.08935874
27.069061;1.14999969;0.281475008;-0.924337431;0.244761532;-0.803771592;1.01426777;1.14999955;1.56218442;-5.13007412;10;1.08937804;1.08937777;-0.14733952;1.008148;1.08937772
27.070320;1.14999965;0.322019683;-0.92928499;0.280017758;-0.808073813;1.01395978;1.14999953;1.78720743;-5.15753314;10;1.08939808;1.08939777;-0.112698507;1.008148;1.0893977
27.071344;1.14999962;0.354618956;-0.934293454;0.30836494;-0.812428995;1.01358479;1.14999952;1.96813343;-5.18533015;10;1.08941011;1.08940978;-0.0845164984;1.008148;1.08940968
27.072880;1.14999956;0.402833547;-0.943409845;0.350290651;-0.820356288;1.01281981;1.14999951;2.23572443;-5.23592617;10;1.08942216;1.08942178;-0.0422274877;1.008148;1.08942166
27.073801;1.14999953;0.431342737;-0.949774888;0.375081237;-0.825891108;1.01224683;1.1499995;2.39395043;-5.27125218;10;1.08942519;1.08942479;-0.0168464826;1.008148;1.08942464
27.075184;1.14999949;0.473479679;-0.960536148;0.411722035;-0.835248728;1.01123286;1.14999949;2.62781043;-5.3309772;10;1.08942524;1.0894248;0.021233523;1.008148;1.08942462
27.076105;1.14999946;0.501134639;-0.968493987;0.435769812;-0.842168592;1.01045788;1.14999949;2.78129543;-5.37514321;10;1.08942227;1.08942181;0.046625525;1.008148;1.0894216
27.077027;1.14999943;0.528427078;-0.977058132;0.459502354;-0.84961568;1.0096039;1.14999948;2.93276843;-5.42267422;10;1.08941631;1.08941582;0.0720225254;1.008148;1.08941559
27.077488;1.14999942;0.54193375;-0.981562097;0.471247279;-0.853532175;1.00914791;1.14999948;3.00773043;-5.44767123;10;1.08941233;1.08941182;0.0847215247;1.008148;1.08941158
27.078870;1.14999938;0.581881693;-0.995934172;0.505984602;-0.866029645;1.00766995;1.14999948;3.22944144;-5.52743624;10;1.08939638;1.08939584;0.122823521;1.008148;1.08939556
27.079792;1.14999935;0.608025307;-1.00621039;0.528718169;-0.874965497;1.00659398;1.14999948;3.37453844;-5.58446925;10;1.08938342;1.08938285;0.148227515;1.008148;1.08938254
27.080252;1.14999934;0.620947475;-1.01155021;0.539954832;-0.879608825;1.00602999;1.14999948;3.44625644;-5.61410525;10;1.08937544;1.08937486;0.160930512;1.008148;1.08937454
27.081174;1.14999932;0.646488209;-1.02262264;0.562164156;-0.889237043;1.00484901;1.14999948;3.58800744;-5.67555726;10;1.08935848;1.08935787;0.186336503;1.008148;1.08935753
27.082096;1.1499993;0.671618313;-1.03420391;0.584016413;-0.899307722;1.00360204;1.14999949;3.72747944;-5.73983326;10;1.08933952;1.08933888;0.211743492;1.008148;1.08933851
27.083478;1.14999927;0.708531306;-1.0524922;0.616114658;-0.915210611;1.00160807;1.1499995;3.93234644;-5.84133326;10;1.08930557;1.08930489;0.249853473;1.008148;1.0893045
27.084400;1.14999926;0.732611139;-1.06527041;0.63705364;-0.926322109;1.00020109;1.14999951;4.06598944;-5.91225226;10;1.08927961;1.0892789;0.275260459;1.008148;1.08927848
27.086243;1.14999922;0.779483955;-1.09215854;0.67781261;-0.949703118;0.997205123;1.14999955;4.32613345;-6.06148126;10;1.08922268;1.08922191;0.326068426;1.008148;1.08922146
27.087164;1.1499992;0.802271172;-1.10623603;0.697627585;-0.961944426;0.995621139;1.14999956;4.45260245;-6.13961126;10;1.08919072;1.08918992;0.351469409;1.008148;1.08918945
27.088547;1.14999918;0.835635148;-1.12810001;0.726639747;-0.980956605;0.993141161;1.1499996;4.63777245;-6.26095625;10;1.08913877;1.08913792;0.389564382;1.008148;1.08913743
27.090390;1.14999914;0.878589936;-1.15856869;0.763991756;-1.00745113;0.989650187;1.14999965;4.87617145;-6.43005724;10;1.08906184;1.08906092;0.440344345;1.008148;1.08906041
27.091772;1.14999912;0.90965751;-1.18234547;0.791007058;-1.02812661;0.986901204;1.14999969;5.04859644;-6.56201823;10;1.08899888;1.08899791;0.478417316;1.008148;1.0889974
27.093155;1.14999909;0.939743462;-1.20686458;0.817168779;-1.04944759;0.98404522;1.14999973;5.21557343;-6.69809922;10;1.08893192;1.0889309;0.516476289;1.008148;1.08893038
27.094537;1.14999907;0.968851938;-1.23208353;0.842480519;-1.07137711;0.981086233;1.14999977;5.37712543;-6.83806421;10;1.08885996;1.08885888;0.554521263;1.008148;1.08885837
27.095920;1.14999905;0.996989782;-1.25796211;0.866948235;-1.09388022;0.978029242;1.14999982;5.53329042;-6.9816902;10;1.08878399;1.08878286;0.59254824;1.008148;1.08878236
27.096380;1.14999904;1.00615464;-1.26672842;0.874917694;-1.10150311;0.976989244;1.14999983;5.58415541;-7.0303432;10;1.08875799;1.08875685;0.605220233;1.008148;1.08875635
27.097763;1.14999902;1.03301069;-1.29342952;0.898270801;-1.12472145;0.973807248;1.14999987;5.7332064;-7.17853419;10;1.08867702;1.08867583;0.643222214;1.008148;1.08867534
27.099145;1.14999901;1.05891665;-1.32070827;0.920797743;-1.14844211;0.970537247;1.14999991;5.87698439;-7.32993118;10;1.08859303;1.08859181;0.681204199;1.008148;1.08859133
27.101449;1.149999;1.10001017;-1.3673755;0.956531289;-1.18902231;0.964897231;1.14999997;6.10505337;-7.58893416;10;1.08844304;1.08844177;0.744455182;1.008148;1.08844133
27.102371;1.149999;1.1157282;-1.38644018;0.970199152;-1.2056003;0.962577221;1.15;6.19228836;-7.69474315;10;1.08838104;1.08837976;0.769736178;1.008148;1.08837933
27.103292;1.14999901;1.13103992;-1.40572145;0.983513705;-1.22236662;0.960221207;1.15000002;6.27726836;-7.80175414;10;1.08831704;1.08831575;0.795005175;1.008148;1.08831533
27.104214;1.14999901;1.14594876;-1.42521298;0.996477923;-1.23931579;0.957831191;1.15000004;6.36001236;-7.90993214;10;1.08825104;1.08824973;0.820262174;1.008148;1.08824933
27.105136;1.14999902;1.16045796;-1.44490903;1.00909463;-1.25644279;0.955407172;1.15000005;6.44053836;-8.01924513;10;1.08818403;1.08818272;0.845506174;1.008148;1.08818234
27.106979;1.14999904;1.1882895;-1.48489352;1.033296;-1.29121194;0.950457124;1.15000009;6.59500337;-8.24115911;10;1.08804702;1.0880457;0.895954177;1.008148;1.08804535
27.107900;1.14999906;1.2016178;-1.50517262;1.04488582;-1.30884595;0.947933096;1.1500001;6.66897537;-8.35370811;10;1.08797602;1.08797469;0.921156181;1.008148;1.08797436
27.108361;1.14999906;1.208136;-1.51538217;1.05055383;-1.31772382;0.94665808;1.15000011;6.70515138;-8.41037111;10;1.08794001;1.08793868;0.933752183;1.008148;1.08793836
27.110665;1.14999911;1.23928196;-1.56711153;1.0776373;-1.36270591;0.940163993;1.15000014;6.8780114;-8.6974691;10;1.08775599;1.08775465;0.9966982;1.008148;1.08775439
27.111587;1.14999913;1.2510699;-1.58811476;1.08788768;-1.38096962;0.937509953;1.15000014;6.94343441;-8.8140371;10;1.08767999;1.08767864;1.02177521;1.008148;1.08767839
27.112508;1.14999915;1.26247873;-1.60929151;1.09780842;-1.3993842;0.934824912;1.15000015;7.00675343;-8.9315681;10;1.08760298;1.08760162;1.04700322;1.008148;1.0876014
27.115096;1.14999922;1.29248305;-1.66965781;1.12389915;-1.45187668;0.927112787;1.15000016;7.17327747;-9.2666011;10;1.08738094;1.0873796;1.11741125;1.008148;1.08737941
27.117023;1.14999927;1.31289295;-1.71547743;1.14164691;-1.49171987;0.921203693;1.15000015;7.2865525;-9.52090011;10;1.08721091;1.08720958;1.16979627;1.008148;1.08720941
27.118308;1.1499993;1.32557979;-1.74642536;1.15267895;-1.51863113;0.917185633;1.15000014;7.35696452;-9.69266112;10;1.08709489;1.08709357;1.20467629;1.008148;1.0870934
27.120235;1.14999934;1.34322263;-1.79344282;1.16802059;-1.55951591;0.911039549;1.15000012;7.45488255;-9.95360813;10;1.08691784;1.08691656;1.25693131;1.008148;1.08691639
27.121519;1.14999936;1.3540518;-1.82518174;1.17743726;-1.58711499;0.9068615;1.15000011;7.51498458;-10.1297591;10;1.08679781;1.08679656;1.29172333;1.008148;1.08679638
27.122162;1.14999938;1.35918421;-1.84116877;1.18190025;-1.60101675;0.904747478;1.15000011;7.54346959;-10.2184871;10;1.08673779;1.08673656;1.30910534;1.008148;1.08673637
27.124089;1.14999941;1.3734393;-1.88959562;1.194296;-1.64312708;0.89830742;1.15000009;7.62258563;-10.4872562;10;1.08655374;1.08655256;1.36119737;1.008148;1.08655235
27.125373;1.14999942;1.38197835;-1.92226554;1.20172129;-1.67153571;0.893930391;1.15000009;7.66997765;-10.6685742;10;1.0864297;1.08642856;1.3958794;1.008148;1.08642833
27.127300;1.14999945;1.39331072;-1.9718405;1.21157557;-1.71464439;0.887238361;1.15000009;7.73287269;-10.9437152;10;1.08624165;1.08624057;1.44783143;1.008148;1.08624031
27.127943;1.14999946;1.39668763;-1.98851546;1.21451203;-1.72914435;0.884973355;1.15000009;7.7516147;-11.0362612;10;1.08617864;1.08617758;1.46513044;1.008148;1.0861773
27.130512;1.1499995;1.40814159;-2.05594898;1.22447207;-1.78778222;0.875740345;1.1500001;7.81518475;-11.4105172;10;1.08592357;1.0859226;1.53423049;1.008148;1.08592227
27.131154;1.1499995;1.41048121;-2.07298664;1.22650652;-1.80259758;0.873388346;1.1500001;7.82816977;-11.5050762;10;1.08585856;1.08585761;1.55148151;1.008148;1.08585727
27.133017;1.14999953;1.41604565;-2.12278845;1.23134522;-1.84590352;0.866468354;1.15000011;7.8590528;-11.7814762;10;1.08567152;1.08567064;1.60146055;1.008148;1.08567026
27.134173;1.14999955;1.41856831;-2.15398304;1.23353888;-1.87302926;0.862098364;1.15000012;7.87305382;-11.9546062;10;1.08555449;1.08555366;1.63244059;1.008148;1.08555326
27.135529;1.14999957;1.42059313;-2.19082809;1.23529962;-1.90506845;0.856902378;1.15000013;7.88429184;-12.1590962;10;1.08541746;1.08541669;1.66873263;1.008148;1.08541627
27.137001;1.1499996;1.42160949;-2.23113313;1.23618344;-1.94011635;0.851172397;1.15000014;7.88993287;-12.3827892;10;1.08526742;1.08526673;1.70808668;1.008148;1.08526628
27.138025;1.14999962;1.42156712;-2.25934503;1.23614661;-1.96464844;0.847131413;1.15000015;7.88969788;-12.5393652;10;1.0851634;1.08516276;1.73543671;1.008148;1.08516229
27.139049;1.14999964;1.42089593;-2.28768862;1.23556299;-1.98929507;0.84304743;1.15000016;7.8859729;-12.6966722;10;1.08505937;1.0850588;1.76276275;1.008148;1.0850583
27.140073;1.14999966;1.41958401;-2.31615348;1.23442221;-2.01404714;0.83892045;1.15000016;7.87869192;-12.8546522;10;1.08495435;1.08495383;1.79006678;1.008148;1.08495332
27.142121;1.1499997;1.41498957;-2.37340213;1.23042706;-2.06382862;0.830540493;1.15000017;7.85319295;-13.1723822;10;1.0847463;1.0847459;1.84460886;1.008148;1.08474534
27.142633;1.1499997;1.41342164;-2.38777186;1.22906364;-2.07632403;0.828419504;1.15000017;7.84449096;-13.2521342;10;1.08469529;1.08469492;1.85823088;1.008148;1.08469435
27.144169;1.14999973;1.40768776;-2.43099277;1.22407766;-2.11390746;0.821998538;1.15000018;7.81266798;-13.4920102;10;1.08453926;1.08453898;1.89906494;1.008148;1.08453837
27.145193;1.14999974;1.40299172;-2.4598816;1.21999414;-2.1390282;0.817670561;1.15000018;7.78660499;-13.6523431;10;1.08443623;1.08443601;1.92626098;1.008148;1.08443539
27.146217;1.14999975;1.39758379;-2.48881277;1.21529158;-2.16418575;0.813305584;1.15000018;7.756591;-13.8129111;10;1.08433421;1.08433404;1.95343702;1.008148;1.0843334
27.148265;1.14999976;1.38458705;-2.54673567;1.20399003;-2.21455349;0.80447463;1.15000019;7.68445901;-14.1343831;10;1.08413117;1.0841311;2.0077301;1.008148;1.08413043
27.150313;1.14999977;1.36861194;-2.60462107;1.19009859;-2.26488865;0.795520677;1.15000019;7.59579703;-14.455647;10;1.08393012;1.08393016;2.06194618;1.008148;1.08392947
27.152873;1.14999978;1.34433614;-2.67668973;1.16898911;-2.32755706;0.784181737;1.15000018;7.46106604;-14.855628;10;1.08368405;1.08368421;2.12961527;1.008148;1.0836835
27.153385;1.14999978;1.33889579;-2.69103892;1.16425835;-2.34003462;0.781898748;1.15000017;7.43087204;-14.9352659;10;1.08363604;1.08363622;2.14316521;1.008148;1.08363551
27.153897;1.14999978;1.33325797;-2.70536054;1.15935587;-2.35248821;0.77960976;1.15000017;7.39958204;-15.0147509;10;1.08358803;1.08358823;2.15671333;1.008148;1.08358751
27.155945;1.14999978;1.3087157;-2.76231135;1.13801467;-2.40201066;0.770419805;1.15000015;7.26337205;-15.3308279;10;1.08339798;1.08339826;2.21088006;1.008148;1.08339753
27.157993;1.14999979;1.28095108;-2.81858325;1.11387141;-2.45094276;0.761190846;1.15000012;7.10927805;-15.6431368;10;1.08321393;1.08321429;2.26501237;1.008148;1.08321353
27.160553;1.1499998;1.24165768;-2.88766488;1.07970308;-2.51101375;0.749644891;1.15000007;6.89119905;-16.0265397;10;1.08299189;1.08299232;2.33234261;1.008148;1.08299154
27.161577;1.14999981;1.22450692;-2.91482723;1.0647893;-2.53463317;0.745036906;1.15000005;6.79601204;-16.1772907;10;1.08290587;1.08290633;2.36089279;1.008148;1.08290554
27.164516;1.14999984;1.1707011;-2.99094707;1.01800145;-2.60082432;0.731898945;1.14999999;6.49738904;-16.5997557;10;1.08266984;1.08267036;2.43711992;1.008148;1.08266955
27.165729;1.14999986;1.14652043;-3.02146852;0.996974715;-2.62736471;0.726532958;1.14999996;6.36318604;-16.7691497;10;1.08257782;1.08257836;2.46909155;1.008148;1.08257755
27.166335;1.14999987;1.1340001;-3.0365087;0.986087432;-2.64044312;0.723866964;1.14999994;6.29369804;-16.8526227;10;1.08253182;1.08253236;2.48507304;1.008148;1.08253156
27.169368;1.14999992;1.06713733;-3.10926259;0.927945736;-2.70370734;0.710752991;1.14999987;5.92260904;-17.2564067;10;1.08231778;1.08231836;2.5649275;1.008148;1.08231758
27.170582;1.14999993;1.03842872;-3.1371098;0.902981671;-2.72792228;0.705630001;1.14999984;5.76327605;-17.4109587;10;1.08223776;1.08223836;2.59684439;1.008148;1.08223759
27.171795;1.14999995;1.00861849;-3.16416729;0.877059676;-2.75145052;0.70059301;1.14999982;5.59782905;-17.5611277;10;1.08216174;1.08216236;2.62874662;1.008148;1.08216161
27.173008;1.14999996;0.977723388;-3.19038657;0.850194319;-2.77424987;0.695653017;1.14999979;5.42636105;-17.7066447;10;1.08208973;1.08209035;2.66053305;1.008148;1.08208962
27.174221;1.14999996;0.945762695;-3.21571882;0.822402367;-2.79627788;0.690820023;1.14999977;5.24897906;-17.8472387;10;1.08202072;1.08202135;2.69230787;1.008148;1.08202064
27.175434;1.14999996;0.912757853;-3.24011594;0.793702464;-2.81749274;0.686105027;1.14999975;5.06580206;-17.9826427;10;1.08195571;1.08195634;2.72407148;1.008148;1.08195566
27.176648;1.14999996;0.878733186;-3.26352999;0.764115758;-2.83785276;0.68152103;1.14999973;4.87696506;-18.1125907;10;1.0818957;1.08189634;2.75582694;1.008148;1.08189567
27.177254;1.14999995;0.861346346;-3.2748534;0.74899675;-2.84769919;0.67928103;1.14999973;4.78046806;-18.1754357;10;1.0818667;1.08186733;2.77170198;1.008148;1.08186668
27.178468;1.14999994;0.825841851;-3.29670403;0.718123244;-2.86669971;0.674912028;1.14999972;4.58341807;-18.2967067;10;1.08181271;1.08181332;2.80344536;1.008148;1.08181269
27.179074;1.14999994;0.807731405;-3.30721935;0.702375014;-2.87584344;0.672787026;1.14999971;4.48290507;-18.3550667;10;1.08178771;1.08178832;2.81931742;1.008148;1.0817877
27.180894;1.14999991;0.752016455;-3.33705772;0.653927188;-2.90178981;0.666664014;1.14999971;4.17368708;-18.5206697;10;1.08171772;1.0817183;2.86691804;1.008148;1.08171772
27.182107;1.1499999;0.713762762;-3.3554705;0.620663079;-2.9178009;0.662809002;1.14999971;3.96137908;-18.6228607;10;1.08167773;1.08167828;2.89865907;1.008148;1.08167773
27.184199;1.14999986;0.645838617;-3.38429498;0.561598555;-2.94286564;0.656623971;1.14999972;3.5844001;-18.7828367;10;1.08161874;1.08161925;2.95339427;1.008148;1.08161874
27.185095;1.14999985;0.616024383;-3.39546598;0.535673109;-2.95257953;0.654166955;1.14999972;3.4189311;-18.8448357;10;1.08159875;1.08159923;2.97682392;1.008148;1.08159874
27.186887;1.14999982;0.5552024;-3.41560056;0.482784379;-2.97008785;0.649622919;1.14999974;3.08136912;-18.9565827;10;1.08156576;1.08156619;3.02371594;1.008148;1.08156575
27.187911;1.14999981;0.519773931;-3.42574795;0.451976985;-2.97891164;0.647258897;1.14999976;2.88474112;-19.0129007;10;1.08155177;1.08155216;3.05051836;1.008148;1.08155175
27.188423;1.1499998;0.501887626;-3.43044218;0.43642366;-2.98299357;0.646143885;1.14999976;2.78547213;-19.0389537;10;1.08154677;1.08154715;3.06392132;1.008148;1.08154675
27.189447;1.14999979;0.465789428;-3.43905821;0.405033891;-2.99048577;0.644048862;1.14999978;2.58512713;-19.0867727;10;1.08153878;1.08153911;3.09073402;1.008148;1.08153876
27.190783;1.14999978;0.418070871;-3.44872397;0.36353945;-2.99889077;0.641596831;1.14999981;2.32028914;-19.1404177;10;1.08153378;1.08153407;3.125735;1.008148;1.08153376
27.191198;1.14999977;0.403130871;-3.45135424;0.350548134;-3.00117795;0.640902821;1.14999982;2.23737215;-19.1550157;10;1.08153379;1.08153406;3.13660139;1.008148;1.08153376
27.191613;1.14999977;0.388132673;-3.45380722;0.33750621;-3.00331097;0.640240811;1.14999983;2.15413215;-19.1686297;10;1.08153379;1.08153404;-3.13571726;1.008148;1.08153376
27.192090;1.14999977;0.370820601;-3.45640632;0.322452219;-3.00557105;0.6395198;1.14999984;2.05805016;-19.1830547;10;1.08153479;1.08153503;-3.12322162;1.008148;1.08153476
27.193366;1.14999976;0.324150871;-3.46218813;0.281869806;-3.01059869;0.63780877;1.14999987;1.79903317;-19.2151437;10;1.08154279;1.08154299;-3.08977179;1.008148;1.08154276
27.194134;1.14999976;0.295844564;-3.46483317;0.257255604;-3.01289872;0.636933753;1.14999989;1.64193317;-19.2298237;10;1.0815508;1.08155097;-3.06963082;1.008148;1.08155076
27.195516;1.14999976;0.244537353;-3.46798868;0.212640601;-3.01564262;0.635660724;1.14999992;1.35717818;-19.2473367;10;1.0815698;1.08156993;-3.03336234;1.008148;1.08156977
27.196438;1.14999976;0.210114647;-3.46893013;0.182707792;-3.01646126;0.635030706;1.14999994;1.16613219;-19.2525617;10;1.0815868;1.0815869;-3.0091726;1.008148;1.08158677
27.197820;1.14999977;0.158219865;-3.46857428;0.137581866;-3.0161518;0.634423681;1.14999998;0.878116202;-19.2505867;10;1.08161879;1.08161887;-2.97286982;1.008148;1.08161876
27.198742;1.14999978;0.12348923;-3.46714565;0.107381298;-3.01490948;0.634246666;1.15;0.685361209;-19.2426577;10;1.08164379;1.08164386;-2.9486543;1.008148;1.08164376
27.199202;1.14999979;0.106094093;-3.46607088;0.092255083;-3.01397489;0.634227659;1.15000001;0.588818212;-19.2366926;10;1.08165779;1.08165785;-2.93654314;1.008148;1.08165776
27.200585;1.14999981;0.0538312021;-3.46139413;0.0468090705;-3.00990812;0.63444964;1.15000005;0.29875922;-19.2107366;10;1.08170378;1.08170383;-2.90019362;1.008148;1.08170375
27.201506;1.14999983;0.018960567;-3.45705848;0.0164867661;-3.00613795;0.634832628;1.15000008;0.105227225;-19.1866736;10;1.08173877;1.08173883;-2.8759453;1.008148;1.08173875
27.202428;1.14999985;-0.0158994372;-3.45174245;-0.0138262935;-3.00151529;0.635404616;1.1500001;-0.0882457714;-19.1571696;10;1.08177676;1.08177683;-2.85168511;1.008148;1.08177674
27.203350;1.14999988;-0.0507190808;-3.44544193;-0.0441042563;-2.99603655;0.636166606;1.15000012;-0.281494768;-19.1222016;10;1.08181875;1.08181882;-2.82741088;1.008148;1.08181873
27.204271;1.1499999;-0.0854691747;-3.43815329;-0.0743217404;-2.98969857;0.637119596;1.15000015;-0.474357766;-19.0817496;10;1.08186373;1.08186383;-2.80311858;1.008148;1.08186372
27.205654;1.14999995;-0.137397828;-3.4253634;-0.119477108;-2.97857687;0.638905582;1.15000018;-0.762561765;-19.0107656;10;1.08193672;1.08193684;-2.7666406;1.008148;1.0819367
27.207036;1.15;-0.189000177;-3.41034215;-0.164348729;-2.96551488;0.641117571;1.15000021;-1.04895477;-18.9273976;10;1.0820177;1.08201785;-2.73011638;1.008148;1.08201768
27.208418;1.15000006;-0.240172977;-3.39309081;-0.208846827;-2.95051366;0.643754564;1.15000023;-1.33296377;-18.8316526;10;1.08210668;1.08210688;-2.69354395;1.008148;1.08210665
27.209801;1.15000012;-0.290812626;-3.37361604;-0.252881314;-2.93357904;0.646810559;1.15000025;-1.61401377;-18.7235676;10;1.08220166;1.08220191;-2.65692495;1.008148;1.08220163
27.210262;1.15000014;-0.307556054;-3.36663207;-0.267440817;-2.92750601;0.647921559;1.15000025;-1.70693978;-18.6848066;10;1.08223566;1.08223592;-2.64470709;1.008148;1.08223563
27.211183;1.15000018;-0.340814619;-3.35192901;-0.296361313;-2.91472071;0.650279558;1.15000026;-1.89152478;-18.6032046;10;1.08230465;1.08230494;-2.62025748;1.008148;1.08230461
27.212566;1.15000024;-0.390074452;-3.32804774;-0.339195951;-2.89395437;0.65415156;1.15000026;-2.16491679;-18.4706636;10;1.08241465;1.08241498;-2.58354402;1.008148;1.0824146
27.213026;1.15000026;-0.406311213;-3.31960322;-0.353314874;-2.88661131;0.655531561;1.15000026;-2.25503079;-18.4237966;10;1.08245264;1.08245299;-2.57129491;1.008148;1.0824526
27.214409;1.15000032;-0.454418792;-3.29283078;-0.395147548;-2.86333089;0.659927567;1.15000026;-2.5220278;-18.2752096;10;1.08257164;1.08257203;-2.53451788;1.008148;1.08257159
27.215330;1.15000036;-0.485949071;-3.27379473;-0.422565178;-2.8467778;0.663070572;1.15000026;-2.69702081;-18.1695596;10;1.08265463;1.08265506;-2.50997263;1.008148;1.08265459
27.216713;1.15000042;-0.532355928;-3.24348427;-0.462918958;-2.82042085;0.668091582;1.15000025;-2.95457883;-18.0013366;10;1.08278563;1.0827861;-2.47311494;1.008148;1.0827856
27.217634;1.15000045;-0.562657196;-3.22212318;-0.489267877;-2.80184599;0.67163859;1.15000024;-3.12275084;-17.8827826;10;1.08287563;1.08287613;-2.44851564;1.008148;1.08287561
27.218095;1.15000047;-0.577605307;-3.21110101;-0.50226623;-2.79226149;0.673469594;1.15000024;-3.20571285;-17.8216096;10;1.08292263;1.08292314;-2.43620737;1.008148;1.08292261
27.219017;1.1500005;-0.607078106;-3.18838226;-0.52789474;-2.77250606;0.677246603;1.15000023;-3.36928686;-17.6955206;10;1.08301763;1.08301817;-2.41157461;1.008148;1.08301762
27.219938;1.15000054;-0.635961534;-3.16477613;-0.553010752;-2.75197898;0.681169613;1.15000022;-3.52958988;-17.5645066;10;1.08311462;1.08311519;-2.38691865;1.008148;1.08311463
27.221321;1.15000058;-0.678117215;-3.12773738;-0.589667846;-2.71977137;0.687320629;1.1500002;-3.7635539;-17.3589416;10;1.08326662;1.08326723;-2.34989392;1.008148;1.08326665
27.223625;1.15000065;-0.745018659;-3.06180492;-0.647842976;-2.66243881;0.698235656;1.15000017;-4.13485694;-16.9930166;10;1.08353261;1.08353328;-2.28819897;1.008148;1.08353269
27.224086;1.15000066;-0.757863523;-3.04800925;-0.659012415;-2.65044257;0.700511662;1.15000017;-4.20614595;-16.9164506;10;1.0835876;1.08358829;-2.27584598;1.008148;1.0835877
27.224546;1.15000068;-0.770522082;-3.03401628;-0.670019847;-2.63827478;0.702817667;1.15000016;-4.27640096;-16.8387896;10;1.0836426;1.0836433;-2.26348799;1.008148;1.0836427
27.226390;1.15000073;-0.819224419;-2.97612618;-0.712369664;-2.58793558;0.712323688;1.15000014;-4.546699;-16.5174996;10;1.08387159;1.08387234;-2.21400602;1.008148;1.08387173
27.227311;1.15000075;-0.842370902;-2.94606906;-0.732497016;-2.56179897;0.717235697;1.15000012;-4.67516202;-16.3506826;10;1.08398858;1.08398936;-2.18923604;1.008148;1.08398875
27.228233;1.15000077;-0.864680628;-2.91530238;-0.751896752;-2.53504536;0.722244705;1.15000011;-4.79898104;-16.1799276;10;1.08410858;1.08410938;-2.16444605;1.008148;1.08410876
27.229154;1.15000079;-0.886128914;-2.88385049;-0.770547407;-2.5076959;0.727346712;1.15000011;-4.91801906;-16.0053696;10;1.08423057;1.0842314;-2.13963506;1.008148;1.08423077
27.230076;1.15000081;-0.906692336;-2.8517395;-0.788428612;-2.47977332;0.732534718;1.1500001;-5.03214608;-15.8271536;10;1.08435456;1.08435542;-2.11480507;1.008148;1.08435478
27.231919;1.15000084;-0.945072878;-2.78564688;-0.821802932;-2.42230153;0.743145723;1.15000009;-5.24515812;-15.4603396;10;1.08460855;1.08460946;-2.06508309;1.008148;1.0846088
27.232380;1.15000085;-0.954080088;-2.76875461;-0.82963527;-2.40761262;0.745842723;1.15000009;-5.29514813;-15.3665877;10;1.08467255;1.08467347;-2.05264109;1.008148;1.0846728
27.233302;1.15000086;-0.971370903;-2.73455173;-0.844670725;-2.37787101;0.751284722;1.1500001;-5.39111215;-15.1767617;10;1.08480354;1.08480449;-2.0277381;1.008148;1.08480381
27.234223;1.15000087;-0.987680641;-2.69981695;-0.858853069;-2.34766688;0.756785719;1.1500001;-5.48163116;-14.9839837;10;1.08493554;1.0849365;-2.00282511;1.008148;1.08493581
27.235606;1.15000088;-1.01026463;-2.64678414;-0.878491254;-2.30155146;0.765135712;1.15000011;-5.60697219;-14.6896517;10;1.08513553;1.08513653;-1.96538512;1.008148;1.08513581
27.236066;1.15000088;-1.017283;-2.6288717;-0.884594177;-2.28597544;0.76794171;1.15000011;-5.6459242;-14.5902377;10;1.08520353;1.08520454;-1.95305912;1.008148;1.08520381
27.236988;1.15000088;-1.03053492;-2.5927335;-0.896117534;-2.25455096;0.773582704;1.15000012;-5.71947221;-14.3896707;10;1.08533953;1.08534055;-1.92737812;1.008148;1.08533981
27.238915;1.15000087;-1.05484559;-2.5158861;-0.91725716;-2.18772722;0.785487691;1.15000015;-5.85439624;-13.9631677;10;1.08562853;1.08562958;-1.87561812;1.008148;1.08562881
27.239616;1.15000087;-1.06252397;-2.48755059;-0.923933994;-2.16308767;0.789846687;1.15000016;-5.89701125;-13.8059058;10;1.08573452;1.08573559;-1.85656712;1.008148;1.08573481
27.240667;1.15000086;-1.07285932;-2.44471725;-0.932921201;-2.12584134;0.796403682;1.15000017;-5.95437226;-13.5681808;10;1.08589552;1.08589659;-1.82796711;1.008148;1.08589582
27.242069;1.15000085;-1.08440728;-2.38707057;-0.942962848;-2.07571385;0.805169676;1.15000018;-6.01846327;-13.2482418;10;1.08611053;1.0861116;-1.7897931;1.008148;1.08611082
27.243471;1.15000084;-1.09337362;-2.32892731;-0.95075961;-2.02515456;0.813944673;1.1500002;-6.06822628;-12.9255468;10;1.08632753;1.08632859;-1.75156909;1.008148;1.08632782
27.244873;1.15000083;-1.09973239;-2.27041541;-0.956288926;-1.97427469;0.822707672;1.15000021;-6.10351729;-12.6008058;10;1.08654554;1.08654658;-1.71329608;1.008148;1.08654583
27.246275;1.15000083;-1.10346431;-2.2116644;-0.959534032;-1.92318692;0.831441674;1.15000022;-6.1242293;-12.2747379;10;1.08676455;1.08676556;-1.67497406;1.008148;1.08676485
27.247677;1.15000082;-1.10455732;-2.15280548;-0.960484428;-1.87200529;0.840127679;1.15000022;-6.13029529;-11.9480709;10;1.08698456;1.08698554;-1.63660304;1.008148;1.08698486
27.248729;1.15000082;-1.10364202;-2.10866961;-0.959688492;-1.8336263;0.846600684;1.15000022;-6.12521529;-11.7031169;10;1.08714856;1.08714952;-1.60779203;1.008148;1.08714887
27.250131;1.15000081;-1.10011016;-2.04993897;-0.956617271;-1.78255621;0.855160691;1.15000021;-6.10561328;-11.3771619;10;1.08736857;1.08736949;-1.56933501;1.008148;1.08736889
27.250481;1.15000081;-1.09881504;-2.03529104;-0.955491065;-1.76981889;0.857285694;1.15000021;-6.09842528;-11.2958659;10;1.08742257;1.08742348;-1.55971301;1.008148;1.08742289
27.251533;1.15000081;-1.09394423;-1.99146365;-0.951255572;-1.73170813;0.863624701;1.1500002;-6.07139227;-11.0526239;10;1.08758658;1.08758746;-1.53082899;1.008148;1.08758691
27.252935;1.15000081;-1.08516065;-1.93337555;-0.943617651;-1.68119674;0.871977712;1.15000019;-6.02264325;-10.730235;10;1.08780459;1.08780543;-1.49227497;1.008148;1.08780492
27.254337;1.15000081;-1.07378229;-1.87580546;-0.933723405;-1.6311358;0.880203724;1.15000017;-5.95949322;-10.410721;10;1.0880206;1.08802139;-1.45367296;1.008148;1.08802094
27.255037;1.1500008;-1.06713005;-1.84725555;-0.927938836;-1.60630979;0.884263729;1.15000016;-5.92257321;-10.252269;10;1.08812861;1.08812938;-1.43435295;1.008148;1.08812895
27.256790;1.15000079;-1.0477252;-1.77669321;-0.911065037;-1.54495124;0.894247743;1.15000013;-5.81487618;-9.86064798;10;1.08839463;1.08839534;-1.38599893;1.008148;1.08839497
27.257841;1.15000078;-1.03420772;-1.73499231;-0.899310708;-1.50868958;0.900114751;1.15000012;-5.73985415;-9.62920799;10;1.08855264;1.08855332;-1.35695292;1.008148;1.08855299
27.258542;1.15000078;-1.0244279;-1.70748907;-0.890806515;-1.48477372;0.903970757;1.15000011;-5.68557614;-9.47656499;10;1.08865765;1.0886583;-1.33757291;1.008148;1.088658
27.259944;1.15000076;-1.00305511;-1.65326512;-0.872221476;-1.43762243;0.911545768;1.15000008;-5.56695711;-9.17562199;10;1.08886468;1.08886528;-1.29877589;1.008148;1.08886502
27.260295;1.15000076;-0.997339606;-1.63988295;-0.867251479;-1.42598577;0.913408771;1.15000008;-5.53523611;-9.10135099;10;1.08891668;1.08891727;-1.28906989;1.008148;1.08891703
27.261346;1.15000074;-0.979315454;-1.60018278;-0.851578308;-1.39146387;0.91892478;1.15000007;-5.43520209;-8.88101499;10;1.0890687;1.08906926;-1.25993288;1.008148;1.08906905
27.262047;1.15000073;-0.966578873;-1.57410567;-0.840503023;-1.36878811;0.922537787;1.15000006;-5.36451408;-8.73628698;10;1.08916972;1.08917024;-1.24049387;1.008148;1.08917006
27.263449;1.15000071;-0.939416335;-1.52295019;-0.816883432;-1.32430506;0.929603801;1.15000004;-5.21376205;-8.45237397;10;1.08936874;1.08936922;-1.20157986;1.008148;1.08936908
27.264150;1.1500007;-0.925009661;-1.49789884;-0.804355893;-1.30252127;0.933053808;1.15000004;-5.13380504;-8.31333896;10;1.08946676;1.08946721;-1.18210485;1.008148;1.08946709
27.265552;1.15000067;-0.894595947;-1.4489138;-0.777909193;-1.25992557;0.939782823;1.15000002;-4.96500902;-8.04147194;10;1.08965879;1.0896592;-1.14312183;1.008148;1.08965911
27.266954;1.15000064;-0.862119889;-1.40150264;-0.749669148;-1.21869844;0.946274837;1.15000001;-4.78476699;-7.77833993;10;1.08984682;1.08984718;-1.10409282;1.008148;1.08984713
27.267305;1.15000063;-0.853689073;-1.38990715;-0.742338004;-1.2086154;0.947859841;1.15000001;-4.73797599;-7.71398492;10;1.08989383;1.08989418;-1.09432881;1.008148;1.08989414
27.268706;1.1500006;-0.818763464;-1.34459635;-0.711967913;-1.16921468;0.954045856;1.14999999;-4.54413897;-7.4625099;10;1.09007585;1.09007617;-1.0552428;1.008148;1.09007615
27.269057;1.1500006;-0.809738953;-1.33354355;-0.704120514;-1.15960355;0.95555286;1.14999999;-4.49405296;-7.4011669;10;1.09012086;1.09012117;-1.04546479;1.008148;1.09012116
27.270108;1.15000058;-0.781987042;-1.30106519;-0.679988419;-1.13136148;0.959976871;1.14999998;-4.34002995;-7.22091189;10;1.09025288;1.09025316;-1.01611278;1.008148;1.09025316
27.270809;1.15000056;-0.762936219;-1.27999239;-0.663422486;-1.1130373;0.962844878;1.14999997;-4.23429794;-7.10395788;10;1.09033889;1.09033916;-0.996530778;1.008148;1.09033917
27.272562;1.15000053;-0.713482314;-1.22940754;-0.62041909;-1.06905044;0.969724893;1.14999995;-3.95982892;-6.82321186;10;1.09054992;1.09055016;-0.947528766;1.008148;1.09055018
27.273263;1.15000051;-0.693005183;-1.21003529;-0.602612889;-1.05220499;0.972358898;1.14999994;-3.84618091;-6.71569586;10;1.09063193;1.09063215;-0.927909763;1.008148;1.09063218
27.274314;1.15000049;-0.661587867;-1.18192556;-0.57529348;-1.02776174;0.976181904;1.14999992;-3.6718149;-6.55968685;10;1.09075095;1.09075115;-0.898459759;1.008148;1.09075118
27.275015;1.15000048;-0.640195422;-1.16382917;-0.556691352;-1.01202574;0.978644907;1.14999991;-3.5530869;-6.45925185;10;1.09082896;1.09082915;-0.878813757;1.008148;1.09082918
27.276067;1.15000045;-0.607471619;-1.13766665;-0.528235865;-0.989275712;0.982207911;1.14999989;-3.37146989;-6.31404985;10;1.09094297;1.09094315;-0.849326755;1.008148;1.09094318
27.277469;1.15000042;-0.562729973;-1.10464863;-0.489330074;-0.960564385;0.986711913;1.14999986;-3.12315389;-6.13079985;10;1.09108998;1.09109016;-0.809984752;1.008148;1.09109018
27.278170;1.1500004;-0.539916448;-1.08895206;-0.469492218;-0.946915185;0.988857912;1.14999985;-2.99653889;-6.04368385;10;1.09116099;1.09116116;-0.79027975;1.008148;1.09116118
27.279431;1.15000037;-0.498167958;-1.06208161;-0.433189168;-0.923549573;0.99254191;1.14999982;-2.76483489;-5.89455285;10;1.091284;1.09128416;-0.754808746;1.008148;1.09128418
27.280693;1.15000034;-0.455614066;-1.03700937;-0.396185764;-0.901747614;0.995993904;1.14999979;-2.5286609;-5.75540185;10;1.091403;1.09140317;-0.719306739;1.008148;1.09140318
27.282586;1.15000028;-0.390463233;-1.00281315;-0.339532827;-0.872011773;1.00073689;1.14999975;-2.16707391;-5.56561286;10;1.091569;1.09156918;-0.665995726;1.008148;1.09156918
27.283848;1.15000025;-0.346276374;-0.982308838;-0.301109443;-0.854181924;1.00360788;1.14999972;-1.92183692;-5.45181387;10;1.091674;1.09167419;-0.630417715;1.008148;1.09167418
27.284478;1.15000023;-0.323989702;-0.972747579;-0.281729713;-0.845867783;1.00495688;1.14999971;-1.79814593;-5.39874887;10;1.091724;1.09172419;-0.61261771;1.008148;1.09172418
27.286371;1.15000019;-0.256484646;-0.946830831;-0.223029614;-0.823331467;1.00865487;1.14999967;-1.42349295;-5.25491088;10;1.09186499;1.09186521;-0.559175691;1.008148;1.09186517
