time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
27.287633;1.15000016;-0.211049866;-0.931856244;-0.183521075;-0.810310074;1.01083386;1.14999965;-1.17132997;-5.17180188;10;1.09195199;1.09195222;-0.523513676;1.008148;1.09195217
27.289525;1.15000013;-0.142459232;-0.912830313;-0.123876992;-0.793765761;1.01367485;1.14999962;-0.790652008;-5.06620787;10;1.09207198;1.09207224;-0.469971654;1.008148;1.09207216
27.290156;1.15000012;-0.119519231;-0.907398426;-0.103929146;-0.789042371;1.01450885;1.14999961;-0.663335022;-5.03606087;10;1.09210797;1.09210824;-0.452111646;1.008148;1.09210816
27.291418;1.1500001;-0.073584455;-0.897887628;-0.0639858276;-0.78077209;1.01600985;1.1499996;-0.408397053;-4.98327586;10;1.09217797;1.09217825;-0.416372629;1.008148;1.09217815
27.292049;1.15000009;-0.050608959;-0.89380367;-0.0440071179;-0.77722081;1.01667784;1.14999959;-0.280883069;-4.96060986;10;1.09220996;1.09221026;-0.39849462;1.008148;1.09221015
27.293311;1.15000008;-0.00468877802;-0.886964223;-0.00407649179;-0.771273439;1.01784884;1.14999958;-0.0260261024;-4.92265084;10;1.09227096;1.09227127;-0.362721602;1.008148;1.09227114
27.293878;1.15000008;0.0159461774;-0.884458823;0.0138669625;-0.769094818;1.01830584;1.14999958;0.0884978822;-4.90874584;10;1.09229596;1.09229627;-0.346616593;1.008148;1.09229613
27.295014;1.15000007;0.0571276198;-0.880500637;0.0496769411;-0.765652891;1.01908984;1.14999957;0.317054851;-4.88677783;10;1.09234295;1.09234328;-0.314393574;1.008148;1.09234312
27.296379;1.15000007;0.106400775;-0.877573444;0.0925231946;-0.763107472;1.01980583;1.14999956;0.590520813;-4.87053181;10;1.09239395;1.09239429;-0.275647549;1.008148;1.09239411
27.297403;1.15000007;0.143171047;-0.876664808;0.124497367;-0.762317326;1.02018483;1.14999955;0.794595785;-4.8654888;10;1.09242695;1.09242729;-0.246559529;1.008148;1.0924271
27.298427;1.15000007;0.179729608;-0.876838873;0.156287439;-0.762468661;1.02042983;1.14999954;0.997495758;-4.86645478;10;1.09245595;1.0924563;-0.217459508;1.008148;1.09245609
27.299334;1.15000007;0.211907448;-0.877881044;0.184268187;-0.763374874;1.02053783;1.14999953;1.17608273;-4.87223877;10;1.09247895;1.0924793;-0.191675488;1.008148;1.09247909
27.300357;1.15000008;0.247943847;-0.880038171;0.215604204;-0.765250612;1.02053683;1.14999953;1.37608471;-4.88421076;10;1.09250094;1.0925013;-0.162583465;1.008148;1.09250109
27.301381;1.15000008;0.283714481;-0.883222144;0.246709118;-0.768019262;1.02040984;1.14999952;1.57461168;-4.90188174;10;1.09251994;1.0925203;-0.133453442;1.008148;1.09252009
27.302027;1.15000008;0.306121871;-0.885750978;0.266193814;-0.770218234;1.02026484;1.14999951;1.69897267;-4.91591673;10;1.09252994;1.0925303;-0.115063427;1.008148;1.09253009
27.303435;1.15000009;0.354452687;-0.892622698;0.308220628;-0.776193618;1.01977885;1.1499995;1.96720864;-4.95405471;10;1.09254594;1.0925463;-0.0749873951;1.008148;1.0925461
27.304817;1.1500001;0.401200619;-0.901136216;0.348871017;-0.783596656;1.01908186;1.14999949;2.22665961;-5.00130469;10;1.09255493;1.09255529;-0.0356243655;1.008148;1.09255511
27.305647;1.15000011;0.428888729;-0.9070582;0.372947641;-0.788746195;1.01856087;1.14999948;2.38032859;-5.03417169;10;1.09255693;1.09255728;-0.0120013493;1.008148;1.09255712
27.306891;1.15000011;0.469882966;-0.917050093;0.408594811;-0.797434781;1.01763889;1.14999947;2.60784656;-5.08962667;10;1.09255593;1.09255626;0.0234416727;1.008148;1.09255614
27.308135;1.15000012;0.510198281;-0.928330995;0.443651611;-0.807244243;1.01655391;1.14999946;2.83159654;-5.15223567;10;1.09254992;1.09255024;0.0588926914;1.008148;1.09255016
27.309379;1.15000013;0.549800983;-0.940853157;0.478088744;-0.818133064;1.01531093;1.14999946;3.05139152;-5.22173367;10;1.09253892;1.09253922;0.0943497068;1.008148;1.09253918
27.310209;1.15000014;0.575791251;-0.949866852;0.500688977;-0.825971047;1.01439695;1.14999945;3.1956375;-5.27175967;10;1.09252892;1.09252921;0.117990715;1.008148;1.09252919
27.311453;1.15000014;0.614138815;-0.964350457;0.534034682;-0.83856547;1.01290197;1.14999944;3.40846647;-5.35214368;10;1.09250891;1.09250918;0.153455726;1.008148;1.09250921
27.312282;1.15000015;0.63926782;-0.974627396;0.555885988;-0.847501927;1.01182499;1.14999944;3.54793246;-5.40918068;10;1.09249391;1.09249416;0.177100731;1.008148;1.09249423
27.312697;1.15000015;0.651698629;-0.979946857;0.566695384;-0.85212754;1.011262;1.14999944;3.61692345;-5.43870369;10;1.0924849;1.09248515;0.188922733;1.008148;1.09248523
27.313941;1.15000017;0.688449253;-0.996608482;0.598652442;-0.866615894;1.00948402;1.14999944;3.82088943;-5.5311757;10;1.09245589;1.09245612;0.224391738;1.008148;1.09245625
27.315185;1.15000018;0.724371406;-1.01428795;0.629889089;-0.881989327;1.00757105;1.14999944;4.02025741;-5.62929671;10;1.09242188;1.09242209;0.259861742;1.008148;1.09242227
27.316015;1.15000019;0.747851219;-1.0266166;0.650306313;-0.892709885;1.00622307;1.14999944;4.15057039;-5.69772072;10;1.09239788;1.09239807;0.283505743;1.008148;1.09239828
27.316430;1.15000019;0.759449054;-1.03293859;0.660391383;-0.898207259;1.00552808;1.14999944;4.21493839;-5.73280773;10;1.09238387;1.09238406;0.295330744;1.008148;1.09238428
27.318503;1.15000021;0.816001106;-1.0660586;0.709567066;-0.92700725;1.00185112;1.14999946;4.52880236;-5.91662375;10;1.09231085;1.09231102;0.354432747;1.008148;1.0923113
27.319333;1.15000022;0.837944882;-1.07998077;0.728648603;-0.939113477;1.00028814;1.14999947;4.65059035;-5.99389176;10;1.09227784;1.092278;0.378070748;1.008148;1.0922783
27.321406;1.15000024;0.891094231;-1.11636205;0.774865408;-0.970749355;0.996163188;1.1499995;4.94556933;-6.19580779;10;1.09218781;1.09218796;0.437152749;1.008148;1.09218831
27.322650;1.15000025;0.92180557;-1.1392118;0.801570908;-0.990618687;0.993546215;1.14999952;5.11601732;-6.3226238;10;1.09212879;1.09212894;0.472589748;1.008148;1.09212931
27.323065;1.15000026;0.931845746;-1.14698965;0.810301492;-0.997382024;0.992650223;1.14999953;5.17174032;-6.3657908;10;1.09210779;1.09210794;0.484400748;1.008148;1.09210831
27.324309;1.15000027;0.961375825;-1.17078895;0.835979807;-1.01807706;0.989898249;1.14999955;5.3356323;-6.49787681;10;1.09204377;1.09204392;0.519823746;1.008148;1.0920443
27.326798;1.15000029;1.01778283;-1.22036413;0.885029349;-1.06118587;0.984104297;1.14999961;5.64869127;-6.77301884;10;1.09190374;1.0919039;0.590632743;1.008148;1.09190429
27.327627;1.1500003;1.0358021;-1.23743892;0.900698274;-1.0760335;0.982092312;1.14999964;5.74869826;-6.86778385;10;1.09185374;1.09185389;0.614221742;1.008148;1.09185429
27.328042;1.1500003;1.04466571;-1.24607424;0.908405749;-1.08354247;0.98107132;1.14999965;5.79789126;-6.91570985;10;1.09182773;1.09182789;0.626014741;1.008148;1.09182829
27.329701;1.15000032;1.07915019;-1.28124293;0.938392251;-1.1141239;0.976892349;1.1499997;5.98928023;-7.11089586;10;1.09172173;1.09172189;0.673165737;1.008148;1.09172227
27.330115;1.15000032;1.08753001;-1.29018691;0.945679046;-1.12190126;0.975824356;1.14999971;6.03578822;-7.16053487;10;1.09169473;1.09169489;0.684947736;1.008148;1.09169527
27.332604;1.15000034;1.13579828;-1.3450531;0.987651443;-1.16961094;0.969227395;1.14999979;6.30367717;-7.46504189;10;1.09152273;1.0915229;0.755599726;1.008148;1.09152324
27.333848;1.15000034;1.15865124;-1.37322052;1.00752358;-1.19410433;0.965811412;1.14999983;6.43051114;-7.6213709;10;1.09143273;1.09143291;0.790899719;1.008148;1.09143322
27.335507;1.15000035;1.18780852;-1.41149137;1.03287773;-1.22738329;0.961139433;1.14999988;6.5923341;-7.83377391;10;1.09130773;1.09130792;0.837944708;1.008148;1.09130819
27.337539;1.15000035;1.22150237;-1.45943232;1.06217674;-1.26907103;0.955238455;1.14999994;6.77933505;-8.09984591;10;1.09114774;1.09114794;0.89546269;1.008148;1.09114816
27.338211;1.15000035;1.23215571;-1.47552567;1.0714405;-1.28306524;0.953245461;1.14999996;6.83846104;-8.18916391;10;1.09109374;1.09109394;0.914470683;1.008148;1.09109415
27.339554;1.15000035;1.25274308;-1.50806262;1.08934256;-1.31135824;0.949198473;1.14999998;6.95272101;-8.36974391;10;1.09098174;1.09098195;0.952469668;1.008148;1.09098212
27.341570;1.15000035;1.2818373;-1.55771689;1.11464187;-1.35453584;0.942976488;1.15000001;7.11419396;-8.64532491;10;1.09081074;1.09081096;1.00940564;1.008148;1.09081108
27.342779;1.15000034;1.29827116;-1.5879823;1.12893219;-1.38085359;0.939156495;1.15000002;7.20540193;-8.8132979;10;1.09070474;1.09070497;1.04352963;1.008148;1.09070505
27.344593;1.15000033;1.32148899;-1.63402213;1.14912158;-1.42088824;0.933306503;1.15000002;7.33426089;-9.06881889;10;1.09054173;1.09054197;1.0946636;1.008148;1.090542
27.347616;1.15000031;1.35636824;-1.71240735;1.17945134;-1.48904934;0.923236507;1.14999999;7.52784083;-9.50385686;10;1.09026072;1.09026096;1.17973756;1.008148;1.09026091
27.350035;1.15000029;1.38082299;-1.77654949;1.2007163;-1.54482515;0.914891501;1.14999995;7.66356479;-9.85984584;10;1.09002772;1.09002794;1.24765752;1.008148;1.09002784
27.350640;1.15000028;1.38645416;-1.79277867;1.20561296;-1.55893749;0.912764498;1.14999993;7.69481778;-9.94991783;10;1.08996872;1.08996894;1.26461751;1.008148;1.08996882
27.352454;1.15000027;1.40217776;-1.84192171;1.21928562;-1.60167061;0.906287486;1.14999988;7.78208375;-10.2226618;10;1.08978973;1.08978992;1.31544948;1.008148;1.08978978
27.353058;1.15000027;1.40702605;-1.85845233;1.2235015;-1.61604508;0.904095481;1.14999986;7.80899174;-10.3144068;10;1.08972973;1.08972991;1.33237647;1.008148;1.08972976
27.354872;1.15000026;1.42037811;-1.90848456;1.23511196;-1.65955141;0.89742246;1.1499998;7.88309572;-10.5920858;10;1.08954574;1.08954589;1.38311044;1.008148;1.08954573
27.356686;1.15000026;1.43191413;-1.95916256;1.24514325;-1.70361928;0.890599432;1.14999973;7.9471207;-10.8733488;10;1.08936075;1.08936087;1.43376841;1.008148;1.08936071
27.357291;1.15000026;1.43534945;-1.97619516;1.24813047;-1.71843026;0.888292421;1.14999971;7.96618669;-10.9678798;10;1.08929776;1.08929787;1.4506374;1.008148;1.0892977
27.357896;1.15000026;1.43857702;-1.99329642;1.25093703;-1.73330093;0.88596741;1.14999968;7.98409969;-11.0627918;10;1.08923577;1.08923587;1.46749739;1.008148;1.08923569
27.359710;1.15000027;1.44699539;-2.04500288;1.25825732;-1.77826314;0.878894373;1.14999961;8.03082167;-11.3497628;10;1.08904678;1.08904686;1.51803035;1.008148;1.08904668
27.362128;1.15000029;1.45520512;-2.11484268;1.26539616;-1.83899347;0.869228321;1.14999951;8.07638566;-11.7373738;10;1.08879181;1.08879187;1.58528831;1.008148;1.08879167
27.363338;1.1500003;1.45798133;-2.15012591;1.26781024;-1.86967459;0.864295295;1.14999947;8.09179366;-11.9331958;10;1.08866383;1.08866388;1.61886728;1.008148;1.08866367
27.364183;1.15000031;1.45938368;-2.17493617;1.26902965;-1.89124875;0.860804277;1.14999944;8.09957665;-12.0708929;10;1.08857384;1.08857389;1.64233027;1.008148;1.08857366
27.365655;1.15000033;1.46073197;-2.21836751;1.27020205;-1.92901518;0.854652249;1.14999939;8.10705965;-12.3119369;10;1.08841786;1.08841791;1.68313025;1.008148;1.08841766
27.366679;1.15000034;1.46083144;-2.24875416;1.27028852;-1.95543838;0.850314231;1.14999936;8.10761165;-12.4805829;10;1.08830888;1.08830892;1.71148423;1.008148;1.08830867
27.367703;1.15000035;1.46022911;-2.27927073;1.26976473;-1.98197457;0.845930214;1.14999933;8.10426865;-12.6499499;10;1.0881989;1.08819893;1.73981522;1.008148;1.08819867
27.368215;1.15000036;1.45966082;-2.29457415;1.26927055;-1.9952819;0.843720206;1.14999931;8.10111464;-12.7348839;10;1.08814491;1.08814494;1.75397222;1.008148;1.08814467
27.368727;1.15000036;1.45891253;-2.3099055;1.26861987;-2.00861352;0.841499198;1.1499993;8.09696164;-12.8199729;10;1.08808992;1.08808995;1.76812421;1.008148;1.08808967
27.370775;1.15000038;1.45408769;-2.37147828;1.2644243;-2.06215512;0.83250317;1.14999925;8.07018365;-13.1617019;10;1.08787295;1.08787297;1.82467319;1.008148;1.08787268
27.372823;1.1500004;1.44625835;-2.4333606;1.25761612;-2.11596589;0.823336145;1.14999921;8.02673065;-13.5051489;10;1.08765598;1.087656;1.88113618;1.008148;1.0876557
27.374359;1.15000041;1.43835621;-2.47989988;1.25074466;-2.15643486;0.816356129;1.14999919;7.98287367;-13.7634419;10;1.087494;1.08749402;1.92342818;1.008148;1.08749372
27.376407;1.15000042;1.4250384;-2.5420096;1.2391639;-2.21044335;0.806918112;1.14999917;7.90895969;-14.1081509;10;1.08728101;1.08728105;1.97974517;1.008148;1.08728075
27.378455;1.15000042;1.40846024;-2.60404383;1.22474806;-2.26438621;0.797348099;1.14999915;7.81695073;-14.4524409;10;1.08707001;1.08707009;2.03598616;1.008148;1.08706977
27.380503;1.15000042;1.38853992;-2.66583411;1.20742599;-2.31811691;0.787664087;1.14999914;7.70639278;-14.7953769;10;1.08686301;1.08686313;2.09215216;1.008148;1.0868628
27.381527;1.15000041;1.37730336;-2.69658132;1.19765506;-2.34485363;0.782787081;1.14999914;7.6440298;-14.9660239;10;1.086761;1.08676115;2.12020916;1.008148;1.08676081
27.382039;1.15000041;1.37136247;-2.71190746;1.19248905;-2.3581807;0.780341079;1.14999914;7.61105782;-15.0510839;10;1.08671099;1.08671116;2.13423116;1.008148;1.08671082
27.385111;1.15000038;1.33114253;-2.80300206;1.15751513;-2.43739343;0.765587062;1.14999914;7.38783693;-15.5566588;10;1.08641396;1.08641423;2.21828315;1.008148;1.08641386
27.385623;1.15000037;1.32366958;-2.81801035;1.15101691;-2.45044413;0.763120059;1.14999914;7.34636195;-15.6399548;10;1.08636596;1.08636625;2.23227215;1.008148;1.08636586
27.387671;1.15000034;1.29155827;-2.87742045;1.12309401;-2.5021051;0.753245046;1.14999914;7.16814403;-15.9696808;10;1.08617693;1.0861773;2.28814015;1.008148;1.08617688
27.389207;1.15000031;1.26513056;-2.92122495;1.10011338;-2.54019597;0.745848034;1.14999914;7.0214701;-16.2127958;10;1.08603991;1.08604033;2.32954671;1.008148;1.0860399
27.391046;1.15000027;1.23085692;-2.97263433;1.07031021;-2.58489977;0.737035018;1.14999914;6.83125119;-16.4981178;10;1.08588089;1.08588138;2.38014095;1.008148;1.08588092
27.392434;1.15000024;1.20305588;-3.01065811;1.0461354;-2.61796392;0.730420004;1.14999914;6.67695526;-16.7091497;10;1.08576587;1.08576643;2.41793257;1.008148;1.08576593
27.393129;1.15000022;1.18854057;-3.02937739;1.03351341;-2.63424155;0.727130997;1.14999914;6.59639529;-16.8130417;10;1.08570886;1.08570945;2.43682105;1.008148;1.08570893
27.393823;1.15000021;1.17361645;-3.0478882;1.02053592;-2.6503379;0.72385799;1.14999914;6.51356632;-16.9157767;10;1.08565385;1.08565447;2.4557038;1.008148;1.08565394
27.396601;1.15000013;1.10986389;-3.11965087;0.965098957;-2.71274022;0.710953967;1.14999915;6.15973944;-17.3140597;10;1.08544381;1.08544457;2.53119153;1.008148;1.08544395
27.397295;1.15000011;1.09292175;-3.13697158;0.950366667;-2.72780171;0.707784962;1.14999915;6.06571046;-17.4101897;10;1.0853938;1.08539459;2.55005371;1.008148;1.08539395
27.397989;1.15000009;1.07558302;-3.15402436;0.935289528;-2.74263022;0.704643958;1.14999915;5.96948049;-17.5048327;10;1.08534479;1.08534562;2.56891324;1.008148;1.08534496
27.399378;1.15000006;1.03972809;-3.18728561;0.904111356;-2.77155304;0.698450952;1.14999915;5.77048554;-17.6894326;10;1.08525176;1.08525267;2.60662186;1.008148;1.08525196
27.400072;1.15000004;1.02121873;-3.20347406;0.888016277;-2.78562996;0.69540395;1.14999915;5.66775856;-17.7792786;10;1.08520675;1.08520769;2.62547221;1.008148;1.08520697
27.401461;1.15000001;0.983055866;-3.23491529;0.854831208;-2.81297017;0.689419947;1.14999916;5.4559546;-17.9537776;10;1.08512072;1.08512174;2.66317103;1.008148;1.08512098
27.402155;1.15;0.963410291;-3.25014916;0.837748113;-2.826217;0.686487946;1.14999916;5.34692162;-18.0383256;10;1.08508071;1.08508176;2.68201771;1.008148;1.08508099
27.402850;1.14999999;0.943395705;-3.26504374;0.82034414;-2.83916882;0.683598945;1.14999916;5.23584064;-18.1209906;10;1.0850407;1.08504178;2.70086657;1.008148;1.08504099
27.404239;1.14999996;0.902277706;-3.29377868;0.784589382;-2.86415572;0.677958947;1.14999917;5.00763568;-18.2804696;10;1.08496668;1.08496782;2.73857714;1.008148;1.08496701
27.404933;1.14999995;0.881185102;-3.30759993;0.766247999;-2.8761742;0.675212948;1.14999917;4.8905717;-18.3571776;10;1.08493168;1.08493284;2.75746204;1.008148;1.08493202
27.406322;1.14999994;0.837963502;-3.33409757;0.728664012;-2.89921562;0.669881954;1.14999918;4.65069173;-18.5042395;10;1.08486566;1.08486686;2.79524129;1.008148;1.08486604
27.407710;1.14999993;0.793401723;-3.35900763;0.689914645;-2.92087656;0.664781962;1.14999918;4.40337377;-18.6424905;10;1.08480565;1.08480688;2.83302952;1.008148;1.08480606
27.408405;1.14999993;0.770635428;-3.37084347;0.670117867;-2.9311686;0.662323967;1.14999919;4.27702078;-18.7081795;10;1.08477864;1.08477989;2.85192806;1.008148;1.08477907
27.409030;1.14999993;0.74987706;-3.38113229;0.652067111;-2.9401154;0.660167971;1.14999919;4.1618118;-18.7652825;10;1.08475564;1.08475689;2.86893858;1.008148;1.08475608
27.410279;1.14999993;0.707619964;-3.4006503;0.615321803;-2.95708757;0.656022981;1.1499992;3.92728482;-18.8736075;10;1.08471263;1.0847139;2.90296939;1.008148;1.08471309
27.411529;1.14999994;0.66441476;-3.41871172;0.577752047;-2.97279318;0.652110992;1.14999922;3.68749585;-18.9738485;10;1.08467562;1.0846769;2.93701331;1.008148;1.08467611
27.412154;1.14999994;0.642472066;-3.42718037;0.558671436;-2.98015721;0.650246996;1.14999922;3.56571386;-19.0208495;10;1.08465961;1.0846609;2.95404029;1.008148;1.08466011
27.412717;1.14999994;0.62253676;-3.43447495;0.541336378;-2.98650033;0.648624;1.14999923;3.45507287;-19.0613345;10;1.08464561;1.08464689;2.96936812;1.008148;1.08464612
27.414153;1.14999994;0.570848311;-3.45166792;0.496389872;-3.00145075;0.644721009;1.14999925;3.16820189;-19.1567555;10;1.08461659;1.08461788;3.00853394;1.008148;1.08461713
27.415177;1.14999994;0.533366162;-3.4626308;0.463796673;-3.01098369;0.642162014;1.14999927;2.96017591;-19.2175996;10;1.08459958;1.08460087;3.03646535;1.008148;1.08460013
27.415689;1.14999994;0.51443752;-3.46769963;0.447336969;-3.01539136;0.640955016;1.14999928;2.85512192;-19.2457316;10;1.08459358;1.08459486;3.05043535;1.008148;1.08459413
27.416713;1.14999994;0.476224919;-3.4769973;0.414108587;-3.02347628;0.638690019;1.14999929;2.64304193;-19.2973336;10;1.08458257;1.08458385;3.0783839;1.008148;1.08458313
27.418050;1.14999994;0.425693399;-3.48741388;0.370168086;-3.03253418;0.636042021;1.14999932;2.36259195;-19.3551456;10;1.08457555;1.08457683;3.11487281;1.008148;1.08457613
27.418879;1.14999994;0.393981694;-3.49288182;0.342592655;-3.0372889;0.634581022;1.14999933;2.18659196;-19.3854926;10;1.08457354;1.08457481;3.13753114;1.008148;1.08457412
27.419252;1.14999994;0.379630886;-3.4950894;0.330113676;-3.03920852;0.633970022;1.14999934;2.10694496;-19.3977446;10;1.08457454;1.08457581;-3.13545496;1.008148;1.08457512
27.420402;1.14999994;0.335145126;-3.5008887;0.291430355;-3.04425138;0.632273024;1.14999937;1.86004898;-19.4299307;10;1.08457853;1.08457978;-3.10403753;1.008148;1.08457911
27.421488;1.14999993;0.292751256;-3.50496278;0.254566069;-3.04779404;0.630934025;1.14999939;1.62476299;-19.4525417;10;1.08458752;1.08458876;-3.07434203;1.008148;1.0845881
27.422409;1.14999993;0.256531979;-3.50733362;0.223071001;-3.04985561;0.630003027;1.14999941;1.423746;-19.4656997;10;1.08459951;1.08460074;-3.04913394;1.008148;1.0846001
27.422870;1.14999992;0.238348195;-3.50814084;0.207258994;-3.05055753;0.629609029;1.14999942;1.32282601;-19.4701797;10;1.08460551;1.08460673;-3.03652568;1.008148;1.08460609
27.423792;1.14999992;0.201851077;-3.5089915;0.175522325;-3.05129722;0.628968032;1.14999945;1.12026702;-19.4749007;10;1.08462251;1.08462372;-3.0113046;1.008148;1.08462309
27.424252;1.14999991;0.18354495;-3.50903224;0.159603932;-3.05133263;0.628722034;1.14999946;1.01866802;-19.4751268;10;1.0846325;1.08463371;-2.99869175;1.008148;1.08463308
27.425174;1.1499999;0.146836659;-3.50833858;0.127683636;-3.05072942;0.628378039;1.14999948;0.814937031;-19.4712768;10;1.0846535;1.08465469;-2.97345721;1.008148;1.08465408
27.426096;1.14999989;0.110025843;-3.50660348;0.0956741911;-3.0492206;0.628236045;1.1499995;0.61063704;-19.4616468;10;1.0846785;1.08467967;-2.9482146;1.008148;1.08467908
27.427017;1.14999988;0.0731436746;-3.50381847;0.0636027018;-3.04679884;0.628297052;1.14999953;0.405941047;-19.4461898;10;1.0847075;1.08470865;-2.92296314;1.008148;1.08470808
27.427939;1.14999987;0.036221505;-3.49997652;0.0314964309;-3.04345798;0.628564061;1.14999955;0.201023054;-19.4248668;10;1.08473951;1.08474064;-2.89770096;1.008148;1.08474008
27.428860;1.14999986;-0.000708413373;-3.49507115;-0.000616575253;-3.03919241;0.629039071;1.14999958;-0.00393794097;-19.3976419;10;1.08477551;1.08477662;-2.87242998;1.008148;1.08477608
27.429321;1.14999985;-0.0191660757;-3.49221801;-0.016666732;-3.03671141;0.629354076;1.14999959;-0.106377939;-19.3818069;10;1.08479451;1.08479561;-2.85979081;1.008148;1.08479508
27.430243;1.14999984;-0.0560466265;-3.48570777;-0.0487368051;-3.03105031;0.630140087;1.14999962;-0.311064936;-19.3456749;10;1.08483552;1.0848366;-2.83450375;1.008148;1.08483608
27.431164;1.14999982;-0.092852764;-3.47812293;-0.0807421673;-3.02445477;0.631136098;1.14999965;-0.515338934;-19.3035789;10;1.08487953;1.08488059;-2.80922784;1.008148;1.08488009
27.432547;1.1499998;-0.147850081;-3.46472514;-0.128565951;-3.01280448;0.633021114;1.14999968;-0.820573933;-19.229221;10;1.08495254;1.08495357;-2.77130264;1.008148;1.08495309
27.433008;1.14999979;-0.166109187;-3.45971993;-0.144443444;-3.00845211;0.63375412;1.1499997;-0.921911933;-19.201442;10;1.08497855;1.08497957;-2.75865655;1.008148;1.08497909
27.433929;1.14999977;-0.202491544;-3.44889977;-0.176080289;-2.99904325;0.63537513;1.14999972;-1.12383393;-19.14139;10;1.08503356;1.08503456;-2.73336028;1.008148;1.08503409
27.435312;1.14999974;-0.25666202;-3.43064846;-0.223185062;-2.9831725;0.638194144;1.14999976;-1.42447994;-19.040095;10;1.08512257;1.08512355;-2.69540161;1.008148;1.0851231
27.436233;1.14999972;-0.292456631;-3.41713658;-0.254310814;-2.97142302;0.640328153;1.14999979;-1.62313994;-18.965104;10;1.08518559;1.08518655;-2.67008289;1.008148;1.08518611
27.437155;1.1499997;-0.327956108;-3.40255353;-0.285179922;-2.95874209;0.642664161;1.14999981;-1.82016195;-18.884168;10;1.0852526;1.08525355;-2.64475493;1.008148;1.08525311
27.438076;1.14999968;-0.363125675;-3.38690399;-0.31576215;-2.94513378;0.645200168;1.14999984;-2.01535295;-18.7973131;10;1.08532261;1.08532355;-2.61941415;1.008148;1.08532312
27.439459;1.14999966;-0.415185701;-3.36144454;-0.361031721;-2.92299511;0.649369177;1.14999988;-2.30428597;-18.6560131;10;1.08543363;1.08543455;-2.58138058;1.008148;1.08543413
27.440380;1.14999964;-0.449379053;-3.34315897;-0.390765055;-2.9070946;0.652389182;1.14999991;-2.49405897;-18.5545281;10;1.08551265;1.08551355;-2.55601314;1.008148;1.08551313
27.441763;1.14999961;-0.499812952;-3.31378509;-0.434620588;-2.8815521;0.657267188;1.14999995;-2.77396699;-18.3915031;10;1.08563567;1.08563655;-2.51792285;1.008148;1.08563615
27.442224;1.1499996;-0.516378906;-3.30348004;-0.449025754;-2.87259118;0.65898519;1.14999996;-2.865908;-18.3343101;10;1.08567868;1.08567955;-2.50521954;1.008148;1.08567915
27.443606;1.14999957;-0.565280371;-3.27104507;-0.491548725;-2.84438687;0.664402195;1.15;-3.13731101;-18.1542961;10;1.0858117;1.08581254;-2.46708497;1.008148;1.08581216
27.444528;1.14999955;-0.59717534;-3.24817191;-0.51928345;-2.82449717;0.668229197;1.15000003;-3.31432803;-18.0273501;10;1.08590372;1.08590454;-2.44163921;1.008148;1.08590417
27.445449;1.14999953;-0.628466705;-3.22431587;-0.546493298;-2.80375279;0.672222199;1.15000005;-3.48799504;-17.8949491;10;1.08599974;1.08600054;-2.41617552;1.008148;1.08600018
27.446371;1.14999951;-0.659120954;-3.19949297;-0.573149129;-2.78216768;0.6763752;1.15000008;-3.65812605;-17.7571821;10;1.08609776;1.08609854;-2.39069299;1.008148;1.08609818
27.447753;1.14999948;-0.703835929;-3.16048412;-0.612031657;-2.74824697;0.682895202;1.15000011;-3.90629408;-17.5406831;10;1.08625078;1.08625153;-2.35238601;1.008148;1.08625118
27.450057;1.14999942;-0.774717041;-3.0908967;-0.673667301;-2.6877362;0.694482204;1.15000016;-4.29968412;-17.154473;10;1.08651982;1.08652051;-2.28845006;1.008148;1.08652018
27.451440;1.14999939;-0.814887509;-3.04651739;-0.708598078;-2.64914554;0.701833206;1.15000019;-4.52263014;-16.908168;10;1.08668985;1.0866905;-2.25003309;1.008148;1.08669018
27.452361;1.14999937;-0.840622295;-3.01588476;-0.73097611;-2.62250849;0.706886207;1.15000021;-4.66545816;-16.738157;10;1.08680486;1.08680549;-2.22439911;1.008148;1.08680517
27.453744;1.14999933;-0.877583572;-2.96842906;-0.763116287;-2.5812427;0.714680211;1.15000023;-4.87059318;-16.474778;10;1.08698389;1.08698448;-2.18591214;1.008148;1.08698416
27.454665;1.14999931;-0.901089169;-2.93582563;-0.783555894;-2.55289189;0.720008213;1.15000024;-5.0010492;-16.293829;10;1.0871059;1.08710647;-2.16022916;1.008148;1.08710615
27.455126;1.1499993;-0.912491156;-2.91924453;-0.793470644;-2.53847357;0.722709214;1.15000024;-5.06433021;-16.2018039;10;1.08716791;1.08716846;-2.14738218;1.008148;1.08716815
27.456508;1.14999927;-0.945254414;-2.8684265;-0.821960372;-2.49428399;0.730951219;1.15000026;-5.24616624;-15.9197639;10;1.08735593;1.08735644;-2.10880821;1.008148;1.08735614
27.457891;1.14999924;-0.975787042;-2.81607493;-0.848510423;-2.44876093;0.739384225;1.15000027;-5.41562228;-15.6292129;10;1.08754895;1.08754941;-2.07018825;1.008148;1.08754913
27.458352;1.14999924;-0.985454794;-2.79830177;-0.856917144;-2.43330601;0.742233228;1.15000027;-5.46927829;-15.5305719;10;1.08761396;1.0876144;-2.05731726;1.008148;1.08761413
27.459273;1.14999922;-1.0040076;-2.76229563;-0.873049977;-2.40199635;0.747984233;1.15000028;-5.57224631;-15.3307379;10;1.08774598;1.08774638;-2.03150228;1.008148;1.08774612
27.460195;1.14999921;-1.02150004;-2.72570245;-0.888260758;-2.37017622;0.753800238;1.15000029;-5.66932933;-15.1276459;10;1.08787999;1.08788036;-2.00580931;1.008148;1.08788012
27.461577;1.1499992;-1.04570781;-2.66979053;-0.909310929;-2.32155719;0.762628247;1.1500003;-5.80368237;-14.8173349;10;1.08808401;1.08808433;-1.96763134;1.008148;1.08808411
27.462038;1.1499992;-1.0532107;-2.65088566;-0.915835161;-2.30511818;0.76559825;1.1500003;-5.84532339;-14.7124129;10;1.08815201;1.08815232;-1.95429736;1.008148;1.08815211
27.463115;1.1499992;-1.06967595;-2.60628454;-0.930152716;-2.26633463;0.772573258;1.15000031;-5.93670542;-14.4648769;10;1.08831403;1.08831429;-1.92386138;1.008148;1.08831411
27.465184;1.14999922;-1.09691869;-2.51891114;-0.953841963;-2.19035784;0.786113271;1.15000033;-6.08790248;-13.9799549;10;1.08863004;1.08863023;-1.86571144;1.008148;1.0886301
27.465874;1.14999923;-1.10468969;-2.48936842;-0.960599327;-2.16466853;0.790654275;1.15000034;-6.1310315;-13.8159929;10;1.08873605;1.08873621;-1.84630545;1.008148;1.0887361
27.467944;1.14999926;-1.12399605;-2.39971268;-0.977387363;-2.08670709;0.804325282;1.15000035;-6.23818155;-13.3184039;10;1.08905905;1.08905914;-1.7880215;1.008148;1.0890591
27.469324;1.1499993;-1.13348256;-2.33925209;-0.985636443;-2.03413273;0.813453282;1.15000035;-6.29083159;-12.9828479;10;1.08927605;1.08927609;-1.74910854;1.008148;1.0892761
27.470704;1.14999933;-1.14022747;-2.27839728;-0.991501506;-1.98121555;0.822566279;1.15000036;-6.32826561;-12.6451039;10;1.08949405;1.08949404;-1.71015057;1.008148;1.0894941
27.472083;1.14999938;-1.14421057;-2.21728571;-0.994965002;-1.92807511;0.831647273;1.15000035;-6.35037163;-12.3059349;10;1.08971304;1.089713;-1.6711476;1.008148;1.0897131
27.473463;1.14999942;-1.14541889;-2.1560563;-0.996015652;-1.8748322;0.840674263;1.15000035;-6.35707765;-11.9661119;10;1.08993303;1.08993296;-1.63209863;1.008148;1.08993309
27.474498;1.14999945;-1.1445009;-2.11014113;-0.99521735;-1.83490601;0.847399252;1.15000034;-6.35198266;-11.7112829;10;1.09009802;1.09009793;-1.60278264;1.008148;1.09009809
27.475878;1.1499995;-1.14084634;-2.04904271;-0.992039409;-1.781777;0.856290236;1.15000033;-6.33169967;-11.3721869;10;1.09031701;1.0903169;-1.56365566;1.008148;1.09031708
27.476223;1.14999951;-1.1394995;-2.03380432;-0.99086823;-1.76852625;0.858498232;1.15000033;-6.32422467;-11.2876139;10;1.09037201;1.0903719;-1.55386666;1.008148;1.09037208
27.477257;1.14999955;-1.13442258;-1.98821168;-0.986453479;-1.72888051;0.865079217;1.15000032;-6.29604768;-11.0345749;10;1.090536;1.09053588;-1.52448367;1.008148;1.09053607
27.478292;1.14999958;-1.12779738;-1.94284824;-0.980692392;-1.68943407;0.871593203;1.15000031;-6.25927768;-10.7828079;10;1.09069999;1.09069986;-1.49507368;1.008148;1.09070006
27.478637;1.14999959;-1.12524658;-1.92778805;-0.978474288;-1.67633827;0.873748198;1.1500003;-6.24512068;-10.6992239;10;1.09075399;1.09075386;-1.48526768;1.008148;1.09075405
27.480017;1.14999963;-1.11334371;-1.8679109;-0.968123927;-1.62427123;0.882281179;1.15000028;-6.17905967;-10.3669059;10;1.09096998;1.09096984;-1.44600368;1.008148;1.09097004
27.481397;1.14999967;-1.09874644;-1.80871664;-0.955430601;-1.572798;0.890663162;1.15000026;-6.09804467;-10.0383779;10;1.09118497;1.09118484;-1.40669767;1.008148;1.09118502
27.482087;1.14999969;-1.09045005;-1.77941806;-0.948216333;-1.547321;0.894792154;1.15000025;-6.05199966;-9.87577088;10;1.09129197;1.09129183;-1.38702667;1.008148;1.09129201
27.482431;1.14999969;-1.08605491;-1.76485085;-0.944394472;-1.53465387;0.89684115;1.15000024;-6.02760666;-9.79492288;10;1.09134496;1.09134483;-1.37718766;1.008148;1.091345
27.483466;1.14999972;-1.07189096;-1.72150146;-0.932077968;-1.49695878;0.902919139;1.15000022;-5.94899665;-9.55433387;10;1.09150296;1.09150284;-1.34765365;1.008148;1.09150298
27.484156;1.14999973;-1.0616416;-1.69291622;-0.923165464;-1.47210207;0.906913133;1.15000021;-5.89211264;-9.39568587;10;1.09160795;1.09160784;-1.32795064;1.008148;1.09160797
27.485536;1.14999976;-1.0392389;-1.63657187;-0.903684842;-1.42310703;0.91475512;1.15000019;-5.76777763;-9.08297486;10;1.09181494;1.09181485;-1.28851063;1.008148;1.09181495
27.486916;1.14999979;-1.01435224;-1.58143365;-0.882044255;-1.37516078;0.922390107;1.15000017;-5.62965661;-8.77695785;10;1.09201793;1.09201787;-1.2490266;1.008148;1.09201792
27.487261;1.1499998;-1.00775044;-1.56785185;-0.876303557;-1.36335053;0.924265104;1.15000016;-5.5930166;-8.70157885;10;1.09206893;1.09206888;-1.2391486;1.008148;1.09206892
27.488295;1.14999982;-0.987052245;-1.52762283;-0.858305122;-1.32836879;0.929807095;1.15000014;-5.47814159;-8.47830784;10;1.09221893;1.0922189;-1.20949958;1.008148;1.0922189
27.489675;1.14999984;-0.957417112;-1.47525652;-0.832535441;-1.28283289;0.936994082;1.15000012;-5.31366657;-8.18767483;10;1.09241492;1.09241493;-1.16992956;1.008148;1.09241487
27.490710;1.14999986;-0.933708823;-1.43699705;-0.811919541;-1.24956381;0.942228071;1.1500001;-5.18208555;-7.97533482;10;1.09255891;1.09255896;-1.14022355;1.008148;1.09255885
27.492435;1.1499999;-0.891485035;-1.37529813;-0.775203216;-1.19591259;0.950641055;1.15000007;-4.94774351;-7.6329058;10;1.0927949;1.09279501;-1.09066053;1.008148;1.09279483
27.494159;1.14999993;-0.846036921;-1.31635236;-0.735683135;-1.14465543;0.95865204;1.15000005;-4.69550647;-7.30575679;10;1.09302189;1.09302207;-1.04103151;1.008148;1.0930218
27.495194;1.14999995;-0.817303041;-1.28238228;-0.710697166;-1.11511623;0.963258032;1.15000004;-4.53603345;-7.11722278;10;1.09315489;1.09315511;-1.0112245;1.008148;1.09315479
27.495884;1.14999996;-0.79756448;-1.26034066;-0.693533208;-1.0959496;0.966244027;1.15000003;-4.42648443;-6.99489178;10;1.09324089;1.09324113;-0.991334498;1.008148;1.09324078
27.497609;1.14999999;-0.746279605;-1.20742771;-0.648937687;-1.04993833;0.973406017;1.15000001;-4.14185339;-6.70122478;10;1.09345188;1.0934522;-0.94166349;1.008148;1.09345177
27.498299;1.14999999;-0.725026989;-1.18716484;-0.63045716;-1.03231843;0.976147014;1.15000001;-4.02390137;-6.58876578;10;1.09353388;1.09353423;-0.921458487;1.008148;1.09353376
27.499334;1.15;-0.692397794;-1.1577634;-0.602083962;-1.00675196;0.980125011;1.15;-3.84280934;-6.42558779;10;1.09365388;1.09365427;-0.889360485;1.008148;1.09365376
27.500886;1.15;-0.641895624;-1.11594109;-0.558169053;-0.9703847;0.985788007;1.14999999;-3.5625223;-6.1934738;10;1.09382688;1.09382734;-0.846870484;1.008148;1.09382676
27.502128;1.15;-0.600223005;-1.08450995;-0.521932011;-0.943053236;0.990051007;1.14999998;-3.33123927;-6.01903082;10;1.09395988;1.09396039;-0.810922486;1.008148;1.09395977
27.502748;1.14999999;-0.578997055;-1.06948131;-0.503474674;-0.929984839;0.992092007;1.14999997;-3.21343525;-5.93562183;10;1.09402388;1.09402441;-0.792937488;1.008148;1.09402377
27.503990;1.14999998;-0.535822633;-1.04081756;-0.46593172;-0.905059793;0.995995008;1.14999996;-2.97381722;-5.77653785;10;1.09414888;1.09414945;-0.756943494;1.008148;1.09414878
27.505232;1.14999995;-0.491761001;-1.01403416;-0.427617282;-0.881769837;0.999656009;1.14999995;-2.72927519;-5.62788988;10;1.09426788;1.09426849;-0.720920503;1.008148;1.09426779
27.505853;1.14999994;-0.46942604;-1.00135472;-0.40819559;-0.870744208;1.00139501;1.14999994;-2.60531617;-5.55751889;10;1.09432588;1.09432651;-0.702898509;1.008148;1.0943258
27.507095;1.14999991;-0.424205668;-0.977432059;-0.368873553;-0.849941831;1.00469201;1.14999992;-2.35434314;-5.42474792;10;1.09443688;1.09443754;-0.666831522;1.008148;1.09443682
27.508957;1.14999985;-0.355170872;-0.94516347;-0.308843337;-0.821882089;1.00918102;1.1499999;-1.97120009;-5.24565696;10;1.09459289;1.09459357;-0.612679546;1.008148;1.09459285
27.510820;1.14999979;-0.28496436;-0.917255607;-0.247794238;-0.797614272;1.01312402;1.14999987;-1.58155404;-5.09076801;10;1.09473489;1.09473559;-0.558465575;1.008148;1.09473487
27.511441;1.14999977;-0.26135444;-0.908923017;-0.227263889;-0.790368503;1.01431803;1.14999986;-1.45051903;-5.04452203;10;1.09477989;1.0947806;-0.540381585;1.008148;1.09477988
27.512062;1.14999975;-0.237659475;-0.901074931;-0.206659586;-0.783544043;1.01545203;1.14999985;-1.31901201;-5.00096505;10;1.09482289;1.0948236;-0.522290595;1.008148;1.09482289
27.513925;1.14999968;-0.166172236;-0.880426709;-0.144496817;-0.765588952;1.01849604;1.14999982;-0.922257969;-4.8863671;10;1.09494289;1.0949436;-0.467981625;1.008148;1.09494292
27.514545;1.14999966;-0.142245018;-0.874504751;-0.123690556;-0.760439384;1.01939204;1.1499998;-0.789461956;-4.85350012;10;1.09497989;1.0949806;-0.449866634;1.008148;1.09497993
27.515166;1.14999964;-0.118286629;-0.869060088;-0.102857191;-0.755704856;1.02022905;1.14999979;-0.656492944;-4.82328214;10;1.09501589;1.09501659;-0.431745644;1.008148;1.09501594
27.516408;1.1499996;-0.0703170572;-0.859593105;-0.0611445538;-0.747472621;1.02172905;1.14999976;-0.390261922;-4.77074017;10;1.09508189;1.09508259;-0.39548766;1.008148;1.09508197
27.517029;1.14999958;-0.0463264161;-0.855565738;-0.0402831435;-0.743970526;1.02239306;1.14999975;-0.257113911;-4.74838819;10;1.09511289;1.09511358;-0.377349667;1.008148;1.09511298
27.517588;1.14999956;-0.0247429835;-0.852340533;-0.0215149564;-0.741165965;1.02294106;1.14999974;-0.137325903;-4.73048821;10;1.09513988;1.09514058;-0.361021672;1.008148;1.09513999
27.518705;1.14999953;0.0183737906;-0.847013904;0.0159778608;-0.736534048;1.02390006;1.14999971;0.101972111;-4.70092524;10;1.09518888;1.09518956;-0.328351682;1.008148;1.09518901
27.519264;1.14999951;0.0398927178;-0.844907616;0.0346899565;-0.73470246;1.02431106;1.1499997;0.221402118;-4.68923525;10;1.09521188;1.09521256;-0.312011685;1.008148;1.09521202
27.520106;1.14999949;0.0722440809;-0.842427464;0.0628215547;-0.732545757;1.02484506;1.14999968;0.400952126;-4.67547028;10;1.09524487;1.09524555;-0.287384689;1.008148;1.09524503
27.521002;1.14999947;0.10656121;-0.840693079;0.0926625133;-0.731037543;1.02530406;1.14999967;0.591412133;-4.6658443;10;1.09527587;1.09527654;-0.261165691;1.008148;1.09527605
27.522026;1.14999945;0.145604644;-0.839837256;0.126613301;-0.730293291;1.02568906;1.14999965;0.808103139;-4.66109432;10;1.09530786;1.09530852;-0.231189692;1.008148;1.09530807
27.523050;1.14999943;0.184423573;-0.840162872;0.160368868;-0.730576379;1.02593005;1.14999963;1.02354814;-4.66290134;10;1.09533585;1.09533651;-0.201202691;1.008148;1.09533609
27.524100;1.14999941;0.223945383;-0.84169948;0.194735636;-0.731912502;1.02602904;1.14999962;1.24289414;-4.67142936;10;1.09535984;1.0953605;-0.17045169;1.008148;1.0953601
27.525124;1.1499994;0.262200163;-0.844349598;0.228000641;-0.734216901;1.02598504;1.1499996;1.45520814;-4.68613738;10;1.09537984;1.09538048;-0.140443687;1.008148;1.09538012
27.525892;1.1499994;0.290677282;-0.84707124;0.25276334;-0.736583507;1.02586103;1.14999959;1.61325614;-4.70124239;10;1.09539183;1.09539247;-0.117930685;1.008148;1.09539214
27.526924;1.1499994;0.328643408;-0.851704598;0.285777345;-0.740612466;1.02557302;1.14999959;1.82396813;-4.7269574;10;1.09540482;1.09540545;-0.0876596815;1.008148;1.09540516
27.527180;1.1499994;0.337998542;-0.853023883;0.293912241;-0.741759659;1.02548102;1.14999958;1.87588913;-4.7342794;10;1.09540782;1.09540845;-0.0801516806;1.008148;1.09540817
27.528716;1.1499994;0.393599436;-0.862329322;0.342260823;-0.749851279;1.024754;1.14999957;2.18447412;-4.78592441;10;1.09541881;1.09541943;-0.0350966741;1.008148;1.0954192
27.528972;1.1499994;0.40277385;-0.864107885;0.35023857;-0.751397845;1.024605;1.14999957;2.23539212;-4.79579541;10;1.09541881;1.09541942;-0.027586673;1.008148;1.0954192
27.529996;1.1499994;0.439192039;-0.871856912;0.38190655;-0.758136091;1.02392799;1.14999957;2.4375131;-4.83880242;10;1.0954208;1.09542141;0.00246033258;1.008148;1.09542123
27.531276;1.14999941;0.484056707;-0.882938554;0.420919297;-0.767772258;1.02290697;1.14999957;2.68651209;-4.90030541;10;1.09541679;1.09541739;0.0400273408;1.008148;1.09541725
27.532300;1.14999942;0.519392728;-0.892885236;0.451646266;-0.776421514;1.02195396;1.14999957;2.88262707;-4.95550941;10;1.09540979;1.09541037;0.0700863483;1.008148;1.09541028
27.533324;1.14999944;0.554211089;-0.903761645;0.481923099;-0.785879232;1.02088296;1.14999957;3.07586906;-5.01587341;10;1.09539878;1.09539936;0.100149357;1.008148;1.0953993
27.534348;1.14999945;0.58849179;-0.915538593;0.511732405;-0.796120031;1.01969695;1.14999957;3.26612704;-5.0812354;10;1.09538377;1.09538435;0.130216365;1.008148;1.09538432
27.535372;1.14999947;0.622216452;-0.928186891;0.541058201;-0.807118529;1.01839995;1.14999957;3.45329902;-5.15143339;10;1.09536576;1.09536634;0.160285375;1.008148;1.09536633
27.536396;1.14999949;0.655368321;-0.941677352;0.569885917;-0.818849341;1.01699494;1.14999958;3.63729201;-5.22630538;10;1.09534475;1.09534533;0.190356385;1.008148;1.09534535
27.537932;1.14999952;0.703989908;-0.963428355;0.612165567;-0.837763227;1.01469095;1.14999959;3.90714199;-5.34702336;10;1.09530574;1.09530632;0.2354644;1.008148;1.09530636
27.538444;1.14999953;0.719895661;-0.971068359;0.625996662;-0.844406699;1.01387195;1.14999959;3.99541898;-5.38942536;10;1.09529173;1.09529231;0.250500405;1.008148;1.09529237
27.539468;1.14999955;0.751245728;-0.986911068;0.653257597;-0.858182951;1.01215896;1.1499996;4.16941196;-5.47735235;10;1.09525973;1.09526031;0.280571416;1.008148;1.09526038
27.541004;1.14999959;0.797099205;-1.01202982;0.693130201;-0.880025313;1.00941198;1.14999962;4.42389894;-5.61676133;10;1.09520572;1.0952063;0.325675431;1.008148;1.09520638
27.542540;1.14999962;0.841521513;-1.03869144;0.731758311;-0.903209311;1.006457;1.14999963;4.67044291;-5.76473331;10;1.09514472;1.0951453;0.370773448;1.008148;1.09514538
27.543052;1.14999963;0.856006908;-1.04790586;0.744354312;-0.911221837;1.005428;1.14999964;4.7508369;-5.81587331;10;1.09512372;1.0951243;0.385803453;1.008148;1.09512438
27.545100;1.14999967;0.91232074;-1.08631198;0.793322886;-0.944618433;1.00109804;1.14999967;5.06337885;-6.02902728;10;1.09502873;1.0950293;0.445913478;1.008148;1.09502937
27.547148;1.14999971;0.966008811;-1.1270473;0.840008188;-0.9800404;0.996444064;1.1499997;5.3613478;-6.25510824;10;1.09492274;1.0949233;0.50599851;1.008148;1.09492334
27.548684;1.14999973;1.00454194;-1.15901359;0.873515273;-1.00783715;0.992753082;1.14999972;5.57520675;-6.43252122;10;1.09483575;1.0948363;0.551043538;1.008148;1.09483632
27.550220;1.14999975;1.04158804;-1.1921098;0.905729294;-1.03661642;0.988897096;1.14999975;5.78081269;-6.61620519;10;1.09474277;1.0947433;0.59606857;1.008148;1.09474329
27.551244;1.14999976;1.06546009;-1.21476727;0.926487617;-1.05631854;0.986239103;1.14999977;5.91330266;-6.74195417;10;1.09467679;1.0946773;0.626038594;1.008148;1.09467727
27.552780;1.14999977;1.10003358;-1.24959428;0.956551544;-1.08660288;0.98212611;1.1499998;6.1051856;-6.93524413;10;1.09457482;1.0945753;0.671320633;1.008148;1.09457523
27.553292;1.14999978;1.11123285;-1.26142059;0.96629005;-1.0968866;0.980722112;1.14999981;6.16734158;-7.00088012;10;1.09453983;1.0945403;0.685104647;1.008148;1.09454022
27.555412;1.1499998;1.15584958;-1.31146687;1.00508724;-1.14040508;0.974740113;1.14999986;6.41496451;-7.27863708;10;1.09438687;1.09438729;0.748055707;1.008148;1.09438717
27.556241;1.1499998;1.17254885;-1.33150253;1.01960836;-1.15782738;0.972328112;1.14999988;6.50764548;-7.38983506;10;1.09432489;1.09432529;0.772307732;1.008148;1.09432516
27.557071;1.14999981;1.18882415;-1.35178234;1.03376082;-1.175462;0.969877109;1.1499999;6.59797345;-7.50238805;10;1.09426091;1.09426129;0.796548757;1.008148;1.09426114
27.558315;1.14999983;1.21244504;-1.38264394;1.05430075;-1.20229817;0.966127102;1.14999994;6.72906941;-7.67367002;10;1.09416294;1.09416328;0.832891795;1.008148;1.09416311
27.560388;1.14999985;1.24971473;-1.43520373;1.08670924;-1.24800235;0.959691085;1.15;6.93591636;-7.96537698;10;1.09399198;1.09399227;0.893409856;1.008148;1.09399207
27.561218;1.14999986;1.26389238;-1.45660317;1.09903764;-1.26661058;0.957052076;1.15000003;7.01460234;-8.08414396;10;1.093922;1.09392227;0.917596879;1.008148;1.09392206
27.561633;1.14999987;1.27082553;-1.46738064;1.10506648;-1.27598231;0.955719072;1.15000004;7.05308133;-8.14395896;10;1.09388602;1.09388627;0.92968589;1.008148;1.09388605
27.563706;1.1499999;1.30393919;-1.52202042;1.13386102;-1.32349522;0.948921047;1.1500001;7.23686229;-8.44720992;10;1.09370407;1.09370426;0.990085938;1.008148;1.09370403
27.564950;1.14999992;1.32257035;-1.55538542;1.15006204;-1.35250832;0.944736031;1.15000014;7.34026527;-8.6323859;10;1.09359111;1.09359126;1.02628796;1.008148;1.09359102
27.566609;1.14999994;1.34597339;-1.60052142;1.17041254;-1.39175708;0.939036008;1.15000018;7.47015226;-8.88289087;10;1.09343616;1.09343626;1.07450999;1.008148;1.09343602
27.569098;1.14999997;1.37799878;-1.66955828;1.19826071;-1.45178925;0.930228969;1.15000023;7.64789325;-9.26604584;10;1.09319824;1.09319826;1.14674302;1.008148;1.09319802
27.569927;1.14999998;1.38785156;-1.69291302;1.20682835;-1.47209777;0.927224955;1.15000024;7.70257625;-9.39566483;10;1.09311626;1.09311626;1.17078703;1.008148;1.09311603
27.572415;1.15;1.414931;-1.76396392;1.23037568;-1.53388132;0.91801091;1.15000027;7.85286726;-9.78999781;10;1.09286734;1.09286727;1.24284605;1.008148;1.09286705
27.573660;1.15000001;1.42706757;-1.80002749;1.2409292;-1.56524101;0.913288886;1.15000028;7.92022527;-9.9901508;10;1.09274037;1.09274027;1.27882406;1.008148;1.09274006
27.574904;1.15000002;1.43825945;-1.83643807;1.25066126;-1.59690247;0.908490861;1.15000029;7.98234029;-10.1922298;10;1.0926114;1.09261127;1.31476707;1.008148;1.09261108
27.575318;1.15000002;1.44177873;-1.84865067;1.2537215;-1.60752215;0.906873853;1.15000029;8.00187229;-10.2600098;10;1.09256741;1.09256727;1.32674007;1.008148;1.09256708
27.577392;1.15000003;1.45777367;-1.91026447;1.2676301;-1.66109949;0.898664813;1.1500003;8.09064432;-10.6019668;10;1.09234945;1.09234926;1.38654709;1.008148;1.09234912
27.578221;1.15000003;1.46341655;-1.93516085;1.27253694;-1.68274855;0.895320798;1.1500003;8.12196233;-10.7401418;10;1.09226046;1.09226026;1.41044309;1.008148;1.09226013
27.579051;1.15000003;1.46862249;-1.96019632;1.27706383;-1.70451857;0.891943785;1.1500003;8.15085534;-10.8790888;10;1.09217248;1.09217226;1.4343231;1.008148;1.09217214
27.579466;1.15000003;1.47106033;-1.97276514;1.27918367;-1.715448;0.890241778;1.15000031;8.16438535;-10.9488458;10;1.09212748;1.09212726;1.4462571;1.008148;1.09212715
27.581124;1.15000003;1.47969782;-2.02337194;1.28669448;-1.75945399;0.883349757;1.15000031;8.21232337;-11.2297138;10;1.0919475;1.09194725;1.49395212;1.008148;1.09194718
27.581954;1.15000003;1.48334053;-2.04886814;1.28986201;-1.78162463;0.879851748;1.15000031;8.23254038;-11.3712177;10;1.0918575;1.09185725;1.51777712;1.008148;1.0918572
27.584028;1.15000001;1.4904346;-2.11313962;1.2960307;-1.83751295;0.870959733;1.15000032;8.2719124;-11.7279247;10;1.09163052;1.09163025;1.57726715;1.008148;1.09163024
27.585272;1.15000001;1.49328417;-2.15204573;1.29850853;-1.87134437;0.865522727;1.15000032;8.28772741;-11.9438537;10;1.09149252;1.09149225;1.61291416;1.008148;1.09149226
27.586349;1.15;1.49487409;-2.18591345;1.29989103;-1.9007946;0.860754724;1.15000031;8.29655142;-12.1318197;10;1.09137353;1.09137325;1.64374117;1.008148;1.09137328
27.587373;1.14999999;1.49561159;-2.21827019;1.30053228;-1.92893091;0.856168723;1.1500003;8.30064442;-12.3113997;10;1.09126053;1.09126025;1.67302918;1.008148;1.09126029
27.588397;1.14999998;1.49558188;-2.25076332;1.3005064;-1.95718583;0.851532723;1.15000029;8.30047943;-12.4917367;10;1.09114654;1.09114626;1.70229419;1.008148;1.0911463
27.589421;1.14999997;1.49477217;-2.28338042;1.29980227;-1.98554854;0.846846726;1.15000028;8.29598544;-12.6727617;10;1.09103354;1.09103326;1.7315362;1.008148;1.09103331
27.590445;1.14999997;1.49317039;-2.31610779;1.29840936;-2.01400713;0.84211273;1.15000027;8.28709545;-12.8543987;10;1.09091955;1.09091926;1.7607552;1.008148;1.09091931
27.591981;1.14999996;1.48925474;-2.36537263;1.2950044;-2.05684614;0.83492174;1.15000025;8.26536346;-13.1278187;10;1.09074955;1.09074927;1.80454121;1.008148;1.09074931
27.592493;1.14999995;1.48753999;-2.3818328;1.29351328;-2.07115933;0.832502743;1.15000024;8.25584646;-13.2191727;10;1.09069355;1.09069327;1.81912621;1.008148;1.09069331
27.594541;1.14999994;1.47859048;-2.44780971;1.28573104;-2.12853056;0.822712761;1.15000022;8.20617647;-13.5853447;10;1.09046855;1.09046828;1.87741021;1.008148;1.09046829
27.596077;1.14999994;1.46964151;-2.49737094;1.27794929;-2.17162728;0.815260774;1.1500002;8.15650948;-13.8604097;10;1.09030054;1.09030029;1.92106821;1.008148;1.09030027
27.597613;1.14999994;1.45873073;-2.54692516;1.26846162;-2.21471788;0.807722787;1.15000017;8.09595448;-14.1354357;10;1.09013453;1.0901343;1.9646812;1.008148;1.09013425
27.598125;1.14999994;1.45465128;-2.56342929;1.26491428;-2.22906929;0.805192792;1.15000016;8.07331348;-14.2270337;10;1.09007953;1.0900793;1.9792092;1.008148;1.09007924
27.599661;1.14999994;1.44106627;-2.6128608;1.25310121;-2.27205319;0.797551803;1.15000014;7.99791648;-14.5013787;10;1.08991552;1.08991531;2.02276319;1.008148;1.08991522
27.602733;1.14999995;1.40772685;-2.71108814;1.22411042;-2.35746823;0.782081824;1.15000009;7.81288246;-15.0465408;10;1.0895935;1.08959332;2.10975116;1.008148;1.08959316
27.603245;1.14999995;1.40135749;-2.72734003;1.21857185;-2.37160029;0.779483828;1.15000008;7.77753246;-15.1367388;10;1.08954149;1.08954132;2.12423416;1.008148;1.08954115
27.605805;1.14999997;1.36597121;-2.8078836;1.1878012;-2.44163814;0.766436845;1.15000003;7.58113844;-15.5837558;10;1.08928347;1.08928333;2.19659113;1.008148;1.08928311
27.606829;1.14999997;1.35015105;-2.83970017;1.17404454;-2.4693047;0.761201851;1.15000001;7.49333643;-15.7603378;10;1.08918346;1.08918333;2.22554192;1.008148;1.08918309
27.608365;1.14999999;1.32462188;-2.88690285;1.15184528;-2.51035049;0.753344861;1.14999999;7.35164941;-16.0223129;10;1.08903544;1.08903533;2.26899235;1.008148;1.08903506
27.609389;1.14999999;1.30640009;-2.91797673;1.13600025;-2.53737124;0.748111867;1.14999997;7.2505184;-16.1947729;10;1.08893943;1.08893933;2.29787658;1.008148;1.08893905
27.610413;1.15;1.28720461;-2.94870356;1.11930852;-2.56409021;0.742886872;1.14999996;7.14398339;-16.3653069;10;1.08884542;1.08884533;2.32638833;1.008148;1.08884503
27.612681;1.15000002;1.24125762;-3.01535977;1.07935462;-2.62205212;0.731376884;1.14999994;6.88897737;-16.735249;10;1.0886434;1.08864333;2.39078247;1.008148;1.088643
27.613329;1.15000003;1.22726249;-3.03400481;1.06718495;-2.6382652;0.728110887;1.14999993;6.81130436;-16.838729;10;1.08858839;1.08858833;2.40905348;1.008148;1.08858799
27.614625;1.15000004;1.19811999;-3.07070985;1.04184363;-2.67018262;0.721620892;1.14999993;6.64956335;-17.042442;10;1.08847937;1.08847933;2.44558235;1.008148;1.08847897
