time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
27.615274;1.15000005;1.18297495;-3.08875255;1.02867404;-2.68587194;0.718398894;1.14999992;6.56550834;-17.1425791;10;1.08842637;1.08842633;2.46384247;1.008148;1.08842597
27.617866;1.15000009;1.11860905;-3.15865328;0.972703677;-2.74665519;0.705710899;1.14999993;6.20827732;-17.5305281;10;1.08822534;1.08822534;2.53684664;1.008148;1.08822494
27.619162;1.15000011;1.08418491;-3.19211689;0.942769653;-2.77575398;0.6995119;1.14999994;6.01722331;-17.7162511;10;1.08813133;1.08813134;2.57333344;1.008148;1.08813094
27.620459;1.15000014;1.04829575;-3.22449383;0.911561676;-2.80390786;0.693428901;1.14999996;5.8180383;-17.8959431;10;1.08804232;1.08804235;2.60981226;1.008148;1.08804193
27.621107;1.15000015;1.02980981;-3.24025257;0.895486948;-2.81761112;0.690436902;1.14999997;5.7154413;-17.9834042;10;1.08799931;1.08799935;2.62804951;1.008148;1.08799893
27.622403;1.15000018;0.991773795;-3.27086574;0.862412148;-2.84423127;0.684560904;1.14999999;5.5043413;-18.1533072;10;1.08791631;1.08791636;2.66449534;1.008148;1.08791592
27.624996;1.15000024;0.911563746;-3.32822595;0.792664268;-2.89410974;0.673301911;1.15000003;5.05917529;-18.4716562;10;1.08776729;1.08776737;2.73735397;1.008148;1.08776692
27.625644;1.15000025;0.890676729;-3.3417092;0.774501642;-2.90583431;0.670602912;1.15000004;4.94325229;-18.5464882;10;1.08773329;1.08773338;2.75557602;1.008148;1.08773292
27.626292;1.15000026;0.86946647;-3.35483227;0.756057935;-2.91724568;0.667953914;1.15000006;4.82553528;-18.6193212;10;1.08770028;1.08770039;2.77377951;1.008148;1.08769992
27.626940;1.15000027;0.847938553;-3.3675867;0.737338004;-2.92833649;0.665357916;1.15000007;4.70605528;-18.6901082;10;1.08766928;1.08766939;2.79199154;1.008148;1.08766892
27.628885;1.15000031;0.781508855;-3.40355285;0.679573036;-2.95961142;0.657909921;1.1500001;4.33737027;-18.8897202;10;1.08758426;1.08758441;2.84657617;1.008148;1.08758393
27.629533;1.15000032;0.75877211;-3.41474854;0.659801948;-2.9693468;0.655547922;1.1500001;4.21118126;-18.9518562;10;1.08755925;1.08755941;2.86495019;1.008148;1.08755893
27.630829;1.15000034;0.712446903;-3.43589884;0.619519153;-2.98773837;0.651019922;1.15000012;3.95407625;-19.0692402;10;1.08751323;1.08751342;2.90092081;1.008148;1.08751293
27.631996;1.15000035;0.66982782;-3.453483;0.582459074;-3.00302895;0.647179921;1.15000013;3.71754023;-19.1668322;10;1.08747621;1.08747643;2.93415997;1.008148;1.08747593
27.632579;1.15000036;0.648202241;-3.46174139;0.563654221;-3.01021016;0.645346919;1.15000013;3.59751823;-19.2126662;10;1.0874602;1.08746043;2.95054556;1.008148;1.08745993
27.633104;1.15000037;0.62856549;-3.46886447;0.546578783;-3.01640413;0.643749917;1.15000014;3.48853422;-19.2521991;10;1.08744619;1.08744643;2.96532984;1.008148;1.08744593
27.634617;1.15000039;0.571105143;-3.48771459;0.49661326;-3.03279555;0.639432907;1.15000014;3.1696292;-19.3568171;10;1.08741316;1.08741343;3.00790262;1.008148;1.08741293
27.635113;1.15000039;0.551994695;-3.49334235;0.47999548;-3.03768925;0.638113903;1.15000014;3.06356619;-19.3880511;10;1.08740415;1.08740443;3.02186488;1.008148;1.08740393
27.635625;1.1500004;0.532134877;-3.4988602;0.462726074;-3.04248738;0.636802897;1.15000015;2.95334418;-19.4186751;10;1.08739614;1.08739643;3.03627963;1.008148;1.08739593
27.637109;1.15000042;0.473819028;-3.51315592;0.41201664;-3.05491842;0.633304878;1.15000015;2.62969116;-19.4980162;10;1.08737812;1.08737843;3.07809519;1.008148;1.08737794
27.638031;1.15000042;0.437119749;-3.52072765;0.380104226;-3.06150253;0.631368864;1.15000015;2.42601014;-19.5400392;10;1.08737211;1.08737242;3.10405903;1.008148;1.08737195
27.639275;1.15000043;0.387023533;-3.52933056;0.336542302;-3.06898332;0.62905384;1.15000015;2.14797612;-19.5877852;10;1.08736809;1.08736842;3.13912346;1.008148;1.08736796
27.639645;1.15000043;0.372036145;-3.53152156;0.323509791;-3.07088853;0.628433833;1.15000015;2.06479612;-19.5999452;10;1.08736809;1.08736841;-3.13364809;1.008148;1.08736796
27.640014;1.15000044;0.357000468;-3.53354445;0.310435292;-3.07264757;0.627844825;1.15000015;1.98134811;-19.6111722;10;1.08736908;1.08736941;-3.12323164;1.008148;1.08736897
27.640383;1.15000044;0.341918485;-3.53539798;0.297320525;-3.07425932;0.627287817;1.15000015;1.8976431;-19.6214592;10;1.08737008;1.08737041;-3.11281487;1.008148;1.08736997
27.641378;1.15000044;0.301114877;-3.53953818;0.261839129;-3.07785948;0.625949795;1.15000015;1.67118309;-19.6444372;10;1.08737707;1.0873774;-3.08477195;1.008148;1.08737698
27.641634;1.15000044;0.290560642;-3.54040251;0.252661534;-3.07861107;0.625643789;1.15000015;1.61260708;-19.6492342;10;1.08737907;1.08737939;-3.0775487;1.008148;1.08737899
27.642658;1.15000044;0.248169825;-3.54302452;0.215799959;-3.08089106;0.624578765;1.15000015;1.37733806;-19.6637862;10;1.08739107;1.08739138;-3.04864999;1.008148;1.087391
27.643170;1.15000044;0.226879911;-3.54383048;0.197286992;-3.08159189;0.624143753;1.15000015;1.25917906;-19.6682592;10;1.08739906;1.08739938;-3.03419472;1.008148;1.08739901
27.644142;1.15000044;0.186280625;-3.5444251;0.161983268;-3.08210892;0.62349773;1.15000015;1.03385304;-19.6715592;10;1.08741706;1.08741736;-3.00672214;1.008148;1.08741703
27.645064;1.15000044;0.147668005;-3.54384603;0.128407081;-3.08160536;0.623106708;1.15000015;0.819553027;-19.6683452;10;1.08743706;1.08743735;-2.98068242;1.008148;1.08743704
27.645986;1.15000044;0.108944032;-3.5421446;0.0947340674;-3.08012584;0.622935686;1.15000015;0.604635013;-19.6589022;10;1.08746106;1.08746134;-2.95463166;1.008148;1.08746106
27.646446;1.15000044;0.0895510541;-3.54087002;0.0778706113;-3.07901749;0.622932676;1.15000014;0.497004006;-19.6518282;10;1.08747506;1.08747533;-2.94160142;1.008148;1.08747507
27.647368;1.15000044;0.050724018;-3.53746825;0.0441079764;-3.07605939;0.623093655;1.15000014;0.281513993;-19.6329482;10;1.08750407;1.08750432;-2.91553278;1.008148;1.08750409
27.648290;1.15000044;0.011872117;-3.5329234;0.0103237194;-3.07210733;0.623479637;1.15000013;0.0658859787;-19.6077242;10;1.08753807;1.0875383;-2.88945209;1.008148;1.0875381
27.649211;1.15000044;-0.0269691531;-3.52722919;-0.0234512944;-3.06715581;0.62409162;1.15000013;-0.149683035;-19.5761212;10;1.08757407;1.08757429;-2.86340337;1.008148;1.08757412
27.650133;1.15000044;-0.065763576;-3.52038021;-0.0571855727;-3.06120013;0.624929605;1.15000012;-0.364992049;-19.5381092;10;1.08761508;1.08761528;-2.83734481;1.008148;1.08761514
27.651054;1.15000044;-0.104474755;-3.51237248;-0.0908474666;-3.05423686;0.625994592;1.15000011;-0.579839062;-19.4936662;10;1.08765908;1.08765927;-2.81127772;1.008148;1.08765916
27.651976;1.15000043;-0.143065752;-3.50320349;-0.124404857;-3.04626379;0.627286581;1.1500001;-0.794019074;-19.4427782;10;1.08770708;1.08770726;-2.78520023;1.008148;1.08770717
27.652437;1.15000043;-0.162304674;-3.49818314;-0.141134356;-3.04189825;0.628017576;1.1500001;-0.90079508;-19.4149152;10;1.08773308;1.08773325;-2.77215754;1.008148;1.08773318
27.653358;1.15000043;-0.20064594;-3.48726983;-0.174474592;-3.03240838;0.629649568;1.15000009;-1.11358909;-19.3543462;10;1.08778608;1.08778624;-2.74606519;1.008148;1.0877862
27.653819;1.15000043;-0.219738915;-3.48137723;-0.191077182;-3.02728436;0.630549565;1.15000009;-1.21955509;-19.3216423;10;1.08781409;1.08781424;-2.73301458;1.008148;1.08781421
27.654741;1.15000043;-0.257745764;-3.46872067;-0.224126626;-3.01627862;0.632517559;1.15000008;-1.4304931;-19.2513983;10;1.08787309;1.08787323;-2.70690556;1.008148;1.08787323
27.655662;1.15000043;-0.295482342;-3.45490483;-0.256941053;-3.00426483;0.634707556;1.15000007;-1.63993111;-19.1747203;10;1.08793509;1.08793523;-2.68078377;1.008148;1.08793525
27.656123;1.15000042;-0.314237478;-3.44756322;-0.273249872;-2.9978808;0.635885554;1.15000007;-1.74402211;-19.1339743;10;1.08796809;1.08796823;-2.66771699;1.008148;1.08796826
27.657045;1.15000042;-0.351497298;-3.43201585;-0.305649729;-2.98436132;0.638403552;1.15000007;-1.95081411;-19.0476863;10;1.08803509;1.08803522;-2.6415756;1.008148;1.08803528
27.658427;1.15000042;-0.406690269;-3.40654561;-0.353643642;-2.96221325;0.642582551;1.15000006;-2.25713511;-18.9063263;10;1.0881441;1.08814422;-2.60233714;1.008148;1.08814431
27.659349;1.15000042;-0.442965221;-3.38814363;-0.385187096;-2.94621152;0.645631551;1.15000005;-2.45846111;-18.8041953;10;1.0882201;1.08822022;-2.57615806;1.008148;1.08822033
27.659810;1.15000042;-0.460932246;-3.3785195;-0.400810606;-2.93784268;0.647233551;1.15000005;-2.55817811;-18.7507813;10;1.0882591;1.08825922;-2.56306418;1.008148;1.08825934
27.661192;1.15000041;-0.514094942;-3.3479696;-0.447039069;-2.91127755;0.652341551;1.15000004;-2.8532311;-18.5812293;10;1.0883831;1.08838322;-2.52375593;1.008148;1.08838338
27.662574;1.15000041;-0.566050431;-3.31493556;-0.492217785;-2.88255227;0.657889551;1.15000003;-3.14158409;-18.3978903;10;1.08851411;1.08851423;-2.4844113;1.008148;1.08851441
27.663957;1.15000041;-0.616672044;-3.27946384;-0.536236611;-2.85170729;0.663861551;1.15000002;-3.42253408;-18.2010224;10;1.08865211;1.08865223;-2.44502681;1.008148;1.08865244
27.664418;1.15000041;-0.633227897;-3.26710745;-0.550633014;-2.8409626;0.665942551;1.15000002;-3.51441908;-18.1324444;10;1.08870011;1.08870024;-2.43186681;1.008148;1.08870045
27.665339;1.15000041;-0.665834737;-3.24160817;-0.578986808;-2.81878932;0.670236552;1.15000001;-3.69538707;-17.9909234;10;1.08879811;1.08879824;-2.40553182;1.008148;1.08879847
27.666722;1.15000041;-0.713415448;-3.20142924;-0.620361366;-2.78385113;0.676993553;1.15;-3.95946006;-17.7679304;10;1.08895011;1.08895024;-2.36599783;1.008148;1.0889505
27.667643;1.15000041;-0.744196881;-3.17338563;-0.647127846;-2.75946538;0.681701555;1.14999999;-4.13029706;-17.6122884;10;1.08905511;1.08905525;-2.33962083;1.008148;1.08905551
27.669026;1.15000041;-0.788873265;-3.12948814;-0.685976897;-2.72129366;0.689047557;1.14999998;-4.37825105;-17.3686574;10;1.08921912;1.08921925;-2.30002085;1.008148;1.08921953
27.669486;1.15000041;-0.803349297;-3.11437895;-0.698564757;-2.70815524;0.691569558;1.14999998;-4.45859304;-17.2848014;10;1.08927412;1.08927425;-2.28681185;1.008148;1.08927454
27.670869;1.15000041;-0.845469823;-3.0676638;-0.735191319;-2.66753338;0.69934056;1.14999997;-4.69236203;-17.0255324;10;1.08944612;1.08944624;-2.24715986;1.008148;1.08944655
27.671330;1.15000041;-0.85906045;-3.05164074;-0.74700926;-2.65360028;0.701997561;1.14999996;-4.76779003;-16.9366044;10;1.08950512;1.08950524;-2.23393287;1.008148;1.08950556
27.672712;1.15000042;-0.898427465;-3.00226505;-0.781241458;-2.61066491;0.710149564;1.14999996;-4.98627701;-16.6625694;10;1.08968413;1.08968424;-2.19422588;1.008148;1.08968457
27.673634;1.15000042;-0.923462412;-2.96829551;-0.803010984;-2.58112618;0.715729565;1.14999995;-5.12522101;-16.4740384;10;1.08980614;1.08980624;-2.16773189;1.008148;1.08980657
27.674094;1.15000042;-0.935605652;-2.95100632;-0.813570325;-2.56609211;0.718559566;1.14999995;-5.192616;-16.3780834;10;1.08986914;1.08986924;-2.1544779;1.008148;1.08986957
27.675477;1.15000043;-0.970493931;-2.89796776;-0.843907965;-2.51997163;0.727200567;1.14999995;-5.38624599;-16.0837194;10;1.09005915;1.09005923;-2.11468892;1.008148;1.09005958
27.676859;1.15000044;-1.00299663;-2.8432591;-0.872171183;-2.4723989;0.736048569;1.14999996;-5.56663597;-15.7800864;10;1.09025317;1.09025323;-2.07485894;1.008148;1.09025358
27.677320;1.15000045;-1.01328492;-2.82467153;-0.88111752;-2.4562358;0.739039569;1.14999996;-5.62373597;-15.6769254;10;1.09031918;1.09031922;-2.06157194;1.008148;1.09031958
27.678242;1.15000046;-1.03302346;-2.78699587;-0.898281483;-2.42347435;0.745077571;1.14999997;-5.73328496;-15.4678254;10;1.09045319;1.09045322;-2.03498596;1.008148;1.09045357
27.679163;1.15000047;-1.05162382;-2.74868271;-0.914455708;-2.39015858;0.751185574;1.14999998;-5.83651695;-15.2551874;10;1.0905882;1.09058822;-2.00838098;1.008148;1.09058857
27.680546;1.15000049;-1.0773395;-2.69009965;-0.936817165;-2.3392168;0.76045958;1.15;-5.97923893;-14.9300514;10;1.09079423;1.09079421;-1.968438;1.008148;1.09079456
27.681006;1.15000049;-1.0853177;-2.67029425;-0.943754729;-2.32199472;0.763578583;1.15000001;-6.02351792;-14.8201314;10;1.09086324;1.09086321;-1.95511601;1.008148;1.09086356
27.681928;1.15000051;-1.10036833;-2.63029624;-0.956842235;-2.28721385;0.769848589;1.15000002;-6.10704891;-14.5981424;10;1.09100325;1.0910032;-1.92845003;1.008148;1.09100355
27.683771;1.15000055;-1.1267804;-2.54889265;-0.979809257;-2.21642815;0.782501605;1.15000006;-6.25363587;-14.1463524;10;1.09128829;1.09128818;-1.87509708;1.008148;1.09128852
27.684232;1.15000055;-1.13260166;-2.52827698;-0.984871224;-2.19850148;0.785683609;1.15000007;-6.28594385;-14.0319354;10;1.0913593;1.09135918;-1.86183909;1.008148;1.09135952
27.686550;1.1500006;-1.15704309;-2.42327647;-1.00612465;-2.10719671;0.801747636;1.15000012;-6.42159379;-13.4491824;10;1.09172435;1.09172416;-1.79447815;1.008148;1.09172448
27.688108;1.15000064;-1.16887643;-2.35165018;-1.01641452;-2.04491301;0.812574659;1.15000016;-6.48726875;-13.0516564;10;1.09197338;1.09197314;-1.7491702;1.008148;1.09197345
27.689231;1.15000066;-1.17506994;-2.29972047;-1.02180018;-1.99975675;0.820359677;1.15000019;-6.52164272;-12.7634464;10;1.0921534;1.09215312;-1.71652324;1.008148;1.09215343
27.690914;1.15000069;-1.18067732;-2.22146105;-1.02667616;-1.93170511;0.831992707;1.15000023;-6.55276367;-12.3291064;10;1.09242442;1.0924241;-1.6675003;1.008148;1.09242439
27.691475;1.1500007;-1.1815602;-2.19531818;-1.02744388;-1.90897219;0.835852717;1.15000024;-6.55766366;-12.1840134;10;1.09251543;1.0925151;-1.65114532;1.008148;1.09251538
27.692036;1.15000071;-1.18194867;-2.16916413;-1.02778168;-1.88622955;0.839701728;1.15000025;-6.55981965;-12.0388584;10;1.09260543;1.09260509;-1.63478234;1.008148;1.09260537
27.692597;1.15000072;-1.18184272;-2.14300956;-1.02768956;-1.86348644;0.843538738;1.15000026;-6.55923163;-11.8937004;10;1.09269644;1.09269608;-1.61841336;1.008148;1.09269636
27.693720;1.15000074;-1.18014705;-2.09073986;-1.02621505;-1.81803456;0.851168759;1.15000029;-6.54982061;-11.6036034;10;1.09287745;1.09287707;-1.5856534;1.008148;1.09287734
27.694842;1.15000076;-1.17647588;-2.03859178;-1.02302272;-1.77268841;0.85873278;1.15000032;-6.52944559;-11.3141813;10;1.09305845;1.09305806;-1.55286544;1.008148;1.09305832
27.695908;1.15000077;-1.17116471;-1.98923992;-1.0184043;-1.72977378;0.865847797;1.15000034;-6.49996858;-11.0402783;10;1.09323046;1.09323006;-1.52169047;1.008148;1.0932303
27.697423;1.15000079;-1.1605775;-1.91956374;-1.00919803;-1.66918582;0.875823819;1.15000037;-6.44120956;-10.6535753;10;1.09347246;1.09347205;-1.47734651;1.008148;1.09347228
27.698382;1.1500008;-1.15204182;-1.87579421;-1.00177569;-1.63112538;0.882051831;1.1500004;-6.39383655;-10.4106543;10;1.09362546;1.09362504;-1.44923454;1.008148;1.09362526
27.699291;1.1500008;-1.1426584;-1.83464;-0.993616178;-1.59533912;0.887879842;1.15000042;-6.34175855;-10.1822483;10;1.09376947;1.09376904;-1.42258356;1.008148;1.09376925
27.700155;1.15000081;-1.13258633;-1.79586398;-0.984857845;-1.56162086;0.893346851;1.15000043;-6.28585854;-9.96704124;10;1.09390547;1.09390504;-1.39724858;1.008148;1.09390524
27.701791;1.15000082;-1.11045173;-1.72338078;-0.965610347;-1.49859201;0.903508868;1.15000047;-6.16301154;-9.5647592;10;1.09416046;1.09416003;-1.3491986;1.008148;1.09416022
27.702609;1.15000082;-1.09791011;-1.68768511;-0.954704576;-1.46755233;0.908485875;1.15000048;-6.09340554;-9.36664818;10;1.09428646;1.09428603;-1.32515161;1.008148;1.09428621
27.703427;1.15000082;-1.08440254;-1.65239287;-0.942958851;-1.43686343;0.913390883;1.1500005;-6.01843854;-9.17077615;10;1.09441146;1.09441103;-1.30109062;1.008148;1.0944112
27.704655;1.15000082;-1.06236164;-1.60027451;-0.923792827;-1.39154314;0.920603894;1.15000052;-5.89611155;-8.88151912;10;1.09459745;1.09459703;-1.26497063;1.008148;1.09459719
27.705064;1.15000082;-1.05454777;-1.58313452;-0.916998147;-1.3766388;0.922967897;1.15000053;-5.85274455;-8.7863921;10;1.09465845;1.09465803;-1.25292363;1.008148;1.09465819
27.706291;1.15000081;-1.02973371;-1.53246192;-0.895420683;-1.33257569;0.929938907;1.15000055;-5.71502656;-8.50515907;10;1.09483944;1.09483903;-1.21675964;1.008148;1.09483917
27.707518;1.1500008;-1.00290741;-1.48298085;-0.872093436;-1.2895487;0.936717915;1.15000057;-5.56614056;-8.23053903;10;1.09501843;1.09501803;-1.18056364;1.008148;1.09501816
27.708336;1.15000079;-0.983936235;-1.45069906;-0.85559675;-1.26147758;0.941125919;1.15000059;-5.46085057;-8.051375;10;1.09513542;1.09513503;-1.15641463;1.008148;1.09513515
27.709154;1.15000078;-0.964118579;-1.41901095;-0.838363989;-1.23392272;0.945443922;1.1500006;-5.35086257;-7.87550597;10;1.09525041;1.09525003;-1.13225163;1.008148;1.09525014
27.710790;1.15000075;-0.922026515;-1.3575131;-0.80176216;-1.18044637;0.953796926;1.15000062;-5.11725158;-7.53419292;10;1.09547639;1.09547603;-1.08388162;1.008148;1.09547613
27.711200;1.15000074;-0.911007598;-1.34254698;-0.792180486;-1.16743235;0.955824926;1.15000063;-5.05609658;-7.45113091;10;1.09553238;1.09553203;-1.07178062;1.008148;1.09553213
27.712427;1.15000071;-0.876806165;-1.29867218;-0.762440086;-1.12928039;0.961760926;1.15000065;-4.86627859;-7.20762587;10;1.09569536;1.09569503;-1.03545561;1.008148;1.09569512
27.713654;1.15000068;-0.840950137;-1.25638856;-0.73126091;-1.09251204;0.967470925;1.15000066;-4.66727759;-6.97295183;10;1.09585434;1.09585403;-0.999099598;1.008148;1.09585411
27.714063;1.15000067;-0.828644374;-1.24265918;-0.72056024;-1.08057346;0.969322925;1.15000066;-4.5989806;-6.89675382;10;1.09590634;1.09590603;-0.986973595;1.008148;1.0959061
27.715699;1.15000062;-0.777738079;-1.1896296;-0.676293872;-1.03446082;0.976468922;1.15000068;-4.3164506;-6.60243978;10;1.0961093;1.09610903;-0.938436582;1.008148;1.09610909
27.716517;1.1500006;-0.751319706;-1.16427804;-0.653321364;-1.01241601;0.97988392;1.15000068;-4.1698286;-6.46173876;10;1.09620829;1.09620803;-0.914147577;1.008148;1.09620809
27.717335;1.15000058;-0.724293405;-1.13972342;-0.629820223;-0.991064191;0.983190919;1.15000068;-4.01983259;-6.32546074;10;1.09630427;1.09630403;-0.889845573;1.008148;1.09630409
27.718154;1.15000055;-0.696686022;-1.11598069;-0.605813795;-0.970418362;0.986388917;1.15000068;-3.86661159;-6.19368872;10;1.09639825;1.09639803;-0.86552957;1.008148;1.09639808
27.718972;1.15000053;-0.668524767;-1.09306372;-0.581325739;-0.950490591;0.989477915;1.15000068;-3.71031659;-6.0664997;10;1.09648924;1.09648903;-0.841200569;1.008148;1.09648908
27.720199;1.15000049;-0.625305495;-1.06026421;-0.543743754;-0.921969319;0.993903913;1.15000068;-3.47044958;-5.88446268;10;1.09662221;1.09662203;-0.804683572;1.008148;1.09662208
27.721017;1.15000047;-0.595882077;-1.03946526;-0.518158166;-0.903883301;0.996715911;1.15000067;-3.30714958;-5.76902867;10;1.09670819;1.09670803;-0.780321575;1.008148;1.09670808
27.722244;1.15000043;-0.550901904;-1.00989242;-0.479044964;-0.878167825;1.00072391;1.15000066;-3.05750957;-5.60489965;10;1.09683216;1.09683203;-0.743756584;1.008148;1.09683208
27.723471;1.1500004;-0.504993443;-0.98229633;-0.439124556;-0.854171266;1.00447891;1.15000064;-2.80271756;-5.45174164;10;1.09695013;1.09695003;-0.707162594;1.008148;1.09695008
27.723880;1.15000039;-0.489501012;-0.973541177;-0.425652874;-0.846558104;1.00567391;1.15000064;-2.71673456;-5.40315064;10;1.09698812;1.09698803;-0.694958598;1.008148;1.09698808
27.725517;1.15000035;-0.426679938;-0.940756779;-0.371025847;-0.818049988;1.0101719;1.15000061;-2.36807756;-5.22119764;10;1.09713408;1.09713403;-0.646111615;1.008148;1.09713408
27.726744;1.15000032;-0.378770571;-0.918531861;-0.329365526;-0.798724012;1.0132499;1.15000059;-2.10218055;-5.09784964;10;1.09723705;1.09723703;-0.609445629;1.008148;1.09723708
27.727153;1.15000031;-0.362668769;-0.911575806;-0.315363959;-0.792675283;1.0142189;1.15000058;-2.01281555;-5.05924364;10;1.09727004;1.09727003;-0.597218634;1.008148;1.09727008
27.728789;1.15000026;-0.297695612;-0.886016819;-0.258865565;-0.770450125;1.0178149;1.15000055;-1.65221456;-4.91739164;10;1.097395;1.09739503;-0.548279654;1.008148;1.09739508
27.729198;1.15000025;-0.281328583;-0.880193739;-0.244633368;-0.765386588;1.0186439;1.15000054;-1.56137756;-4.88507364;10;1.09742499;1.09742503;-0.53603766;1.008148;1.09742508
27.730016;1.15000023;-0.248470559;-0.869226499;-0.216061178;-0.755849879;1.0202179;1.15000052;-1.37901556;-4.82420565;10;1.09748197;1.09748202;-0.51154767;1.008148;1.09748208
27.730425;1.15000022;-0.231986412;-0.86408216;-0.201727139;-0.751376549;1.0209629;1.15000051;-1.28752857;-4.79565465;10;1.09750896;1.09750902;-0.499296675;1.008148;1.09750908
27.731652;1.15000019;-0.182354327;-0.850001758;-0.158568814;-0.739132743;1.0230319;1.15000048;-1.01207058;-4.71750866;10;1.09758792;1.09758801;-0.462536689;1.008148;1.09758808
27.732061;1.15000018;-0.165761709;-0.84575778;-0.144140455;-0.735442334;1.02366689;1.15000047;-0.91998158;-4.69395466;10;1.09761291;1.09761301;-0.450254693;1.008148;1.09761308
27.733289;1.15000015;-0.115884216;-0.834366211;-0.100768731;-0.725536636;1.02540689;1.15000044;-0.643161594;-4.63073167;10;1.09768288;1.097683;-0.413443704;1.008148;1.09768307
27.734516;1.15000013;-0.0659254576;-0.824967799;-0.0573263437;-0.717364112;1.02690388;1.15000041;-0.36589061;-4.57857068;10;1.09774685;1.09774699;-0.377664713;1.008148;1.09774707
27.735293;1.15000011;-0.0342877872;-0.820036427;-0.0298153325;-0.713075966;1.02772687;1.15000038;-0.190301621;-4.55120169;10;1.09778383;1.09778398;-0.353334716;1.008148;1.09778407
27.736196;1.15000009;0.00245348949;-0.815295505;0.00213359659;-0.708953426;1.02856386;1.15000036;0.0136123641;-4.5248897;10;1.09782481;1.09782497;-0.326214718;1.008148;1.09782507
27.737067;1.15000007;0.0378230543;-0.811718367;0.0328897334;-0.70584287;1.02924885;1.15000034;0.209913349;-4.5050367;10;1.0978598;1.09785996;-0.300053718;1.008148;1.09786007
27.738670;1.15000004;0.102679299;-0.807646441;0.0892864576;-0.702302057;1.03020483;1.15000029;0.569865317;-4.48243772;10;1.09791776;1.09791794;-0.251873711;1.008148;1.09791806
27.739182;1.15000003;0.12330111;-0.807021926;0.107218464;-0.701758995;1.03042782;1.15000027;0.684316306;-4.47897173;10;1.09793376;1.09793393;-0.236480707;1.008148;1.09793406
27.740206;1.15000001;0.164380588;-0.806738302;0.142939743;-0.701512355;1.0307558;1.15000024;0.912307285;-4.47739774;10;1.09796274;1.09796292;-0.205686697;1.008148;1.09796306
27.741230;1.15;0.205207273;-0.807721888;0.178441205;-0.702367633;1.03092978;1.1500002;1.13889526;-4.48285676;10;1.09798772;1.0979879;-0.174881685;1.008148;1.09798806
27.742283;1.14999998;0.246860624;-0.810028176;0.214661507;-0.704373084;1.03094976;1.15000017;1.37007124;-4.49565677;10;1.09800871;1.09800888;-0.143211669;1.008148;1.09800906
27.743051;1.14999997;0.277039916;-0.812526362;0.240904367;-0.706545405;1.03086474;1.15000014;1.53756622;-4.50952178;10;1.0980217;1.09802187;-0.120093657;1.008148;1.09802207
27.744178;1.14999996;0.320973089;-0.817418237;0.279107124;-0.710799186;1.03058972;1.1500001;1.78139519;-4.5366718;10;1.0980357;1.09803585;-0.086148637;1.008148;1.09803607
27.745202;1.14999994;0.360463198;-0.823099124;0.313446347;-0.715739065;1.0301877;1.15000007;2.00056516;-4.56820082;10;1.09804469;1.09804483;-0.0553086179;1.008148;1.09804507
27.746226;1.14999993;0.399524476;-0.829929021;0.347412675;-0.721678081;1.02964368;1.15000003;2.21735514;-4.60610683;10;1.09804869;1.09804881;-0.0244595981;1.008148;1.09804907
27.747250;1.14999992;0.438125754;-0.83787856;0.380979004;-0.728590697;1.02896167;1.15;2.43159211;-4.65022684;10;1.09804969;1.09804979;0.00639442176;1.008148;1.09805007
27.748274;1.14999991;0.476238022;-0.846917649;0.414120107;-0.736450747;1.02814266;1.14999997;2.64311508;-4.70039385;10;1.09804569;1.09804577;0.0372554415;1.008148;1.09804607
27.749298;1.14999989;0.513833713;-0.857015838;0.446812013;-0.745231753;1.02719164;1.14999994;2.85177106;-4.75643886;10;1.09803869;1.09803875;0.0681204609;1.008148;1.09803907
27.750322;1.14999988;0.550887421;-0.868141958;0.47903263;-0.754906611;1.02611264;1.14999991;3.05741903;-4.81818887;10;1.09802769;1.09802773;0.0989904795;1.008148;1.09802807
27.751346;1.14999987;0.587375361;-0.880264656;0.510761276;-0.765448059;1.02490663;1.14999989;3.259927;-4.88546987;10;1.09801168;1.09801171;0.129864497;1.008148;1.09801206
27.752370;1.14999986;0.62327609;-0.893352221;0.541979307;-0.776828519;1.02357863;1.14999986;3.45917598;-4.95810587;10;1.09799268;1.09799269;0.160740514;1.008148;1.09799306
27.753394;1.14999985;0.658569791;-0.907373121;0.572669487;-0.789020575;1.02213163;1.14999984;3.65505596;-5.03592187;10;1.09797068;1.09797067;0.191618529;1.008148;1.09797105
27.754418;1.14999985;0.693238444;-0.922295646;0.602816148;-0.801996649;1.02056863;1.14999982;3.84746694;-5.11874187;10;1.09794367;1.09794365;0.222497544;1.008148;1.09794404
27.755442;1.14999984;0.727265832;-0.938088444;0.632405188;-0.815729481;1.01889263;1.14999981;4.03631892;-5.20639186;10;1.09791467;1.09791463;0.253376558;1.008148;1.09791503
27.756466;1.14999983;0.760637541;-0.954720523;0.661424074;-0.830192119;1.01710763;1.1499998;4.2215319;-5.29869986;10;1.09788066;1.09788062;0.284254572;1.008148;1.09788102
27.758002;1.14999983;0.809438069;-0.981174232;0.703859329;-0.853195282;1.01423164;1.14999978;4.49237489;-5.44551784;10;1.09782365;1.0978236;0.330568594;1.008148;1.09782401
27.759026;1.14999984;0.841118057;-0.999770103;0.731407154;-0.869365557;1.01218664;1.14999977;4.66819888;-5.54872484;10;1.09778264;1.09778259;0.361441609;1.008148;1.097783
27.760050;1.14999984;0.872104168;-1.01909931;0.758351606;-0.886173514;1.01004365;1.14999977;4.84017188;-5.65600182;10;1.09773664;1.09773658;0.392310625;1.008148;1.09773699
27.761074;1.14999985;0.902389195;-1.03913302;0.78468642;-0.903594083;1.00780366;1.14999976;5.00825388;-5.76718881;10;1.09768863;1.09768857;0.423175641;1.008148;1.09768899
27.762098;1.14999986;0.931966474;-1.05984313;0.810405798;-0.921602823;1.00547266;1.14999976;5.17240788;-5.8821298;10;1.09763662;1.09763656;0.454034658;1.008148;1.09763698
27.763122;1.14999988;0.960831138;-1.08120244;0.83550551;-0.940176076;1.00305067;1.14999976;5.33260689;-6.00067379;10;1.09758162;1.09758155;0.484886675;1.008148;1.09758198
27.764146;1.14999989;0.988979406;-1.10318426;0.859982267;-0.959290652;1.00054168;1.14999976;5.48882991;-6.12267278;10;1.09752461;1.09752453;0.515732691;1.008148;1.09752498
27.765682;1.14999992;1.02985235;-1.13726899;0.895523958;-0.98892946;0.996619691;1.14999976;5.71567494;-6.31184277;10;1.09743261;1.09743252;0.561983715;1.008148;1.09743298
27.766194;1.14999993;1.04311577;-1.14891476;0.90705736;-0.999056198;0.995271694;1.14999976;5.78928695;-6.37647676;10;1.0974006;1.09740051;0.577400722;1.008148;1.09740098
27.767218;1.14999994;1.06910097;-1.17261534;0.929653192;-1.01966533;0.992516697;1.14999976;5.93350497;-6.50801476;10;1.0973336;1.09733351;0.608204737;1.008148;1.09733399
27.768242;1.14999996;1.09436329;-1.19684202;0.951620431;-1.04073197;0.989682698;1.14999976;6.073711;-6.64247275;10;1.0972646;1.0972645;0.63907475;1.008148;1.09726499
27.769266;1.14999998;1.11890382;-1.22157429;0.972960019;-1.06223825;0.986773695;1.14999977;6.20991102;-6.77973674;10;1.0971936;1.09719349;0.669614762;1.008148;1.097194
27.771267;1.15000001;1.1647701;-1.27128209;1.01284375;-1.10546233;0.98087968;1.14999978;6.46446908;-7.05561474;10;1.0970466;1.09704648;0.729957781;1.008148;1.09704702
27.772244;1.15000003;1.18617062;-1.29618211;1.03145291;-1.12711448;0.977903667;1.14999979;6.58324212;-7.19380973;10;1.0969706;1.09697047;0.759315787;1.008148;1.09697103
27.774003;1.15000005;1.22304898;-1.34198089;1.06352106;-1.16693944;0.972390635;1.1499998;6.78791718;-7.44799273;10;1.09682961;1.09682947;0.812108794;1.008148;1.09683004
27.776348;1.15000008;1.26894931;-1.40488202;1.10343442;-1.22163599;0.964738582;1.14999982;7.04266426;-7.79709373;10;1.09663162;1.09663148;0.882426791;1.008148;1.09663206
27.777520;1.15000008;1.29050515;-1.43707141;1.12217866;-1.24962674;0.960787552;1.14999983;7.16229931;-7.97574474;10;1.09652863;1.09652849;0.917551783;1.008148;1.09652906
27.779279;1.15000009;1.32110352;-1.48622459;1.14878596;-1.29236859;0.954709505;1.14999984;7.33212037;-8.24854474;10;1.09636965;1.09636952;0.970194764;1.008148;1.09637007
27.781038;1.15000008;1.3496264;-1.53636986;1.17358849;-1.33597312;0.948453458;1.14999984;7.49042244;-8.52685075;10;1.09620467;1.09620455;1.02278174;1.008148;1.09620506
27.781624;1.15000008;1.35867377;-1.55329636;1.18145579;-1.35069181;0.946329443;1.14999984;7.54063546;-8.62079275;10;1.09614867;1.09614857;1.04029772;1.008148;1.09614906
27.784555;1.15000005;1.400459;-1.63943425;1.21779082;-1.42559427;0.93541837;1.14999985;7.77254356;-9.09885776;10;1.0958597;1.09585965;1.12777466;1.008148;1.09586005
27.785727;1.15000004;1.41556062;-1.67456256;1.23092269;-1.45614061;0.930921345;1.14999984;7.8563576;-9.29381977;10;1.09574171;1.0957417;1.16271663;1.008148;1.09574205
27.787486;1.15000001;1.43647773;-1.72793917;1.24911151;-1.50255503;0.924034314;1.14999983;7.97244766;-9.59005977;10;1.09555972;1.09555976;1.21507458;1.008148;1.09556004
27.788072;1.15;1.44298549;-1.74590819;1.25477043;-1.51818026;0.921701305;1.14999983;8.00856568;-9.68978777;10;1.09549772;1.09549778;1.23251257;1.008148;1.09549804
27.789831;1.14999997;1.46110585;-1.80032768;1.2705273;-1.56550154;0.914590285;1.14999982;8.10913374;-9.99181578;10;1.09531173;1.09531185;1.28478053;1.008148;1.09531203
27.790417;1.14999996;1.46667558;-1.8186338;1.27537055;-1.58141991;0.912182281;1.14999981;8.14004575;-10.0934148;10;1.09524874;1.09524887;1.30218751;1.008148;1.09524903
27.792762;1.14999993;1.48657757;-1.89265437;1.29267666;-1.64578562;0.902365273;1.14999979;8.25050182;-10.5042288;10;1.09499275;1.09499296;1.37173946;1.008148;1.09499302
27.793348;1.14999992;1.49095306;-1.91135186;1.29648145;-1.6620443;0.899865274;1.14999978;8.27478584;-10.6079998;10;1.09492876;1.09492898;1.38910745;1.008148;1.09492902
27.794521;1.14999991;1.49897505;-1.9489679;1.30345711;-1.69475392;0.894808278;1.14999977;8.31930787;-10.8167688;10;1.09479877;1.09479901;1.42382043;1.008148;1.09479902
27.795107;1.1499999;1.50261866;-1.96788358;1.30662547;-1.71120234;0.892252281;1.14999976;8.33952989;-10.9217508;10;1.09473377;1.09473403;1.44116543;1.008148;1.09473402
27.796279;1.14999989;1.50916353;-2.0059225;1.31231668;-1.74427968;0.887085292;1.14999975;8.37585392;-11.1328668;10;1.09460178;1.09460207;1.47583041;1.008148;1.09460202
27.798624;1.14999988;1.51923708;-2.08278592;1.3210763;-1.81111748;0.876530323;1.14999971;8.43176198;-11.5594588;10;1.0943368;1.09433712;1.5450684;1.008148;1.09433702
27.799211;1.14999988;1.52111654;-2.10215528;1.32271063;-1.82796043;0.873846332;1.14999971;8.442193;-11.6669588;10;1.0942698;1.09427014;1.5623574;1.008148;1.09427002
27.799797;1.14999988;1.52273655;-2.12158249;1.32411934;-1.84485367;0.871144342;1.1499997;8.45118401;-11.7747798;10;1.09420381;1.09420415;1.5796394;1.008148;1.09420402
27.801126;1.14999988;1.52543098;-2.16581977;1.32646233;-1.88332091;0.864951365;1.14999968;8.46613805;-12.0202968;10;1.09405181;1.09405217;1.6187824;1.008148;1.09405203
27.802150;1.14999988;1.52656108;-2.20008787;1.32744504;-1.9131193;0.860117384;1.14999966;8.47241008;-12.2104848;10;1.09393382;1.09393418;1.6489194;1.008148;1.09393403
27.803174;1.14999989;1.52685407;-2.23449614;1.32769982;-1.94303957;0.855228402;1.14999965;8.4740361;-12.4014508;10;1.09381682;1.0938172;1.67903341;1.008148;1.09381703
27.804198;1.1499999;1.52629715;-2.26902981;1.32721553;-1.9730689;0.850287421;1.14999963;8.47094513;-12.5931128;10;1.09369982;1.09370021;1.70912441;1.008148;1.09370004
27.805222;1.1499999;1.52487807;-2.30367411;1.32598156;-2.00319442;0.845293439;1.14999962;8.46306915;-12.7853889;10;1.09358182;1.09358221;1.73919242;1.008148;1.09358204
27.806758;1.14999992;1.52110493;-2.35581138;1.32270056;-2.04853124;0.837709467;1.1499996;8.44212818;-13.0747509;10;1.09340581;1.09340622;1.78425344;1.008148;1.09340604
27.808806;1.14999994;1.51293793;-2.4255535;1.31559882;-2.10917664;0.827427503;1.14999959;8.39680121;-13.4618199;10;1.0931718;1.09317223;1.84425646;1.008148;1.09317204
27.810342;1.14999996;1.50440606;-2.47794463;1.30817978;-2.15473422;0.81959753;1.14999958;8.34944923;-13.7525909;10;1.09299778;1.09299823;1.88920348;1.008148;1.09299804
27.811878;1.14999998;1.49376589;-2.53032874;1.29892745;-2.20028566;0.811673557;1.14999958;8.29039624;-14.0433229;10;1.09282476;1.09282524;1.93410551;1.008148;1.09282504
27.812390;1.14999999;1.4897439;-2.5477754;1.29543008;-2.21545669;0.809013565;1.14999958;8.26807424;-14.1401519;10;1.09276775;1.09276824;1.94906251;1.008148;1.09276804
27.813926;1.15000002;1.4762322;-2.60002923;1.28368075;-2.26089486;0.80097659;1.14999958;8.19308423;-14.4301609;10;1.09259772;1.09259824;1.99390454;1.008148;1.09259804
27.816998;1.15000008;1.44258951;-2.70385906;1.2544262;-2.35118176;0.784696629;1.1499996;8.00636719;-15.006417;10;1.09226267;1.09226325;2.08346658;1.008148;1.09226304
27.817510;1.15000009;1.43611078;-2.72103671;1.2487925;-2.36611885;0.781960634;1.14999961;7.97041019;-15.101753;10;1.09220866;1.09220925;2.09837859;1.008148;1.09220904
27.820070;1.15000013;1.39992303;-2.80616008;1.21732486;-2.44013922;0.768219657;1.14999963;7.76956813;-15.5741879;10;1.09193962;1.09194025;2.17287462;1.008148;1.09194002
27.821094;1.15000015;1.38366302;-2.83978096;1.20318571;-2.46937479;0.762702664;1.14999965;7.67932511;-15.7607839;10;1.0918356;1.09183625;2.20266364;1.008148;1.091836
27.822630;1.15000017;1.35734591;-2.88965318;1.18030123;-2.51274195;0.754420675;1.14999966;7.53326507;-16.0375749;10;1.09168158;1.09168224;2.24736673;1.008148;1.09168198
27.823654;1.15000019;1.33850968;-2.92247984;1.1639219;-2.54128688;0.748903683;1.14999967;7.42872404;-16.2197629;10;1.09158057;1.09158123;2.27660818;1.008148;1.09158097
27.824678;1.1500002;1.3186495;-2.95493441;1.14665216;-2.56950827;0.74339469;1.14999968;7.31850001;-16.3998859;10;1.09148256;1.09148322;2.30903488;1.008148;1.09148295
27.826797;1.15000022;1.27422697;-3.02074736;1.10802385;-2.62673694;0.732047708;1.14999969;7.07195496;-16.7651479;10;1.09128553;1.09128619;2.36830067;1.008148;1.09128591
27.828041;1.15000023;1.24610317;-3.05843382;1.08356836;-2.6595078;0.725440719;1.14999969;6.91586792;-16.9743079;10;1.09117452;1.09117517;2.40439622;1.008148;1.09117488
27.828456;1.15000024;1.236392;-3.07082518;1.07512386;-2.67028288;0.723249724;1.14999969;6.86197091;-17.0430799;10;1.09113851;1.09113916;2.41642439;1.008148;1.09113888
27.829700;1.15000024;1.20625271;-3.10745289;1.04891578;-2.7021331;0.716716736;1.1499997;6.69469788;-17.2463639;10;1.0910315;1.09103214;2.45250118;1.008148;1.09103185
27.831774;1.15000025;1.15269847;-3.16652692;1.00234686;-2.75350184;0.705994759;1.1499997;6.39747182;-17.5742249;10;1.09086348;1.09086409;2.51259508;1.008148;1.09086381
27.832603;1.15000026;1.13012783;-3.18940762;0.982720207;-2.77339812;0.701775768;1.1499997;6.2722048;-17.7012128;10;1.09079947;1.09080007;2.53661992;1.008148;1.0907998
27.833433;1.15000026;1.10690909;-3.21183013;0.962529987;-2.79289598;0.697603778;1.14999969;6.14334078;-17.8256578;10;1.09073646;1.09073705;2.5606361;1.008148;1.09073678
27.833847;1.15000026;1.095059;-3.22286309;0.952225555;-2.80248987;0.695536783;1.14999969;6.07757277;-17.8868908;10;1.09070646;1.09070704;2.572641;1.008148;1.09070678
27.835092;1.15000026;1.05855593;-3.25521893;0.920483742;-2.83062539;0.689417799;1.14999969;5.87498074;-18.0664658;10;1.09061745;1.09061802;2.60864391;1.008148;1.09061776
27.836751;1.15000026;1.00770133;-3.2965308;0.876262326;-2.86654879;0.681472818;1.14999969;5.59273769;-18.2957468;10;1.09050743;1.09050798;2.65661813;1.008148;1.09050773
27.837165;1.15000025;0.994605289;-3.30651531;0.864874462;-2.87523097;0.679529822;1.14999969;5.52005468;-18.3511608;10;1.09048143;1.09048197;2.66860656;1.008148;1.09048173
27.838824;1.15000025;0.940729427;-3.34500393;0.81802586;-2.90869936;0.671941837;1.14999968;5.22104364;-18.5647728;10;1.09038141;1.09038194;2.71655508;1.008148;1.0903817
27.839239;1.15000025;0.92689447;-3.35425113;0.805995455;-2.91674041;0.67009484;1.14999968;5.14425964;-18.6160948;10;1.09035741;1.09035793;2.728541;1.008148;1.09035769
27.840068;1.15000024;0.898795908;-3.37227852;0.781561909;-2.9324164;0.666465847;1.14999968;4.98831262;-18.7161468;10;1.0903124;1.09031291;2.75251131;1.008148;1.09031268
27.841312;1.15000024;0.855600228;-3.39811491;0.744000426;-2.95488284;0.661192855;1.14999969;4.7485766;-18.8595388;10;1.09024939;1.09024989;2.78846802;1.008148;1.09024966
27.842971;1.15000023;0.796121124;-3.43021344;0.692279435;-2.98279463;0.654509866;1.14999969;4.41846757;-19.0376857;10;1.09017338;1.09017387;2.83642079;1.008148;1.09017363
27.843801;1.15000022;0.765607068;-3.44521289;0.665745458;-2.99583763;0.651328872;1.1499997;4.24911456;-19.1209327;10;1.09013937;1.09013986;2.86040075;1.008148;1.09013962
27.845045;1.15000021;0.718912111;-3.46634802;0.625141125;-3.01421601;0.646773882;1.14999971;3.98995754;-19.2382327;10;1.09009236;1.09009285;2.89637964;1.008148;1.09009259
27.846289;1.1500002;0.671158954;-3.48579215;0.583616621;-3.03112396;0.642492893;1.14999971;3.72492753;-19.3461477;10;1.09005236;1.09005284;2.93237114;1.008148;1.09005257
27.847533;1.15000019;0.622407598;-3.50348656;0.54122412;-3.04651041;0.638504904;1.14999972;3.45435752;-19.4443517;10;1.09001835;1.09001883;2.96837595;1.008148;1.09001854
27.848777;1.15000018;0.572721824;-3.51937465;0.498019086;-3.06032615;0.634825917;1.14999973;3.17860151;-19.5325307;10;1.08998935;1.08998983;3.0043953;1.008148;1.08998952
27.849192;1.15000017;0.555963623;-3.52425988;0.483446733;-3.06457417;0.633671921;1.14999974;3.0855935;-19.5596437;10;1.08998135;1.08998183;3.01640575;1.008148;1.08998151
27.849900;1.15000017;0.527154968;-3.53211212;0.458395723;-3.07140222;0.631787928;1.14999975;2.9257055;-19.6032237;10;1.08996936;1.08996983;3.03690196;1.008148;1.0899695
27.851180;1.15000015;0.474390988;-3.5447422;0.412513997;-3.08238489;0.628662941;1.14999976;2.63286549;-19.6733207;10;1.08995336;1.08995383;3.07399349;1.008148;1.08995347
27.852460;1.15000013;0.420855473;-3.55529985;0.365961375;-3.09156544;0.625915954;1.14999978;2.33574348;-19.7319157;10;1.08994337;1.08994382;3.11110501;1.008148;1.08994345
27.853484;1.15000012;0.377527346;-3.56222002;0.328284747;-3.09758298;0.624001965;1.14999979;2.09527247;-19.7703227;10;1.08994138;1.08994182;3.14080923;1.008148;1.08994144
27.853740;1.15000011;0.366631845;-3.56373498;0.318810399;-3.09890032;0.623563967;1.1499998;2.03480247;-19.7787307;10;1.08994138;1.08994182;-3.13494858;1.008148;1.08994144
27.854508;1.1500001;0.33380318;-3.56775749;0.290263739;-3.10239816;0.622348975;1.14999981;1.85260346;-19.8010557;10;1.08994339;1.08994382;-3.11265983;1.008148;1.08994343
27.855276;1.15000009;0.300777216;-3.57098956;0.261545516;-3.10520865;0.621283983;1.14999983;1.66930945;-19.8189937;10;1.0899474;1.08994782;-3.09036299;1.008148;1.08994742
27.856144;1.15000008;0.263219895;-3.5736809;0.228886987;-3.10754893;0.620264992;1.14999985;1.46086644;-19.8339307;10;1.08995641;1.08995682;-3.06514333;1.008148;1.08995642
27.857552;1.15000006;0.201918954;-3.57584161;0.17558184;-3.1094278;0.619039007;1.14999989;1.12064642;-19.8459227;10;1.08997642;1.08997681;-3.02423164;1.008148;1.08997641
27.858064;1.15000005;0.179523262;-3.57594394;0.156107334;-3.10951678;0.618726013;1.1499999;0.996350416;-19.8464907;10;1.08998642;1.08998681;-3.00934765;1.008148;1.08998641
27.859037;1.15000003;0.136850618;-3.57512394;0.119000703;-3.10880372;0.618331025;1.14999993;0.759517405;-19.8419397;10;1.09000743;1.09000781;-2.98105978;1.008148;1.09000741
27.860419;1.15000001;0.0760112943;-3.5716506;0.0660969659;-3.1057834;0.618223041;1.14999997;0.421859393;-19.8226628;10;1.09004544;1.0900458;-2.94083856;1.008148;1.09004541
27.861341;1.15;0.0353775703;-3.56781547;0.0307633081;-3.10244849;0.618452052;1.14999999;0.196342385;-19.8013778;10;1.09007544;1.0900758;-2.91400976;1.008148;1.09007542
27.862263;1.14999998;-0.00527056771;-3.56275565;-0.004582884;-3.09804863;0.618923063;1.15000002;-0.0292546214;-19.7732958;10;1.09010945;1.09010979;-2.88716868;1.008148;1.09010943
27.863184;1.14999997;-0.0458942005;-3.55646447;-0.0399077678;-3.09257803;0.619637072;1.15000005;-0.254715627;-19.7383798;10;1.09014645;1.09014679;-2.86031521;1.008148;1.09014644
27.864106;1.14999996;-0.0864538685;-3.54893691;-0.0751770309;-3.08603231;0.620595081;1.15000008;-0.479821633;-19.6966019;10;1.09018844;1.09018878;-2.83344809;1.008148;1.09018845
27.864567;1.14999996;-0.106697125;-3.54470827;-0.0927798566;-3.08235522;0.621167085;1.1500001;-0.592171635;-19.6731329;10;1.09021044;1.09021078;-2.82001008;1.008148;1.09021046
27.865488;1.14999995;-0.147085621;-3.53531962;-0.127900275;-3.07419116;0.622492091;1.15000012;-0.816327641;-19.6210259;10;1.09025744;1.09025777;-2.79309593;1.008148;1.09025747
27.866410;1.14999994;-0.18730961;-3.52468756;-0.162877646;-3.06494588;0.624061097;1.15000015;-1.03957065;-19.5620179;10;1.09030843;1.09030877;-2.76616321;1.008148;1.09030848
27.866871;1.14999994;-0.207347099;-3.51890522;-0.180301544;-3.05991775;0.624937099;1.15000017;-1.15077865;-19.5299259;10;1.09033543;1.09033576;-2.75269076;1.008148;1.09033549
27.868253;1.14999993;-0.267100107;-3.49969406;-0.232260665;-3.04321238;0.627927106;1.15000021;-1.48240766;-19.423304;10;1.09042142;1.09042175;-2.71225376;1.008148;1.09042151
27.869175;1.14999992;-0.306583913;-3.4853366;-0.266594398;-3.03072761;0.630219109;1.15000024;-1.70154266;-19.34362;10;1.09048341;1.09048374;-2.68527763;1.008148;1.09048353
27.870096;1.14999991;-0.345738528;-3.46974345;-0.300641879;-3.01716835;0.632747112;1.15000027;-1.91885067;-19.257078;10;1.09054939;1.09054973;-2.65828907;1.008148;1.09054954
27.871018;1.14999991;-0.38452215;-3.45292058;-0.334366757;-3.00253975;0.635507115;1.1500003;-2.13409967;-19.163711;10;1.09061938;1.09061972;-2.6312834;1.008148;1.09061955
27.871939;1.14999991;-0.422892979;-3.43487501;-0.367732683;-2.98684794;0.638497117;1.15000033;-2.34705767;-19.063558;10;1.09069237;1.09069271;-2.60426987;1.008148;1.09069257
27.872400;1.14999991;-0.441910826;-3.42539628;-0.384269934;-2.97860556;0.640076118;1.15000035;-2.45260667;-19.010951;10;1.09073036;1.0907307;-2.59074808;1.008148;1.09073057
27.873322;1.1499999;-0.479584896;-3.40553358;-0.417029983;-2.96133364;0.64340112;1.15000038;-2.66169767;-18.9007131;10;1.09080935;1.09080969;-2.56371556;1.008148;1.09080958
27.874704;1.1499999;-0.535114829;-3.37349667;-0.46531686;-2.93347544;0.648795122;1.15000042;-2.96988867;-18.7229081;10;1.09093433;1.09093467;-2.52313157;1.008148;1.0909346
27.875165;1.1499999;-0.553342403;-3.36222604;-0.481166918;-2.92367489;0.650698123;1.15000043;-3.07105167;-18.6603561;10;1.09097732;1.09097767;-2.50959703;1.008148;1.0909776
27.876087;1.1499999;-0.589343318;-3.33880803;-0.512472046;-2.9033114;0.654659124;1.15000046;-3.27085667;-18.5303861;10;1.09106631;1.09106665;-2.48251513;1.008148;1.09106661
27.877469;1.1499999;-0.642132166;-3.30151957;-0.558375368;-2.87088664;0.660974124;1.15000049;-3.56383467;-18.3234351;10;1.09120629;1.09120663;-2.44186713;1.008148;1.09120662
27.878851;1.1499999;-0.693345336;-3.26169058;-0.602908535;-2.83625272;0.667718125;1.15000053;-3.84806766;-18.1023841;10;1.09135428;1.09135461;-2.40118465;1.008148;1.09135463
27.879312;1.1499999;-0.71004282;-3.24786121;-0.617428076;-2.82422718;0.670057125;1.15000054;-3.94073866;-18.0256311;10;1.09140428;1.0914046;-2.38761586;1.008148;1.09140464
27.880234;1.1499999;-0.742848415;-3.2193888;-0.645954664;-2.79946853;0.674868125;1.15000055;-4.12280965;-17.8676091;10;1.09150827;1.09150859;-2.36046563;1.008148;1.09150864
27.881155;1.1499999;-0.774835812;-3.18985043;-0.673769776;-2.77378299;0.679847125;1.15000057;-4.30033965;-17.7036711;10;1.09161527;1.09161558;-2.33332263;1.008148;1.09161565
27.882538;1.1499999;-0.821198887;-3.14359802;-0.714085473;-2.73356348;0.687618124;1.15000059;-4.55765464;-17.4469702;10;1.09178127;1.09178156;-2.29257564;1.008148;1.09178165
27.882999;1.1499999;-0.836203215;-3.12767478;-0.727132707;-2.71971718;0.690284124;1.1500006;-4.64092864;-17.3585962;10;1.09183827;1.09183855;-2.27898464;1.008148;1.09183865
27.884381;1.1499999;-0.879802143;-3.07843643;-0.765044803;-2.6769012;0.698499124;1.15000061;-4.88290263;-17.0853232;10;1.09201227;1.09201254;-2.23818666;1.008148;1.09201265
27.885763;1.1499999;-0.921187017;-3.02707213;-0.801031636;-2.63223656;0.707016123;1.15000062;-5.11258863;-16.8002512;10;1.09219328;1.09219353;-2.19735068;1.008148;1.09219365
27.887146;1.14999989;-0.960242341;-2.97368712;-0.834992776;-2.58581477;0.715808123;1.15000063;-5.32934562;-16.5039641;10;1.09237929;1.09237952;-2.15647471;1.008148;1.09237965
27.888528;1.14999988;-0.996857846;-2.91839418;-0.866832337;-2.53773392;0.724847123;1.15000063;-5.53256162;-16.1970881;10;1.09257129;1.09257152;-2.11555974;1.008148;1.09257164
27.889911;1.14999987;-1.03092903;-2.86131241;-0.896459444;-2.48809756;0.734104123;1.15000063;-5.72165662;-15.8802841;10;1.0927683;1.09276853;-2.07460476;1.008148;1.09276863
27.891293;1.14999986;-1.06235697;-2.80256776;-0.923788081;-2.43701522;0.743553123;1.15000063;-5.89608162;-15.5542511;10;1.09296931;1.09296954;-2.03360979;1.008148;1.09296963
27.893597;1.14999982;-1.10861735;-2.70132566;-0.964014491;-2.34897854;0.759650121;1.15000062;-6.15282661;-14.9923571;10;1.09331532;1.09331557;-1.96519683;1.008148;1.09331562
27.894058;1.14999982;-1.11692365;-2.68062332;-0.971237367;-2.3309765;0.762913121;1.15000061;-6.19892661;-14.8774591;10;1.09338533;1.09338558;-1.95150483;1.008148;1.09338562
27.894519;1.14999981;-1.1249078;-2.65978207;-0.978180104;-2.31285367;0.76618812;1.15000061;-6.24323861;-14.7617901;10;1.09345633;1.09345659;-1.93779884;1.008148;1.09345662
27.896823;1.14999978;-1.15991033;-2.55368608;-1.00861708;-2.22059623;0.782708118;1.15000058;-6.43750261;-14.1729571;10;1.09381535;1.09381562;-1.86922287;1.008148;1.09381563
27.897744;1.14999977;-1.17156764;-2.51046646;-1.01875386;-2.18301394;0.789366117;1.15000056;-6.5022006;-13.9330881;10;1.09396035;1.09396064;-1.84160488;1.008148;1.09396063
27.899449;1.14999975;-1.18954782;-2.42956342;-1.0343888;-2.11266345;0.801723116;1.15000053;-6.60199059;-13.4840761;10;1.09423337;1.09423366;-1.79092689;1.008148;1.09423365
27.900693;1.14999974;-1.19967178;-2.36988578;-1.04319225;-2.06076983;0.810751117;1.15000051;-6.65817859;-13.1528651;10;1.09443439;1.09443468;-1.7537829;1.008148;1.09443466
27.902352;1.14999972;-1.20919483;-2.28970544;-1.05147316;-1.99104778;0.822765119;1.15000047;-6.71103157;-12.7078641;10;1.09470341;1.0947037;-1.7042079;1.008148;1.09470369
27.903596;1.14999972;-1.21333105;-2.22926886;-1.05506986;-1.93849425;0.831737122;1.15000044;-6.73398756;-12.372441;10;1.09490644;1.09490672;-1.6669879;1.008148;1.09490671
27.904011;1.14999972;-1.21413447;-2.20909012;-1.05576848;-1.92094752;0.834718123;1.15000043;-6.73844656;-12.260449;10;1.09497444;1.09497472;-1.6545739;1.008148;1.09497472
27.905255;1.14999971;-1.21481591;-2.14851715;-1.05636103;-1.86827538;0.843617126;1.1500004;-6.74222855;-11.924269;10;1.09517747;1.09517773;-1.61731089;1.008148;1.09517775
27.906085;1.14999971;-1.21382815;-2.10815029;-1.05550211;-1.83317377;0.849511129;1.15000038;-6.73674654;-11.700233;10;1.09531349;1.09531374;-1.59245088;1.008148;1.09531377
27.907329;1.14999972;-1.21018598;-2.04771424;-1.052335;-1.78062071;0.858280132;1.15000035;-6.71653253;-11.364813;10;1.09551652;1.09551676;-1.55513287;1.008148;1.0955168
27.908573;1.14999972;-1.20395821;-1.98752432;-1.04691955;-1.72828166;0.866950135;1.15000033;-6.68196852;-11.030759;10;1.09571955;1.09571977;-1.51778186;1.008148;1.09571984
27.909817;1.14999973;-1.19516;-1.92770339;-1.03926893;-1.6762635;0.875506136;1.1500003;-6.6331385;-10.698753;10;1.09592159;1.09592179;-1.48039884;1.008148;1.09592187
27.910647;1.14999974;-1.18787675;-1.88808807;-1.03293566;-1.64181541;0.881140136;1.15000029;-6.59271649;-10.478888;10;1.09605561;1.0960558;-1.45545783;1.008148;1.0960559
27.911891;1.14999975;-1.17484501;-1.82915218;-1.02160373;-1.59056685;0.889477133;1.15000027;-6.52039048;-10.1517939;10;1.09625464;1.09625482;-1.4180218;1.008148;1.09625494
27.912305;1.14999976;-1.16994393;-1.80965451;-1.01734192;-1.57361237;0.892223132;1.15000026;-6.49318948;-10.0435819;10;1.09632165;1.09632183;-1.4055318;1.008148;1.09632195
