time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
27.913964;1.14999978;-1.14759076;-1.73251899;-0.997904381;-1.50653805;0.903032123;1.15000023;-6.36912947;-9.61547993;10;1.0965837;1.09658385;-1.35554176;1.008148;1.096584
27.915208;1.1499998;-1.12798443;-1.67568563;-0.98085541;-1.45711777;0.910942111;1.15000021;-6.26031446;-9.30005492;10;1.09677873;1.09677887;-1.31802774;1.008148;1.09677903
27.916038;1.14999982;-1.11358659;-1.6383447;-0.968335546;-1.42464744;0.916116102;1.1500002;-6.18040645;-9.09281292;10;1.09690675;1.09690688;-1.29299372;1.008148;1.09690706
27.917697;1.14999985;-1.08168061;-1.56512557;-0.940591234;-1.36097868;0.926208077;1.15000018;-6.00332844;-8.68644691;10;1.09715879;1.09715891;-1.24288268;1.008148;1.09715909
27.918526;1.14999987;-1.06420799;-1.52931131;-0.925397653;-1.32983588;0.931120061;1.15000017;-5.90635544;-8.48767791;10;1.09728381;1.09728392;-1.21780566;1.008148;1.09728411
27.919356;1.14999989;-1.0457478;-1.49406859;-0.909345319;-1.29919007;0.935940044;1.15000016;-5.80390144;-8.29208091;10;1.09740583;1.09740592;-1.19271464;1.008148;1.09740613
27.920185;1.14999991;-1.02632094;-1.45942731;-0.892452403;-1.26906725;0.940664026;1.15000014;-5.69608243;-8.09982191;10;1.09752785;1.09752793;-1.16760962;1.008148;1.09752814
27.921015;1.14999993;-1.00594886;-1.42541648;-0.874737554;-1.23949265;0.945290007;1.15000013;-5.58301743;-7.91106191;10;1.09764687;1.09764694;-1.1424906;1.008148;1.09764715
27.922673;1.14999997;-0.962461091;-1.35939914;-0.836922114;-1.18208634;0.954236967;1.15000011;-5.34166042;-7.54466591;10;1.0978809;1.09788095;-1.09220957;1.008148;1.09788118
27.923088;1.14999998;-0.951034961;-1.34333192;-0.82698635;-1.16811487;0.956408957;1.15000011;-5.27824542;-7.45549291;10;1.09793891;1.09793895;-1.07963056;1.008148;1.09793918
27.924332;1.15000001;-0.915477293;-1.296231;-0.796066644;-1.12715759;0.962763926;1.15000009;-5.08090041;-7.19408292;10;1.09810793;1.09810795;-1.04187355;1.008148;1.0981082
27.925576;1.15000003;-0.878069356;-1.25084487;-0.763538007;-1.08769142;0.968873895;1.15000008;-4.8732864;-6.94218993;10;1.09827195;1.09827194;-1.00408553;1.008148;1.09827221
27.925991;1.15000004;-0.865204669;-1.2361108;-0.752351324;-1.0748792;0.970854885;1.15000007;-4.80188739;-6.86041593;10;1.09832595;1.09832594;-0.991482528;1.008148;1.09832621
27.927650;1.15000007;-0.81186322;-1.17921997;-0.705967456;-1.02540897;0.978493846;1.15000006;-4.50584237;-6.54467194;10;1.09853597;1.09853593;-0.941038517;1.008148;1.09853623
27.928065;1.15000008;-0.79807511;-1.16552123;-0.693977795;-1.01349703;0.980331836;1.15000005;-4.42931837;-6.46864394;10;1.09858698;1.09858693;-0.928418515;1.008148;1.09858723
27.929309;1.1500001;-0.755683936;-1.12572122;-0.657115901;-0.978888351;0.985669809;1.15000004;-4.19404735;-6.24775395;10;1.09873599;1.09873591;-0.890548511;1.008148;1.09873624
27.930138;1.15000012;-0.726604835;-1.10029005;-0.631829724;-0.956774301;0.989080791;1.15000003;-4.03265834;-6.10661095;10;1.09883299;1.0988329;-0.86525251;1.008148;1.09883324
27.931383;1.15000014;-0.681835645;-1.06383654;-0.592899988;-0.925075609;0.993972766;1.15000002;-3.78418932;-5.90429396;10;1.09897399;1.09897388;-0.827116512;1.008148;1.09897424
27.932627;1.15000016;-0.635776727;-1.0294578;-0.552848747;-0.895181067;0.998593741;1.15000001;-3.52856229;-5.71349196;10;1.09910899;1.09910885;-0.788010516;1.008148;1.09910924
27.933041;1.15000017;-0.620164476;-1.0184751;-0.539272872;-0.885630895;1.00007273;1.15000001;-3.44191429;-5.65253796;10;1.09915199;1.09915184;-0.775649518;1.008148;1.09915224
27.934420;1.15000019;-0.567366641;-0.983653661;-0.4933617;-0.855351396;1.00476971;1.15;-3.14888626;-5.45927897;10;1.09929297;1.09929281;-0.734619526;1.008148;1.09929324
27.934755;1.1500002;-0.55433421;-0.975588437;-0.482029148;-0.848338159;1.0058607;1.15;-3.07655625;-5.41451697;10;1.09932597;1.09932581;-0.724379529;1.008148;1.09932624
27.935760;1.15000022;-0.514813134;-0.952342135;-0.447662983;-0.82812399;1.00901268;1.14999999;-2.85721423;-5.28549997;10;1.09942196;1.09942178;-0.693648537;1.008148;1.09942224
27.936096;1.15000022;-0.501505388;-0.944911507;-0.436091027;-0.821662575;1.01002368;1.14999999;-2.78335623;-5.24425997;10;1.09945295;1.09945278;-0.68340054;1.008148;1.09945324
27.937436;1.15000025;-0.447661796;-0.916791876;-0.389270491;-0.797210726;1.01386365;1.14999999;-2.4845242;-5.08819597;10;1.09957393;1.09957375;-0.642390553;1.008148;1.09957423
27.938441;1.15000026;-0.406695861;-0.897394407;-0.353647921;-0.780343362;1.01653164;1.14999998;-2.25716317;-4.98053998;10;1.09965891;1.09965873;-0.611612564;1.008148;1.09965923
27.939112;1.15000028;-0.379139472;-0.88527225;-0.32968583;-0.769802356;1.01820962;1.14999998;-2.10422516;-4.91326198;10;1.09971389;1.09971371;-0.591083572;1.008148;1.09971422
27.940787;1.1500003;-0.309512468;-0.857808124;-0.269140574;-0.745920499;1.0220536;1.14999998;-1.71779512;-4.76083597;10;1.09984285;1.09984268;-0.539731593;1.008148;1.09984322
27.941122;1.15000031;-0.295477699;-0.852802724;-0.256936418;-0.741567973;1.02276259;1.14999998;-1.63990211;-4.73305597;10;1.09986685;1.09986667;-0.529455597;1.008148;1.09986722
27.941458;1.15000031;-0.281411397;-0.847959845;-0.244704843;-0.737356771;1.02345059;1.14999998;-1.5618341;-4.70617797;10;1.09989084;1.09989067;-0.519178601;1.008148;1.09989122
27.942463;1.15000032;-0.239043666;-0.834404545;-0.207863312;-0.725569541;1.02539757;1.14999999;-1.32669308;-4.63094597;10;1.09995981;1.09995965;-0.488334614;1.008148;1.09996021
27.943803;1.15000033;-0.18223612;-0.818596099;-0.158465412;-0.711823046;1.02771656;1.15;-1.01141104;-4.54320896;10;1.10004477;1.10004463;-0.447186632;1.008148;1.10004521
27.944138;1.15000033;-0.16799108;-0.815046737;-0.146078414;-0.708736637;1.02824656;1.15;-0.932351036;-4.52350996;10;1.10006476;1.10006462;-0.436895637;1.008148;1.1000652
27.945144;1.15000034;-0.125183888;-0.80536081;-0.108854744;-0.700314072;1.02972155;1.15000001;-0.694771013;-4.46975296;10;1.10012174;1.10012161;-0.40601265;1.008148;1.1001222
27.946484;1.15000034;-0.068012375;-0.794675433;-0.0591403564;-0.691022408;1.03141654;1.15000002;-0.377468985;-4.41044895;10;1.1001907;1.10019059;-0.364813669;1.008148;1.1001912
27.947490;1.15000033;-0.0251289636;-0.788316357;-0.0218504153;-0.685492749;1.03248654;1.15000003;-0.139465965;-4.37515594;10;1.10023768;1.10023758;-0.333898684;1.008148;1.1002382
27.948495;1.15000033;0.0177036389;-0.783359264;0.0153953405;-0.681182203;1.03338754;1.15000004;0.0982550518;-4.34764393;10;1.10028065;1.10028057;-0.3029707;1.008148;1.1002812
27.949165;1.15000032;0.046206336;-0.780824866;0.0401803021;-0.678978357;1.03389454;1.15000005;0.256445062;-4.33357793;10;1.10030664;1.10030657;-0.282344711;1.008148;1.1003072
27.950028;1.15000031;0.0828002043;-0.778459843;0.0720010636;-0.676921787;1.03443855;1.15000007;0.459541074;-4.32045192;10;1.10033662;1.10033656;-0.255793726;1.008148;1.1003372
27.950796;1.15000031;0.115278039;-0.777193917;0.100242661;-0.675820955;1.03482155;1.15000008;0.639793083;-4.31342592;10;1.1003616;1.10036156;-0.232145739;1.008148;1.1003622
27.951820;1.15000029;0.158393712;-0.776719348;0.137734549;-0.675408251;1.03518456;1.15000009;0.879085092;-4.31079191;10;1.10039058;1.10039056;-0.200604758;1.008148;1.10039121
27.952332;1.15000028;0.179858036;-0.776995218;0.156399177;-0.675648119;1.03530357;1.1500001;0.998212096;-4.31232291;10;1.10040358;1.10040356;-0.184830768;1.008148;1.10040421
27.953249;1.15000026;0.21811209;-0.778331458;0.189663566;-0.676810033;1.03541558;1.15000011;1.2105221;-4.3197389;10;1.10042356;1.10042356;-0.156580787;1.008148;1.10042422
27.954065;1.15000025;0.251949571;-0.780416886;0.219087453;-0.678623417;1.03540559;1.15000012;1.39832011;-4.3313129;10;1.10043855;1.10043856;-0.131427804;1.008148;1.10043922
27.954833;1.15000023;0.283594799;-0.783140329;0.246605032;-0.680991601;1.0353036;1.15000013;1.57395111;-4.3464279;10;1.10044954;1.10044956;-0.107749821;1.008148;1.10045023
27.955821;1.15000021;0.323990841;-0.787712247;0.281732009;-0.684967145;1.03504262;1.15000014;1.79814911;-4.37180189;10;1.10046053;1.10046056;-0.0772808424;1.008148;1.10046124
27.956333;1.15000019;0.344774088;-0.790547215;0.299804388;-0.687432316;1.03484963;1.15000015;1.91349612;-4.38753589;10;1.10046452;1.10046456;-0.061488854;1.008148;1.10046524
27.957357;1.15000016;0.386010494;-0.797152466;0.335662111;-0.693175978;1.03434964;1.15000016;2.14235812;-4.42419489;10;1.10047052;1.10047057;-0.0298988776;1.008148;1.10047125
27.957869;1.15000015;0.406454823;-0.800915182;0.353439778;-0.696447886;1.03404365;1.15000017;2.25582412;-4.44507789;10;1.10047051;1.10047058;-0.0141008896;1.008148;1.10047125
27.958893;1.15000012;0.446974295;-0.809340793;0.388674078;-0.70377447;1.03331967;1.15000018;2.48070712;-4.49183989;10;1.10046951;1.10046958;0.0174990859;1.008148;1.10047026
27.959917;1.15000009;0.48697521;-0.818940095;0.423457457;-0.712121658;1.03245068;1.15000019;2.70271212;-4.5451159;10;1.10046451;1.10046459;0.0491040606;1.008148;1.10046526
27.960429;1.15000008;0.506771795;-0.824169655;0.440671865;-0.716669088;1.03196168;1.15000019;2.81258313;-4.5741399;10;1.10046051;1.1004606;0.0649080477;1.008148;1.10046127
27.960941;1.15000007;0.526427298;-0.829680296;0.457763594;-0.721460937;1.03143869;1.1500002;2.92167113;-4.6047239;10;1.10045451;1.10045461;0.0807140347;1.008148;1.10045527
27.961965;1.15000004;0.565302269;-0.841527884;0.49156789;-0.73176316;1.03028969;1.15000021;3.13742713;-4.6704779;10;1.10044151;1.10044162;0.112328008;1.008148;1.10044228
27.962989;1.15000001;0.603573997;-0.854449342;0.524847627;-0.742999189;1.0290047;1.15000022;3.34983513;-4.7421919;10;1.10042351;1.10042363;0.143944982;1.008148;1.10042428
27.963501;1.15;0.622476167;-0.861302142;0.541284283;-0.748958138;1.0283127;1.15000022;3.45474213;-4.7802249;10;1.10041351;1.10041364;0.159754969;1.008148;1.10041428
27.964013;1.14999999;0.641218517;-0.868410797;0.557581966;-0.755139568;1.0275887;1.15000023;3.55876214;-4.81967791;10;1.10040252;1.10040265;0.175564956;1.008148;1.10040329
27.965037;1.14999996;0.678213667;-0.883378198;0.589751636;-0.768154684;1.0260447;1.15000024;3.76408514;-4.90274691;10;1.10037652;1.10037667;0.20718593;1.008148;1.10037729
27.966061;1.14999994;0.714539446;-0.899317488;0.621339245;-0.782014925;1.02437669;1.15000025;3.96569314;-4.99120991;10;1.10034753;1.10034769;0.238807906;1.008148;1.1003483
27.967085;1.14999992;0.750177838;-0.916195334;0.652329126;-0.796691308;1.02258769;1.15000026;4.16348615;-5.0848819;10;1.10031454;1.10031472;0.270429882;1.008148;1.1003153
27.968109;1.14999991;0.785112265;-0.933977683;0.682706863;-0.812154219;1.02067968;1.15000026;4.35737215;-5.1835739;10;1.10027756;1.10027774;0.30204986;1.008148;1.10027831
27.969133;1.14999989;0.819328673;-0.952631743;0.712460236;-0.828375143;1.01865867;1.15000027;4.54727316;-5.2871039;10;1.10023757;1.10023777;0.333668838;1.008148;1.10023832
27.970157;1.14999988;0.85281391;-0.97212472;0.74157781;-0.845325566;1.01652666;1.15000027;4.73311616;-5.39528989;10;1.10019359;1.10019379;0.365284819;1.008148;1.10019433
27.971181;1.14999988;0.885557164;-0.992424722;0.770050181;-0.862977755;1.01428664;1.15000028;4.91484116;-5.50795489;10;1.1001456;1.10014582;0.3968968;1.008148;1.10014633
27.972205;1.14999988;0.917548707;-1.01350004;0.797868891;-0.881304133;1.01194163;1.15000028;5.09239417;-5.62492288;10;1.10009562;1.10009585;0.428503783;1.008148;1.10009634
27.972717;1.14999988;0.933259884;-1.02431896;0.811530773;-0.8907119;1.01073062;1.15000028;5.17959117;-5.68496787;10;1.10006862;1.10006887;0.444305775;1.008148;1.10006934
27.974253;1.14999989;0.979245306;-1.05785534;0.851518066;-0.919874017;1.0069506;1.15000028;5.43481017;-5.87109485;10;1.09998365;1.09998391;0.491700753;1.008148;1.09998435
27.975277;1.1499999;1.00893811;-1.08107643;0.877337878;-0.940066285;1.00430959;1.15000028;5.59960516;-5.99997183;10;1.09992366;1.09992394;0.523288741;1.008148;1.09992436
27.976301;1.14999991;1.03785433;-1.10495571;0.902482409;-0.960830902;1.00157657;1.15000027;5.76009016;-6.13250181;10;1.09985967;1.09985997;0.55486973;1.008148;1.09986036
27.976813;1.14999992;1.05202011;-1.11713354;0.914800464;-0.971420339;1.00017557;1.15000027;5.83871016;-6.2000888;10;1.09982668;1.09982699;0.570655725;1.008148;1.09982736
27.978349;1.14999994;1.09334481;-1.15458092;0.95073497;-1.00398333;0.995841545;1.15000026;6.06806214;-6.40792176;10;1.09972369;1.09972403;0.618007713;1.008148;1.09972437
27.979373;1.14999996;1.11991528;-1.18027624;0.973839713;-1.0263271;0.992844533;1.15000026;6.21552813;-6.55053073;10;1.09965169;1.09965207;0.649537707;1.008148;1.09965237
27.979885;1.14999997;1.13290591;-1.19333353;0.985135915;-1.03768128;0.991315527;1.15000026;6.28762613;-6.62299872;10;1.0996147;1.09961508;0.665416704;1.008148;1.09961537
27.981933;1.15;1.18290448;-1.24689299;1.02861294;-1.08425478;0.984994504;1.15000025;6.5651181;-6.92025365;10;1.0994587;1.09945915;0.730421701;1.008148;1.09945937
27.983432;1.15000002;1.21751206;-1.28738705;1.05870649;-1.11946703;0.980169487;1.15000024;6.75719008;-7.14499559;10;1.0993387;1.0993392;0.774502705;1.008148;1.09933937
27.984431;1.15000004;1.23965802;-1.31494993;1.07796385;-1.14343477;0.976862475;1.15000024;6.88010006;-7.29796955;10;1.09925471;1.09925524;0.80523671;1.008148;1.09925537
27.986930;1.15000007;1.29176704;-1.38571554;1.12327606;-1.20497008;0.968290446;1.15000025;7.16930501;-7.69071846;10;1.09903771;1.09903834;0.882004729;1.008148;1.09903836
27.987430;1.15000008;1.30163191;-1.40017157;1.13185421;-1.21754055;0.96652544;1.15000025;7.224055;-7.77094944;10;1.09899172;1.09899236;0.897346734;1.008148;1.09899236
27.987930;1.15000008;1.31131137;-1.41472419;1.14027114;-1.23019499;0.964744434;1.15000025;7.27777599;-7.85171642;10;1.09894672;1.09894738;0.91268374;1.008148;1.09894735
27.989429;1.1500001;1.33923948;-1.45894474;1.16455648;-1.26864763;0.959301417;1.15000026;7.43277696;-8.09714036;10;1.09880673;1.09880744;0.958670758;1.008148;1.09880735
27.991928;1.15000011;1.38208975;-1.53442639;1.20181762;-1.33428381;0.949910388;1.15000028;7.6705959;-8.51606328;10;1.09856375;1.09856455;1.03522379;1.008148;1.09856434
27.992428;1.15000011;1.39010579;-1.54977648;1.2087881;-1.34763171;0.947984383;1.15000028;7.71508489;-8.60125626;10;1.09851475;1.09851557;1.0505208;1.008148;1.09851534
27.994427;1.15000011;1.42032182;-1.61197756;1.23506294;-1.40171958;0.940130362;1.15000029;7.88278385;-8.94647221;10;1.09831077;1.09831164;1.11165683;1.008148;1.09831134
27.995926;1.1500001;1.44103983;-1.65943431;1.25307863;-1.44298631;0.934079347;1.1500003;7.99776882;-9.20985718;10;1.09815479;1.0981557;1.15745486;1.008148;1.09815535
27.996426;1.1500001;1.44757442;-1.67540044;1.25876089;-1.4568699;0.932032342;1.1500003;8.0340358;-9.29846916;10;1.09810179;1.09810271;1.17271386;1.008148;1.09810235
27.997426;1.1500001;1.46008504;-1.70754657;1.26963971;-1.48482304;0.927892331;1.1500003;8.10346978;-9.47688015;10;1.09799481;1.09799574;1.20320188;1.008148;1.09799535
27.997926;1.1500001;1.46606018;-1.72372422;1.27483548;-1.49889056;0.925801326;1.1500003;8.13663177;-9.56666614;10;1.09794081;1.09794176;1.21844888;1.008148;1.09794135
27.999925;1.15000009;1.48808376;-1.78910837;1.29398646;-1.55574631;0.917285306;1.1500003;8.25886273;-9.9295481;10;1.09772285;1.0977238;1.2794469;1.008148;1.09772335
28.000424;1.15000009;1.49311818;-1.80561773;1.29836422;-1.57010228;0.915119302;1.15000029;8.28680372;-10.0211751;10;1.09766686;1.09766781;1.29461691;1.008148;1.09766735
28.001924;1.15000009;1.50708051;-1.85551647;1.3105054;-1.61349248;0.908534291;1.15000028;8.36429468;-10.2981131;10;1.09749889;1.09749984;1.34152692;1.008148;1.09749935
28.002363;1.15000009;1.51083203;-1.87022565;1.3137676;-1.62628306;0.906581289;1.15000028;8.38511567;-10.3797491;10;1.0974499;1.09745085;1.35350892;1.008148;1.09745035
28.004557;1.1500001;1.5273922;-1.94443482;1.32816776;-1.69081278;0.896651283;1.15000026;8.47702462;-10.7916101;10;1.09719996;1.09720088;1.42013093;1.008148;1.09720035
28.005435;1.1500001;1.53296048;-1.97441536;1.33300975;-1.71688282;0.892601284;1.15000026;8.50792859;-10.9580021;10;1.09709899;1.0970999;1.44675593;1.008148;1.09709934
28.006751;1.1500001;1.54016515;-2.01968382;1.33927468;-1.7562467;0.88644329;1.15000024;8.54791456;-11.209242;10;1.09694603;1.09694691;1.48664994;1.008148;1.09694634
28.008068;1.1500001;1.54597523;-2.06528996;1.34432692;-1.79590421;0.8801873;1.15000023;8.58016053;-11.4623561;10;1.09679308;1.09679392;1.52650595;1.008148;1.09679334
28.008945;1.15000011;1.54906332;-2.09586942;1.34701222;-1.82249504;0.87596131;1.15000022;8.59729951;-11.6320721;10;1.09669011;1.09669093;1.55305496;1.008148;1.09669034
28.010813;1.15000011;1.55349556;-2.16137285;1.35086632;-1.87945456;0.866824339;1.1500002;8.62189848;-11.9956161;10;1.09647018;1.09647093;1.60949397;1.008148;1.09647033
28.011325;1.15000011;1.5541914;-2.17942151;1.3514714;-1.89514904;0.864286348;1.15000019;8.62576047;-12.0957861;10;1.09641019;1.09641092;1.62495198;1.008148;1.09641033
28.012861;1.1500001;1.5549148;-2.23377829;1.35210043;-1.9424158;0.856585379;1.15000016;8.62977545;-12.3974661;10;1.09622825;1.09622891;1.67128999;1.008148;1.09622833
28.013885;1.1500001;1.55424451;-2.27017145;1.35151756;-1.97406204;0.851381402;1.15000014;8.62605543;-12.5994481;10;1.09610728;1.0961079;1.702153;1.008148;1.09610733
28.014909;1.1500001;1.55263765;-2.30666859;1.35012028;-2.00579868;0.846122427;1.15000012;8.61713742;-12.8020072;10;1.09598631;1.09598689;1.73299402;1.008148;1.09598633
28.016445;1.15000009;1.54844321;-2.36156879;1.34647293;-2.053538;0.838135464;1.15000007;8.59385841;-13.1067032;10;1.09580535;1.09580587;1.77921403;1.008148;1.09580533
28.018391;1.15000008;1.53999634;-2.43128035;1.33912779;-2.11415678;0.827855511;1.15000001;8.5469784;-13.4936023;10;1.09557638;1.09557683;1.83768905;1.008148;1.09557633
28.019773;1.15000008;1.5318228;-2.48085353;1.33202036;-2.15726389;0.820447542;1.14999996;8.5016154;-13.7687333;10;1.09541439;1.0954148;1.87919106;1.008148;1.09541434
28.020234;1.15000008;1.52869108;-2.49737407;1.32929711;-2.17162959;0.817960552;1.14999994;8.4842344;-13.8604223;10;1.0953614;1.09536179;1.89301606;1.008148;1.09536134
28.021616;1.15000007;1.51805989;-2.54689265;1.32005258;-2.21468925;0.81044758;1.14999989;8.42523141;-14.1352504;10;1.0952014;1.09520176;1.93447108;1.008148;1.09520134
28.022077;1.15000007;1.51410061;-2.56337681;1.31660971;-2.2290233;0.80792759;1.14999987;8.40325741;-14.2267374;10;1.09514839;1.09514874;1.94827508;1.008148;1.09514834
28.023920;1.15000007;1.49615861;-2.62913809;1.30100794;-2.28620705;0.797773624;1.1499998;8.30367943;-14.5917125;10;1.09493838;1.0949387;2.0034791;1.008148;1.09493834
28.026224;1.15000006;1.46892868;-2.71075161;1.2773297;-2.35717537;0.784939664;1.14999972;8.15255345;-15.0446675;10;1.09468035;1.09468063;2.07239913;1.008148;1.09468033
28.027146;1.15000005;1.45652146;-2.74314422;1.26654079;-2.38534288;0.779771679;1.14999968;8.08369346;-15.2244465;10;1.09457934;1.0945796;2.09994314;1.008148;1.09457932
28.029911;1.15000003;1.41403693;-2.83915304;1.22959766;-2.46882887;0.764188721;1.1499996;7.84790448;-15.7572956;10;1.0942823;1.09428251;2.18249919;1.008148;1.0942823
28.030832;1.15000002;1.39810737;-2.87068474;1.21574585;-2.49624776;0.758979734;1.14999958;7.75949548;-15.9322966;10;1.09418629;1.09418648;2.20995641;1.008148;1.09418629
28.031293;1.15000001;1.38980953;-2.88634799;1.20853033;-2.50986798;0.75637474;1.14999957;7.71344248;-16.0192276;10;1.09413828;1.09413847;2.22368184;1.008148;1.09413828
28.033597;1.14999998;1.34498012;-2.96350597;1.16954821;-2.57696193;0.743366769;1.14999954;7.46463948;-16.4474547;10;1.09390626;1.09390639;2.29227839;1.008148;1.09390625
28.034058;1.14999998;1.33534588;-2.97868235;1.1611706;-2.5901588;0.740772775;1.14999953;7.41116948;-16.5316837;10;1.09386126;1.09386138;2.30599236;1.008148;1.09386125
28.036362;1.14999994;1.28383737;-3.05309814;1.11638059;-2.65486824;0.727868801;1.14999951;7.12529746;-16.9446917;10;1.09364226;1.0936423;2.37453661;1.008148;1.09364222
28.037283;1.14999992;1.26168203;-3.08211414;1.09711508;-2.68009957;0.722751812;1.14999951;7.00233545;-17.1057307;10;1.09355826;1.09355828;2.40194363;1.008148;1.09355821
28.038666;1.14999989;1.22679858;-3.12474419;1.06678166;-2.7171692;0.715139828;1.1499995;6.80873244;-17.3423277;10;1.09343526;1.09343524;2.44304218;1.008148;1.0934352
28.040970;1.14999984;1.16430575;-3.19316518;1.01244008;-2.77666575;0.702674855;1.1499995;6.46189741;-17.7220648;10;1.09324228;1.09324217;2.5115177;1.008148;1.09324217
28.041891;1.14999981;1.13780645;-3.21952695;0.98939723;-2.79958904;0.697783866;1.1499995;6.31482639;-17.8683728;10;1.09316929;1.09316915;2.53890329;1.008148;1.09316916
28.042352;1.1499998;1.12423959;-3.23247721;0.977599971;-2.81085013;0.695361872;1.1499995;6.23953039;-17.9402468;10;1.09313429;1.09313413;2.55259545;1.008148;1.09313416
28.043274;1.14999978;1.0964776;-3.25789771;0.953459117;-2.83295492;0.690569883;1.1499995;6.08545137;-18.0813308;10;1.0930653;1.09306511;2.57998034;1.008148;1.09306515
28.044195;1.14999975;1.06788767;-3.28265334;0.928598326;-2.85448156;0.685851893;1.1499995;5.92677736;-18.2187248;10;1.09299831;1.09299809;2.6073624;1.008148;1.09299815
28.045578;1.14999972;1.02347846;-3.31847437;0.889981642;-2.88563029;0.678930909;1.14999951;5.68030633;-18.4175319;10;1.09290333;1.09290305;2.6484416;1.008148;1.09290314
28.047882;1.14999966;0.945519699;-3.37442889;0.822191439;-2.93428638;0.667869935;1.14999951;5.24763529;-18.7280799;10;1.09275937;1.09275899;2.7170622;1.008148;1.09275912
28.048803;1.14999963;0.913003656;-3.39541174;0.793916627;-2.95253232;0.663633944;1.14999951;5.06717128;-18.8445349;10;1.09270639;1.09270596;2.74393601;1.008148;1.09270612
28.049725;1.14999961;0.87975212;-3.41555874;0.765002255;-2.97005145;0.659515953;1.14999952;4.88262526;-18.9563509;10;1.09265741;1.09265694;2.77350579;1.008148;1.09265712
28.050946;1.14999958;0.8345968;-3.44090862;0.725736769;-2.99209481;0.654256964;1.14999952;4.63201324;-19.0970429;10;1.09259643;1.09259591;2.80808254;1.008148;1.09259611
28.052027;1.14999955;0.793643106;-3.46200211;0.690124867;-3.01043696;0.649804973;1.14999952;4.40472022;-19.2141119;10;1.09254744;1.09254688;2.84021026;1.008148;1.09254711
28.052387;1.14999955;0.779788691;-3.46874806;0.678077552;-3.01630299;0.648364977;1.14999952;4.32782821;-19.2515519;10;1.09253145;1.09253087;2.8509201;1.008148;1.0925311
28.053827;1.14999952;0.723393739;-3.49426389;0.629038468;-3.03849064;0.642839988;1.14999952;4.01483618;-19.3931649;10;1.09247547;1.09247484;2.89376474;1.008148;1.0924751
28.054907;1.14999949;0.680113202;-3.51181505;0.591403222;-3.05375251;0.638954997;1.14999952;3.77462916;-19.4905739;10;1.09243848;1.09243782;2.92590274;1.008148;1.09243809
28.055268;1.14999949;0.665507257;-3.51735505;0.578702401;-3.05856989;0.637710999;1.14999952;3.69356616;-19.5213209;10;1.09242748;1.09242681;2.93661693;1.008148;1.09242709
28.056348;1.14999947;0.621174828;-3.53302351;0.540152468;-3.07219462;0.634143005;1.14999952;3.44752113;-19.6082809;10;1.09239648;1.0923958;2.96876431;1.008148;1.09239608
28.057428;1.14999945;0.576106724;-3.54723378;0.500962817;-3.08455135;0.63082701;1.14999952;3.19739311;-19.6871479;10;1.09237149;1.09237078;3.00091875;1.008148;1.09237107
28.058509;1.14999944;0.530350693;-3.55994766;0.461174967;-3.09560689;0.627775012;1.14999952;2.94344709;-19.7577099;10;1.09235048;1.09234977;3.03308185;1.008148;1.09235006
28.059602;1.14999942;0.483416824;-3.57124893;0.420362913;-3.10543405;0.624969012;1.14999952;2.68296407;-19.8204319;10;1.09233548;1.09233476;3.06562822;1.008148;1.09233505
28.060882;1.14999941;0.427687462;-3.58244317;0.371902604;-3.11516816;0.62205701;1.14999952;2.37366605;-19.8825599;10;1.09232347;1.09232275;3.10376287;1.008148;1.09232304
28.061138;1.14999941;0.416450886;-3.58441309;0.36213167;-3.11688112;0.621524009;1.14999952;2.31130304;-19.8934929;10;1.09232147;1.09232074;3.1113915;1.008148;1.09232104
28.061906;1.1499994;0.382572694;-3.58977761;0.332672375;-3.12154591;0.620030006;1.14999952;2.12327903;-19.9232659;10;1.09231946;1.09231874;3.13428286;1.008148;1.09231903
28.062162;1.1499994;0.371226389;-3.59138265;0.322806024;-3.1229416;0.619566004;1.14999952;2.06030703;-19.9321739;10;1.09231846;1.09231774;-3.14127014;1.008148;1.09231803
28.063698;1.14999939;0.302639014;-3.59906305;0.263164832;-3.12962016;0.617156993;1.14999952;1.67964701;-19.9747999;10;1.09232344;1.09232274;-3.09546239;1.008148;1.09232302
28.064466;1.14999938;0.268053257;-3.60163351;0.23309026;-3.13185534;0.616196986;1.14999953;1.487696;-19.9890659;10;1.09232942;1.09232874;-3.07254731;1.008148;1.09232901
28.065126;1.14999938;0.238173803;-3.6031575;0.207108129;-3.13318054;0.615504979;1.14999953;1.32186499;-19.9975239;10;1.09233641;1.09233574;-3.05283325;1.008148;1.09233601
28.066150;1.14999938;0.191642464;-3.60425176;0.166646094;-3.13413204;0.614678966;1.14999954;1.06361598;-20.0035969;10;1.0923524;1.09235175;-3.02225916;1.008148;1.09235201
28.067174;1.14999937;0.144903198;-3.60378783;0.126003254;-3.13372861;0.614160953;1.14999954;0.804212972;-20.0010219;10;1.09237338;1.09237276;-2.99167038;1.008148;1.09237301
28.067942;1.14999937;0.109745192;-3.60240749;0.0954310729;-3.13252829;0.613976943;1.14999955;0.609085967;-19.9933609;10;1.09239136;1.09239077;-2.96871922;1.008148;1.09239101
28.068403;1.14999937;0.0886188926;-3.60115129;0.0770603774;-3.13143594;0.613950936;1.14999956;0.491834965;-19.9863889;10;1.09240435;1.09240377;-2.95494441;1.008148;1.09240401
28.069324;1.14999937;0.0463185485;-3.5976706;0.0402774672;-3.12840923;0.614091923;1.14999957;0.257067961;-19.9670709;10;1.09243233;1.09243179;-2.927384;1.008148;1.09243202
28.069785;1.14999937;0.025155134;-3.59544376;0.0218744967;-3.12647285;0.614258916;1.14999957;0.13961096;-19.9547119;10;1.09244732;1.0924468;-2.91359923;1.008148;1.09244702
28.070707;1.14999937;-0.0171724143;-3.59001244;-0.01493207;-3.12174993;0.614787903;1.14999958;-0.0953070411;-19.9245679;10;1.0924813;1.09248081;-2.88601944;1.008148;1.09248103
28.071628;1.14999937;-0.0594653663;-3.58327211;-0.0517085533;-3.11588876;0.615577889;1.1499996;-0.330033041;-19.8871589;10;1.09251928;1.09251884;-2.85842537;1.008148;1.09251904
28.072089;1.14999937;-0.0805855358;-3.57940943;-0.0700739196;-3.11252989;0.616070882;1.1499996;-0.44725004;-19.8657209;10;1.09253926;1.09253885;-2.84462402;1.008148;1.09253904
28.073011;1.14999938;-0.122746054;-3.57069613;-0.106735242;-3.10495309;0.617253868;1.14999962;-0.681241037;-19.8173619;10;1.09258324;1.09258287;-2.81700713;1.008148;1.09258306
28.073932;1.14999938;-0.164764049;-3.56066336;-0.143272632;-3.09622892;0.618696854;1.14999963;-0.914441033;-19.76168;10;1.09263122;1.0926309;-2.78937989;1.008148;1.09263107
28.074854;1.14999938;-0.206595377;-3.54931024;-0.179647704;-3.08635662;0.62040084;1.14999964;-1.14660503;-19.69867;10;1.0926822;1.09268192;-2.76174364;1.008148;1.09268209
28.075315;1.14999938;-0.227427437;-3.54313836;-0.19776254;-3.08098976;0.621349833;1.14999965;-1.26222302;-19.664416;10;1.09271019;1.09270993;-2.74792071;1.008148;1.0927101
28.076697;1.14999939;-0.289521457;-3.52264398;-0.251757342;-3.06316854;0.624583812;1.14999967;-1.60684501;-19.550672;10;1.09279816;1.09279798;-2.7064368;1.008148;1.09279812
28.077619;1.14999939;-0.33052666;-3.50733645;-0.287414043;-3.04985761;0.627057798;1.14999969;-1.834424;-19.465715;10;1.09286114;1.092861;-2.67876934;1.008148;1.09286114
28.078080;1.14999939;-0.350895298;-3.49919088;-0.305125902;-3.04277449;0.628388791;1.14999969;-1.94747;-19.420507;10;1.09289414;1.09289402;-2.66493034;1.008148;1.09289415
28.079462;1.1499994;-0.411397068;-3.47279723;-0.357736141;-3.01982346;0.63275277;1.14999972;-2.28325498;-19.274022;10;1.09299911;1.09299906;-2.62339967;1.008148;1.09299919
28.080384;1.14999941;-0.451172183;-3.45358085;-0.392323199;-3.00311355;0.635966756;1.14999973;-2.50400697;-19.167371;10;1.09307409;1.09307408;-2.5956955;1.008148;1.09307421
28.080844;1.14999941;-0.470875056;-3.44349005;-0.409456134;-2.99433893;0.637662749;1.14999974;-2.61335797;-19.111367;10;1.09311308;1.09311309;-2.58184666;1.008148;1.09311322
28.081766;1.14999942;-0.509883145;-3.4223508;-0.443376214;-2.97595695;0.641230736;1.14999975;-2.82985296;-18.994044;10;1.09319307;1.09319312;-2.55412156;1.008148;1.09319324
28.083148;1.14999943;-0.567317892;-3.38827101;-0.493319477;-2.94632232;0.647010715;1.14999978;-3.14861594;-18.8049011;10;1.09332104;1.09332115;-2.5125197;1.008148;1.09332128
28.084070;1.14999944;-0.60482418;-3.36399247;-0.525933646;-2.92521053;0.651139702;1.14999979;-3.35677593;-18.6701551;10;1.09341003;1.09341017;-2.4847689;1.008148;1.0934103
28.084531;1.14999944;-0.623325614;-3.35139176;-0.542021851;-2.91425338;0.653284695;1.1499998;-3.45945892;-18.6002211;10;1.09345602;1.09345617;-2.47088897;1.008148;1.09345632
28.085452;1.14999944;-0.659798029;-3.32527917;-0.573737001;-2.89154675;0.657731683;1.14999982;-3.66188091;-18.4552961;10;1.093551;1.09355119;-2.44311846;1.008148;1.09355134
28.086374;1.14999944;-0.6955263;-3.29796765;-0.60480507;-2.86779759;0.662380671;1.14999983;-3.86017289;-18.3037171;10;1.09364899;1.0936492;-2.41533346;1.008148;1.09364936
28.087296;1.14999944;-0.730467726;-3.26947884;-0.635188925;-2.8430247;0.667224659;1.14999985;-4.05409788;-18.1456041;10;1.09375097;1.09375122;-2.38753319;1.008148;1.09375139
28.088217;1.14999944;-0.764579783;-3.2398356;-0.66485159;-2.81724796;0.672254648;1.14999987;-4.24341986;-17.9810841;10;1.09385496;1.09385523;-2.35970219;1.008148;1.09385541
28.089600;1.14999943;-0.814101022;-3.19326048;-0.707913549;-2.77674784;0.680134634;1.14999989;-4.51826284;-17.7225921;10;1.09401794;1.09401824;-2.3179242;1.008148;1.09401844
28.090060;1.14999942;-0.830148403;-3.17718608;-0.721867796;-2.76277009;0.68284563;1.1499999;-4.60732583;-17.6333791;10;1.09407393;1.09407424;-2.3039902;1.008148;1.09407445
28.090982;1.14999941;-0.861523345;-3.14423418;-0.749150362;-2.73411627;0.688387622;1.14999992;-4.78145682;-17.4504961;10;1.09418791;1.09418825;-2.27611021;1.008148;1.09418846
28.092364;1.14999939;-0.906712877;-3.09285563;-0.788445617;-2.68943927;0.696986613;1.14999995;-5.0322588;-17.1653451;10;1.09436489;1.09436525;-2.23425922;1.008148;1.09436548
28.093747;1.14999936;-0.949540248;-3.03923149;-0.82568682;-2.64280958;0.705901605;1.14999998;-5.26995078;-16.8677311;10;1.09454788;1.09454825;-2.19237024;1.008148;1.0945485
28.094668;1.14999934;-0.976717715;-3.00229113;-0.849319406;-2.61068754;0.7120056;1.14999999;-5.42078576;-16.6627121;10;1.09467287;1.09467325;-2.16442426;1.008148;1.09467351
28.095590;1.14999932;-1.00275446;-2.9644396;-0.871960061;-2.57777317;0.718226596;1.15000001;-5.56528975;-16.4526361;10;1.09479986;1.09480025;-2.13646228;1.008148;1.09480051
28.096512;1.14999929;-1.02761662;-2.92571473;-0.893579329;-2.54409939;0.724557593;1.15000002;-5.70327474;-16.2377131;10;1.09493086;1.09493125;-2.1084803;1.008148;1.09493152
28.097433;1.14999927;-1.05127102;-2.88615527;-0.914148382;-2.50969987;0.73098859;1.15000004;-5.83455673;-16.0181581;10;1.09506285;1.09506325;-2.08049232;1.008148;1.09506352
28.099276;1.14999922;-1.09483172;-2.80469473;-0.952027263;-2.43886463;0.744114584;1.15000006;-6.07631871;-15.5660521;10;1.09533385;1.09533425;-2.02443838;1.008148;1.09533451
28.101403;1.14999917;-1.13862954;-2.70720752;-0.990112329;-2.35409317;0.759618579;1.15000009;-6.3193967;-15.0249981;10;1.09565684;1.09565725;-1.95970444;1.008148;1.09565749
28.101970;1.14999915;-1.14909187;-2.6806659;-0.999210015;-2.33101351;0.763801578;1.15000009;-6.3774627;-14.8776921;10;1.09574484;1.09574525;-1.94242646;1.008148;1.09574548
28.104859;1.1499991;-1.19427004;-2.54215109;-1.03849539;-2.21056592;0.785370576;1.15000013;-6.62820169;-14.1089351;10;1.09619984;1.09620025;-1.85428955;1.008148;1.09620043
28.107409;1.14999908;-1.22243849;-2.41642204;-1.0629897;-2.10123637;0.804583582;1.15000016;-6.78453669;-13.4111391;10;1.09661183;1.09661227;-1.77637263;1.008148;1.09661237
28.108939;1.14999909;-1.23393524;-2.3398748;-1.07298687;-2.0346736;0.816117588;1.15000018;-6.8483437;-12.9863021;10;1.09686183;1.09686228;-1.72955968;1.008148;1.09686233
28.109959;1.14999909;-1.23931667;-2.28852848;-1.07766637;-1.99002464;0.823788594;1.15000019;-6.8782107;-12.7013301;10;1.09702882;1.09702929;-1.69832571;1.008148;1.09702931
28.110978;1.14999911;-1.24285955;-2.23701421;-1.08074714;-1.94522966;0.831431599;1.1500002;-6.89787371;-12.415426;10;1.09719781;1.0971983;-1.66707073;1.008148;1.09719829
28.111488;1.14999912;-1.24393954;-2.2112169;-1.08168626;-1.92279723;0.835239602;1.1500002;-6.90386772;-12.272251;10;1.09728181;1.09728231;-1.65143575;1.008148;1.09728228
28.112508;1.14999914;-1.24471305;-2.15958696;-1.08235888;-1.87790165;0.842823608;1.15000021;-6.90816073;-11.985705;10;1.0974498;1.09745032;-1.62014977;1.008148;1.09745025
28.113528;1.14999916;-1.24363738;-2.10797143;-1.08142351;-1.83301862;0.850355613;1.15000022;-6.90219074;-11.699239;10;1.0976188;1.09761934;-1.5888438;1.008148;1.09761923
28.114548;1.14999918;-1.24071358;-2.05644329;-1.07888109;-1.78821157;0.857827618;1.15000023;-6.88596376;-11.413258;10;1.09778679;1.09778735;-1.55751582;1.008148;1.09778721
28.115058;1.1499992;-1.23855989;-2.0307348;-1.0770083;-1.76585638;0.861537621;1.15000023;-6.87401076;-11.270576;10;1.09787078;1.09787136;-1.54184483;1.008148;1.0978712
28.116078;1.14999923;-1.23287357;-1.97947513;-1.0720637;-1.72128279;0.868901624;1.15000023;-6.84245178;-10.986085;10;1.09803877;1.09803937;-1.51048685;1.008148;1.09803919
28.117608;1.14999928;-1.22091555;-1.9031149;-1.06166542;-1.65488264;0.879788627;1.15000023;-6.7760848;-10.562286;10;1.09828976;1.09829038;-1.46341088;1.008148;1.09829016
28.118118;1.1499993;-1.21602185;-1.87783868;-1.05741004;-1.63290332;0.883372628;1.15000023;-6.74892481;-10.422003;10;1.09837276;1.09837339;-1.44770789;1.008148;1.09837315
28.119138;1.14999934;-1.20488527;-1.82760622;-1.04772606;-1.58922294;0.890463626;1.15000023;-6.68711682;-10.143213;10;1.09853775;1.0985384;-1.41629091;1.008148;1.09853814
28.120055;1.14999937;-1.19333877;-1.78281033;-1.03768564;-1.55027002;0.896754623;1.15000022;-6.62303383;-9.89459598;10;1.09868574;1.0986864;-1.38799392;1.008148;1.09868613
28.121386;1.14999943;-1.17406362;-1.71865769;-1.02092466;-1.49448514;0.905711616;1.15000021;-6.51605685;-9.53854897;10;1.09889873;1.09889941;-1.34693393;1.008148;1.09889911
28.122626;1.14999948;-1.15346991;-1.65990378;-1.0030171;-1.44339482;0.913864607;1.1500002;-6.40176186;-9.21246497;10;1.09909371;1.09909442;-1.30867594;1.008148;1.09909409
28.123452;1.14999952;-1.13834864;-1.62131764;-0.989868179;-1.40984166;0.9191936;1.1500002;-6.31783887;-8.99831197;10;1.0992227;1.09922342;-1.28315395;1.008148;1.09922308
28.123865;1.14999954;-1.13037693;-1.60221276;-0.982936257;-1.39322874;0.921824596;1.15000019;-6.27359587;-8.89227997;10;1.0992867;1.09928742;-1.27038795;1.008148;1.09928708
28.125104;1.1499996;-1.10484429;-1.54570192;-0.960733987;-1.34408889;0.929581583;1.15000018;-6.13188988;-8.57864496;10;1.09947668;1.09947741;-1.23206895;1.008148;1.09947706
28.126756;1.14999968;-1.06712103;-1.47238622;-0.927931166;-1.28033611;0.939587566;1.15000017;-5.92252588;-8.17174296;10;1.09972365;1.09972441;-1.18093095;1.008148;1.09972404
28.127582;1.14999972;-1.04673057;-1.43667161;-0.910200338;-1.24927993;0.944439557;1.15000017;-5.80935889;-7.97352696;10;1.09984564;1.0998464;-1.15534194;1.008148;1.09984603
28.128408;1.14999976;-1.02535182;-1.40162764;-0.891610127;-1.21880691;0.949188548;1.15000016;-5.69070689;-7.77903296;10;1.09996563;1.0999664;-1.12973994;1.008148;1.09996602
28.130060;1.14999984;-0.979727296;-1.33366905;-0.851936638;-1.15971248;0.95836353;1.15000015;-5.43749089;-7.40186297;10;1.10019959;1.10020038;-1.07849593;1.008148;1.10020001
28.131713;1.14999991;-0.930455208;-1.26873732;-0.809091347;-1.10325009;0.967094512;1.15000015;-5.16403088;-7.04149198;10;1.10042556;1.10042636;-1.02719891;1.008148;1.10042599
28.132126;1.14999993;-0.917593043;-1.25300235;-0.797906855;-1.08956751;0.969206507;1.15000015;-5.09264588;-6.95416298;10;1.10048155;1.10048235;-1.0143669;1.008148;1.10048198
28.133365;1.14999999;-0.877758081;-1.20704144;-0.763267755;-1.04960148;0.975364491;1.15000015;-4.87156188;-6.69907999;10;1.10064353;1.10064433;-0.975850879;1.008148;1.10064397
28.134604;1.15000004;-0.836129069;-1.16300809;-0.727068608;-1.01131159;0.981255472;1.15000015;-4.64052087;-6.45469501;10;1.10080151;1.10080231;-0.937305856;1.008148;1.10080196
28.135430;1.15000007;-0.80743087;-1.1347598;-0.702113647;-0.986747843;0.985031459;1.15000015;-4.48124586;-6.29791701;10;1.10090349;1.1009043;-0.911592839;1.008148;1.10090396
28.136256;1.1500001;-0.778013216;-1.10742069;-0.67653307;-0.962974693;0.988684444;1.15000016;-4.31797785;-6.14618502;10;1.10100347;1.10100429;-0.885867821;1.008148;1.10100395
28.137495;1.15000013;-0.732607816;-1.06815762;-0.637050102;-0.928832868;0.99393142;1.15000016;-4.06597783;-5.92827504;10;1.10114845;1.10114927;-0.847256792;1.008148;1.10114895
28.138735;1.15000017;-0.685766564;-1.03103996;-0.596318566;-0.896556614;0.998895395;1.15000016;-3.80600881;-5.72227206;10;1.10128743;1.10128825;-0.808614762;1.008148;1.10128794
28.139561;1.15000018;-0.653797381;-1.00751184;-0.568519268;-0.876097369;1.00204638;1.15000017;-3.6285798;-5.59169107;10;1.10137642;1.10137723;-0.782844743;1.008148;1.10137694
28.141213;1.15000021;-0.588230005;-0.963436527;-0.511504145;-0.837770971;1.00796434;1.15000017;-3.26468077;-5.34707309;10;1.10154839;1.1015492;-0.731091708;1.008148;1.10154893
28.141626;1.15000022;-0.571524963;-0.953048599;-0.496978018;-0.828737981;1.00936333;1.15000018;-3.17196776;-5.28942009;10;1.10158939;1.1015902;-0.7179987;1.008148;1.10158993
28.142731;1.15000023;-0.526268932;-0.926502113;-0.457624942;-0.805654056;1.01294831;1.15000018;-2.92079673;-5.14208711;10;1.10169537;1.10169618;-0.683824679;1.008148;1.10169592
28.144124;1.15000024;-0.468133621;-0.895654908;-0.407072493;-0.77883037;1.01713828;1.15000018;-2.5981457;-4.97088513;10;1.10182236;1.10182315;-0.640245657;1.008148;1.10182291
28.145239;1.15000024;-0.420873441;-0.873104281;-0.365976687;-0.759221105;1.02022526;1.15000018;-2.33585168;-4.84572914;10;1.10191835;1.10191914;-0.605359642;1.008148;1.1019189
28.145796;1.15000024;-0.397021368;-0.8625414;-0.345235755;-0.750035979;1.02168025;1.15000018;-2.20347267;-4.78710515;10;1.10196434;1.10196513;-0.587908635;1.008148;1.10196489
28.147468;1.15000024;-0.324704963;-0.833711316;-0.282351939;-0.724966308;1.02569323;1.15000017;-1.80211664;-4.62709817;10;1.10209334;1.1020941;-0.535526619;1.008148;1.10209387
28.148026;1.15000024;-0.300380635;-0.825055283;-0.261200357;-0.717439313;1.02691322;1.15000017;-1.66711663;-4.57905717;10;1.10213434;1.10213509;-0.518056615;1.008148;1.10213486
28.149140;1.15000023;-0.251465851;-0.809173487;-0.218665778;-0.703629036;1.02917921;1.15000016;-1.39563961;-4.49091319;10;1.10221034;1.10221107;-0.483101608;1.008148;1.10221085
28.150255;1.15000022;-0.20226422;-0.795193852;-0.175881772;-0.691472816;1.0312132;1.15000015;-1.12257059;-4.4133262;10;1.10228235;1.10228306;-0.448129603;1.008148;1.10228283
28.151370;1.15000021;-0.152855921;-0.783108091;-0.132918056;-0.680963444;1.0330172;1.15000014;-0.848354573;-4.34625021;10;1.10234737;1.10234804;-0.4131386;1.008148;1.10234781
28.152485;1.15000019;-0.103319156;-0.772902871;-0.089842631;-0.672089327;1.0345932;1.15000012;-0.573425561;-4.28961122;10;1.10240838;1.10240902;-0.378131598;1.008148;1.1024088
28.153042;1.15000019;-0.0785267186;-0.768500711;-0.0682840027;-0.668261356;1.0352962;1.15000011;-0.435827555;-4.26517923;10;1.1024364;1.10243702;-0.360621598;1.008148;1.10243679
28.154157;1.15000017;-0.0289405857;-0.76108504;-0.0251656512;-0.661812937;1.0365352;1.15000009;-0.160624546;-4.22402224;10;1.10248842;1.102489;-0.325589597;1.008148;1.10248877
28.154714;1.15000016;-0.00416526784;-0.758066123;-0.00362190885;-0.659187787;1.0370712;1.15000008;-0.0231215423;-4.20726725;10;1.10251143;1.10251199;-0.308067598;1.008148;1.10251176
28.155829;1.15000015;0.0453051863;-0.753391353;0.0393958532;-0.655122761;1.0379802;1.15000007;0.251439463;-4.18132226;10;1.10255546;1.10255598;-0.273012599;1.008148;1.10255574
28.156580;1.15000014;0.0785587011;-0.75125496;0.0683119371;-0.653265023;1.0384702;1.15000005;0.435996466;-4.16946526;10;1.10258148;1.10258197;-0.249378599;1.008148;1.10258173
28.157092;1.15000013;0.101165908;-0.750261447;0.087970368;-0.652401096;1.0387482;1.15000004;0.561466467;-4.16395127;10;1.1025975;1.10259797;-0.2332696;1.008148;1.10259772
28.158372;1.15000011;0.157448251;-0.749397126;0.136911509;-0.651649507;1.0392482;1.15000002;0.873833469;-4.15915428;10;1.10263354;1.10263395;-0.192983601;1.008148;1.10263371
28.158884;1.1500001;0.179850412;-0.74969064;0.15639164;-0.651904735;1.0393702;1.15000002;0.998165469;-4.16078328;10;1.10264656;1.10264695;-0.176864601;1.008148;1.1026467
28.159806;1.15000009;0.219988608;-0.751125234;0.191294402;-0.653152208;1.0394822;1.15;1.22093247;-4.16874529;10;1.10266559;1.10266594;-0.1478446;1.008148;1.10266569
28.160365;1.15000009;0.244220679;-0.752556585;0.212365757;-0.65439686;1.0394822;1.15;1.35542047;-4.17668929;10;1.10267561;1.10267594;-0.130227599;1.008148;1.10267568
28.161133;1.15000008;0.277318695;-0.75520361;0.241146626;-0.656698622;1.0393992;1.14999999;1.53911447;-4.19138029;10;1.10268663;1.10268693;-0.106034597;1.008148;1.10268667
28.161645;1.15000007;0.29926428;-0.757401806;0.260229733;-0.658610097;1.0392912;1.14999998;1.66091247;-4.20358029;10;1.10269265;1.10269293;-0.0899025947;1.008148;1.10269267
28.162575;1.15000006;0.33883671;-0.762266305;0.294640524;-0.662840099;1.0389892;1.14999998;1.88053947;-4.23057829;10;1.10270168;1.10270193;-0.0606145892;1.008148;1.10270166
28.163343;1.15000005;0.371260673;-0.767123418;0.322835258;-0.667063676;1.0386382;1.14999997;2.06049247;-4.25753529;10;1.1027057;1.10270593;-0.0364085831;1.008148;1.10270565
28.164111;1.15000005;0.40341743;-0.772723413;0.350797638;-0.67193324;1.03819521;1.14999997;2.23896247;-4.28861529;10;1.10270673;1.10270693;-0.0121985756;1.008148;1.10270664
28.165135;1.15000004;0.445849502;-0.781321784;0.387695069;-0.679410086;1.03746621;1.14999997;2.47446047;-4.33633629;10;1.10270476;1.10270494;0.0200864371;1.008148;1.10270463
28.166159;1.15000003;0.487741935;-0.791182315;0.42412325;-0.687984466;1.03658222;1.14999997;2.70696347;-4.39106228;10;1.10269879;1.10269894;0.052377452;1.008148;1.10269863
28.167183;1.15000003;0.529061396;-0.802270413;0.460053191;-0.697626295;1.03554623;1.14999997;2.93628648;-4.45260127;10;1.10268781;1.10268795;0.0846734689;1.008148;1.10268762
28.168207;1.15000002;0.569776534;-0.814550402;0.495457634;-0.708304552;1.03436124;1.14999998;3.16225548;-4.52075525;10;1.10267384;1.10267397;0.116973487;1.008148;1.10267361
28.169231;1.15000002;0.609857978;-0.827986787;0.530311039;-0.71998837;1.03303225;1.14999998;3.38470749;-4.59532724;10;1.10265486;1.10265498;0.149276507;1.008148;1.1026546
28.170255;1.15000001;0.649278882;-0.842543531;0.564590061;-0.732646418;1.03156327;1.14999998;3.60349349;-4.67611722;10;1.10263088;1.102631;0.181581527;1.008148;1.1026306
28.171279;1.15000001;0.688014381;-0.858184057;0.59827308;-0.746246886;1.02995628;1.14999998;3.8184755;-4.7629222;10;1.1026039;1.10260402;0.213888548;1.008148;1.1026036
28.172303;1.15000001;0.726042132;-0.87487215;0.631340668;-0.760758282;1.0282153;1.14999998;4.0295295;-4.85554118;10;1.10257291;1.10257303;0.24619557;1.008148;1.1025726
28.173327;1.15000001;0.763341234;-0.892572134;0.663774649;-0.776149587;1.02634532;1.14999999;4.2365395;-4.95377615;10;1.10253793;1.10253805;0.278502592;1.008148;1.1025376
28.174351;1.15;0.799893487;-0.911247613;0.695559201;-0.792389149;1.02434834;1.14999999;4.43940451;-5.05742513;10;1.10249894;1.10249907;0.310807613;1.008148;1.1024986
28.175375;1.15;0.835682315;-0.930863453;0.726679909;-0.809446416;1.02222936;1.15;4.63803251;-5.16629311;10;1.10245594;1.10245609;0.343111635;1.008148;1.10245561
28.176399;1.15;0.870692762;-0.951384337;0.757123769;-0.82729068;1.01999038;1.15;4.83234051;-5.28018408;10;1.10240995;1.10241011;0.375411657;1.008148;1.10240962
28.177423;1.15;0.904912217;-0.972776032;0.786879813;-0.845892171;1.0176354;1.15000001;5.02225851;-5.39890806;10;1.10235995;1.10236012;0.407708678;1.008148;1.10235962
28.178447;1.14999999;0.938329146;-0.995004486;0.815938015;-0.865221278;1.01516842;1.15000002;5.20772252;-5.52227603;10;1.10230595;1.10230613;0.440000699;1.008148;1.10230563
28.178959;1.14999999;0.954733465;-1.00642231;0.830202645;-0.875149835;1.01389343;1.15000002;5.29876652;-5.58564502;10;1.10227795;1.10227814;0.456143708;1.008148;1.10227764
28.180495;1.14999998;1.00271795;-1.04184157;0.871928306;-0.905949213;1.00990846;1.15000004;5.56508052;-5.78222199;10;1.10218794;1.10218816;0.504565735;1.008148;1.10218766
28.181007;1.14999998;1.01830029;-1.05402337;0.885478172;-0.916542086;1.00852848;1.15000004;5.65156252;-5.84983098;10;1.10215694;1.10215716;0.520702744;1.008148;1.10215666
28.182031;1.14999997;1.04884117;-1.07892733;0.912035487;-0.93819771;1.0056915;1.15000005;5.82106453;-5.98804795;10;1.10209193;1.10209217;0.552970759;1.008148;1.10209167
28.183055;1.14999996;1.07854675;-1.10452696;0.937866444;-0.96045827;1.00275652;1.15000006;5.98593054;-6.13012593;10;1.10202292;1.10202318;0.585230772;1.008148;1.10202269
28.184079;1.14999995;1.10741303;-1.13079343;0.962967595;-0.983298698;0.99972555;1.15000007;6.14613854;-6.27590491;10;1.10195091;1.10195119;0.617474784;1.008148;1.1019507
28.185103;1.14999994;1.13543681;-1.1576992;0.98733612;-1.00669502;0.996600575;1.15000008;6.30167055;-6.42523188;10;1.1018769;1.1018772;0.649731793;1.008148;1.10187671
28.185615;1.14999994;1.14913211;-1.17138352;0.999245099;-1.01859443;0.995003587;1.15000008;6.37767955;-6.50117987;10;1.1018389;1.1018392;0.665802797;1.008148;1.10183871
28.188175;1.14999992;1.21443189;-1.24199776;1.0560276;-1.07999815;0.986689652;1.15000009;6.74009357;-6.89308879;10;1.10163588;1.10163623;0.746168812;1.008148;1.10163574
28.189314;1.14999991;1.24179475;-1.27451723;1.07982144;-1.10827595;0.982819681;1.15000009;6.89195758;-7.07357176;10;1.10154088;1.10154123;0.782172816;1.008148;1.10154075
28.190406;1.1499999;1.26703925;-1.30630426;1.1017732;-1.13591686;0.979012709;1.15000009;7.03206459;-7.24998972;10;1.10144588;1.10144624;0.816487819;1.008148;1.10144576
28.192591;1.14999988;1.31463706;-1.37153979;1.14316268;-1.19264342;0.971127764;1.15000009;7.2962326;-7.61204665;10;1.10124888;1.10124926;0.885062824;1.008148;1.10124878
28.193319;1.14999987;1.32964714;-1.39375206;1.15621495;-1.21195844;0.968420781;1.15000009;7.37953861;-7.73532462;10;1.10117989;1.10118027;0.907903825;1.008148;1.10117978
28.195139;1.14999985;1.36530135;-1.45024398;1.18721867;-1.26108186;0.961486822;1.15000009;7.57741962;-8.04885456;10;1.1010049;1.10100528;0.964966826;1.008148;1.10100479
28.196960;1.14999984;1.39828349;-1.50803628;1.21589885;-1.31133605;0.954319858;1.15000009;7.76047063;-8.3696015;10;1.10082393;1.1008243;1.02197183;1.008148;1.1008238
28.197324;1.14999984;1.40455917;-1.51974331;1.22135597;-1.32151608;0.952858865;1.15000009;7.79530063;-8.43457549;10;1.10078593;1.1007863;1.03336483;1.008148;1.10078581
28.197688;1.14999984;1.41072781;-1.53149828;1.22672002;-1.33173779;0.951389872;1.15000009;7.82953663;-8.49981548;10;1.10074894;1.1007493;1.04475582;1.008148;1.10074881
28.200236;1.14999983;1.45090995;-1.61507563;1.26166109;-1.40441378;0.940851916;1.15000009;8.05254764;-8.9636694;10;1.10048199;1.10048232;1.12441882;1.008148;1.10048181
28.201328;1.14999982;1.46652021;-1.65155473;1.27523527;-1.43613477;0.936203933;1.1500001;8.13918464;-9.16612837;10;1.10036401;1.10036432;1.15851982;1.008148;1.10036382
28.202785;1.14999982;1.48582362;-1.70077385;1.2920209;-1.47893403;0.929885954;1.1500001;8.24631865;-9.43929433;10;1.10020404;1.10020432;1.20395081;1.008148;1.10020382
28.203513;1.14999982;1.49482542;-1.72562233;1.29984857;-1.50054142;0.926674964;1.1500001;8.29627865;-9.57720331;10;1.10012306;1.10012332;1.22664381;1.008148;1.10012282
28.204969;1.14999981;1.51152163;-1.77577694;1.31436706;-1.54415415;0.920151983;1.15000011;8.38894265;-9.85556128;10;1.0999591;1.09995931;1.2720078;1.008148;1.09995882
28.205333;1.14999981;1.51542217;-1.78840794;1.31775885;-1.55513763;0.918499988;1.15000011;8.41059065;-9.92566328;10;1.09991711;1.09991731;1.2833398;1.008148;1.09991682
