time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
28.205697;1.14999981;1.5192128;-1.80107478;1.32105506;-1.56615229;0.916839993;1.15000012;8.43162866;-9.99596427;10;1.09987612;1.09987631;1.2946708;1.008148;1.09987582
28.207882;1.14999982;1.5396346;-1.87780128;1.33881319;-1.63287104;0.906702019;1.15000013;8.54496966;-10.4217962;10;1.09962417;1.09962429;1.3625878;1.008148;1.09962382
28.208974;1.14999982;1.5483393;-1.91660795;1.34638252;-1.666616;0.901521032;1.15000014;8.59328066;-10.6371732;10;1.0994962;1.09949628;1.39650679;1.008148;1.09949582
28.209338;1.14999982;1.55101535;-1.92960579;1.3487095;-1.67791848;0.899778035;1.15000014;8.60813267;-10.7093112;10;1.09945321;1.09945327;1.40780679;1.008148;1.09945283
28.210794;1.14999983;1.56058364;-1.98189371;1.35702979;-1.72338628;0.89272205;1.15000015;8.66123667;-10.9995092;10;1.09928026;1.09928026;1.45297779;1.008148;1.09927983
28.211523;1.14999983;1.56468023;-2.00820795;1.36059204;-1.74626824;0.889146056;1.15000016;8.68397267;-11.1455532;10;1.09919428;1.09919425;1.47554479;1.008148;1.09919383
28.212979;1.14999984;1.57148205;-2.06115406;1.36650667;-1.79230839;0.881896066;1.15000017;8.72172267;-11.4394042;10;1.09901933;1.09901923;1.52064279;1.008148;1.09901884
28.213535;1.14999985;1.57358332;-2.08146145;1.36833387;-1.80996701;0.879097069;1.15000018;8.73338467;-11.5521102;10;1.09895236;1.09895222;1.53783779;1.008148;1.09895184
28.213661;1.14999985;1.57402153;-2.08607388;1.36871491;-1.81397782;0.87845907;1.15000018;8.73581667;-11.5777092;10;1.09893736;1.09893722;1.54173579;1.008148;1.09893684
28.215581;1.14999986;1.57890841;-2.15668739;1.37296437;-1.87538093;0.868629076;1.15000019;8.76293866;-11.9696142;10;1.09870544;1.09870518;1.60109179;1.008148;1.09870486
28.216093;1.14999987;1.57963833;-2.17561332;1.37359908;-1.89183829;0.865971077;1.15000019;8.76698966;-12.0746532;10;1.09864346;1.09864318;1.6169058;1.008148;1.09864286
28.217629;1.14999989;1.58035548;-2.23260016;1.37422267;-1.9413921;0.857906075;1.15000019;8.77096964;-12.3909303;10;1.09845652;1.09845615;1.6643138;1.008148;1.09845587
28.218653;1.1499999;1.57959098;-2.27074213;1.37355789;-1.97455907;0.852456072;1.15000019;8.76672663;-12.6026183;10;1.09833257;1.09833213;1.6958908;1.008148;1.09833188
28.219677;1.14999991;1.57781767;-2.30898212;1.37201586;-2.00781127;0.846949067;1.15000019;8.75688461;-12.8148503;10;1.09820861;1.09820812;1.72744481;1.008148;1.09820789
28.220701;1.14999992;1.57502255;-2.34729959;1.36958532;-2.04113084;0.84138606;1.15000018;8.74137159;-13.0275123;10;1.09808466;1.0980841;1.75897781;1.008148;1.0980839
28.221213;1.14999993;1.5732377;-2.36648067;1.36803326;-2.05781005;0.838584057;1.15000018;8.73146559;-13.1339674;10;1.09802168;1.0980211;1.77473581;1.008148;1.0980209
28.222749;1.14999995;1.56631592;-2.42407885;1.3620143;-2.10789547;0.830100043;1.15000017;8.69304955;-13.4536374;10;1.09783674;1.09783608;1.82197782;1.008148;1.09783591
28.223670;1.14999996;1.56102097;-2.45865289;1.35741;-2.13795988;0.824956033;1.15000016;8.66366253;-13.6455234;10;1.09772577;1.09772507;1.85030182;1.008148;1.09772492
28.224592;1.14999997;1.55485863;-2.49321559;1.35205144;-2.16801441;0.819773022;1.15000015;8.62946151;-13.8373464;10;1.09761581;1.09761506;1.87860682;1.008148;1.09761493
28.225974;1.14999999;1.54396981;-2.54499702;1.34258288;-2.21304177;0.811932002;1.15000014;8.56902848;-14.1247335;10;1.09745085;1.09745005;1.92103382;1.008148;1.09744994
28.226435;1.14999999;1.53989738;-2.56223088;1.33904163;-2.22802775;0.809300995;1.15000013;8.54642647;-14.2203815;10;1.09739686;1.09739605;1.93517282;1.008148;1.09739594
28.228278;1.15000001;1.52136568;-2.63096203;1.32292709;-2.28779399;0.798700967;1.15000011;8.44357542;-14.6018396;10;1.09718091;1.09718004;1.99167583;1.008148;1.09717995
28.230121;1.15000003;1.49920494;-2.69923481;1.30365689;-2.34716163;0.787994939;1.15000009;8.32058337;-14.9807536;10;1.09696796;1.09696702;2.04812183;1.008148;1.09696696
28.231504;1.15000005;1.48017106;-2.75002634;1.28710569;-2.39132817;0.779908919;1.15000007;8.21494533;-15.2626467;10;1.09681198;1.09681101;2.09042084;1.008148;1.09681097
28.233808;1.15000007;1.44379808;-2.83364415;1.255477;-2.46403931;0.76635989;1.15000005;8.01307527;-15.7267258;10;1.09655602;1.09655499;2.16085685;1.008148;1.09655498
28.234729;1.15000008;1.4276096;-2.86665316;1.24140006;-2.49274279;0.76092588;1.15000004;7.92322925;-15.9099258;10;1.09645703;1.09645598;2.18903225;1.008148;1.09645598
28.235190;1.15000009;1.41916256;-2.88305046;1.23405481;-2.5070013;0.758207874;1.15000003;7.87634824;-16.0009308;10;1.09640804;1.09640697;2.203116;1.008148;1.09640698
28.237033;1.15000011;1.38301768;-2.94784217;1.20262448;-2.5633419;0.747340852;1.15000001;7.67574421;-16.3605249;10;1.09621406;1.09621295;2.25942928;1.008148;1.09621299
28.237955;1.15000012;1.36352974;-2.97970974;1.18567843;-2.59105281;0.741918841;1.15000001;7.56758619;-16.5373899;10;1.09612006;1.09611894;2.28757347;1.008148;1.09611898
28.240259;1.15000016;1.31068791;-3.05760307;1.139729;-2.65878612;0.728438811;1.14999999;7.27431416;-16.969698;10;1.09589307;1.09589192;2.35790308;1.008148;1.09589198
28.241181;1.15000017;1.28790862;-3.087971;1.11992091;-2.685193;0.723091799;1.14999998;7.14788916;-17.13824;10;1.09580606;1.0958049;2.38602343;1.008148;1.09580498
28.243485;1.1500002;1.22689254;-3.16164831;1.06686343;-2.7492602;0.709882772;1.14999996;6.80925015;-17.547149;10;1.09559705;1.09559587;2.45630047;1.008148;1.09559597
28.244867;1.15000022;1.18752585;-3.20415984;1.03263151;-2.78622675;0.702099758;1.14999996;6.59076515;-17.783088;10;1.09547903;1.09547785;2.49845165;1.008148;1.09547797
28.246249;1.15000023;1.14612637;-3.24526976;0.996631942;-2.82197448;0.694451749;1.14999995;6.36099816;-18.0112481;10;1.09536601;1.09536483;2.54059272;1.008148;1.09536497
28.247171;1.15000025;1.11741499;-3.27184435;0.971665525;-2.84508283;0.689438746;1.14999994;6.20165017;-18.1587371;10;1.09529399;1.09529281;2.5686818;1.008148;1.09529297
28.248093;1.15000026;1.08782814;-3.29771608;0.945937806;-2.86757997;0.684504745;1.14999994;6.03744318;-18.3023251;10;1.09522497;1.09522379;2.59676678;1.008148;1.09522397
28.249475;1.15000027;1.04183659;-3.33513591;0.905945133;-2.90011895;0.677264747;1.14999993;5.78219019;-18.5100051;10;1.09512594;1.09512476;2.63888894;1.008148;1.09512497
28.250397;1.15000029;1.0101236;-3.35911069;0.878368609;-2.92096659;0.672558751;1.14999993;5.6061832;-18.6430651;10;1.09506392;1.09506275;2.66696914;1.008148;1.09506298
28.251318;1.1500003;0.977588092;-3.38227142;0.85007685;-2.94110636;0.667956757;1.14999992;5.42561121;-18.7716071;10;1.0950049;1.09500373;2.69500869;1.008148;1.09500398
28.252701;1.15000032;0.927283389;-3.41541684;0.806333612;-2.96992846;0.661269767;1.14999992;5.14642023;-18.955564;10;1.09492086;1.09491969;2.73705957;1.008148;1.09491999
28.253161;1.15000032;0.910124826;-3.42602422;0.791413116;-2.97915229;0.659102771;1.14999992;5.05119023;-19.014435;10;1.09489485;1.09489368;2.75104801;1.008148;1.09489399
28.253622;1.15000033;0.89277491;-3.43640532;0.776326228;-2.98817932;0.656966775;1.14999992;4.95489824;-19.07205;10;1.09486984;1.09486867;2.76530009;1.008148;1.09486899
28.255465;1.15000035;0.821519754;-3.47558983;0.714365203;-3.02225284;0.64877279;1.14999991;4.55943226;-19.289524;10;1.09477679;1.09477563;2.82444273;1.008148;1.09477601
28.256184;1.15000036;0.792956863;-3.48979921;0.689527902;-3.03460883;0.645740795;1.14999991;4.40090827;-19.368386;10;1.09474377;1.09474261;2.84310635;1.008148;1.09474301
28.257369;1.15000038;0.744945861;-3.51191796;0.647779196;-3.05384253;0.640948802;1.1499999;4.13444728;-19.491145;10;1.09469373;1.09469258;2.8791946;1.008148;1.09469302
28.258555;1.1500004;0.695857022;-3.53231328;0.605093243;-3.07157762;0.636436806;1.1499999;3.8620043;-19.604339;10;1.0946507;1.09464955;2.91528982;1.008148;1.09465003
28.259740;1.15000041;0.645749988;-3.55092608;0.561521904;-3.08776269;0.632222806;1.1499999;3.58391032;-19.70764;10;1.09461267;1.09461152;2.95139407;1.008148;1.09461204
28.260807;1.15000043;0.599835387;-3.56610663;0.52159616;-3.10096318;0.628700803;1.14999989;3.32908433;-19.791892;10;1.09458365;1.0945825;2.98389826;1.008148;1.09458305
28.261340;1.15000043;0.576603314;-3.57312573;0.501394356;-3.10706676;0.6270398;1.14999989;3.20014634;-19.830848;10;1.09457163;1.09457049;3.00015371;1.008148;1.09457105
28.262354;1.15000044;0.531985655;-3.5853915;0.462596387;-3.11773267;0.624074792;1.14999989;2.95251836;-19.898923;10;1.09455061;1.09454947;3.03104725;1.008148;1.09455006
28.263314;1.15000045;0.489174483;-3.59569312;0.425369279;-3.12669062;0.621504783;1.14999989;2.71491637;-19.956097;10;1.09453559;1.09453446;3.0603236;1.008148;1.09453507
28.264393;1.15000045;0.440504936;-3.6057025;0.383047931;-3.13539445;0.618906769;1.14999989;2.44480039;-20.011649;10;1.09452357;1.09452244;3.09322091;1.008148;1.09452307
28.265161;1.15000046;0.405507281;-3.6118034;0.352615184;-3.14069959;0.617247759;1.14999989;2.25056341;-20.045509;10;1.09451855;1.09451744;3.11665365;1.008148;1.09451807
28.265929;1.15000046;0.370248365;-3.61703728;0.321955255;-3.1452508;0.615753747;1.14999989;2.05487642;-20.074557;10;1.09451654;1.09451543;3.14009189;1.008148;1.09451607
28.266185;1.15000046;0.35844134;-3.6185872;0.311688275;-3.14659856;0.615292743;1.14999989;1.98934743;-20.083159;10;1.09451654;1.09451543;-3.13527922;1.008148;1.09451607
28.266441;1.15000046;0.346608368;-3.62003909;0.301398734;-3.14786108;0.614850739;1.14999989;1.92367443;-20.091217;10;1.09451653;1.09451543;-3.12746427;1.008148;1.09451607
28.267209;1.15000046;0.310963508;-3.62380251;0.270403201;-3.15113364;0.613637728;1.14999989;1.72584545;-20.112104;10;1.09451852;1.09451743;-3.10401528;1.008148;1.09451807
28.267465;1.15000046;0.299035943;-3.62485855;0.260031403;-3.15205194;0.613272723;1.14999989;1.65964745;-20.117965;10;1.09451952;1.09451843;-3.09619714;1.008148;1.09451907
28.268233;1.15000045;0.263127481;-3.62742486;0.22880665;-3.15428352;0.612292711;1.14999989;1.46035546;-20.132208;10;1.09452551;1.09452443;-3.0727385;1.008148;1.09452507
28.269001;1.15000045;0.22704875;-3.62908234;0.197433836;-3.15572483;0.611490699;1.14999989;1.26011848;-20.141407;10;1.09453449;1.09453343;-3.04927239;1.008148;1.09453407
28.270145;1.15000044;0.173010924;-3.62984632;0.150444413;-3.15638916;0.610631682;1.14999988;0.960208501;-20.145647;10;1.09455248;1.09455144;-3.01428243;1.008148;1.09455207
28.271169;1.15000043;0.124459405;-3.62877965;0.108225693;-3.15546165;0.610210668;1.14999988;0.69074752;-20.139727;10;1.09457346;1.09457246;-2.98296661;1.008148;1.09457307
28.272193;1.15000042;0.0757711289;-3.62604308;0.0658880537;-3.15308202;0.610122656;1.14999988;0.420527539;-20.124539;10;1.09460045;1.09459947;-2.95163466;1.008148;1.09460007
28.273115;1.15000041;0.0318844733;-3.6221402;0.0277257372;-3.14968823;0.610331645;1.14999987;0.176956555;-20.102878;10;1.09462844;1.09462749;-2.92342443;1.008148;1.09462807
28.274037;1.1500004;-0.0120194796;-3.61686345;-0.0104516204;-3.14509976;0.610816637;1.14999987;-0.0667104301;-20.073592;10;1.09466143;1.09466051;-2.89520063;1.008148;1.09466107
28.275419;1.15000039;-0.0778088327;-3.60635679;-0.067659764;-3.13596355;0.612062629;1.14999986;-0.43184141;-20.01528;10;1.09471742;1.09471655;-2.85284218;1.008148;1.09471708
28.276341;1.15000038;-0.12155693;-3.59761661;-0.105701595;-3.1283634;0.613240626;1.14999985;-0.674643398;-19.966772;10;1.09476041;1.09475958;-2.82458656;1.008148;1.09476008
28.277262;1.15000036;-0.165161605;-3.58748364;-0.143618711;-3.11955213;0.614695626;1.14999984;-0.916649388;-19.910534;10;1.09480641;1.09480561;-2.79632621;1.008148;1.09480608
28.278645;1.15000035;-0.230195825;-3.56966959;-0.200170217;-3.10406167;0.617397633;1.14999982;-1.27758938;-19.811666;10;1.0948844;1.09488365;-2.75393631;1.008148;1.09488408
28.280027;1.15000033;-0.294640317;-3.54872003;-0.256208916;-3.08584468;0.620715648;1.14999981;-1.63525637;-19.695396;10;1.09497139;1.0949707;-2.71151948;1.008148;1.09497108
28.280949;1.15000033;-0.337195805;-3.53301643;-0.293213694;-3.07218938;0.623265664;1.1499998;-1.87143937;-19.6082411;10;1.09503438;1.09503372;-2.68322675;1.008148;1.09503407
28.281409;1.15000032;-0.35833328;-3.52464525;-0.31159411;-3.06491011;0.624640674;1.14999979;-1.98875237;-19.5617811;10;1.09506738;1.09506674;-2.66907564;1.008148;1.09506707
28.282331;1.15000032;-0.400297058;-3.50686866;-0.348084357;-3.04945222;0.627588695;1.14999978;-2.22165137;-19.4631211;10;1.09513637;1.09513577;-2.64076414;1.008148;1.09513607
28.283253;1.15000031;-0.441806243;-3.48771964;-0.384179304;-3.03280092;0.630796719;1.14999977;-2.45202737;-19.3568441;10;1.09520936;1.0952088;-2.61243977;1.008148;1.09520906
28.284174;1.1500003;-0.482812368;-3.46720846;-0.419836806;-3.01496512;0.634257746;1.14999975;-2.67961137;-19.2430071;10;1.09528635;1.09528583;-2.58409913;1.008148;1.09528605
28.284635;1.1500003;-0.503111646;-3.45644539;-0.437488354;-3.00560594;0.636082761;1.14999975;-2.79227237;-19.1832721;10;1.09532534;1.09532484;-2.56992452;1.008148;1.09532505
28.286017;1.1500003;-0.563122094;-3.42214807;-0.489671354;-2.9757822;0.641921806;1.14999973;-3.12533037;-18.9929221;10;1.09545133;1.09545088;-2.52738068;1.008148;1.09545103
28.287400;1.1500003;-0.621676149;-3.38487742;-0.540587922;-2.94337297;0.648290854;1.14999971;-3.45030538;-18.7860701;10;1.09558431;1.09558392;-2.48480149;1.008148;1.09558401
28.288321;1.1500003;-0.659823897;-3.35840822;-0.573759875;-2.92035628;0.652819886;1.1499997;-3.66202538;-18.6391661;10;1.0956783;1.09567795;-2.45639548;1.008148;1.095678
28.289243;1.1500003;-0.697205881;-3.33066477;-0.606265946;-2.89623157;0.657565918;1.14999969;-3.86949539;-18.4851901;10;1.09577529;1.09577498;-2.42797395;1.008148;1.09577499
28.290165;1.1500003;-0.733775792;-3.30166927;-0.638065865;-2.87101809;0.66252095;1.14999968;-4.0724584;-18.3242651;10;1.09587628;1.095876;-2.39953687;1.008148;1.09587597
28.291086;1.1500003;-0.769487866;-3.27144529;-0.669119839;-2.84473639;0.667676981;1.14999968;-4.27066041;-18.1565221;10;1.09598027;1.09598002;-2.37108417;1.008148;1.09597996
28.292008;1.15000031;-0.804296697;-3.24001915;-0.699388384;-2.81740932;0.673024012;1.14999967;-4.46384942;-17.9821071;10;1.09608726;1.09608705;-2.34261474;1.008148;1.09608695
28.293390;1.15000032;-0.854719404;-3.19068651;-0.743234206;-2.7745114;0.681385056;1.14999967;-4.74369544;-17.7083111;10;1.09625426;1.09625408;-2.29988014;1.008148;1.09625393
28.294773;1.15000034;-0.902863733;-3.13881243;-0.785098828;-2.72940353;0.690126097;1.14999966;-5.01089646;-17.4204101;10;1.09642825;1.09642811;-2.25707615;1.008148;1.09642791
28.295233;1.15000034;-0.918380853;-3.12097514;-0.79859197;-2.71389284;0.693119111;1.14999966;-5.09701647;-17.3214131;10;1.09648825;1.09648812;-2.24280115;1.008148;1.0964879
28.296616;1.15000036;-0.963267709;-3.06588539;-0.837624;-2.66598873;0.702318149;1.14999966;-5.34613849;-17.0156651;10;1.09667124;1.09667115;-2.19995016;1.008148;1.09667088
28.297537;1.15000038;-0.991755644;-3.0278897;-0.862396103;-2.63294901;0.708622173;1.14999966;-5.50424651;-16.8047891;10;1.09679624;1.09679617;-2.17136417;1.008148;1.09679587
28.298459;1.15000039;-1.01904935;-2.98892302;-0.886129741;-2.59906494;0.715051195;1.14999966;-5.65572652;-16.5885241;10;1.09692424;1.09692419;-2.14276218;1.008148;1.09692386
28.299381;1.15000041;-1.04511188;-2.94902518;-0.908792795;-2.56437117;0.721598217;1.14999966;-5.80037354;-16.3670911;10;1.09705524;1.0970552;-2.11414319;1.008148;1.09705485
28.300302;1.15000044;-1.06990775;-2.9082376;-0.930354399;-2.52890372;0.728250237;1.14999966;-5.93799055;-16.1407201;10;1.09718824;1.09718822;-2.08551119;1.008148;1.09718784
28.301224;1.15000046;-1.09340289;-2.86660335;-0.950784941;-2.49270003;0.735000255;1.14999966;-6.06838857;-15.9096501;10;1.09732324;1.09732324;-2.0568582;1.008148;1.09732283
28.302145;1.15000048;-1.11556453;-2.82416696;-0.970055907;-2.45579881;0.741837272;1.14999966;-6.19138559;-15.6741281;10;1.09746124;1.09746125;-2.02818921;1.008148;1.09746083
28.303989;1.15000054;-1.15576438;-2.73707306;-1.00501225;-2.38006499;0.7557333;1.14999965;-6.41449462;-15.1907571;10;1.09774224;1.09774228;-1.97058822;1.008148;1.09774181
28.304449;1.15000055;-1.16493683;-2.71487468;-1.01298827;-2.36076205;0.759246306;1.14999965;-6.46540162;-15.0675562;10;1.09781324;1.09781329;-1.95635022;1.008148;1.09781281
28.304910;1.15000057;-1.17375395;-2.69250981;-1.02065533;-2.34131433;0.762774312;1.14999965;-6.51433663;-14.9434312;10;1.09788523;1.09788529;-1.94305622;1.008148;1.09788481
28.307489;1.15000065;-1.21630158;-2.56475195;-1.05765318;-2.23022053;0.782706338;1.14999963;-6.75047568;-14.2343752;10;1.09829423;1.09829433;-1.86168024;1.008148;1.09829379
28.308133;1.15000067;-1.22511312;-2.53219699;-1.06531539;-2.20191186;0.787726343;1.14999962;-6.79937969;-14.0536952;10;1.09839823;1.09839833;-1.84155424;1.008148;1.09839779
28.310067;1.15000073;-1.24705912;-2.43335193;-1.0843988;-2.11595962;0.802827358;1.14999961;-6.92117973;-13.5051052;10;1.09871423;1.09871435;-1.78113225;1.008148;1.09871377
28.311357;1.15000076;-1.25789734;-2.36666003;-1.09382332;-2.05796664;0.812898366;1.1499996;-6.98133176;-13.1349652;10;1.09892623;1.09892637;-1.74081225;1.008148;1.09892577
28.312646;1.1500008;-1.26566313;-2.29951048;-1.10057615;-1.99957571;0.822946373;1.14999958;-7.02443179;-12.7622852;10;1.09914023;1.09914038;-1.70046026;1.008148;1.09913976
28.313935;1.15000083;-1.27033288;-2.23205912;-1.10463678;-1.94092233;0.832949379;1.14999957;-7.05034883;-12.3879302;10;1.09935423;1.09935439;-1.66007826;1.008148;1.09935375
28.314580;1.15000084;-1.27150172;-2.19826939;-1.10565315;-1.91153995;0.837926381;1.14999956;-7.05683585;-12.2003972;10;1.09946223;1.0994624;-1.63987526;1.008148;1.09946175
28.315225;1.15000086;-1.271892;-2.16446326;-1.10599252;-1.88214329;0.842885384;1.14999955;-7.05900186;-12.0127732;10;1.09956922;1.0995694;-1.61966525;1.008148;1.09956875
28.316192;1.15000087;-1.27101635;-2.11376651;-1.10523105;-1.83805914;0.850280386;1.14999955;-7.05414189;-11.7314062;10;1.09973122;1.09973141;-1.58933625;1.008148;1.09973075
28.317481;1.15000089;-1.26712375;-2.04629859;-1.10184617;-1.77939135;0.860050388;1.14999953;-7.03253793;-11.3569592;10;1.09994622;1.09994642;-1.54885625;1.008148;1.09994574
28.318770;1.15000091;-1.26012665;-1.97912184;-1.09576172;-1.72097675;0.869698388;1.14999952;-6.99370397;-10.9841282;10;1.10016022;1.10016043;-1.50831325;1.008148;1.10015974
28.320060;1.15000092;-1.25004485;-1.91239356;-1.08699494;-1.66295213;0.879207388;1.14999951;-6.93775;-10.6137861;10;1.10037322;1.10037343;-1.46814124;1.008148;1.10037274
28.320704;1.15000092;-1.24385224;-1.87924583;-1.08161006;-1.63412799;0.883903388;1.14999951;-6.90338102;-10.4298161;10;1.10048022;1.10048043;-1.44756324;1.008148;1.10047974
28.322316;1.15000093;-1.22506341;-1.79716892;-1.06527196;-1.56275672;0.895456386;1.1499995;-6.79910306;-9.97428912;10;1.10074322;1.10074344;-1.39683723;1.008148;1.10074274
28.322638;1.15000093;-1.22074287;-1.78090821;-1.06151496;-1.54861695;0.897733385;1.14999949;-6.77512407;-9.88404212;10;1.10079522;1.10079544;-1.38668923;1.008148;1.10079474
28.323928;1.15000093;-1.20161007;-1.71645959;-1.04487776;-1.49257463;0.906718382;1.14999948;-6.6689371;-9.5263521;10;1.10100321;1.10100344;-1.34606623;1.008148;1.10100273
28.325217;1.15000093;-1.17955888;-1.65307313;-1.02570283;-1.43745593;0.915498378;1.14999947;-6.54655313;-9.17455709;10;1.10120921;1.10120943;-1.30541323;1.008148;1.10120872
28.325539;1.15000093;-1.17359725;-1.63740972;-1.02051881;-1.42383555;0.917659376;1.14999946;-6.51346614;-9.08762508;10;1.1012592;1.10125943;-1.29524523;1.008148;1.10125872
28.326828;1.15000093;-1.1479884;-1.5755557;-0.998250277;-1.37004941;0.92616137;1.14999945;-6.37133717;-8.74433507;10;1.10146119;1.10146143;-1.25455323;1.008148;1.10146071
28.327473;1.15000092;-1.13414244;-1.54513914;-0.986210328;-1.34360021;0.930324367;1.14999944;-6.29449218;-8.57552306;10;1.10156019;1.10156043;-1.23419723;1.008148;1.1015597
28.328440;1.15000092;-1.1120999;-1.50020061;-0.967042925;-1.3045232;0.936454362;1.14999942;-6.17215619;-8.32611405;10;1.10170817;1.10170842;-1.20364623;1.008148;1.10170769
28.329085;1.15000091;-1.09657105;-1.47072351;-0.9535396;-1.27889092;0.940463359;1.14999941;-6.0859712;-8.16251604;10;1.10180516;1.10180542;-1.18327023;1.008148;1.10180468
28.330052;1.1500009;-1.07205499;-1.42727129;-0.932221316;-1.24110635;0.946354354;1.1499994;-5.94990721;-7.92135602;10;1.10194915;1.10194941;-1.15269024;1.008148;1.10194866
28.330696;1.15000089;-1.05491317;-1.3988351;-0.917315407;-1.21637921;0.950198351;1.14999939;-5.85477022;-7.76353502;10;1.10204314;1.10204341;-1.13229425;1.008148;1.10204265
28.332308;1.15000087;-1.00935584;-1.32971785;-0.877700383;-1.15627721;0.959510344;1.14999937;-5.60192723;-7.37993399;10;1.10227511;1.10227539;-1.08128326;1.008148;1.10227462
28.333920;1.15000085;-0.960102279;-1.26359934;-0.83487126;-1.09878282;0.968379337;1.14999935;-5.32857023;-7.01297596;10;1.10249909;1.10249937;-1.03009827;1.008148;1.10249858
28.334242;1.15000085;-0.949827315;-1.25075502;-0.825936521;-1.08761384;0.970098335;1.14999934;-5.27154423;-6.94168996;10;1.10254208;1.10254237;-1.01993927;1.008148;1.10254157
28.335209;1.15000084;-0.918183865;-1.21300821;-0.798420513;-1.05479051;0.975144331;1.14999933;-5.09592323;-6.73219494;10;1.10267206;1.10267235;-0.988528282;1.008148;1.10267155
28.335854;1.15000083;-0.896428171;-1.18851688;-0.779502543;-1.03349369;0.978413329;1.14999932;-4.97517922;-6.59626793;10;1.10275605;1.10275634;-0.968858288;1.008148;1.10275554
28.337143;1.15000081;-0.851395163;-1.1411908;-0.740343454;-0.99234056;0.984724323;1.14999931;-4.72524621;-6.3336079;10;1.10292103;1.10292133;-0.9279243;1.008148;1.10292051
28.338110;1.1500008;-0.816352797;-1.10719353;-0.709871866;-0.962777708;0.98925232;1.1499993;-4.53076119;-6.14492288;10;1.10304102;1.10304131;-0.897204308;1.008148;1.10304049
28.338755;1.15000079;-0.792417467;-1.08526112;-0.689058559;-0.943706037;0.992173317;1.1499993;-4.39792018;-6.02319787;10;1.10311901;1.1031193;-0.876714314;1.008148;1.10311847
28.339722;1.15000078;-0.755695282;-1.0534844;-0.657126258;-0.91607409;0.996405313;1.14999929;-4.19411217;-5.84683685;10;1.103233;1.10323328;-0.845967322;1.008148;1.10323245
28.340366;1.15000077;-0.730691846;-1.03306082;-0.635384159;-0.898314445;0.999125311;1.14999929;-4.05534315;-5.73348584;10;1.10330699;1.10330727;-0.825459327;1.008148;1.10330644
28.341333;1.15000076;-0.692446061;-1.00358663;-0.602126986;-0.872684691;1.00305531;1.14999928;-3.84307914;-5.56990383;10;1.10341498;1.10341525;-0.794685335;1.008148;1.10341442
28.341978;1.15000075;-0.666479923;-0.984722322;-0.579547755;-0.856280939;1.0055733;1.14999928;-3.69896712;-5.46520682;10;1.10348497;1.10348524;-0.774159339;1.008148;1.10348441
28.343267;1.15000074;-0.613500083;-0.948907415;-0.533478363;-0.825137517;1.0103633;1.14999927;-3.4049291;-5.2664338;10;1.10361896;1.10361921;-0.733088347;1.008148;1.10361838
28.344234;1.15000073;-0.572917187;-0.923743847;-0.498188912;-0.803256134;1.0137403;1.14999927;-3.17969408;-5.12677579;10;1.10371595;1.10371619;-0.702266351;1.008148;1.10371536
28.345524;1.15000072;-0.517788162;-0.892487137;-0.450250657;-0.776076357;1.01795329;1.14999926;-2.87372805;-4.95330078;10;1.10383793;1.10383816;-0.661146356;1.008148;1.10383734
28.346491;1.15000071;-0.475754639;-0.870782846;-0.413699786;-0.75720304;1.02089528;1.14999926;-2.64044204;-4.83284177;10;1.10392492;1.10392514;-0.630288358;1.008148;1.10392432
28.347135;1.1500007;-0.447438056;-0.857147192;-0.389076682;-0.745345935;1.02275328;1.14999926;-2.48328503;-4.75716377;10;1.10398092;1.10398112;-0.609708359;1.008148;1.10398031
28.348102;1.15000069;-0.404565794;-0.837949565;-0.35179647;-0.728652324;1.02538428;1.14999926;-2.24534401;-4.65061676;10;1.10406091;1.1040611;-0.578824361;1.008148;1.1040603
28.349714;1.15000067;-0.33219785;-0.809315377;-0.28886785;-0.703752994;1.02935627;1.14999927;-1.84370199;-4.49169676;10;1.10418589;1.10418606;-0.527337363;1.008148;1.10418527
28.350036;1.15000067;-0.317606496;-0.804093763;-0.276179721;-0.699212455;1.03008927;1.14999927;-1.76271998;-4.46271676;10;1.10420889;1.10420905;-0.517008363;1.008148;1.10420827
28.350358;1.15000067;-0.302981086;-0.799040438;-0.263461979;-0.694818252;1.03080127;1.14999927;-1.68154898;-4.43467076;10;1.10423189;1.10423204;-0.506679364;1.008148;1.10423127
28.351325;1.15000066;-0.258920896;-0.784889829;-0.225148786;-0.682513355;1.03281426;1.14999928;-1.43701496;-4.35613476;10;1.10429788;1.10429802;-0.475782366;1.008148;1.10429725
28.352615;1.15000064;-0.199822502;-0.768372557;-0.173758899;-0.668150487;1.03521326;1.1499993;-1.10901895;-4.26446376;10;1.10437987;1.10437998;-0.43452237;1.008148;1.10437924
28.353259;1.15000064;-0.170160151;-0.761117253;-0.14796556;-0.661841515;1.03629126;1.14999931;-0.944392943;-4.22419676;10;1.10441787;1.10441796;-0.413884372;1.008148;1.10441723
28.354549;1.15000062;-0.110691123;-0.748600875;-0.096253384;-0.650957689;1.03820725;1.14999933;-0.61433993;-4.15473075;10;1.10448787;1.10448793;-0.372591376;1.008148;1.10448721
28.355193;1.15000062;-0.0809159771;-0.743333315;-0.0703619641;-0.646377194;1.03904625;1.14999934;-0.449087924;-4.12549575;10;1.10451986;1.10451991;-0.351936378;1.008148;1.1045192
28.356160;1.15000061;-0.0362465918;-0.736659989;-0.0315190365;-0.640574292;1.04015624;1.14999935;-0.201172915;-4.08845875;10;1.10456486;1.10456488;-0.320944381;1.008148;1.10456418
28.357127;1.1500006;0.00838513646;-0.731446841;0.00729114625;-0.636041112;1.04109024;1.14999937;0.0465330933;-4.05952575;10;1.10460486;1.10460486;-0.289941382;1.008148;1.10460417
28.358417;1.15000058;0.0677493036;-0.726738193;0.0589121409;-0.631946631;1.04206723;1.1499994;0.376004104;-4.03339274;10;1.10465187;1.10465182;-0.248587383;1.008148;1.10465114
28.359193;1.15000058;0.103383912;-0.725121975;0.0898987454;-0.630541223;1.04250922;1.14999942;0.573776109;-4.02442274;10;1.10467587;1.1046758;-0.223669384;1.008148;1.10467513
28.359705;1.15000057;0.126811669;-0.724551883;0.110270701;-0.630045491;1.04274121;1.14999943;0.703800113;-4.02125874;10;1.10469087;1.10469078;-0.207238383;1.008148;1.10469012
28.360627;1.15000056;0.168826461;-0.724505749;0.146805289;-0.630005378;1.0430402;1.14999944;0.936982118;-4.02100273;10;1.10471387;1.10471376;-0.177655383;1.008148;1.1047131
28.361548;1.15000055;0.210609359;-0.725702676;0.183138233;-0.63104619;1.04319018;1.14999946;1.16887712;-4.02764573;10;1.10473387;1.10473373;-0.148063382;1.008148;1.10473308
28.362046;1.15000055;0.233060178;-0.726858346;0.202660678;-0.632051123;1.04321018;1.14999947;1.29347913;-4.03405973;10;1.10474288;1.10474272;-0.132083381;1.008148;1.10474207
28.363262;1.15000054;0.287558575;-0.731161749;0.250050575;-0.635793224;1.04308015;1.14999949;1.59594513;-4.05794372;10;1.10475988;1.10475969;-0.0930223793;1.008148;1.10475904
28.364275;1.15000053;0.332516966;-0.736325153;0.289144822;-0.640283152;1.04278013;1.1499995;1.84546413;-4.08660072;10;1.10476888;1.10476866;-0.0604763775;1.008148;1.10476802
28.365299;1.15000052;0.377513014;-0.742971977;0.328271813;-0.64606301;1.0423041;1.14999951;2.09519214;-4.12349071;10;1.10477289;1.10477264;-0.0275673751;1.008148;1.104772
28.366323;1.15000051;0.422010682;-0.751019701;0.366965434;-0.653061041;1.04165708;1.14999952;2.34215414;-4.16815571;10;1.10477289;1.10477262;0.00534862827;1.008148;1.10477198
28.367091;1.1500005;0.455032311;-0.757953736;0.395679891;-0.659090645;1.04106206;1.14999953;2.52542414;-4.20663971;10;1.1047699;1.1047696;0.0300396314;1.008148;1.10476897
28.368115;1.15000049;0.498561147;-0.768367942;0.433531055;-0.668146488;1.04012604;1.14999953;2.76700914;-4.2644387;10;1.1047619;1.10476159;0.0629656365;1.008148;1.10476096
28.369139;1.15000049;0.541485836;-0.780084491;0.470856877;-0.678334802;1.03902902;1.14999954;3.00524114;-4.3294657;10;1.10474891;1.10474857;0.0958956426;1.008148;1.10474794
28.370163;1.15000048;0.583772327;-0.793065542;0.507627745;-0.689622684;1.037775;1.14999955;3.23993115;-4.40151069;10;1.10473192;1.10473156;0.12882965;1.008148;1.10473093
28.371187;1.15000048;0.625388904;-0.807273259;0.543816086;-0.701977232;1.03636898;1.14999955;3.47090315;-4.48036368;10;1.10471092;1.10471055;0.161766658;1.008148;1.10470993
28.372211;1.15000047;0.666306202;-0.822669264;0.579396357;-0.715365073;1.03481297;1.14999956;3.69799415;-4.56581167;10;1.10468493;1.10468455;0.194705667;1.008148;1.10468392
28.372723;1.15000047;0.686494309;-0.830800779;0.596951242;-0.722435961;1.03398096;1.14999957;3.81003816;-4.61094167;10;1.10467094;1.10467054;0.211175672;1.008148;1.10466992
28.373747;1.15000046;0.726313224;-0.847907234;0.631576404;-0.737311151;1.03220894;1.14999957;4.03103316;-4.70588265;10;1.10463895;1.10463854;0.244115682;1.008148;1.10463791
28.375283;1.15000046;0.784606008;-0.875602863;0.682265813;-0.761394323;1.02929093;1.14999959;4.35455816;-4.85959363;10;1.10458297;1.10458255;0.293525699;1.008148;1.10458191
28.375795;1.15000045;0.803643482;-0.885358523;0.698820149;-0.769877511;1.02825092;1.1499996;4.46021617;-4.91373762;10;1.10456297;1.10456255;0.309994704;1.008148;1.1045619
28.376819;1.15000044;0.841114465;-0.905627141;0.731403636;-0.787502408;1.02607291;1.14999961;4.66818017;-5.02622861;10;1.10451898;1.10451856;0.342931716;1.008148;1.10451791
28.377843;1.15000043;0.877765447;-0.926874318;0.76327408;-0.805978224;1.0237659;1.14999962;4.87159317;-5.14415059;10;1.104471;1.10447056;0.375865728;1.008148;1.10446991
28.378355;1.15000043;0.895778774;-0.937853223;0.778937856;-0.815525103;1.02256489;1.14999963;4.97156718;-5.20508358;10;1.10444601;1.10444557;0.392331734;1.008148;1.10444491
28.379891;1.15000041;0.948549028;-0.972157323;0.824825073;-0.845354772;1.01878088;1.14999965;5.26444218;-5.39547156;10;1.10436403;1.10436359;0.441721753;1.008148;1.10436292
28.381939;1.15000039;1.01589351;-1.02092051;0.883385547;-0.887757563;1.01332587;1.14999967;5.6382042;-5.66610753;10;1.10424307;1.10424262;0.507555778;1.008148;1.10424195
28.382963;1.15000037;1.04825134;-1.04652103;0.911522814;-0.910018888;1.01042986;1.14999969;5.81779021;-5.80819051;10;1.10417709;1.10417663;0.540461791;1.008148;1.10417597
28.383475;1.15000036;1.06409854;-1.05961183;0.925303002;-0.921402194;1.00894086;1.14999969;5.90574221;-5.88084451;10;1.10414311;1.10414264;0.556911797;1.008148;1.10414198
28.385011;1.15000034;1.11030249;-1.09999702;0.965480388;-0.95651976;1.00431685;1.14999971;6.16217423;-6.10498249;10;1.10403514;1.10403467;0.606249818;1.008148;1.10403402
28.386035;1.15000033;1.13998482;-1.12781016;0.991291138;-0.980705096;1.00110584;1.14999972;6.32691125;-6.25934548;10;1.10396017;1.10395969;0.639118832;1.008148;1.10395905
28.386547;1.15000032;1.15448807;-1.14197231;1.00390266;-0.993020012;0.999462832;1.14999973;6.40740426;-6.33794548;10;1.10392118;1.1039207;0.65556684;1.008148;1.10392007
28.388595;1.15000029;1.21024049;-1.2002431;1.05238308;-1.04369025;0.992648808;1.14999975;6.71683029;-6.66134846;10;1.10375723;1.10375673;0.721500872;1.008148;1.10375614
28.390076;1.15000027;1.24830876;-1.24392453;1.08548597;-1.08167409;0.987485786;1.14999977;6.92810932;-6.90378046;10;1.10363226;1.10363175;0.768763898;1.008148;1.1036312
28.390870;1.15000026;1.26793092;-1.26783624;1.10254874;-1.10246687;0.984639774;1.14999978;7.03701233;-7.03649045;10;1.10356228;1.10356176;0.794212913;1.008148;1.10356123
28.393253;1.15000023;1.32351143;-1.34152506;1.1508797;-1.16654408;0.975788735;1.1499998;7.34548437;-7.44546345;10;1.10334533;1.10334478;0.87050396;1.008148;1.10334431
28.394444;1.15000022;1.34945268;-1.37940614;1.17343735;-1.19948413;0.971190716;1.14999981;7.48945839;-7.65570345;10;1.10323135;1.10323079;0.908615983;1.008148;1.10323036
28.395635;1.1500002;1.37416041;-1.41793496;1.19492238;-1.23298744;0.966481696;1.14999982;7.62658641;-7.86953845;10;1.10311437;1.10311379;0.946704005;1.008148;1.1031134
28.397223;1.15000019;1.40518399;-1.47026289;1.22189947;-1.27848995;0.960034671;1.14999984;7.79876743;-8.15995845;10;1.1029534;1.10295279;0.99745003;1.008148;1.10295245
28.398017;1.15000018;1.4198721;-1.49681785;1.23467175;-1.30158121;0.956738658;1.14999984;7.88028644;-8.30733845;10;1.10287141;1.10287079;1.02280504;1.008148;1.10287048
28.398414;1.15000017;1.42701011;-1.51018956;1.24087874;-1.31320877;0.955073651;1.14999985;7.91990244;-8.38155145;10;1.10282941;1.1028288;1.03547904;1.008148;1.10282849
28.400399;1.15000015;1.46063568;-1.57795299;1.27011842;-1.37213346;0.946575621;1.14999986;8.10652447;-8.75763845;10;1.10261743;1.1026168;1.09880006;1.008148;1.10261656
28.401590;1.15000013;1.47915548;-1.61930201;1.28622264;-1.4080891;0.941340604;1.14999986;8.20930949;-8.98712546;10;1.10248644;1.10248581;1.13675607;1.008148;1.1024856
28.402384;1.15000012;1.49080988;-1.64714147;1.29635693;-1.43229731;0.937794593;1.14999986;8.2739915;-9.14163446;10;1.10239844;1.10239781;1.16204307;1.008148;1.10239762
28.403179;1.1500001;1.50190897;-1.67519193;1.30600833;-1.45668899;0.934204583;1.14999985;8.3355915;-9.29731446;10;1.10230944;1.10230881;1.18731807;1.008148;1.10230865
28.405164;1.15000007;1.5272147;-1.74619808;1.32801338;-1.51843341;0.92503656;1.14999984;8.47603852;-9.69139846;10;1.10208243;1.10208183;1.25044506;1.008148;1.10208171
28.406355;1.15000004;1.54071343;-1.78937304;1.33975144;-1.55597682;0.919406548;1.14999984;8.55095652;-9.93101947;10;1.10194342;1.10194284;1.28828105;1.008148;1.10194274
28.408340;1.15;1.56037558;-1.86221578;1.35684899;-1.61931825;0.909809531;1.14999982;8.66008152;-10.3352965;10;1.10170841;1.10170786;1.35127103;1.008148;1.10170778
28.409134;1.14999998;1.56723881;-1.89164389;1.36281704;-1.64490788;0.905896525;1.14999982;8.69817252;-10.4986225;10;1.1016134;1.10161286;1.37644303;1.008148;1.1016128
28.410325;1.14999995;1.57644997;-1.93607832;1.37082676;-1.68354647;0.899948517;1.14999981;8.74929451;-10.7452335;10;1.10147038;1.10146988;1.41417301;1.008148;1.10146983
28.410722;1.14999994;1.57922943;-1.95096427;1.37324369;-1.69649076;0.897945515;1.14999981;8.76472051;-10.8278505;10;1.10142137;1.10142088;1.42674301;1.008148;1.10142083
28.411913;1.14999991;1.5866878;-1.99583455;1.37972924;-1.73550835;0.891874508;1.1499998;8.8061145;-11.0768805;10;1.10127635;1.10127589;1.464431;1.008148;1.10127586
28.412310;1.1499999;1.58887879;-2.01085925;1.38163446;-1.74857328;0.889830506;1.1499998;8.8182745;-11.1602675;10;1.10122834;1.1012279;1.47698699;1.008148;1.10122787
28.413104;1.14999987;1.59281481;-2.04100502;1.3850571;-1.77478696;0.885711501;1.1499998;8.84011949;-11.3275765;10;1.10113033;1.1011299;1.50208698;1.008148;1.10112988
28.414464;1.14999984;1.59815554;-2.09291117;1.38970121;-1.81992268;0.878564495;1.1499998;8.86976048;-11.6156555;10;1.10096329;1.10096291;1.54503997;1.008148;1.1009629
28.415488;1.14999981;1.6009887;-2.13221155;1.39216483;-1.85409689;0.873105489;1.1499998;8.88548447;-11.8337725;10;1.10083627;1.10083592;1.57735595;1.008148;1.10083592
28.416000;1.14999979;1.60201789;-2.15192417;1.39305977;-1.87123827;0.870351487;1.1499998;8.89119647;-11.9431775;10;1.10077225;1.10077192;1.59350595;1.008148;1.10077193
28.417536;1.14999975;1.60353772;-2.21128402;1.39438137;-1.92285547;0.861993479;1.14999981;8.85176612;-12.2726246;10;1.10058221;1.10058193;1.64192092;1.008148;1.10058195
28.418048;1.14999974;1.60351665;-2.23113629;1.39436303;-1.94011829;0.859176476;1.14999981;8.82383864;-12.3828046;10;1.10051819;1.10051793;1.65804692;1.008148;1.10051795
28.419072;1.14999972;1.60267305;-2.27092351;1.39362946;-1.97471584;0.853495471;1.14999982;8.76354357;-12.6036236;10;1.10039016;1.10038993;1.6902839;1.008148;1.10038997
28.420096;1.14999969;1.597133;-2.31080318;1.39195785;-2.00939377;0.847754466;1.14999983;8.69738041;-12.8249556;10;1.10026313;1.10026293;1.72249888;1.008148;1.10026298
28.421632;1.14999967;1.5772221;-2.37074574;1.38766704;-2.06151767;0.839035458;1.14999984;8.58724984;-13.1576366;10;1.10007208;1.10007193;1.77077985;1.008148;1.10007201
28.422656;1.14999966;1.56262793;-2.41075405;1.38360122;-2.09630748;0.833153453;1.14999985;8.50666687;-13.3796826;10;1.09994605;1.09994593;1.80294183;1.008148;1.09994602
28.423168;1.14999965;1.55493961;-2.4307629;1.38120278;-2.11370645;0.83019245;1.14999986;8.46425574;-13.4907317;10;1.09988204;1.09988193;1.81901382;1.008148;1.09988203
28.424602;1.14999965;1.53203177;-2.48676907;1.37317612;-2.16240742;0.821834445;1.14999988;8.33801115;-13.8015657;10;1.099706;1.09970592;1.86399179;1.008148;1.09970606
28.425063;1.14999965;1.52424365;-2.50475629;1.37018246;-2.17804846;0.819127443;1.14999989;8.29513693;-13.9013947;10;1.09964999;1.09964992;1.87843978;1.008148;1.09965007
28.425984;1.14999965;1.50806079;-2.54069289;1.36358581;-2.20929765;0.813686441;1.1499999;8.2060975;-14.1008427;10;1.09953796;1.09953792;1.90732676;1.008148;1.09953808
28.428288;1.14999966;1.46406695;-2.63018575;1.34349786;-2.28711746;0.799937437;1.14999995;7.9643615;-14.5975278;10;1.0992599;1.09925991;1.97947171;1.008148;1.09926012
28.430132;1.14999967;1.42534891;-2.70122886;1.32367581;-2.34889402;0.788809434;1.14999998;7.7519546;-14.9918168;10;1.09904186;1.0990419;2.03712467;1.008148;1.09904214
28.431053;1.14999968;1.4048647;-2.73649898;1.31249851;-2.37956367;0.783211433;1.15;7.63968817;-15.1875658;10;1.09893384;1.0989339;2.06593165;1.008148;1.09893415
28.431514;1.14999968;1.39433619;-2.75405971;1.30659109;-2.39483387;0.780405433;1.15000001;7.58200468;-15.2850278;10;1.09888083;1.0988809;2.08033064;1.008148;1.09888116
28.433818;1.14999971;1.33903067;-2.84098679;1.27384651;-2.4704226;0.766322432;1.15000004;7.27930229;-15.7674728;10;1.0986188;1.09861891;2.15227759;1.008148;1.09861919
28.434740;1.14999972;1.31568683;-2.87528302;1.25924375;-2.50024541;0.760674432;1.15000006;7.15165866;-15.9578168;10;1.09851678;1.09851691;2.18103657;1.008148;1.0985172
28.435200;1.14999973;1.30377488;-2.8923151;1.25161898;-2.51505591;0.757849432;1.15000006;7.08655477;-16.0523448;10;1.09846678;1.09846692;2.19541156;1.008148;1.09846721
28.436122;1.14999974;1.27944143;-2.92612864;1.23572143;-2.54445898;0.752200432;1.15000007;6.95361247;-16.2400098;10;1.09836677;1.09836693;2.22415454;1.008148;1.09836722
28.437504;1.14999976;1.24176063;-2.97616613;1.2102541;-2.58796985;0.743738433;1.15000009;6.7478839;-16.5177179;10;1.09821976;1.09821994;2.26725252;1.008148;1.09822024
28.437965;1.14999976;1.22889837;-2.99264776;1.20133266;-2.60230169;0.740923433;1.15000009;6.67770217;-16.6091909;10;1.09817176;1.09817195;2.28160793;1.008148;1.09817224
28.439808;1.14999978;1.17598723;-3.05748236;1.16349101;-2.65867963;0.729709433;1.15000011;6.38916482;-16.9690229;10;1.09798475;1.09798497;2.3390054;1.008148;1.09798527
28.440269;1.14999978;1.16241003;-3.07339804;1.15349303;-2.67251936;0.726921433;1.15000012;6.31517238;-17.0573549;10;1.09793975;1.09793998;2.35334816;1.008148;1.09794027
28.441191;1.14999978;1.13486501;-3.10484976;1.132855;-2.69986868;0.721368432;1.15000013;6.16512054;-17.2319119;10;1.09785074;1.097851;2.38202976;1.008148;1.09785128
28.443034;1.14999978;1.07830379;-3.16611823;1.08902729;-2.75314564;0.710378429;1.15000015;5.85724667;-17.5719519;10;1.09767774;1.09767804;2.43937271;1.008148;1.0976783
28.444877;1.14999977;1.01994945;-3.22498543;1.04184008;-2.80433455;0.699589426;1.15000017;5.53993901;-17.8986649;10;1.09751574;1.09751608;2.49669823;1.008148;1.09751631
28.445799;1.14999976;0.990170854;-3.25343443;1.01700683;-2.82907283;0.694288424;1.15000019;5.3781408;-18.0565569;10;1.09743775;1.09743811;2.52535776;1.008148;1.09743832
28.446260;1.14999976;0.975145918;-3.26739786;1.00428452;-2.84121493;0.691664422;1.1500002;5.2965371;-18.1340539;10;1.09740075;1.09740112;2.53968729;1.008148;1.09740132
28.447181;1.14999975;0.944856551;-3.29478164;0.978235143;-2.86502693;0.686474419;1.15000022;5.13209983;-18.2860339;10;1.09732675;1.09732715;2.56834601;1.008148;1.09732733
28.448103;1.14999973;0.914250354;-3.32141298;0.951389676;-2.88818464;0.681367416;1.15000023;4.96602949;-18.4338379;10;1.09725676;1.09725717;2.59700531;1.008148;1.09725733
28.449485;1.14999971;0.867838597;-3.35987477;0.909657552;-2.92162969;0.673883411;1.15000027;4.71436774;-18.647301;10;1.09715576;1.09715621;2.63999467;1.008148;1.09715634
28.451328;1.14999968;0.805197375;-3.4082081;0.851360434;-2.96365868;0.664277405;1.15000032;4.37503946;-18.915551;10;1.09703278;1.09703326;2.69733249;1.008148;1.09703334
28.452250;1.14999967;0.773625018;-3.43103547;0.821111446;-2.98350857;0.659652402;1.15000034;4.20415688;-19.042243;10;1.09697578;1.09697628;2.725944;1.008148;1.09697634
28.452711;1.14999966;0.757792124;-3.44209979;0.805720442;-2.99312972;0.657389401;1.15000035;4.11849953;-19.10365;10;1.09694779;1.09694829;2.7401766;1.008148;1.09694835
28.453632;1.14999964;0.72606334;-3.46351132;0.774413562;-3.01174843;0.652965397;1.15000038;3.94692387;-19.222484;10;1.0968958;1.09689631;2.76945847;1.008148;1.09689635
28.454923;1.14999962;0.681545051;-3.49182572;0.729457791;-3.03636965;0.647018391;1.15000042;3.70636013;-19.379629;10;1.09682881;1.09682934;2.80921373;1.008148;1.09682935
28.455337;1.14999962;0.667228366;-3.50050175;0.714733143;-3.04391402;0.645171389;1.15000043;3.62904133;-19.427781;10;1.09680882;1.09680935;2.82208843;1.008148;1.09680936
28.456167;1.1499996;0.638594272;-3.51721634;0.684897949;-3.05844844;0.641576383;1.15000046;3.47446507;-19.520547;10;1.09676983;1.09677036;2.84792998;1.008148;1.09677036
28.458240;1.14999958;0.567223473;-3.5551583;0.608166534;-3.09144143;0.633210364;1.15000052;3.08957867;-19.731125;10;1.09668786;1.09668839;2.91252225;1.008148;1.09668838
28.458655;1.14999957;0.553008283;-3.56206605;0.592471738;-3.09744817;0.63164936;1.15000053;3.0129872;-19.769463;10;1.09667286;1.0966734;2.92544018;1.008148;1.09667338
28.459485;1.14999956;0.5246698;-3.57517973;0.560753121;-3.10885136;0.628648349;1.15000055;2.86037175;-19.8422441;10;1.09664688;1.09664741;2.9512852;1.008148;1.09664739
28.460729;1.14999955;0.482448696;-3.59305846;0.512391965;-3.12439806;0.624458331;1.15000059;2.63317797;-19.9414711;10;1.0966129;1.09661343;2.99005888;1.008148;1.0966134
28.461143;1.14999954;0.468468488;-3.59853016;0.496073435;-3.12915606;0.623147324;1.1500006;2.55800199;-19.9718391;10;1.09660291;1.09660343;3.00298633;1.008148;1.0966034
28.461558;1.14999954;0.454528149;-3.60375412;0.479660429;-3.13369863;0.621881317;1.15000061;2.48306099;-20.0008321;10;1.09659391;1.09659443;3.01591803;1.008148;1.09659441
28.462802;1.14999952;0.41305268;-3.6179161;0.429883223;-3.14601337;0.618358296;1.15000064;2.26025607;-20.0794311;10;1.09657193;1.09657244;3.05471686;1.008148;1.09657242
28.463855;1.14999951;0.378392035;-3.6280977;0.387170807;-3.15486693;0.615709276;1.15000066;2.07424378;-20.1359391;10;1.09655895;1.09655945;3.08756107;1.008148;1.09655942
28.464386;1.14999951;0.361077292;-3.6325959;0.365432305;-3.1587784;0.614493266;1.15000067;1.9813878;-20.1609041;10;1.09655396;1.09655445;3.10413644;1.008148;1.09655443
28.465193;1.1499995;0.335032675;-3.63859084;0.332215857;-3.16399138;0.612804251;1.15000069;1.84179891;-20.1941761;10;1.09654998;1.09655045;3.1293037;1.008148;1.09655043
28.465423;1.1499995;0.327650842;-3.64011786;0.322679314;-3.16531923;0.612358247;1.15000069;1.80225614;-20.2026511;10;1.09654898;1.09654945;3.1364954;1.008148;1.09654944
28.465654;1.14999949;0.320289352;-3.64156164;0.313123341;-3.16657468;0.611927242;1.1500007;1.76282815;-20.2106641;10;1.09654899;1.09654944;-3.13949789;1.008148;1.09654944
28.466114;1.14999949;0.305659366;-3.6441984;0.29395515;-3.16886751;0.611113234;1.15000071;1.68450306;-20.2252981;10;1.09654899;1.09654944;-3.12511063;1.008148;1.09654944
28.467036;1.14999948;0.276724128;-3.64845964;0.255409604;-3.17257293;0.609683216;1.15000072;1.5296916;-20.2489481;10;1.09655201;1.09655244;-3.09633189;1.008148;1.09655244
28.468418;1.14999948;0.234238467;-3.65228755;0.197138408;-3.17590154;0.608041192;1.15000074;1.30265807;-20.2701931;10;1.09656404;1.09656442;-3.05314717;1.008148;1.09656445
28.469333;1.14999948;0.206775052;-3.65310465;0.1583403;-3.17661206;0.607293176;1.15000075;1.15608343;-20.2747281;10;1.09657705;1.09657741;-3.02456531;1.008148;1.09657745
28.470101;1.14999948;0.184142997;-3.65272266;0.125644814;-3.17627989;0.606879164;1.15000076;1.03541213;-20.2726081;10;1.09659206;1.0965924;-3.00055744;1.008148;1.09659245
28.471381;1.14999948;0.147349119;-3.64989706;0.0709798889;-3.17382283;0.606626146;1.15000078;0.839478739;-20.2569261;10;1.09662208;1.09662237;-2.96053141;1.008148;1.09662246
28.472405;1.14999949;0.118791725;-3.64564893;0.0271555412;-3.17012881;0.606824135;1.15000078;0.687632305;-20.2333491;10;1.0966521;1.09665235;-2.92849722;1.008148;1.09665245
28.473327;1.1499995;0.0937932915;-3.64030243;-0.0123059395;-3.16547968;0.607310126;1.15000079;0.554886827;-20.2036761;10;1.09668411;1.09668432;-2.8996571;1.008148;1.09668445
28.473787;1.1499995;0.0815567885;-3.63708549;-0.0320300207;-3.16268234;0.607662122;1.15000079;0.489976581;-20.1858221;10;1.09670112;1.09670131;-2.8852336;1.008148;1.09670145
28.474709;1.14999951;0.0576178531;-3.62955989;-0.0714379153;-3.15613835;0.608586116;1.1500008;0.363119139;-20.1440551;10;1.09673913;1.09673928;-2.85638039;1.008148;1.09673945
28.475170;1.14999951;0.0459221454;-3.62524997;-0.0911112316;-3.15239059;0.609159114;1.1500008;0.301208258;-20.1201351;10;1.09676014;1.09676027;-2.84195042;1.008148;1.09676045
28.476091;1.14999952;0.0231032092;-3.6155332;-0.130369496;-3.14394123;0.610523111;1.1500008;0.180559874;-20.0662071;10;1.09680414;1.09680424;-2.81308329;1.008148;1.09680444
28.477013;1.14999954;0.0010589829;-3.60435192;-0.169473431;-3.13421839;0.61218111;1.15000079;0.0641950376;-20.0041511;10;1.09685315;1.09685321;-2.78421203;1.008148;1.09685344
28.478395;1.14999955;-0.0304801122;-3.58483299;-0.227744449;-3.11724541;0.615213113;1.15000078;-0.101912122;-19.8958211;10;1.09693416;1.09693416;-2.7409025;1.008148;1.09693443
28.479317;1.14999956;-0.0504733437;-3.56999136;-0.266270393;-3.10433965;0.617594117;1.15000077;-0.206959309;-19.8134501;10;1.09699317;1.09699313;-2.71201415;1.008148;1.09699342
28.480239;1.14999957;-0.0696104505;-3.55369099;-0.304487053;-3.09016543;0.620260122;1.15000076;-0.307294256;-19.7229831;10;1.09705617;1.0970561;-2.68311217;1.008148;1.09705641
28.480699;1.14999958;-0.0788484421;-3.5449955;-0.323465653;-3.08260413;0.621699126;1.15000075;-0.355641689;-19.6747231;10;1.09708918;1.09708909;-2.66865613;1.008148;1.0970894
28.482082;1.14999959;-0.105242575;-3.51673927;-0.379814535;-3.05803349;0.626429137;1.15000072;-0.493445701;-19.5179011;10;1.09719518;1.09719504;-2.62526544;1.008148;1.09719538
28.483003;1.1499996;-0.121705554;-3.49610576;-0.416835423;-3.04009131;0.629921147;1.1500007;-0.579099208;-19.4033851;10;1.09727018;1.09727001;-2.59632154;1.008148;1.09727037
28.483464;1.1499996;-0.129574984;-3.48525458;-0.435165529;-3.03065551;0.631767152;1.15000069;-0.619937886;-19.3431611;10;1.09730918;1.09730899;-2.58184051;1.008148;1.09730936
28.484386;1.14999961;-0.14464579;-3.46249134;-0.47143718;-3.01086137;0.635653162;1.15000066;-0.697970552;-19.2168251;10;1.09739118;1.09739096;-2.55287368;1.008148;1.09739135
28.485307;1.14999961;-0.158777661;-3.43832701;-0.507153718;-2.98984892;0.639793173;1.15000063;-0.770870061;-19.0827131;10;1.09747617;1.09747593;-2.52388451;1.008148;1.09747633
28.486229;1.14999962;-0.17196068;-3.41277782;-0.542270803;-2.96763223;0.644180184;1.1500006;-0.838591891;-18.9409151;10;1.09756517;1.0975649;-2.49488073;1.008148;1.09756532
28.486690;1.14999962;-0.178189496;-3.39948989;-0.559590645;-2.9560775;0.64646419;1.15000058;-0.870473625;-18.8671671;10;1.09761117;1.09761088;-2.4803723;1.008148;1.09761131
28.487611;1.14999962;-0.189930211;-3.37190015;-0.593725982;-2.93208643;0.651206202;1.15000055;-0.930331518;-18.714044;10;1.09770616;1.09770585;-2.45134226;1.008148;1.0977063
28.488072;1.14999962;-0.19545289;-3.35760393;-0.610530352;-2.91965494;0.653662208;1.15000053;-0.958374177;-18.6347;10;1.09775416;1.09775384;-2.43682068;1.008148;1.09775429
28.489455;1.14999962;-0.210510842;-3.31274555;-0.6598265;-2.88064764;0.661359227;1.15000048;-1.03427295;-18.385736;10;1.09790614;1.0979058;-2.39323065;1.008148;1.09790627
28.490376;1.14999961;-0.21934994;-3.28123077;-0.691706448;-2.85324348;0.666752239;1.15000045;-1.07836327;-18.210829;10;1.09801113;1.09801077;-2.36414827;1.008148;1.09801126
