time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
28.491298;1.14999961;-0.227218155;-3.24846121;-0.722750517;-2.82474822;0.672344252;1.15000041;-1.11719274;-18.028958;10;1.09812012;1.09811975;-2.33504838;1.008148;1.09812025
28.492219;1.14999961;-0.234123303;-3.21446715;-0.752917342;-2.79518817;0.678125264;1.15000038;-1.150809;-17.840291;10;1.0982331;1.09823272;-2.30593339;1.008148;1.09823324
28.493141;1.14999961;-0.240063719;-3.17928047;-0.782166971;-2.76459106;0.684085276;1.15000035;-1.17921212;-17.645005;10;1.09834809;1.0983477;-2.2768044;1.008148;1.09834823
28.494063;1.14999961;-0.24504859;-3.14293542;-0.810460078;-2.73298667;0.690213288;1.15000031;-1.20245838;-17.44329;10;1.09846608;1.09846568;-2.24765941;1.008148;1.09846622
28.494984;1.1499996;-0.249086974;-3.10546784;-0.837758277;-2.70040618;0.696499299;1.15000029;-1.22060256;-17.235345;10;1.09858806;1.09858766;-2.21850042;1.008148;1.09858821
28.495906;1.1499996;-0.252169078;-3.06691576;-0.864024434;-2.66688264;0.702934309;1.15000026;-1.23359641;-17.021381;10;1.09871305;1.09871265;-2.18932643;1.008148;1.0987132
28.496827;1.1499996;-0.25432944;-3.02731863;-0.889222045;-2.63245036;0.709507319;1.15000023;-1.24163864;-16.801617;10;1.09884003;1.09883963;-2.16013743;1.008148;1.0988402
28.497288;1.14999959;-0.255059044;-3.00714114;-0.901409099;-2.61490473;0.712841323;1.15000022;-1.24377735;-16.689632;10;1.09890403;1.09890362;-2.14553744;1.008148;1.09890419
28.498210;1.14999959;-0.255860506;-2.966055;-0.924939023;-2.57917768;0.719601331;1.1500002;-1.24453963;-16.461604;10;1.09903601;1.09903561;-2.11632544;1.008148;1.09903618
28.499131;1.14999959;-0.255779559;-2.92403085;-0.947315324;-2.54263494;0.726472338;1.15000018;-1.2405833;-16.22837;10;1.09917;1.09916959;-2.08709944;1.008148;1.09917018
28.500053;1.14999959;-0.254822176;-2.8811148;-0.968506508;-2.50531665;0.733444345;1.15000015;-1.23194869;-15.990186;10;1.09930599;1.09930558;-2.05785745;1.008148;1.09930617
28.500975;1.14999958;-0.253006993;-2.83735371;-0.988482182;-2.46726354;0.74050735;1.15000013;-1.218742;-15.747312;10;1.09944398;1.09944356;-2.02860145;1.008148;1.09944416
28.501435;1.14999958;-0.251760423;-2.81517173;-0.998005232;-2.44797486;0.744070353;1.15000012;-1.21032236;-15.624202;10;1.09951397;1.09951356;-2.01396744;1.008148;1.09951416
28.501896;1.14999958;-0.250354138;-2.79279695;-1.00721382;-2.42851855;0.747651356;1.15000011;-1.20107729;-15.500022;10;1.09958496;1.09958455;-1.99933044;1.008148;1.09958515
28.503279;1.14999957;-0.244853495;-2.72458036;-1.03291968;-2.3691998;0.758496363;1.15000008;-1.16651253;-15.12142;10;1.09979894;1.09979854;-1.95539544;1.008148;1.09979914
28.504200;1.14999956;-0.240241223;-2.67825765;-1.0484261;-2.3289192;0.765797367;1.15000007;-1.1384825;-14.864329;10;1.09994392;1.09994353;-1.92608743;1.008148;1.09994413
28.505583;1.14999956;-0.231900528;-2.60764069;-1.06918217;-2.26751318;0.776832373;1.15000004;-1.08893436;-14.472405;10;1.1001649;1.10016452;-1.88209842;1.008148;1.10016513
28.506043;1.14999955;-0.2288089;-2.58382718;-1.07542281;-2.24680579;0.780527375;1.15000003;-1.07080346;-14.34024;10;1.10023989;1.10023951;-1.86742941;1.008148;1.10024012
28.506965;1.14999955;-0.222034335;-2.53583059;-1.08687299;-2.20506966;0.787936379;1.15000001;-1.03141144;-14.073859;10;1.10038887;1.10038851;-1.8380684;1.008148;1.10038912
28.507887;1.14999954;-0.214590375;-2.48738842;-1.09693374;-2.16294605;0.795362383;1.14999999;-0.988521346;-13.805005;10;1.10053985;1.1005395;-1.80868839;1.008148;1.10054012
28.508808;1.14999954;-0.206532621;-2.43856048;-1.10559176;-2.120487;0.802795387;1.14999997;-0.942446295;-13.5340101;10;1.10069183;1.1006915;-1.77949137;1.008148;1.10069211
28.510016;1.14999954;-0.19510582;-2.37407056;-1.11479015;-2.06440884;0.812535394;1.14999995;-0.877599328;-13.1760911;10;1.1008928;1.1008925;-1.74079135;1.008148;1.10089311
28.510302;1.14999953;-0.192221385;-2.35872029;-1.11661012;-2.05106079;0.814840396;1.14999995;-0.861301889;-13.0908971;10;1.1009408;1.1009405;-1.73167235;1.008148;1.10094111
28.511447;1.14999953;-0.180290217;-2.29711812;-1.12250292;-1.99749371;0.824044405;1.14999993;-0.794172264;-12.7490051;10;1.10113178;1.10113151;-1.69510132;1.008148;1.10113212
28.512478;1.14999953;-0.168898111;-2.2414673;-1.12590062;-1.94910171;0.832294414;1.14999992;-0.730428592;-12.4401431;10;1.10130476;1.10130451;-1.6621823;1.008148;1.10130512
28.513508;1.14999953;-0.156951212;-2.18570819;-1.12748587;-1.90061556;0.840499424;1.14999991;-0.663893048;-12.13068;10;1.10147774;1.10147752;-1.62924528;1.008148;1.10147812
28.514023;1.14999953;-0.150821876;-2.15781448;-1.12759757;-1.87636018;0.84458143;1.1499999;-0.629875385;-11.97587;10;1.10156473;1.10156453;-1.61276926;1.008148;1.10156513
28.515054;1.14999953;-0.138105215;-2.10205285;-1.12645882;-1.82787182;0.852698442;1.14999989;-0.559498635;-11.666393;10;1.10173772;1.10173754;-1.57980524;1.008148;1.10173813
28.516084;1.14999953;-0.124964772;-2.04639735;-1.12350511;-1.77947576;0.860744455;1.14999989;-0.487057762;-11.357505;10;1.10191071;1.10191055;-1.54682121;1.008148;1.10191114
28.517115;1.14999953;-0.111428148;-1.99093409;-1.11874193;-1.73124686;0.86870747;1.14999988;-0.443577062;-11.049684;10;1.1020837;1.10208356;-1.51382018;1.008148;1.10208415
28.518661;1.14999953;-0.0905114643;-1.90828795;-1.10822365;-1.65938069;0.880477495;1.14999988;-0.431609626;-10.590998;10;1.1023417;1.10234159;-1.46428214;1.008148;1.10234216
28.519176;1.14999953;-0.0834320915;-1.88092794;-1.10382428;-1.63558939;0.884348504;1.14999988;-0.426650718;-10.43915;10;1.1024277;1.10242759;-1.44776113;1.008148;1.10242816
28.519691;1.14999953;-0.0762697697;-1.85368018;-1.09898135;-1.61189571;0.888192513;1.14999988;-0.42099405;-10.287925;10;1.1025127;1.1025126;-1.43123412;1.008148;1.10251317
28.520722;1.14999954;-0.0735475549;-1.79956305;-1.08797487;-1.56483736;0.895791533;1.14999989;-0.40819341;-9.98757498;10;1.1026827;1.10268262;-1.3981681;1.008148;1.10268318
28.521185;1.14999954;-0.0723930358;-1.77539295;-1.08245244;-1.5438199;0.899171542;1.14999989;-0.401785831;-9.85343097;10;1.10275871;1.10275863;-1.38328309;1.008148;1.10275918
28.522113;1.14999955;-0.0698343805;-1.72742988;-1.07035532;-1.5021129;0.905851561;1.14999989;-0.3875853;-9.58723596;10;1.10290971;1.10290964;-1.35350007;1.008148;1.10291019
28.523040;1.14999955;-0.0669691998;-1.68002104;-1.0568727;-1.46088785;0.91242258;1.1499999;-0.371683553;-9.32411695;10;1.10305872;1.10305866;-1.32370106;1.008148;1.1030592
28.523875;1.14999956;-0.0641018804;-1.63787471;-1.04357072;-1.4242389;0.918237598;1.14999991;-0.355769938;-9.09020494;10;1.10319273;1.10319267;-1.29687005;1.008148;1.10319321
28.525127;1.14999956;-0.0593586908;-1.57567668;-1.02158157;-1.37015369;0.926775626;1.14999992;-0.329445255;-8.74500593;10;1.10338975;1.10338969;-1.25660104;1.008148;1.10339023
28.526379;1.14999957;-0.0540467301;-1.51482621;-0.99720417;-1.31724029;0.935081652;1.14999994;-0.299963906;-8.40728592;10;1.10358476;1.1035847;-1.21630504;1.008148;1.10358525
28.527214;1.14999957;-0.0502304146;-1.47507376;-0.979659033;-1.28267297;0.94048367;1.14999996;-0.278783383;-8.18665991;10;1.10371178;1.10371172;-1.18942504;1.008148;1.10371227
28.528466;1.14999957;-0.0440362258;-1.41676185;-0.951455705;-1.23196701;0.948374695;1.14999998;-0.244405693;-7.86302889;10;1.1039008;1.10390073;-1.14908304;1.008148;1.10390129
28.528883;1.14999957;-0.0418856949;-1.39769427;-0.941563356;-1.21538653;0.950947703;1.14999999;-0.232470268;-7.75720389;10;1.10396181;1.10396174;-1.13563004;1.008148;1.1039623
28.530135;1.14999958;-0.0350132656;-1.34166253;-0.910455521;-1.16666333;0.958485727;1.15000001;-0.194328364;-7.44622787;10;1.10414483;1.10414475;-1.09525205;1.008148;1.10414532
28.531387;1.14999958;-0.0276214464;-1.28747711;-0.877269032;-1.11954561;0.96574875;1.15000004;-0.153303862;-7.14549886;10;1.10432286;1.10432276;-1.05484707;1.008148;1.10432334
28.532639;1.14999958;-0.0197607288;-1.23524754;-0.842095858;-1.07412864;0.972726772;1.15000007;-0.10967699;-6.85562484;10;1.10449589;1.10449576;-1.01441308;1.008148;1.10449636
28.533474;1.14999959;-0.0142500665;-1.20156518;-0.817590904;-1.04483965;0.977216786;1.15000009;-0.0790928978;-6.66868783;10;1.10460791;1.10460777;-0.987443097;1.008148;1.10460838
28.534308;1.14999959;-0.00854767937;-1.16882642;-0.792275452;-1.0163712;0.981573799;1.1500001;-0.0474447401;-6.48698782;10;1.10471893;1.10471877;-0.960462111;1.008148;1.10471939
28.535143;1.14999959;-0.00264377826;-1.13705847;-0.766180054;-0.988746935;0.985797811;1.15000012;-0.0146781871;-6.31067581;10;1.10482595;1.10482577;-0.933468125;1.008148;1.1048264
28.536395;1.1499996;0.00661260494;-1.09128223;-0.725643614;-0.948941554;0.991877829;1.15000015;0.0366945786;-6.05661779;10;1.10498298;1.10498277;-0.892955147;1.008148;1.10498341
28.536812;1.1499996;0.00977437795;-1.07653556;-0.711776017;-0.936118374;0.993834835;1.15000015;0.0542423627;-5.97477379;10;1.10503399;1.10503376;-0.879445154;1.008148;1.10503442
28.538064;1.14999961;0.0195682397;-1.03387066;-0.669163741;-0.899018515;0.999498852;1.15000018;0.108598119;-5.73798378;10;1.10518302;1.10518276;-0.838897177;1.008148;1.10518343
28.539734;1.14999962;0.0332912956;-0.980752429;-0.610149278;-0.852828808;1.00655687;1.15000022;0.184760834;-5.44317776;10;1.10537106;1.10537074;-0.784793207;1.008148;1.10537143
28.540986;1.14999963;0.0439907002;-0.943816544;-0.564389172;-0.820710695;1.01147489;1.15000024;0.244142338;-5.23818376;10;1.10550508;1.10550473;-0.74418523;1.008148;1.10550543
28.541403;1.14999963;0.0476682668;-0.932067885;-0.548873316;-0.810494486;1.01304189;1.15000026;0.264552767;-5.17297875;10;1.10554909;1.10554872;-0.730643238;1.008148;1.10554943
28.542238;1.14999964;0.0550910619;-0.909425164;-0.517474033;-0.790805194;1.0160689;1.15000028;0.305749149;-5.04731175;10;1.10563311;1.10563271;-0.703552253;1.008148;1.10563343
28.543072;1.14999964;0.0626513579;-0.88793181;-0.485613958;-0.772115353;1.0189509;1.1500003;0.347708657;-4.92802375;10;1.10571412;1.1057137;-0.676449269;1.008148;1.10571443
28.543490;1.14999965;0.0665207859;-0.877619188;-0.46952215;-0.76314787;1.02033691;1.15000031;0.369183914;-4.87078875;10;1.10575313;1.10575269;-0.662893277;1.008148;1.10575343
28.544742;1.14999965;0.0782587575;-0.848431591;-0.4206526;-0.737767396;1.02427791;1.15000034;0.43432945;-4.70879776;10;1.10586715;1.10586667;-0.6222103;1.008148;1.10586742
28.545577;1.14999966;0.0862643318;-0.83044004;-0.38762182;-0.722122598;1.02672392;1.15000036;0.478760248;-4.60894477;10;1.10593816;1.10593766;-0.595075317;1.008148;1.10593842
28.546411;1.14999966;0.0943824944;-0.813628487;-0.354271103;-0.707503887;1.02902392;1.15000038;0.523815913;-4.51564077;10;1.10600718;1.10600664;-0.567929333;1.008148;1.10600742
28.547663;1.14999967;0.106794147;-0.790630619;-0.303721954;-0.687505782;1.03220192;1.15000042;0.592700384;-4.38800278;10;1.1061042;1.10610362;-0.527190359;1.008148;1.10610441
28.548081;1.14999967;0.110983681;-0.783557455;-0.286749923;-0.681355219;1.03318892;1.15000043;0.615952227;-4.34874679;10;1.1061342;1.10613361;-0.513607367;1.008148;1.10613441
28.549333;1.14999968;0.123739145;-0.764116163;-0.235527993;-0.664449789;1.03593493;1.15000046;0.686744865;-4.2408478;10;1.10622122;1.10622059;-0.472828392;1.008148;1.10622141
28.550167;1.14999969;0.132347755;-0.752634881;-0.201167164;-0.654466091;1.03758593;1.15000048;0.734522523;-4.1771268;10;1.10627524;1.10627457;-0.445671409;1.008148;1.1062754
28.551002;1.1499997;0.141056859;-0.74233414;-0.166675977;-0.645508952;1.03909393;1.15000051;0.782857934;-4.11995781;10;1.10632625;1.10632556;-0.418432425;1.008148;1.1063264
28.551837;1.1499997;0.149868759;-0.733208535;-0.132082949;-0.637573668;1.04046093;1.15000053;0.831763861;-4.06931082;10;1.10637326;1.10637254;-0.391019441;1.008148;1.10637339
28.552627;1.14999971;0.15827603;-0.725647796;-0.0992852971;-0.630999135;1.04162593;1.15000055;0.878424112;-4.02734882;10;1.10641528;1.10641453;-0.365468455;1.008148;1.10641539
28.553298;1.14999972;0.1654624;-0.720042557;-0.0713907399;-0.626125033;1.04251693;1.15000056;0.918308386;-3.99623983;10;1.10644829;1.10644752;-0.343573466;1.008148;1.10644839
28.554305;1.14999973;0.176330864;-0.713033528;-0.0295402072;-0.620030252;1.04368592;1.15000058;0.978628246;-3.95733983;10;1.10649331;1.10649251;-0.310720483;1.008148;1.10649338
28.555648;1.14999974;0.190959611;-0.706272425;0.0261912533;-0.614151063;1.04493592;1.15000061;1.05981766;-3.91981583;10;1.10654633;1.10654549;-0.266898503;1.008148;1.10654638
28.556319;1.14999974;0.19831663;-0.703985929;0.0539925898;-0.612162821;1.04542892;1.15000063;1.10064905;-3.90712583;10;1.10657034;1.10656949;-0.244979512;1.008148;1.10657037
28.557045;1.14999975;0.206304345;-0.702323577;0.0839999596;-0.610717313;1.04586691;1.15000064;1.14498082;-3.89789984;10;1.10659236;1.10659148;-0.221260521;1.008148;1.10659237
28.558325;1.14999976;0.22046698;-0.70141942;0.136652539;-0.609931113;1.0463949;1.15000066;1.22358337;-3.89288184;10;1.10662638;1.10662547;-0.179442537;1.008148;1.10662636
28.558581;1.14999976;0.223307739;-0.701545003;0.147140125;-0.61004032;1.0464639;1.15000066;1.23934958;-3.89357884;10;1.10663238;1.10663147;-0.17107654;1.008148;1.10663236
28.559349;1.14999976;0.231841035;-0.702526258;0.178503707;-0.6108936;1.04659789;1.15000067;1.28670934;-3.89902484;10;1.10664839;1.10664747;-0.145976548;1.008148;1.10664835
28.560199;1.14999976;0.241304073;-0.704658684;0.213035799;-0.612747898;1.04662088;1.15000068;1.33922919;-3.91085984;10;1.10666241;1.10666147;-0.118180557;1.008148;1.10666234
28.560967;1.14999976;0.249866012;-0.707515978;0.244030718;-0.615232512;1.04653088;1.15000069;1.38674794;-3.92671784;10;1.10667242;1.10667146;-0.093069565;1.008148;1.10667233
28.561223;1.14999976;0.25272191;-0.708662643;0.254317913;-0.616229617;1.04647687;1.15000069;1.40259818;-3.93308184;10;1.10667542;1.10667446;-0.0846985675;1.008148;1.10667532
28.562459;1.14999976;0.266510621;-0.71554444;0.303623691;-0.622213804;1.04605485;1.1500007;1.47912554;-3.97127585;10;1.10668444;1.10668346;-0.0442925796;1.008148;1.1066843
28.562715;1.14999976;0.269366082;-0.717246421;0.313765646;-0.623693792;1.04593485;1.1500007;1.49497336;-3.98072185;10;1.10668544;1.10668445;-0.035918582;1.008148;1.1066853
28.563739;1.14999975;0.280777451;-0.724982816;0.3540563;-0.630421102;1.04533883;1.1500007;1.5583065;-4.02365886;10;1.10668545;1.10668445;-0.00241859151;1.008148;1.10668528
28.564763;1.14999975;0.29216535;-0.734178131;0.393874099;-0.638417036;1.04456581;1.1500007;1.6215094;-4.07469286;10;1.10668146;1.10668044;0.0310873997;1.008148;1.10668126
28.565531;1.14999975;0.300681817;-0.742009303;0.423405015;-0.645226755;1.0438718;1.1500007;1.66877585;-4.11815587;10;1.10667547;1.10667443;0.0562203937;1.008148;1.10667525
28.566555;1.14999974;0.311998995;-0.753666604;0.462308438;-0.655363541;1.04279778;1.15000069;1.73158628;-4.18285388;10;1.10666348;1.10666242;0.0897353866;1.008148;1.10666322
28.567579;1.14999973;0.323259713;-0.766677239;0.500643743;-0.666677136;1.04155776;1.15000068;1.79408338;-4.25506289;10;1.10664649;1.10664541;0.123253381;1.008148;1.1066462
28.568603;1.14999973;0.334452232;-0.781001209;0.538379907;-0.679132759;1.04015374;1.15000066;1.85620198;-4.3345609;10;1.1066255;1.1066244;0.156775376;1.008148;1.10662517
28.569115;1.14999972;0.340024563;-0.788643194;0.557014304;-0.685777961;1.03939273;1.15000065;1.88712848;-4.37697391;10;1.1066125;1.10661139;0.173537374;1.008148;1.10661215
28.570139;1.14999972;0.351092651;-0.804861939;0.593799271;-0.699881211;1.03775271;1.15000063;1.9485565;-4.46698792;10;1.10658451;1.10658337;0.20706137;1.008148;1.10658413
28.571163;1.14999971;0.362063512;-0.822293116;0.629918039;-0.715038749;1.0359597;1.1500006;2.00944493;-4.56373094;10;1.10655252;1.10655136;0.240587367;1.008148;1.1065521
28.572187;1.1499997;0.372925905;-0.840895826;0.665347733;-0.731215008;1.03401868;1.15000058;2.06973137;-4.66697596;10;1.10651552;1.10651434;0.274112364;1.008148;1.10651507
28.573211;1.14999969;0.383668752;-0.860629705;0.700067357;-0.748374894;1.03193267;1.15000055;2.12935434;-4.77649897;10;1.10647453;1.10647332;0.307637361;1.008148;1.10647405
28.574235;1.14999968;0.394281146;-0.881454576;0.73405764;-0.766483465;1.02970565;1.15000052;2.1882533;-4.89207699;10;1.10642953;1.10642831;0.341160359;1.008148;1.10642903
28.575259;1.14999967;0.404752363;-0.90333026;0.76730166;-0.785505783;1.02734164;1.15000049;2.24636873;-5.01348701;10;1.10638154;1.10638029;0.374680358;1.008148;1.106381
28.576283;1.14999967;0.415071865;-0.926217655;0.799783905;-0.805407849;1.02484463;1.15000047;2.30364215;-5.14051202;10;1.10632854;1.10632728;0.408196357;1.008148;1.10632799
28.577307;1.14999966;0.425229313;-0.950078025;0.831490746;-0.826155977;1.02221763;1.15000044;2.36001616;-5.27293704;10;1.10627154;1.10627027;0.441708357;1.008148;1.10627097
28.579355;1.14999965;0.445017717;-1.00056634;0.892531681;-0.870058811;1.01659062;1.1500004;2.46984215;-5.55314707;10;1.10614653;1.10614526;0.50871436;1.008148;1.10614594
28.580379;1.14999965;0.454629043;-1.02712112;0.92184619;-0.893149907;1.01359662;1.15000039;2.52318516;-5.70052608;10;1.10607953;1.10607826;0.542207362;1.008148;1.10607893
28.581403;1.14999965;0.464039066;-1.05450221;0.950345969;-0.91695953;1.01048762;1.15000038;2.57541094;-5.85249108;10;1.10600752;1.10600627;0.575692364;1.008148;1.10600692
28.582427;1.14999965;0.473238536;-1.08267575;0.978024282;-0.941458223;1.00726562;1.15000037;2.62646814;-6.00885409;10;1.10593352;1.10593228;0.609166367;1.008148;1.10593292
28.583451;1.14999965;0.482218437;-1.11160837;1.00487549;-0.966617004;1.00393462;1.15000036;2.67630673;-6.16943009;10;1.10585551;1.10585429;0.642633369;1.008148;1.10585491
28.583963;1.14999965;0.48664701;-1.12634946;1.01798961;-0.979435328;1.00222862;1.15000036;2.70088538;-6.2512431;10;1.10581551;1.1058143;0.65934937;1.008148;1.10581491
28.585499;1.14999966;0.499484685;-1.17162534;1.05607997;-1.01880562;0.996955625;1.15000036;2.77213467;-6.5025241;10;1.1056905;1.10568932;0.709483373;1.008148;1.10568991
28.587496;1.14999967;0.515377188;-1.23271618;1.10277133;-1.07192803;0.989760634;1.15000035;2.86033833;-6.84157809;10;1.10551749;1.10551637;0.774705378;1.008148;1.10551691
28.588878;1.14999969;0.525816966;-1.27638702;1.13322285;-1.10990263;0.98456364;1.15000035;2.91827929;-7.08395108;10;1.10539148;1.1053904;0.819787383;1.008148;1.10539092
28.590260;1.14999971;0.5357341;-1.32111262;1.16213563;-1.14879443;0.979196649;1.15000036;2.97331958;-7.33217806;10;1.10526147;1.10526044;0.864858392;1.008148;1.10526092
28.591182;1.14999972;0.5420808;-1.35148597;1.1805541;-1.175206;0.975525655;1.15000036;3.0085439;-7.50075005;10;1.10517146;1.10517047;0.894879399;1.008148;1.10517092
28.592564;1.14999974;0.551135245;-1.39783897;1.20689469;-1.2155129;0.969885666;1.15000036;3.05879627;-7.75800903;10;1.10503345;1.10503252;0.939891413;1.008148;1.10503292
28.593947;1.14999976;0.559699466;-1.44509593;1.23168871;-1.25660586;0.964086679;1.15000037;3.1063279;-8.02028501;10;1.10489043;1.10488956;0.98486943;1.008148;1.10488992
28.594868;1.14999978;0.565068815;-1.47707774;1.24735733;-1.28441609;0.960133687;1.15000037;3.13612792;-8.19778399;10;1.10479342;1.10479259;1.01483944;1.008148;1.10479292
28.595329;1.14999978;0.567651652;-1.49320657;1.25493304;-1.29844115;0.958132691;1.15000037;3.15046274;-8.28729898;10;1.10474441;1.10474361;1.02981145;1.008148;1.10474392
28.597172;1.14999981;0.57741752;-1.55860028;1.28350851;-1.35530519;0.949958707;1.15000037;3.20466358;-8.65023394;10;1.10454339;1.10454267;1.08969148;1.008148;1.10454292
28.598555;1.14999983;0.584040675;-1.60852264;1.30312104;-1.3987159;0.943656718;1.15000038;3.24142229;-8.92730291;10;1.10438837;1.10438772;1.1345445;1.008148;1.10438792
28.599016;1.14999984;0.586157962;-1.6253221;1.30931109;-1.41332411;0.941523721;1.15000038;3.2531733;-9.0205399;10;1.10433636;1.10433573;1.1495545;1.008148;1.10433593
28.600859;1.14999986;0.593791468;-1.6932731;1.33232527;-1.47241189;0.932831728;1.15000038;3.29553953;-9.39766784;10;1.10412333;1.10412279;1.20918653;1.008148;1.10412293
28.602103;1.14999987;0.598344968;-1.73978861;1.34627074;-1.51286013;0.926821731;1.15000037;3.32081162;-9.65582881;10;1.10397731;1.10397682;1.24948954;1.008148;1.10397693
28.603762;1.14999988;0.603612834;-1.80256051;1.36286142;-1.56744436;0.918633733;1.15000037;3.35004849;-10.0042128;10;1.10377928;1.10377887;1.30315956;1.008148;1.10377894
28.605006;1.14999989;0.607007475;-1.85016898;1.37378803;-1.60884301;0.912362732;1.15000036;3.3688889;-10.2684397;10;1.10362826;1.1036279;1.34336057;1.008148;1.10362794
28.606250;1.14999989;0.60982665;-1.89819997;1.38340308;-1.65060908;0.905982731;1.15000036;3.38453546;-10.5350117;10;1.10347525;1.10347492;1.38352759;1.008148;1.10347495
28.607080;1.14999989;0.611457945;-1.9304414;1.38907844;-1.67864512;0.901668729;1.15000035;3.39358923;-10.7139517;10;1.10337323;1.10337294;1.4102866;1.008148;1.10337296
28.607494;1.14999989;0.612145289;-1.94662501;1.3916942;-1.6927178;0.899493728;1.15000035;3.39740403;-10.8037707;10;1.10332223;1.10332195;1.4236616;1.008148;1.10332196
28.609153;1.14999988;0.614456161;-2.01175455;1.40066625;-1.74935218;0.890675722;1.15000034;3.41022952;-11.1652396;10;1.10311521;1.10311498;1.47711762;1.008148;1.10311498
28.611022;1.14999987;0.615930832;-2.08582535;1.40786927;-1.81376158;0.880516712;1.15000033;3.4184141;-11.5763326;10;1.10288019;1.10288001;1.53727764;1.008148;1.10287999
28.612046;1.14999986;0.616217491;-2.1266758;1.41048065;-1.84928371;0.874851705;1.15000032;3.42000512;-11.8030526;10;1.10275018;1.10275002;1.57020365;1.008148;1.10275001
28.613070;1.14999984;0.616144413;-2.16769182;1.41213332;-1.88494982;0.869118697;1.15000031;3.4195996;-12.0306915;10;1.10262017;1.10262003;1.60310666;1.008148;1.10262002
28.614606;1.14999982;0.615335241;-2.22947992;1.40176759;-1.93867861;0.860394682;1.15000029;3.41510878;-12.3736155;10;1.10242516;1.10242505;1.65241866;1.008148;1.10242504
28.615118;1.14999981;0.614918608;-2.25013524;1.39700042;-1.95663976;0.857453677;1.15000029;3.41279649;-12.4882525;10;1.10236016;1.10236005;1.66884566;1.008148;1.10236005
28.617166;1.14999979;0.612255865;-2.3329736;1.3754925;-2.02867313;0.845534655;1.15000026;3.39801835;-12.9480055;10;1.10210016;1.10210007;1.73449566;1.008148;1.10210007
28.617678;1.14999978;0.611354161;-2.35372189;1.36951202;-2.04671512;0.842517649;1.15000025;3.39301391;-13.0631585;10;1.10203516;1.10203507;1.75089566;1.008148;1.10203508
28.619726;1.14999976;0.606915061;-2.43677108;1.34322146;-2.11893182;0.830304626;1.15000022;3.36837699;-13.5240815;10;1.10177617;1.10177608;1.81644065;1.008148;1.1017761
28.620238;1.14999975;0.605586072;-2.45753;1.33606382;-2.13698305;0.827216621;1.15000021;3.36100112;-13.6392935;10;1.10171117;1.10171109;1.83281465;1.008148;1.1017111
28.621211;1.14999975;0.602814846;-2.49694496;1.32182714;-2.17125693;0.82131561;1.15000019;3.34562085;-13.8580464;10;1.10158918;1.10158909;1.86391064;1.008148;1.10158911
28.622133;1.14999974;0.599903549;-2.5342327;1.30758033;-2.20368106;0.815685599;1.15000017;3.32946318;-14.0649934;10;1.10147518;1.10147509;1.89335363;1.008148;1.10147511
28.623054;1.14999973;0.596716375;-2.57144586;1.29261546;-2.23604034;0.810017589;1.15000015;3.31177439;-14.2715264;10;1.10136019;1.1013601;1.92278163;1.008148;1.10136011
28.625819;1.14999973;0.585436782;-2.6823936;1.24345108;-2.33251665;0.792821559;1.15000008;3.24917267;-14.8872864;10;1.1010222;1.1010221;2.0109816;1.008148;1.10102211
28.626741;1.14999973;0.581128209;-2.71906027;1.22568565;-2.36440072;0.787035549;1.15000006;3.22526007;-15.0907864;10;1.1009122;1.10091209;2.04035359;1.008148;1.1009121
28.627202;1.14999973;0.578881692;-2.73731937;1.21655402;-2.38027819;0.784134545;1.15000004;3.21279189;-15.1921244;10;1.10085721;1.10085709;2.05503358;1.008148;1.10085709
28.627662;1.14999973;0.576558887;-2.75552423;1.20726534;-2.39610851;0.781228541;1.15000003;3.19990031;-15.2931614;10;1.10080221;1.10080209;2.06971093;1.008148;1.10080209
28.629045;1.14999973;0.569238054;-2.80977793;1.17841411;-2.44328564;0.772487529;1.14999999;3.15926963;-15.5942694;10;1.10064121;1.10064108;2.11371624;1.008148;1.10064107
28.630888;1.14999974;0.558532896;-2.88113721;1.13777234;-2.50533719;0.760795517;1.14999995;3.09985589;-15.9903134;10;1.1004302;1.10043007;2.17234598;1.008148;1.10043004
28.631349;1.14999974;0.555680747;-2.89877703;1.12723293;-2.52067617;0.757869515;1.14999994;3.08402643;-16.0882144;10;1.1003782;1.10037807;2.18699542;1.008148;1.10037803
28.632270;1.14999974;0.54983875;-2.93378946;1.10573675;-2.55112176;0.752019511;1.14999992;3.05160328;-16.2825335;10;1.1002762;1.10027606;2.21628746;1.008148;1.10027601
28.634574;1.14999975;0.534149733;-3.01957432;1.04957212;-2.6257173;0.737430505;1.14999988;2.96452906;-16.7586395;10;1.10002818;1.10002804;2.28947438;1.008148;1.10002797
28.635035;1.14999975;0.530864026;-3.03639919;1.03795131;-2.64034761;0.734524505;1.14999987;2.94629335;-16.8520175;10;1.09998018;1.09998004;2.30410491;1.008148;1.09997996
28.636418;1.14999975;0.520551639;-3.08613414;1.00233426;-2.6835954;0.725843507;1.14999985;2.8890595;-17.1280465;10;1.09983916;1.09983903;2.34798482;1.008148;1.09983893
28.636878;1.14999975;0.517037127;-3.10245163;0.990241111;-2.69778451;0.722965508;1.14999985;2.86955392;-17.2186085;10;1.09979316;1.09979302;2.36260787;1.008148;1.09979292
28.639643;1.14999975;0.494671067;-3.19731542;0.915366368;-2.78027476;0.705911522;1.14999982;2.74542209;-17.7451025;10;1.09952913;1.09952899;2.45031933;1.008148;1.09952887
28.641026;1.14999976;0.482827842;-3.24259398;0.876633056;-2.81964742;0.697565534;1.14999982;2.67969211;-17.9963985;10;1.09940612;1.09940597;2.49416129;1.008148;1.09940585
28.642869;1.14999977;0.466339783;-3.30046227;0.823849071;-2.86996767;0.686682554;1.14999981;2.58818329;-18.3175675;10;1.09925011;1.09924995;2.55261254;1.008148;1.09924983
28.643330;1.14999977;0.462094282;-3.31445272;0.810469614;-2.88213328;0.68401256;1.14999981;2.56462073;-18.3952145;10;1.09921311;1.09921294;2.56722513;1.008148;1.09921282
28.645173;1.14999978;0.444746937;-3.36837237;0.756368946;-2.92901993;0.673567586;1.14999982;2.46834288;-18.6944686;10;1.0990721;1.09907191;2.62570337;1.008148;1.09907181
28.646094;1.14999979;0.43583647;-3.39404463;0.729014306;-2.95134364;0.668501601;1.14999982;2.41888973;-18.8369496;10;1.0990061;1.09900589;2.65493949;1.008148;1.09900581
28.647477;1.1499998;0.422151616;-3.43084426;0.687667126;-2.98334333;0.661124626;1.14999983;2.34293871;-19.0411876;10;1.0989131;1.09891287;2.69878586;1.008148;1.09891282
28.648398;1.14999981;0.412871781;-3.45418697;0.659962539;-3.00364135;0.656367644;1.14999983;2.29143558;-19.1707396;10;1.0988551;1.09885485;2.72813882;1.008148;1.09885482
28.649320;1.14999982;0.403449906;-3.47653562;0.632168249;-3.02307496;0.651751663;1.14999984;2.23914412;-19.2947746;10;1.09880111;1.09880084;2.75700113;1.008148;1.09880083
28.651441;1.14999983;0.381309167;-3.52402751;0.568072861;-3.0643723;0.641711708;1.14999985;2.11626289;-19.5583546;10;1.09868811;1.0986878;2.82464214;1.008148;1.09868785
28.651791;1.14999984;0.377604067;-3.53131039;0.557502608;-3.07070525;0.640140716;1.14999985;2.09569956;-19.5987746;10;1.09867211;1.09867179;2.83575337;1.008148;1.09867186
28.653191;1.14999985;0.362621981;-3.55881472;0.515294168;-3.09462209;0.634116748;1.14999986;2.01254889;-19.7514236;10;1.09861011;1.09860977;2.88020954;1.008148;1.09860987
28.654241;1.14999986;0.351246024;-3.57768625;0.483772592;-3.11103213;0.629886773;1.14999986;1.94941227;-19.8561606;10;1.0985701;1.09856975;2.91355906;1.008148;1.09856989
28.655641;1.14999987;0.33591931;-3.60042011;0.442021314;-3.13080076;0.624659806;1.14999987;1.86434891;-19.9823336;10;1.0985241;1.09852373;2.95803778;1.008148;1.09852391
28.656691;1.14999988;0.324324657;-3.6155929;0.410982451;-3.14399452;0.621066832;1.14999987;1.79999853;-20.0665426;10;1.09849509;1.09849472;2.99140604;1.008148;1.09849492
28.657041;1.14999988;0.320448371;-3.62028462;0.400700453;-3.14807427;0.619934841;1.14999987;1.77848512;-20.0925816;10;1.09848608;1.09848571;3.00253065;1.008148;1.09848593
28.658790;1.1499999;0.300941555;-3.64093272;0.349833951;-3.1660292;0.614786885;1.14999987;1.67022221;-20.2071787;10;1.09845306;1.09845269;3.05816508;1.008148;1.09845295
28.659840;1.14999992;0.289168757;-3.65102227;0.319817919;-3.17480275;0.612123911;1.14999986;1.60488314;-20.2631757;10;1.09844004;1.09843968;3.09155652;1.008148;1.09843997
28.660425;1.14999993;0.282593501;-3.6558738;0.303295994;-3.17902148;0.610786926;1.14999986;1.56839045;-20.2901017;10;1.09843503;1.09843467;3.11014298;1.008148;1.09843497
28.661193;1.14999994;0.273952708;-3.6614075;0.281807941;-3.18383341;0.609190944;1.14999986;1.52043403;-20.3208137;10;1.09843101;1.09843066;3.13457711;1.008148;1.09843098
28.661449;1.14999994;0.271069516;-3.66303741;0.274703672;-3.18525072;0.60869995;1.14999986;1.5044323;-20.3298597;10;1.09843101;1.09843066;-3.14046221;1.008148;1.09843099
28.662217;1.14999996;0.262419223;-3.66727633;0.253578058;-3.18893676;0.607354969;1.14999985;1.45642316;-20.3533857;10;1.09843099;1.09843065;-3.11602308;1.008148;1.098431
28.663497;1.14999998;0.248003395;-3.67214751;0.219029663;-3.19317258;0.605542998;1.14999985;1.37641531;-20.3804207;10;1.09843695;1.09843664;-3.0752812;1.008148;1.09843701
28.664009;1.14999999;0.242239993;-3.67331868;0.205456347;-3.194191;0.60497101;1.14999984;1.34442842;-20.3869207;10;1.09844194;1.09844163;-3.05898125;1.008148;1.09844202
28.665033;1.15;0.230735242;-3.67431239;0.178763771;-3.19505509;0.604098033;1.14999984;1.28057707;-20.3924358;10;1.09845591;1.09845562;-3.02637476;1.008148;1.09845603
28.666238;1.15000002;0.217246106;-3.6731533;0.148160509;-3.1940472;0.603537059;1.14999983;1.20571238;-20.3860028;10;1.09847887;1.09847862;-2.98797197;1.008148;1.09847904
28.667006;1.15000004;0.208677015;-3.67108792;0.129151344;-3.19225121;0.603447076;1.14999983;1.15815395;-20.3745398;10;1.09849784;1.09849761;-2.96350273;1.008148;1.09849805
28.668030;1.15000006;0.197311784;-3.66671406;0.104435179;-3.18844784;0.603655099;1.14999983;1.09507697;-20.3502648;10;1.0985278;1.09852761;-2.93086777;1.008148;1.09852806
28.669259;1.15000008;0.183775116;-3.65900346;0.075770822;-3.18174295;0.604403126;1.14999982;1.01994852;-20.3074708;10;1.09857076;1.09857061;-2.89169105;1.008148;1.09857106
28.670181;1.15000009;0.17369605;-3.65144728;0.0550139212;-3.17517233;0.605323146;1.14999982;0.964009761;-20.2655338;10;1.09860773;1.09860762;-2.8622973;1.008148;1.09860806
28.671563;1.15000011;0.158751617;-3.63724912;0.0251416184;-3.16282607;0.607283177;1.14999982;0.88106825;-20.1867338;10;1.09867068;1.09867063;-2.81818626;1.008148;1.09867107
28.672485;1.15000012;0.148896034;-3.62586986;0.00609426195;-3.15293104;0.608974197;1.14999982;0.82636983;-20.1235788;10;1.09871865;1.09871864;-2.78876536;1.008148;1.09871907
28.673406;1.15000014;0.139154864;-3.612958;-0.012229445;-3.14170331;0.610972216;1.14999982;0.772306407;-20.0519178;10;1.09877162;1.09877165;-2.75933104;1.008148;1.09877206
28.674328;1.15000015;0.129515988;-3.59851497;-0.0298142832;-3.12914412;0.613273236;1.14999982;0.718810715;-19.9717588;10;1.09882759;1.09882766;-2.72988191;1.008148;1.09882806
28.675250;1.15000016;0.119998994;-3.58254364;-0.046639213;-3.11525597;0.615876254;1.14999982;0.665991475;-19.8831178;10;1.09888856;1.09888868;-2.70041;1.008148;1.09888906
28.676632;1.15000017;0.105991206;-3.55573377;-0.0704084228;-3.091943;0.620334282;1.14999982;0.588248363;-19.7343228;10;1.09898852;1.0989887;-2.65617097;1.008148;1.09898905
28.677093;1.15000018;0.101375921;-3.54604027;-0.077941675;-3.08351386;0.621965291;1.14999982;0.562633571;-19.6805238;10;1.09902351;1.09902371;-2.64141657;1.008148;1.09902405
28.678014;1.15000018;0.0922869231;-3.5255248;-0.0923900684;-3.06567429;0.62544231;1.14999982;0.512189713;-19.5666628;10;1.09909648;1.09909673;-2.61189404;1.008148;1.09909705
28.679397;1.15000019;0.0789711388;-3.49195457;-0.112503573;-3.03648273;0.631180337;1.14999982;0.438287234;-19.3803478;10;1.09921445;1.09921476;-2.56757808;1.008148;1.09921505
28.680318;1.15000019;0.0702995441;-3.46773046;-0.124878321;-3.01541824;0.635344354;1.14999982;0.39015997;-19.2459038;10;1.09929843;1.09929878;-2.53801191;1.008148;1.09929904
28.681701;1.15000019;0.0576201497;-3.4286714;-0.141851973;-2.98145379;0.64207838;1.14999983;0.319789465;-19.0291258;10;1.0994314;1.09943182;-2.49362973;1.008148;1.09943204
28.682162;1.15000019;0.0534806009;-3.41493538;-0.147087843;-2.9695094;0.644449388;1.14999983;0.296815015;-18.9528908;10;1.09947739;1.09947783;-2.47883124;1.008148;1.09947804
28.683083;1.15000019;0.0453673251;-3.38640531;-0.156911577;-2.94470061;0.649373403;1.14999984;0.251786426;-18.7945488;10;1.09957337;1.09957385;-2.44920617;1.008148;1.09957403
28.684005;1.15000018;0.0374473418;-3.35648461;-0.165874284;-2.91868257;0.654532417;1.14999984;0.207830609;-18.6284888;10;1.09967236;1.09967287;-2.4195796;1.008148;1.09967303
28.685387;1.15000017;0.0260188227;-3.30905239;-0.177674039;-2.87743711;0.662690436;1.14999985;0.144402456;-18.3652398;10;1.09982834;1.0998289;-2.37509879;1.008148;1.09982902
28.685848;1.15000017;0.022292495;-3.29257565;-0.18119012;-2.86310949;0.665517443;1.14999986;0.123721379;-18.2737938;10;1.09988134;1.09988191;-2.36026446;1.008148;1.09988202
28.687230;1.15000016;0.0115153161;-3.24120107;-0.19041733;-2.8184359;0.67430046;1.14999987;0.0639081483;-17.9886648;10;1.10004733;1.10004794;-2.31573431;1.008148;1.10004801
28.688152;1.15000015;0.00460912187;-3.2053728;-0.195502552;-2.78728084;0.680395471;1.14999987;0.0255788359;-17.7898178;10;1.10016232;1.10016296;-2.28602831;1.008148;1.10016301
28.689534;1.15000013;-0.00525532366;-3.14935102;-0.201522255;-2.73856619;0.689868487;1.14999988;-0.0291687549;-17.4788968;10;1.10034132;1.10034199;-2.24143921;1.008148;1.10034201
28.689995;1.15000013;-0.00846256128;-3.13008814;-0.20313497;-2.72181585;0.693110492;1.14999988;-0.0469688993;-17.3719878;10;1.10040232;1.100403;-2.22656965;1.008148;1.10040301
28.690917;1.15000012;-0.014599612;-3.09070923;-0.205680164;-2.68757329;0.699708502;1.14999989;-0.0810294909;-17.1534349;10;1.10052632;1.10052702;-2.19684565;1.008148;1.10052701
28.691838;1.15000011;-0.0204684785;-3.05022726;-0.207407097;-2.65237155;0.706452512;1.14999989;-0.113601669;-16.9287599;10;1.10065432;1.10065505;-2.16710765;1.008148;1.10065501
28.692299;1.15000011;-0.0232982216;-3.02958618;-0.207958361;-2.63442276;0.709876517;1.14999989;-0.12930673;-16.8142019;10;1.10071833;1.10071906;-2.15223365;1.008148;1.10071901
28.693221;1.1500001;-0.0287830197;-2.98753195;-0.208480128;-2.59785384;0.716818527;1.1499999;-0.15974734;-16.5808009;10;1.10085034;1.10085108;-2.12247465;1.008148;1.10085102
28.694142;1.1500001;-0.0339874414;-2.9444871;-0.208220106;-2.56042351;0.723878537;1.1499999;-0.188631867;-16.3419019;10;1.10098435;1.10098511;-2.09270165;1.008148;1.10098502
28.695525;1.15000009;-0.0412376699;-2.87816837;-0.206355784;-2.502755;0.73466655;1.14999991;-0.228870632;-15.9738329;10;1.10119037;1.10119114;-2.04801564;1.008148;1.10119104
28.695986;1.15000009;-0.0435578483;-2.85562008;-0.205392844;-2.48314778;0.738308555;1.14999992;-0.241747623;-15.8486899;10;1.10125937;1.10126015;-2.03311364;1.008148;1.10126004
28.696907;1.15000009;-0.0478816029;-2.80989954;-0.202858756;-2.44339076;0.745657563;1.14999992;-0.265744471;-15.5949409;10;1.10140039;1.10140118;-2.00329663;1.008148;1.10140105
28.697368;1.1500001;-0.0499149909;-2.78674044;-0.201304959;-2.4232524;0.749359567;1.14999993;-0.277029782;-15.4664079;10;1.1014724;1.10147319;-1.98838663;1.008148;1.10147306
28.698290;1.15000011;-0.0538141773;-2.73985883;-0.197714599;-2.38248575;0.756815574;1.14999994;-0.298670286;-15.2062149;10;1.10161642;1.10161722;-1.95854262;1.008148;1.10161706
28.699211;1.15000012;-0.0574099256;-2.69227198;-0.193454405;-2.34110587;0.764329581;1.14999995;-0.318626713;-14.942108;10;1.10176244;1.10176324;-1.92870961;1.008148;1.10176307
28.700133;1.15000013;-0.0607063513;-2.64403757;-0.188534458;-2.29916288;0.771890587;1.14999996;-0.336921902;-14.674407;10;1.10191046;1.10191127;-1.8988316;1.008148;1.10191108
28.701976;1.15000017;-0.0663653228;-2.54585793;-0.176843467;-2.21378925;0.787115596;1.14999998;-0.368329247;-14.12951;10;1.10220951;1.10221033;-1.83981957;1.008148;1.10221009
28.702285;1.15000018;-0.067155337;-2.52917775;-0.174624693;-2.19928473;0.789680597;1.14999998;-0.372713833;-14.036935;10;1.10226052;1.10226134;-1.82902157;1.008148;1.1022611
28.703214;1.15000021;-0.0694239726;-2.47882604;-0.167658474;-2.15550063;0.7973856;1.14999999;-0.385304784;-13.757483;10;1.10241454;1.10241537;-1.79888055;1.008148;1.1024151
28.704452;1.15000025;-0.0719221074;-2.41108856;-0.157519431;-2.09659846;0.807664602;1.15;-0.399169459;-13.3815401;10;1.10262056;1.10262141;-1.75867853;1.008148;1.1026211
28.706000;1.15000031;-0.0742993335;-2.32566567;-0.143651389;-2.02231767;0.820488603;1.15000002;-0.412363096;-12.9074431;10;1.10288059;1.10288146;-1.70838551;1.008148;1.1028811
28.706929;1.15000035;-0.0752497343;-2.27412729;-0.134691477;-1.97750169;0.828154602;1.15000002;-0.417637841;-12.6214051;10;1.10303661;1.10303749;-1.67819149;1.008148;1.1030371
28.707238;1.15000037;-0.0754753837;-2.25691503;-0.131603649;-1.96253452;0.830702602;1.15000003;-0.418890203;-12.5258771;10;1.10308961;1.1030905;-1.66812349;1.008148;1.1030901
28.707857;1.1500004;-0.0758733482;-2.22245611;-0.125330389;-1.93257024;0.8357866;1.15000003;-0.421098921;-12.3346301;10;1.10319462;1.10319552;-1.64798348;1.008148;1.1031951
28.709095;1.15000046;-0.0762161465;-2.15346926;-0.112277194;-1.87258168;0.845895596;1.15000004;-0.423001489;-11.9517531;10;1.10340363;1.10340456;-1.60768446;1.008148;1.10340411
28.710024;1.1500005;-0.0760966386;-2.10174691;-0.102095643;-1.82760573;0.853415592;1.15000004;-0.422338253;-11.6646941;10;1.10356164;1.10356259;-1.57744446;1.008148;1.10356211
28.710333;1.15000052;-0.0759422961;-2.08452276;-0.0986062919;-1.81262821;0.85590959;1.15000004;-0.421481665;-11.5691002;10;1.10361364;1.1036146;-1.56736045;1.008148;1.10361411
28.711881;1.1500006;-0.0748343453;-1.99863735;-0.0808554002;-1.73794525;0.868264578;1.15000005;-0.415332604;-11.0924362;10;1.10387564;1.10387665;-1.51692245;1.008148;1.10387611
28.713119;1.15000066;-0.0732768726;-1.93035987;-0.0661850306;-1.67857353;0.877995567;1.15000005;-0.40668869;-10.7134962;10;1.10408364;1.10408468;-1.47653844;1.008148;1.10408411
28.714357;1.15000072;-0.0711184321;-1.86263536;-0.0618416076;-1.61968267;0.887570555;1.15000004;-0.394709411;-10.3376252;10;1.10429163;1.10429272;-1.43611644;1.008148;1.10429211
28.715286;1.15000076;-0.0691442579;-1.81229842;-0.0601249379;-1.57591142;0.894640545;1.15000004;-0.383752797;-10.0582552;10;1.10444562;1.10444675;-1.40571544;1.008148;1.10444612
28.715905;1.15000079;-0.0676692597;-1.77899354;-0.0588423337;-1.54695067;0.899296538;1.15000004;-0.375566594;-9.87341325;10;1.10454761;1.10454876;-1.38582245;1.008148;1.10454812
28.716834;1.15000082;-0.0651473992;-1.72946381;-0.0566494174;-1.50388134;0.906189528;1.15000003;-0.361570327;-9.59852327;10;1.1047006;1.10470179;-1.35669445;1.008148;1.10470112
28.717143;1.15000084;-0.0642445625;-1.71307715;-0.0558643443;-1.48963208;0.908462525;1.15000003;-0.356559603;-9.50757727;10;1.1047506;1.1047518;-1.34462745;1.008148;1.10475112
28.718164;1.15000087;-0.0610012002;-1.65948598;-0.0530440378;-1.44303106;0.915868513;1.15000002;-0.338559011;-9.21014629;10;1.10491658;1.10491783;-1.31174645;1.008148;1.10491712
28.719798;1.15000093;-0.055028104;-1.57544506;-0.0478500587;-1.36995204;0.927403494;1.15;-0.305408444;-8.74371932;10;1.10517756;1.10517888;-1.25828846;1.008148;1.10517811
28.720615;1.15000095;-0.0516746966;-1.53429083;-0.044934063;-1.33416575;0.933018484;1.14999999;-0.286797094;-8.51531333;10;1.10530554;1.1053069;-1.23154446;1.008148;1.10530611
28.721024;1.15000096;-0.0499518655;-1.51394777;-0.0434359545;-1.31647614;0.935786479;1.14999998;-0.277235412;-8.40240933;10;1.10536954;1.10537092;-1.21816746;1.008148;1.10537011
28.722249;1.150001;-0.0443050741;-1.45391245;-0.0385257207;-1.26427152;0.943925463;1.14999996;-0.245895815;-8.06921335;10;1.10555752;1.10555895;-1.17802046;1.008148;1.10555811
28.723066;1.15000102;-0.0402937869;-1.41476416;-0.0350376594;-1.23022953;0.949210452;1.14999995;-0.223633237;-7.85194036;10;1.1056815;1.10568298;-1.15124346;1.008148;1.1056821
28.723883;1.15000103;-0.0360296616;-1.37635894;-0.0313297406;-1.1968337;0.95437944;1.14999993;-0.19996741;-7.63879136;10;1.10580349;1.105805;-1.12445447;1.008148;1.1058041
28.725108;1.15000106;-0.0292350879;-1.32022129;-0.0254214431;-1.14801835;0.961909423;1.14999991;-0.16225763;-7.32722737;10;1.10598247;1.10598403;-1.08425047;1.008148;1.1059831
28.726742;1.15000108;-0.0194032147;-1.24829102;-0.0168720306;-1.0854703;0.971515398;1.14999987;-0.107690871;-6.92801438;10;1.10621345;1.10621508;-1.03060748;1.008148;1.10621409
28.727559;1.15000109;-0.0141732164;-1.21364868;-0.0123242294;-1.05534652;0.976127386;1.14999986;-0.078664447;-6.73574938;10;1.10632644;1.1063281;-1.00377048;1.008148;1.10632708
28.728376;1.1500011;-0.00875009363;-1.17992796;-0.00760849505;-1.02602417;0.980608373;1.14999984;-0.0485661793;-6.54859938;10;1.10643643;1.10643812;-0.976920487;1.008148;1.10643708
28.729193;1.15000111;-0.00313740746;-1.14715715;-0.00272792395;-0.997527813;0.98495736;1.14999982;-0.017415832;-6.36672138;10;1.10654442;1.10654614;-0.950062491;1.008148;1.10654508
28.730010;1.15000112;0.00266119194;-1.1153629;0.00231431001;-0.969880656;0.989172346;1.1499998;0.0147663369;-6.19026338;10;1.10664941;1.10665116;-0.923191495;1.008148;1.10665007
28.731644;1.15000113;0.014896228;-1.0548029;0.0129534172;-0.917219786;0.997191318;1.14999977;0.0826706827;-5.85415537;10;1.1068524;1.10685419;-0.869447502;1.008148;1.10685306
28.732869;1.15000114;0.0245060248;-1.01212253;0.0213097208;-0.880106427;1.0028403;1.14999975;0.136004984;-5.61727936;10;1.1069984;1.1070002;-0.829153506;1.008148;1.10699905
28.733278;1.15000114;0.0278179945;-0.998430098;0.0241896807;-0.868199962;1.00465329;1.14999974;0.154386395;-5.54128635;10;1.1070454;1.10704721;-0.815795507;1.008148;1.10704604
28.734871;1.15000115;0.0410656324;-0.947652607;0.0357093131;-0.824045621;1.01138426;1.14999971;0.227910706;-5.25947133;10;1.1072224;1.10722422;-0.763091509;1.008148;1.10722303
28.735606;1.15000115;0.0474053317;-0.925643772;0.0412220715;-0.804907502;1.01430725;1.1499997;0.263096005;-5.13732232;10;1.1073014;1.10730323;-0.738852509;1.008148;1.10730202
28.736341;1.15000116;0.0538537347;-0.904551874;0.0468293556;-0.786566719;1.01711423;1.14999969;0.298884611;-5.02026231;10;1.1073764;1.10737823;-0.714595509;1.008148;1.10737701
28.737812;1.15000116;0.0671167319;-0.865154382;0.0583623531;-0.752308022;1.02237621;1.14999968;0.372494194;-4.80160629;10;1.1075214;1.10752322;-0.666043507;1.008148;1.10752198
28.738179;1.15000116;0.0704987907;-0.855891315;0.0613032636;-0.744253179;1.0236182;1.14999967;0.391264609;-4.75019629;10;1.1075554;1.10755722;-0.653904507;1.008148;1.10755598
28.739282;1.15000116;0.0808363616;-0.829521394;0.0702924268;-0.721322803;1.02716919;1.14999966;0.448638099;-4.60384327;10;1.1076554;1.10765721;-0.617472506;1.008148;1.10765595
28.740018;1.15000116;0.0878456381;-0.813131117;0.076387432;-0.70707038;1.02938817;1.14999965;0.487539567;-4.51287726;10;1.1077194;1.1077212;-0.593172505;1.008148;1.10771994
28.741488;1.15000115;0.102197659;-0.783222454;0.0888674193;-0.681062827;1.03347615;1.14999964;0.567193262;-4.34688423;10;1.1078384;1.10784018;-0.544554505;1.008148;1.1078389
28.742223;1.15000114;0.109496249;-0.769708934;0.095214006;-0.669311929;1.03534314;1.14999963;0.60770043;-4.27188422;10;1.1078944;1.10789617;-0.520229505;1.008148;1.10789488
28.743694;1.15000112;0.124377348;-0.745567661;0.10815407;-0.648319493;1.03872912;1.14999962;0.690290525;-4.1379002;10;1.1079974;1.10799914;-0.471567506;1.008148;1.10799784
28.744061;1.15000112;0.128128245;-0.740133243;0.111415715;-0.643593907;1.03950211;1.14999961;0.711108003;-4.1077392;10;1.1080224;1.10802413;-0.459401507;1.008148;1.10802283
28.745164;1.1500011;0.13955252;-0.725268732;0.121349857;-0.630668225;1.0416501;1.1499996;0.774512736;-4.02524118;10;1.1080904;1.1080921;-0.422893509;1.008148;1.1080908
28.747002;1.15000106;0.158910898;-0.705266561;0.138183221;-0.613274999;1.04465606;1.14999959;0.881951759;-3.91422916;10;1.1081924;1.10819405;-0.361788513;1.008148;1.10819274
28.748473;1.15000102;0.174683799;-0.693515028;0.151898789;-0.603056246;1.04655303;1.14999958;0.96949139;-3.84900815;10;1.1082614;1.10826301;-0.313541517;1.008148;1.10826169
28.749160;1.150001;0.182107489;-0.689302596;0.158354174;-0.599393248;1.04728701;1.14999958;1.01069289;-3.82562915;10;1.1082904;1.10829199;-0.290405519;1.008148;1.10829067
28.750009;1.15000097;0.191336229;-0.68521647;0.166379172;-0.59584008;1.04805999;1.14999957;1.06191242;-3.80295115;10;1.1083224;1.10832396;-0.262243521;1.008148;1.10832264
28.751288;1.15000093;0.205345704;-0.681358638;0.17856134;-0.592485419;1.04894996;1.14999957;1.13966507;-3.78154015;10;1.10836441;1.10836592;-0.219799525;1.008148;1.1083646
28.752088;1.1500009;0.214149134;-0.680330532;0.186216509;-0.591591403;1.04934194;1.14999956;1.18852415;-3.77583415;10;1.10838641;1.1083879;-0.193239528;1.008148;1.10838657
28.753112;1.15000086;0.225464313;-0.680545134;0.196055814;-0.591777998;1.0496609;1.14999956;1.25132347;-3.77702516;10;1.10841042;1.10841186;-0.159235531;1.008148;1.10841054
28.754501;1.1500008;0.240867846;-0.683533072;0.209450221;-0.594376189;1.04977186;1.14999955;1.33681321;-3.79360817;10;1.10843444;1.10843582;-0.113089536;1.008148;1.10843451
28.755397;1.15000075;0.250822034;-0.687074702;0.218106057;-0.597455858;1.04964983;1.14999954;1.39205905;-3.81326417;10;1.10844445;1.10844579;-0.0833175387;1.008148;1.10844449
28.756288;1.15000071;0.260726231;-0.691825882;0.226718423;-0.601587312;1.04937981;1.14999954;1.44702744;-3.83963318;10;1.10845147;1.10845276;-0.053723541;1.008148;1.10845147
28.757056;1.15000067;0.269262306;-0.696893638;0.234141116;-0.605994052;1.04903179;1.14999954;1.49440276;-3.86775919;10;1.10845448;1.10845573;-0.0281955427;1.008148;1.10845446
28.758080;1.15000062;0.280630334;-0.705020496;0.244026381;-0.61306088;1.04840076;1.14999953;1.55749545;-3.9128632;10;1.1084535;1.1084547;0.00584745516;1.008148;1.10845344
28.759872;1.15000054;0.300454242;-0.722900517;0.2612646;-0.628608721;1.04685371;1.14999952;1.66751839;-4.01209723;10;1.10844055;1.10844166;0.0654364512;1.008148;1.10844042
28.760896;1.15000049;0.311721596;-0.735139809;0.271062317;-0.639251585;1.04572269;1.14999952;1.73005235;-4.08002524;10;1.10842657;1.10842763;0.0994934483;1.008148;1.10842641
28.761357;1.15000046;0.316770604;-0.741113146;0.275452767;-0.644445794;1.04515569;1.14999952;1.75807441;-4.11317725;10;1.10841858;1.10841962;0.114820447;1.008148;1.1084184
28.762739;1.1500004;0.331837115;-0.760719646;0.288554102;-0.661494935;1.04324967;1.14999952;1.84169374;-4.22199327;10;1.10838862;1.1083896;0.160805441;1.008148;1.10838839
28.763200;1.15000038;0.336831862;-0.767804696;0.292897367;-0.667655852;1.04254666;1.14999951;1.86941465;-4.26131528;10;1.10837763;1.10837859;0.176134438;1.008148;1.10837739
28.764121;1.15000034;0.346757342;-0.782775333;0.301528229;-0.680673811;1.04103965;1.14999951;1.92450118;-4.3444023;10;1.10835166;1.10835257;0.206794432;1.008148;1.10835139
28.765504;1.15000029;0.361499824;-0.807174983;0.314347791;-0.701890921;1.03853464;1.14999951;2.00632213;-4.47982033;10;1.1083057;1.10830656;0.252784421;1.008148;1.10830538
28.766425;1.15000025;0.371209257;-0.824691926;0.322790782;-0.717123066;1.03670663;1.14999951;2.0602096;-4.57703935;10;1.10827073;1.10827155;0.283444412;1.008148;1.10827038
28.767347;1.15000022;0.380829966;-0.843172833;0.331156619;-0.733193441;1.03475663;1.14999951;2.11360464;-4.67960837;10;1.10823175;1.10823254;0.314103402;1.008148;1.10823137
28.768269;1.15000019;0.390343306;-0.862586712;0.339429091;-0.750075101;1.03268562;1.14999951;2.16640378;-4.78735539;10;1.10818978;1.10819054;0.344761389;1.008148;1.10818937
28.769651;1.15000015;0.404377472;-0.893390146;0.351632714;-0.776860736;1.02935962;1.14999951;2.24429355;-4.95831441;10;1.10812082;1.10812153;0.390743367;1.008148;1.10812037
