time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
28.770112;1.15000014;0.409006364;-0.90409141;0.355657837;-0.786166199;1.02819462;1.14999951;2.26998395;-5.01770642;10;1.10809583;1.10809653;0.406069359;1.008148;1.10809537
28.771033;1.15000011;0.418140925;-0.926121868;0.363600933;-0.805323148;1.02578063;1.14999951;2.32068085;-5.13997544;10;1.10804386;1.10804453;0.436718341;1.008148;1.10804337
28.771494;1.1500001;0.422640097;-0.937443674;0.367513255;-0.815168212;1.02453263;1.14999951;2.34565129;-5.20281145;10;1.10801687;1.10801753;0.452041331;1.008148;1.10801638
28.773337;1.15000006;0.440332522;-0.984689821;0.382897971;-0.856251879;1.01927563;1.14999952;2.4438444;-5.46502747;10;1.10790091;1.10790152;0.513321292;1.008148;1.10790039
28.773798;1.15000005;0.444666891;-0.99697343;0.386666987;-0.866933294;1.01789664;1.14999952;2.46790018;-5.53320148;10;1.10786992;1.10787052;0.528639282;1.008148;1.10786939
28.775641;1.15000002;0.461549495;-1.04789363;0.401347512;-0.91121179;1.01213265;1.14999954;2.56159874;-5.81580849;10;1.10773796;1.1077385;0.589886243;1.008148;1.10773741
28.776102;1.15000001;0.465680595;-1.0610531;0.404939773;-0.922654818;1.01063065;1.14999955;2.58452637;-5.8888435;10;1.10770397;1.1077045;0.605194234;1.008148;1.10770341
28.777024;1.15;0.473786429;-1.08786501;0.411988325;-0.945969545;1.00755665;1.14999956;2.62951378;-6.0376495;10;1.10763298;1.10763349;0.635804216;1.008148;1.10763242
28.777945;1.14999998;0.481687018;-1.11531332;0.418858406;-0.969837659;1.00438966;1.14999957;2.67336208;-6.18998751;10;1.10755899;1.10755948;0.6664052;1.008148;1.10755842
28.779789;1.14999995;0.496912971;-1.172022;0.432098373;-1.0191496;0.997787666;1.1499996;2.75786616;-6.50472051;10;1.10740302;1.10740346;0.727578173;1.008148;1.10740244
28.780710;1.14999994;0.504214741;-1.20123644;0.438447744;-1.04455346;0.994355667;1.14999962;2.798391;-6.66686051;10;1.10732203;1.10732245;0.758150163;1.008148;1.10732144
28.782093;1.14999993;0.514804128;-1.2460707;0.447655918;-1.08353981;0.989050666;1.14999964;2.85716211;-6.91569051;10;1.10719504;1.10719544;0.803986152;1.008148;1.10719444
28.783936;1.14999991;0.528126878;-1.30763182;0.459240936;-1.13707124;0.981692658;1.14999967;2.93110336;-7.25735451;10;1.10701806;1.10701841;0.865059146;1.008148;1.10701745
28.784397;1.14999991;0.531291254;-1.3233239;0.461992573;-1.15071653;0.979803655;1.14999968;2.94866565;-7.3444455;10;1.10697206;1.10697241;0.880319146;1.008148;1.10697145
28.784857;1.1499999;0.534431399;-1.33913184;0.464723139;-1.16446256;0.977894651;1.14999969;2.96609345;-7.4321795;10;1.10692607;1.1069264;0.895576147;1.008148;1.10692545
28.786701;1.1499999;0.546346001;-1.40347891;0.475083684;-1.22041655;0.970069635;1.14999971;3.03221944;-7.78930549;10;1.10673609;1.10673638;0.956568152;1.008148;1.10673544
28.787161;1.14999989;0.549180264;-1.41983351;0.477548266;-1.23463795;0.96806663;1.14999972;3.04794958;-7.88007348;10;1.10668809;1.10668838;0.971807155;1.008148;1.10668744
28.788083;1.14999989;0.554662283;-1.45284957;0.482315251;-1.26334756;0.964004621;1.14999973;3.07837475;-8.06331247;10;1.1065891;1.10658937;1.00227416;1.008148;1.10658844
28.789005;1.14999989;0.55989409;-1.48626148;0.486864663;-1.2924014;0.959869612;1.14999974;3.10741125;-8.24874846;10;1.10648911;1.10648936;1.03272517;1.008148;1.10648843
28.790848;1.14999989;0.569538395;-1.5542107;0.495251048;-1.35148768;0.951386597;1.14999976;3.16093706;-8.62586643;10;1.10628313;1.10628335;1.09358018;1.008148;1.10628243
28.791309;1.14999989;0.571778009;-1.57142169;0.497198547;-1.36645376;0.949222595;1.14999976;3.17336689;-8.72138742;10;1.10623114;1.10623135;1.10878419;1.008148;1.10623042
28.792230;1.14999989;0.576084898;-1.60609955;0.500943687;-1.39660842;0.944841591;1.14999977;3.19727008;-8.91384941;10;1.10612414;1.10612434;1.1391792;1.008148;1.10612342
28.793613;1.14999989;0.582027324;-1.65873001;0.506111042;-1.44237404;0.938142588;1.14999979;3.23025046;-9.20594838;10;1.10596315;1.10596333;1.18473821;1.008148;1.10596242
28.794073;1.14999989;0.583897998;-1.67643038;0.507737725;-1.45776566;0.935875588;1.14999979;3.24063268;-9.30418538;10;1.10590815;1.10590833;1.19991622;1.008148;1.10590741
28.795456;1.14999989;0.588994703;-1.72997868;0.512169671;-1.50432941;0.928975591;1.14999981;3.26891929;-9.60137835;10;1.10574316;1.10574332;1.24542424;1.008148;1.10574241
28.796838;1.14999988;0.593505524;-1.78416338;0.516092152;-1.55144654;0.921927597;1.14999983;3.29395425;-9.90210333;10;1.10557416;1.10557431;1.29089226;1.008148;1.10557341
28.797760;1.14999988;0.596140025;-1.82061853;0.51838304;-1.58314666;0.917147603;1.14999984;3.30857566;-10.1044293;10;1.10546116;1.10546131;1.32117127;1.008148;1.10546041
28.798221;1.14999987;0.597355537;-1.83894069;0.519440015;-1.59907898;0.914734606;1.14999984;3.31532171;-10.2061173;10;1.10540416;1.1054043;1.33632528;1.008148;1.10540341
28.799142;1.14999987;0.599573744;-1.87576665;0.521368907;-1.63110154;0.909858613;1.14999986;3.32763268;-10.4105013;10;1.10528916;1.10528929;1.3665233;1.008148;1.10528841
28.800064;1.14999986;0.601507225;-1.9128225;0.523050211;-1.66332404;0.904920621;1.14999987;3.33836342;-10.6161613;10;1.10517316;1.10517328;1.39706831;1.008148;1.10517241
28.801446;1.14999985;0.603811682;-1.96880702;0.525054109;-1.71200622;0.897396633;1.14999988;3.35115303;-10.9268753;10;1.10499815;1.10499826;1.44247934;1.008148;1.10499741
28.802086;1.14999985;0.604699975;-1.99485891;0.525826548;-1.73466004;0.893869638;1.14999988;3.356083;-11.0714632;10;1.10491615;1.10491625;1.46307435;1.008148;1.10491541
28.803110;1.14999984;0.605776679;-2.03676323;0.526762828;-1.77109859;0.888160646;1.14999989;3.36205862;-11.3040322;10;1.10478514;1.10478524;1.49664437;1.008148;1.10478441
28.804134;1.14999983;0.606489703;-2.07887981;0.527382864;-1.8077217;0.882376654;1.14999989;3.36601582;-11.5377792;10;1.10465412;1.10465422;1.53015639;1.008148;1.10465341
28.805670;1.14999981;0.60686146;-2.14240466;0.527706153;-1.86296071;0.873564663;1.14999989;3.36807896;-11.8903422;10;1.10445611;1.10445618;1.58038241;1.008148;1.10445541
28.806182;1.14999981;0.60682134;-2.16366178;0.527671273;-1.88144516;0.870590666;1.14999989;3.36785626;-12.0083192;10;1.1043891;1.10438917;1.59711242;1.008148;1.10438841
28.807206;1.1499998;0.606439141;-2.20628141;0.52733894;-1.91850571;0.86459267;1.14999989;3.36573498;-12.2448582;10;1.10425709;1.10425715;1.63055743;1.008148;1.10425642
28.808230;1.14999979;0.60569164;-2.24902122;0.526688952;-1.95567077;0.858525674;1.14999988;3.36158628;-12.4820641;10;1.10412407;1.10412412;1.66398045;1.008148;1.10412343
28.809766;1.14999977;0.603889324;-2.3133012;0.525121738;-2.01156641;0.849302675;1.14999987;3.35158333;-12.8388181;10;1.10392506;1.10392509;1.71407346;1.008148;1.10392444
28.810278;1.14999977;0.603102987;-2.33475993;0.52443797;-2.03022618;0.846196675;1.14999987;3.34721913;-12.9579141;10;1.10385805;1.10385808;1.73076147;1.008148;1.10385745
28.810790;1.14999976;0.602235549;-2.35622876;0.523683681;-2.04889472;0.843074674;1.14999986;3.34240481;-13.0770661;10;1.10379205;1.10379206;1.74744347;1.008148;1.10379145
28.813350;1.14999975;0.596503659;-2.46359934;0.518699442;-2.14226046;0.827246665;1.14999984;3.31059266;-13.672973;10;1.10346303;1.10346301;1.8307775;1.008148;1.10346249
28.814835;1.14999975;0.592174317;-2.52576345;0.514934798;-2.19631623;0.817910656;1.14999982;3.28656471;-14.017984;10;1.10327303;1.10327299;1.87905451;1.008148;1.10327252
28.816217;1.14999975;0.587457969;-2.5834573;0.510833623;-2.24648481;0.809128646;1.14999981;3.2603889;-14.338185;10;1.10309803;1.10309797;1.92396852;1.008148;1.10309754
28.818982;1.14999976;0.576157507;-2.69796173;0.501007115;-2.34605392;0.791341625;1.14999977;3.1976712;-14.9736849;10;1.10275405;1.10275395;2.01369855;1.008148;1.10275358
28.819443;1.14999977;0.573990188;-2.71689144;0.499122485;-2.36251456;0.788353621;1.14999977;3.18564256;-15.0787449;10;1.10269805;1.10269795;2.02864056;1.008148;1.10269759
28.820364;1.14999977;0.56953272;-2.75458673;0.495246418;-2.39529309;0.782359615;1.14999976;3.16090359;-15.2879539;10;1.10258605;1.10258595;2.05851857;1.008148;1.10258561
28.821747;1.14999979;0.562338429;-2.81066253;0.488990499;-2.44405469;0.773336607;1.14999974;3.12097525;-15.5991749;10;1.10242106;1.10242096;2.10330732;1.008148;1.10242063
28.823129;1.1499998;0.554561902;-2.86608591;0.482228287;-2.49224897;0.764286602;1.14999972;3.07781551;-15.9067748;10;1.10225807;1.10225797;2.14807818;1.008148;1.10225765
28.823590;1.14999981;0.551814846;-2.88439688;0.479839538;-2.50817157;0.761266601;1.14999972;3.06256935;-16.0084008;10;1.10220507;1.10220498;2.16299843;1.008148;1.10220466
28.824972;1.14999983;0.54328987;-2.93878241;0.472426502;-2.55546338;0.752206601;1.1499997;3.01525574;-16.3102408;10;1.10204808;1.102048;2.20774803;1.008148;1.10204768
28.826815;1.14999985;0.53099467;-3.00986233;0.461735004;-2.61727208;0.74014961;1.14999969;2.94701739;-16.7047348;10;1.10184408;1.10184403;2.26739463;1.008148;1.10184371
28.827737;1.14999987;0.524486537;-3.04471058;0.456075749;-2.64757493;0.734143617;1.14999968;2.91089726;-16.8981428;10;1.10174508;1.10174505;2.2972107;1.008148;1.10174473
28.829119;1.14999989;0.514317131;-3.09601935;0.447232774;-2.69219131;0.725182632;1.14999966;2.85445707;-17.1829068;10;1.10160108;1.10160108;2.34192683;1.008148;1.10160075
28.829580;1.14999989;0.510789063;-3.11284726;0.444164885;-2.70682429;0.722210639;1.14999966;2.8348763;-17.2763018;10;1.10155408;1.10155409;2.3568315;1.008148;1.10155375
28.832345;1.14999993;0.488602449;-3.21060895;0.424872163;-2.79183456;0.704610685;1.14999963;2.71174063;-17.8188798;10;1.10128407;1.10128415;2.44624494;1.008148;1.10128379
28.833727;1.14999994;0.476817749;-3.25722043;0.4146246;-2.83236633;0.695999713;1.14999961;2.64633559;-18.0775738;10;1.10115805;1.10115818;2.49094591;1.008148;1.1011578
28.834649;1.14999995;0.468706882;-3.28736868;0.407571677;-2.85858223;0.690348732;1.1499996;2.60132031;-18.2448968;10;1.10107805;1.1010782;2.52074536;1.008148;1.10107781
28.836031;1.14999996;0.456227187;-3.33110773;0.396719779;-2.89661623;0.682025763;1.14999958;2.53205806;-18.4876488;10;1.10096203;1.10096223;2.56544222;1.008148;1.10096182
28.837875;1.14999997;0.438926306;-3.38645974;0.381675555;-2.94474847;0.671265807;1.14999955;2.43603826;-18.7948528;10;1.10081801;1.10081827;2.62503599;1.008148;1.10081784
28.839257;1.14999997;0.425532986;-3.42558492;0.370029208;-2.97877039;0.663489842;1.14999953;2.36170541;-19.0119978;10;1.10071799;1.10071829;2.66977011;1.008148;1.10071785
28.840179;1.14999997;0.416417543;-3.45046039;0.362102748;-3.00040125;0.658463866;1.14999952;2.31111475;-19.1500568;10;1.10065597;1.10065631;2.6993048;1.008148;1.10065585
28.841100;1.14999998;0.40717096;-3.47433009;0.354062254;-3.02115753;0.653575891;1.1499995;2.25979627;-19.2825338;10;1.10059696;1.10059732;2.73003232;1.008148;1.10059686
28.842414;1.14999998;0.393732089;-3.50653925;0.342376297;-3.0491655;0.646868925;1.14999949;2.18521062;-19.4612948;10;1.10051895;1.10051934;2.77172422;1.008148;1.10051886
28.843742;1.14999999;0.379913887;-3.53681688;0.330360486;-3.07549389;0.640429958;1.14999947;2.10851969;-19.6293358;10;1.10044793;1.10044836;2.81459475;1.008148;1.10044787
28.844074;1.14999999;0.376429925;-3.54401904;0.327330958;-3.08175664;0.638876966;1.14999947;2.08918372;-19.6693078;10;1.10043093;1.10043137;2.82531283;1.008148;1.10043087
28.845069;1.15;0.365883085;-3.56471812;0.318159804;-3.09975585;0.634360988;1.14999946;2.03064884;-19.7841878;10;1.10038392;1.10038438;2.85746973;1.008148;1.10038387
28.846065;1.15000001;0.355212331;-3.58402315;0.308880898;-3.11654283;0.630073009;1.14999946;1.97142624;-19.8913308;10;1.10034191;1.10034239;2.88962826;1.008148;1.10034188
28.847060;1.15000002;0.344450345;-3.60189286;0.299522658;-3.13208172;0.626024028;1.14999945;1.9116973;-19.9905078;10;1.10030391;1.1003044;2.92178869;1.008148;1.10030388
28.848056;1.15000004;0.33358675;-3.61828709;0.290076062;-3.14633757;0.622227045;1.14999945;1.85140444;-20.0814958;10;1.1002699;1.10027041;2.95395223;1.008148;1.10026988
28.849383;1.15000005;0.318985636;-3.63778457;0.277379451;-3.16329188;0.617582066;1.14999945;1.77036839;-20.1897068;10;1.1002329;1.10023342;2.99683959;1.008148;1.10023288
28.850378;1.15000007;0.307967368;-3.65058871;0.267798355;-3.17442591;0.614426081;1.14999946;1.70921711;-20.2607698;10;1.1002109;1.10021142;3.02900771;1.008148;1.10021088
28.851374;1.15000009;0.296886123;-3.66179447;0.258162496;-3.18417005;0.611564095;1.14999946;1.6477163;-20.3229618;10;1.1001929;1.10019342;3.06118041;1.008148;1.10019288
28.852038;1.1500001;0.289478783;-3.6683606;0.251721334;-3.18987971;0.609826104;1.14999947;1.60660563;-20.3594038;10;1.1001839;1.10018442;3.08263199;1.008148;1.10018388
28.853340;1.15000012;0.274906997;-3.67910007;0.239050222;-3.19921836;0.606825122;1.14999948;1.52573237;-20.4190078;10;1.1001729;1.10017341;3.12472677;1.008148;1.10017288
28.853852;1.15000013;0.26916901;-3.68253359;0.234060671;-3.20220402;0.605797128;1.14999949;1.4938866;-20.4380638;10;1.1001709;1.10017141;3.14128249;1.008148;1.10017088
28.854108;1.15000013;0.266299129;-3.68408134;0.231565124;-3.20354988;0.605316132;1.14999949;1.47795879;-20.4466538;10;1.1001709;1.10017141;-3.133624;1.008148;1.10017088
28.855644;1.15000016;0.249075201;-3.69097271;0.216587803;-3.20954235;0.602900153;1.14999951;1.38236617;-20.4849008;10;1.10017491;1.1001754;-3.08394262;1.008148;1.10017488
28.856156;1.15000017;0.2433377;-3.69234714;0.211598675;-3.2107375;0.60227716;1.14999952;1.3505231;-20.4925289;10;1.10017891;1.10017939;-3.06737634;1.008148;1.10017888
28.857436;1.15000019;0.2290213;-3.69373491;0.199149638;-3.21194422;0.601131177;1.14999954;1.27106722;-20.5002309;10;1.10019492;1.10019538;-3.02595053;1.008148;1.10019489
28.858204;1.15000021;0.220454584;-3.69314898;0.191700324;-3.21143469;0.600730187;1.14999956;1.22352203;-20.4969789;10;1.10020892;1.10020937;-3.00108619;1.008148;1.10020889
28.859484;1.15000023;0.206241757;-3.68978054;0.179341351;-3.20850558;0.602181867;1.14999958;1.14464097;-20.4782839;10;1.10023893;1.10023936;-2.95962908;1.008148;1.1002389
28.860252;1.15000024;0.197756519;-3.68631263;0.171962888;-3.20548999;0.603855651;1.14999959;1.09754797;-20.4590369;10;1.10026094;1.10026135;-2.93474759;1.008148;1.1002609
28.861276;1.15000026;0.186510253;-3.67998833;0.162183533;-3.19999057;0.606425287;1.14999961;1.03513128;-20.423937;10;1.10029595;1.10029635;-2.90156122;1.008148;1.1002959
28.862709;1.15000028;0.170919147;-3.66784945;0.14862606;-3.18943498;0.610657627;1.14999963;0.948600759;-20.356566;10;1.10035297;1.10035333;-2.85508072;1.008148;1.10035291
28.863170;1.15000028;0.165942267;-3.66313054;0.144298341;-3.18533157;0.612171338;1.14999963;0.920979107;-20.330376;10;1.10037397;1.10037433;-2.84013566;1.008148;1.10037392
28.864552;1.1500003;0.151176569;-3.64658085;0.131458616;-3.17094049;0.61714674;1.14999965;0.839029586;-20.238525;10;1.10044299;1.10044332;-2.79528844;1.008148;1.10044293
28.865935;1.15000031;0.136615884;-3.62643982;0.118797162;-3.15342651;0.622750666;1.14999968;0.75821788;-20.1267421;10;1.10052202;1.10052231;-2.75042041;1.008148;1.10052193
28.866396;1.15000031;0.131836838;-3.61892866;0.114641474;-3.14689504;0.624752098;1.14999968;0.731694207;-20.0850551;10;1.10055002;1.1005503;-2.73545939;1.008148;1.10054994
28.867778;1.15000032;0.117655499;-3.59400907;0.102309887;-3.12522579;0.631135415;1.14999971;0.652987873;-19.9467511;10;1.10064205;1.10064229;-2.69055881;1.008148;1.10064195
28.868700;1.15000033;0.10837021;-3.57541559;0.0942357296;-3.10905752;0.635696628;1.14999972;0.601454579;-19.8435571;10;1.10070906;1.10070928;-2.66060929;1.008148;1.10070895
28.869160;1.15000033;0.103783817;-3.56552786;0.0902475653;-3.10045949;0.638060376;1.14999973;0.57600013;-19.7886801;10;1.10074407;1.10074427;-2.64562878;1.008148;1.10074395
28.871004;1.15000034;0.0857975599;-3.52206918;0.0746073501;-3.06266929;0.648065795;1.14999977;0.476176507;-19.5474842;10;1.1008951;1.10089524;-2.58558626;1.008148;1.10089496
28.872386;1.15000035;0.0727891481;-3.48542112;0.0632956906;-3.03080138;0.656089535;1.14999981;0.403979886;-19.3440872;10;1.10101912;1.10101922;-2.54049634;1.008148;1.10101896
28.874229;1.15000035;0.0560426169;-3.43126388;0.0487334899;-2.98370809;0.667390819;1.14999985;0.311036708;-19.0435143;10;1.10119815;1.10119818;-2.48030078;1.008148;1.10119797
28.876994;1.15000036;0.0324102013;-3.33905189;0.0281835555;-2.9035237;0.685409215;1.14999992;0.179876866;-18.5317373;10;1.10149718;1.10149712;-2.38984675;1.008148;1.10149698
28.877455;1.15000037;0.0286940366;-3.32244505;0.0249521055;-2.88908297;0.688515204;1.14999993;0.159252157;-18.4395694;10;1.10155019;1.10155011;-2.37475215;1.008148;1.10154998
28.879298;1.15000038;0.0142785011;-3.25262205;0.0124168453;-2.82836727;0.701159111;1.14999998;0.0792459365;-18.0520514;10;1.10177119;1.10177107;-2.31432166;1.008148;1.10177099
28.880220;1.15000038;0.00742058664;-3.21573396;0.00645343376;-2.79629067;0.707592302;1.15;0.0411844973;-17.8473224;10;1.10188719;1.10188705;-2.28407674;1.008148;1.101887
28.880680;1.15000038;0.00410026052;-3.19681181;0.00356618925;-2.77983661;0.710828555;1.15000001;0.0227566756;-17.7423044;10;1.10194619;1.10194604;-2.26894629;1.008148;1.10194601
28.882063;1.15000039;-0.00554680899;-3.13819257;-0.00482258187;-2.72886334;0.720609412;1.15000004;-0.030784612;-17.4169674;10;1.10212819;1.10212802;-2.22352618;1.008148;1.10212802
28.882984;1.15000039;-0.0116389653;-3.0976216;-0.0101201208;-2.69358423;0.727168155;1.15000005;-0.06459613;-17.1917984;10;1.10225419;1.102254;-2.19322229;1.008148;1.10225404
28.884828;1.1500004;-0.0229969138;-3.01309967;-0.0199966246;-2.62008686;0.740324455;1.15000008;-0.127632881;-16.7227015;10;1.10251318;1.10251299;-2.13255938;1.008148;1.10251308
28.886210;1.1500004;-0.0307929057;-2.94693772;-0.0267757703;-2.5625547;0.750174837;1.15000009;-0.170900764;-16.3555025;10;1.10271517;1.10271498;-2.08701725;1.008148;1.10271511
28.888053;1.1500004;-0.040211866;-2.85535343;-0.034966202;-2.48291617;0.763214398;1.15000011;-0.223176184;-15.8472095;10;1.10299316;1.10299298;-2.02623629;1.008148;1.10299315
28.888975;1.1500004;-0.0444775563;-2.80823832;-0.038675514;-2.44194649;0.769670123;1.15000011;-0.246850866;-15.5857205;10;1.10313515;1.10313499;-1.99582425;1.008148;1.10313517
28.889896;1.15000039;-0.0484221473;-2.76031618;-0.0421056091;-2.40027504;0.776068641;1.15000012;-0.268743448;-15.3197525;10;1.10328015;1.10327999;-1.96548726;1.008148;1.10328019
28.890357;1.15000039;-0.0502642377;-2.73607041;-0.0437074349;-2.37919177;0.779244879;1.15000012;-0.278967101;-15.1851885;10;1.10335315;1.103353;-1.95031426;1.008148;1.1033532
28.890818;1.15000039;-0.0520690609;-2.71164465;-0.0452768545;-2.35795197;0.782401866;1.15000012;-0.288983921;-15.0496255;10;1.10342614;1.103426;-1.93513726;1.008148;1.10342621
28.892200;1.15000038;-0.0569705167;-2.63736359;-0.0495390144;-2.29335973;0.791756958;1.15000013;-0.316187151;-14.6373655;10;1.10364914;1.10364903;-1.88958726;1.008148;1.10364923
28.892661;1.15000037;-0.0584386615;-2.61229423;-0.0508156701;-2.27156028;0.794832613;1.15000013;-0.324335402;-14.4982305;10;1.10372414;1.10372403;-1.87440126;1.008148;1.10372424
28.894504;1.15000036;-0.0635612159;-2.51067983;-0.0552700976;-2.18319992;0.806895543;1.15000014;-0.352765761;-13.9342705;10;1.10402814;1.10402807;-1.81362926;1.008148;1.10402827
28.894965;1.15000035;-0.0646856704;-2.48498218;-0.0562478921;-2.16085413;0.809846536;1.15000015;-0.359006525;-13.7916485;10;1.10410514;1.10410508;-1.79835126;1.008148;1.10410528
28.896808;1.15000033;-0.0681919984;-2.38126291;-0.0592969049;-2.07066346;0.821366335;1.15000015;-0.37846679;-13.2160064;10;1.10441415;1.10441413;-1.73643726;1.008148;1.1044143
28.898081;1.15000032;-0.069889624;-2.30900075;-0.060773123;-2.00782679;0.829034341;1.15000016;-0.387888697;-12.8149514;10;1.10463016;1.10463017;-1.69552126;1.008148;1.10463032
28.899989;1.15000029;-0.0712596315;-2.20003174;-0.0619644673;-1.91307112;0.840061917;1.15000016;-0.395492352;-12.2101734;10;1.10495517;1.10495522;-1.63242326;1.008148;1.10495534
28.900943;1.15000027;-0.0714052876;-2.14544832;-0.0620911422;-1.86560728;0.845352429;1.15000017;-0.396300798;-11.9072354;10;1.10511718;1.10511725;-1.60085726;1.008148;1.10511736
28.901897;1.15000025;-0.0712015503;-2.09090093;-0.061913997;-1.81817477;0.85048721;1.15000017;-0.39517011;-11.6044973;10;1.10528019;1.10528027;-1.56927626;1.008148;1.10528037
28.902533;1.15000024;-0.0708462297;-2.05459372;-0.0616050345;-1.78660327;0.853821266;1.15000017;-0.393198118;-11.4029923;10;1.1053882;1.10538829;-1.54821526;1.008148;1.10538838
28.903169;1.15000023;-0.0703865092;-2.01835877;-0.0612052894;-1.75509462;0.857083764;1.15000017;-0.390646707;-11.2018883;10;1.10549721;1.10549731;-1.52714826;1.008148;1.10549739
28.903805;1.15000021;-0.069747701;-1.98221912;-0.0606498158;-1.72366883;0.860272783;1.15000016;-0.38710136;-11.0013133;10;1.10560521;1.10560533;-1.50607426;1.008148;1.1056054
28.904759;1.15000019;-0.0684994599;-1.92823714;-0.0595644062;-1.67672798;0.864917012;1.15000016;-0.380173685;-10.7017133;10;1.10576622;1.10576635;-1.47445325;1.008148;1.10576641
28.905077;1.15000019;-0.0680292601;-1.91031497;-0.0591555424;-1.66114348;0.866428044;1.15000016;-0.377564097;-10.6022453;10;1.10582023;1.10582036;-1.46391025;1.008148;1.10582042
28.906032;1.15000016;-0.0663298546;-1.85680325;-0.0576778147;-1.61461156;0.870846255;1.15000016;-0.368132465;-10.3052552;10;1.10598124;1.10598138;-1.43227024;1.008148;1.10598143
28.906986;1.15000014;-0.0642837214;-1.80373153;-0.0558985833;-1.56846223;0.875090758;1.15000015;-0.356776499;-10.0107072;10;1.10614025;1.10614041;-1.40061524;1.008148;1.10614044
28.907940;1.15000012;-0.0618848936;-1.75117368;-0.0538126592;-1.52275975;0.879160877;1.15000014;-0.343463083;-9.71901119;10;1.10629826;1.10629843;-1.36894323;1.008148;1.10629846
28.908894;1.1500001;-0.0591482648;-1.69920269;-0.051432993;-1.47756758;0.883054945;1.15000013;-0.328274874;-9.43057217;10;1.10645527;1.10645545;-1.33724222;1.008148;1.10645547
28.909212;1.15000009;-0.0581505372;-1.68202196;-0.0505654069;-1.46262782;0.884313399;1.15000013;-0.322737514;-9.33521916;10;1.10650728;1.10650746;-1.32673022;1.008148;1.10650747
28.910802;1.15000006;-0.0526746448;-1.59730664;-0.0458037731;-1.38896231;0.890310435;1.15000011;-0.292346456;-8.86504912;10;1.10676529;1.10676549;-1.2735582;1.008148;1.10676548
28.911120;1.15000005;-0.0514789234;-1.58062069;-0.044764017;-1.37445279;0.891450449;1.1500001;-0.285710233;-8.77244212;10;1.1068163;1.1068165;-1.2627152;1.008148;1.10681649
28.912043;1.15000003;-0.0477864203;-1.53274105;-0.0415531478;-1.33281831;0.894645523;1.15000009;-0.265216932;-8.5067101;10;1.10696231;1.10696252;-1.23262219;1.008148;1.10696249
28.913070;1.15000001;-0.0433062276;-1.48039618;-0.0376573288;-1.28730104;0.898006999;1.15000007;-0.240351971;-8.21619608;10;1.10712232;1.10712254;-1.19844418;1.008148;1.1071225
28.913840;1.15;-0.0396966518;-1.44186067;-0.0345185663;-1.2537919;0.900392572;1.15000005;-0.220318911;-8.00232407;10;1.10724133;1.10724155;-1.17280017;1.008148;1.10724151
28.915125;1.14999997;-0.0332445337;-1.37910787;-0.0289080257;-1.19922425;0.9041125;1.15000003;-0.18450981;-7.65404605;10;1.10743534;1.10743557;-1.13004016;1.008148;1.10743551
28.916409;1.14999995;-0.0262167539;-1.31832389;-0.0227969083;-1.14636861;0.907512705;1.15;-0.145505803;-7.31669503;10;1.10762535;1.10762558;-1.08725415;1.008148;1.10762552
28.916666;1.14999995;-0.02475224;-1.30641579;-0.021523417;-1.13601374;0.908155269;1.14999999;-0.137377787;-7.25060502;10;1.10766236;1.10766259;-1.07869414;1.008148;1.10766252
28.918155;1.14999992;-0.0158447408;-1.23906767;-0.0137777595;-1.07745016;0.911634587;1.14999996;-0.0879413849;-6.876823;10;1.10787437;1.1078746;-1.02902513;1.008148;1.10787453
28.919080;1.14999991;-0.0099576464;-1.19879991;-0.00865854293;-1.04243472;0.913584688;1.14999995;-0.055268155;-6.65333699;10;1.10800238;1.1080026;-0.998179122;1.008148;1.10800254
28.920004;1.1499999;-0.0038156129;-1.15976278;-0.00331764009;-1.00848939;0.915377051;1.14999993;-0.0211800183;-6.43668098;10;1.10812739;1.1081276;-0.967319114;1.008148;1.10812755
28.921391;1.14999989;0.00593239462;-1.1036062;0.00515889402;-0.959657577;0.917770539;1.1499999;0.0329211892;-6.12501197;10;1.1083094;1.1083096;-0.921006104;1.008148;1.10830957
28.922778;1.14999987;0.0161907479;-1.05044618;0.0140792065;-0.913431478;0.919824779;1.14999987;0.0898548082;-5.82997397;10;1.10848342;1.10848359;-0.874662094;1.008148;1.10848358
28.923703;1.14999986;0.023339309;-1.01673068;0.0202953498;-0.884113645;0.921007401;1.14999985;0.129529159;-5.64285297;10;1.10859543;1.10859559;-0.843750088;1.008148;1.1085956
28.924165;1.14999985;0.0269836606;-1.00040274;0.0234643527;-0.869915443;0.921545125;1.14999984;0.149755229;-5.55223297;10;1.10865043;1.10865058;-0.828290085;1.008148;1.1086506
28.924628;1.14999985;0.0307145421;-0.984432831;0.0267085989;-0.85602856;0.922044716;1.14999984;0.170461539;-5.46359997;10;1.10870344;1.10870358;-0.812826082;1.008148;1.10870361
28.926014;1.14999983;0.042144517;-0.938706876;0.0366477114;-0.816266852;0.923339507;1.14999981;0.233897657;-5.20982097;10;1.10885946;1.10885957;-0.766414072;1.008148;1.10885962
28.927864;1.14999979;0.0581776612;-0.882950472;0.0505895788;-0.767783009;0.924581584;1.14999977;0.322881292;-4.90037297;10;1.10905348;1.10905356;-0.704488057;1.008148;1.10905364
28.929251;1.14999977;0.0707049681;-0.845132449;0.0614828891;-0.734897763;0.925169308;1.14999975;0.392407616;-4.69048298;10;1.1091895;1.10918954;-0.658010044;1.008148;1.10918965
28.930175;1.14999975;0.079267492;-0.821856051;0.0689285611;-0.71465741;0.925406283;1.14999973;0.439929477;-4.56129898;10;1.10927451;1.10927453;-0.627009035;1.008148;1.10927466
28.931100;1.14999973;0.0880100674;-0.800142897;0.0765307992;-0.695776401;0.925521284;1.14999972;0.488450629;-4.44079099;10;1.10935552;1.10935552;-0.595996024;1.008148;1.10935566
28.932024;1.14999971;0.0969050611;-0.780002176;0.0842655746;-0.678262724;0.925519954;1.1499997;0.537817709;-4.32900999;10;1.10943353;1.1094335;-0.564971013;1.008148;1.10943366
28.933411;1.14999967;0.110569465;-0.752754068;0.0961476617;-0.654568713;0.925300087;1.14999968;0.613654963;-4.177783;10;1.10954154;1.10954148;-0.518410991;1.008148;1.10954165
28.934798;1.14999963;0.124523485;-0.729069565;0.108281588;-0.63397349;0.92484334;1.14999966;0.691099596;-4.04633401;10;1.10963955;1.10963945;-0.471824966;1.008148;1.10963964
28.935723;1.1499996;0.133996096;-0.715259477;0.116518637;-0.621964718;0.924408724;1.14999965;0.743672477;-3.96968802;10;1.10969956;1.10969944;-0.440753946;1.008148;1.10969963
28.936185;1.14999959;0.138766593;-0.708947046;0.120666893;-0.616475647;0.924156215;1.14999965;0.77014868;-3.93465402;10;1.10972856;1.10972843;-0.425213936;1.008148;1.10972863
28.937110;1.14999956;0.148405208;-0.697503805;0.129048294;-0.606525004;0.923578226;1.14999964;0.823642897;-3.87114403;10;1.10978256;1.10978241;-0.394125913;1.008148;1.10978262
28.938497;1.14999952;0.163060624;-0.683278046;0.141792127;-0.59415478;0.922536425;1.14999962;0.904980327;-3.79219104;10;1.10985457;1.10985438;-0.347475876;1.008148;1.1098546
28.939884;1.14999948;0.177899369;-0.672546702;0.154695378;-0.584823179;0.921307688;1.14999962;0.987335255;-3.73263205;10;1.10991757;1.10991736;-0.300802835;1.008148;1.10991757
28.940808;1.14999945;0.187886112;-0.667311395;0.163379498;-0.580270738;0.920385907;1.14999961;1.04276162;-3.70357606;10;1.10995457;1.10995434;-0.269675805;1.008148;1.10995456
28.941271;1.14999944;0.192915006;-0.665263472;0.167752447;-0.578489935;0.919894833;1.14999961;1.07067195;-3.69221006;10;1.10997057;1.10997033;-0.25410879;1.008148;1.10997055
28.942195;1.14999941;0.202990859;-0.662296276;0.176514054;-0.575909762;0.918862792;1.14999961;1.12659288;-3.67574207;10;1.11000057;1.11000031;-0.222967758;1.008148;1.11000053
28.943067;1.14999939;0.212544697;-0.660862595;0.184821734;-0.574663079;0.917825828;1.14999961;1.17961664;-3.66778507;10;1.11002557;1.1100253;-0.193614728;1.008148;1.11002552
28.944603;1.14999936;0.229464113;-0.661499378;0.199534261;-0.575216794;0.915850707;1.14999962;1.27351934;-3.67131908;10;1.11005856;1.11005827;-0.141851673;1.008148;1.11005849
28.945115;1.14999935;0.235117966;-0.662594522;0.204450652;-0.576169091;0.915159139;1.14999962;1.30489821;-3.67739708;10;1.11006756;1.11006726;-0.124593654;1.008148;1.11006748
28.946096;1.14999934;0.245970283;-0.665905533;0.213887442;-0.579048222;0.91377957;1.14999962;1.36512855;-3.69577308;10;1.11008055;1.11008024;-0.0914996201;1.008148;1.11008046
28.947418;1.14999932;0.260608991;-0.672838353;0.226616742;-0.585076749;0.911821031;1.14999962;1.44637336;-3.73425008;10;1.11008954;1.11008921;-0.0469265766;1.008148;1.11008944
28.948698;1.1499993;0.274773813;-0.682198739;0.238933967;-0.593216205;0.909833744;1.14999963;1.52498811;-3.78620008;10;1.11009153;1.11009118;-0.00375053852;1.008148;1.11009142
28.949210;1.1499993;0.280431765;-0.686655145;0.24385392;-0.597091336;0.909015523;1.14999963;1.55638975;-3.81093308;10;1.11008953;1.11008917;0.0135224754;1.008148;1.11008941
28.951002;1.14999928;0.300172469;-0.705365446;0.26101973;-0.613361151;0.906054506;1.14999964;1.66595067;-3.91477507;10;1.11007351;1.11007313;0.0739895175;1.008148;1.11007337
28.952743;1.14999927;0.319195493;-0.728015379;0.277561467;-0.633056739;0.903042128;1.14999964;1.77152847;-4.04048205;10;1.11004348;1.11004309;0.132740546;1.008148;1.11004333
28.954125;1.14999927;0.334157837;-0.749001337;0.290572183;-0.651305399;0.900581728;1.14999964;1.85456951;-4.15695403;10;1.11000946;1.11000907;0.179402561;1.008148;1.1100093
28.955047;1.14999926;0.344053772;-0.764408189;0.299177332;-0.664702665;0.898909584;1.14999965;1.90949198;-4.24246202;10;1.10998245;1.10998205;0.210512568;1.008148;1.10998228
28.957351;1.14999927;0.368393565;-0.807643687;0.320342343;-0.702298763;0.89463578;1.14999965;2.04457791;-4.48241898;10;1.10989842;1.10989801;0.288288571;1.008148;1.10989821
28.958272;1.14999928;0.377957451;-0.826739721;0.328658758;-0.718904015;0.892902863;1.14999965;2.09765752;-4.58840197;10;1.10985841;1.10985799;0.319397568;1.008148;1.10985818
28.960576;1.14999929;0.401373037;-0.878700611;0.349020128;-0.764087412;0.891241701;1.14999965;2.22761418;-4.87678494;10;1.10974237;1.10974196;0.397162555;1.008148;1.10974211
28.961037;1.1499993;0.405980868;-0.889784392;0.353026937;-0.773725483;0.890990804;1.14999965;2.25318769;-4.93829993;10;1.10971737;1.10971695;0.412713551;1.008148;1.10971709
28.961498;1.1499993;0.410521369;-0.901089433;0.3569752;-0.783555956;0.890719675;1.14999965;2.27838751;-5.00104292;10;1.10969036;1.10968994;0.428263547;1.008148;1.10969008
28.963341;1.14999933;0.428386055;-0.948444911;0.372509721;-0.824734639;0.889556826;1.14999965;2.37753674;-5.26386591;10;1.10957634;1.10957592;0.490453527;1.008148;1.10957601
28.964723;1.14999934;0.441380927;-0.986097507;0.383809624;-0.857476028;0.888581921;1.14999965;2.44965847;-5.47283789;10;1.10948232;1.1094819;0.537080509;1.008148;1.10948197
28.965645;1.14999935;0.449839924;-1.01216146;0.391165286;-0.880140335;0.887882523;1.14999966;2.49660605;-5.61749289;10;1.10941632;1.10941589;0.568159495;1.008148;1.10941593
28.966567;1.14999936;0.458126648;-1.0389609;0.398371148;-0.903444202;0.887145733;1.14999966;2.54259752;-5.76622988;10;1.10934731;1.10934688;0.599230479;1.008148;1.1093469
28.967027;1.14999937;0.4622185;-1.05262774;0.401929287;-0.91532841;0.886769171;1.14999966;2.56530737;-5.84208088;10;1.10931131;1.10931087;0.614763471;1.008148;1.10931088
28.968410;1.14999939;0.474147194;-1.09465727;0.412302086;-0.951875824;0.885563474;1.14999967;2.63151185;-6.07534487;10;1.1092003;1.10919986;0.661348444;1.008148;1.10919983
28.969792;1.1499994;0.485663815;-1.13816084;0.422316561;-0.989705021;0.884284767;1.14999968;2.69542933;-6.31678986;10;1.1090823;1.10908184;0.707914416;1.008148;1.10908178
28.970253;1.14999941;0.489398419;-1.1529747;0.425564049;-1.00258664;0.88383986;1.14999968;2.71615646;-6.39900686;10;1.1090413;1.10904084;0.723430406;1.008148;1.10904077
28.973018;1.14999943;0.510726247;-1.24493122;0.444110022;-1.08254883;0.881001725;1.1499997;2.83452637;-6.90936585;10;1.10878532;1.10878481;0.816475342;1.008148;1.10878469
28.974400;1.14999944;0.520596254;-1.29275732;0.452692653;-1.12413675;0.879469243;1.14999971;2.88930515;-7.17480086;10;1.10864933;1.1086488;0.862958309;1.008148;1.10864865
28.975783;1.14999945;0.529987926;-1.3417189;0.460859341;-1.16671205;0.877872599;1.14999972;2.94142918;-7.44653786;10;1.10850835;1.10850779;0.909411276;1.008148;1.10850763
28.976704;1.14999945;0.535929944;-1.37495726;0.466026324;-1.19561498;0.876771426;1.14999973;2.97440755;-7.63101086;10;1.10841236;1.10841178;0.940363255;1.008148;1.10841161
28.978087;1.14999946;0.544416657;-1.42566353;0.473406091;-1.2397074;0.875068499;1.14999973;3.02150907;-7.91243086;10;1.10826338;1.10826277;0.986764225;1.008148;1.10826259
28.979008;1.14999946;0.549751427;-1.46000676;0.478045033;-1.26957108;0.873900556;1.14999974;3.05111721;-8.10303586;10;1.10816139;1.10816077;1.01768221;1.008148;1.10816059
28.980851;1.14999946;0.559609396;-1.52990907;0.486617205;-1.3303557;0.871483442;1.14999975;3.1058293;-8.49099386;10;1.10795342;1.10795275;1.07946417;1.008148;1.10795258
28.981312;1.14999946;0.56190058;-1.54762582;0.488609545;-1.34576158;0.870863006;1.14999975;3.11854546;-8.58932186;10;1.10790043;1.10789975;1.09485416;1.008148;1.10789958
28.982695;1.14999946;0.568412101;-1.60132273;0.49427176;-1.39245456;0.868971008;1.14999976;3.15468467;-8.88733986;10;1.10773845;1.10773774;1.14092114;1.008148;1.10773758
28.983155;1.14999946;0.570454788;-1.61939732;0.496048019;-1.4081716;0.868331805;1.14999976;3.16602168;-8.98765386;10;1.10768346;1.10768274;1.15619614;1.008148;1.10768258
28.984114;1.14999947;0.574470331;-1.65724073;0.499539813;-1.44107892;0.866980618;1.14999976;3.18830813;-9.19768486;10;1.10756847;1.10756773;1.18864413;1.008148;1.10756759
28.985854;1.14999948;0.580970565;-1.72689044;0.505192227;-1.50164389;0.864473861;1.14999977;3.22438474;-9.58424085;10;1.10735649;1.10735571;1.24683111;1.008148;1.1073556
28.987346;1.14999949;0.585724178;-1.78743276;0.509325836;-1.55428941;0.862272849;1.14999977;3.25076755;-9.92025085;10;1.10717151;1.1071707;1.2966471;1.008148;1.10717061
28.988839;1.14999951;0.589757439;-1.84868663;0.512833052;-1.60755364;0.860030167;1.14999978;3.27315238;-10.2602098;10;1.10698353;1.10698269;1.3464161;1.008148;1.10698262
28.989833;1.14999952;0.592007428;-1.88988771;0.514789585;-1.64338066;0.858515637;1.14999978;3.28563996;-10.4888758;10;1.10685654;1.10685568;1.3795691;1.008148;1.10685563
28.991325;1.14999954;0.594729387;-1.95219041;0.517156535;-1.69755692;0.856214346;1.14999977;3.30074703;-10.8346558;10;1.10666455;1.10666367;1.42925811;1.008148;1.10666363
28.992629;1.14999956;0.596482354;-2.00708753;0.518680876;-1.74529353;0.854179868;1.14999977;3.31047615;-11.1393348;10;1.10649556;1.10649466;1.47264312;1.008148;1.10649464
28.994165;1.14999958;0.597801467;-2.07222628;0.519827954;-1.80193589;0.851760752;1.14999977;3.31779739;-11.5008548;10;1.10629457;1.10629366;1.52370113;1.008148;1.10629365
28.995189;1.14999959;0.598205232;-2.11590052;0.520179066;-1.83991348;0.850136275;1.14999977;3.32003839;-11.7432468;10;1.10616058;1.10615965;1.55771115;1.008148;1.10615966
28.996213;1.14999961;0.598238991;-2.15974523;0.520208432;-1.87803928;0.848504778;1.14999977;3.32022585;-11.9865848;10;1.10602559;1.10602465;1.59169916;1.008148;1.10602467
28.997749;1.14999963;0.597595192;-2.22577606;0.519648619;-1.93545735;0.846048113;1.14999977;3.3166529;-12.3530558;10;1.1058226;1.10582164;1.64264019;1.008148;1.10582168
28.999285;1.14999965;0.5961194;-2.29204347;0.518365329;-1.99308114;0.843585563;1.14999977;3.30846239;-12.7208397;10;1.10561961;1.10561862;1.69353322;1.008148;1.10561869
29.000821;1.14999967;0.593825974;-2.3584518;0.516371047;-2.05082746;0.841122797;1.14999978;3.29573401;-13.0894057;10;1.10541763;1.10541661;1.74437824;1.008148;1.1054167
29.003893;1.1499997;0.586756644;-2.49127873;0.510223799;-2.16632902;0.836221119;1.1499998;3.25649949;-13.8265947;10;1.10501565;1.10501456;1.84593429;1.008148;1.10501471
29.004866;1.14999971;0.583831247;-2.53323154;0.507679974;-2.2028097;0.834681512;1.14999981;3.24026362;-14.0594327;10;1.10488867;1.10488754;1.87805731;1.008148;1.10488771
29.006249;1.14999971;0.579110942;-2.59266149;0.503575358;-2.25448787;0.832509068;1.14999982;3.21406604;-14.3892686;10;1.10471068;1.10470951;1.92367933;1.008148;1.1047097
29.009013;1.14999971;0.567807851;-2.71051797;0.493746581;-2.35697167;0.828236374;1.14999986;3.15133409;-15.0433716;10;1.10436171;1.10436045;2.01482738;1.008148;1.10436069
29.010396;1.14999971;0.561159899;-2.76874702;0.487965754;-2.40760558;0.82614569;1.14999988;3.11443803;-15.3665425;10;1.10419073;1.10418942;2.0603594;1.008148;1.10418968
29.011778;1.14999971;0.553952283;-2.8263712;0.481698264;-2.45771352;0.824089532;1.1499999;3.07443582;-15.6863565;10;1.10402274;1.1040214;2.10586542;1.008148;1.10402167
29.012239;1.1499997;0.551409485;-2.84542599;0.479487137;-2.47428289;0.823412702;1.14999991;3.06032331;-15.7921105;10;1.10396775;1.10396639;2.12102843;1.008148;1.10396666
29.013161;1.1499997;0.546135932;-2.88328043;0.474901442;-2.50719977;0.822072202;1.14999993;3.03105512;-16.0022025;10;1.10385776;1.10385638;2.15134744;1.008148;1.10385665
29.013621;1.1499997;0.543388443;-2.90207179;0.472512323;-2.52354008;0.821412125;1.14999993;3.01580657;-16.1064945;10;1.10380377;1.10380237;2.16650245;1.008148;1.10380265
29.015004;1.14999969;0.534824813;-2.95785039;0.465065697;-2.57204317;0.8194524;1.14999996;2.96827845;-16.4160655;10;1.10364478;1.10364335;2.21193037;1.008148;1.10364363
29.016386;1.14999968;0.525636014;-3.01264303;0.457075444;-2.61968892;0.817550312;1.14999999;2.91728062;-16.7201644;10;1.1034888;1.10348734;2.25734362;1.008148;1.10348762
29.017308;1.14999968;0.519227458;-3.04856341;0.451502792;-2.65092402;0.816308908;1.15000001;2.88171314;-16.9195224;10;1.10338781;1.10338634;2.28761214;1.008148;1.10338661
29.017769;1.14999968;0.515936761;-3.06632757;0.448641319;-2.6663711;0.815697244;1.15000002;2.86344977;-17.0181134;10;1.10333782;1.10333634;2.30274459;1.008148;1.10333661
29.019151;1.14999968;0.505715656;-3.11877894;0.439753407;-2.71198098;0.813904198;1.15000006;2.80672262;-17.3092184;10;1.10319184;1.10319033;2.34813501;1.008148;1.1031906
29.020073;1.14999968;0.498616174;-3.1529986;0.433579947;-2.74173719;0.812741986;1.15000008;2.76732048;-17.4991374;10;1.10309785;1.10309633;2.37838942;1.008148;1.1030966
29.021455;1.14999968;0.487530402;-3.20311014;0.423940149;-2.78531245;0.811059515;1.15000011;2.70579439;-17.7772564;10;1.10296086;1.10295934;2.42376174;1.008148;1.10295959
29.022837;1.14999968;0.476008415;-3.25164385;0.413921033;-2.82751567;0.809441071;1.15000014;2.64184729;-18.0466184;10;1.10282988;1.10282835;2.46912453;1.008148;1.10282859
29.023298;1.14999968;0.472050994;-3.26744818;0.410479799;-2.84125856;0.808919416;1.15000015;2.61988358;-18.1343324;10;1.10278788;1.10278635;2.48424375;1.008148;1.10278659
29.024220;1.14999969;0.464010187;-3.29846764;0.403487797;-2.868232;0.807897444;1.15000017;2.57525705;-18.3064904;10;1.10270489;1.10270336;2.51447978;1.008148;1.10270359
29.025141;1.14999969;0.455789569;-3.32866782;0.39633944;-2.89449304;0.806910397;1.15000019;2.52963255;-18.4741014;10;1.1026249;1.10262337;2.54471311;1.008148;1.10262358
29.026063;1.14999969;0.447378183;-3.3580098;0.3890252;-2.92000781;0.805957209;1.15000021;2.4829493;-18.6369493;10;1.1025489;1.10254738;2.57494879;1.008148;1.10254759
29.027906;1.1499997;0.43003106;-3.41396097;0.373940769;-2.96866102;0.80416486;1.15000023;2.38667263;-18.9474783;10;1.10240491;1.10240342;2.63543122;1.008148;1.10240359
29.028828;1.14999971;0.421105583;-3.44049177;0.3661795;-2.9917313;0.803326195;1.15000024;2.33713616;-19.0947243;10;1.10233791;1.10233644;2.66559184;1.008148;1.10233659
29.029749;1.14999971;0.412039804;-3.46600798;0.35829623;-3.01391932;0.802527424;1.15000025;2.28682102;-19.2363394;10;1.10227391;1.10227246;2.69587556;1.008148;1.10227259
29.030671;1.14999972;0.402822135;-3.49047212;0.350280884;-3.0351925;0.801767676;1.15000025;2.23566288;-19.3721154;10;1.10221391;1.10221248;2.72669436;1.008148;1.10221259
29.031132;1.14999972;0.398171885;-3.50230401;0.346237197;-3.04548111;0.801400191;1.15000026;2.20985396;-19.4377824;10;1.10218591;1.10218449;2.74495981;1.008148;1.10218459
29.032088;1.14999972;0.388409504;-3.52593626;0.33774819;-3.06603091;0.80067569;1.15000026;2.15567267;-19.5689414;10;1.1021289;1.10212752;2.77260185;1.008148;1.10212759
29.033484;1.14999973;0.373905919;-3.55823174;0.325136405;-3.09411397;0.799705301;1.15000026;2.07517766;-19.7481814;10;1.10205289;1.10205156;2.81843599;1.008148;1.10205159
29.034042;1.14999974;0.368054814;-3.57038363;0.3200485;-3.10468083;0.799338084;1.15000026;2.04270398;-19.8156244;10;1.10202489;1.10202358;2.83677313;1.008148;1.10202359
29.035159;1.14999975;0.356198248;-3.59333011;0.309738465;-3.12463431;0.798664721;1.15000026;1.97689995;-19.9395298;10;1.10197387;1.10197261;2.87345677;1.008148;1.10197259
29.036276;1.14999976;0.344208277;-3.61441568;0.299312426;-3.14296963;0.798056448;1.15000025;1.91035553;-19.9866193;10;1.10192786;1.10192665;2.9101513;1.008148;1.10192659
29.037393;1.14999977;0.332100763;-3.63358108;0.288784175;-3.15963522;0.797514364;1.15000025;1.84315875;-20.0210143;10;1.10188885;1.10188769;2.9468598;1.008148;1.10188759
29.038399;1.14999978;0.321109584;-3.64914036;0.279226646;-3.17091103;0.797083356;1.15000024;1.78215763;-20.0410413;10;1.10185783;1.10185672;2.97990943;1.008148;1.10185659
29.039404;1.14999979;0.310058294;-3.66305711;0.269616847;-3.17276887;0.796708468;1.15000023;1.72082291;-20.0508115;10;1.10183182;1.10183075;3.01297098;1.008148;1.10183059
29.040811;1.1499998;0.294492319;-3.67970917;0.256081239;-3.17259919;0.796275798;1.15000022;1.63443167;-20.0471848;10;1.10180481;1.10180379;3.05927634;1.008148;1.10180359
29.041671;1.1499998;0.284933716;-3.68821584;0.247769421;-3.1709013;0.796069724;1.15000021;1.58138138;-20.0350125;10;1.1017938;1.10179282;3.08756712;1.008148;1.10179259
29.042078;1.1499998;0.280404603;-3.69179746;0.243831067;-3.1696836;0.795981704;1.1500002;1.55624479;-20.0266737;10;1.10178879;1.10178783;3.10097125;1.008148;1.10178759
29.043182;1.14999981;0.268093736;-3.700038;0.233125977;-3.1650264;0.795804255;1.15000019;1.48791943;-19.9955941;10;1.10178178;1.10178086;3.13732204;1.008148;1.10178059
29.043438;1.14999981;0.265236198;-3.70163944;0.230641164;-3.16366611;0.79577537;1.15000018;1.47206009;-19.986637;10;1.10178078;1.10177987;-3.13743091;1.008148;1.10177959
29.044206;1.14999981;0.256663446;-3.7057353;0.223186605;-3.15895919;0.79570059;1.15000017;1.4244813;-19.9558772;10;1.10178077;1.10177989;-3.11212888;1.008148;1.10177959
29.045486;1.14999981;0.242380747;-3.7101744;0.210766875;-3.14903116;0.795658058;1.15000016;1.3452123;-19.8916311;10;1.10178775;1.10178693;-3.06994403;1.008148;1.10178658
29.046254;1.14999981;0.233823143;-3.71138667;0.203325484;-3.1418399;0.795674823;1.15000014;1.29771759;-19.845405;10;1.10179574;1.10179495;-3.04462595;1.008148;1.10179458
29.047953;1.14999981;0.214955565;-3.71014199;0.186918899;-3.12269255;0.795833145;1.15000012;1.19300252;-19.7230075;10;1.10182472;1.101824;-2.98858069;1.008148;1.10182358
29.048017;1.14999981;0.214246747;-3.7099883;0.186302535;-3.12188547;0.795841726;1.15000012;1.18906858;-19.7178644;10;1.10182672;1.101826;-2.98646968;1.008148;1.10182558
29.049169;1.14999981;0.201541195;-3.70588885;0.175254227;-3.10629895;0.796055043;1.1500001;1.11855278;-19.6186932;10;1.1018557;1.10185503;-2.94845988;1.008148;1.10185458
29.050449;1.1499998;0.18752676;-3.6983467;0.163067757;-3.08668324;0.796381231;1.15000009;1.04077268;-19.4942514;10;1.10189668;1.10189607;-2.90621016;1.008148;1.10189557
29.051729;1.14999979;0.173639746;-3.6876359;0.150992084;-3.06471622;0.796797287;1.15000008;0.963699786;-19.3552442;10;1.10194565;1.1019451;-2.86394249;1.008148;1.10194457
29.052190;1.14999979;0.168675005;-3.68300094;0.146674914;-3.05624429;0.796969392;1.15000008;0.936145488;-19.3017115;10;1.10196564;1.10196512;-2.84872055;1.008148;1.10196456
29.053111;1.14999979;0.158823627;-3.67248996;0.13810849;-3.03843834;0.797350455;1.15000007;0.881470374;-19.1893154;10;1.10200962;1.10200914;-2.81826985;1.008148;1.10200856
29.054033;1.14999978;0.149057854;-3.66032257;0.129616504;-3.01948491;0.797779777;1.15000007;0.827270376;-19.069825;10;1.10205759;1.10205717;-2.78780739;1.008148;1.10205655
29.055415;1.14999978;0.134645283;-3.63896492;0.117083815;-2.98899697;0.798521303;1.15000007;0.747280671;-18.8778791;10;1.10213755;1.1021372;-2.74209221;1.008148;1.10213655
29.056337;1.14999978;0.125170064;-3.62265917;0.108844481;-2.96734551;0.799070446;1.15000007;0.694693252;-18.7417437;10;1.10219752;1.10219723;-2.71160118;1.008148;1.10219654
29.057719;1.14999978;0.111216716;-3.59511304;0.0967111114;-2.93298689;0.799980813;1.15000008;0.617252235;-18.5259649;10;1.10229448;1.10229426;-2.66584247;1.008148;1.10229353
29.058180;1.14999979;0.106629695;-3.58511178;0.092722389;-2.92104676;0.800306115;1.15000009;0.591794288;-18.4510446;10;1.10232947;1.10232927;-2.65058296;1.008148;1.10232853
29.059102;1.14999979;0.0975728869;-3.56388801;0.0848468852;-2.89646744;0.800992135;1.1500001;0.541529039;-18.2969122;10;1.10240144;1.10240128;-2.62006006;1.008148;1.10240052
29.060023;1.1499998;0.0886832381;-3.54104693;0.0771167361;-2.87100436;0.801721679;1.15000011;0.492191519;-18.1373679;10;1.10247842;1.1024783;-2.58952384;1.008148;1.10247752
29.061867;1.14999983;0.071422428;-3.49057558;0.062107293;-2.81753878;0.803319101;1.15000014;0.396394067;-17.8027379;10;1.10264537;1.10264532;-2.52840982;1.008148;1.10264451
29.063249;1.14999986;0.0589727854;-3.44860695;0.0512814835;-2.77543179;0.804627288;1.15000016;0.327298574;-17.5395333;10;1.10278133;1.10278133;-2.48253855;1.008148;1.1027805
29.063710;1.14999987;0.0549172003;-3.43384875;0.0477548768;-2.76103981;0.805084147;1.15000016;0.304790082;-17.4496328;10;1.10282832;1.10282834;-2.46724194;1.008148;1.1028275
29.065092;1.1499999;0.0430469717;-3.38731055;0.0374329071;-2.71690491;0.806509449;1.15000018;0.238910329;-17.1741378;10;1.10297629;1.10297634;-2.42133023;1.008148;1.1029755
29.066014;1.14999993;0.0353956914;-3.3544356;0.0307795999;-2.68672427;0.807509559;1.1500002;0.19644573;-16.9859018;10;1.10308027;1.10308034;-2.39070642;1.008148;1.1030795
29.066935;1.14999995;0.0279909897;-3.32011687;0.0243407104;-2.65600842;0.808548962;1.15000021;0.155349639;-16.7944539;10;1.10318726;1.10318734;-2.36007095;1.008148;1.1031865
29.068318;1.15;0.0173207336;-3.26600624;0.0150622019;-2.60901443;0.810179819;1.15000023;0.096129717;-16.50178;10;1.10335523;1.10335533;-2.31409343;1.008148;1.10335451
29.069239;1.15000002;0.010496343;-3.22823092;0.00912793458;-2.57717428;0.811306867;1.15000024;0.0582543449;-16.3036512;10;1.10347122;1.10347133;-2.28342472;1.008148;1.10347052
29.071083;1.15000008;-0.00241915769;-3.14877615;-0.00210295883;-2.51245269;0.813663007;1.15000026;-0.0134266973;-15.9013031;10;1.1037132;1.1037133;-2.22204648;1.008148;1.10371254
29.072004;1.15000011;-0.00848329915;-3.10718299;-0.00737613302;-2.47969734;0.81488707;1.15000027;-0.0470826891;-15.6978797;10;1.10383919;1.10383928;-2.19133754;1.008148;1.10383855
29.073387;1.15000015;-0.0170279759;-3.04259092;-0.0148062919;-2.43018473;0.816786687;1.15000029;-0.0945056511;-15.3906289;10;1.10403419;1.10403426;-2.14524812;1.008148;1.10403358
29.074308;1.15000018;-0.0224010183;-2.99813326;-0.0194785031;-2.39703333;0.818083765;1.15000029;-0.124326038;-15.1850879;10;1.10416718;1.10416724;-2.11450537;1.008148;1.1041666
29.075230;1.15000021;-0.0274985314;-2.95261884;-0.0239111212;-2.36380972;0.819408657;1.1500003;-0.152617235;-14.9792363;10;1.10430318;1.10430322;-2.08374938;1.008148;1.10430262
29.076151;1.15000025;-0.0323044013;-2.90610136;-0.028090135;-2.33058489;0.8207571;1.15000031;-0.17928981;-14.7735228;10;1.10444217;1.1044422;-2.05297938;1.008148;1.10444164
29.077073;1.15000028;-0.0368238853;-2.85863686;-0.032020116;-2.29739474;0.822130642;1.15000031;-0.204372939;-14.5681654;10;1.10458317;1.10458317;-2.02219939;1.008148;1.10458267
