time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
29.077995;1.15000032;-0.0410452635;-2.81028279;-0.0356908735;-2.26430027;0.823526519;1.15000031;-0.227801578;-14.3635466;10;1.10472717;1.10472715;-1.99140639;1.008148;1.10472669
29.078916;1.15000035;-0.0449352586;-2.76109901;-0.0390734705;-2.23135833;0.824943249;1.15000031;-0.249391035;-14.1600209;10;1.10487217;1.10487213;-1.9606014;1.008148;1.10487172
29.079838;1.15000039;-0.0485243536;-2.71114639;-0.0421944145;-2.19860823;0.826380498;1.15000031;-0.269310492;-13.957829;10;1.10501916;1.10501911;-1.92978441;1.008148;1.10501876
29.081220;1.15000044;-0.0533294892;-2.63491377;-0.0463727796;-2.14997666;0.828566826;1.15000031;-0.295978955;-13.6578819;10;1.10524415;1.10524407;-1.88353542;1.008148;1.10524381
29.081681;1.15000046;-0.0547687277;-2.60918746;-0.0476242864;-2.13391678;0.829304452;1.15000031;-0.303966712;-13.5589055;10;1.10532015;1.10532006;-1.86811342;1.008148;1.10531982
29.082603;1.15000049;-0.0574211679;-2.55731088;-0.0499307459;-2.10206621;0.830789732;1.1500003;-0.318687716;-13.362733;10;1.10547215;1.10547204;-1.83726043;1.008148;1.10547186
29.083985;1.15000054;-0.0608451765;-2.4785624;-0.0529081285;-2.05505827;0.833038409;1.15000029;-0.33769089;-13.0735136;10;1.10570314;1.10570301;-1.79095744;1.008148;1.10570292
29.084907;1.15000056;-0.0626836798;-2.42554041;-0.0545068159;-2.02428318;0.834553949;1.15000029;-0.347894524;-12.88437;10;1.10585813;1.105858;-1.76007445;1.008148;1.10585796
29.085367;1.15000057;-0.0634573453;-2.39889842;-0.0551795628;-2.00908911;0.83531407;1.15000028;-0.352188334;-12.7910535;10;1.10593612;1.10593599;-1.74462846;1.008148;1.10593598
29.086289;1.1500006;-0.0648251753;-2.34539643;-0.0563689687;-1.97909549;0.836842085;1.15000028;-0.359779721;-12.6069676;10;1.10609311;1.10609297;-1.71372747;1.008148;1.10609303
29.086750;1.15000061;-0.0653871109;-2.31855426;-0.0568576026;-1.96431082;0.837608817;1.15000027;-0.362898426;-12.5162916;10;1.1061711;1.10617096;-1.69827247;1.008148;1.10617105
29.088132;1.15000063;-0.066582628;-2.2377683;-0.0578971649;-1.92087221;0.839915417;1.15000025;-0.369533425;-12.2501456;10;1.10640808;1.10640794;-1.65188949;1.008148;1.10640811
29.089054;1.15000064;-0.066971369;-2.18378503;-0.0582351885;-1.89271548;0.841459316;1.15000024;-0.371690851;-12.0778523;10;1.10656607;1.10656593;-1.6209535;1.008148;1.10656616
29.090436;1.15000065;-0.0668797514;-2.10280087;-0.0581555031;-1.85178713;0.84377706;1.15000022;-0.371182236;-11.8277554;10;1.10680304;1.10680291;-1.57452851;1.008148;1.10680322
29.091819;1.15000066;-0.066103158;-2.02202211;-0.0574801874;-1.81251753;0.846095815;1.1500002;-0.366872003;-11.5882127;10;1.10704001;1.10703989;-1.52808053;1.008148;1.10704027
29.092279;1.15000066;-0.0656642878;-1.99518354;-0.0570985557;-1.79982108;0.846865826;1.15000019;-0.364436228;-11.5108655;10;1.10711801;1.10711788;-1.51258554;1.008148;1.10711829
29.094123;1.15000065;-0.0631449708;-1.88850766;-0.0549078257;-1.75105367;0.849943081;1.15000015;-0.350453844;-11.2142505;10;1.10743197;1.10743186;-1.45047356;1.008148;1.10743235
29.095044;1.15000065;-0.0614020203;-1.83570133;-0.0533922083;-1.72794195;0.851471342;1.15000014;-0.34078039;-11.0739852;10;1.10758796;1.10758785;-1.42026557;1.008148;1.10758837
29.095505;1.15000064;-0.0603625453;-1.80945917;-0.0524883135;-1.71671597;0.852232214;1.15000013;-0.33501127;-11.0059353;10;1.10766495;1.10766484;-1.40495357;1.008148;1.10766538
29.096281;1.15000063;-0.0585066996;-1.76553213;-0.0508745292;-1.69830389;0.853509831;1.15000011;-0.324711272;-10.8944421;10;1.10779494;1.10779483;-1.37793258;1.008148;1.1077954
29.097004;1.15000062;-0.0566019722;-1.72496672;-0.0492182403;-1.68172873;0.854694955;1.1500001;-0.314139991;-10.7942072;10;1.10791493;1.10791483;-1.35358159;1.008148;1.10791541
29.097727;1.15000061;-0.054428241;-1.68476797;-0.047328036;-1.66573007;0.85587064;1.15000008;-0.302075749;-10.6976017;10;1.10803392;1.10803382;-1.3292246;1.008148;1.10803442
29.098812;1.15000059;-0.0508655203;-1.62522813;-0.0442300144;-1.64280099;0.857622802;1.15000006;-0.282302612;-10.5594015;10;1.10821191;1.10821182;-1.29267461;1.008148;1.10821244
29.099173;1.15000058;-0.049583216;-1.60559984;-0.0431149663;-1.63545072;0.858201504;1.15000005;-0.275185816;-10.5151728;10;1.10826991;1.10826982;-1.28048662;1.008148;1.10827044
29.099896;1.15000056;-0.0468773064;-1.5666937;-0.040762;-1.62118752;0.859354171;1.15000004;-0.260168007;-10.4294534;10;1.10838691;1.10838682;-1.25610763;1.008148;1.10838745
29.100981;1.15000053;-0.0424624125;-1.50926955;-0.0369229605;-1.60090447;0.861065672;1.15000002;-0.235665345;-10.307833;10;1.1085589;1.10855882;-1.21952364;1.008148;1.10855945
29.102427;1.15000049;-0.035871457;-1.43460719;-0.0311916945;-1.57597311;0.863305417;1.14999999;-0.199085567;-10.1588859;10;1.1087839;1.10878382;-1.17071867;1.008148;1.10878446
29.103872;1.15000044;-0.0286220044;-1.36233203;-0.0248878243;-1.5534405;0.865499819;1.14999996;-0.158851152;-10.0248991;10;1.1090039;1.10900382;-1.12188369;1.008148;1.10900446
29.104234;1.15000043;-0.0266775801;-1.34466247;-0.0231970215;-1.54819131;0.86604015;1.14999995;-0.148059613;-9.99379541;10;1.1090579;1.10905782;-1.1096707;1.008148;1.10905846
29.104957;1.1500004;-0.0227078663;-1.30982553;-0.0197450988;-1.5381315;0.867112788;1.14999994;-0.126027737;-9.93431159;10;1.1091639;1.10916383;-1.08523771;1.008148;1.10916446
29.106041;1.15000035;-0.0163988937;-1.25887416;-0.0142590412;-1.52418678;0.868691521;1.14999992;-0.0910130045;-9.85220931;10;1.10932091;1.10932083;-1.04857473;1.008148;1.10932145
29.107487;1.15000029;-0.00736118733;-1.1935026;-0.00640017726;-1.50771425;0.870741104;1.1499999;-0.0408538401;-9.75590539;10;1.10952393;1.10952384;-0.999664753;1.008148;1.10952445
29.108572;1.15000024;-0.000177258145;-1.14649808;-0.000153292734;-1.49691558;0.872238971;1.14999988;-0.000983121529;-9.69331089;10;1.10967195;1.10967185;-0.962962771;1.008148;1.10967244
29.109295;1.15000021;0.00480291187;-1.11616671;0.00417728229;-1.49045079;0.873216388;1.14999987;0.0266567608;-9.65612297;10;1.10976796;1.10976785;-0.938483783;1.008148;1.10976844
29.110018;1.15000017;0.00991612048;-1.08666255;0.00862354277;-1.4845567;0.874178932;1.14999986;0.0550350066;-9.622455;10;1.10986197;1.10986186;-0.913997795;1.008148;1.10986244
29.111102;1.15000012;0.0179173728;-1.04399965;0.0155811417;-1.47682223;0.875581725;1.14999984;0.0994418662;-9.5787955;10;1.10999799;1.10999787;-0.877254812;1.008148;1.10999843
29.112548;1.15000005;0.0291068997;-0.990182859;0.0253111507;-1.46849475;0.877385251;1.14999983;0.161543629;-9.53281308;10;1.11017403;1.11017388;-0.828236833;1.008148;1.11017442
29.113994;1.14999998;0.0407998041;-0.939987873;0.0354788813;-1.46233064;0.879116799;1.14999981;0.22643915;-9.50010997;10;1.11034007;1.1103399;-0.779189852;1.008148;1.11034041
29.114356;1.14999997;0.0438461346;-0.928018316;0.0381278619;-1.46115349;0.879531723;1.14999981;0.243346264;-9.49418018;10;1.11038008;1.1103799;-0.766922856;1.008148;1.1103804
29.115079;1.14999993;0.0499524323;-0.904785508;0.0434376809;-1.45913066;0.880356706;1.1499998;0.277236174;-9.48432164;10;1.11045811;1.11045792;-0.742384864;1.008148;1.11045839
29.116163;1.14999988;0.0593779236;-0.871722963;0.0516337537;-1.45708676;0.881547138;1.14999979;0.329547593;-9.47560804;10;1.11057114;1.11057093;-0.705562875;1.008148;1.11057138
29.117609;1.14999982;0.0723678468;-0.831026716;0.0629293309;-1.45610538;0.883057058;1.14999978;0.401641594;-9.47463789;10;1.11071319;1.11071296;-0.656440887;1.008148;1.11071335
29.118693;1.14999978;0.0823880758;-0.803080928;0.0716425674;-1.4566079;0.884131261;1.14999978;0.457253809;-9.4814478;10;1.11081422;1.11081398;-0.619579894;1.008148;1.11081433
29.119778;1.14999973;0.0926526079;-0.77736703;0.0805682412;-1.45813946;0.885154051;1.14999978;0.514221904;-9.49450842;10;1.11090826;1.110908;-0.582702898;1.008148;1.1109083
29.120501;1.1499997;0.0996259;-0.76147242;0.086631969;-1.45971925;0.885803307;1.14999978;0.552923633;-9.50660897;10;1.11096828;1.11096801;-0.5581099;1.008148;1.11096829
29.121224;1.14999968;0.10667944;-0.746579972;0.0927654774;-1.46170337;0.886431849;1.14999978;0.592070736;-9.52114481;10;1.1110253;1.11102503;-0.5335099;1.008148;1.11102527
29.122670;1.14999962;0.121069063;-0.719809491;0.105278183;-1.46690862;0.887610249;1.14999978;0.671933047;-9.55769429;10;1.11113133;1.11113106;-0.484288894;1.008148;1.11113124
29.123031;1.14999961;0.124697603;-0.713745339;0.108433433;-1.46842319;0.887893713;1.14999978;0.692071418;-9.56809924;10;1.11115634;1.11115607;-0.471974892;1.008148;1.11115623
29.124116;1.14999958;0.135768516;-0.697060093;0.118060306;-1.47361558;0.888692017;1.14999979;0.753514906;-9.60326137;10;1.11122736;1.11122709;-0.435029882;1.008148;1.1112272
29.125200;1.14999954;0.146988336;-0.682629803;0.127816663;-1.47959122;0.889432185;1.1499998;0.815784825;-9.64310911;10;1.11129238;1.11129212;-0.398162869;1.008148;1.11129218
29.126873;1.1499995;0.164575957;-0.664761669;0.143110234;-1.49023418;0.890462963;1.14999981;0.91339599;-9.71305996;10;1.11137941;1.11137915;-0.341059843;1.008148;1.11137914
29.127327;1.14999949;0.169406576;-0.660830131;0.147310769;-1.49342092;0.890715203;1.14999982;0.940205889;-9.73382523;10;1.11140142;1.11140116;-0.325548835;1.008148;1.11140113
29.128007;1.14999948;0.176661786;-0.65565805;0.153619643;-1.49835018;0.891083005;1.14999982;0.980472254;-9.76581412;10;1.11143143;1.11143118;-0.302378823;1.008148;1.11143112
29.129368;1.14999946;0.191330966;-0.64790164;0.166375443;-1.50902241;0.891731282;1.14999984;1.06188611;-9.83465074;10;1.11148345;1.11148321;-0.255942796;1.008148;1.11148309
29.130275;1.14999944;0.201175095;-0.644625235;0.174935551;-1.5165965;0.892114934;1.14999985;1.11652097;-9.88320911;10;1.11151346;1.11151323;-0.224975777;1.008148;1.11151308
29.131060;1.14999944;0.209733217;-0.642997482;0.182377392;-1.52342398;0.892415478;1.14999987;1.1640185;-9.92680533;10;1.11153647;1.11153624;-0.19819176;1.008148;1.11153606
29.132020;1.14999943;0.220245652;-0.642506846;0.191518637;-1.53213039;0.892735735;1.14999988;1.22236248;-9.98219988;10;1.11155849;1.11155826;-0.165409739;1.008148;1.11155805
29.133044;1.14999942;0.23149917;-0.643777653;0.201304301;-1.54179959;0.893022515;1.1499999;1.28481945;-10.0434883;10;1.1115785;1.11157828;-0.130432716;1.008148;1.11157803
29.134043;1.14999942;0.24250385;-0.646772964;0.210873585;-1.55156316;0.893249794;1.14999992;1.34589538;-10.1051535;10;1.11159152;1.11159129;-0.0962846932;1.008148;1.11159102
29.135195;1.14999942;0.25520964;-0.652334763;0.221922094;-1.56320199;0.893443551;1.14999995;1.41641247;-10.1723833;10;1.11160154;1.11160131;-0.0569166669;1.008148;1.111601
29.136955;1.14999942;0.274613129;-0.665083767;0.238794685;-1.58156759;0.893612142;1.14999999;1.52410176;-10.1734374;10;1.11160257;1.11160233;0.0032183723;1.008148;1.11160198
29.137467;1.14999942;0.280244409;-0.669736738;0.243691447;-1.58706833;0.89362424;1.15;1.55535533;-10.1751864;10;1.11160057;1.11160034;0.0207223831;1.008148;1.11159998
29.138235;1.14999942;0.288681438;-0.677493853;0.251027989;-1.59474037;0.893626476;1.15000003;1.6021808;-10.1784296;10;1.11159459;1.11159435;0.046982399;1.008148;1.11159397
29.139771;1.14999944;0.305481049;-0.695740515;0.265636333;-1.59634427;0.893534481;1.15000007;1.69541855;-10.1886665;10;1.11157361;1.11157337;0.099510428;1.008148;1.11157296
29.140027;1.14999944;0.308273309;-0.699127722;0.268064383;-1.5966608;0.893511054;1.15000008;1.71091558;-10.1906867;10;1.11156962;1.11156937;0.108266433;1.008148;1.11156895
29.140999;1.14999945;0.318823335;-0.71287889;0.277238306;-1.59813814;0.893376698;1.15000011;1.76946815;-10.2001158;10;1.11154863;1.11154838;0.141538448;1.008148;1.11154795
29.142843;1.14999947;0.338635905;-0.742637985;0.294466599;-1.60178318;0.89298247;1.15000017;1.87942776;-10.2233803;10;1.11149865;1.11149841;0.204587472;1.008148;1.11149794
29.143764;1.14999948;0.348417189;-0.759267534;0.302972045;-1.6039956;0.892720507;1.15000021;1.9337138;-10.2375011;10;1.11146766;1.11146743;0.236114482;1.008148;1.11146694
29.144225;1.14999949;0.353281721;-0.768004831;0.307202064;-1.60519598;0.892573894;1.15000022;1.96071191;-10.2451625;10;1.11145067;1.11145043;0.251877486;1.008148;1.11144994
29.145147;1.1499995;0.362943215;-0.786303569;0.315603342;-1.60778519;0.892249219;1.15000025;2.01433311;-10.2616882;10;1.11141368;1.11141345;0.283403493;1.008148;1.11141294
29.146990;1.14999952;0.381945559;-0.826077624;0.332127074;-1.61372287;0.891472568;1.15000031;2.11979591;-10.2995854;10;1.11132969;1.11132948;0.346453502;1.008148;1.11132895
29.147451;1.14999953;0.386608096;-0.836658344;0.336181442;-1.61540393;0.891245345;1.15000032;2.14567293;-10.3103148;10;1.11130669;1.11130649;0.362214504;1.008148;1.11130596
29.148372;1.14999954;0.395864195;-0.858554561;0.344230198;-1.61887572;0.890772233;1.15000035;2.19704417;-10.3324735;10;1.11125669;1.11125651;0.393735505;1.008148;1.11125597
29.149294;1.14999956;0.405000089;-0.881403029;0.352174428;-1.62259351;0.890257589;1.15000037;2.24774827;-10.3562023;10;1.11120369;1.11120352;0.425252506;1.008148;1.11120298
29.151137;1.14999959;0.422839397;-0.929825913;0.367686817;-1.63073603;0.889107871;1.15000042;2.3467562;-10.4081719;10;1.1110887;1.11108855;0.488276504;1.008148;1.11108801
29.152059;1.14999961;0.431536773;-0.955336003;0.375249725;-1.63515713;0.888473233;1.15000044;2.39502652;-10.4363896;10;1.1110257;1.11102557;0.519780501;1.008148;1.11102503
29.153902;1.14999964;0.448409632;-1.00879727;0.38992172;-1.64469258;0.887084363;1.15000048;2.48867065;-10.4972496;10;1.11089069;1.11089058;0.582771492;1.008148;1.11089007
29.154363;1.14999965;0.452506171;-1.0226488;0.393483915;-1.64723216;0.88671018;1.15000049;2.51140638;-10.5134585;10;1.11085469;1.11085459;0.598514488;1.008148;1.11085408
29.155745;1.14999968;0.464560983;-1.06531257;0.403966323;-1.65510617;0.885542961;1.1500005;2.57831043;-10.5637144;10;1.11074369;1.11074359;0.645732477;1.008148;1.11074311
29.156206;1.14999969;0.468488215;-1.07989131;0.407381295;-1.65783567;0.885135576;1.15000051;2.60010651;-10.5811354;10;1.11070469;1.11070459;0.661468473;1.008148;1.11070412
29.156667;1.1499997;0.472357042;-1.09464338;0.410745482;-1.66062702;0.884717325;1.15000051;2.62157845;-10.5989512;10;1.11066569;1.11066559;0.677201468;1.008148;1.11066513
29.158049;1.14999973;0.483693698;-1.13990356;0.420603414;-1.66925347;0.883417788;1.15000052;2.68449676;-10.6540096;10;1.11054368;1.11054359;0.724386452;1.008148;1.11054316
29.159431;1.14999975;0.494513481;-1.18660158;0.430011897;-1.67835851;0.882033101;1.15000052;2.74454644;-10.7121226;10;1.11041567;1.11041558;0.771548432;1.008148;1.11041518
29.160814;1.14999977;0.504885681;-1.23465238;0.439031181;-1.68785477;0.880578311;1.15000051;2.80211206;-10.7727326;10;1.11028166;1.11028156;0.81868641;1.008148;1.11028121
29.161275;1.14999978;0.508219174;-1.25095599;0.441929865;-1.69111742;0.880075768;1.15000051;2.82061293;-10.7935564;10;1.11023665;1.11023656;0.834392402;1.008148;1.11023622
29.162196;1.14999979;0.514724386;-1.28397544;0.447586561;-1.69775106;0.879050735;1.1500005;2.85671682;-10.8358957;10;1.11014364;1.11014354;0.865796385;1.008148;1.11014324
29.163118;1.14999981;0.521002057;-1.31752625;0.453045396;-1.70455818;0.877994083;1.15000049;2.89155786;-10.8793422;10;1.11004763;1.11004753;0.897188369;1.008148;1.11004725
29.164961;1.14999982;0.532814619;-1.38613578;0.463317173;-1.71864541;0.875792818;1.15000046;2.95711756;-10.9692541;10;1.1098506;1.1098505;0.959929334;1.008148;1.10985028
29.165883;1.14999983;0.538333379;-1.42115343;0.468116088;-1.72592629;0.874647726;1.15000045;2.98774669;-11.0157244;10;1.10974859;1.10974848;0.991279318;1.008148;1.10974829
29.168187;1.14999984;0.551006282;-1.51061972;0.47913599;-1.74471118;0.871673099;1.15000039;3.05808137;-11.135619;10;1.10948554;1.10948543;1.06958728;1.008148;1.10948532
29.169108;1.14999984;0.555619188;-1.54712657;0.483147208;-1.75243735;0.870441726;1.15000037;3.08368305;-11.1849313;10;1.10937752;1.10937741;1.10088327;1.008148;1.10937733
29.170951;1.14999985;0.564021092;-1.62127809;0.490453209;-1.76824614;0.867908125;1.15000032;3.13031375;-11.285831;10;1.10915647;1.10915636;1.16344125;1.008148;1.10915634
29.171412;1.14999985;0.565914674;-1.64004061;0.492099802;-1.77227878;0.867258386;1.1500003;3.14082317;-11.3115693;10;1.10910046;1.10910034;1.17906025;1.008148;1.10910035
29.172334;1.14999985;0.569558243;-1.67782025;0.495268126;-1.78039279;0.865948718;1.15000028;3.16104508;-11.363357;10;1.10898744;1.10898732;1.21029824;1.008148;1.10898735
29.174177;1.14999984;0.5759924;-1.75433756;0.500863056;-1.79687752;0.863274204;1.15000022;3.19675487;-11.4685709;10;1.10875639;1.10875627;1.27418523;1.008148;1.10875634
29.174988;1.14999984;0.578475057;-1.78838296;0.503021897;-1.80422842;0.862076012;1.1500002;3.21053374;-11.5154881;10;1.10865337;1.10865324;1.30019523;1.008148;1.10865334
29.176881;1.14999984;0.583317364;-1.86866875;0.507232625;-1.82160474;0.859228608;1.15000014;3.23740883;-11.6263925;10;1.10840933;1.1084092;1.36414923;1.008148;1.10840932
29.177962;1.14999983;0.585543652;-1.91502317;0.509168546;-1.8316301;0.857577319;1.15000012;3.24976492;-11.6903795;10;1.1082683;1.10826817;1.40068124;1.008148;1.1082683
29.178873;1.14999983;0.587077859;-1.95429867;0.510502657;-1.84013119;0.856171754;1.15000009;3.25827993;-11.7446377;10;1.10814928;1.10814916;1.43142224;1.008148;1.10814929
29.179897;1.14999983;0.588470321;-1.99870931;0.511713515;-1.84972744;0.854579937;1.15000007;3.26600827;-11.8058858;10;1.10801426;1.10801414;1.46596925;1.008148;1.10801426
29.181433;1.14999982;0.589828868;-2.06576301;0.512894895;-1.86418703;0.852169998;1.15000003;3.27354848;-11.8981743;10;1.10781023;1.10781012;1.51774726;1.008148;1.10781023
29.182969;1.14999981;0.590412243;-2.13326501;0.513402216;-1.87868775;0.849741092;1.15;3.27678648;-11.9907253;10;1.10760419;1.10760411;1.56947627;1.008148;1.10760419
29.183993;1.14999981;0.59031139;-2.1784715;0.513314545;-1.88836258;0.848112856;1.14999998;3.27622692;-12.052475;10;1.10746716;1.10746711;1.60393428;1.008148;1.10746716
29.185529;1.1499998;0.589407964;-2.24651907;0.512528999;-1.90285473;0.845662017;1.14999995;3.27121313;-12.1449714;10;1.10726112;1.10726112;1.65558229;1.008148;1.10726112
29.187065;1.14999979;0.587739412;-2.31476448;0.511078128;-1.91729779;0.843207315;1.14999994;3.26195288;-12.2371545;10;1.10705508;1.10705512;1.70718229;1.008148;1.10705509
29.188089;1.14999978;0.586134761;-2.3603198;0.509682808;-1.92687696;0.841571368;1.14999993;3.25304718;-12.2982937;10;1.10691805;1.10691813;1.7415573;1.008148;1.10691806
29.189625;1.14999978;0.583010425;-2.42865944;0.506966038;-1.94114314;0.839123309;1.14999993;3.23570726;-12.3893479;10;1.10671301;1.10671314;1.7930813;1.008148;1.10671303
29.190649;1.14999977;0.580485804;-2.47417368;0.504770743;-1.95057519;0.837497512;1.14999993;3.22169569;-12.4495482;10;1.10657698;1.10657714;1.8274073;1.008148;1.10657701
29.191161;1.14999977;0.579101687;-2.49690395;0.503567176;-1.95526609;0.836686914;1.14999993;3.21401387;-12.4794879;10;1.10650896;1.10650914;1.8445623;1.008148;1.106509
29.192185;1.14999976;0.576025084;-2.54228738;0.500891894;-1.96457736;0.835072715;1.14999994;3.19693877;-12.5389173;10;1.10637393;1.10637415;1.8788603;1.008148;1.10637398
29.194028;1.14999975;0.569604673;-2.62361225;0.495308967;-1.98110107;0.832193111;1.14999996;3.16130552;-12.6443802;10;1.10613287;1.10613316;1.9405533;1.008148;1.10613295
29.196793;1.14999973;0.557767669;-2.74426705;0.48501596;-2.00517204;0.827959763;1.15000002;3.09561009;-12.7980136;10;1.10577978;1.10578017;2.03299229;1.008148;1.10577992
29.197254;1.14999973;0.555548127;-2.76417084;0.483085928;-2.00909048;0.82726616;1.15000003;3.08329161;-12.8230231;10;1.10572276;1.10572317;2.04838729;1.008148;1.10572291
29.197714;1.14999972;0.553265988;-2.78400508;0.481101464;-2.01297239;0.82657776;1.15000005;3.07062572;-12.8477995;10;1.10566475;1.10566517;2.06378029;1.008148;1.10566491
29.199097;1.14999971;0.546021348;-2.84304887;0.474801787;-2.02446937;0.824531665;1.15000008;3.03041788;-12.9211792;10;1.1054947;1.10549517;2.10994328;1.008148;1.10549489
29.200940;1.14999969;0.535410561;-2.92054131;0.465575023;-2.03931701;0.821870689;1.15000013;2.97152788;-13.0159445;10;1.10527264;1.10527317;2.17145728;1.008148;1.10527288
29.201862;1.14999968;0.529699274;-2.95867898;0.460608687;-2.0465224;0.820571181;1.15000016;2.93983015;-13.061933;10;1.10516462;1.10516517;2.20216464;1.008148;1.10516488
29.203244;1.14999967;0.520668643;-3.01502168;0.452755961;-2.05703531;0.818665204;1.15000019;2.88971;-13.1290318;10;1.10500657;1.10500718;2.24820618;1.008148;1.10500688
29.204166;1.14999966;0.514347523;-3.05195232;0.44725933;-2.06385514;0.817422269;1.15000021;2.85462768;-13.1725595;10;1.10490255;1.10490318;2.27889044;1.008148;1.10490289
29.204626;1.14999966;0.511086361;-3.07021412;0.444423534;-2.0671828;0.816813339;1.15000022;2.83652817;-13.1937983;10;1.10485253;1.10485318;2.29423014;1.008148;1.10485289
29.206009;1.14999965;0.50099906;-3.12412603;0.435651955;-2.07697689;0.815014433;1.15000024;2.78054346;-13.2563093;10;1.10470349;1.10470418;2.34023648;1.008148;1.1047039
29.206930;1.14999964;0.493965276;-3.15929017;0.42953561;-2.08325101;0.813854327;1.15000025;2.74150582;-13.296354;10;1.10460647;1.10460718;2.37089821;1.008148;1.10460691
29.208774;1.14999963;0.479221006;-3.22757378;0.416714479;-2.09523894;0.811620517;1.15000026;2.65967481;-13.3728671;10;1.10442142;1.10442218;2.43220676;1.008148;1.10442193
29.209234;1.14999963;0.4754132;-3.24418929;0.413403336;-2.09810823;0.811082247;1.15000026;2.6385414;-13.3911804;10;1.10437641;1.10437718;2.44753029;1.008148;1.10437693
29.210156;1.14999962;0.46763303;-3.27683776;0.406637954;-2.10371311;0.810026416;1.15000026;2.59536129;-13.4269537;10;1.1042894;1.10429018;2.47817623;1.008148;1.10428994
29.211999;1.14999962;0.451492019;-3.33966192;0.392602254;-2.1142887;0.80801588;1.15000025;2.50577833;-13.4944526;10;1.10412437;1.10412519;2.5394654;1.008148;1.10412497
29.212460;1.14999962;0.447306375;-3.35482282;0.388962554;-2.11676143;0.807540721;1.15000024;2.48254792;-13.5102348;10;1.10408436;1.10408519;2.55475822;1.008148;1.10408498
29.213842;1.14999962;0.434582618;-3.39891545;0.377898384;-2.12394962;0.806152731;1.15000023;2.41193081;-13.5561135;10;1.10397035;1.10397119;2.60076946;1.008148;1.10397099
29.214303;1.14999962;0.430240766;-3.41313148;0.374122849;-2.12621706;0.805710978;1.15000022;2.38783345;-13.5705855;10;1.10393435;1.10393519;2.6157266;1.008148;1.103935
29.215225;1.14999962;0.421452172;-3.44081797;0.366480571;-2.13060335;0.804851817;1.15000021;2.33905659;-13.598581;10;1.10386435;1.10386519;2.64793992;1.008148;1.10386501
29.216855;1.14999962;0.405531673;-3.48724266;0.35263662;-2.13777234;0.80342943;1.1500002;2.25069757;-13.6443371;10;1.10374936;1.10375019;2.7008845;1.008148;1.10375004
29.218025;1.14999961;0.393830728;-3.5184223;0.342461857;-2.14245634;0.802485163;1.15000019;2.18575715;-13.6742327;10;1.10367337;1.1036742;2.73977379;1.008148;1.10367405
29.219195;1.14999961;0.381899271;-3.54773906;0.332086653;-2.14670288;0.801614113;1.15000019;2.11953742;-13.7013362;10;1.10360238;1.10360319;2.77873265;1.008148;1.10360307
29.220365;1.14999961;0.369778482;-3.57511419;0.321546813;-2.15054676;0.800810895;1.15000019;2.05226691;-13.7258697;10;1.10353939;1.10354019;2.81769891;1.008148;1.10354008
29.221535;1.14999961;0.357485732;-3.60047059;0.310857443;-2.15398135;0.800077014;1.15000019;1.98404203;-13.7477909;10;1.10348141;1.10348219;2.85667332;1.008148;1.1034821
29.222120;1.14999961;0.351287689;-3.61236843;0.305467831;-2.15556347;0.79973307;1.15000019;1.94964285;-13.7578887;10;1.10345542;1.10345619;2.8761635;1.008148;1.10345611
29.223231;1.14999962;0.339397468;-3.62130545;0.295128491;-2.15821999;0.799139349;1.15000021;1.88365203;-13.7748438;10;1.10340943;1.10341019;2.91320099;1.008148;1.10341013
29.224284;1.14999962;0.32802241;-3.62703938;0.285237123;-2.16038445;0.798637271;1.15000022;1.82052039;-13.7886583;10;1.10337145;1.10337219;2.94829751;1.008148;1.10337214
29.225337;1.14999962;0.316557114;-3.63065848;0.27526729;-2.16219581;0.798196055;1.15000024;1.75688795;-13.8002192;10;1.10333946;1.10334018;2.98340386;1.008148;1.10334016
29.226758;1.14999963;0.30096849;-3.63219558;0.261711954;-2.16408457;0.797696846;1.15000026;1.67037104;-13.8122739;10;1.10330548;1.10330618;3.03081373;1.008148;1.10330618
29.227232;1.14999964;0.295744099;-3.63184868;0.257169004;-2.16456747;0.7975559;1.15000027;1.64137566;-13.815356;10;1.10329549;1.10329617;3.04662122;1.008148;1.10329618
29.228085;1.14999964;0.286318506;-3.63015252;0.248972834;-2.16526684;0.797331815;1.15000029;1.58906361;-13.8198196;10;1.10328249;1.10328317;3.07508273;1.008148;1.1032832
29.229279;1.14999965;0.273080675;-3.62546556;0.237461679;-2.1658022;0.797095711;1.15000032;1.51559366;-13.8232363;10;1.1032695;1.10327016;3.11494483;1.008148;1.10327021
29.230008;1.14999966;0.264985635;-3.62129031;0.230422518;-2.16594282;0.796984205;1.15000034;1.47066621;-13.8241337;10;1.10326551;1.10326616;3.13929715;1.008148;1.10326622
29.230038;1.14999966;0.26465222;-3.62109944;0.230132593;-2.16593883;0.796981336;1.15000034;1.46881576;-13.8241082;10;1.10326551;1.10326616;3.14031515;1.008148;1.10326622
29.230054;1.14999966;0.264474399;-3.62099542;0.229977966;-2.1659367;0.796979806;1.15000034;1.46782885;-13.8240946;10;1.10326551;1.10326616;-3.14233485;1.008148;1.10326622
29.231046;1.14999967;0.253449633;-3.61363033;0.220391222;-2.16578953;0.796887606;1.15000036;1.40664144;-13.8231551;10;1.10326452;1.10326515;-3.1091908;1.008148;1.10326524
29.232070;1.14999968;0.242073601;-3.6041196;0.210499033;-2.16529214;0.796853364;1.15000038;1.34350452;-13.8199804;10;1.10326952;1.10327015;-3.07496276;1.008148;1.10327025
29.233094;1.14999969;0.230715865;-3.59269441;0.200622758;-2.1644487;0.796880329;1.15000041;1.28046917;-13.8145969;10;1.10328052;1.10328114;-3.0407213;1.008148;1.10328127
29.234975;1.14999971;0.209944038;-3.56681707;0.182560341;-2.16201455;0.79708686;1.15000045;1.16518571;-13.7990606;10;1.10331453;1.10331512;-2.97780843;1.008148;1.10331529
29.235103;1.14999971;0.208538852;-3.56482788;0.181338443;-2.16179479;0.797110545;1.15000045;1.15738694;-13.797658;10;1.10331753;1.10331812;-2.97352393;1.008148;1.1033183
29.236127;1.14999972;0.197317131;-3.54790832;0.171580453;-2.15992958;0.797319124;1.15000047;1.09510651;-13.7857531;10;1.10334553;1.10334611;-2.93924121;1.008148;1.10334631
29.237663;1.14999973;0.180630542;-3.51919381;0.157070422;-2.15647658;0.797749009;1.1500005;1.00249614;-13.763714;10;1.10339754;1.10339809;-2.8877919;1.008148;1.10339834
29.239147;1.14999975;0.164701456;-3.48777341;0.14321909;-2.1524492;0.798288113;1.15000052;0.914089916;-13.738009;10;1.10346054;1.10346108;-2.83802838;1.008148;1.10346137
29.240069;1.14999976;0.154921884;-3.46650505;0.134715145;-2.14959174;0.798686801;1.15000054;0.859813427;-13.719771;10;1.10350655;1.10350707;-2.807127;1.008148;1.10350739
29.241451;1.14999977;0.140476368;-3.43218301;0.122153872;-2.14476196;0.799382695;1.15000056;0.779641022;-13.6889447;10;1.10358256;1.10358305;-2.76074995;1.008148;1.10358341
29.242834;1.14999978;0.12626512;-3.39507297;0.109796311;-2.13937836;0.800178212;1.15000058;0.700768811;-13.6545836;10;1.10366957;1.10367004;-2.71434497;1.008148;1.10367044
29.243295;1.14999979;0.121601125;-3.38210549;0.105740677;-2.13743707;0.800469854;1.15000058;0.674883703;-13.6421932;10;1.10370058;1.10370104;-2.69886958;1.008148;1.10370144
29.244677;1.1499998;0.107812758;-3.34152147;0.0937508336;-2.13126183;0.80140835;1.1500006;0.59835847;-13.6027795;10;1.10380159;1.10380202;-2.65242429;1.008148;1.10380247
29.245138;1.1499998;0.103278395;-3.32744612;0.0898079222;-2.1290904;0.801741564;1.1500006;0.573192821;-13.5889202;10;1.10383759;1.10383802;-2.63693614;1.008148;1.10383848
29.246059;1.14999981;0.0943484195;-3.29851884;0.0820427491;-2.1245443;0.802444871;1.15000061;0.523631577;-13.5599046;10;1.1039126;1.10391301;-2.60594805;1.008148;1.10391349
29.246981;1.14999982;0.0855761195;-3.26857487;0.0744146832;-2.11974277;0.803194279;1.15000062;0.474945427;-13.5292586;10;1.10399161;1.103992;-2.57490693;1.008148;1.1039925
29.248824;1.14999983;0.0685951083;-3.20589385;0.0596486217;-2.10939673;0.80482784;1.15000064;0.38070102;-13.4632246;10;1.10416264;1.10416298;-2.51276268;1.008148;1.10416353
29.250207;1.14999984;0.0563466656;-3.15664498;0.0489978244;-2.10103329;0.806162442;1.15000065;0.3127223;-13.4098446;10;1.10430265;1.10430297;-2.46611932;1.008148;1.10430355
29.252050;1.14999986;0.0407286681;-3.0883875;0.0354169843;-2.08912631;0.808079256;1.15000067;0.226042585;-13.3338479;10;1.10450268;1.10450295;-2.40388377;1.008148;1.10450357
29.252971;1.14999987;0.0332564893;-3.05327698;0.0289194508;-2.08284997;0.809096398;1.15000068;0.184572077;-13.293789;10;1.1046087;1.10460894;-2.37274819;1.008148;1.10460957
29.254354;1.14999988;0.0225018617;-2.99952078;0.0195676213;-2.07301473;0.810698439;1.15000069;0.124884024;-13.2310153;10;1.10477472;1.10477492;-2.32602022;1.008148;1.10477557
29.255736;1.1499999;0.0122647079;-2.94469604;0.0106657704;-2.06277343;0.812374539;1.1500007;0.0680679596;-13.16565;10;1.10494974;1.10494991;-2.27926808;1.008148;1.10495057
29.256658;1.14999991;0.00575679161;-2.90763454;0.00500672854;-2.05570155;0.813536373;1.15000071;0.0319491214;-13.1205136;10;1.10506976;1.1050699;-2.24808554;1.008148;1.10507057
29.257119;1.14999992;0.00257895408;-2.88898261;0.00224339973;-2.05211241;0.814126993;1.15000071;0.0143121728;-13.0976058;10;1.10513177;1.10513189;-2.23249102;1.008148;1.10513256
29.258040;1.14999993;-0.00354681441;-2.85146821;-0.00308333834;-2.04479246;0.815334221;1.15000072;-0.01968574;-13.0508861;10;1.10525679;1.10525688;-2.20129349;1.008148;1.10525755
29.259423;1.14999995;-0.0121898636;-2.79475114;-0.010599006;-2.03345959;0.817209344;1.15000072;-0.0676545063;-12.9785538;10;1.10545081;1.10545086;-2.15448004;1.008148;1.10545154
29.260805;1.14999997;-0.0202484158;-2.73774691;-0.0176064145;-2.02181137;0.819142335;1.15000072;-0.112379316;-12.9042088;10;1.10565183;1.10565184;-2.1076481;1.008148;1.10565251
29.261727;1.14999998;-0.02525041;-2.6996669;-0.0219559557;-2.01384983;0.82046686;1.15000073;-0.140140285;-12.8533942;10;1.10578885;1.10578883;-2.07641663;1.008148;1.1057895
29.263109;1.15;-0.032226951;-2.64262064;-0.0280224849;-2.00167678;0.822496244;1.15000073;-0.17885995;-12.7756995;10;1.10599987;1.10599981;-2.02955665;1.008148;1.10600047
29.264031;1.15000001;-0.0365081689;-2.6047121;-0.031745265;-1.99339823;0.823879164;1.15000072;-0.202620629;-12.7228615;10;1.10614288;1.10614281;-1.99833462;1.008148;1.10614345
29.265874;1.15000001;-0.0441105837;-2.52948377;-0.0383560273;-1.97649958;0.826708514;1.15000072;-0.244813903;-12.6150056;10;1.10643691;1.10643679;-1.93585757;1.008148;1.1064374
29.266795;1.15000002;-0.0474408066;-2.49228718;-0.0412518592;-1.9679044;0.828150508;1.15000072;-0.263296596;-12.5601467;10;1.10658592;1.10658578;-1.90460154;1.008148;1.10658638
29.267256;1.15000002;-0.0489890172;-2.47381371;-0.0425981228;-1.96356891;0.828878545;1.15000071;-0.271889148;-12.5324753;10;1.10666192;1.10666178;-1.88896953;1.008148;1.10666237
29.268178;1.15000002;-0.051865437;-2.43716333;-0.0450993461;-1.95484003;0.83034556;1.15000071;-0.287853254;-12.4767631;10;1.10681393;1.10681377;-1.8576985;1.008148;1.10681435
29.269560;1.15000001;-0.0555435052;-2.38303361;-0.0482976536;-1.94161131;0.832572179;1.1500007;-0.308266524;-12.3923306;10;1.10704395;1.10704376;-1.81077047;1.008148;1.10704431
29.270021;1.15000001;-0.0566580343;-2.36524447;-0.0492668058;-1.93717556;0.83331936;1.1500007;-0.314452162;-12.3640193;10;1.10712195;1.10712176;-1.79511845;1.008148;1.1071223
29.271403;1.15;-0.0593377442;-2.31271656;-0.0515969822;-1.92376746;0.835581087;1.15000069;-0.329324583;-12.2784419;10;1.10735597;1.10735576;-1.74816641;1.008148;1.10735627
29.272786;1.14999998;-0.0613361185;-2.26159229;-0.0533346968;-1.91026184;0.837862422;1.15000068;-0.340415614;-12.1922421;10;1.10759198;1.10759175;-1.70133138;1.008148;1.10759225
29.274168;1.14999996;-0.0625807828;-2.21204592;-0.0544170155;-1.89670075;0.840156479;1.15000067;-0.347323582;-12.1056883;10;1.10782999;1.10782975;-1.65504334;1.008148;1.10783022
29.275080;1.14999995;-0.0630028467;-2.18029023;-0.0547840311;-1.8877314;0.841675516;1.15000066;-0.349666105;-12.0484413;10;1.107987;1.10798675;-1.62314831;1.008148;1.10798721
29.275993;1.14999994;-0.0630995353;-2.14931665;-0.0548681134;-1.87874641;0.843198607;1.15000065;-0.350202808;-11.9910945;10;1.108144;1.10814375;-1.59208029;1.008148;1.1081442
29.277817;1.14999992;-0.0622626194;-2.08991578;-0.0541403767;-1.86081941;0.846241937;1.15000063;-0.345558124;-11.8766752;10;1.10845901;1.10845876;-1.52995723;1.008148;1.10845918
29.278121;1.14999992;-0.0620099404;-2.08035958;-0.0539206592;-1.85783799;0.846748561;1.15000063;-0.344155792;-11.8576463;10;1.10851102;1.10851076;-1.51960022;1.008148;1.10851118
29.279945;1.14999989;-0.0596990475;-2.0251983;-0.051911211;-1.84002054;0.849779747;1.15000061;-0.331330576;-11.7439262;10;1.10882303;1.10882278;-1.45742817;1.008148;1.10882317
29.281162;1.14999988;-0.0574185186;-1.99057632;-0.0499281613;-1.8282289;0.85178916;1.1500006;-0.318673813;-11.668666;10;1.10903003;1.10902979;-1.41595614;1.008148;1.10903017
29.282378;1.14999987;-0.0545702099;-1.9577559;-0.0474513917;-1.8165474;0.853782532;1.15000058;-0.302865877;-11.5941087;10;1.10923504;1.1092348;-1.37446411;1.008148;1.10923518
29.283898;1.14999986;-0.0502722232;-1.91932918;-0.0437140386;-1.80210528;0.8562507;1.15000056;-0.279012271;-11.5019318;10;1.10948705;1.10948682;-1.32257607;1.008148;1.10948719
29.285115;1.14999985;-0.0461844962;-1.89072901;-0.0401595145;-1.79071029;0.858201579;1.15000054;-0.256325555;-11.4292033;10;1.10968707;1.10968683;-1.28103405;1.008148;1.10968719
29.286939;1.14999984;-0.0390499478;-1.85147521;-0.0339555899;-1.77394592;0.861077587;1.1500005;-0.216729047;-11.3222047;10;1.10998008;1.10997985;-1.21880902;1.008148;1.10998021
29.287851;1.14999984;-0.035016501;-1.83351616;-0.0304482592;-1.76573155;0.862489753;1.15000048;-0.194343523;-11.2697765;10;1.11012309;1.11012286;-1.18831401;1.008148;1.11012321
29.288733;1.14999984;-0.0308360272;-1.81722061;-0.0268130778;-1.75790108;0.863837848;1.15000046;-0.171141988;-11.2197986;10;1.1102601;1.11025986;-1.15735601;1.008148;1.11026022
29.289964;1.14999984;-0.0245940275;-1.7962;-0.0213852693;-1.74715159;0.865691468;1.15000043;-0.13649901;-11.15119;10;1.11044712;1.11044687;-1.115222;1.008148;1.11044722
29.290211;1.14999983;-0.0232513185;-1.792252;-0.0202176993;-1.7450379;0.866056655;1.15000043;-0.129046996;-11.1376994;10;1.11048412;1.11048387;-1.106792;1.008148;1.11048422
29.292181;1.14999983;-0.0119929996;-1.76353792;-0.0104278788;-1.72846821;0.868924139;1.15000037;-0.0665634737;-11.0319435;10;1.11077214;1.11077187;-1.039329;1.008148;1.11077222
29.293068;1.14999983;-0.00652226734;-1.7523076;-0.00567072778;-1.72123271;0.870179936;1.15000035;-0.0362009614;-10.9857631;10;1.11089715;1.11089687;-1.00895301;1.008148;1.11089722
29.294841;1.14999982;0.00519208869;-1.73298535;0.00451565957;-1.70726144;0.872612788;1.15000029;0.0288136353;-10.8965917;10;1.11113918;1.11113886;-0.948168019;1.008148;1.1111392
29.295284;1.14999982;0.00827621892;-1.72880183;0.0071975107;-1.70387892;0.873203585;1.15000028;0.0459305415;-10.8750028;10;1.11119819;1.11119786;-0.932965022;1.008148;1.11119819
29.296171;1.14999982;0.0145968103;-1.72117808;0.0126936755;-1.69721232;0.874369775;1.15000025;0.0810097926;-10.8324533;10;1.1113132;1.11131286;-0.90255203;1.008148;1.11131318
29.297501;1.14999982;0.0245279349;-1.71163204;0.0213294352;-1.68757078;0.876062381;1.15000021;0.136127488;-10.7709164;10;1.11147922;1.11147885;-0.856910044;1.008148;1.11147915
29.298831;1.14999981;0.0349188004;-1.70425811;0.03036497;-1.67831952;0.877693246;1.15000017;0.193796743;-10.7118705;10;1.11163825;1.11163785;-0.81124506;1.008148;1.11163812
29.300161;1.14999981;0.0457902748;-1.69902377;0.039818425;-1.66951546;0.87925327;1.15000013;0.254133374;-10.6556788;10;1.11178927;1.11178884;-0.765555077;1.008148;1.11178909
29.301047;1.14999981;0.0532693936;-1.69666722;0.046322005;-1.66388888;0.880254698;1.1500001;0.295642445;-10.6197673;10;1.11188528;1.11188484;-0.735081089;1.008148;1.11188506
29.302821;1.14999981;0.0688388002;-1.6946424;0.0598606126;-1.65328332;0.882154961;1.15000004;0.382052563;-10.5520776;10;1.11206731;1.11206683;-0.674102113;1.008148;1.11206701
29.303264;1.14999981;0.072839458;-1.69466954;0.0633394429;-1.65077147;0.882607783;1.15000003;0.404256188;-10.5360457;10;1.11211032;1.11210983;-0.658851119;1.008148;1.11211
29.304151;1.14999981;0.0809597725;-1.69532395;0.0704005798;-1.64588315;0.88349201;1.15;0.449323878;-10.5048462;10;1.11219334;1.11219283;-0.62834013;1.008148;1.11219297
29.305037;1.14999982;0.0892310404;-1.69676616;0.0775929789;-1.6412177;0.884340637;1.14999997;0.495229352;-10.4750691;10;1.11227235;1.11227183;-0.597819141;1.008148;1.11227194
29.306811;1.14999982;0.106275747;-1.70198337;0.0924144419;-1.63260114;0.885924272;1.14999992;0.589827324;-10.420074;10;1.11241937;1.11241882;-0.53674616;1.008148;1.11241889
29.307697;1.14999982;0.114997637;-1.70566524;0.099998682;-1.62864552;0.886659688;1.1499999;0.638233732;-10.3948274;10;1.11248638;1.11248582;-0.506194168;1.008148;1.11248586
29.308141;1.14999982;0.119407424;-1.70775248;0.103833273;-1.62673398;0.887016927;1.14999989;0.662708008;-10.382627;10;1.11251839;1.11251782;-0.490914172;1.008148;1.11251785
29.309027;1.14999982;0.128308236;-1.71241745;0.111573097;-1.62311032;0.887699298;1.14999987;0.712107431;-10.359499;10;1.1125794;1.11257882;-0.460348179;1.008148;1.11257882
29.310357;1.14999982;0.14190934;-1.72065051;0.123400122;-1.61817615;0.888642739;1.14999985;0.787593425;-10.3280067;10;1.11266342;1.11266282;-0.414480188;1.008148;1.11266279
29.311244;1.14999981;0.151098526;-1.72685061;0.131390705;-1.61516307;0.889227453;1.14999983;0.838593323;-10.3087758;10;1.11271442;1.11271383;-0.383890194;1.008148;1.11271376
29.313017;1.1499998;0.169739755;-1.74085083;0.14760044;-1.60987039;0.890279066;1.14999981;0.942051987;-10.2749952;10;1.11280344;1.11280283;-0.322684205;1.008148;1.11280271
29.314347;1.14999978;0.183945348;-1.75270157;0.159953108;-1.60661147;0.890953557;1.14999979;1.02089292;-10.2541952;10;1.11285945;1.11285883;-0.276756212;1.008148;1.11285868
29.315234;1.14999977;0.193492423;-1.76112864;0.168254898;-1.60472438;0.891357261;1.14999979;1.07387913;-10.2421508;10;1.11289145;1.11289083;-0.246128217;1.008148;1.11289066
29.316121;1.14999976;0.20309429;-1.76995758;0.176604333;-1.60308766;0.891720577;1.14999978;1.12716943;-10.2317045;10;1.11291945;1.11291884;-0.215492222;1.008148;1.11291864
29.317740;1.14999973;0.220738936;-1.78705518;0.191947479;-1.6007954;0.892271371;1.14999978;1.22509713;-10.2170741;10;1.11295945;1.11295885;-0.15951523;1.008148;1.11295861
29.319020;1.14999971;0.23475729;-1.80128804;0.204137334;-1.59954917;0.892615152;1.14999978;1.30289895;-10.20912;10;1.11298145;1.11298086;-0.115257235;1.008148;1.11298059
29.320174;1.14999969;0.247429839;-1.8146616;0.215156926;-1.59893034;0.892843137;1.14999978;1.37323157;-10.2051703;10;1.11299345;1.11299287;-0.0753412395;1.008148;1.11299257
29.321096;1.14999967;0.257561246;-1.82560658;0.223966835;-1.59872316;0.892978544;1.14999978;1.42946087;-10.2038479;10;1.11299844;1.11299787;-0.0434402427;1.008148;1.11299756
29.322120;1.14999966;0.268807946;-1.8380349;0.233746563;-1.59883154;0.893073727;1.14999978;1.49188006;-10.2045397;10;1.11299844;1.11299788;-0.0080102465;1.008148;1.11299755
29.323912;1.14999962;0.288436997;-1.83980637;0.250815289;-1.59983215;0.893107678;1.14999978;1.60082132;-10.210926;10;1.11298643;1.11298591;0.0540057456;1.008148;1.11298553
29.324168;1.14999962;0.291230505;-1.84008004;0.253244424;-1.60007011;0.893096943;1.14999978;1.61632529;-10.2124449;10;1.11298343;1.11298291;0.0628667443;1.008148;1.11298253
29.325192;1.1499996;0.302379536;-1.84137627;0.262939229;-1.60119727;0.893025201;1.14999978;1.67820245;-10.2196389;10;1.11296842;1.11296793;0.0983117391;1.008148;1.11296752
29.326933;1.14999957;0.321196943;-1.84444424;0.27930219;-1.60386506;0.892779415;1.14999978;1.78263916;-10.2366661;10;1.11293042;1.11292995;0.15857673;1.008148;1.11292952
29.327855;1.14999955;0.331066935;-1.84653664;0.287884796;-1.60568454;0.892582009;1.14999978;1.83741769;-10.248279;10;1.11290442;1.11290397;0.190484725;1.008148;1.11290352
29.328316;1.14999954;0.33597075;-1.84770884;0.292148986;-1.60670383;0.892465126;1.14999978;1.86463391;-10.2547847;10;1.11288942;1.11288898;0.206439722;1.008148;1.11288852
29.329698;1.14999952;0.350560935;-1.8516282;0.304836117;-1.61011197;0.892056115;1.14999978;1.94560958;-10.2765371;10;1.11284042;1.11284;0.254303715;1.008148;1.11283953
29.330159;1.14999951;0.355386418;-1.85307292;0.309032196;-1.61136824;0.891899771;1.14999978;1.97239107;-10.2845553;10;1.11282242;1.11282201;0.270258713;1.008148;1.11282154
29.331080;1.1499995;0.364948169;-1.85619959;0.317346775;-1.61408708;0.891552495;1.14999979;2.0254589;-10.3019083;10;1.11278242;1.11278203;0.302167708;1.008148;1.11278155
29.332002;1.14999949;0.374414449;-1.8596231;0.325578339;-1.61706403;0.891162071;1.14999979;2.07799688;-10.3209088;10;1.11273842;1.11273804;0.334075703;1.008148;1.11273756
29.333845;1.14999947;0.392960361;-1.86738222;0.341705257;-1.62381108;0.890247538;1.14999979;2.18092695;-10.3639719;10;1.11264043;1.11264007;0.397886692;1.008148;1.11263959
29.334306;1.14999946;0.397513857;-1.86950894;0.345664829;-1.6256604;0.88999143;1.14999979;2.20619892;-10.3757752;10;1.11261443;1.11261408;0.41383669;1.008148;1.1126136
29.336149;1.14999945;0.415398008;-1.87863937;0.361216308;-1.63359988;0.888874679;1.14999979;2.30545623;-10.426449;10;1.11249843;1.1124981;0.477631678;1.008148;1.11249764
29.337992;1.14999945;0.432670921;-1.88884886;0.37623628;-1.64247768;0.887597464;1.1499998;2.40132117;-10.4831117;10;1.11236943;1.11236911;0.541405667;1.008148;1.11236868
29.338914;1.14999945;0.441048035;-1.89436987;0.383520752;-1.64727855;0.886896562;1.1499998;2.4478143;-10.5137533;10;1.11230043;1.11230011;0.573284662;1.008148;1.1122997
29.339375;1.14999945;0.44515703;-1.89724384;0.387093804;-1.64977764;0.886529002;1.1499998;2.47061929;-10.5297037;10;1.11226443;1.11226411;0.58922166;1.008148;1.11226371
29.340757;1.14999946;0.457254753;-1.90615756;0.397613605;-1.65752869;0.88538199;1.1499998;2.53776187;-10.5791749;10;1.11215243;1.1121521;0.637020656;1.008148;1.11215173
29.342140;1.14999947;0.468929789;-1.91562275;0.407765852;-1.66575926;0.884151171;1.14999979;2.60255853;-10.6317066;10;1.11203343;1.1120331;0.684800654;1.008148;1.11203276
29.343983;1.14999949;0.483777775;-1.92904861;0.420677204;-1.67743388;0.882386178;1.14999977;2.68496514;-10.70622;10;1.11186542;1.11186508;0.748475656;1.008148;1.11186478
29.344904;1.14999951;0.490861344;-1.93610731;0.426836859;-1.68357185;0.881449982;1.14999976;2.72427909;-10.7453957;10;1.11177741;1.11177706;0.78029766;1.008148;1.11177679
29.345365;1.14999952;0.494308782;-1.9397341;0.429834646;-1.68672558;0.880966726;1.14999976;2.74341245;-10.7655244;10;1.11173241;1.11173206;0.796204662;1.008148;1.1117318
29.347208;1.14999955;0.507604886;-1.95466944;0.441396534;-1.69971278;0.878966035;1.14999973;2.81720611;-10.8484154;10;1.11154539;1.11154503;0.859802673;1.008148;1.11154482
29.348130;1.14999956;0.513905553;-1.96243669;0.446875403;-1.70646689;0.877918213;1.14999971;2.85217496;-10.8915236;10;1.11144938;1.11144901;0.89158368;1.008148;1.11144883
29.349973;1.14999959;0.525762931;-1.97852258;0.45718622;-1.72045457;0.875733587;1.14999968;2.91798369;-10.9808001;10;1.11124937;1.11124898;0.955105696;1.008148;1.11124884
29.350895;1.1499996;0.531299579;-1.98684441;0.462000721;-1.72769091;0.874595921;1.14999966;2.94871222;-11.0269862;10;1.11114636;1.11114596;0.986844706;1.008148;1.11114585
29.352277;1.14999962;0.539109844;-1.99962354;0.468792291;-1.73880317;0.872840037;1.14999963;2.99205941;-11.0979103;10;1.11098734;1.11098693;1.03442672;1.008148;1.11098686
29.353199;1.14999963;0.544006191;-2.00833174;0.473050005;-1.74637549;0.871637966;1.14999961;3.01923427;-11.1462407;10;1.11087933;1.11087891;1.06612973;1.008148;1.11087886
29.354120;1.14999964;0.548629372;-2.01717443;0.477070181;-1.75406476;0.870412715;1.14999958;3.04489306;-11.1953176;10;1.11076932;1.11076889;1.09781774;1.008148;1.11076887
29.355503;1.14999965;0.555018839;-2.03072353;0.482626261;-1.76584654;0.868525988;1.14999955;3.08035479;-11.270515;10;1.11060231;1.11060187;1.14532076;1.008148;1.11060188
29.356885;1.14999965;0.560821515;-2.0445198;0.48767208;-1.77784326;0.866595194;1.14999952;3.11255981;-11.3470842;10;1.1104303;1.11042984;1.19275878;1.008148;1.1104299
29.357346;1.14999965;0.56258558;-2.04918984;0.489206052;-1.78190416;0.865938826;1.14999952;3.12235043;-11.3730029;10;1.11037229;1.11037184;1.20870378;1.008148;1.1103719
29.358728;1.14999966;0.567509938;-2.06332036;0.493488102;-1.79419153;0.863946952;1.14999949;3.14968075;-11.4514272;10;1.11019728;1.11019681;1.2563018;1.008148;1.11019692
29.359052;1.14999966;0.568594294;-2.06665682;0.494431019;-1.79709279;0.863475518;1.14999948;3.15569895;-11.4699445;10;1.11015628;1.11015581;1.2670968;1.008148;1.11015593
29.360993;1.14999965;0.574184327;-2.08691362;0.499291898;-1.81470735;0.860598898;1.14999945;3.18672376;-11.5823697;10;1.10990427;1.10990378;1.33360382;1.008148;1.10990396
29.361964;1.14999965;0.576478094;-2.09717354;0.501286459;-1.82362901;0.859134006;1.14999944;3.1994542;-11.6393122;10;1.10977626;1.10977577;1.36682983;1.008148;1.10977597
29.362288;1.14999965;0.577140965;-2.10061812;0.501862861;-1.82662428;0.858640595;1.14999944;3.20313314;-11.6584296;10;1.10973426;1.10973377;1.37790083;1.008148;1.10973398
29.363148;1.14999965;0.578814114;-2.10977707;0.503317752;-1.83458858;0.857327299;1.14999943;3.21241912;-11.7092617;10;1.10961926;1.10961877;1.40731783;1.008148;1.10961899
29.364172;1.14999965;0.580443669;-2.12074271;0.504734727;-1.8441239;0.855749301;1.14999943;3.22146314;-11.770121;10;1.10948325;1.10948276;1.44231783;1.008148;1.10948301
29.366220;1.14999965;0.58257735;-2.14280927;0.506590031;-1.86331218;0.852556327;1.14999942;3.233305;-11.8925904;10;1.10920725;1.10920675;1.51225184;1.008148;1.10920704
29.367756;1.14999965;0.583188854;-2.15942821;0.507121711;-1.87776341;0.850136218;1.14999942;3.23669874;-11.9848255;10;1.10899924;1.10899875;1.56464483;1.008148;1.10899906
29.368780;1.14999965;0.583127361;-2.17051631;0.507068194;-1.88740523;0.8485142;1.14999942;3.23635736;-12.0463645;10;1.10885924;1.10885875;1.59954683;1.008148;1.10885908
29.370316;1.14999966;0.582313728;-2.18712942;0.506360616;-1.90185141;0.846072626;1.14999942;3.23184153;-12.1385673;10;1.10865024;1.10864975;1.65186082;1.008148;1.1086501
29.371852;1.14999967;0.580673647;-2.2036853;0.504934384;-1.91624783;0.843626385;1.14999942;3.2227389;-12.2304525;10;1.10844124;1.10844075;1.70412781;1.008148;1.10844112
29.372876;1.14999968;0.579101506;-2.21466745;0.503567255;-1.92579753;0.841996044;1.14999942;3.21401339;-12.2914036;10;1.10830124;1.10830076;1.73894681;1.008148;1.10830113
29.375436;1.14999969;0.573501918;-2.24183216;0.498697926;-1.94941905;0.837936303;1.14999942;3.18293536;-12.442168;10;1.10795526;1.10795476;1.82591078;1.008148;1.10795516
29.376972;1.1499997;0.569083582;-2.25788727;0.494855824;-1.96338004;0.835519413;1.14999942;3.15841341;-12.5312741;10;1.10774927;1.10774877;1.87803377;1.008148;1.10774918
29.377894;1.1499997;0.566001266;-2.26740012;0.492175508;-1.9716521;0.834080105;1.14999942;3.14130645;-12.5840706;10;1.10762728;1.10762678;1.90928875;1.008148;1.10762718
29.379645;1.14999969;0.55934153;-2.28518844;0.486384363;-1.98712025;0.831374793;1.14999942;3.10434474;-12.682796;10;1.1073973;1.10739679;1.96863673;1.008148;1.1073972
29.380889;1.14999969;0.554016203;-2.29759444;0.481753598;-1.99790811;0.829477566;1.14999942;3.07478905;-12.7516496;10;1.10723631;1.10723579;2.01078725;1.008148;1.10723621
29.382133;1.14999968;0.548150437;-2.30976023;0.476652892;-2.0084871;0.827607282;1.14999942;3.04223395;-12.8191699;10;1.10707732;1.1070768;2.05291114;1.008148;1.10707722
29.383377;1.14999967;0.54176151;-2.3216659;0.471097264;-2.0188399;0.825767243;1.14999942;3.0067753;-12.8852465;10;1.10692134;1.1069208;2.09500815;1.008148;1.10692123
