time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
29.384621;1.14999966;0.534895474;-2.33330913;0.465126763;-2.02896449;0.823958604;1.14999942;2.9686687;-12.9498667;10;1.10676735;1.10676681;2.13708169;1.008148;1.10676724
29.385036;1.14999965;0.532527765;-2.3371484;0.463067873;-2.032303;0.823360695;1.14999942;2.95552788;-12.9711747;10;1.10671736;1.10671681;2.1511014;1.008148;1.10671724
29.386280;1.14999963;0.52499085;-2.34838019;0.456514001;-2.04206982;0.821602659;1.14999942;2.9136979;-13.0335113;10;1.10656837;1.10656781;2.19314738;1.008148;1.10656825
29.387939;1.14999961;0.514266435;-2.3628957;0.447188382;-2.05469206;0.819316601;1.14999942;2.85417727;-13.1140726;10;1.10637439;1.10637381;2.24918276;1.008148;1.10637427
29.389183;1.14999959;0.505665999;-2.37335626;0.439709713;-2.06378825;0.81765696;1.14999942;2.80644476;-13.1721288;10;1.1062344;1.10623381;2.29119379;1.008148;1.10623428
29.390427;1.14999956;0.496627441;-2.38345045;0.431850072;-2.07256585;0.816045321;1.14999942;2.75628068;-13.2281517;10;1.10609742;1.10609682;2.33319485;1.008148;1.10609729
29.390842;1.14999955;0.493536654;-2.38675139;0.429162423;-2.07543625;0.815516463;1.14999942;2.73912678;-13.246472;10;1.10605342;1.10605282;2.34719344;1.008148;1.1060533
29.393330;1.14999951;0.473949556;-2.40551175;0.412130123;-2.09174969;0.81248408;1.14999944;2.63041825;-13.350592;10;1.10579645;1.10579583;2.43117483;1.008148;1.10579632
29.394160;1.14999949;0.467079746;-2.41141502;0.406156365;-2.09688299;0.811520739;1.14999945;2.59229078;-13.3833552;10;1.10571546;1.10571483;2.45916717;1.008148;1.10571533
29.396233;1.14999946;0.449173391;-2.42526466;0.390585601;-2.10892622;0.809238123;1.14999948;2.49291045;-13.4602207;10;1.10552349;1.10552285;2.52916125;1.008148;1.10552334
29.397063;1.14999945;0.441746119;-2.43047484;0.384127097;-2.11345683;0.808370881;1.1499995;2.45168908;-13.4891371;10;1.1054515;1.10545085;2.55714752;1.008148;1.10545134
29.399136;1.14999943;0.422525127;-2.44250582;0.367413182;-2.12391858;0.806343384;1.14999954;2.34501257;-13.5559089;10;1.10528153;1.10528086;2.62746868;1.008148;1.10528134
29.400926;1.14999941;0.405267052;-2.45180527;0.352406161;-2.13200508;0.804747968;1.14999959;2.24923028;-13.6075207;10;1.10514956;1.10514887;2.68757204;1.008148;1.10514934
29.401198;1.14999941;0.402586229;-2.45310964;0.350075012;-2.1331393;0.804521193;1.1499996;2.23435172;-13.6147598;10;1.10513056;1.10512987;2.69687759;1.008148;1.10513034
29.402288;1.14999941;0.391745358;-2.45814035;0.340648173;-2.13751383;0.803640842;1.14999963;2.17418491;-13.6426801;10;1.10505757;1.10505687;2.73366644;1.008148;1.10505733
29.403924;1.1499994;0.375140389;-2.4649644;0.326209082;-2.14344778;0.802425237;1.14999969;2.08202738;-13.6805533;10;1.10495859;1.10495786;2.78892696;1.008148;1.10495832
29.405014;1.14999939;0.363863286;-2.46898736;0.316402916;-2.14694598;0.801692032;1.14999972;2.01943949;-13.7028804;10;1.1048986;1.10489786;2.8257719;1.008148;1.10489831
29.406104;1.14999939;0.352427005;-2.47256404;0.306458337;-2.15005612;0.801024634;1.14999976;1.95596816;-13.7227308;10;1.1048456;1.10484485;2.8626222;1.008148;1.1048453
29.407739;1.14999938;0.335026501;-2.47712775;0.291327483;-2.15402452;0.800142429;1.14999981;1.85939539;-13.748059;10;1.10477561;1.10477483;2.91790391;1.008148;1.10477528
29.408284;1.14999938;0.329169935;-2.47843575;0.286234824;-2.15516189;0.79988016;1.14999983;1.82689146;-13.7553183;10;1.10475561;1.10475482;2.93633246;1.008148;1.10475528
29.409320;1.14999938;0.31796727;-2.48062079;0.276493391;-2.15706189;0.799426722;1.14999986;1.76471668;-13.767445;10;1.10472161;1.1047208;2.97134999;1.008148;1.10472126
29.410792;1.14999937;0.301919003;-2.4830512;0.262538396;-2.15917524;0.798883806;1.14999991;1.67564882;-13.7809334;10;1.10468161;1.10468078;3.02111734;1.008148;1.10468125
29.411233;1.14999937;0.297085547;-2.48361528;0.258335397;-2.15966573;0.798745917;1.14999992;1.64882314;-13.7840639;10;1.10467261;1.10467177;3.03604932;1.008148;1.10467224
29.412116;1.14999937;0.28738124;-2.48454383;0.249896883;-2.16047312;0.798500228;1.14999995;1.59496424;-13.7892172;10;1.10465562;1.10465475;3.06591524;1.008148;1.10465524
29.413353;1.14999937;0.273734572;-2.48530315;0.238030234;-2.16113335;0.798238279;1.14999999;1.51922525;-13.7934311;10;1.10464062;1.10463972;3.107734;1.008148;1.10464023
29.414068;1.14999937;0.265832181;-2.48552163;0.231158601;-2.1613233;0.79812044;1.15000001;1.47536699;-13.7946435;10;1.10463562;1.1046347;3.13193547;1.008148;1.10463522
29.414426;1.14999937;0.261871115;-2.48550736;0.227714201;-2.16131087;0.798080327;1.15000002;1.45338308;-13.7945642;10;1.10463362;1.10463269;-3.13914764;1.008148;1.10463322
29.415934;1.14999937;0.24518573;-2.48508997;0.213205197;-2.16094787;0.797966087;1.15000006;1.36077922;-13.7922474;10;1.10463463;1.10463366;-3.08808842;1.008148;1.10463422
29.416190;1.14999937;0.242355644;-2.48490912;0.210744257;-2.16079059;0.797963574;1.15000007;1.34507224;-13.7912436;10;1.10463663;1.10463565;-3.07942104;1.008148;1.10463622
29.417982;1.14999937;0.22257683;-2.48309067;0.19354532;-2.15920925;0.798031014;1.15000012;1.23529986;-13.7811508;10;1.10465664;1.10465561;-3.01872046;1.008148;1.10465622
29.418238;1.14999937;0.219763736;-2.48269573;0.191099157;-2.15886582;0.7980615;1.15000013;1.21968719;-13.7789588;10;1.10466064;1.10465961;-3.01004555;1.008148;1.10466022
29.419006;1.14999938;0.211326907;-2.48148802;0.183762798;-2.1578156;0.798156495;1.15000015;1.1728628;-13.7722559;10;1.10467664;1.10467559;-2.98401474;1.008148;1.10467623
29.420124;1.14999938;0.199111979;-2.47926055;0.173141144;-2.15587862;0.798367437;1.15000018;1.10506997;-13.7598932;10;1.10470465;1.10470357;-2.94612109;1.008148;1.10470423
29.421916;1.14999939;0.179711159;-2.4747408;0.156270904;-2.15194834;0.7988529;1.15000022;0.997395447;-13.7348083;10;1.10476466;1.10476354;-2.88531969;1.008148;1.10476424
29.422940;1.1499994;0.168751702;-2.47161736;0.146740965;-2.14923227;0.79921444;1.15000024;0.936570475;-13.7174731;10;1.10480666;1.10480552;-2.85055445;1.008148;1.10480625
29.423452;1.1499994;0.163323629;-2.46987203;0.142020914;-2.14771457;0.799423841;1.15000025;0.906444677;-13.7077864;10;1.10482966;1.10482852;-2.83316562;1.008148;1.10482925
29.424834;1.14999942;0.148788206;-2.46479402;0.12938145;-2.14329886;0.800046369;1.15000028;0.825773092;-13.6796033;10;1.10490067;1.1048995;-2.7861951;1.008148;1.10490026
29.425295;1.14999942;0.144000104;-2.46292553;0.125217895;-2.14167407;0.800281326;1.15000028;0.799199127;-13.6692331;10;1.10492567;1.1049245;-2.77053158;1.008148;1.10492527
29.427138;1.14999945;0.125131573;-2.45475614;0.108810525;-2.13457019;0.801330165;1.15000031;0.694478786;-13.6238928;10;1.10504166;1.10504049;-2.70784476;1.008148;1.10504127
29.428060;1.14999947;0.115887385;-2.45021914;0.100772126;-2.13062495;0.801925436;1.15000032;0.643173543;-13.5987124;10;1.10510566;1.10510449;-2.67648051;1.008148;1.10510528
29.429903;1.14999951;0.0978657984;-2.44023863;0.0851012332;-2.12194619;0.80325848;1.15000032;0.543153743;-13.5433204;10;1.10524865;1.10524749;-2.61371261;1.008148;1.10524828
29.430364;1.14999952;0.0934714454;-2.4375388;0.0812800696;-2.11959851;0.803623897;1.15000033;0.518765084;-13.5283364;10;1.10528664;1.10528549;-2.59801319;1.008148;1.10528628
29.431285;1.14999954;0.0847886535;-2.43198563;0.0737298415;-2.11476964;0.804379021;1.15000033;0.470575588;-13.4975162;10;1.10536764;1.1053665;-2.56660486;1.008148;1.10536728
29.433128;1.1499996;0.067951086;-2.42004846;0.0590885286;-2.10438946;0.806019996;1.15000032;0.377127083;-13.4312649;10;1.10554161;1.10554051;-2.50375051;1.008148;1.10554128
29.434050;1.14999963;0.0598144403;-2.41367525;0.0520132089;-2.09884753;0.806904203;1.15000031;0.331968695;-13.3958935;10;1.1056346;1.10563352;-2.47230426;1.008148;1.10563427
29.435893;1.14999969;0.044193797;-2.40013348;0.0384300871;-2.08707205;0.808798264;1.1500003;0.24527411;-13.3207367;10;1.10583357;1.10583254;-2.40937956;1.008148;1.10583326
29.436354;1.14999971;0.0404390547;-2.39657261;0.0351651049;-2.08397564;0.809299452;1.1500003;0.224435286;-13.3009738;10;1.10588557;1.10588454;-2.39364216;1.008148;1.10588526
29.437276;1.14999974;0.0330608462;-2.38931142;0.0287492934;-2.07766155;0.810323868;1.15000029;0.183486219;-13.2606742;10;1.10599355;1.10599255;-2.36215908;1.008148;1.10599325
29.438658;1.14999978;0.0224511436;-2.37797762;0.0195234966;-2.06780607;0.811930518;1.15000027;0.124602352;-13.1977716;10;1.10616153;1.10616056;-2.31491311;1.008148;1.10616124
29.439119;1.1499998;0.0190149762;-2.37410051;0.0165355353;-2.06443466;0.812481717;1.15000027;0.105531616;-13.1762536;10;1.10621952;1.10621856;-2.29915897;1.008148;1.10621923
29.440962;1.14999985;0.00596697728;-2.35800296;0.00518948821;-2.0504368;0.814779936;1.15000024;0.0331151877;-13.0869123;10;1.10646049;1.10645957;-2.2361143;1.008148;1.10646021
29.441884;1.14999988;-0.000153472221;-2.34962762;-0.000132624033;-2.0431539;0.815980753;1.15000023;-0.000853327664;-13.0404292;10;1.10658647;1.10658557;-2.20457265;1.008148;1.1065862
29.442344;1.14999989;-0.00309151157;-2.34536587;-0.00268743261;-2.03944804;0.816593062;1.15000023;-0.0171594572;-13.0167765;10;1.10665046;1.10664958;-2.18879726;1.008148;1.10665019
29.444188;1.14999994;-0.0142696813;-2.32787898;-0.0124075508;-2.02424208;0.819111659;1.1500002;-0.0791983493;-12.9197243;10;1.10691343;1.10691258;-2.1256632;1.008148;1.10691317
29.445109;1.14999996;-0.0194315428;-2.3188829;-0.0168961144;-2.01641943;0.820411323;1.15000018;-0.10784671;-12.8697962;10;1.10704942;1.10704858;-2.09407476;1.008148;1.10704915
29.446952;1.14999999;-0.0288732516;-2.30039431;-0.0251062807;-2.00034244;0.823089789;1.15000015;-0.160248272;-12.7671846;10;1.10733039;1.10732958;-2.03085746;1.008148;1.10733013
29.447413;1.15;-0.0310105405;-2.29565966;-0.0269647913;-1.99622538;0.823777397;1.15000014;-0.172110251;-12.7409074;10;1.10740138;1.10740058;-2.01504947;1.008148;1.10740112
29.448335;1.15000001;-0.0351300475;-2.28612199;-0.03054697;-1.98793178;0.825163616;1.15000011;-0.19497357;-12.6879734;10;1.10754636;1.10754558;-1.98342548;1.008148;1.10754611
29.449717;1.15000003;-0.0407242624;-2.27158634;-0.0354115083;-1.97529213;0.827280088;1.15000008;-0.226021559;-12.6073006;10;1.10776834;1.10776759;-1.93596951;1.008148;1.1077681
29.450639;1.15000004;-0.0440563573;-2.2617427;-0.038308988;-1.96673249;0.828715826;1.15000005;-0.244514757;-12.5526686;10;1.10791833;1.10791759;-1.90431853;1.008148;1.10791809
29.453404;1.15000005;-0.0521408918;-2.2316529;-0.0453390469;-1.94056755;0.833115174;1.14999997;-0.289384146;-12.3856704;10;1.10837828;1.10837762;-1.80930658;1.008148;1.10837808
29.454786;1.15000004;-0.055098675;-2.21635847;-0.047911051;-1.9272681;0.835356842;1.14999992;-0.305799954;-12.3007865;10;1.10861326;1.10861263;-1.7617666;1.008148;1.10861308
29.456168;1.15000003;-0.0573058149;-2.20093971;-0.0498303239;-1.91386054;0.837620252;1.14999988;-0.31804969;-12.2152125;10;1.10884924;1.10884865;-1.71420261;1.008148;1.1088491
29.458012;1.15000001;-0.0591041288;-2.18023859;-0.0513941055;-1.89585964;0.840664231;1.14999982;-0.328030477;-12.1003215;10;1.10916721;1.10916668;-1.65075063;1.008148;1.10916712
29.459855;1.14999998;-0.0595176348;-2.1594819;-0.0517537103;-1.87781041;0.843722381;1.14999977;-0.330325583;-11.985122;10;1.1094862;1.10948571;-1.58725763;1.008148;1.10948615
29.461237;1.14999995;-0.0589554445;-2.14393041;-0.0512648787;-1.86428742;0.846017375;1.14999974;-0.327205543;-11.8988114;10;1.10972619;1.10972572;-1.53961162;1.008148;1.10972618
29.462620;1.14999992;-0.057642014;-2.12841888;-0.0501227985;-1.85079918;0.848309728;1.14999971;-0.319916123;-11.8127225;10;1.10996417;1.10996374;-1.49194361;1.008148;1.10996422
29.464002;1.14999988;-0.0556385819;-2.11299873;-0.0483807206;-1.8373904;0.850591645;1.1499997;-0.308797197;-11.7271408;10;1.11020116;1.11020076;-1.44423559;1.008148;1.11020125
29.464463;1.14999987;-0.0547420649;-2.10789157;-0.047601154;-1.8329494;0.851348466;1.14999969;-0.303821567;-11.6987961;10;1.11028016;1.11027976;-1.42838859;1.008148;1.11028026
29.466306;1.14999982;-0.0505373617;-2.08760588;-0.0439449465;-1.81530972;0.854357553;1.14999968;-0.280485623;-11.5862107;10;1.11059214;1.11059178;-1.36544955;1.008148;1.11059231
29.467067;1.1499998;-0.04844763;-2.07931333;-0.0421278131;-1.80809882;0.855589387;1.14999968;-0.268887676;-11.5401871;10;1.11071913;1.11071879;-1.33844453;1.008148;1.11071933
29.468865;1.14999976;-0.0425653627;-2.05999912;-0.0370128597;-1.79130389;0.858463483;1.14999969;-0.236241246;-11.4329933;10;1.11101611;1.11101581;-1.27628947;1.008148;1.11101637
29.469765;1.14999974;-0.039163133;-2.05048921;-0.0340544313;-1.78303442;0.85988124;1.1499997;-0.217358949;-11.3802133;10;1.11116209;1.11116182;-1.24519544;1.008148;1.11116239
29.470964;1.14999972;-0.0342125436;-2.03798486;-0.0297496146;-1.77216108;0.861747984;1.14999971;-0.189883283;-11.3108143;10;1.11135308;1.11135283;-1.20372139;1.008148;1.11135342
29.471264;1.14999972;-0.032857632;-2.03490677;-0.0285714415;-1.76948449;0.862208264;1.14999971;-0.18236355;-11.2937309;10;1.11140008;1.11139984;-1.19335038;1.008148;1.11140043
29.472163;1.14999971;-0.0287011462;-2.02572793;-0.024957139;-1.7615029;0.863581483;1.14999972;-0.159295131;-11.2427883;10;1.11154107;1.11154085;-1.16223035;1.008148;1.11154145
29.473062;1.1499997;-0.0242634015;-2.01668689;-0.021098263;-1.75364113;0.864936091;1.14999973;-0.134665724;-11.1926106;10;1.11167906;1.11167886;-1.13110032;1.008148;1.11167947
29.475161;1.14999968;-0.0127775325;-1.99619875;-0.0111106218;-1.73582536;0.868014572;1.14999975;-0.0709193092;-11.0789014;10;1.11199204;1.11199187;-1.05842324;1.008148;1.11199253
29.476060;1.14999968;-0.00742671511;-1.98768832;-0.00645776423;-1.72842499;0.869297042;1.14999975;-0.04122233;-11.0316685;10;1.11212103;1.11212088;-1.02725921;1.008148;1.11212155
29.477859;1.14999967;0.00409664041;-1.97122472;0.00356249969;-1.71410883;0.871785957;1.14999977;0.0227322079;-10.9402955;10;1.11237202;1.11237189;-0.96492016;1.008148;1.1123726
29.479058;1.14999967;0.012317214;-1.96066679;0.0107108014;-1.70492802;0.873387959;1.14999978;0.0683563556;-10.881699;10;1.11253202;1.11253189;-0.92329713;1.008148;1.11253263
29.480257;1.14999967;0.0209958634;-1.95049797;0.0182574361;-1.69608558;0.87493655;1.14999979;0.116522841;-10.8252621;10;1.11268602;1.11268589;-0.880546103;1.008148;1.11268666
29.480857;1.14999967;0.0254750547;-1.94553296;0.0221523785;-1.69176818;0.875694501;1.14999979;0.141382347;-10.7977062;10;1.11276102;1.11276089;-0.864559091;1.008148;1.11276168
29.483131;1.14999967;0.0433849646;-1.92765181;0.0377262013;-1.67621938;0.87843827;1.14999981;0.240782352;-10.6984659;10;1.11303002;1.11302988;-0.781888053;1.008148;1.11303073
29.484030;1.14999966;0.0508297772;-1.92098042;0.0441999517;-1.67041817;0.879468179;1.14999981;0.28210107;-10.6614397;10;1.11313002;1.11312987;-0.750624041;1.008148;1.11313074
29.485829;1.14999966;0.0663563273;-1.9084053;0.0577013077;-1.6594833;0.881422154;1.14999982;0.368273442;-10.5916478;10;1.11331903;1.11331886;-0.688066022;1.008148;1.11331978
29.486279;1.14999966;0.0703608416;-1.9054223;0.061183497;-1.6568894;0.881888461;1.14999982;0.3904985;-10.5750921;10;1.11336403;1.11336385;-0.672419019;1.008148;1.11336478
29.487179;1.14999965;0.0784856852;-1.89962184;0.0682485852;-1.65184553;0.882798181;1.14999981;0.435591389;-10.5428996;10;1.11345003;1.11344984;-0.641119013;1.008148;1.11345079
29.488978;1.14999964;0.095234556;-1.88881453;0.0828128355;-1.64244789;0.884507647;1.1499998;0.528547621;-10.482919;10;1.11361104;1.11361082;-0.578487005;1.008148;1.11361181
29.489877;1.14999964;0.1038554;-1.88384376;0.0903092283;-1.6381255;0.885302327;1.1499998;0.576393295;-10.4553313;10;1.11368504;1.11368481;-0.547156004;1.008148;1.11368582
29.490327;1.14999964;0.108231314;-1.88147117;0.0941143743;-1.63606239;0.885684073;1.14999979;0.600679612;-10.4421634;10;1.11372104;1.1137208;-0.531487004;1.008148;1.11372182
29.491227;1.14999963;0.117065114;-1.87688907;0.101795945;-1.63207796;0.886424924;1.14999978;0.649707182;-10.4167328;10;1.11378804;1.11378779;-0.500141006;1.008148;1.11378882
29.493026;1.14999962;0.135109692;-1.86856897;0.11748689;-1.62484312;0.887789196;1.14999975;0.749854536;-10.3705563;10;1.11391104;1.11391076;-0.437419015;1.008148;1.11391182
29.494375;1.14999961;0.148967421;-1.86314555;0.12953709;-1.62012712;0.888698687;1.14999972;0.826764875;-10.3404564;10;1.11399205;1.11399173;-0.390353028;1.008148;1.11399281
29.495274;1.14999961;0.158318332;-1.85986623;0.137668316;-1.61727555;0.889258083;1.1499997;0.878662384;-10.3222562;10;1.11404005;1.11403971;-0.358964039;1.008148;1.1140408
29.496174;1.14999961;0.167770578;-1.85687614;0.145887659;-1.61467549;0.889777215;1.14999968;0.931122303;-10.3056612;10;1.11408405;1.1140837;-0.327567052;1.008148;1.11408479
29.497073;1.14999961;0.177294102;-1.85418397;0.15416898;-1.61233448;0.890254595;1.14999966;0.983977804;-10.2907197;10;1.11412406;1.11412368;-0.296160067;1.008148;1.11412478
29.498873;1.14999961;0.196580157;-1.84973481;0.170939452;-1.60846567;0.891078631;1.14999963;1.0910153;-10.266027;10;1.11419006;1.11418964;-0.233347101;1.008148;1.11419075
29.500172;1.14999962;0.210634887;-1.84727973;0.183160947;-1.60633082;0.891567263;1.1499996;1.16901897;-10.2524013;10;1.11422607;1.11422561;-0.187670127;1.008148;1.11422674
29.501068;1.14999962;0.220377689;-1.84593834;0.191632943;-1.6051644;0.891854803;1.14999959;1.22309147;-10.2449566;10;1.11424607;1.1142456;-0.156586146;1.008148;1.11424672
29.502092;1.14999963;0.231551124;-1.84479823;0.201348966;-1.604173;0.892128065;1.14999957;1.28510399;-10.2386291;10;1.11426407;1.11426358;-0.120787168;1.008148;1.11426471
29.503088;1.14999964;0.242443226;-1.84406612;0.210820352;-1.60353639;0.892340666;1.14999956;1.34555512;-10.2345659;10;1.11427608;1.11427556;-0.0859631887;1.008148;1.11427669
29.504970;1.14999966;0.26304533;-1.84370026;0.228735213;-1.60321824;0.892598403;1.14999953;1.45989672;-10.2325355;10;1.11428308;1.11428252;-0.0201432243;1.008148;1.11428365
29.505226;1.14999966;0.265844633;-1.84378285;0.231169387;-1.60329005;0.892614681;1.14999953;1.47543285;-10.2329939;10;1.11428308;1.11428252;-0.0111872287;1.008148;1.11428365
29.506762;1.14999967;0.282617975;-1.84463329;0.245754893;-1.60402955;0.892661857;1.14999951;1.56852485;-10.2377139;10;1.11427408;1.11427349;0.0425557467;1.008148;1.11427461
29.507018;1.14999968;0.285409434;-1.84483036;0.248182247;-1.60420091;0.892661843;1.14999951;1.58401745;-10.2388076;10;1.11427108;1.11427049;0.0515147428;1.008148;1.11427161
29.508042;1.14999969;0.296535889;-1.84599113;0.257857419;-1.60521026;0.892608633;1.1499995;1.64576925;-10.24525;10;1.11425708;1.11425647;0.0873497289;1.008148;1.11425758
29.509834;1.14999971;0.315864628;-1.84897178;0.274665005;-1.60780209;0.892379612;1.14999947;1.75304372;-10.2617926;10;1.11421908;1.11421844;0.150071709;1.008148;1.11421954
29.510756;1.14999973;0.32571974;-1.85096546;0.28323466;-1.6095357;0.892195676;1.14999946;1.80773957;-10.2728576;10;1.11419408;1.11419343;0.182331701;1.008148;1.11419451
29.511217;1.14999973;0.330621612;-1.85207174;0.287497154;-1.61049767;0.892087934;1.14999945;1.83494496;-10.2789975;10;1.11417908;1.11417842;0.198462697;1.008148;1.1141795
29.512599;1.14999976;0.34519091;-1.85587008;0.300166097;-1.61380053;0.891695334;1.14999943;1.91580455;-10.3000782;10;1.11413008;1.11412941;0.246855688;1.008148;1.11413046
29.513521;1.14999978;0.354799046;-1.8587777;0.308520989;-1.61632887;0.891379268;1.14999942;1.9691297;-10.3162155;10;1.11409308;1.1140924;0.279117683;1.008148;1.11409343
29.514903;1.14999982;0.369020073;-1.86366727;0.320887085;-1.62058062;0.890828225;1.14999941;2.04805639;-10.3433526;10;1.11402909;1.11402839;0.327509677;1.008148;1.11402939
29.516285;1.14999985;0.382963741;-1.86926766;0.333012;-1.62545048;0.890173299;1.1499994;2.12544375;-10.3744348;10;1.1139561;1.11395538;0.375898674;1.008148;1.11395636
29.517668;1.14999989;0.396635632;-1.87550447;0.344900587;-1.63087375;0.889424988;1.14999939;2.20132276;-10.4090491;10;1.11387611;1.11387536;0.424281672;1.008148;1.11387632
29.519050;1.14999992;0.40999638;-1.88233873;0.356518618;-1.63681653;0.8885883;1.14999939;2.27547492;-10.4469792;10;1.11378712;1.11378635;0.472655673;1.008148;1.11378729
29.520433;1.14999996;0.422986465;-1.88985533;0.367814335;-1.64335267;0.887650326;1.14999939;2.34756992;-10.4886964;10;1.11369113;1.11369033;0.521020678;1.008148;1.11369127
29.521815;1.14999999;0.435621276;-1.8979193;0.378801119;-1.65036478;0.886630328;1.1499994;2.41769315;-10.5334514;10;1.11358714;1.11358632;0.569371685;1.008148;1.11358726
29.522276;1.15;0.43973941;-1.9007512;0.382382104;-1.65282729;0.886268723;1.1499994;2.44054881;-10.5491685;10;1.11355014;1.11354931;0.585485688;1.008148;1.11355025
29.523197;1.15000002;0.447844953;-1.90657862;0.389430398;-1.65789458;0.885520657;1.14999941;2.48553459;-10.5815106;10;1.11347614;1.1134753;0.617708696;1.008148;1.11347625
29.524580;1.15000004;0.459642007;-1.91581586;0.399688704;-1.66592692;0.884323431;1.14999943;2.55100827;-10.6327773;10;1.11335715;1.11335628;0.666027711;1.008148;1.11335724
29.525041;1.15000005;0.463502746;-1.9189831;0.403045868;-1.66868103;0.883910904;1.14999943;2.57243538;-10.6503555;10;1.11331715;1.11331627;0.682130717;1.008148;1.11331724
29.526423;1.15000007;0.474669153;-1.92894291;0.412755788;-1.6773417;0.882602798;1.14999946;2.63440897;-10.7056325;10;1.11319015;1.11318925;0.730422737;1.008148;1.11319024
29.527345;1.15000008;0.481870731;-1.93585054;0.419018033;-1.68334831;0.881689413;1.14999947;2.67437774;-10.7439698;10;1.11310214;1.11310124;0.762605752;1.008148;1.11310224
29.528266;1.15000009;0.488845364;-1.94296842;0.425082938;-1.68953775;0.880743102;1.14999949;2.71308698;-10.7834741;10;1.11301114;1.11301023;0.794777769;1.008148;1.11301124
29.529649;1.1500001;0.498879481;-1.95406283;0.433808269;-1.69918503;0.87925835;1.14999952;2.76877636;-10.845048;10;1.11287012;1.11286922;0.843015797;1.008148;1.11287024
29.530109;1.1500001;0.502119384;-1.95783776;0.436625582;-1.70246758;0.878751092;1.14999952;2.78675783;-10.8659989;10;1.11282212;1.11282121;0.859088807;1.008148;1.11282224
29.531031;1.1500001;0.508406232;-1.96557536;0.44209242;-1.70919591;0.877707109;1.14999954;2.82164987;-10.9089426;10;1.1127241;1.11272321;0.891224826;1.008148;1.11272424
29.532874;1.1500001;0.520199734;-1.9816281;0.452347676;-1.72315479;0.875525944;1.14999958;2.88710388;-10.9980353;10;1.11252107;1.1125202;0.955459864;1.008148;1.11252124
29.533335;1.1500001;0.522976523;-1.98576366;0.454762287;-1.72675093;0.874960764;1.14999959;2.90251508;-11.0209877;10;1.11246806;1.1124672;0.971509873;1.008148;1.11246824
29.533796;1.15000009;0.52571516;-1.98992491;0.457143723;-1.7303694;0.874391376;1.14999959;2.91771455;-11.0440827;10;1.11241604;1.1124152;0.987555882;1.008148;1.11241624
29.536100;1.15000008;0.538374141;-2.01134739;0.468151601;-1.74899764;0.871441618;1.14999964;2.98797206;-11.1629775;10;1.11214499;1.1121442;1.06773293;1.008148;1.11214524
29.537482;1.15000006;0.545120009;-2.02465895;0.474017624;-1.76057291;0.869593964;1.14999966;3.02541176;-11.2368567;10;1.11197695;1.11197621;1.11579295;1.008148;1.11197724
29.538865;1.15000005;0.551289973;-2.03825595;0.479382864;-1.77239639;0.867696964;1.14999968;3.0596552;-11.31232;10;1.11180491;1.11180423;1.16381697;1.008148;1.11180525
29.539325;1.15000004;0.553175773;-2.04284971;0.481022709;-1.77639098;0.867053329;1.14999968;3.07012145;-11.3378154;10;1.1117469;1.11174624;1.17981698;1.008148;1.11174725
29.540708;1.15000002;0.558467864;-2.05680832;0.485624586;-1.7885289;0.865091473;1.1499997;3.09949272;-11.4152857;10;1.11157086;1.11157026;1.227791;1.008148;1.11157126
29.542090;1.15000001;0.563119447;-2.07098001;0.4896695;-1.80085213;0.863089462;1.14999972;3.12530918;-11.4939386;10;1.11139183;1.11139129;1.27572802;1.008148;1.11139227
29.543012;1.14999999;0.565851232;-2.08054922;0.492045003;-1.80917319;0.861731758;1.14999972;3.14047071;-11.5470477;10;1.11127081;1.11127031;1.30765904;1.008148;1.11127128
29.544747;1.14999997;0.570125133;-2.09877778;0.495761508;-1.82502413;0.859131832;1.14999974;3.1641911;-11.6482162;10;1.11103978;1.11103936;1.36775806;1.008148;1.11104029
29.546219;1.14999994;0.572940255;-2.11440991;0.498209492;-1.83861731;0.856889589;1.14999975;3.17981522;-11.7349745;10;1.11084175;1.11084139;1.41867707;1.008148;1.1108423
29.547755;1.14999992;0.575041401;-2.13085111;0.500036625;-1.85291403;0.854518314;1.14999977;3.19147679;-11.8262232;10;1.11063274;1.11063244;1.47176307;1.008148;1.1106333
29.548779;1.14999991;0.575971912;-2.14186259;0.500845795;-1.86248925;0.852922869;1.14999978;3.19664128;-11.8873369;10;1.11049173;1.11049147;1.50712608;1.008148;1.11049231
29.550315;1.14999989;0.57664186;-2.15842463;0.501428399;-1.87689105;0.850511942;1.14999979;3.20035973;-11.9792562;10;1.11028071;1.11028052;1.56013007;1.008148;1.11028131
29.551851;1.14999988;0.576476767;-2.17500202;0.501284876;-1.8913062;0.848085777;1.1499998;3.19944372;-12.0712607;10;1.1100687;1.11006857;1.61308707;1.008148;1.11006932
29.552875;1.14999987;0.575881497;-2.18604021;0.500767273;-1.90090464;0.846462694;1.1499998;3.19614016;-12.1325227;10;1.1099277;1.1099276;1.64836606;1.008148;1.10992832
29.554923;1.14999987;0.573547635;-2.20802615;0.49873787;-1.92002288;0.843211767;1.14999981;3.18318761;-12.2545446;10;1.10964469;1.10964467;1.71886204;1.008148;1.10964533
29.557483;1.14999987;0.568457672;-2.23519567;0.494311865;-1.9436486;0.839159619;1.14999982;3.1549388;-12.4053354;10;1.10929268;1.10929276;1.80687402;1.008148;1.10929334
29.559531;1.14999988;0.562726039;-2.25656496;0.489327875;-1.96223063;0.835945388;1.14999983;3.12312858;-12.523935;10;1.10901368;1.10901383;1.87720001;1.008148;1.10901434
29.560043;1.14999989;0.56109826;-2.26185393;0.487912424;-1.96682975;0.835146585;1.14999983;3.11409449;-12.5532888;10;1.10894468;1.10894484;1.894771;1.008148;1.10894535
29.562716;1.14999991;0.550904499;-2.28889014;0.479048325;-1.99033954;0.831034262;1.14999985;3.05751947;-12.7033399;10;1.10858969;1.10858992;1.98653956;1.008148;1.10859036
29.564790;1.14999992;0.54135002;-2.30918963;0.470740105;-2.00799131;0.82791761;1.14999987;3.0044923;-12.8160022;10;1.1083197;1.10831997;2.05767274;1.008148;1.10832037
29.565204;1.14999993;0.539271281;-2.31315897;0.468932509;-2.01144292;0.82730502;1.14999987;2.99295533;-12.8380321;10;1.1082667;1.10826698;2.07189376;1.008148;1.10826737
29.568107;1.14999995;0.52314763;-2.34013522;0.454911946;-2.03490055;0.823112324;1.14999991;2.90346916;-12.9877505;10;1.10790573;1.10790603;2.17139347;1.008148;1.10790638
29.569766;1.14999996;0.512731742;-2.35479162;0.445854639;-2.04764525;0.820810495;1.14999994;2.84566095;-13.0690936;10;1.10770675;1.10770704;2.22822116;1.008148;1.10770739
29.571010;1.14999997;0.504414596;-2.3654135;0.438622322;-2.05688166;0.819131487;1.14999996;2.79950074;-13.1280451;10;1.10756277;1.10756305;2.27083108;1.008148;1.10756339
29.572669;1.14999998;0.492563989;-2.37896542;0.428317415;-2.06866594;0.816972279;1.14999999;2.73372975;-13.2032583;10;1.1073768;1.10737706;2.32763592;1.008148;1.10737739
29.573913;1.14999999;0.483217717;-2.38871754;0.420190193;-2.07714603;0.815407474;1.15000001;2.68185782;-13.2573826;10;1.10724282;1.10724307;2.37023781;1.008148;1.10724338
29.575572;1.14999999;0.47006692;-2.40104601;0.408754674;-2.08786643;0.813411727;1.15000005;2.60887071;-13.3258057;10;1.10707086;1.10707107;2.4270446;1.008148;1.10707137
29.576816;1.15;0.459775915;-2.40982468;0.399805938;-2.09550005;0.81197872;1.15000007;2.55175549;-13.3745274;10;1.10694789;1.10694808;2.46965994;1.008148;1.10694836
29.578475;1.15000001;0.445448264;-2.42080617;0.387347062;-2.10504917;0.810167901;1.1500001;2.47223682;-13.4354747;10;1.10679292;1.10679309;2.5265171;1.008148;1.10679335
29.580134;1.15000001;0.430527748;-2.43099591;0.374372648;-2.1139098;0.808467744;1.15000013;2.38942775;-13.4920278;10;1.10664796;1.10664809;2.58328434;1.008148;1.10664833
29.581710;1.15000001;0.415799581;-2.43984401;0.361565498;-2.12160378;0.806970278;1.15000015;2.30768625;-13.5411348;10;1.10651999;1.10652009;2.63714802;1.008148;1.10652032
29.582083;1.15000001;0.412257405;-2.44184542;0.358485333;-2.12334414;0.806629082;1.15000015;2.28802713;-13.5522427;10;1.106492;1.10649209;2.65012062;1.008148;1.10649231
29.583203;1.15000001;0.401421599;-2.44750255;0.349062859;-2.12826337;0.805655121;1.15000017;2.2278883;-13.5836397;10;1.10640902;1.1064091;2.6883655;1.008148;1.1064093
29.584323;1.15000001;0.390369829;-2.45274381;0.339452591;-2.13282099;0.804741176;1.15000018;2.16655088;-13.6127288;10;1.10633204;1.1063321;2.72668994;1.008148;1.1063323
29.585069;1.15000001;0.382909891;-2.45603046;0.332965668;-2.13567894;0.80416207;1.15000018;2.12514817;-13.6309697;10;1.10628406;1.10628409;2.75224959;1.008148;1.10628429
29.586936;1.15000001;0.363845259;-2.46334045;0.316387678;-2.14203543;0.802846437;1.1500002;2.01933936;-13.6715401;10;1.10617409;1.10617409;2.81615207;1.008148;1.10617429
29.587682;1.15000001;0.356085543;-2.46588713;0.309640081;-2.14424994;0.802375756;1.1500002;1.9762729;-13.6856741;10;1.1061351;1.10613508;2.84171973;1.008148;1.10613529
29.588055;1.15000001;0.352195;-2.46712916;0.306256992;-2.14532996;0.802145041;1.1500002;1.95468037;-13.6925674;10;1.1061171;1.10611708;2.85450338;1.008148;1.1061173
29.589175;1.15000001;0.340381413;-2.47044923;0.295984283;-2.14821698;0.8015129;1.15000021;1.88911493;-13.7109938;10;1.10606512;1.10606507;2.89285963;1.008148;1.1060653
29.590668;1.15;0.324437647;-2.47416679;0.28212011;-2.15144964;0.800775685;1.15000021;1.80062699;-13.7316262;10;1.10600614;1.10600606;2.94403039;1.008148;1.10600632
29.591041;1.15;0.320431823;-2.47500399;0.278636778;-2.15217765;0.800605187;1.15000021;1.77839466;-13.7362727;10;1.10599414;1.10599405;2.95680908;1.008148;1.10599433
29.592161;1.15;0.30831231;-2.4770849;0.268098054;-2.15398713;0.800158192;1.15000021;1.71113135;-13.7478216;10;1.10595915;1.10595903;2.99521423;1.008148;1.10595935
29.593281;1.15;0.296112435;-2.47869812;0.257489453;-2.15538994;0.799781663;1.15000022;1.64342205;-13.756775;10;1.10593115;1.10593101;3.03377448;1.008148;1.10593137
29.594027;1.15;0.287954734;-2.47955043;0.250395794;-2.1561311;0.79956445;1.15000022;1.59814681;-13.7615053;10;1.10591716;1.105917;3.05894142;1.008148;1.10591739
29.595005;1.14999999;0.277220702;-2.48030641;0.241061847;-2.15678848;0.799334494;1.15000022;1.53857295;-13.7657009;10;1.10590216;1.10590198;3.09269395;1.008148;1.10590242
29.596163;1.14999999;0.26447597;-2.48069752;0.229979469;-2.1571286;0.799138934;1.15000022;1.46783972;-13.7678715;10;1.10589116;1.10589095;3.13239295;1.008148;1.10589146
29.596394;1.14999999;0.261930647;-2.48069925;0.227766144;-2.15713011;0.799111568;1.15000022;1.45371318;-13.7678811;10;1.10589016;1.10588995;3.14033524;1.008148;1.10589047
29.596626;1.14999999;0.259374304;-2.48070099;0.225543238;-2.15713163;0.799084084;1.15000022;1.43952548;-13.7678907;10;1.10588915;1.10588894;-3.13491045;1.008148;1.10588948
29.597840;1.14999999;0.24599623;-2.48038658;0.213910133;-2.15685826;0.798989796;1.15000022;1.36527721;-13.7661457;10;1.10588915;1.10588891;-3.09326451;1.008148;1.10588952
29.598096;1.14999999;0.243176164;-2.48025291;0.211457903;-2.15674203;0.798980245;1.15000022;1.34962586;-13.7654038;10;1.10589015;1.10588991;-3.08448217;1.008148;1.10589053
29.599120;1.14999999;0.231906526;-2.4794253;0.201658226;-2.1560224;0.798987032;1.15000022;1.28707943;-13.7608105;10;1.10589814;1.10589788;-3.04934998;1.008148;1.10589857
29.601168;1.14999999;0.209467291;-2.47655992;0.182145873;-2.15353083;0.799187129;1.15000021;1.16254182;-13.7449076;10;1.10593113;1.10593084;-2.97907314;1.008148;1.10593165
29.602946;1.14999999;0.190163917;-2.47279142;0.165360362;-2.15025394;0.799559003;1.1500002;1.05540826;-13.7239923;10;1.10598011;1.10597981;-2.91805979;1.008148;1.10598073
29.603970;1.14999999;0.179155142;-2.47006978;0.155787537;-2.14788732;0.799858751;1.15000019;0.994309669;-13.7088871;10;1.1060161;1.10601579;-2.88290046;1.008148;1.10601677
29.604994;1.15;0.168242904;-2.46695281;0.146298659;-2.14517694;0.800220019;1.15000019;0.933746868;-13.6915878;10;1.10605809;1.10605777;-2.84772982;1.008148;1.1060588
29.606018;1.15;0.157443673;-2.46343714;0.136908049;-2.14211988;0.800643442;1.15000018;0.873811262;-13.6720758;10;1.10610707;1.10610676;-2.81254612;1.008148;1.10610784
29.607861;1.15000002;0.13833871;-2.45611956;0.120295088;-2.13575681;0.801560192;1.15000015;0.767778964;-13.631463;10;1.10620805;1.10620774;-2.74917925;1.008148;1.1062089
29.608322;1.15000002;0.133639338;-2.45408271;0.116208689;-2.13398565;0.801821815;1.15000015;0.741697507;-13.6201585;10;1.10623704;1.10623674;-2.7333291;1.008148;1.10623791
29.609243;1.15000003;0.124329745;-2.44982627;0.108113416;-2.13028443;0.802373814;1.15000013;0.690029392;-13.5965352;10;1.10629702;1.10629674;-2.70161884;1.008148;1.10629794
29.611086;1.15000005;0.106117291;-2.44041373;0.0922765462;-2.12209966;0.803618816;1.15000009;0.588950516;-13.5442954;10;1.10643199;1.10643173;-2.63816317;1.008148;1.10643298
29.612008;1.15000005;0.0972340897;-2.43526577;0.0845520449;-2.11762319;0.804310628;1.15000006;0.539648866;-13.5157241;10;1.10650696;1.10650674;-2.60650387;1.008148;1.10650799
29.613851;1.15000007;0.0800129015;-2.42407414;0.0695771337;-2.10789138;0.805835274;1.15;0.444071472;-13.4536105;10;1.10666892;1.10666875;-2.54314325;1.008148;1.10667001
29.614773;1.15000008;0.071671174;-2.4180598;0.0623234709;-2.10266154;0.806663436;1.14999996;0.397774967;-13.4202308;10;1.1067569;1.10675676;-2.51144169;1.008148;1.10675802
29.615234;1.15000008;0.0675709524;-2.41495437;0.0587580663;-2.09996117;0.807093004;1.14999995;0.375018774;-13.4029957;10;1.10680289;1.10680276;-2.49558577;1.008148;1.10680402
29.616155;1.15000009;0.0595222153;-2.40855883;0.051759173;-2.09439985;0.807981383;1.14999991;0.330348345;-13.3675004;10;1.10689686;1.10689677;-2.46386462;1.008148;1.10689802
29.617538;1.15000009;0.0478524789;-2.39843914;0.0416115822;-2.08560014;0.809396802;1.14999986;0.265581375;-13.311336;10;1.10704683;1.10704679;-2.41625866;1.008148;1.10704801
29.618920;1.1500001;0.0366496659;-2.38780633;0.0318700048;-2.07635423;0.81089337;1.14999981;0.203405799;-13.2523239;10;1.1072058;1.1072058;-2.36862153;1.008148;1.107207
29.620763;1.15000011;0.0225766676;-2.37274509;0.0196326044;-2.06325751;0.813028492;1.14999976;0.125300665;-13.1687339;10;1.10743077;1.10743083;-2.30506007;1.008148;1.10743198
29.621685;1.15000011;0.0159039523;-2.36487385;0.0138302353;-2.05641296;0.814149877;1.14999973;0.0882670841;-13.1250486;10;1.10754875;1.10754884;-2.27325904;1.008148;1.10754996
29.622146;1.15000012;0.0126470747;-2.36087077;0.0109981635;-2.05293202;0.814721252;1.14999972;0.0701914062;-13.1028314;10;1.10760975;1.10760984;-2.25735424;1.008148;1.10761096
29.623067;1.15000012;0.00635315065;-2.35269974;0.00552517678;-2.04582678;0.815890258;1.1499997;0.0352601092;-13.0574822;10;1.10773274;1.10773286;-2.22553414;1.008148;1.10773394
29.624910;1.15000013;-0.00541218186;-2.33573243;-0.00470556648;-2.0310726;0.818327317;1.14999967;-0.0300375325;-12.9633136;10;1.10798972;1.10798988;-2.16185665;1.008148;1.10799091
29.625832;1.15000013;-0.0108726677;-2.32695782;-0.00945382411;-2.0234425;0.819592009;1.14999966;-0.0603432531;-12.9146146;10;1.10812271;1.10812289;-2.12999893;1.008148;1.10812389
29.627214;1.15000014;-0.0185283559;-2.3134871;-0.0161109563;-2.01172884;0.821538372;1.14999964;-0.102832356;-12.8398521;10;1.10832871;1.1083289;-2.08218699;1.008148;1.10832986
29.628136;1.15000014;-0.0232807614;-2.30430316;-0.0202434899;-2.0037428;0.822868321;1.14999963;-0.129208226;-12.7888812;10;1.10846871;1.1084689;-2.05029551;1.008148;1.10846984
29.629979;1.15000015;-0.0318755061;-2.28549999;-0.0277171924;-1.98739222;0.825598095;1.14999962;-0.176909087;-12.6845236;10;1.10875671;1.10875692;-1.98647055;1.008148;1.1087578
29.630901;1.15000015;-0.0356915225;-2.27588278;-0.0310354719;-1.97902943;0.826997601;1.14999961;-0.198087988;-12.6311482;10;1.10890472;1.10890492;-1.95453579;1.008148;1.10890578
29.631362;1.15000015;-0.0374617052;-2.27102173;-0.0325747631;-1.97480244;0.827705846;1.14999961;-0.207912505;-12.6041693;10;1.10897872;1.10897892;-1.9385338;1.008148;1.10897977
29.633205;1.15000016;-0.0438622869;-2.2513563;-0.038140492;-1.95770206;0.830575043;1.1499996;-0.24343574;-12.4950262;10;1.10928174;1.10928193;-1.87449985;1.008148;1.10928272
29.634126;1.15000016;-0.0465822443;-2.24138316;-0.040505674;-1.94902976;0.83203279;1.1499996;-0.258531502;-12.4396752;10;1.10943575;1.10943593;-1.84246887;1.008148;1.1094367
29.635509;1.15000017;-0.0500118592;-2.22624485;-0.0434879486;-1.93586602;0.834248873;1.1499996;-0.277565855;-12.3556577;10;1.10966877;1.10966894;-1.7944049;1.008148;1.10966967
29.637352;1.15000018;-0.0534664593;-2.20585493;-0.046491948;-1.91813564;0.837239111;1.1499996;-0.296738864;-12.2424936;10;1.10998481;1.10998495;-1.73028694;1.008148;1.10998562
29.638734;1.15000019;-0.055185674;-2.19044324;-0.0479869164;-1.90473418;0.839503251;1.1499996;-0.30628049;-12.1569587;10;1.11022283;1.11022296;-1.68217396;1.008148;1.11022358
29.640117;1.1500002;-0.0561626124;-2.17495869;-0.0488364276;-1.89126935;0.841781351;1.1499996;-0.311702493;-12.0710195;10;1.11046286;1.11046297;-1.63403998;1.008148;1.11046355
29.641038;1.1500002;-0.0563940979;-2.16462962;-0.0490377196;-1.88228755;0.843302775;1.14999959;-0.312987245;-12.0136932;10;1.11062288;1.11062297;-1.60193999;1.008148;1.11062353
29.642421;1.15000022;-0.0560493119;-2.1491252;-0.0487379067;-1.86880545;0.845589461;1.14999959;-0.311073712;-11.9276437;10;1.11086391;1.11086398;-1.553773;1.008148;1.1108645
29.643803;1.15000023;-0.0550065396;-2.13366881;-0.0478311505;-1.85536511;0.847872067;1.14999959;-0.305286379;-11.8418608;10;1.11110394;1.11110399;-1.50559101;1.008148;1.11110447
29.646107;1.15000024;-0.0515807085;-2.10808987;-0.0448521762;-1.83312257;0.851657022;1.14999958;-0.286273159;-11.6998978;10;1.11149998;1.1115;-1.42506202;1.008148;1.11150043
29.647029;1.15000025;-0.0496371167;-2.09794983;-0.0431621029;-1.82430515;0.853160097;1.14999958;-0.275486302;-11.6436207;10;1.111657;1.111657;-1.39391702;1.008148;1.11165742
29.648244;1.15000026;-0.0465272578;-2.0847121;-0.0404578898;-1.81279409;0.855125032;1.14999957;-0.258226703;-11.5701513;10;1.11186302;1.11186301;-1.35063702;1.008148;1.1118634
29.648931;1.15000026;-0.0445584104;-2.07728156;-0.0387458567;-1.80633275;0.856229051;1.14999956;-0.247299673;-11.5289119;10;1.11197803;1.11197801;-1.32666602;1.008148;1.11197839
29.651676;1.15000029;-0.034798284;-2.04820104;-0.0302588325;-1.78104536;0.860560173;1.14999954;-0.193131302;-11.3675152;10;1.11242807;1.11242801;-1.23073103;1.008148;1.11242835
29.652020;1.15000029;-0.0334184669;-2.04461399;-0.0290589974;-1.77792619;0.861095334;1.14999954;-0.18547336;-11.3476071;10;1.11248307;1.11248301;-1.21873303;1.008148;1.11248335
29.654079;1.15000032;-0.0240382516;-2.02363423;-0.0209023234;-1.75968293;0.864232665;1.14999953;-0.13341342;-11.2311695;10;1.11280709;1.11280701;-1.14671604;1.008148;1.11280732
29.655109;1.15000033;-0.0187837415;-2.01341863;-0.0163332006;-1.7507998;0.865764339;1.14999952;-0.104251007;-11.174473;10;1.11296409;1.11296401;-1.11068905;1.008148;1.1129643
29.656825;1.15000035;-0.00922109527;-1.99686051;-0.00801788061;-1.73640144;0.868253474;1.14999951;-0.051178497;-11.0825755;10;1.11321909;1.11321901;-1.05061607;1.008148;1.11321927
29.657168;1.15000036;-0.00719402276;-1.9936232;-0.00625521335;-1.73358639;0.868741146;1.14999951;-0.0399282766;-11.0646085;10;1.11326809;1.11326802;-1.03859707;1.008148;1.11326826
29.658198;1.15000037;-0.000869609985;-1.98405988;-0.000755736673;-1.72527047;0.870184014;1.1499995;-0.00482787511;-11.0115322;10;1.11341509;1.11341502;-1.00253108;1.008148;1.11341525
29.659914;1.1500004;0.0103998869;-1.96865915;0.00904380691;-1.71187855;0.872515091;1.1499995;0.0577177031;-10.9260582;10;1.11365107;1.11365103;-0.942394102;1.008148;1.11365122
29.660943;1.15000042;0.0175955599;-1.95977328;0.0153009035;-1.70415172;0.873865055;1.1499995;0.0976536207;-10.8767418;10;1.11378606;1.11378604;-0.906293115;1.008148;1.1137862
29.661287;1.15000042;0.0200945825;-1.9568843;0.0174739634;-1.70163957;0.874305149;1.1499995;0.111523176;-10.860708;10;1.11383105;1.11383104;-0.894257119;1.008148;1.11383119
29.662660;1.15000044;0.0303244531;-1.94559051;0.0263694902;-1.69181889;0.876029116;1.14999951;0.168298881;-10.7980275;10;1.11400303;1.11400306;-0.846097135;1.008148;1.11400317
29.664033;1.15000047;0.0410511503;-1.93478698;0.0356970401;-1.68242454;0.877685623;1.14999951;0.227831982;-10.7380681;10;1.11416601;1.11416608;-0.79791315;1.008148;1.11416615
29.665062;1.15000048;0.0494424674;-1.92706979;0.0429938274;-1.67571396;0.878874802;1.14999952;0.274403744;-10.6952378;10;1.11428299;1.11428309;-0.76176016;1.008148;1.11428313
29.667122;1.15000052;0.0670352574;-1.91257851;0.0582918825;-1.66311288;0.881123257;1.14999954;0.372043631;-10.6148114;10;1.11450195;1.11450213;-0.689413175;1.008148;1.11450209
29.668151;1.15000054;0.0761951734;-1.90583626;0.0662570132;-1.65725007;0.882177808;1.14999955;0.422881114;-10.5773921;10;1.11460393;1.11460414;-0.653220181;1.008148;1.11460407
29.669181;1.15000055;0.0855956624;-1.89943002;0.0744313361;-1.65167945;0.883185989;1.14999957;0.475053773;-10.5418376;10;1.11469991;1.11470016;-0.617014185;1.008148;1.11470005
29.670897;1.15000059;0.10172899;-1.88952418;0.0884602873;-1.64306571;0.884759386;1.1499996;0.564593645;-10.4868604;10;1.11484788;1.11484818;-0.556642191;1.008148;1.114848
29.671927;1.15000061;0.111680652;-1.8840609;0.0971138866;-1.63831505;0.88563687;1.14999961;0.619825307;-10.4565393;10;1.11492987;1.1149302;-0.520401193;1.008148;1.11492998
29.672956;1.15000063;0.121806299;-1.87897105;0.105918776;-1.63388911;0.886462384;1.14999963;0.676022582;-10.4282908;10;1.11500485;1.11500521;-0.484148195;1.008148;1.11500495
29.673986;1.15000065;0.132111796;-1.87425036;0.114880055;-1.62978419;0.887236692;1.14999966;0.733218015;-10.4020911;10;1.11507483;1.11507522;-0.447879198;1.008148;1.11507493
29.674673;1.15000066;0.139089038;-1.8713534;0.120947206;-1.6272651;0.887718119;1.14999967;0.771941652;-10.3860131;10;1.11511882;1.11511922;-0.4237102;1.008148;1.11511891
29.676046;1.15000069;0.153183297;-1.86597033;0.133203052;-1.62258418;0.888623608;1.1499997;0.850164679;-10.3561372;10;1.1151978;1.11519823;-0.375323204;1.008148;1.11519787
29.677075;1.15000071;0.163907702;-1.86241772;0.142528597;-1.61949497;0.889235026;1.14999972;0.90968503;-10.3364203;10;1.11525079;1.11525123;-0.340075207;1.008148;1.11525085
29.678839;1.15000074;0.18254869;-1.85724689;0.15873811;-1.61499861;0.890154667;1.14999976;1.01314233;-10.3077225;10;1.11532775;1.11532822;-0.276795215;1.008148;1.11532781
29.679117;1.15000074;0.185509829;-1.85653045;0.161313006;-1.61437562;0.890285815;1.14999976;1.02957663;-10.3037462;10;1.11533775;1.11533822;-0.266987216;1.008148;1.1153378
29.679951;1.15000075;0.194432691;-1.85456278;0.169071998;-1.6126646;0.890653807;1.14999978;1.07909842;-10.2928257;10;1.11536673;1.11536721;-0.23755822;1.008148;1.11536679
29.682052;1.15000078;0.217111553;-1.85080126;0.188792703;-1.60939371;0.891412994;1.14999981;1.20496586;-10.2719495;10;1.11542268;1.1154232;-0.163410233;1.008148;1.11542275
29.683076;1.1500008;0.228238673;-1.84958057;0.198468441;-1.60833223;0.891696793;1.14999983;1.26672126;-10.2651747;10;1.11544065;1.1154412;-0.12725224;1.008148;1.11544074
29.684496;1.15000081;0.243713914;-1.84857881;0.21192515;-1.60746113;0.891992812;1.14999985;1.35260868;-10.259615;10;1.1154576;1.11545819;-0.077097251;1.008148;1.11545772
29.684944;1.15000081;0.248600688;-1.84837406;0.216174513;-1.60728307;0.892070473;1.14999985;1.37973022;-10.2584786;10;1.11545959;1.11546019;-0.0612712545;1.008148;1.11545972
29.686766;1.15000083;0.268470031;-1.84850677;0.233452179;-1.60739844;0.892249489;1.14999987;1.49000485;-10.2592152;10;1.11546053;1.11546119;0.0030907327;1.008148;1.11546071
29.687022;1.15000083;0.271259597;-1.84859327;0.235877885;-1.60747365;0.892265009;1.14999987;1.50548692;-10.2596953;10;1.11545852;1.11545919;0.012137731;1.008148;1.11545871
29.688046;1.15000083;0.282393426;-1.84931195;0.245559464;-1.60809857;0.892274059;1.14999988;1.56727955;-10.2636839;10;1.11545049;1.11545119;0.0483277255;1.008148;1.11545071
29.689326;1.15000084;0.296248744;-1.85079491;0.257607553;-1.60938807;0.892201957;1.1499999;1.64417642;-10.2719143;10;1.11543145;1.11543218;0.0935717214;1.008148;1.11543171
29.689838;1.15000084;0.301771707;-1.85153153;0.262410124;-1.6100286;0.892152607;1.1499999;1.67482882;-10.2760026;10;1.11542144;1.11542218;0.11167172;1.008148;1.11542171
29.692039;1.15000084;0.325303357;-1.85585869;0.282872406;-1.61379128;0.891773922;1.14999992;1.80542927;-10.3000182;10;1.11536338;1.11536418;0.189507724;1.008148;1.11536372
29.693422;1.15000084;0.339865442;-1.85953813;0.295535076;-1.61699075;0.891397564;1.14999994;1.88624873;-10.3204391;10;1.11531535;1.11531617;0.238384732;1.008148;1.11531573
29.694804;1.15000084;0.354229631;-1.86385253;0.308025666;-1.62074236;0.890929119;1.14999995;1.96596989;-10.3443839;10;1.11525833;1.11525916;0.287263744;1.008148;1.11525875
29.697108;1.15000084;0.377637363;-1.87256318;0.328380205;-1.62831676;0.889927059;1.14999997;2.0958827;-10.3927279;10;1.11514229;1.11514313;0.36872277;1.008148;1.11514277
29.698030;1.15000083;0.386794108;-1.87655671;0.33634259;-1.63178936;0.889451696;1.14999998;2.14670261;-10.414892;10;1.11508928;1.11509012;0.401302782;1.008148;1.11508978
29.699873;1.15000084;0.404663461;-1.88543315;0.351881162;-1.63950794;0.888369685;1.15000001;2.24587752;-10.4641561;10;1.11497227;1.11497308;0.466453804;1.008148;1.1149728
29.700334;1.15000084;0.409030956;-1.88784298;0.355678987;-1.64160343;0.888070937;1.15000001;2.27011712;-10.4775307;10;1.11494127;1.11494207;0.482738808;1.008148;1.11494181
29.701255;1.15000084;0.417661165;-1.89282151;0.363183523;-1.64593256;0.887449656;1.15000002;2.3180148;-10.5051614;10;1.11487527;1.11487605;0.515304817;1.008148;1.11487582
29.702638;1.15000085;0.430298204;-1.90081569;0.37417227;-1.65288397;0.88643923;1.15000003;2.38815042;-10.5495291;10;1.11477028;1.11477102;0.564143827;1.008148;1.11477083
29.703099;1.15000086;0.434438974;-1.90358806;0.377772946;-1.65529472;0.886086255;1.15000004;2.41113172;-10.5649157;10;1.11473428;1.114735;0.58042083;1.008148;1.11473483
29.704942;1.15000087;0.450473909;-1.91539198;0.391716403;-1.66555894;0.884566284;1.15000005;2.50012576;-10.6304274;10;1.11457929;1.11457995;0.645509837;1.008148;1.11457985
29.705403;1.15000087;0.454340601;-1.91852784;0.395078755;-1.66828576;0.884158204;1.15000005;2.52158594;-10.6478314;10;1.1145393;1.11453994;0.661776838;1.008148;1.11453986
29.706785;1.15000088;0.465701537;-1.92819894;0.404957865;-1.67669537;0.882893431;1.15000005;2.58463929;-10.701506;10;1.11441331;1.1144139;0.71056584;1.008148;1.11441387
29.708167;1.15000089;0.476580919;-1.93839851;0.41441824;-1.68556451;0.881547195;1.15000005;2.64502004;-10.7581135;10;1.11428033;1.11428087;0.75933284;1.008148;1.11428088
29.709550;1.15000089;0.486949919;-1.94912303;0.42343481;-1.69489014;0.880119428;1.15000004;2.70256821;-10.8176346;10;1.11414234;1.11414283;0.808076836;1.008148;1.1141429
29.710932;1.15000089;0.496829758;-1.96027859;0.432026026;-1.70459058;0.878623697;1.15000003;2.75740155;-10.8795478;10;1.11399736;1.11399779;0.856795829;1.008148;1.11399791
29.712315;1.15000089;0.506125683;-1.9719314;0.440109496;-1.71472342;0.877049061;1.15000001;2.80899419;-10.9442209;10;1.11384737;1.11384776;0.90548782;1.008148;1.11384792
29.714158;1.15000087;0.517676814;-1.98808168;0.450154036;-1.72876709;0.87485036;1.14999999;2.87310331;-11.0338548;10;1.11363939;1.11363972;0.970362806;1.008148;1.11363994
29.715540;1.15000086;0.525629026;-2.00066489;0.457069062;-1.73970897;0.873124119;1.14999997;2.91723835;-11.1036915;10;1.1134774;1.11347769;1.0189828;1.008148;1.11347795
29.716001;1.15000085;0.528193527;-2.00491689;0.459299082;-1.74340635;0.872539238;1.14999996;2.93147141;-11.1272901;10;1.11342241;1.11342268;1.03518279;1.008148;1.11342296
29.717383;1.15000083;0.535317358;-2.0179817;0.465493774;-1.75476702;0.870732269;1.14999995;2.97100891;-11.1997997;10;1.11325442;1.11325466;1.08375878;1.008148;1.11325497
