time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
29.718305;1.15000081;0.539752912;-2.02686153;0.469350813;-1.76248859;0.869498728;1.14999993;2.99562638;-11.2490827;10;1.11314043;1.11314064;1.11612277;1.008148;1.11314098
29.718766;1.1500008;0.541868836;-2.03135107;0.471190764;-1.76639253;0.868873366;1.14999993;3.00736983;-11.2739996;10;1.11308243;1.11308264;1.13229877;1.008148;1.11308298
29.720609;1.15000076;0.549581472;-2.04962435;0.477897466;-1.7822823;0.866315727;1.14999991;3.05017521;-11.3754162;10;1.11284844;1.11284862;1.19696376;1.008148;1.112849
29.721070;1.15000075;0.551362006;-2.05425543;0.479445771;-1.78630931;0.865665127;1.14999991;3.06005723;-11.4011186;10;1.11278844;1.11278862;1.21311976;1.008148;1.112789
29.721531;1.15000074;0.553007898;-2.05893603;0.480876993;-1.79037939;0.865005414;1.1499999;3.06919198;-11.4270959;10;1.11272844;1.11272861;1.22927075;1.008148;1.11272901
29.723835;1.15000069;0.560300648;-2.08262604;0.487218572;-1.81097934;0.861651587;1.14999989;3.10966696;-11.5585752;10;1.11242345;1.1124236;1.30996574;1.008148;1.11242403
29.724295;1.15000067;0.561516021;-2.08742379;0.488275428;-1.81515128;0.860968582;1.14999989;3.11641231;-11.5852026;10;1.11236145;1.1123616;1.32609174;1.008148;1.11236204
29.726267;1.15000062;0.565925003;-2.1081745;0.492109358;-1.83319532;0.858002041;1.14999989;3.14088226;-11.7003688;10;1.11209446;1.1120946;1.39504774;1.008148;1.11209506
29.727291;1.1500006;0.567658559;-2.11905429;0.493616811;-1.84265598;0.856438037;1.14999989;3.15050352;-11.7607514;10;1.11195446;1.1119546;1.43082573;1.008148;1.11195507
29.728827;1.15000055;0.569558728;-2.13546996;0.495269147;-1.85693042;0.854067413;1.1499999;3.16104946;-11.8518581;10;1.11174246;1.11174261;1.48445473;1.008148;1.11174308
29.729851;1.15000053;0.570342005;-2.14646;0.495950265;-1.86648695;0.852472844;1.1499999;3.16539663;-11.9128527;10;1.11159947;1.11159961;1.52017973;1.008148;1.11160008
29.731387;1.15000049;0.570771286;-2.16298062;0.49632356;-1.88085265;0.850064286;1.14999991;3.16777907;-12.0045418;10;1.11138547;1.11138561;1.57372873;1.008148;1.11138608
29.732923;1.15000046;0.570384866;-2.17950477;0.49598755;-1.89522143;0.847642528;1.14999992;3.16563434;-12.0962505;10;1.11117047;1.11117062;1.62723073;1.008148;1.11117108
29.733947;1.15000044;0.569629418;-2.1905004;0.495330641;-1.90478281;0.846023233;1.14999993;3.16144151;-12.157276;10;1.11102647;1.11102662;1.66287373;1.008148;1.11102708
29.735995;1.15000041;0.566967126;-2.21238313;0.49301561;-1.9238112;0.842782432;1.14999994;3.14666557;-12.2787246;10;1.11074048;1.11074063;1.73409972;1.008148;1.11074106
29.738555;1.15000039;0.561440724;-2.23938358;0.488210041;-1.94728975;0.838748497;1.14999996;3.11599367;-12.4285764;10;1.11038448;1.11038466;1.82302672;1.008148;1.11038504
29.739067;1.15000039;0.560093975;-2.24473143;0.487038952;-1.95194004;0.837945561;1.14999996;3.10851912;-12.4582569;10;1.11031348;1.11031367;1.84079872;1.008148;1.11031404
29.740091;1.15000039;0.557050177;-2.25533516;0.484392166;-1.96116065;0.836347669;1.14999997;3.09162587;-12.5171073;10;1.11017348;1.11017368;1.87632871;1.008148;1.11017403
29.741064;1.15000039;0.553821382;-2.26531044;0.481584512;-1.96983477;0.834838799;1.14999997;3.07370588;-12.5724699;10;1.11004048;1.1100407;1.9100667;1.008148;1.11004103
29.742861;1.15000039;0.546970255;-2.28342656;0.475626993;-1.98558787;0.832083302;1.14999997;3.03568179;-12.6730139;10;1.10979848;1.10979873;1.97235969;1.008148;1.10979902
29.743691;1.15000039;0.543418853;-2.2916413;0.472538808;-1.99273111;0.830827023;1.14999997;3.01597136;-12.7186056;10;1.10968848;1.10968875;2.00109754;1.008148;1.10968902
29.744520;1.15000039;0.539648215;-2.29974748;0.469259982;-1.99977995;0.829583318;1.14999997;2.99504417;-12.7635947;10;1.10957848;1.10957877;2.02982413;1.008148;1.10957902
29.745764;1.15000038;0.533578488;-2.31171593;0.463981941;-2.01018727;0.827739492;1.14999996;2.96135695;-12.8300194;10;1.10941747;1.1094178;2.07289341;1.008148;1.10941802
29.746179;1.15000038;0.531441553;-2.31565103;0.46212373;-2.0136091;0.827131159;1.14999995;2.94949689;-12.8518591;10;1.10936347;1.10936381;2.08724403;1.008148;1.10936402
29.748252;1.15000037;0.519897651;-2.33481787;0.452085521;-2.03027589;0.82415146;1.14999993;2.88542787;-12.9582348;10;1.10910246;1.10910286;2.15895734;1.008148;1.10910302
29.749082;1.15000036;0.514913968;-2.34226962;0.447751868;-2.03675566;0.822985827;1.14999992;2.85776829;-12.9995919;10;1.10900045;1.10900088;2.18762522;1.008148;1.10900102
29.750741;1.15000035;0.504265702;-2.35669021;0.438492475;-2.04929529;0.820715865;1.14999989;2.79867015;-13.0796259;10;1.10880145;1.10880193;2.24493257;1.008148;1.10880202
29.751155;1.15000035;0.501493361;-2.36020306;0.436081735;-2.05234994;0.820160411;1.14999988;2.78328359;-13.0991222;10;1.10875345;1.10875395;2.25925318;1.008148;1.10875402
29.753644;1.15000033;0.483712939;-2.38041001;0.420620447;-2.06992119;0.816940215;1.14999985;2.68460191;-13.2112706;10;1.10847145;1.10847202;2.34513818;1.008148;1.10847203
29.754059;1.15000033;0.480605766;-2.38365323;0.417918548;-2.07274138;0.816419965;1.14999984;2.66735705;-13.2292704;10;1.10842645;1.10842703;2.35944644;1.008148;1.10842703
29.756132;1.15000032;0.464271534;-2.39905075;0.403714821;-2.08613052;0.813929301;1.14999982;2.57670183;-13.3147266;10;1.10820846;1.1082091;2.430963;1.008148;1.10820904
29.757791;1.15000033;0.450414412;-2.41051108;0.391665109;-2.09609602;0.812053814;1.14999981;2.49979465;-13.3783313;10;1.10804547;1.10804615;2.48816327;1.008148;1.10804604
29.759035;1.15000033;0.439613998;-2.41860079;0.382273413;-2.10313056;0.810717266;1.1499998;2.43985225;-13.4232292;10;1.10792947;1.10793019;2.53105557;1.008148;1.10793005
29.760279;1.15000034;0.42843322;-2.42617384;0.372550963;-2.10971583;0.809453072;1.14999979;2.37779883;-13.4652597;10;1.10781948;1.10782022;2.5739523;1.008148;1.10782006
29.761938;1.15000035;0.413055652;-2.43557157;0.359179116;-2.11788778;0.807866395;1.14999978;2.2924532;-13.5174171;10;1.10768249;1.10768327;2.63119524;1.008148;1.10768308
29.762353;1.15000035;0.409104134;-2.43774928;0.355743001;-2.11978143;0.807494184;1.14999978;2.27052225;-13.5295033;10;1.10764949;1.10765028;2.64550848;1.008148;1.10765008
29.763182;1.15000036;0.401153676;-2.44199813;0.348829532;-2.1234761;0.806765195;1.14999978;2.22639715;-13.5530845;10;1.10758649;1.1075873;2.67413571;1.008148;1.10758709
29.764012;1.15000037;0.393073903;-2.44603164;0.341803615;-2.12698351;0.806067044;1.14999978;2.18155435;-13.5754705;10;1.10752749;1.10752832;2.70276758;1.008148;1.1075281
29.765256;1.15000038;0.380714654;-2.45157069;0.331056398;-2.13180009;0.805094004;1.14999977;2.11296043;-13.6062123;10;1.10744349;1.10744435;2.74572697;1.008148;1.10744412
29.766085;1.15000039;0.372361593;-2.45500362;0.323792837;-2.13478525;0.804483184;1.14999977;2.06660088;-13.6252651;10;1.10739148;1.10739236;2.77437325;1.008148;1.10739214
29.767744;1.1500004;0.355326941;-2.4610824;0.308980035;-2.14007117;0.803376782;1.14999977;1.97205844;-13.6590024;10;1.10729848;1.10729939;2.831689;1.008148;1.10729917
29.768159;1.15000041;0.351015494;-2.46246338;0.305230936;-2.14127203;0.803120593;1.14999977;1.94812989;-13.6666669;10;1.10727648;1.1072774;2.84602199;1.008148;1.10727717
29.770233;1.15000043;0.329154622;-2.46836106;0.286221408;-2.14640047;0.801989076;1.14999978;1.82680194;-13.6993992;10;1.10718347;1.10718442;2.91772349;1.008148;1.10718421
29.771891;1.15000046;0.311387496;-2.47194764;0.270771678;-2.14951925;0.801252838;1.14999979;1.72819433;-13.7193048;10;1.10712447;1.10712543;2.97514348;1.008148;1.10712525
29.773136;1.15000048;0.297909349;-2.473943;0.25905151;-2.15125435;0.800804841;1.1499998;1.65339057;-13.7303792;10;1.10709046;1.10709143;3.01827129;1.008148;1.10709128
29.774380;1.1500005;0.284353545;-2.47532744;0.247263818;-2.15245823;0.800449247;1.14999981;1.57815583;-13.738063;10;1.10706447;1.10706542;3.060975;1.008148;1.10706531
29.775126;1.15000051;0.276197557;-2.47591044;0.240171632;-2.15296519;0.800273489;1.14999982;1.53289008;-13.7412987;10;1.10705247;1.10705342;3.08713888;1.008148;1.10705333
29.776171;1.15000053;0.264742816;-2.47632638;0.230210959;-2.15332689;0.800088246;1.14999984;1.46931625;-13.7436073;10;1.10704147;1.10704241;3.12340188;1.008148;1.10704236
29.776507;1.15000054;0.261054884;-2.47635147;0.227004052;-2.15334871;0.800045256;1.14999984;1.44884822;-13.7437466;10;1.10703947;1.1070404;3.13505061;1.008148;1.10704037
29.776843;1.15000055;0.257366952;-2.47637657;0.223797145;-2.15337053;0.800002267;1.14999985;1.42838019;-13.7438859;10;1.10703747;1.1070384;-3.13648465;1.008148;1.10703837
29.777179;1.15000055;0.253678351;-2.4763323;0.220589657;-2.15333204;0.79996989;1.14999986;1.40790845;-13.7436403;10;1.10703647;1.1070374;-3.12483286;1.008148;1.10703738
29.778020;1.15000057;0.244444599;-2.47606148;0.212560285;-2.15309654;0.799913337;1.14999987;1.35666111;-13.7421373;10;1.10703747;1.10703839;-3.09565624;1.008148;1.1070384
29.779044;1.15000059;0.233212571;-2.47532695;0.202793278;-2.15245783;0.799906594;1.14999989;1.29432335;-13.7380608;10;1.10704347;1.10704437;-3.06012089;1.008148;1.10704443
29.780068;1.15000061;0.222006259;-2.47418614;0.193048633;-2.15146583;0.799962373;1.14999991;1.23212831;-13.7317295;10;1.10705548;1.10705636;-3.02457189;1.008148;1.10705645
29.781092;1.15000062;0.210840386;-2.47263974;0.183339154;-2.15012114;0.800080725;1.14999993;1.17015772;-13.7231471;10;1.10707348;1.10707435;-2.98901276;1.008148;1.10707448
29.782005;1.15000064;0.20092768;-2.4709383;0.174719389;-2.14864163;0.800236139;1.14999995;1.11514221;-13.7137042;10;1.10709548;1.10709634;-2.95728714;1.008148;1.1070965
29.783285;1.15000065;0.18713528;-2.46795468;0.16272597;-2.14604719;0.800546759;1.14999998;1.03859442;-13.6971453;10;1.10713348;1.10713433;-2.91280777;1.008148;1.10713452
29.784053;1.15000066;0.178911612;-2.46591618;0.155574939;-2.14427458;0.800771696;1.15;0.992953086;-13.6858318;10;1.10716048;1.10716132;-2.88611044;1.008148;1.10716153
29.785077;1.15000067;0.168042741;-2.46280727;0.146123726;-2.14157119;0.801132432;1.15000002;0.932630884;-13.6685775;10;1.10720249;1.10720331;-2.85050359;1.008148;1.10720355
29.786818;1.15000067;0.149831325;-2.45661024;0.130287677;-2.13618248;0.801887838;1.15000006;0.831557598;-13.6341842;10;1.1072885;1.10728931;-2.78994135;1.008148;1.10728956
29.787740;1.15000067;0.14034331;-2.45287325;0.122037211;-2.13293293;0.802358995;1.15000007;0.778899154;-13.613444;10;1.1073405;1.10734131;-2.75786315;1.008148;1.10734157
29.788201;1.15000067;0.135640682;-2.45089799;0.117947961;-2.13121532;0.802611277;1.15000008;0.752799588;-13.6024814;10;1.10736851;1.10736931;-2.74181982;1.008148;1.10736957
29.790044;1.15000066;0.117165445;-2.44223233;0.101882503;-2.12367997;0.803740293;1.15000012;0.650262099;-13.5543872;10;1.10749253;1.10749332;-2.67761962;1.008148;1.10749357
29.791426;1.15000064;0.103717219;-2.43489432;0.0901883723;-2.1172991;0.80471867;1.15000014;0.575624502;-13.5136614;10;1.10759754;1.10759833;-2.62941742;1.008148;1.10759857
29.792348;1.15000063;0.0949315854;-2.4296586;0.0825486778;-2.11274631;0.805424834;1.15000015;0.526864267;-13.4846033;10;1.10767355;1.10767434;-2.59726936;1.008148;1.10767456
29.793730;1.15000061;0.0820851643;-2.4212738;0.0713778615;-2.10545519;0.806567751;1.15000017;0.45556668;-13.4380678;10;1.10779657;1.10779736;-2.54903077;1.008148;1.10779755
29.795113;1.15000059;0.0696390089;-2.41226598;0.0605551086;-2.09762232;0.807808613;1.15000019;0.386490573;-13.3880746;10;1.10792959;1.10793037;-2.50076921;1.008148;1.10793054
29.796956;1.15000056;0.053761776;-2.39930954;0.0467488191;-2.08635586;0.809612308;1.15000021;0.298372015;-13.3161665;10;1.10812261;1.10812339;-2.43638655;1.008148;1.10812351
29.797417;1.15000055;0.0499514208;-2.39587433;0.0434354696;-2.08336872;0.810094133;1.15000022;0.277224569;-13.2971011;10;1.10817262;1.1081734;-2.42028526;1.008148;1.1081735
29.798799;1.15000052;0.0387757224;-2.3853032;0.0337174835;-2.07417644;0.811581652;1.15000023;0.215199525;-13.2384314;10;1.10833164;1.10833241;-2.37196472;1.008148;1.10833248
29.799260;1.15000051;0.0351718853;-2.3816468;0.0305837182;-2.07099697;0.812098404;1.15000023;0.19519826;-13.2181384;10;1.10838665;1.10838741;-2.35585336;1.008148;1.10838747
29.800181;1.15000049;0.0281355841;-2.37417935;0.0244652101;-2.06450354;0.813156481;1.15000024;0.156146858;-13.1766941;10;1.10849866;1.10849941;-2.32362215;1.008148;1.10849945
29.801103;1.15000047;0.021335511;-2.36647524;0.018552121;-2.05780432;0.814251846;1.15000025;0.118406531;-13.1339364;10;1.10861567;1.10861642;-2.2913815;1.008148;1.10861644
29.802025;1.15000046;0.0147869124;-2.35855054;0.0128577082;-2.05091328;0.815382113;1.15000025;0.0820618965;-13.0899543;10;1.10873568;1.10873642;-2.25913017;1.008148;1.10873642
29.803868;1.15000042;0.00252207508;-2.34205196;0.00219268059;-2.03656669;0.817745626;1.15000025;0.0139922522;-12.9983872;10;1.1089867;1.10898741;-2.19459789;1.008148;1.10898739
29.804329;1.15000041;-0.000361766612;-2.33779158;-0.000314994658;-2.03286202;0.818358001;1.15000025;-0.00201301328;-12.9747421;10;1.10905171;1.10905241;-2.1784584;1.008148;1.10905238
29.805711;1.15000038;-0.00864156002;-2.32477569;-0.00751477396;-2.02154386;0.82023256;1.15000025;-0.0479656895;-12.9025039;10;1.10925072;1.10925141;-2.13002642;1.008148;1.10925136
29.806172;1.15000037;-0.0112702592;-2.32035043;-0.00980058522;-2.01769581;0.820871146;1.15000024;-0.0625549078;-12.8779437;10;1.10931872;1.10931941;-2.11387728;1.008148;1.10931935
29.807093;1.15000035;-0.0162926723;-2.31137388;-0.0141678721;-2.00989012;0.822168533;1.15000024;-0.0904291707;-12.8281239;10;1.10945673;1.1094574;-2.08157346;1.008148;1.10945733
29.808476;1.15000032;-0.0232322273;-2.29757115;-0.0202022235;-1.99788776;0.824168346;1.15000023;-0.128943495;-12.7515187;10;1.10966873;1.10966939;-2.03311445;1.008148;1.1096693
29.809858;1.15000029;-0.0295344456;-2.28347413;-0.0256823688;-1.98562949;0.82621547;1.15000021;-0.163920592;-12.6732801;10;1.10988674;1.10988738;-1.98463345;1.008148;1.10988728
29.810319;1.15000028;-0.0314562126;-2.27869409;-0.0273534558;-1.98147294;0.82691083;1.1500002;-0.174586326;-12.6467509;10;1.10996074;1.10996138;-1.96846945;1.008148;1.10996127
29.811241;1.15000026;-0.0351054324;-2.26905721;-0.0305266615;-1.97309304;0.828313961;1.15000019;-0.19483935;-12.5932662;10;1.11010974;1.11011037;-1.93613345;1.008148;1.11011025
29.812623;1.15000023;-0.0399589991;-2.25439235;-0.0347471126;-1.96034101;0.830452863;1.15000017;-0.22177643;-12.5118761;10;1.11033673;1.11033736;-1.88761345;1.008148;1.11033722
29.814005;1.1500002;-0.0441393972;-2.23951987;-0.0383822019;-1.94740843;0.832625796;1.15000014;-0.244977432;-12.4293338;10;1.11056772;1.11056834;-1.83907345;1.008148;1.11056819
29.815388;1.15000018;-0.0474949895;-2.22442805;-0.0413000711;-1.93428513;0.834835039;1.15000012;-0.263600772;-12.3455742;10;1.11080271;1.11080332;-1.79051345;1.008148;1.11080316
29.816309;1.15000016;-0.0493501138;-2.2143013;-0.0429131987;-1.92547927;0.836319294;1.15000011;-0.273896586;-12.2893707;10;1.1109607;1.11096131;-1.75812945;1.008148;1.11096114
29.818153;1.15000014;-0.0520674814;-2.19387235;-0.0452760802;-1.90771499;0.83931811;1.15000008;-0.288977739;-12.1759899;10;1.11127867;1.11127928;-1.69333746;1.008148;1.1112791
29.819996;1.15000012;-0.0534441929;-2.1733237;-0.0464731742;-1.88984662;0.842340401;1.15000005;-0.29661827;-12.0619448;10;1.11159965;1.11160025;-1.62851046;1.008148;1.11160007
29.820917;1.15000011;-0.0535983889;-2.1630341;-0.0466072342;-1.88089917;0.843856081;1.15000003;-0.297473956;-12.0048376;10;1.11176064;1.11176124;-1.59608547;1.008148;1.11176105
29.821839;1.1500001;-0.0534167321;-2.15273634;-0.0464492479;-1.8719446;0.845374394;1.15000002;-0.296465664;-11.947685;10;1.11192063;1.11192123;-1.56365047;1.008148;1.11192104
29.823221;1.15000009;-0.0525209055;-2.13733079;-0.0456702318;-1.85854849;0.847648477;1.15;-0.29149369;-11.8621841;10;1.11216161;1.11216221;-1.51498247;1.008148;1.11216202
29.824604;1.15000008;-0.0508598083;-2.12198359;-0.0442257618;-1.84520311;0.849917273;1.14999998;-0.282274473;-11.7770071;10;1.1124016;1.11240219;-1.46629348;1.008148;1.112402
29.825065;1.15000007;-0.0501777795;-2.11688413;-0.0436326805;-1.8407688;0.850671705;1.14999997;-0.278489171;-11.7487051;10;1.1124806;1.11248118;-1.45004548;1.008148;1.112481
29.826447;1.15000005;-0.0474911077;-2.10170394;-0.041296404;-1.82756865;0.85292046;1.14999995;-0.26357802;-11.664455;10;1.11271859;1.11271917;-1.40118348;1.008148;1.11271898
29.827369;1.15000004;-0.0453116562;-2.09165715;-0.039401201;-1.81883231;0.854410617;1.14999994;-0.251481983;-11.6086952;10;1.11287558;1.11287616;-1.36965949;1.008148;1.11287598
29.828977;1.15000001;-0.0407611328;-2.07432396;-0.0354441737;-1.80375998;0.856985268;1.14999992;-0.226226439;-11.512496;10;1.11314558;1.11314614;-1.31216849;1.008148;1.11314597
29.831174;1.14999996;-0.0328812531;-2.05116843;-0.0285920353;-1.78362474;0.860433799;1.14999989;-0.18249294;-11.3839826;10;1.11350657;1.11350713;-1.2346435;1.008148;1.11350697
29.831906;1.14999994;-0.0298754869;-2.04359724;-0.0259783036;-1.7770411;0.861563637;1.14999988;-0.16581089;-11.3419625;10;1.11362457;1.11362512;-1.2087905;1.008148;1.11362497
29.833737;1.14999988;-0.0214598832;-2.02506105;-0.0186603371;-1.76092266;0.864335694;1.14999986;-0.119104195;-11.2390865;10;1.11391257;1.11391312;-1.14413251;1.008148;1.11391299
29.834104;1.14999987;-0.0196510939;-2.02140554;-0.0170874676;-1.75774396;0.864883236;1.14999985;-0.109065398;-11.2187984;10;1.11396857;1.11396912;-1.13119651;1.008148;1.11396899
29.834836;1.14999985;-0.0158589347;-2.01421123;-0.0137899209;-1.75148804;0.865962227;1.14999984;-0.0880188883;-11.1788699;10;1.11408057;1.11408112;-1.10531951;1.008148;1.114081
29.836667;1.14999978;-0.00557440824;-1.99668364;-0.00484681816;-1.73624666;0.868597531;1.14999982;-0.0309397252;-11.0815917;10;1.11435257;1.11435313;-1.04060151;1.008148;1.11435303
29.837033;1.14999977;-0.00341809418;-1.99324249;-0.00297175591;-1.73325435;0.869115796;1.14999982;-0.0189721768;-11.0624933;10;1.11440557;1.11440613;-1.02765351;1.008148;1.11440603
29.838132;1.14999973;0.00342788615;-1.9831615;0.00298128822;-1.72448828;0.870637607;1.14999981;0.0190230221;-11.0065438;10;1.11456057;1.11456113;-0.988800504;1.008148;1.11456105
29.839963;1.14999966;0.0156500015;-1.96697597;0.0136092416;-1.71041393;0.873089528;1.14999979;0.0868557661;-10.916714;10;1.11480958;1.11481015;-0.924012495;1.008148;1.11481009
29.841062;1.14999962;0.0234874952;-1.95767543;0.0204244689;-1.7023265;0.874504383;1.14999978;0.130353859;-10.8650959;10;1.11495258;1.11495316;-0.885121489;1.008148;1.11495311
29.841428;1.14999961;0.0262024261;-1.95467287;0.0227852834;-1.69971559;0.874962545;1.14999978;0.145421727;-10.8484318;10;1.11499958;1.11500016;-0.872155487;1.008148;1.11500012
29.843259;1.14999954;0.0402109663;-1.94007274;0.0349666465;-1.68701984;0.877196702;1.14999977;0.223169141;-10.7674009;10;1.11522259;1.11522318;-0.807296476;1.008148;1.11522315
29.844358;1.14999951;0.0490668792;-1.93177875;0.0426674534;-1.67980769;0.878473052;1.14999977;0.272319475;-10.7213693;10;1.11534959;1.11535019;-0.768362469;1.008148;1.11535018
29.845090;1.14999948;0.0551171671;-1.9264272;0.0479285817;-1.67515417;0.879299361;1.14999976;0.305898589;-10.6916681;10;1.11543059;1.1154312;-0.742398464;1.008148;1.11543119
29.846189;1.14999945;0.0644877542;-1.9187441;0.05607693;-1.66847323;0.880491433;1.14999976;0.357905379;-10.6490269;10;1.11554759;1.11554822;-0.703440457;1.008148;1.11554821
29.847287;1.14999941;0.0741328727;-1.91144352;0.0644640003;-1.66212492;0.881630537;1.14999976;0.411435828;-10.6085087;10;1.11565859;1.11565924;-0.66446745;1.008148;1.11565923
29.848020;1.14999939;0.080699414;-1.90674965;0.0701740427;-1.6580433;0.882366114;1.14999976;0.447880162;-10.5824577;10;1.11572859;1.11572925;-0.638477446;1.008148;1.11572924
29.850217;1.14999932;0.101132578;-1.89386253;0.0879420256;-1.64683714;0.884407231;1.14999977;0.561284326;-10.5109342;10;1.11592359;1.11592429;-0.560469434;1.008148;1.11592427
29.852048;1.14999927;0.118840383;-1.88434041;0.103340123;-1.63855706;0.885939394;1.14999979;0.659562731;-10.4580864;10;1.11606559;1.11606632;-0.495420425;1.008148;1.11606629
29.853879;1.14999922;0.13712038;-1.87603572;0.119235772;-1.63133561;0.887302384;1.1499998;0.761016795;-10.4119954;10;1.11618958;1.11619035;-0.430334417;1.008148;1.1161903
29.854978;1.14999919;0.148317716;-1.87161137;0.128972581;-1.62748836;0.88804248;1.14999981;0.823162042;-10.3874403;10;1.11625558;1.11625637;-0.391268413;1.008148;1.1162563
29.855710;1.14999917;0.155877688;-1.86895479;0.135546464;-1.62517829;0.888494954;1.14999981;0.865119903;-10.3726963;10;1.11629558;1.11629638;-0.365197409;1.008148;1.1162963
29.856077;1.14999916;0.159678208;-1.86765552;0.138851261;-1.6240485;0.88871725;1.14999981;0.886212798;-10.3654854;10;1.11631358;1.11631438;-0.352205408;1.008148;1.1163143
29.857175;1.14999914;0.171165525;-1.86415618;0.148840219;-1.6210056;0.889328159;1.14999982;0.949967415;-10.3460641;10;1.11636557;1.1163664;-0.313073403;1.008148;1.1163663
29.858274;1.14999912;0.182780558;-1.86110326;0.158940232;-1.6183509;0.889876738;1.14999983;1.01443085;-10.3291204;10;1.11641157;1.11641241;-0.272290399;1.008148;1.11641229
29.859904;1.14999909;0.200181698;-1.85738062;0.174071629;-1.61511383;0.890577535;1.14999984;1.11100716;-10.3084598;10;1.11646556;1.11646643;-0.215942392;1.008148;1.11646627
29.861035;1.14999907;0.212357433;-1.85539739;0.1846592;-1.61338929;0.890979584;1.14999984;1.17858247;-10.297453;10;1.11649456;1.11649545;-0.175656388;1.008148;1.11649526
29.862059;1.14999906;0.223435233;-1.8540377;0.194292047;-1.61220695;0.891282261;1.14999985;1.24006424;-10.2899067;10;1.11651556;1.11651646;-0.139173383;1.008148;1.11651624
29.863083;1.14999905;0.234547094;-1.85308035;0.203954509;-1.61137448;0.891528211;1.14999985;1.30173503;-10.2845935;10;1.11652955;1.11653047;-0.102680378;1.008148;1.11653023
29.864933;1.14999903;0.254662506;-1.85236247;0.221446123;-1.61075024;0.89182955;1.14999986;1.4133755;-10.2806093;10;1.11654055;1.11654148;-0.0367353677;1.008148;1.11654119
29.865674;1.14999903;0.262717373;-1.85247458;0.228450333;-1.61084774;0.891893603;1.14999987;1.45807998;-10.2812316;10;1.11654055;1.11654149;-0.0103193628;1.008148;1.11654118
29.866186;1.14999903;0.268278881;-1.85264096;0.233286411;-1.61099242;0.891925227;1.14999987;1.48894632;-10.282155;10;1.11653755;1.11653849;0.0079386407;1.008148;1.11653817
29.867210;1.14999902;0.27938172;-1.85330318;0.242941022;-1.61156826;0.891941608;1.14999987;1.55056702;-10.2858304;10;1.11652955;1.1165305;0.0444566486;1.008148;1.11653015
29.869002;1.14999902;0.29871721;-1.85538551;0.259754432;-1.61337899;0.891838538;1.14999987;1.65787888;-10.2973874;10;1.11650055;1.11650151;0.108374665;1.008148;1.11650111
29.870026;1.14999902;0.309682075;-1.85714158;0.269289061;-1.61490602;0.891698598;1.14999986;1.71873382;-10.3071337;10;1.11647656;1.11647752;0.144903677;1.008148;1.11647709
29.871920;1.14999902;0.329750141;-1.86142065;0.286739488;-1.61862695;0.891291511;1.14999985;1.83011149;-10.3308825;10;1.11641857;1.11641953;0.212489703;1.008148;1.11641906
29.872381;1.14999902;0.334577098;-1.86268979;0.290936827;-1.61973055;0.891159569;1.14999984;1.85690107;-10.3379263;10;1.11640157;1.11640253;0.228929711;1.008148;1.11640205
29.873302;1.14999902;0.344171482;-1.86539349;0.29927974;-1.6220816;0.890871616;1.14999983;1.91014987;-10.3529319;10;1.11636458;1.11636554;0.261810726;1.008148;1.11636503
29.874685;1.14999902;0.35839179;-1.87003592;0.311645184;-1.62611851;0.890354639;1.14999982;1.98907254;-10.3786974;10;1.11630159;1.11630254;0.31113175;1.008148;1.11630201
29.876067;1.14999903;0.372362318;-1.87532499;0.323793432;-1.63071771;0.889743247;1.1499998;2.06660894;-10.4080518;10;1.11622961;1.11623054;0.360449772;1.008148;1.11622998
29.877910;1.14999904;0.39053462;-1.88344807;0.339595389;-1.63778127;0.888771025;1.14999977;2.16746521;-10.4531351;10;1.11612064;1.11612154;0.426199797;1.008148;1.11612096
29.878832;1.14999904;0.399410296;-1.88795107;0.347313347;-1.64169693;0.888219843;1.14999976;2.21672521;-10.4781267;10;1.11606066;1.11606153;0.459069807;1.008148;1.11606095
29.879754;1.14999905;0.40813406;-1.89273277;0.354899209;-1.64585494;0.887627315;1.14999975;2.2651421;-10.5046653;10;1.11599667;1.11599752;0.491935814;1.008148;1.11599694
29.880214;1.14999905;0.412430173;-1.89521512;0.358634949;-1.6480135;0.887317297;1.14999974;2.28898552;-10.5184423;10;1.11596268;1.11596352;0.508366817;1.008148;1.11596293
29.881597;1.14999906;0.425083303;-1.90310537;0.369637642;-1.65487461;0.886321412;1.14999973;2.3592104;-10.5622334;10;1.11585772;1.11585851;0.557651821;1.008148;1.11585793
29.882979;1.14999907;0.437359126;-1.91153928;0.380312243;-1.66220846;0.885243701;1.14999971;2.42734121;-10.6090417;10;1.11574475;1.11574549;0.606922821;1.008148;1.11574493
29.883901;1.14999907;0.445290235;-1.91751921;0.387208842;-1.66740841;0.884471282;1.1499997;2.47135885;-10.6422304;10;1.11566578;1.11566648;0.639760819;1.008148;1.11566593
29.884362;1.14999908;0.449168971;-1.92061803;0.390581648;-1.67010305;0.884068496;1.1499997;2.49288582;-10.6594289;10;1.11562479;1.11562547;0.656176818;1.008148;1.11562494
29.884822;1.14999908;0.453016242;-1.92373898;0.393927092;-1.67281692;0.883662191;1.14999969;2.51423817;-10.6767502;10;1.1155828;1.11558346;0.672591816;1.008148;1.11558294
29.887126;1.1499991;0.471452656;-1.94031651;0.409958712;-1.6872322;0.881481841;1.14999968;2.61656016;-10.7687558;10;1.11536387;1.11536443;0.754628807;1.008148;1.11536398
29.889891;1.1499991;0.491728567;-1.9620594;0.427589889;-1.70613909;0.87857764;1.14999967;2.72909127;-10.8894292;10;1.11507796;1.1150784;0.852987798;1.008148;1.11507805
29.890352;1.1499991;0.494882109;-1.96588244;0.430332092;-1.70946348;0.878062159;1.14999967;2.74659339;-10.9106471;10;1.11502798;1.11502839;0.869370798;1.008148;1.11502806
29.890813;1.1499991;0.498004453;-1.96973131;0.433047166;-1.71281032;0.87754257;1.14999967;2.76392237;-10.9320084;10;1.11497699;1.11497738;0.885751797;1.008148;1.11497707
29.893117;1.1499991;0.512614674;-1.9897138;0.445751675;-1.73018642;0.874825494;1.14999968;2.84500889;-11.0429115;10;1.11471506;1.11471535;0.967603799;1.008148;1.11471514
29.894038;1.14999909;0.518008626;-1.99800895;0.450442059;-1.73739958;0.873689246;1.14999969;2.87494524;-11.0889496;10;1.11460709;1.11460734;1.0003208;1.008148;1.11460717
29.895882;1.14999907;0.527968324;-2.01512531;0.459102652;-1.75228337;0.871329728;1.1499997;2.93022139;-11.1839456;10;1.11438315;1.1143833;1.06571181;1.008148;1.11438323
29.896803;1.14999906;0.532525821;-2.02390199;0.463065688;-1.75991526;0.87011267;1.14999971;2.95551542;-11.2326562;10;1.11426818;1.11426829;1.09838381;1.008148;1.11426825
29.897725;1.14999905;0.536808469;-2.03282614;0.466789726;-1.76767539;0.86887048;1.14999973;2.97928402;-11.2821853;10;1.11415221;1.11415227;1.13104181;1.008148;1.11415227
29.899107;1.14999903;0.54271894;-2.04643206;0.471929261;-1.77950661;0.866968234;1.14999974;3.012087;-11.3576983;10;1.11397425;1.11397424;1.17999782;1.008148;1.11397429
29.900029;1.14999902;0.546298606;-2.05565873;0.475042013;-1.7875298;0.865672361;1.14999976;3.03195405;-11.4089064;10;1.11385427;1.11385422;1.21261482;1.008148;1.11385431
29.902333;1.149999;0.553883166;-2.0791873;0.481637286;-1.8079894;0.86234607;1.14999979;3.07404815;-11.53949;10;1.11354734;1.11354717;1.29408382;1.008148;1.11354732
29.903002;1.14999899;0.55578268;-2.08611095;0.48328904;-1.81400997;0.8613625;1.1499998;3.08459039;-11.5779164;10;1.11345636;1.11345615;1.31772382;1.008148;1.11345632
29.904010;1.14999899;0.558281243;-2.09663541;0.485461711;-1.82316167;0.859861743;1.14999981;3.09845734;-11.6363272;10;1.11331938;1.11331913;1.35331982;1.008148;1.11331933
29.905034;1.14999898;0.560441129;-2.10740922;0.487339884;-1.83253019;0.858319568;1.14999982;3.11044465;-11.6961219;10;1.11317841;1.11317811;1.38945982;1.008148;1.11317832
29.906058;1.14999897;0.562219966;-2.11825214;0.488886713;-1.84195881;0.856761619;1.14999984;3.12031714;-11.7563002;10;1.11303643;1.11303609;1.42557882;1.008148;1.11303632
29.907594;1.14999897;0.564140324;-2.13461995;0.490556615;-1.85619168;0.854398305;1.14999986;3.13097507;-11.8471416;10;1.11282146;1.11282106;1.47971781;1.008148;1.11282131
29.909130;1.14999895;0.565250157;-2.1510624;0.491521718;-1.87048945;0.852011724;1.14999988;3.13713461;-11.9383973;10;1.11260549;1.11260504;1.5338088;1.008148;1.1126053
29.910154;1.14999895;0.565486969;-2.16204831;0.491727664;-1.8800424;0.850409382;1.1499999;3.13844891;-11.9993692;10;1.1124605;1.11246002;1.5698438;1.008148;1.1124603
29.911178;1.14999894;0.565336021;-2.17303635;0.491596428;-1.88959721;0.848800718;1.14999991;3.13761115;-12.0603528;10;1.1123155;1.11231501;1.60585879;1.008148;1.11231529
29.912202;1.14999893;0.5647973;-2.18401302;0.491127998;-1.89914212;0.847187678;1.14999993;3.13462125;-12.1212734;10;1.11216951;1.11216899;1.64185278;1.008148;1.11216928
29.913226;1.14999892;0.563871238;-2.19496482;0.490322751;-1.90866541;0.845572223;1.14999995;3.12948163;-12.1820559;10;1.11202451;1.11202398;1.67782777;1.008148;1.11202426
29.914762;1.14999891;0.561760081;-2.21131709;0.488486996;-1.92288474;0.84314876;1.14999997;3.11776476;-12.2728111;10;1.1118075;1.11180696;1.73175275;1.008148;1.11180724
29.917322;1.14999889;0.556317938;-2.23825377;0.483754748;-1.94630789;0.839125877;1.15000002;3.087561;-12.4223097;10;1.11144647;1.11144593;1.82153671;1.008148;1.11144618
29.918858;1.14999888;0.551935291;-2.25415967;0.479943777;-1.96013907;0.836732143;1.15000005;3.06323742;-12.5105875;10;1.11123345;1.1112329;1.87535469;1.008148;1.11123315
29.919831;1.14999888;0.548708851;-2.26410416;0.477138192;-1.96878643;0.835228016;1.15000007;3.04533076;-12.5657793;10;1.11109844;1.11109789;1.90942167;1.008148;1.11109812
29.921213;1.14999887;0.543552575;-2.27803241;0.472654494;-1.98089792;0.833111523;1.1500001;3.01671357;-12.6430812;10;1.11090942;1.11090887;1.9578083;1.008148;1.11090907
29.922043;1.14999887;0.54016059;-2.28628581;0.469704953;-1.98807477;0.831852214;1.15000012;2.99788814;-12.6888875;10;1.11079741;1.11079685;1.98682469;1.008148;1.11079705
29.923701;1.14999887;0.532606025;-2.30243555;0.463135785;-2.00211797;0.829374203;1.15000016;2.95596051;-12.7785185;10;1.1105764;1.11057582;2.0448237;1.008148;1.11057599
29.924116;1.14999887;0.530595082;-2.30642085;0.461387143;-2.00558344;0.828760503;1.15000018;2.94479983;-12.8006368;10;1.1105224;1.11052181;2.05931677;1.008148;1.11052197
29.924946;1.14999887;0.52637342;-2.31429083;0.457716141;-2.01242687;0.82754487;1.1500002;2.92136971;-12.8443152;10;1.11041439;1.11041379;2.0882951;1.008148;1.11041394
29.927019;1.14999887;0.51483164;-2.33338516;0.447679829;-2.02903058;0.824576442;1.15000024;2.85731312;-12.9502886;10;1.11015039;1.11014975;2.16069659;1.008148;1.11014986
29.929093;1.14999888;0.501910732;-2.35160746;0.436444271;-2.044876;0.821716257;1.15000029;2.78560237;-13.0514222;10;1.10989539;1.1098947;2.23303677;1.008148;1.10989478
29.930337;1.14999888;0.493520333;-2.36206632;0.42914828;-2.05397063;0.820061019;1.15000032;2.73903583;-13.1094688;10;1.10974839;1.10974768;2.27641107;1.008148;1.10974773
29.931581;1.14999889;0.4846961;-2.37216991;0.42147504;-2.06275632;0.818452194;1.15000035;2.6900615;-13.1655436;10;1.10960539;1.10960465;2.31976535;1.008148;1.10960469
29.931996;1.14999889;0.481688904;-2.37548628;0.418860088;-2.06564011;0.817922621;1.15000036;2.67337162;-13.1839494;10;1.10955939;1.10955864;2.33421212;1.008148;1.10955868
29.934069;1.14999891;0.465784768;-2.39122214;0.405030416;-2.07932341;0.815388228;1.1500004;2.5851039;-13.2712832;10;1.10933439;1.10933361;2.40642065;1.008148;1.10933361
29.936143;1.14999893;0.448755584;-2.40578199;0.390222445;-2.09198409;0.813013519;1.15000043;2.49059212;-13.3520902;10;1.10912439;1.10912357;2.47859001;1.008148;1.10912356
29.937387;1.14999894;0.438030923;-2.4139011;0.380896665;-2.09904416;0.811673978;1.15000045;2.43107035;-13.3971511;10;1.10900538;1.10900456;2.52187928;1.008148;1.10900454
29.938217;1.14999895;0.430694685;-2.41907874;0.374517337;-2.10354644;0.810813676;1.15000046;2.39035429;-13.425887;10;1.10892938;1.10892855;2.55076783;1.008148;1.10892852
29.939046;1.14999897;0.423221875;-2.424046;0.368019251;-2.10786578;0.809983096;1.15000046;2.34888024;-13.4534552;10;1.10885637;1.10885554;2.57965734;1.008148;1.10885551
29.940290;1.14999899;0.411702147;-2.4310325;0.358002111;-2.11394097;0.808802929;1.15000047;2.28494581;-13.4922301;10;1.10875236;1.10875152;2.62299517;1.008148;1.10875149
29.941120;1.149999;0.40386609;-2.43544708;0.351188159;-2.11777972;0.808050712;1.15000047;2.24145573;-13.5167309;10;1.10868636;1.10868552;2.6518911;1.008148;1.10868548
29.943193;1.14999904;0.38371603;-2.44541207;0.333666395;-2.1264449;0.806324533;1.15000047;2.12962295;-13.5720365;10;1.10853533;1.1085345;2.72414673;1.008148;1.10853446
29.944023;1.14999906;0.375457385;-2.44901409;0.326484975;-2.12957708;0.805689572;1.15000047;2.08378749;-13.5920277;10;1.10848031;1.1084795;2.75305686;1.008148;1.10847946
29.946096;1.1499991;0.354353162;-2.45687489;0.308133504;-2.13641254;0.804269751;1.15000046;1.96665906;-13.635655;10;1.10835828;1.10835749;2.82535457;1.008148;1.10835744
29.947755;1.14999914;0.337060755;-2.46203509;0.293096651;-2.14089966;0.803300181;1.15000045;1.87068619;-13.6642941;10;1.10827525;1.10827448;2.88322044;1.008148;1.10827444
29.948999;1.14999917;0.323911587;-2.4652839;0.281662607;-2.1437247;0.802665341;1.15000044;1.79770829;-13.682325;10;1.10822222;1.10822148;2.92663537;1.008148;1.10822144
29.949829;1.14999918;0.31504639;-2.46707922;0.273953751;-2.14528585;0.802297386;1.15000043;1.74850644;-13.692289;10;1.1081922;1.10819149;2.95553674;1.008148;1.10819143
29.950243;1.14999919;0.310605622;-2.46788238;0.270092218;-2.14598425;0.802127712;1.15000042;1.72386017;-13.6967465;10;1.10817819;1.10817749;2.96998639;1.008148;1.10817743
29.951488;1.14999922;0.297180087;-2.46991614;0.258417856;-2.14775275;0.801674842;1.15000041;1.64934842;-13.7080339;10;1.10814217;1.1081415;3.01260943;1.008148;1.10814143
29.952234;1.14999924;0.28909467;-2.47087136;0.251387067;-2.14858338;0.801443229;1.1500004;1.60447433;-13.7133354;10;1.10812415;1.1081235;3.03958264;1.008148;1.10812343
29.953951;1.14999929;0.270390479;-2.47224869;0.235122576;-2.14978106;0.801034562;1.15000037;1.50066602;-13.7209796;10;1.10809612;1.10809552;3.09959655;1.008148;1.10809544
29.954287;1.1499993;0.26671804;-2.47234879;0.231929154;-2.14986811;0.800980365;1.15000037;1.48028396;-13.7215351;10;1.10809212;1.10809152;3.11134349;1.008148;1.10809144
29.954959;1.14999932;0.259370881;-2.47251093;0.225540329;-2.1500091;0.800877769;1.15000036;1.43950721;-13.722435;10;1.10808711;1.10808653;3.13484178;1.008148;1.10808644
29.955295;1.14999933;0.255694509;-2.47247712;0.222343488;-2.14997971;0.800844022;1.15000035;1.41910332;-13.7222474;10;1.1080851;1.10808454;-3.13659186;1.008148;1.10808445
29.956680;1.14999938;0.240541794;-2.47200678;0.209167234;-2.14957073;0.800755606;1.15000033;1.33500568;-13.719637;10;1.10808508;1.10808456;-3.08811063;1.008148;1.10808445
29.957192;1.14999939;0.234944864;-2.47165639;0.204300346;-2.14926605;0.800750003;1.15000033;1.30394269;-13.7176924;10;1.10808808;1.10808756;-3.07018374;1.008148;1.10808746
29.958216;1.14999943;0.223769663;-2.47062182;0.194582795;-2.14836644;0.800790122;1.15000031;1.24192026;-13.7119505;10;1.10809807;1.10809758;-3.03431791;1.008148;1.10809746
29.959752;1.14999948;0.207080599;-2.46830552;0.180070591;-2.14635229;0.800968188;1.1500003;1.14929584;-13.6990951;10;1.10812506;1.1081246;-2.98048618;1.008148;1.10812448
29.960008;1.14999949;0.204305598;-2.46786559;0.177657551;-2.14596974;0.801006189;1.15000029;1.13389457;-13.6966535;10;1.10813106;1.10813061;-2.97151095;1.008148;1.10813048
29.961092;1.14999953;0.192625098;-2.46556072;0.167500612;-2.14396553;0.801235535;1.15000028;1.0690677;-13.6838615;10;1.10816005;1.10815962;-2.93349537;1.008148;1.10815949
29.962116;1.14999956;0.181670631;-2.46297804;0.157975004;-2.14171974;0.801515084;1.15000027;1.00827032;-13.6695276;10;1.10819405;1.10819364;-2.8975638;1.008148;1.1081935
29.963652;1.14999961;0.165424807;-2.45833515;0.143848225;-2.13768247;0.80205398;1.15000026;0.918105866;-13.6437596;10;1.10825605;1.10825566;-2.84363433;1.008148;1.10825551
29.964676;1.14999964;0.154732099;-2.45476176;0.134550232;-2.1345752;0.802487757;1.15000026;0.858761241;-13.6239273;10;1.10830605;1.10830568;-2.80765877;1.008148;1.10830552
29.965188;1.14999966;0.149430046;-2.45283963;0.129939757;-2.13290379;0.802725786;1.15000026;0.829334797;-13.6132595;10;1.10833305;1.10833268;-2.78966478;1.008148;1.10833252
29.966110;1.14999969;0.139973083;-2.44912067;0.121716322;-2.12966994;0.803194673;1.15000026;0.776848567;-13.5926193;10;1.10838505;1.10838469;-2.7572642;1.008148;1.10838453
29.967031;1.14999971;0.130646692;-2.44509627;0.113606427;-2.12617048;0.803711462;1.15000026;0.725087007;-13.5702838;10;1.10844205;1.1084417;-2.72484758;1.008148;1.10844154
29.968414;1.14999975;0.116919913;-2.43842058;0.101670109;-2.12036556;0.804586578;1.15000027;0.64890325;-13.5332338;10;1.10853705;1.10853672;-2.67614329;1.008148;1.10853655
29.969796;1.14999979;0.103511305;-2.43112445;0.090010457;-2.11402112;0.805559151;1.15000027;0.574485347;-13.4927402;10;1.10864305;1.10864273;-2.62737406;1.008148;1.10864256
29.970257;1.1499998;0.0991240896;-2.42853345;0.0861954893;-2.11176809;0.805908263;1.15000027;0.550136265;-13.4783602;10;1.10868105;1.10868073;-2.61111339;1.008148;1.10868056
29.971639;1.14999982;0.0862233339;-2.42033964;0.0749774434;-2.10464305;0.807021872;1.15000028;0.478536967;-13.4328845;10;1.10880104;1.10880074;-2.56231585;1.008148;1.10880057
29.973022;1.14999985;0.0736966244;-2.41154442;0.0640846502;-2.09699506;0.808229967;1.15000029;0.409013637;-13.3840711;10;1.10893104;1.10893075;-2.51349986;1.008148;1.10893059
29.974865;1.14999988;0.0577392029;-2.39880929;0.050208617;-2.08592107;0.809999678;1.15000029;0.320449831;-13.3133911;10;1.10912103;1.10912077;-2.44838618;1.008148;1.1091206
29.975786;1.14999989;0.0500838889;-2.39205216;0.0435518102;-2.08004531;0.810946018;1.15000029;0.277962779;-13.2758891;10;1.10922203;1.10922177;-2.41581863;1.008148;1.10922161
29.976708;1.1499999;0.042642893;-2.38503716;0.0370813639;-2.07394533;0.811932914;1.1500003;0.236665188;-13.2369559;10;1.10932803;1.10932777;-2.38324477;1.008148;1.10932762
29.977169;1.14999991;0.0389975904;-2.38144971;0.0339115271;-2.07082582;0.812438985;1.1500003;0.216433726;-13.2170455;10;1.10938203;1.10938178;-2.36695464;1.008148;1.10938163
29.978551;1.14999992;0.0284699302;-2.37029287;0.0247570101;-2.06112425;0.814019637;1.1500003;0.158005104;-13.1551251;10;1.10955103;1.10955078;-2.31807545;1.008148;1.10955064
29.979012;1.14999993;0.0250413167;-2.36649159;0.0217755962;-2.0578188;0.814559487;1.1500003;0.138976262;-13.1340281;10;1.10960903;1.10960878;-2.30177866;1.008148;1.10960865
29.980855;1.14999995;0.0121300778;-2.35060105;0.0105483824;-2.04400098;0.816827443;1.15000031;0.0673187223;-13.0458357;10;1.10985102;1.10985079;-2.23657671;1.008148;1.10985067
29.981777;1.14999996;0.0060682706;-2.34233685;0.00527721815;-2.03681475;0.818011861;1.15000031;0.0336756031;-12.9999694;10;1.10997802;1.10997778;-2.20396576;1.008148;1.10997768
29.982698;1.14999997;0.00028569312;-2.33388485;0.000248860535;-2.02946521;0.819226198;1.15000031;0.00158220383;-12.9530609;10;1.11010701;1.11010678;-2.17134754;1.008148;1.11010669
29.983620;1.14999998;-0.00522385976;-2.32523592;-0.00454208604;-2.02194442;0.820471662;1.15000032;-0.0289959137;-12.9050594;10;1.11024001;1.11023978;-2.13872294;1.008148;1.1102397
29.984081;1.14999999;-0.00790062596;-2.32086154;-0.00686972474;-2.01814062;0.821102329;1.15000032;-0.0438520168;-12.8807816;10;1.110308;1.11030778;-2.12240811;1.008148;1.1103077
29.985002;1.15;-0.0129884302;-2.31196458;-0.0112939353;-2.01040416;0.82238738;1.15000032;-0.0720894357;-12.8314036;10;1.110446;1.11044578;-2.08977468;1.008148;1.11044572
29.986385;1.15000002;-0.0200097397;-2.29826618;-0.0173994732;-1.99849254;0.82437104;1.15000032;-0.11105787;-12.7553776;10;1.11065699;1.11065677;-2.04085967;1.008148;1.11065674
29.988228;1.15000004;-0.0283635053;-2.27952762;-0.0246636863;-1.98219819;0.827091987;1.15000032;-0.157421499;-12.6513788;10;1.11094798;1.11094776;-1.97560964;1.008148;1.11094777
29.989150;1.15000005;-0.0320770456;-2.26995487;-0.0278928857;-1.97387408;0.828485122;1.15000031;-0.178031764;-12.5982501;10;1.11109698;1.11109676;-1.94297263;1.008148;1.11109678
29.990993;1.15000007;-0.0385458135;-2.25047472;-0.033517966;-1.95693485;0.83132585;1.15000031;-0.213933651;-12.4901354;10;1.11140197;1.11140176;-1.87767362;1.008148;1.11140181
29.991914;1.15000008;-0.0412664301;-2.24058192;-0.0358837497;-1.94833243;0.832771327;1.1500003;-0.229033177;-12.4352304;10;1.11155597;1.11155576;-1.84501261;1.008148;1.11155583
29.992836;1.15000009;-0.0436630282;-2.2305945;-0.0379677768;-1.93964773;0.834232309;1.1500003;-0.242334392;-12.3798003;10;1.11171197;1.11171176;-1.8123426;1.008148;1.11171184
29.993758;1.1500001;-0.045729611;-2.2205341;-0.0397648324;-1.93089957;0.835705591;1.15000029;-0.253804013;-12.3239652;10;1.11186997;1.11186976;-1.7796656;1.008148;1.11186986
29.994218;1.1500001;-0.0466426827;-2.21549248;-0.0405588209;-1.92651556;0.836444463;1.15000029;-0.258871601;-12.2959842;10;1.11194896;1.11194876;-1.7633246;1.008148;1.11194886
29.996062;1.15000012;-0.0494744349;-2.19515177;-0.0430212626;-1.90882801;0.839429293;1.15000028;-0.274587958;-12.1830934;10;1.11226795;1.11226778;-1.6979386;1.008148;1.11226789
29.996983;1.15000013;-0.0503791738;-2.18493385;-0.0438080142;-1.89994287;0.840930948;1.15000027;-0.279609306;-12.126384;10;1.11242894;1.11242879;-1.6652346;1.008148;1.11242891
29.998826;1.15000015;-0.0511288814;-2.16442867;-0.0444599753;-1.88211231;0.843949002;1.15000027;-0.283770235;-12.0125804;10;1.11275092;1.11275081;-1.59980161;1.008148;1.11275093
30.000209;1.15000016;-0.050812746;-2.14903942;-0.0441851047;-1.86873036;0.846217802;1.15000027;-0.282015689;-11.9271701;10;1.1129929;1.11299283;-1.55070963;1.008148;1.11299295
30.001130;1.15000017;-0.0501909994;-2.13880949;-0.0436444749;-1.85983478;0.84772773;1.15000027;-0.278564984;-11.8703941;10;1.11315389;1.11315385;-1.51798064;1.008148;1.11315397
30.002974;1.15000018;-0.0479264771;-2.11842479;-0.041675362;-1.84210897;0.850740923;1.15000028;-0.265996827;-11.7572591;10;1.11347485;1.11347489;-1.45282866;1.008148;1.11347499
30.003895;1.15000019;-0.046268516;-2.10831927;-0.0402336738;-1.83332158;0.852237047;1.15000029;-0.256795098;-11.7011735;10;1.11363383;1.11363391;-1.41800868;1.008148;1.113634
30.006798;1.15000019;-0.0389014141;-2.07693184;-0.0338275443;-1.80602817;0.856894224;1.15000032;-0.21590748;-11.5269734;10;1.11412678;1.11412699;-1.31645373;1.008148;1.11412701
30.008872;1.15000019;-0.031676378;-2.05508133;-0.027544927;-1.78702773;0.860146625;1.15000035;-0.175808329;-11.4057032;10;1.11446974;1.11447006;-1.24265276;1.008148;1.11447002
30.009287;1.15000019;-0.0300178118;-2.05078797;-0.0261026988;-1.78329437;0.860786933;1.15000035;-0.16660324;-11.381875;10;1.11453674;1.11453707;-1.22788677;1.008148;1.11453702
30.010116;1.15000018;-0.0265671353;-2.04226764;-0.0231021163;-1.77588539;0.862058508;1.15000037;-0.147451889;-11.3345871;10;1.11466973;1.11467009;-1.19835078;1.008148;1.11467001
30.011692;1.15000018;-0.0192619637;-2.02640663;-0.0167497995;-1.76209319;0.864430553;1.1500004;-0.106907982;-11.2465585;10;1.11491871;1.11491914;-1.1422128;1.008148;1.11491901
30.012065;1.15000018;-0.0174331402;-2.02270108;-0.0151654676;-1.75887097;0.864985423;1.15000041;-0.0967798568;-11.2259927;10;1.11497571;1.11497615;-1.1289138;1.008148;1.11497601
30.013931;1.15000017;-0.00742623784;-2.00463557;-0.00646835298;-1.74316181;0.867697211;1.15000045;-0.0412509259;-11.125729;10;1.11525769;1.11525821;-1.06239482;1.008148;1.115258
30.015051;1.15000017;-0.000853200104;-1.99413749;-0.000763016635;-1.73403302;0.869277873;1.15000048;-0.00479293616;-11.0674646;10;1.11542069;1.11542124;-1.02246583;1.008148;1.115421
30.016544;1.15000017;0.00858219314;-1.98060878;0.00744011245;-1.72226889;0.871321334;1.15000051;0.047581024;-10.9923802;10;1.11563168;1.11563228;-0.969205836;1.008148;1.115632
30.018037;1.15000016;0.018657146;-1.96756824;0.0161990729;-1.71092927;0.873297934;1.15000055;0.103506205;-10.9200052;10;1.11583268;1.11583332;-0.91592184;1.008148;1.115833
30.019903;1.15000016;0.0322421028;-1.9521208;0.02800824;-1.69749669;0.875651527;1.1500006;0.178916481;-10.8342718;10;1.11607167;1.11607237;-0.849280838;1.008148;1.116072
30.021023;1.15000015;0.0408605016;-1.94329533;0.0354997175;-1.68982234;0.877002805;1.15000063;0.22675952;-10.7852904;10;1.11620768;1.11620839;-0.809277835;1.008148;1.116208
30.022889;1.15000014;0.0559964454;-1.92942757;0.0486620836;-1.67776339;0.879138935;1.15000068;0.310785539;-10.7083243;10;1.11641968;1.11642043;-0.742573824;1.008148;1.11642001
30.024009;1.15000014;0.0654868571;-1.92159054;0.0569077546;-1.67094857;0.880353938;1.15000071;0.363473817;-10.6648287;10;1.11653969;1.11654045;-0.702531816;1.008148;1.11654001
30.025875;1.15000013;0.0819883508;-1.90945608;0.0712530549;-1.66039683;0.882250739;1.15000075;0.455082747;-10.5974824;10;1.11672471;1.11672549;-0.635764798;1.008148;1.11672503
30.026249;1.15000013;0.0853949371;-1.90717052;0.0742155492;-1.65840938;0.882610638;1.15000076;0.473992847;-10.5847976;10;1.11675871;1.11675949;-0.622405794;1.008148;1.11675903
30.027742;1.15000012;0.099252134;-1.89846241;0.0862660983;-1.65083708;0.883989768;1.15000078;0.550911935;-10.5364675;10;1.11689073;1.11689152;-0.568956777;1.008148;1.11689104
30.028861;1.15000012;0.109916472;-1.89242259;0.0955398496;-1.64558505;0.884955925;1.1500008;0.610104951;-10.5029465;10;1.11698175;1.11698253;-0.528853763;1.008148;1.11698204
30.030354;1.15000011;0.1245099;-1.88508389;0.108230041;-1.63920355;0.88614507;1.15000082;0.691102613;-10.4622167;10;1.11709277;1.11709355;-0.475360745;1.008148;1.11709305
30.031101;1.15000011;0.131933199;-1.88167617;0.114685093;-1.63624031;0.886703336;1.15000082;0.732302619;-10.4433039;10;1.11714278;1.11714355;-0.448605736;1.008148;1.11714306
30.032967;1.15000009;0.150855673;-1.87410181;0.131138997;-1.62965387;0.887967299;1.15000083;0.837319247;-10.4012662;10;1.11725581;1.11725656;-0.381690715;1.008148;1.11725606
30.034087;1.15000008;0.162433932;-1.87018312;0.141206513;-1.62624689;0.888637653;1.15000083;0.901573907;-10.3795466;10;1.11731383;1.11731457;-0.341526704;1.008148;1.11731407
30.035207;1.15000006;0.174152149;-1.86674208;0.151395553;-1.62325475;0.889241435;1.15000082;0.966603825;-10.3604787;10;1.11736485;1.11736557;-0.301359695;1.008148;1.11736507
30.036700;1.15000004;0.189951731;-1.86288015;0.165133136;-1.61989598;0.889944922;1.15000081;1.0542816;-10.3390946;10;1.11742187;1.11742257;-0.247980685;1.008148;1.11742208
30.038118;1.15000002;0.205107383;-1.85996988;0.178310641;-1.61736386;0.89050751;1.1500008;1.13838464;-10.3230079;10;1.11746489;1.11746557;-0.196804678;1.008148;1.11746509
30.040136;1.14999999;0.226865309;-1.85720455;0.197228474;-1.61495675;0.89111469;1.15000078;1.25912384;-10.3076886;10;1.1175049;1.11750558;-0.124338673;1.008148;1.11750511
30.041160;1.14999998;0.237956328;-1.85640544;0.206871757;-1.61426058;0.891338512;1.15000077;1.32066994;-10.3032626;10;1.11751691;1.11751762;-0.0875436724;1.008148;1.11751713
30.042979;1.14999996;0.257684736;-1.85595776;0.224025064;-1.61386893;0.891597165;1.15000075;1.43014713;-10.3007903;10;1.11752291;1.11752366;-0.0221466726;1.008148;1.11752316
30.043683;1.14999995;0.265313109;-1.85617107;0.230657779;-1.61405281;0.891642695;1.15000075;1.47247921;-10.3019961;10;1.1175209;1.11752177;0.00316132707;1.008148;1.11752119
30.044195;1.14999994;0.270855982;-1.85639984;0.235477209;-1.61424831;0.891663872;1.15000074;1.50323843;-10.3033366;10;1.11751688;1.11751794;0.0215683269;1.008148;1.11751724
30.045219;1.14999993;0.281917522;-1.85719826;0.24509508;-1.61493902;0.891660159;1.15000073;1.56462338;-10.307809;10;1.11750586;1.11750714;0.058387327;1.008148;1.1175063
30.047011;1.14999992;0.301168134;-1.85952996;0.261833414;-1.61696183;0.891519862;1.15000072;1.67145604;-10.3207688;10;1.11747288;1.11747415;0.122830329;1.008148;1.11747335
