time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
30.048752;1.14999991;0.319660997;-1.86301697;0.277924884;-1.6199873;0.891208128;1.1500007;1.77409502;-10.3401553;10;1.11742487;1.11742634;0.185441337;1.008148;1.11742544
30.049213;1.14999991;0.324517764;-1.86411589;0.282147958;-1.62094001;0.89110051;1.1500007;1.80105036;-10.3462747;10;1.11740888;1.11741035;0.202015339;1.008148;1.11740945
30.050595;1.1499999;0.338948261;-1.86791142;0.294695931;-1.62423468;0.890704863;1.15000068;1.88114276;-10.3673474;10;1.11735589;1.11735743;0.251739461;1.008148;1.11735651
30.051978;1.1499999;0.353193853;-1.87235669;0.307083571;-1.62809523;0.89021539;1.15000066;1.96021161;-10.3920029;10;1.11729391;1.11729549;0.301463732;1.008148;1.11729456
30.053821;1.1499999;0.371765079;-1.8794172;0.323226908;-1.63422572;0.889396823;1.15000063;2.06329281;-10.4311731;10;1.11719695;1.11719852;0.367707153;1.008148;1.11719763
30.055664;1.14999991;0.389825999;-1.88765727;0.338927662;-1.64138502;0.888405991;1.1500006;2.16354685;-10.4768506;10;1.11708398;1.1170855;0.433956882;1.008148;1.11708468
30.057047;1.14999991;0.403020611;-1.89455575;0.350370002;-1.64737843;0.887556943;1.15000058;2.23680698;-10.5150981;10;1.11698901;1.11699046;0.483647544;1.008148;1.11698971
30.059351;1.14999992;0.424144141;-1.90751449;0.368714088;-1.65864065;0.885924176;1.15000054;2.35410403;-10.5869413;10;1.11681404;1.1168154;0.566471624;1.008148;1.11681476
30.060733;1.14999993;0.436294893;-1.91606423;0.379264893;-1.66607243;0.88482828;1.15000051;2.42159196;-10.6343446;10;1.11669806;1.11669934;0.616166156;1.008148;1.11669878
30.062115;1.14999994;0.448018096;-1.92517777;0.38945948;-1.67399363;0.883646754;1.15000049;2.48669458;-10.6848802;10;1.11657508;1.11657633;0.665858438;1.008148;1.11657581
30.064880;1.14999996;0.470044947;-1.94507604;0.408614727;-1.69129613;0.881028371;1.15000044;2.60903071;-10.7952206;10;1.11630712;1.1163082;0.765218342;1.008148;1.1163078
30.065802;1.14999997;0.476938955;-1.95217566;0.41460891;-1.69747054;0.880083301;1.15000043;2.64732726;-10.8345947;10;1.11621314;1.11621416;0.798327899;1.008148;1.11621379
30.068106;1.14999998;0.493158494;-1.97082068;0.428715002;-1.71368478;0.877579337;1.1500004;2.73743004;-10.9380101;10;1.1159642;1.11596509;0.881071601;1.008148;1.11596476
30.069949;1.14999998;0.505016891;-1.98662926;0.439038703;-1.72743635;0.87543392;1.15000037;2.80327771;-11.0257071;10;1.11575325;1.11575401;0.947224951;1.008148;1.11575371
30.070871;1.14999999;0.51054746;-1.9948212;0.443850231;-1.73456092;0.874314542;1.15000036;2.83400396;-11.0711529;10;1.11564527;1.11564598;0.980285835;1.008148;1.11564569
30.075018;1.14999999;0.532115763;-2.03363183;0.462630527;-1.76832699;0.868952388;1.15000031;2.95378314;-11.286503;10;1.11513037;1.11513081;1.1289082;1.008148;1.11513056
30.076861;1.14999999;0.539833016;-2.0517975;0.469348658;-1.78413093;0.866410846;1.15000029;2.99667231;-11.3873106;10;1.1148894;1.11488974;1.19487077;1.008148;1.11488951
30.077783;1.14999999;0.543252579;-2.06105928;0.472326661;-1.79218818;0.865107889;1.15000028;3.01567347;-11.4387094;10;1.11476741;1.11476771;1.2278267;1.008148;1.11476748
30.079893;1.14999998;0.549983188;-2.08262032;0.478188555;-1.81094373;0.862057172;1.15000025;3.05307545;-11.5583671;10;1.11448143;1.11448164;1.30321126;1.008148;1.11448143
30.080149;1.14999998;0.550684229;-2.0852696;0.478796882;-1.81324794;0.861680496;1.15000025;3.05699753;-11.573069;10;1.11444645;1.11444665;1.3123501;1.008148;1.11444644
30.085269;1.14999995;0.559800739;-2.13924409;0.486740197;-1.86019304;0.853929475;1.15000018;3.10755164;-11.872635;10;1.11372948;1.11372952;1.49474902;1.008148;1.11372934
30.090389;1.14999993;0.559220888;-2.19398319;0.486238294;-1.90780022;0.84591837;1.15000012;3.10423428;-12.1764653;10;1.11299647;1.11299647;1.67640346;1.008148;1.11299625
30.096021;1.14999992;0.547417072;-2.25305209;0.475983554;-1.95917053;0.837099251;1.15000006;3.03858792;-12.5043361;10;1.11219539;1.11219547;1.87533036;1.008148;1.11219521
30.097915;1.14999992;0.540840137;-2.27225889;0.470269966;-1.97587309;0.834189135;1.15000004;3.0020421;-12.6109405;10;1.11193135;1.11193147;1.9421209;1.008148;1.11193122
30.100081;1.14999992;0.531787005;-2.29364743;0.46240603;-1.99447299;0.830921806;1.15000003;2.95173669;-12.72966;10;1.11163631;1.11163647;2.01841901;1.008148;1.11163623
30.105887;1.14999993;0.49976822;-2.34701744;0.434587497;-2.04088571;0.822630469;1.15;2.77393876;-13.0258815;10;1.1108883;1.11088872;2.2227339;1.008148;1.11088847
30.109205;1.14999993;0.476762755;-2.37426877;0.414595341;-2.06458577;0.818303164;1.14999999;2.64623906;-13.1771661;10;1.11049922;1.11049968;2.3394099;1.008148;1.11049953
30.111278;1.14999994;0.460815821;-2.38987639;0.400734283;-2.07815897;0.815788276;1.14999999;2.55772345;-13.2638091;10;1.11027218;1.11027266;2.4123182;1.008148;1.11027255
30.115840;1.14999995;0.421932647;-2.41992099;0.366929161;-2.10428731;0.810843712;1.14999999;2.34188922;-13.430604;10;1.10982915;1.10982978;2.57273987;1.008148;1.10982973
30.121232;1.14999997;0.370324907;-2.44683799;0.322052256;-2.12769229;0.806215758;1.14999999;2.05541444;-13.5800236;10;1.1094171;1.10941763;2.7624224;1.008148;1.10941766
30.125379;1.14999999;0.32755313;-2.46056836;0.284855461;-2.13963172;0.803672391;1.14999999;1.81799789;-13.6562364;10;1.10919609;1.10919647;2.90852018;1.008148;1.10919655
30.130513;1.15;0.272380394;-2.46861209;0.236872356;-2.14662632;0.801860257;1.14999999;1.51176385;-13.700875;10;1.10904907;1.1090493;3.08948829;1.008148;1.10904941
30.131857;1.15;0.257738335;-2.46905824;0.224138755;-2.14701435;0.801637138;1.14999999;1.43049715;-13.7033507;10;1.10903607;1.10903626;3.13691557;1.008148;1.10903638
30.132193;1.15;0.25407345;-2.46904665;0.220951906;-2.14700418;0.801600147;1.14999999;1.41015724;-13.7032851;10;1.10903407;1.10903426;-3.13440868;1.008148;1.10903438
30.134010;1.15;0.234257829;-2.46828129;0.20371829;-2.14633804;0.801507683;1.14999999;1.30017455;-13.6990302;10;1.10903606;1.1090362;-3.07023471;1.008148;1.10903632
30.135802;1.15;0.214784097;-2.4662019;0.186782547;-2.14452911;0.801620132;1.14999999;1.19209088;-13.6874815;10;1.10905705;1.10905716;-3.0068977;1.008148;1.10905727
30.140138;1.15;0.168430118;-2.45608089;0.146469576;-2.13572612;0.802679808;1.15;0.934813517;-13.6312885;10;1.10918703;1.10918707;-2.85345037;1.008148;1.10918715
30.145872;1.15;0.110395473;-2.43178323;0.0959988566;-2.1145953;0.805782156;1.15;0.612704194;-13.4964106;10;1.10953101;1.10953102;-2.65013145;1.008148;1.10953105
30.150019;1.15;0.0720382768;-2.40696469;0.0626419797;-2.09301277;0.809162241;1.15;0.399812435;-13.358654;10;1.109897;1.109897;-2.502814;1.008148;1.109897
30.153245;1.15;0.0449889485;-2.38377597;0.0391208246;-2.07284867;0.812402747;1.15;0.249688663;-13.2299566;10;1.110246;1.110246;-2.388084;1.008148;1.110246
30.155088;1.15;0.0307603909;-2.36917526;0.0267481659;-2.0601524;0.814467504;1.15;0.170720169;-13.1489227;10;1.110468;1.110468;-2.322469;1.008148;1.110468
30.160157;1.15;-0.00301744948;-2.32440115;-0.00262386929;-2.02121839;0.82087651;1.15;-0.0167468458;-12.9004264;10;1.111156;1.111156;-2.141833;1.008148;1.111156
30.165687;1.15;-0.0299140763;-2.26935754;-0.0260122404;-1.97335438;0.828853821;1.15;-0.166023125;-12.5949343;10;1.112014;1.112014;-1.944481;1.008148;1.112014
30.171216;1.15;-0.0453594737;-2.21004286;-0.0394430208;-1.9217764;0.837523124;1.15;-0.25174508;-12.2657379;10;1.112947;1.112947;-1.746856;1.008148;1.112947
30.175363;1.15;-0.0489898077;-2.16419022;-0.0425998329;-1.88190454;0.84426253;1.15;-0.271893434;-12.0112557;10;1.113672;1.113672;-1.598469;1.008148;1.113672
30.179050;1.15;-0.0464628669;-2.12339487;-0.0404024932;-1.84643032;0.850283112;1.15;-0.257868913;-11.7848415;10;1.114317;1.114317;-1.466432;1.008148;1.114317
30.180847;1.15;-0.0432290005;-2.10374179;-0.0375904353;-1.82934068;0.853192286;1.15;-0.239920954;-11.6757669;10;1.114628;1.114628;-1.402052;1.008148;1.114628
30.185824;1.15;-0.0277473012;-2.0509421;-0.0241280881;-1.78342791;0.861040225;1.15;-0.153997523;-11.3827286;10;1.115462;1.115462;-1.223566;1.008148;1.115462
30.190468;1.15;-0.00499517682;-2.00504533;-0.00434363214;-1.74351768;0.86791247;1.15;-0.0277232323;-11.1280016;10;1.116183;1.116183;-1.056774;1.008148;1.116183
30.196067;1.15;0.0320111365;-1.95587172;0.0278357708;-1.70075802;0.875357807;1.15;0.177661807;-10.855088;10;1.116949;1.116949;-0.855441;1.008148;1.116949
30.200173;1.15;0.0649977493;-1.9252294;0.0565197819;-1.67411252;0.880072972;1.15;0.360737508;-10.6850232;10;1.117421;1.117421;-0.707584;1.008148;1.117421
30.205025;1.15;0.109139529;-1.89586434;0.0949039379;-1.64857768;0.884699162;1.15;0.605724383;-10.5220471;10;1.117868;1.117868;-0.532606;1.008148;1.117868
30.210251;1.15;0.161450921;-1.87352024;0.140392105;-1.62914803;0.888393037;1.15;0.89605261;-10.3980373;10;1.118203;1.118203;-0.343884;1.008148;1.118203
30.215183;1.15;0.21364906;-1.86178913;0.185781791;-1.61894707;0.890572332;1.15;1.18575228;-10.3329296;10;1.118375;1.118375;-0.165511;1.008148;1.118375
30.220974;1.15;0.276193958;-1.86000569;0.240168659;-1.61739626;0.891441988;1.15;1.53287647;-10.3230316;10;1.118399;1.118399;0.044164;1.008148;1.118399
30.225019;1.15;0.319334968;-1.86644055;0.277682581;-1.62299179;0.890956021;1.15;1.77230907;-10.3587451;10;1.118307;1.118307;0.190695;1.008148;1.118307
30.227784;1.15;0.34802472;-1.87439994;0.302630191;-1.62991299;0.890111094;1.15;1.93153719;-10.4029197;10;1.118194;1.118194;0.290871;1.008148;1.118194
30.229627;1.15;0.36663265;-1.88124114;0.318811;-1.63586186;0.889324643;1.15;2.03481121;-10.4408883;10;1.118098;1.118098;0.357653;1.008148;1.118098
30.230088;1.15;0.371224166;-1.88311096;0.322803623;-1.63748779;0.889104739;1.15;2.06029412;-10.4512658;10;1.118071;1.118071;0.374347;1.008148;1.118071
30.235618;1.15;0.423280914;-1.91150649;0.36807036;-1.66217956;0.8855854;1.15;2.34920907;-10.608861;10;1.117678;1.117678;0.574607;1.008148;1.117678
30.238382;1.15;0.446943517;-1.9293321;0.388646537;-1.67768009;0.883281804;1.15;2.48053652;-10.7077932;10;1.117433;1.117433;0.674659;1.008148;1.117433
30.240226;1.15;0.461712216;-1.94245218;0.401488884;-1.68908885;0.881557444;1.15;2.5625028;-10.7806096;10;1.117254;1.117254;0.741319;1.008148;1.117254
30.241147;1.15;0.468761485;-1.94935244;0.407618683;-1.69508907;0.880642513;1.15;2.60162624;-10.818906;10;1.11716;1.11716;0.774634;1.008148;1.11716
30.242990;1.15;0.482175668;-1.96382165;0.419283189;-1.707671;0.878708319;1.15;2.67607495;-10.8992102;10;1.116964;1.116964;0.841234;1.008148;1.116964
30.243912;1.15;0.488506655;-1.97139174;0.424788396;-1.71425369;0.877688339;1.15;2.71121194;-10.9412242;10;1.116861;1.116861;0.874517;1.008148;1.116861
30.246677;1.15;0.505979763;-1.99524728;0.439982402;-1.73499764;0.874444164;1.15;2.80818768;-11.0736224;10;1.11654;1.11654;0.974289;1.008148;1.11654
30.248059;1.15;0.513858656;-2.00774994;0.446833614;-1.74586951;0.872728027;1.15;2.85191554;-11.1430121;10;1.116371;1.116371;1.02413;1.008148;1.116371
30.249902;1.15;0.523362248;-2.02500834;0.455097607;-1.76087681;0.870341498;1.15;2.90466048;-11.2387963;10;1.116139;1.116139;1.090534;1.008148;1.116139
30.250363;1.15;0.525540226;-2.02942836;0.456991501;-1.76472031;0.869726922;1.15;2.91674825;-11.2633274;10;1.11608;1.11608;1.107126;1.008148;1.11608
30.250824;1.15;0.527685352;-2.03386482;0.458856828;-1.7685781;0.869109518;1.15;2.9286537;-11.2879498;10;1.11602;1.11602;1.123713;1.008148;1.11602
30.253128;1.15;0.537246454;-2.05654866;0.46717083;-1.78830318;0.865933658;1.15;2.98171782;-11.413845;10;1.115716;1.115716;1.206593;1.008148;1.115716
30.254050;1.15;0.540562938;-2.06582573;0.470054729;-1.7963702;0.864626629;1.15;3.00012431;-11.4653328;10;1.115591;1.115591;1.239717;1.008148;1.115591
30.255882;1.15;0.546221826;-2.08456113;0.474975501;-1.81266185;0.861972345;1.15;3.03153113;-11.5693143;10;1.115339;1.115339;1.305535;1.008148;1.115339
30.260490;1.15;0.555049371;-2.13293456;0.482651627;-1.85472571;0.855034778;1.15;3.08052401;-11.8377868;10;1.114688;1.114688;1.470739;1.008148;1.114688
30.265610;1.15;0.555627355;-2.18755594;0.483154222;-1.90222256;0.847058923;1.15;3.08373182;-12.1409355;10;1.113948;1.113948;1.653813;1.008148;1.113948
30.270218;1.15;0.547790501;-2.23612437;0.476339566;-1.94445597;0.839837191;1.15;3.04023728;-12.4104903;10;1.113283;1.113283;1.818169;1.008148;1.113283
30.275814;1.15;0.527870589;-2.29247525;0.459017903;-1.99345674;0.83129064;1.15;2.92968177;-12.7232376;10;1.112499;1.112499;2.017326;1.008148;1.112499
30.277888;1.15;0.517721161;-2.31222274;0.450192314;-2.01062847;0.82824772;1.15;2.87335244;-12.8328362;10;1.112221;1.112221;2.091018;1.008148;1.112221
30.279962;1.15;0.506145548;-2.33118628;0.440126564;-2.0271185;0.825298831;1.15;2.80910779;-12.9380839;10;1.111952;1.111952;2.164667;1.008148;1.111952
30.281206;1.15;0.498515371;-2.3421227;0.433491627;-2.03662844;0.823584541;1.15;2.76676031;-12.998781;10;1.111795;1.111795;2.208838;1.008148;1.111795
30.286597;1.15;0.460182213;-2.38534868;0.400158446;-2.07421624;0.816697051;1.15;2.55401128;-13.2386852;10;1.111167;1.111167;2.400137;1.008148;1.111167
30.290744;1.15;0.425416524;-2.41322743;0.369927412;-2.09845863;0.81212557;1.15;2.36106171;-13.3934122;10;1.110751;1.110751;2.547237;1.008148;1.110751
30.295306;1.15;0.382782365;-2.43763029;0.332854231;-2.11967851;0.807978549;1.15;2.12444213;-13.5288481;10;1.110376;1.110376;2.709076;1.008148;1.110376
30.301112;1.15;0.323579934;-2.45818568;0.281373856;-2.13755276;0.804225921;1.15;1.79586863;-13.6429305;10;1.110043;1.110043;2.91528;1.008148;1.110043
30.305911;1.15;0.272098429;-2.46559371;0.23660733;-2.14399453;0.802551761;1.15;1.51014628;-13.6840451;10;1.109905;1.109905;3.085806;1.008148;1.109905
30.307254;1.15;0.257502637;-2.46603959;0.223915337;-2.14438226;0.802329675;1.15;1.42913964;-13.6865197;10;1.10989;1.10989;3.133622;1.008148;1.10989
30.307590;1.15;0.253846454;-2.46603534;0.220736047;-2.14437855;0.802291779;1.15;1.40884782;-13.6864961;10;1.109888;1.109888;-3.137606;1.008148;1.109888
30.311019;1.15;0.216591924;-2.46359905;0.188340803;-2.14226004;0.80227197;1.15;1.20208518;-13.6729747;10;1.109905;1.109905;-3.015496;1.008148;1.109905
30.315991;1.15;0.163622261;-2.45183019;0.142280227;-2.13202626;0.803515238;1.15;0.908103549;-13.6076576;10;1.110056;1.110056;-2.838103;1.008148;1.110056
30.320804;1.15;0.115010901;-2.43146472;0.100009479;-2.11431715;0.806116657;1.15;0.638310498;-13.4946292;10;1.110344;1.110344;-2.666101;1.008148;1.110344
30.321265;1.15;0.110552067;-2.4290671;0.0961322319;-2.11223226;0.806435816;1.15;0.61356397;-13.4813224;10;1.110379;1.110379;-2.649617;1.008148;1.110379
30.323108;1.15;0.093107414;-2.41878032;0.0809629687;-2.10328723;0.807821874;1.15;0.516746147;-13.4242308;10;1.11053;1.11053;-2.583653;1.008148;1.11053
30.325412;1.15;0.0723364063;-2.40425382;0.0629012229;-2.09065549;0.80981661;1.15;0.401467054;-13.3436087;10;1.110745;1.110745;-2.501139;1.008148;1.110745
30.330020;1.15;0.0346594977;-2.37026361;0.0301386937;-2.06109879;0.814583772;1.15;0.192360212;-13.154963;10;1.11126;1.11126;-2.335921;1.008148;1.11126
30.331863;1.15;0.0212793471;-2.35493366;0.0185037801;-2.0477684;0.816764304;1.15;0.118100376;-13.0698818;10;1.111495;1.111495;-2.269768;1.008148;1.111495
30.332785;1.15;0.0149760495;-2.34693211;0.0130226518;-2.04081053;0.817907724;1.15;0.0831170745;-13.0254732;10;1.111619;1.111619;-2.236678;1.008148;1.111619
30.335089;1.15;0.00038576557;-2.32606452;0.000335448345;-2.0226648;0.8209032;1.15;0.00214099853;-12.9096581;10;1.111942;1.111942;-2.153916;1.008148;1.111942
30.336010;1.15;-0.00495763997;-2.31739138;-0.00431099126;-2.01512294;0.822153204;1.15;-0.0275149022;-12.8615221;10;1.112077;1.112077;-2.120797;1.008148;1.112077
30.337854;1.15;-0.01472501;-2.29948035;-0.0128043565;-1.99954813;0.824742785;1.15;-0.081723806;-12.762116;10;1.112357;1.112357;-2.054535;1.008148;1.112357
30.340158;1.15;-0.0252318525;-2.27624832;-0.0219407413;-1.97934637;0.828114659;1.15;-0.140036782;-12.6331782;10;1.112721;1.112721;-1.971666;1.008148;1.112721
30.345226;1.15;-0.0412720139;-2.22254464;-0.0358887077;-1.93264751;0.835952936;1.15;-0.229059678;-12.3351227;10;1.113569;1.113569;-1.789201;1.008148;1.113569
30.350756;1.15;-0.047194804;-2.16169831;-0.04103896;-1.87973766;0.844890027;1.15;-0.261931163;-11.9974256;10;1.114535;1.114535;-1.589925;1.008148;1.114535
30.355630;1.15;-0.0421908644;-2.10808342;-0.0366877081;-1.83311602;0.852808556;1.15;-0.234159297;-11.699863;10;1.115388;1.115388;-1.414093;1.008148;1.115388
30.356817;1.15;-0.0395546461;-2.09523257;-0.0343953444;-1.82194136;0.854712862;1.15;-0.219528286;-11.6285408;10;1.115592;1.115592;-1.371221;1.008148;1.115592
30.358895;1.15;-0.033593261;-2.07307233;-0.0292115312;-1.80267159;0.858003345;1.15;-0.186442599;-11.5055514;10;1.115944;1.115944;-1.296179;1.008148;1.115944
30.360380;1.15;-0.0282807881;-2.05756974;-0.0245919896;-1.78919108;0.860310939;1.15;-0.156958374;-11.4195121;10;1.11619;1.11619;-1.242554;1.008148;1.11619
30.361864;1.15;-0.0221917546;-2.04237833;-0.0192971779;-1.77598116;0.862576869;1.15;-0.123164238;-11.3351997;10;1.11643;1.11643;-1.188911;1.008148;1.11643
30.363942;1.15;-0.0122907877;-2.02173578;-0.0106876414;-1.75803111;0.865665013;1.15;-0.068213872;-11.2206336;10;1.116756;1.116756;-1.113774;1.008148;1.116756
30.366020;1.15;-0.000859543295;-2.00192924;-0.000747428903;-1.74080803;0.868639737;1.15;-0.00477046547;-11.1107073;10;1.117068;1.117068;-1.038574;1.008148;1.117068
30.367801;1.15;0.0101260751;-1.98572355;0.00880528275;-1.72671613;0.87108426;1.15;0.0561997166;-11.0207657;10;1.117323;1.117323;-0.971916;1.008148;1.117323
30.369938;1.15;0.0246038479;-1.96726188;0.0213946504;-1.71066251;0.873882754;1.15;0.136551356;-10.9183035;10;1.117611;1.117611;-0.896741;1.008148;1.117611
30.370205;1.15;0.0265286541;-1.96505402;0.0230683949;-1.70874263;0.874218846;1.15;0.14723403;-10.9060498;10;1.117646;1.117646;-0.887062;1.008148;1.117646
30.372877;1.15;0.046766633;-1.94389478;0.0406666375;-1.69034329;0.877453565;1.15;0.259554813;-10.788616;10;1.117974;1.117974;-0.79024;1.008148;1.117974
30.375014;1.15;0.0643424262;-1.92847222;0.0559499359;-1.67693237;0.879833943;1.15;0.357100465;-10.7030208;10;1.118212;1.118212;-0.712729;1.008148;1.118212
30.380358;1.15;0.112986041;-1.896446;0.0982487316;-1.64908348;0.884882302;1.15;0.627072529;-10.5252753;10;1.118702;1.118702;-0.518739;1.008148;1.118702
30.385167;1.15;0.161132776;-1.87618362;0.140115458;-1.63146402;0.888237222;1.15;0.894286908;-10.4128191;10;1.119005;1.119005;-0.343896;1.008148;1.119005
30.390185;1.15;0.214148593;-1.86436127;0.186216168;-1.62118371;0.890435968;1.15;1.18852469;-10.3472051;10;1.119178;1.119178;-0.161233;1.008148;1.119178
30.395154;1.15;0.267724474;-1.86228957;0.232803891;-1.61938224;0.891256512;1.15;1.48587083;-10.3357071;10;1.119205;1.119205;0.019861;1.008148;1.119205
30.400223;1.15;0.321701005;-1.87004262;0.279740005;-1.62612402;0.890689276;1.15;1.78544058;-10.3787365;10;1.11909;1.11909;0.204683;1.008148;1.11909
30.403449;1.15;0.354889778;-1.8800197;0.308599807;-1.63479974;0.889601771;1.15;1.96963827;-10.4341093;10;1.118946;1.118946;0.322318;1.008148;1.118946
30.405292;1.15;0.373245734;-1.88739503;0.324561508;-1.64121307;0.888736382;1.15;2.07151382;-10.4750424;10;1.118841;1.118841;0.389531;1.008148;1.118841
30.410361;1.15;0.420712101;-1.91369659;0.36583661;-1.66408399;0.885467781;1.15;2.33495216;-10.6210161;10;1.11847;1.11847;0.574297;1.008148;1.11847
30.413126;1.15;0.444360063;-1.93147833;0.386400055;-1.67954637;0.8831698;1.15;2.46619835;-10.7197047;10;1.118223;1.118223;0.675003;1.008148;1.118223
30.414969;1.15;0.459093596;-1.94457488;0.399211823;-1.69093468;0.881448127;1.15;2.54796946;-10.7923906;10;1.118042;1.118042;0.742099;1.008148;1.118042
30.415890;1.15;0.466110232;-1.95148547;0.405313245;-1.69694388;0.880531192;1.15;2.58691179;-10.8307443;10;1.117946;1.117946;0.775633;1.008148;1.117946
30.419116;1.15;0.488852494;-1.97737387;0.425089125;-1.71945554;0.877055291;1.15;2.71313134;-10.974425;10;1.117591;1.117591;0.892917;1.008148;1.117591
30.420959;1.15;0.500475192;-1.99325886;0.435195819;-1.73326858;0.874894713;1.15;2.77763731;-11.0625867;10;1.117374;1.117374;0.95987;1.008148;1.117374
30.425106;1.15;0.522642753;-2.03153573;0.454471959;-1.76655281;0.869615188;1.15;2.90066728;-11.2750233;10;1.116852;1.116852;1.110311;1.008148;1.116852
30.426028;1.15;0.526806201;-2.04045056;0.458092349;-1.77430484;0.868372512;1.15;2.92377442;-11.3245006;10;1.116731;1.116731;1.143701;1.008148;1.116731
30.427871;1.15;0.534208593;-2.05866553;0.464529212;-1.79014394;0.865818462;1.15;2.96485769;-11.4255937;10;1.116484;1.116484;1.210435;1.008148;1.116484
30.428829;1.15;0.537586288;-2.06831091;0.467466338;-1.79853122;0.86445851;1.15;2.9836039;-11.4791255;10;1.116353;1.116353;1.245081;1.008148;1.116353
30.430861;1.15;0.543675359;-2.08910865;0.472761182;-1.81661622;0.861509221;1.15;3.01739824;-11.594553;10;1.11607;1.11607;1.318538;1.008148;1.11607
30.435469;1.15;0.551833866;-2.13751774;0.479855536;-1.85871108;0.854556507;1.15;3.06267796;-11.8632235;10;1.11541;1.11541;1.48482;1.008148;1.11541
30.440589;1.15;0.551600384;-2.19205326;0.479652508;-1.90613327;0.846580928;1.15;3.06138213;-12.1658956;10;1.114661;1.114661;1.669097;1.008148;1.114661
30.443149;1.15;0.547809687;-2.21909403;0.47635625;-1.92964698;0.842569327;1.15;3.04034376;-12.3159719;10;1.114287;1.114287;1.761058;1.008148;1.114287
30.445197;1.15;0.542999333;-2.24041245;0.472173333;-1.94818474;0.839378288;1.15;3.0136463;-12.4342891;10;1.11399;1.11399;1.834547;1.008148;1.11399
30.450281;1.15;0.524490755;-2.29138057;0.456078917;-1.99250485;0.831641241;1.15;2.91092369;-12.7171622;10;1.113273;1.113273;2.016717;1.008148;1.113273
30.455258;1.15;0.497752734;-2.3373188;0.432828465;-2.03245113;0.824517821;1.15;2.76252768;-12.9721193;10;1.112614;1.112614;2.194739;1.008148;1.112614
30.458990;1.15;0.472585224;-2.3683312;0.410943674;-2.05941844;0.819608469;1.15;2.622848;-13.1442382;10;1.112161;1.112161;2.328128;1.008148;1.112161
30.461478;1.15;0.453533259;-2.38699502;0.394376747;-2.07564784;0.816601905;1.15;2.51710959;-13.2478224;10;1.111883;1.111883;2.417024;1.008148;1.111883
30.466040;1.15;0.41460217;-2.41665433;0.360523627;-2.10143855;0.8117156;1.15;2.30104205;-13.4124315;10;1.111434;1.111434;2.579977;1.008148;1.111434
30.470187;1.15;0.375308774;-2.43775701;0.326355456;-2.1197887;0.808102374;1.15;2.0829637;-13.5295514;10;1.111103;1.111103;2.728159;1.008148;1.111103
30.475164;1.15;0.324528837;-2.45506362;0.282198989;-2.13483793;0.804933634;1.15;1.80113505;-13.6256031;10;1.110817;1.110817;2.906112;1.008148;1.110817
30.475994;1.15;0.315782094;-2.45707594;0.274593125;-2.13658778;0.804534591;1.15;1.75259062;-13.6367715;10;1.110783;1.110783;2.935795;1.008148;1.110783
30.478067;1.15;0.293671157;-2.46087336;0.255366223;-2.13988988;0.803722064;1.15;1.62987492;-13.6578471;10;1.110713;1.110713;3.009944;1.008148;1.110713
30.480074;1.15;0.272022042;-2.46296722;0.236540906;-2.14171063;0.803174188;1.15;1.50972234;-13.6694681;10;1.110668;1.110668;3.081916;1.008148;1.110668
30.481674;1.15;0.254667073;-2.46347365;0.221449629;-2.142151;0.802914078;1.15;1.41340225;-13.6722788;10;1.11065;1.11065;3.139245;1.008148;1.11065
30.481975;1.15;0.251399048;-2.46350019;0.218607868;-2.14217408;0.802875623;1.15;1.39526472;-13.6724261;10;1.110648;1.110648;-3.133152;1.008148;1.110648
30.485119;1.15;0.217308498;-2.46121599;0.188963911;-2.14018782;0.802866477;1.15;1.20606216;-13.6597487;10;1.110662;1.110662;-3.020386;1.008148;1.110662
30.490863;1.15;0.156400272;-2.44704647;0.136000237;-2.1278665;0.804394299;1.15;0.868021512;-13.5811079;10;1.110844;1.110844;-2.814012;1.008148;1.110844
30.495624;1.15;0.108894701;-2.42578778;0.0946910442;-2.10938068;0.807143497;1.15;0.60436559;-13.4631222;10;1.111147;1.111147;-2.642605;1.008148;1.111147
30.500693;1.15;0.0630303765;-2.39441114;0.054809023;-2.08209664;0.811442168;1.15;0.34981859;-13.2889818;10;1.111614;1.111614;-2.459828;1.008148;1.111614
30.505301;1.15;0.0269142968;-2.35888573;0.0234037363;-2.05120498;0.816452708;1.15;0.149374348;-13.0918158;10;1.112157;1.112157;-2.293414;1.008148;1.112157
30.509909;1.15;-0.00280028594;-2.31773003;-0.00243503132;-2.01541742;0.82235299;1.15;-0.0155415866;-12.8634017;10;1.112796;1.112796;-2.126787;1.008148;1.112796
30.511752;1.15;-0.012653559;-2.29993117;-0.0110030949;-1.99994015;0.824925219;1.15;-0.0702272523;-12.764618;10;1.113075;1.113075;-2.060083;1.008148;1.113075
30.515899;1.15;-0.0303595117;-2.25772432;-0.0263995755;-1.96323854;0.831058126;1.15;-0.16849529;-12.53037;10;1.113741;1.113741;-1.909896;1.008148;1.113741
30.519125;1.15;-0.0395696047;-2.2233007;-0.034408352;-1.93330496;0.836087241;1.15;-0.219611306;-12.3393189;10;1.114287;1.114287;-1.792997;1.008148;1.114287
30.520968;1.15;-0.0430009828;-2.20322446;-0.0373921591;-1.91584736;0.839029271;1.15;-0.238655454;-12.2278958;10;1.114607;1.114607;-1.726164;1.008148;1.114607
30.526037;1.15;-0.0453252357;-2.14734339;-0.0394132486;-1.86725512;0.847249293;1.15;-0.251555058;-11.9177558;10;1.115499;1.115499;-1.542256;1.008148;1.115499
30.530645;1.15;-0.0383890593;-2.09702195;-0.0333817909;-1.82349734;0.854689986;1.15;-0.213059279;-11.6384718;10;1.116302;1.116302;-1.374992;1.008148;1.116302
30.535760;1.15;-0.020968874;-2.04351978;-0.0182338036;-1.77697372;0.862648236;1.15;-0.116377251;-11.3415348;10;1.117154;1.117154;-1.188983;1.008148;1.117154
30.537709;1.15;-0.0117417676;-2.02417682;-0.0102102328;-1.76015375;0.865541116;1.15;-0.0651668099;-11.2341813;10;1.117461;1.117461;-1.118071;1.008148;1.117461
30.538082;1.15;-0.00984435585;-2.02054219;-0.00856030958;-1.75699321;0.866085657;1.15;-0.0546361749;-11.2140092;10;1.117518;1.117518;-1.104488;1.008148;1.117518
30.539949;1.15;0.000496186055;-2.00283349;0.00043146599;-1.74159434;0.868745512;1.15;0.00275383263;-11.1157259;10;1.117798;1.117798;-1.036561;1.008148;1.117798
30.540322;1.15;0.00273423319;-1.99940523;0.00237759393;-1.73861324;0.869261956;1.15;0.0151749942;-11.096699;10;1.117853;1.117853;-1.02297;1.008148;1.117853
30.545174;1.15;0.0355362372;-1.95763666;0.0309010757;-1.70229275;0.875592773;1.15;0.197226117;-10.8648835;10;1.118508;1.118508;-0.846191;1.008148;1.118508
30.547040;1.15;0.0500100924;-1.94325267;0.0434870367;-1.68978493;0.877796747;1.15;0.277556013;-10.7850523;10;1.118732;1.118732;-0.778138;1.008148;1.118732
30.548907;1.15;0.0654444802;-1.92992704;0.0569082435;-1.67819743;0.879854954;1.15;0.363216865;-10.7110951;10;1.118938;1.118938;-0.71005;1.008148;1.118938
30.550026;1.15;0.075099834;-1.92245229;0.0653042033;-1.67169764;0.88101786;1.15;0.416804079;-10.6696102;10;1.119053;1.119053;-0.66918;1.008148;1.119053
30.555998;1.15;0.13115173;-1.88977182;0.114044982;-1.64327984;0.886225604;1.15;0.727892101;-10.4882336;10;1.11955;1.11955;-0.450993;1.008148;1.11955
30.560104;1.15;0.173063541;-1.87481701;0.150490036;-1.63027566;0.888761379;1.15;0.960502653;-10.4052344;10;1.119773;1.119773;-0.300786;1.008148;1.119773
30.565811;1.15;0.233833338;-1.86477537;0.203333337;-1.6215438;0.890781504;1.15;1.29777502;-10.3495033;10;1.119917;1.119917;-0.091763;1.008148;1.119917
30.570988;1.15;0.289507896;-1.86664942;0.251745996;-1.62317341;0.891062358;1.15;1.60676882;-10.3599043;10;1.119883;1.119883;0.098056;1.008148;1.119883
30.575392;1.15;0.335761931;-1.87644692;0.291966897;-1.63169297;0.890128306;1.15;1.86347872;-10.4142804;10;1.119737;1.119737;0.259552;1.008148;1.119737
30.576774;1.15;0.349877538;-1.88099252;0.304241337;-1.63564567;0.889622576;1.15;1.94182033;-10.4395085;10;1.119671;1.119671;0.310256;1.008148;1.119671
30.578617;1.15;0.368291518;-1.88815797;0.320253494;-1.6418765;0.888787233;1.15;2.04401793;-10.4792768;10;1.119567;1.119567;0.377858;1.008148;1.119567
30.580000;1.15;0.38178957;-1.89427524;0.33199093;-1.64719586;0.888051832;1.15;2.11893211;-10.5132276;10;1.119478;1.119478;0.428552;1.008148;1.119478
30.581843;1.15;0.3992213;-1.90352532;0.347148956;-1.65523941;0.886909631;1.15;2.21567821;-10.5645655;10;1.119346;1.119346;0.496133;1.008148;1.119346
30.584147;1.15;0.420091056;-1.9166371;0.36529657;-1.66664096;0.885251034;1.15;2.33150536;-10.6373359;10;1.11916;1.11916;0.580581;1.008148;1.11916
30.585990;1.15;0.435964072;-1.92831259;0.379099193;-1.67679356;0.88374562;1.15;2.4196006;-10.7021349;10;1.118995;1.118995;0.64811;1.008148;1.118995
30.589216;1.15;0.46170699;-1.95120474;0.401484339;-1.69669977;0.880735543;1.15;2.56247379;-10.8291863;10;1.118675;1.118675;0.766207;1.008148;1.118675
30.591059;1.15;0.475195606;-1.9655276;0.413213571;-1.70915443;0.878822827;1.15;2.63733562;-10.9086782;10;1.118475;1.118475;0.833638;1.008148;1.118475
30.591980;1.15;0.48157137;-1.97301006;0.418757713;-1.71566092;0.877815818;1.15;2.6727211;-10.9502058;10;1.118371;1.118371;0.867337;1.008148;1.118371
30.594745;1.15;0.499140427;-1.99669319;0.434035154;-1.73625495;0.874597194;1.15;2.77022937;-11.0816472;10;1.118044;1.118044;0.968358;1.008148;1.118044
30.595206;1.15;0.501846736;-2.00079751;0.436388466;-1.73982392;0.874035247;1.15;2.78524938;-11.1044262;10;1.117987;1.117987;0.985184;1.008148;1.117987
30.597049;1.15;0.511984165;-2.01763043;0.445203621;-1.75446124;0.871718424;1.15;2.84151211;-11.1978489;10;1.117755;1.117755;1.052451;1.008148;1.117755
30.599353;1.15;0.523012305;-2.03956826;0.454793308;-1.77353762;0.868670654;1.15;2.90271829;-11.3196038;10;1.117453;1.117453;1.136452;1.008148;1.117453
30.601196;1.15;0.530554433;-2.05769945;0.461351681;-1.78930387;0.866130643;1.15;2.9445771;-11.420232;10;1.117203;1.117203;1.203584;1.008148;1.117203
30.601907;1.15;0.533152332;-2.06481686;0.463610723;-1.79549292;0.865128578;1.15;2.95899544;-11.4597336;10;1.117105;1.117105;1.229464;1.008148;1.117105
30.604211;1.15;0.540263515;-2.08830554;0.46979436;-1.81591786;0.861800984;1.15;2.9984625;-11.5900958;10;1.116782;1.116782;1.313258;1.008148;1.116782
30.605747;1.15;0.54393247;-2.10425085;0.472984756;-1.82978335;0.859525384;1.15;3.01882521;-11.6785922;10;1.116563;1.116563;1.369063;1.008148;1.116563
30.611379;1.15;0.549849984;-2.16385382;0.47813042;-1.88161202;0.850903112;1.15;3.05166741;-12.0093887;10;1.115739;1.115739;1.573292;1.008148;1.115739
30.613939;1.15;0.548616268;-2.19109305;0.477057624;-1.9052983;0.846902431;1.15;3.04482029;-12.1605664;10;1.11536;1.11536;1.665925;1.008148;1.11536
30.615987;1.15;0.545828362;-2.21273636;0.474633358;-1.92411858;0.843695557;1.15;3.02934741;-12.2806868;10;1.115058;1.115058;1.739948;1.008148;1.115058
30.618035;1.15;0.541456895;-2.23412195;0.470832083;-1.94271474;0.840501711;1.15;3.00508577;-12.3993768;10;1.114758;1.114758;1.813901;1.008148;1.114758
30.620083;1.15;0.535530745;-2.25513671;0.465678908;-1.96098844;0.837337976;1.15;2.97219563;-12.5160087;10;1.114461;1.114461;1.887774;1.008148;1.114461
30.626120;1.15;0.509363316;-2.31387684;0.442924622;-2.01206682;0.828348851;1.15;2.8269664;-12.8420164;10;1.113619;1.113619;2.105244;1.008148;1.113619
30.627364;1.15;0.502404384;-2.32519682;0.436873377;-2.02191028;0.826588248;1.15;2.78834433;-12.9048423;10;1.113455;1.113455;2.150014;1.008148;1.113455
30.629852;1.15;0.487052613;-2.34690074;0.423524011;-2.04078325;0.823184108;1.15;2.703142;-13.0252991;10;1.113137;1.113137;2.239518;1.008148;1.113137
30.631097;1.15;0.478649836;-2.3572295;0.416217248;-2.04976479;0.821548897;1.15;2.65650659;-13.0826237;10;1.112984;1.112984;2.284255;1.008148;1.112984
30.632755;1.15;0.466728725;-2.37036903;0.405851065;-2.06119046;0.819452106;1.15;2.59034442;-13.1555481;10;1.112788;1.112788;2.343892;1.008148;1.112788
30.634829;1.15;0.450757288;-2.38579806;0.391962859;-2.07460701;0.816964127;1.15;2.50170295;-13.2411792;10;1.112556;1.112556;2.418427;1.008148;1.112556
30.636073;1.15;0.440637883;-2.39447718;0.383163377;-2.08215407;0.815550128;1.15;2.44554025;-13.2893484;10;1.112425;1.112425;2.463144;1.008148;1.112425
30.640220;1.15;0.404190214;-2.41994366;0.351469751;-2.10429883;0.811318728;1.15;2.24325569;-13.4306873;10;1.112031;1.112031;2.612209;1.008148;1.112031
30.646026;1.15;0.347510123;-2.44595049;0.302182715;-2.12691347;0.80677421;1.15;1.92868118;-13.5750252;10;1.111611;1.111611;2.82101;1.008148;1.111611
30.650174;1.15;0.304149387;-2.45693166;0.264477728;-2.13646232;0.804644391;1.15;1.6880291;-13.6359707;10;1.111419;1.111419;2.970307;1.008148;1.111419
30.654790;1.15;0.254437304;-2.46133963;0.22124983;-2.14029533;0.803448451;1.15;1.41212704;-13.6604349;10;1.111321;1.111321;3.136679;1.008148;1.111321
30.655125;1.15;0.250805555;-2.46134364;0.218091786;-2.14029882;0.803409672;1.15;1.39197083;-13.6604572;10;1.111318;1.111318;-3.134389;1.008148;1.111318
30.660934;1.15;0.188212437;-2.45414839;0.163662989;-2.13404208;0.8038533;1.15;1.04457903;-13.6205236;10;1.111389;1.111389;-2.924649;1.008148;1.111389
30.665158;1.15;0.144238633;-2.44059792;0.125424898;-2.12225906;0.805464496;1.15;0.800524412;-13.5453185;10;1.111572;1.111572;-2.771841;1.008148;1.111572
30.670073;1.15;0.0962845356;-2.41646348;0.0837256829;-2.1012726;0.808646611;1.15;0.534379172;-13.4113723;10;1.111921;1.111921;-2.59374;1.008148;1.111921
30.670994;1.15;0.0878020994;-2.41099609;0.0763496515;-2.09651834;0.809391125;1.15;0.487301651;-13.3810283;10;1.112002;1.112002;-2.560313;1.008148;1.112002
30.672838;1.15;0.0714162057;-2.39915057;0.0621010483;-2.08621789;0.811023092;1.15;0.396359941;-13.3152857;10;1.112179;1.112179;-2.493429;1.008148;1.112179
30.675142;1.15;0.0520898535;-2.38284356;0.0452955247;-2.07203788;0.813299317;1.15;0.289098687;-13.2247818;10;1.112426;1.112426;-2.409772;1.008148;1.112426
30.676063;1.15;0.0447484109;-2.37587879;0.0389116615;-2.06598156;0.814279528;1.15;0.24835368;-13.1861273;10;1.112533;1.112533;-2.376293;1.008148;1.112533
30.677906;1.15;0.0308001114;-2.36118306;0.0267827054;-2.05320266;0.816360689;1.15;0.170940618;-13.104566;10;1.112759;1.112759;-2.309309;1.008148;1.112759
30.680210;1.15;0.0148113683;-2.34151395;0.0128794506;-2.03609908;0.819167353;1.15;0.0822030937;-12.9954024;10;1.113063;1.113063;-2.225532;1.008148;1.113063
30.682975;1.15;-0.0021462509;-2.31622839;-0.00186630523;-2.01411164;0.822801646;1.15;-0.0119116927;-12.8550676;10;1.113458;1.113458;-2.124938;1.008148;1.113458
30.684818;1.15;-0.0119497734;-2.29843777;-0.0103911074;-1.99864154;0.825372794;1.15;-0.0663212426;-12.7563296;10;1.113738;1.113738;-2.05784;1.008148;1.113738
30.685279;1.15;-0.0142077011;-2.29388425;-0.0123545228;-1.99468196;0.82603242;1.15;-0.0788527413;-12.7310576;10;1.113809;1.113809;-2.041061;1.008148;1.113809
30.690809;1.15;-0.0352101544;-2.23671974;-0.0306175256;-1.94497369;0.834353868;1.15;-0.195416357;-12.4137945;10;1.114716;1.114716;-1.839599;1.008148;1.114716
30.696338;1.15;-0.044171994;-2.17647926;-0.0384104296;-1.89259066;0.843186264;1.15;-0.245154567;-12.0794599;10;1.115679;1.115679;-1.637937;1.008148;1.115679
30.700025;1.15;-0.0433088504;-2.13585536;-0.0376598699;-1.85726553;0.849171919;1.15;-0.240364119;-11.8539973;10;1.11633;1.11633;-1.503379;1.008148;1.11633
30.703250;1.15;-0.0379708033;-2.10074171;-0.0330180898;-1.82673193;0.85436529;1.15;-0.210737958;-11.6591165;10;1.116893;1.116893;-1.383295;1.008148;1.116893
30.705191;1.15;-0.0327865728;-2.08001508;-0.0285100633;-1.80870876;0.857440017;1.15;-0.181965479;-11.5440837;10;1.117224;1.117224;-1.3147;1.008148;1.117224
30.711012;1.15;-0.00860179024;-2.02091166;-0.0074798176;-1.75731449;0.866255965;1.15;-0.0477399356;-11.2160597;10;1.118166;1.118166;-1.101863;1.008148;1.118166
30.712952;1.15;0.00220490756;-2.00258204;0.00191731092;-1.74137568;0.869009186;1.15;0.0122372372;-11.1143303;10;1.118457;1.118457;-1.030857;1.008148;1.118457
30.713728;1.15;0.00691040239;-1.99549685;0.00600904557;-1.73521465;0.870076829;1.15;0.0383527336;-11.0750075;10;1.118569;1.118569;-1.00245;1.008148;1.118569
30.715668;1.15;0.0194771526;-1.97837102;0.0169366545;-1.72032263;0.872665598;1.15;0.108098197;-10.9799592;10;1.11884;1.11884;-0.931375;1.008148;1.11884
30.716056;1.15;0.0221071155;-1.97503646;0.0192235787;-1.71742301;0.873170938;1.15;0.122694491;-10.9614523;10;1.118892;1.118892;-0.917184;1.008148;1.118892
30.717997;1.15;0.0360776693;-1.95905712;0.0313718864;-1.70352793;0.875602557;1.15;0.200231065;-10.872767;10;1.119142;1.119142;-0.846094;1.008148;1.119142
30.721489;1.15;0.0639464871;-1.93308265;0.055605641;-1.68094144;0.879595456;1.15;0.354903004;-10.7286087;10;1.119547;1.119547;-0.718043;1.008148;1.119547
30.726146;1.15;0.105694625;-1.90442212;0.0919083695;-1.65601924;0.884094572;1.15;0.586605168;-10.5695428;10;1.119987;1.119987;-0.547123;1.008148;1.119987
30.730026;1.15;0.143697137;-1.88633611;0.124954032;-1.64029227;0.887039785;1.15;0.797519112;-10.4691654;10;1.120259;1.120259;-0.404647;1.008148;1.120259
30.735032;1.15;0.195694851;-1.87136881;0.170169436;-1.62727723;0.889673303;1.15;1.08610642;-10.3860969;10;1.120479;1.120479;-0.220374;1.008148;1.120479
30.740189;1.15;0.251005116;-1.86618441;0.218265318;-1.62276905;0.890949418;1.15;1.39307839;-10.3573235;10;1.120549;1.120549;-0.030491;1.008148;1.120549
30.745038;1.15;0.302893195;-1.87078946;0.263385387;-1.62677345;0.890805217;1.15;1.68105723;-10.3828815;10;1.120473;1.120473;0.148208;1.008148;1.120473
30.750004;1.15;0.35421387;-1.88485194;0.308012061;-1.63900169;0.889315128;1.15;1.96588698;-10.4609283;10;1.120262;1.120262;0.331281;1.008148;1.120262
30.755534;1.15;0.407205437;-1.91100805;0.354091684;-1.66174613;0.88612162;1.15;2.25999018;-10.6060947;10;1.119882;1.119882;0.535054;1.008148;1.119882
30.760142;1.15;0.446645776;-1.94037957;0.388387631;-1.68728658;0.882328332;1.15;2.47888406;-10.7691066;10;1.119463;1.119463;0.704716;1.008148;1.119463
30.761985;1.15;0.460962752;-1.95386732;0.400837175;-1.69901506;0.880545238;1.15;2.55834327;-10.8439636;10;1.119272;1.119272;0.772523;1.008148;1.119272
30.763828;1.15;0.474317041;-1.96829527;0.412449601;-1.71156111;0.878615631;1.15;2.63245958;-10.9240388;10;1.119069;1.119069;0.84029;1.008148;1.119069
30.766132;1.15;0.489644409;-1.98748777;0.425777747;-1.72825023;0.876020251;1.15;2.71752647;-11.0305571;10;1.1188;1.1188;0.924932;1.008148;1.1188
30.767975;1.15;0.500740075;-2.0036961;0.435426152;-1.74234443;0.873806022;1.15;2.77910742;-11.1205133;10;1.118573;1.118573;0.992589;1.008148;1.118573
30.768897;1.15;0.505864144;-2.01207955;0.439881864;-1.74963439;0.872653071;1.15;2.807546;-11.1670415;10;1.118457;1.118457;1.026397;1.008148;1.118457
30.770740;1.15;0.51526818;-2.02931267;0.448059287;-1.76461971;0.870268551;1.15;2.8597384;-11.2626853;10;1.118217;1.118217;1.09397;1.008148;1.118217
30.771201;1.15;0.517450486;-2.03371126;0.449956945;-1.76844458;0.869657072;1.15;2.8718502;-11.2870975;10;1.118156;1.118156;1.110854;1.008148;1.118156
30.773774;1.15;0.528244568;-2.05888906;0.459343103;-1.79033832;0.866134171;1.15;2.93175736;-11.4268343;10;1.117806;1.117806;1.205087;1.008148;1.117806
30.774542;1.15;0.53100034;-2.06658812;0.461739426;-1.79703315;0.865049442;1.15;2.94705189;-11.4695641;10;1.117699;1.117699;1.233182;1.008148;1.117699
30.776590;1.15;0.537342651;-2.08744509;0.467254479;-1.81516964;0.862095066;1.15;2.98225171;-11.5853203;10;1.117409;1.117409;1.308047;1.008148;1.117409
30.777102;1.15;0.538715882;-2.09272009;0.468448593;-1.8197566;0.861344572;1.15;2.98987314;-11.6145965;10;1.117335;1.117335;1.326751;1.008148;1.117335
30.779150;1.15;0.543119461;-2.11406962;0.472277792;-1.83832141;0.858290298;1.15;3.01431301;-11.7330864;10;1.117038;1.117038;1.401516;1.008148;1.117038
30.780174;1.15;0.54473314;-2.12485027;0.473680991;-1.84769589;0.856739002;1.15;3.02326893;-11.792919;10;1.116888;1.116888;1.438867;1.008148;1.116888
30.786318;1.15;0.546076069;-2.19011655;0.474848756;-1.90444918;0.847219524;1.15;3.03072218;-12.1551469;10;1.115974;1.115974;1.66256;1.008148;1.115974
30.788878;1.15;0.542431798;-2.21712587;0.471679824;-1.92793554;0.843215185;1.15;3.01049648;-12.3050486;10;1.115593;1.115593;1.755563;1.008148;1.115593
30.791438;1.15;0.536280941;-2.24368512;0.466331253;-1.95103054;0.839237694;1.15;2.97635922;-12.4524524;10;1.115215;1.115215;1.848499;1.008148;1.115215
30.791950;1.15;0.534800864;-2.24893635;0.465044229;-1.95559682;0.838447188;1.15;2.96814479;-12.4815967;10;1.11514;1.11514;1.86702;1.008148;1.11514
30.793896;1.15;0.528154869;-2.26858039;0.459265103;-1.9726786;0.835472986;1.15;2.93125952;-12.5906212;10;1.114859;1.114859;1.937534;1.008148;1.114859
30.794357;1.15;0.526357766;-2.27315445;0.457702405;-1.97665604;0.834776647;1.15;2.9212856;-12.6160072;10;1.114793;1.114793;1.954259;1.008148;1.114793
30.796108;1.15;0.518960223;-2.29029439;0.451269759;-1.99156034;0.832157315;1.15;2.88022924;-12.7111339;10;1.114545;1.114545;2.017663;1.008148;1.114545
30.801499;1.15;0.489522625;-2.33962908;0.425671848;-2.03446007;0.824498308;1.15;2.71685057;-12.9849414;10;1.113822;1.113822;2.212721;1.008148;1.113822
30.805232;1.15;0.463778617;-2.37007564;0.403285754;-2.06093534;0.819665638;1.15;2.57397133;-13.1539198;10;1.113367;1.113367;2.347642;1.008148;1.113367
30.810208;1.15;0.423447846;-2.40478976;0.368215518;-2.09112153;0.81401322;1.15;2.35013554;-13.3465832;10;1.112834;1.112834;2.527477;1.008148;1.112834
30.816014;1.15;0.369289055;-2.43543195;0.321120917;-2.11776691;0.808802457;1.15;2.04955426;-13.5166473;10;1.112346;1.112346;2.737339;1.008148;1.112346
30.820991;1.15;0.318427495;-2.4521422;0.276893473;-2.13229756;0.805724777;1.15;1.76727259;-13.6093892;10;1.112061;1.112061;2.917383;1.008148;1.112061
30.825097;1.15;0.274615192;-2.45879006;0.238795819;-2.13807831;0.804249889;1.15;1.52411432;-13.6462848;10;1.11193;1.11193;3.066091;1.008148;1.11193
30.826851;1.15;0.255650955;-2.45960447;0.222305178;-2.13878649;0.803926315;1.15;1.4188628;-13.6508048;10;1.111904;1.111904;3.129688;1.008148;1.111904
30.827187;1.15;0.252012115;-2.45961726;0.219140969;-2.13879762;0.803886166;1.15;1.39866724;-13.6508758;10;1.111902;1.111902;-3.141316;1.008148;1.111902
30.830050;1.15;0.221026256;-2.45796399;0.192196744;-2.13735999;0.803813963;1.15;1.22669572;-13.6417001;10;1.111906;1.111906;-3.037433;1.008148;1.111906
30.835182;1.15;0.166435098;-2.44680341;0.144726172;-2.12765514;0.804949183;1.15;0.923714792;-13.5797589;10;1.112042;1.112042;-2.850975;1.008148;1.112042
30.840097;1.15;0.116831148;-2.42662121;0.101592302;-2.1101054;0.807513862;1.15;0.648412869;-13.4677477;10;1.112326;1.112326;-2.672062;1.008148;1.112326
30.845626;1.15;0.0662957243;-2.3935071;0.0576484557;-2.08131052;0.812030496;1.15;0.367941269;-13.2839644;10;1.112817;1.112817;-2.470436;1.008148;1.112817
30.847930;1.15;0.0473487757;-2.3767887;0.0411728482;-2.06677278;0.814371851;1.15;0.262785704;-13.1911773;10;1.113072;1.113072;-2.386327;1.008148;1.113072
30.849774;1.15;0.0332736857;-2.36223319;0.0289336395;-2.05411581;0.816430977;1.15;0.184668954;-13.1103942;10;1.113296;1.113296;-2.319;1.008148;1.113296
30.850234;1.15;0.0299150886;-2.35845688;0.0260131202;-2.05083207;0.816967576;1.15;0.16602874;-13.0894357;10;1.113354;1.113354;-2.302163;1.008148;1.113354
30.852078;1.15;0.017083808;-2.34276796;0.014855485;-2.03718953;0.819205648;1.15;0.0948151333;-13.0023622;10;1.113597;1.113597;-2.234797;1.008148;1.113597
30.853921;1.15;0.00536741373;-2.32622402;0.00466731601;-2.02280349;0.821579083;1.15;0.0297891448;-12.9105433;10;1.113856;1.113856;-2.167402;1.008148;1.113856
30.856225;1.15;-0.00763926313;-2.3044575;-0.00664283778;-2.00387609;0.824718136;1.15;-0.0423979118;-12.7897391;10;1.114198;1.114198;-2.083119;1.008148;1.114198
30.860833;1.15;-0.0279244718;-2.25798244;-0.0242821497;-1.96346299;0.831465626;1.15;-0.15498082;-12.5318026;10;1.114935;1.114935;-1.91444;1.008148;1.114935
30.864058;1.15;-0.037290784;-2.22370786;-0.032426769;-1.933659;0.836471017;1.15;-0.206963853;-12.3415786;10;1.115482;1.115482;-1.796284;1.008148;1.115482
30.865902;1.15;-0.0407691163;-2.20368098;-0.0354514058;-1.91624433;0.839404912;1.15;-0.226268597;-12.2304294;10;1.115802;1.115802;-1.728739;1.008148;1.115802
30.870049;1.15;-0.0435707102;-2.15810104;-0.0378875744;-1.8766096;0.846104169;1.15;-0.241817443;-11.9774608;10;1.116534;1.116534;-1.576694;1.008148;1.116534
30.873274;1.15;-0.0408590515;-2.122702;-0.0355296103;-1.84582783;0.851327522;1.15;-0.226767737;-11.7809961;10;1.117103;1.117103;-1.458403;1.008148;1.117103
30.875578;1.15;-0.0363561612;-2.09775433;-0.0316140536;-1.8241342;0.855019916;1.15;-0.201776697;-11.6425365;10;1.117504;1.117504;-1.372524;1.008148;1.117504
30.875993;1.15;-0.0353681291;-2.09329609;-0.0307548952;-1.82025747;0.855680584;1.15;-0.196293118;-11.6177933;10;1.117575;1.117575;-1.358591;1.008148;1.117575
30.878067;1.15;-0.0291671278;-2.07135246;-0.0253627202;-1.80117605;0.85893873;1.15;-0.161877561;-11.4960061;10;1.117927;1.117927;-1.282457;1.008148;1.117927
30.880140;1.15;-0.0213066486;-2.04998066;-0.0185275208;-1.78259188;0.862121103;1.15;-0.118251901;-11.3773926;10;1.118269;1.118269;-1.206295;1.008148;1.118269
30.885159;1.15;0.00425589677;-2.00131524;0.00370077948;-1.74027412;0.869410894;1.15;0.0236202255;-11.1072996;10;1.119044;1.119044;-1.021862;1.008148;1.119044
30.890011;1.15;0.0370220842;-1.95965533;0.0321931164;-1.70404811;0.875722825;1.15;0.205472566;-10.8760871;10;1.119701;1.119701;-0.843331;1.008148;1.119701
30.891130;1.15;0.0456092869;-1.95096668;0.0396602492;-1.69649277;0.877052258;1.15;0.253131541;-10.8278651;10;1.119837;1.119837;-0.802102;1.008148;1.119837
30.892997;1.15;0.0606639378;-1.93725765;0.0527512499;-1.68457187;0.87916185;1.15;0.336684853;-10.75178;10;1.120051;1.120051;-0.733362;1.008148;1.120051
30.895609;1.15;0.0832526483;-1.91998498;0.0723936069;-1.66955216;0.881850056;1.15;0.462052196;-10.6559166;10;1.120318;1.120318;-0.637071;1.008148;1.120318
30.900088;1.15;0.125344825;-1.89567373;0.1089955;-1.64841194;0.885724967;1.15;0.695663778;-10.5209892;10;1.120688;1.120688;-0.471849;1.008148;1.120688
30.903074;1.15;0.155323577;-1.88352491;0.135063979;-1.63784775;0.887744399;1.15;0.862045849;-10.4535633;10;1.120869;1.120869;-0.361597;1.008148;1.120869
30.904941;1.15;0.174647772;-1.87764441;0.151867627;-1.63273427;0.888767825;1.15;0.969295132;-10.4209265;10;1.120955;1.120955;-0.292653;1.008148;1.120955
30.905314;1.15;0.17855866;-1.87666235;0.1552684;-1.6318803;0.888945337;1.15;0.991000561;-10.415476;10;1.12097;1.12097;-0.278862;1.008148;1.12097
30.910044;1.15;0.22889959;-1.86850713;0.199043122;-1.62478881;0.890593163;1.15;1.27039272;-10.3702146;10;1.121083;1.121083;-0.103956;1.008148;1.121083
30.915141;1.15;0.283670351;-1.86965751;0.24666987;-1.62578913;0.890965325;1.15;1.57437045;-10.3765992;10;1.121056;1.121056;0.084639;1.008148;1.121056
30.920056;1.15;0.335271295;-1.8803216;0.291540256;-1.63506226;0.889959021;1.15;1.86075569;-10.4357849;10;1.12089;1.12089;0.266599;1.008148;1.12089
30.925125;1.15;0.385489183;-1.9007456;0.335207985;-1.65282226;0.887553398;1.15;2.13946496;-10.5491381;10;1.120586;1.120586;0.454231;1.008148;1.120586
30.926046;1.15;0.394164584;-1.905414;0.342751812;-1.65688174;0.886975433;1.15;2.18761344;-10.5750477;10;1.120518;1.120518;0.488336;1.008148;1.120518
30.927890;1.15;0.411014215;-1.91564364;0.357403665;-1.66577707;0.885686824;1.15;2.28112889;-10.6318222;10;1.120369;1.120369;0.55653;1.008148;1.120369
30.930654;1.15;0.434873416;-1.93301671;0.378150796;-1.68088409;0.883448612;1.15;2.41354746;-10.7282427;10;1.120118;1.120118;0.658776;1.008148;1.120118
30.936184;1.15;0.476830022;-1.97436192;0.414634802;-1.71683645;0.877959999;1.15;2.64640662;-10.9577086;10;1.119528;1.119528;0.863031;1.008148;1.119528
30.938949;1.15;0.494511825;-1.99792892;0.430010282;-1.7373295;0.874759236;1.15;2.74454063;-11.0885055;10;1.119195;1.119195;0.965008;1.008148;1.119195
30.940792;1.15;0.504924628;-2.01457423;0.439064893;-1.75180368;0.872472995;1.15;2.80233168;-11.180887;10;1.118961;1.118961;1.032926;1.008148;1.118961
30.945059;1.15;0.524707272;-2.05543839;0.456267193;-1.78733773;0.866785357;1.15;2.91212536;-11.4076831;10;1.118387;1.118387;1.189931;1.008148;1.118387
30.950691;1.15;0.540800894;-2.11308789;0.470261647;-1.83746773;0.858598492;1.15;3.00144496;-11.7276378;10;1.117578;1.117578;1.396646;1.008148;1.117578
30.955299;1.15;0.545155046;-2.16188377;0.474047866;-1.87989893;0.851532622;1.15;3.02561051;-11.9984549;10;1.11689;1.11689;1.565324;1.008148;1.11689
30.957859;1.15;0.544089811;-2.18910584;0.473121575;-1.9035703;0.847537348;1.15;3.01969845;-12.1495374;10;1.116505;1.116505;1.658862;1.008148;1.116505
30.959907;1.15;0.541431473;-2.21074486;0.470809977;-1.92238684;0.844333397;1.15;3.00494468;-12.269634;10;1.116197;1.116197;1.733608;1.008148;1.116197
