time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
30.962467;1.15;0.535839671;-2.23741999;0.465947539;-1.9455826;0.840347828;1.15;2.97391017;-12.417681;10;1.115815;1.115815;1.826989;1.008148;1.115815
30.965897;1.15;0.52460721;-2.27217444;0.456180183;-1.97580386;0.835094231;1.15;2.91157002;-12.6105681;10;1.115313;1.115313;1.951862;1.008148;1.115313
30.970137;1.15;0.504875195;-2.31281022;0.439021909;-2.01113932;0.828852032;1.15;2.80205733;-12.8360967;10;1.114718;1.114718;2.106039;1.008148;1.114718
30.975113;1.15;0.47409378;-2.35603518;0.412255461;-2.04872624;0.822071086;1.15;2.63122048;-13.0759952;10;1.114072;1.114072;2.28682;1.008148;1.114072
30.976772;1.15;0.462133147;-2.36912878;0.40185491;-2.06011198;0.819980967;1.15;2.56483897;-13.1486647;10;1.113873;1.113873;2.347053;1.008148;1.113873
30.978846;1.15;0.446112375;-2.38447368;0.387923804;-2.07345537;0.817505338;1.15;2.47592368;-13.2338289;10;1.113638;1.113638;2.422328;1.008148;1.113638
30.980090;1.15;0.435958072;-2.39309058;0.379093975;-2.08094833;0.816100464;1.15;2.4195673;-13.2816527;10;1.113505;1.113505;2.467493;1.008148;1.113505
30.985896;1.15;0.38376699;-2.42684296;0.333710426;-2.11029823;0.810448282;1.15;2.1299068;-13.4689784;10;1.112968;1.112968;2.678284;1.008148;1.112968
30.990043;1.15;0.342590784;-2.443863;0.29790503;-2.12509826;0.807429717;1.15;1.90137885;-13.5634396;10;1.112683;1.112683;2.828947;1.008148;1.112683
30.995020;1.15;0.290329176;-2.45577085;0.252460153;-2.13545291;0.805065841;1.15;1.61132693;-13.6295282;10;1.112465;1.112465;3.009928;1.008148;1.112465
30.998508;1.15;0.25271828;-2.45828363;0.219755026;-2.13763794;0.80428743;1.15;1.40258645;-13.6434741;10;1.112398;1.112398;3.136923;1.008148;1.112398
30.998844;1.15;0.24908032;-2.45829767;0.216591583;-2.13765014;0.804247137;1.15;1.38239578;-13.643552;10;1.112396;1.112396;-3.134024;1.008148;1.112396
31.000053;1.15;0.23598916;-2.4579055;0.205207965;-2.13730913;0.804169876;1.15;1.30973984;-13.6413755;10;1.112392;1.112392;-3.089953;1.008148;1.112392
31.005934;1.15;0.173078492;-2.44759647;0.150503036;-2.12834476;0.805088089;1.15;0.960585629;-13.5841604;10;1.112507;1.112507;-2.875355;1.008148;1.112507
31.010030;1.15;0.131138292;-2.43243141;0.114033298;-2.11515775;0.806967547;1.15;0.727817523;-13.4999943;10;1.112716;1.112716;-2.725643;1.008148;1.112716
31.014178;1.15;0.0914088884;-2.41070175;0.0794859899;-2.0962624;0.809867667;1.15;0.507319331;-13.3793947;10;1.113032;1.113032;-2.57385;1.008148;1.113032
31.016021;1.15;0.0748727332;-2.39914824;0.0651067245;-2.08621587;0.8114543;1.15;0.415543669;-13.3152728;10;1.113205;1.113205;-2.506323;1.008148;1.113205
31.017864;1.15;0.0591765644;-2.38644212;0.0514578821;-2.07516706;0.813222243;1.15;0.328429932;-13.2447538;10;1.113397;1.113397;-2.43876;1.008148;1.113397
31.019246;1.15;0.0479878782;-2.37621903;0.0417285897;-2.06627742;0.814657444;1.15;0.266332724;-13.1880156;10;1.113553;1.113553;-2.388065;1.008148;1.113553
31.021090;1.15;0.0338637678;-2.36172587;0.0294467546;-2.05367467;0.816706819;1.15;0.187943911;-13.1075786;10;1.113776;1.113776;-2.320443;1.008148;1.113776
31.026158;1.15;0.000515418266;-2.31719823;0.000448189793;-2.01495498;0.823080855;1.15;0.00286057145;-12.8604502;10;1.11447;1.11447;-2.134331;1.008148;1.11447
31.031227;1.15;-0.0239458719;-2.26712535;-0.0208224973;-1.97141335;0.830335053;1.15;-0.132899589;-12.5825457;10;1.115263;1.115263;-1.948029;1.008148;1.115263
31.032149;1.15;-0.0273727913;-2.25756389;-0.0238024273;-1.96309904;0.831727242;1.15;-0.151918992;-12.5294796;10;1.115415;1.115415;-1.914139;1.008148;1.115415
31.033992;1.15;-0.0332357803;-2.23812405;-0.0289006785;-1.94619482;0.834563324;1.15;-0.18445858;-12.4215885;10;1.115726;1.115726;-1.846344;1.008148;1.115726
31.036296;1.15;-0.0385997977;-2.21331445;-0.0335650415;-1.92462126;0.838192774;1.15;-0.214228877;-12.2838952;10;1.116123;1.116123;-1.761573;1.008148;1.116123
31.040904;1.15;-0.0429740616;-2.16279158;-0.0373687492;-1.88068833;0.845612328;1.15;-0.238506042;-12.0034933;10;1.116936;1.116936;-1.591951;1.008148;1.116936
31.044590;1.15;-0.0401622432;-2.12233284;-0.0349236898;-1.84550681;0.851580299;1.15;-0.22290045;-11.7789472;10;1.117587;1.117587;-1.456223;1.008148;1.117587
31.046848;1.15;-0.0357538503;-2.09788987;-0.0310903046;-1.82425206;0.855197464;1.15;-0.198433869;-11.6432888;10;1.11798;1.11798;-1.372977;1.008148;1.11798
31.050581;1.15;-0.0239679871;-2.05862408;-0.0208417279;-1.79010789;0.861030151;1.15;-0.133022328;-11.4253636;10;1.118611;1.118611;-1.235381;1.008148;1.118611
31.054313;1.15;-0.00690838906;-2.02143241;-0.00600729489;-1.75776731;0.86658573;1.15;-0.0383415593;-11.2189499;10;1.119206;1.119206;-1.097696;1.008148;1.119206
31.056180;1.15;0.00350132395;-2.00382535;0.00304462946;-1.74245683;0.869229614;1.15;0.019432348;-11.1212307;10;1.119486;1.119486;-1.028817;1.008148;1.119486
31.056926;1.15;0.00798769988;-1.99699805;0.00694582592;-1.73652004;0.870257673;1.15;0.0443317343;-11.0833392;10;1.119594;1.119594;-1.001258;1.008148;1.119594
31.058792;1.15;0.0200637348;-1.98053917;0.0174467258;-1.72220797;0.872744583;1.15;0.111353728;-10.9919924;10;1.119855;1.119855;-0.932341;1.008148;1.119855
31.059166;1.15;0.0226109903;-1.97734029;0.0196617306;-1.71942634;0.873229332;1.15;0.125490996;-10.9742386;10;1.119905;1.119905;-0.918555;1.008148;1.119905
31.061032;1.15;0.0359693573;-1.96193848;0.0312777019;-1.70603346;0.875571245;1.15;0.199629933;-10.8887586;10;1.120147;1.120147;-0.849605;1.008148;1.120147
31.061778;1.15;0.0416263711;-1.95607833;0.0361968444;-1.70093768;0.876466639;1.15;0.23102636;-10.8562348;10;1.12024;1.12024;-0.822016;1.008148;1.12024
31.064018;1.15;0.0594630403;-1.93938684;0.0517069914;-1.68642334;0.879030626;1.15;0.330019873;-10.763597;10;1.1205;1.1205;-0.739221;1.008148;1.1205
31.066631;1.15;0.0819525001;-1.9219666;0.0712630435;-1.67127531;0.881738607;1.15;0.454836375;-10.6669146;10;1.12077;1.12077;-0.64257;1.008148;1.12077
31.067004;1.15;0.0852647694;-1.91961982;0.0741432776;-1.66923463;0.882105831;1.15;0.47321947;-10.65389;10;1.120805;1.120805;-0.628757;1.008148;1.120805
31.068870;1.15;0.102426737;-1.90880587;0.0890667276;-1.65983119;0.883814739;1.15;0.568468389;-10.5938726;10;1.120971;1.120971;-0.559675;1.008148;1.120971
31.071110;1.15;0.123912511;-1.89742412;0.107750009;-1.64993402;0.885644384;1.15;0.687714434;-10.5307039;10;1.121143;1.121143;-0.476735;1.008148;1.121143
31.074096;1.15;0.153832172;-1.8851238;0.133767106;-1.63923809;0.887684165;1.15;0.853768553;-10.4624371;10;1.121327;1.121327;-0.366077;1.008148;1.121327
31.075962;1.15;0.173118403;-1.87914795;0.150537742;-1.63404169;0.888720362;1.15;0.960807137;-10.4292711;10;1.121414;1.121414;-0.296865;1.008148;1.121414
31.080971;1.15;0.226329488;-1.86986154;0.19680825;-1.62596655;0.890555617;1.15;1.25612866;-10.3777315;10;1.121543;1.121543;-0.111013;1.008148;1.121543
31.085778;1.15;0.278017543;-1.87032723;0.241754385;-1.6263715;0.890993689;1.15;1.54299736;-10.3803161;10;1.121524;1.121524;0.06753;1.008148;1.121524
31.090745;1.15;0.330341732;-1.88029465;0.28725368;-1.63503882;0.890092387;1.15;1.83339661;-10.4356353;10;1.121365;1.121365;0.252049;1.008148;1.121365
31.095813;1.15;0.38085799;-1.89999147;0.33118086;-1.6521665;0.887792519;1.15;2.11376184;-10.5449527;10;1.121067;1.121067;0.440364;1.008148;1.121067
31.100882;1.15;0.426816488;-1.9285846;0.371144772;-1.67703009;0.884178072;1.15;2.36883151;-10.7036445;10;1.120647;1.120647;0.628563;1.008148;1.120647
31.104108;1.15;0.452986968;-1.95095918;0.393901711;-1.69648624;0.881246287;1.15;2.51407767;-10.8278234;10;1.120323;1.120323;0.748214;1.008148;1.120323
31.106412;1.15;0.469956212;-1.9687398;0.408657576;-1.71194765;0.878873875;1.15;2.60825698;-10.9265059;10;1.120068;1.120068;0.833608;1.008148;1.120068
31.110098;1.15;0.493902806;-1.99987368;0.4294807;-1.73902059;0.874652293;1.15;2.74116057;-11.0992989;10;1.119623;1.119623;0.970087;1.008148;1.119623
31.115893;1.15;0.522571713;-2.05443953;0.454410185;-1.78646916;0.867086899;1.15;2.90027301;-11.4021394;10;1.11885;1.11885;1.184178;1.008148;1.11885
31.121013;1.15;0.53800444;-2.10665863;0.467829948;-1.83187707;0.859683637;1.15;2.98592464;-11.6919554;10;1.118111;1.118111;1.372829;1.008148;1.118111
31.125109;1.15;0.543250324;-2.14991878;0.472391586;-1.86949459;0.853440465;1.15;3.0150393;-11.9320492;10;1.117497;1.117497;1.523388;1.008148;1.117497
31.130741;1.15;0.539979909;-2.20970688;0.469547747;-1.92148424;0.844651428;1.15;2.9968885;-12.2638732;10;1.116642;1.116642;1.7299;1.008148;1.116642
31.133301;1.15;0.534500211;-2.23641387;0.464782792;-1.94470771;0.840663113;1.15;2.96647617;-12.412097;10;1.116257;1.116257;1.823588;1.008148;1.116257
31.135298;1.15;0.528525217;-2.2568356;0.459587145;-1.96246574;0.83758582;1.15;2.93331495;-12.5254376;10;1.11596;1.11596;1.896589;1.008148;1.11596
31.140088;1.15;0.508321927;-2.30368542;0.442019067;-2.00320472;0.830427487;1.15;2.82118669;-12.7854541;10;1.115272;1.115272;2.071521;1.008148;1.115272
31.145062;1.15;0.479032834;-2.34791205;0.416550291;-2.04166265;0.82352083;1.15;2.65863223;-13.0309119;10;1.114609;1.114609;2.252943;1.008148;1.114609
31.147964;1.15;0.458384654;-2.37105919;0.398595351;-2.0617906;0.819832778;1.15;2.54403483;-13.1593785;10;1.114256;1.114256;2.358704;1.008148;1.114256
31.150037;1.15;0.442172873;-2.38620261;0.38449815;-2.07495879;0.817384669;1.15;2.45405944;-13.2434245;10;1.114021;1.114021;2.434235;1.008148;1.114021
31.155011;1.15;0.398901552;-2.41724518;0.346870915;-2.10195233;0.812242644;1.15;2.21390361;-13.4157107;10;1.113528;1.113528;2.615508;1.008148;1.113528
31.160815;1.15;0.342124337;-2.44284939;0.297499423;-2.12421686;0.807759786;1.15;1.89879007;-13.5578141;10;1.1131;1.1131;2.827119;1.008148;1.1131
31.165789;1.15;0.289904071;-2.45481387;0.252090496;-2.13462076;0.80538822;1.15;1.60896759;-13.624217;10;1.112877;1.112877;3.008733;1.008148;1.112877
31.169277;1.15;0.252294382;-2.45739774;0.219386419;-2.1368676;0.804599278;1.15;1.40023382;-13.6385575;10;1.112808;1.112808;3.136159;1.008148;1.112808
31.169599;1.15;0.248806885;-2.4573835;0.216353813;-2.13685522;0.804564915;1.15;1.38087821;-13.6384784;10;1.112806;1.112806;-3.135219;1.008148;1.112806
31.170994;1.15;0.23369963;-2.45692242;0.203217069;-2.13645427;0.804477181;1.15;1.29703294;-13.6359194;10;1.112802;1.112802;-3.084196;1.008148;1.112802
31.174029;1.15;0.200996572;-2.45311296;0.174779628;-2.1331417;0.804717603;1.15;1.11553097;-13.6147769;10;1.112836;1.112836;-2.973102;1.008148;1.112836
31.175755;1.15;0.18263151;-2.44927713;0.158810009;-2.1298062;0.805112288;1.15;1.01360488;-13.5934881;10;1.112882;1.112882;-2.909869;1.008148;1.112882
31.180107;1.15;0.137632097;-2.43452262;0.119680084;-2.11697619;0.806897696;1.15;0.763858136;-13.5116005;10;1.11308;1.11308;-2.750249;1.008148;1.11308
31.185022;1.15;0.090292725;-2.40931248;0.078515413;-2.09505433;0.810250022;1.15;0.501124624;-13.3716843;10;1.113445;1.113445;-2.569696;1.008148;1.113445
31.186865;1.15;0.0738280602;-2.39764846;0.0641983131;-2.0849117;0.811854045;1.15;0.409745734;-13.3069489;10;1.113619;1.113619;-2.501918;1.008148;1.113619
31.189630;1.15;0.0506925423;-2.37808136;0.0440804715;-2.06789684;0.814585857;1.15;0.28134361;-13.1983516;10;1.113916;1.113916;-2.400186;1.008148;1.113916
31.191934;1.15;0.0329736544;-2.3600439;0.0286727429;-2.05221208;0.817135192;1.15;0.183003782;-13.0982436;10;1.114193;1.114193;-2.315354;1.008148;1.114193
31.194699;1.15;0.0138830598;-2.33641745;0.0120722258;-2.03166735;0.820507087;1.15;0.0770509822;-12.9671168;10;1.11456;1.11456;-2.213495;1.008148;1.11456
31.197003;1.15;-0.000167542077;-2.31533133;-0.000145688861;-2.01333159;0.823538039;1.15;-0.000929858267;-12.8500889;10;1.114891;1.114891;-2.128568;1.008148;1.114891
31.199307;1.15;-0.0122903329;-2.29305922;-0.0106872461;-1.99396454;0.826757209;1.15;-0.0682113471;-12.7264786;10;1.115243;1.115243;-2.043603;1.008148;1.115243
31.200228;1.15;-0.0166172183;-2.28388595;-0.0144497551;-1.98598778;0.828087099;1.15;-0.0922255614;-12.675567;10;1.115389;1.115389;-2.009607;1.008148;1.115389
31.202993;1.15;-0.0276955194;-2.25552149;-0.0240830605;-1.96132304;0.832211932;1.15;-0.153710133;-12.5181443;10;1.11584;1.11584;-1.907593;1.008148;1.11584
31.204836;1.15;-0.0333838523;-2.23602545;-0.0290294369;-1.94436996;0.835056916;1.15;-0.18528038;-12.4099412;10;1.116152;1.116152;-1.83956;1.008148;1.116152
31.205758;1.15;-0.0357266896;-2.22613745;-0.0310666867;-1.9357717;0.836502397;1.15;-0.198283127;-12.3550628;10;1.116311;1.116311;-1.805537;1.008148;1.116311
31.207140;1.15;-0.03862434;-2.21118485;-0.0335863827;-1.92276943;0.838691164;1.15;-0.214365087;-12.2720759;10;1.116551;1.116551;-1.754495;1.008148;1.116551
31.208983;1.15;-0.0412852859;-2.19104867;-0.0359002487;-1.90525971;0.841644114;1.15;-0.229133337;-12.1603201;10;1.116875;1.116875;-1.686425;1.008148;1.116875
31.210827;1.15;-0.0425074047;-2.17076623;-0.0369629607;-1.88762281;0.844624649;1.15;-0.235916096;-12.0477526;10;1.117201;1.117201;-1.618339;1.008148;1.117201
31.212209;1.15;-0.0425208991;-2.15554106;-0.0369746949;-1.87438353;0.846865746;1.15;-0.23599099;-11.9632529;10;1.117446;1.117446;-1.567264;1.008148;1.117446
31.214052;1.15;-0.0413462072;-2.13527721;-0.0359532238;-1.85676279;0.849853459;1.15;-0.22947145;-11.8507885;10;1.117773;1.117773;-1.49915;1.008148;1.117773
31.215435;1.15;-0.0394926182;-2.12016392;-0.0343414072;-1.8436208;0.852085883;1.15;-0.219184031;-11.7669098;10;1.118017;1.118017;-1.448043;1.008148;1.118017
31.219075;1.15;-0.0310570815;-2.08104319;-0.0270061579;-1.80960278;0.857880585;1.15;-0.172366802;-11.5497897;10;1.118647;1.118647;-1.313457;1.008148;1.118647
31.221149;1.15;-0.0238733279;-2.05941346;-0.0207594157;-1.79079431;0.861096412;1.15;-0.13249697;-11.4297447;10;1.118994;1.118994;-1.236752;1.008148;1.118994
31.221978;1.15;-0.0205624507;-2.05092942;-0.017880392;-1.78341688;0.862360309;1.15;-0.114121601;-11.3826583;10;1.11913;1.11913;-1.206062;1.008148;1.11913
31.224010;1.15;-0.0113084184;-2.03063634;-0.00983340732;-1.76577073;0.865390714;1.15;-0.0627617217;-11.2700317;10;1.119455;1.119455;-1.130864;1.008148;1.119455
31.226250;1.15;0.000665755881;-2.00919621;0.000578918101;-1.74712714;0.86860527;1.15;0.00369494524;-11.1510389;10;1.119797;1.119797;-1.047955;1.008148;1.119797
31.226996;1.15;0.00500224496;-2.00226582;0.00434977817;-1.74110072;0.869647247;1.15;0.0277624596;-11.1125753;10;1.119907;1.119907;-1.020311;1.008148;1.119907
31.229236;1.15;0.0192683527;-1.98232606;0.0167550893;-1.72376179;0.872657053;1.15;0.106939358;-11.0019096;10;1.120223;1.120223;-0.937355;1.008148;1.120223
31.230729;1.15;0.029655399;-1.96973014;0.0257873034;-1.71280882;0.874567984;1.15;0.164587464;-10.9320023;10;1.120422;1.120422;-0.882029;1.008148;1.120422
31.231848;1.15;0.0378738262;-1.9606761;0.0329337619;-1.70493573;0.875947124;1.15;0.210199735;-10.8817523;10;1.120564;1.120564;-0.840523;1.008148;1.120564
31.234088;1.15;0.0554207952;-1.94365381;0.0481919957;-1.69013375;0.87855622;1.15;0.307585413;-10.7872787;10;1.12083;1.12083;-0.757479;1.008148;1.12083
31.235954;1.15;0.0710644396;-1.93065133;0.0617951648;-1.67882724;0.880567329;1.15;0.39440764;-10.7151149;10;1.121032;1.121032;-0.688242;1.008148;1.121032
31.240060;1.15;0.108364571;-1.9061295;0.0942300617;-1.65750392;0.884427348;1.15;0.601423369;-10.5790187;10;1.121407;1.121407;-0.535812;1.008148;1.121407
31.245285;1.15;0.160331654;-1.88371676;0.139418829;-1.63801457;0.888119218;1.15;0.889840678;-10.454628;10;1.121742;1.121742;-0.341594;1.008148;1.121742
31.250138;1.15;0.211469775;-1.8722485;0.18388676;-1.62804217;0.890243257;1.15;1.17365725;-10.3909792;10;1.121904;1.121904;-0.161777;1.008148;1.121904
31.255034;1.15;0.264149406;-1.87014529;0.229695135;-1.6262133;0.891053948;1.15;1.4660292;-10.3793064;10;1.121921;1.121921;0.02129;1.008148;1.121921
31.261075;1.15;0.328112816;-1.88062611;0.285315492;-1.63532705;0.890192645;1.15;1.82102613;-10.4374749;10;1.121748;1.121748;0.246411;1.008148;1.121748
31.261997;1.15;0.337598313;-1.88344786;0.29356375;-1.63778074;0.889885289;1.15;1.87367063;-10.4531356;10;1.121704;1.121704;0.280755;1.008148;1.121704
31.263840;1.15;0.356216118;-1.89008628;0.309753146;-1.64355328;0.889125833;1.15;1.97699945;-10.4899788;10;1.121602;1.121602;0.349439;1.008148;1.121602
31.266144;1.15;0.378784783;-1.90008638;0.329378072;-1.65224903;0.88792747;1.15;2.10225554;-10.5454794;10;1.12145;1.12145;0.435282;1.008148;1.12145
31.270291;1.15;0.416925094;-1.92271453;0.36254356;-1.67192568;0.885085131;1.15;2.31393427;-10.6710657;10;1.121114;1.121114;0.589734;1.008148;1.121114
31.274438;1.15;0.451181071;-1.95078441;0.392331366;-1.69633427;0.881422267;1.15;2.50405494;-10.8268535;10;1.120703;1.120703;0.744046;1.008148;1.120703
31.276282;1.15;0.464973664;-1.96483905;0.404324925;-1.7085557;0.87955129;1.15;2.58060383;-10.9048567;10;1.120499;1.120499;0.812569;1.008148;1.120499
31.277203;1.15;0.47150329;-1.97219204;0.41000286;-1.7149496;0.878564608;1.15;2.61684326;-10.9456658;10;1.120393;1.120393;0.846816;1.008148;1.120393
31.279046;1.15;0.483816715;-1.98753212;0.420710187;-1.7282888;0.876490806;1.15;2.68518277;-11.0308033;10;1.120172;1.120172;0.915272;1.008148;1.120172
31.281350;1.15;0.497666501;-2.00783593;0.432753479;-1.74594429;0.873716354;1.15;2.76204908;-11.1434894;10;1.119881;1.119881;1.000769;1.008148;1.119881
31.283194;1.15;0.507534462;-2.0248463;0.441334314;-1.76073592;0.871370184;1.15;2.81681626;-11.237897;10;1.119638;1.119638;1.069105;1.008148;1.119638
31.285886;1.15;0.519842376;-2.05076861;0.452036849;-1.78327705;0.867759234;1.15;2.88512519;-11.3817658;10;1.119267;1.119267;1.168824;1.008148;1.119267
31.290033;1.15;0.533718684;-2.09270038;0.464103203;-1.81973946;0.861835674;1.15;2.96213869;-11.6144871;10;1.11867;1.11867;1.322155;1.008148;1.11867
31.295563;1.15;0.542144918;-2.15093514;0.471430364;-1.87037839;0.853451898;1.15;3.0089043;-11.93769;10;1.117838;1.117838;1.526084;1.008148;1.117838
31.300632;1.15;0.539597399;-2.20482937;0.469215129;-1.91724293;0.845535777;1.15;2.99476556;-12.236803;10;1.117062;1.117062;1.712516;1.008148;1.117062
31.302014;1.15;0.537232415;-2.21937231;0.467158621;-1.92988896;0.843373681;1.15;2.9816399;-12.3175163;10;1.116852;1.116852;1.763284;1.008148;1.116852
31.304779;1.15;0.530216405;-2.24800402;0.461057743;-1.95478611;0.839080418;1.15;2.94270105;-12.4764223;10;1.116434;1.116434;1.864729;1.008148;1.116434
31.307083;1.15;0.522240394;-2.27124972;0.454122082;-1.97499976;0.835559709;1.15;2.89843419;-12.605436;10;1.116093;1.116093;1.949181;1.008148;1.116093
31.310078;1.15;0.508986723;-2.30033144;0.442597151;-2.00028821;0.831105609;1.15;2.82487631;-12.7668395;10;1.115662;1.115662;2.058872;1.008148;1.115662
31.312981;1.15;0.493186929;-2.32700583;0.428858199;-2.02348333;0.826966654;1.15;2.73718745;-12.9148824;10;1.115262;1.115262;2.165103;1.008148;1.115262
31.315055;1.15;0.480192845;-2.34496967;0.417558996;-2.03910406;0.824145841;1.15;2.66507029;-13.0145817;10;1.114989;1.114989;2.240934;1.008148;1.114989
31.317128;1.15;0.465868365;-2.36189753;0.405102926;-2.05382394;0.821459188;1.15;2.58556942;-13.1085313;10;1.11473;1.11473;2.316747;1.008148;1.11473
31.320031;1.15;0.443740445;-2.38371735;0.385861256;-2.07279769;0.8179478;1.15;2.46275947;-13.2296313;10;1.114391;1.114391;2.422858;1.008148;1.114391
31.322105;1.15;0.426538035;-2.39779892;0.370902639;-2.08504254;0.81564471;1.15;2.3672861;-13.307784;10;1.114168;1.114168;2.498647;1.008148;1.114168
31.325008;1.15;0.400753944;-2.41527069;0.34848169;-2.10023538;0.812733421;1.15;2.22418439;-13.4047523;10;1.113887;1.113887;2.60476;1.008148;1.113887
31.330814;1.15;0.344185775;-2.44148247;0.299291978;-2.12302824;0.808161792;1.15;1.91023105;-13.5502277;10;1.113446;1.113446;2.817098;1.008148;1.113446
31.335957;1.15;0.290246016;-2.45424005;0.25238784;-2.13412178;0.805651809;1.15;1.61086539;-13.6210323;10;1.113207;1.113207;3.005393;1.008148;1.113207
31.339394;1.15;0.253165073;-2.45690168;0.220143542;-2.13643624;0.804856719;1.15;1.40506615;-13.6358043;10;1.113135;1.113135;3.131394;1.008148;1.113135
31.339681;1.15;0.250054748;-2.45691711;0.217438911;-2.13644966;0.804821787;1.15;1.38780385;-13.63589;10;1.113133;1.113133;-3.141285;1.008148;1.113133
31.341113;1.15;0.23453494;-2.4564998;0.203943426;-2.13608678;0.804723114;1.15;1.30166892;-13.6335739;10;1.113127;1.113127;-3.088739;1.008148;1.113127
31.346047;1.15;0.181561956;-2.44867253;0.157879962;-2.12928046;0.805366392;1.15;1.00766886;-13.5901325;10;1.113207;1.113207;-2.90751;1.008148;1.113207
31.350655;1.15;0.134013361;-2.43262925;0.116533358;-2.11532978;0.807322258;1.15;0.743774153;-13.5010923;10;1.113421;1.113421;-2.737986;1.008148;1.113421
31.353010;1.15;0.110877955;-2.42137333;0.0964156131;-2.10554203;0.808799285;1.15;0.61537265;-13.438622;10;1.113583;1.113583;-2.651241;1.008148;1.113583
31.354853;1.15;0.0935197297;-2.41110864;0.0813215042;-2.09661621;0.8101834;1.15;0.519034499;-13.381653;10;1.113732;1.113732;-2.583309;1.008148;1.113732
31.355314;1.15;0.0892958356;-2.40834418;0.0776485528;-2.09421233;0.810560529;1.15;0.495591887;-13.3663102;10;1.113773;1.113773;-2.56632;1.008148;1.113773
31.360383;1.15;0.0461058805;-2.37347024;0.0400920701;-2.06388717;0.815411314;1.15;0.255887636;-13.1727598;10;1.114299;1.114299;-2.3793;1.008148;1.114299
31.362687;1.15;0.0287784639;-2.35502142;0.0250247514;-2.04784471;0.818025271;1.15;0.159720474;-13.0703689;10;1.114583;1.114583;-2.294212;1.008148;1.114583
31.365452;1.15;0.0101636308;-2.33098312;0.00883793994;-2.02694184;0.821461887;1.15;0.0564081504;-12.9369563;10;1.114957;1.114957;-2.19205;1.008148;1.114957
31.370060;1.15;-0.0151165515;-2.2870397;-0.0131448272;-1.98873017;0.827804147;1.15;-0.0838968608;-12.6930703;10;1.115651;1.115651;-2.021663;1.008148;1.115651
31.373746;1.15;-0.0296309659;-2.24910932;-0.0257660571;-1.95574724;0.833321221;1.15;-0.164451861;-12.4825567;10;1.116255;1.116255;-1.885262;1.008148;1.116255
31.376050;1.15;-0.0360447911;-2.22452533;-0.0313432964;-1.93436986;0.836911987;1.15;-0.200048591;-12.3461156;10;1.116649;1.116649;-1.799978;1.008148;1.116649
31.380658;1.15;-0.0423204467;-2.17414595;-0.0368003882;-1.8905617;0.844300877;1.15;-0.234878479;-12.06651;10;1.117459;1.117459;-1.62934;1.008148;1.117459
31.385266;1.15;-0.0398936767;-2.12346544;-0.0346901534;-1.84649169;0.851770302;1.15;-0.221409906;-11.7852332;10;1.118276;1.118276;-1.458613;1.008148;1.118276
31.388031;1.15;-0.0342925479;-2.09353953;-0.0298196066;-1.82046916;0.856198581;1.15;-0.190323641;-11.6191444;10;1.118758;1.118758;-1.356457;1.008148;1.118758
31.390026;1.15;-0.0283234905;-2.07241091;-0.024629122;-1.80209645;0.859334313;1.15;-0.157195372;-11.5018806;10;1.119098;1.119098;-1.282145;1.008148;1.119098
31.395998;1.15;-0.00134077302;-2.01273479;-0.00116588933;-1.75020417;0.868243913;1.15;-0.00744129014;-11.1706781;10;1.120053;1.120053;-1.060577;1.008148;1.120053
31.397118;1.15;0.00517935679;-2.00232242;0.00450378876;-1.74114993;0.869809161;1.15;0.0287454303;-11.1128894;10;1.120219;1.120219;-1.019009;1.008148;1.120219
31.398984;1.15;0.0169422139;-1.98559378;0.0147323602;-1.72660328;0.872332374;1.15;0.0940292874;-11.0200455;10;1.120484;1.120484;-0.949708;1.008148;1.120484
31.400850;1.15;0.0298633357;-1.96977173;0.0259681183;-1.71284498;0.874731357;1.15;0.165741513;-10.9322331;10;1.120734;1.120734;-0.88038;1.008148;1.120734
31.406076;1.15;0.0714015246;-1.93072672;0.0620882825;-1.6788928;0.880725507;1.15;0.396278462;-10.7155333;10;1.121342;1.121342;-0.686116;1.008148;1.121342
31.406822;1.15;0.0779246741;-1.92586525;0.0677605864;-1.67466543;0.881482932;1.15;0.432481942;-10.6885521;10;1.121418;1.121418;-0.658345;1.008148;1.121418
31.408689;1.15;0.0947927677;-1.91450246;0.0824284939;-1.66478475;0.883267349;1.15;0.526099861;-10.6254887;10;1.121592;1.121592;-0.588897;1.008148;1.121592
31.410182;1.15;0.108799391;-1.90626823;0.094608166;-1.65762454;0.88457629;1.15;0.603836618;-10.5797887;10;1.121717;1.121717;-0.533316;1.008148;1.121717
31.415034;1.15;0.157016823;-1.88516252;0.136536368;-1.63927175;0.888044965;1.15;0.871443367;-10.462652;10;1.12203;1.12203;-0.35256;1.008148;1.12203
31.420594;1.15;0.21569314;-1.87220286;0.187559252;-1.62800249;0.890452831;1.15;1.19709693;-10.3907259;10;1.122212;1.122212;-0.145169;1.008148;1.122212
31.425843;1.15;0.272245593;-1.87120457;0.236735298;-1.62713441;0.891143955;1.15;1.51096304;-10.3851854;10;1.122209;1.122209;0.050771;1.008148;1.122209
31.430195;1.15;0.318445338;-1.87868437;0.27690899;-1.63363858;0.890534203;1.15;1.76737163;-10.4266983;10;1.122083;1.122083;0.21331;1.008148;1.122083
31.435724;1.15;0.374286297;-1.89859993;0.325466345;-1.65095646;0.888254906;1.15;2.07728895;-10.5372296;10;1.121773;1.121773;0.419831;1.008148;1.121773
31.440332;1.15;0.416892548;-1.92347963;0.36251526;-1.67259098;0.885136387;1.15;2.31375365;-10.675312;10;1.121399;1.121399;0.591838;1.008148;1.121399
31.446323;1.15;0.464915261;-1.96577224;0.404274141;-1.70936717;0.879578079;1.15;2.5802797;-10.9100359;10;1.120778;1.120778;0.815177;1.008148;1.120778
31.448166;1.15;0.477710628;-1.98075434;0.415400547;-1.72239508;0.877561763;1.15;2.65129399;-10.9931866;10;1.12056;1.12056;0.88381;1.008148;1.12056
31.450009;1.15;0.489478456;-1.99654919;0.425633441;-1.73612973;0.875415648;1.15;2.71660543;-11.080848;10;1.120331;1.120331;0.952394;1.008148;1.120331
31.450931;1.15;0.494941579;-2.00474865;0.430383982;-1.74325969;0.874293672;1.15;2.74692577;-11.126355;10;1.120213;1.120213;0.986667;1.008148;1.120213
31.452774;1.15;0.505021712;-2.02165858;0.439149315;-1.75796399;0.871964886;1.15;2.8028705;-11.2202051;10;1.119969;1.119969;1.055169;1.008148;1.119969
31.453897;1.15;0.510625959;-2.03226311;0.444022573;-1.76718532;0.870495252;1.15;2.83397407;-11.2790603;10;1.119817;1.119817;1.096876;1.008148;1.119817
31.455622;1.15;0.518332559;-2.04899191;0.450723964;-1.78173209;0.868161916;1.15;2.8767457;-11.3719051;10;1.119576;1.119576;1.160891;1.008148;1.119576
31.456543;1.15;0.522025321;-2.05810531;0.453935062;-1.78965679;0.866883956;1.15;2.89724053;-11.4224845;10;1.119446;1.119446;1.195074;1.008148;1.119446
31.458386;1.15;0.528497732;-2.0766819;0.459563245;-1.80581035;0.864264427;1.15;2.93316241;-11.5255845;10;1.119179;1.119179;1.263391;1.008148;1.119179
31.460690;1.15;0.534823566;-2.10044161;0.465063971;-1.82647097;0.86088639;1.15;2.96827079;-11.657451;10;1.118838;1.118838;1.348697;1.008148;1.118838
31.465298;1.15;0.54142678;-2.14912275;0.470805896;-1.86880239;0.853871807;1.15;3.00491863;-11.9276313;10;1.118138;1.118138;1.519002;1.008148;1.118138
31.468985;1.15;0.540852545;-2.18844952;0.470306562;-1.90299958;0.848115465;1.15;3.00173163;-12.1458948;10;1.11757;1.11757;1.654958;1.008148;1.11757
31.470828;1.15;0.538552959;-2.20799019;0.468306922;-1.91999147;0.845224099;1.15;2.98896893;-12.2543456;10;1.117286;1.117286;1.722844;1.008148;1.117286
31.472210;1.15;0.535987232;-2.22252171;0.466075854;-1.93262757;0.843060627;1.15;2.97472914;-12.3349955;10;1.117074;1.117074;1.773722;1.008148;1.117074
31.474514;1.15;0.530088669;-2.24640656;0.460946669;-1.95339701;0.839478549;1.15;2.94199211;-12.4675564;10;1.116723;1.116723;1.85845;1.008148;1.116723
31.474975;1.15;0.528714094;-2.2511361;0.459751386;-1.95750965;0.838766055;1.15;2.93436322;-12.4938054;10;1.116654;1.116654;1.875386;1.008148;1.116654
31.477740;1.15;0.518541261;-2.2788671;0.450905444;-1.98162357;0.834556118;1.15;2.877904;-12.6477124;10;1.116243;1.116243;1.976942;1.008148;1.116243
31.480228;1.15;0.507066301;-2.30285783;0.440927218;-2.00248507;0.830873757;1.15;2.81421797;-12.780861;10;1.115885;1.115885;2.068265;1.008148;1.115885
31.485205;1.15;0.477794248;-2.3472786;0.41547326;-2.04111183;0.82393928;1.15;2.65175808;-13.0273962;10;1.11521;1.11521;2.250736;1.008148;1.11521
31.490182;1.15;0.440884152;-2.38571556;0.383377524;-2.07453527;0.817781235;1.15;2.44690705;-13.2407213;10;1.114611;1.114611;2.433075;1.008148;1.114611
31.495988;1.15;0.389746713;-2.42127009;0.338910186;-2.10545225;0.811873647;1.15;2.16309426;-13.438049;10;1.114037;1.114037;2.645791;1.008148;1.114037
31.500964;1.15;0.340579398;-2.44251143;0.296155998;-2.12392298;0.808131882;1.15;1.89021566;-13.5559384;10;1.113673;1.113673;2.828231;1.008148;1.113673
31.505858;1.15;0.289071591;-2.45427479;0.251366601;-2.134152;0.805798764;1.15;1.60434733;-13.6212251;10;1.113448;1.113448;3.007826;1.008148;1.113448
31.509180;1.15;0.25318079;-2.45686328;0.220157209;-2.13640285;0.805027403;1.15;1.40515339;-13.6355912;10;1.113377;1.113377;3.129876;1.008148;1.113377
31.509516;1.15;0.249533859;-2.45685745;0.216985965;-2.13639778;0.804990114;1.15;1.38491292;-13.6355588;10;1.113374;1.113374;-3.14096;1.008148;1.113374
31.510967;1.15;0.23378547;-2.45644096;0.203291713;-2.13603562;0.804888965;1.15;1.29750936;-13.6332474;10;1.113368;1.113368;-3.087595;1.008148;1.113368
31.515012;1.15;0.190195703;-2.45066902;0.165387568;-2.13101654;0.805316075;1.15;1.05558615;-13.6012131;10;1.113421;1.113421;-2.938705;1.008148;1.113421
31.520008;1.15;0.138185167;-2.43455069;0.120161015;-2.1170006;0.807237305;1.15;0.76692768;-13.5117563;10;1.113632;1.113632;-2.754552;1.008148;1.113632
31.525179;1.15;0.0883267754;-2.40788842;0.0768058918;-2.09381601;0.810785054;1.15;0.490213605;-13.3637807;10;1.114015;1.114015;-2.563614;1.008148;1.114015
31.530248;1.15;0.0451785061;-2.37283282;0.0392856577;-2.06333288;0.81566359;1.15;0.25074071;-13.1692221;10;1.114543;1.114543;-2.376187;1.008148;1.114543
31.532552;1.15;0.0278977519;-2.35428978;0.0242589149;-2.0472085;0.818291972;1.15;0.154832524;-13.0663083;10;1.114828;1.114828;-2.290915;1.008148;1.114828
31.534856;1.15;0.012233518;-2.33432944;0.010637842;-2.02985169;0.821144041;1.15;0.0678960263;-12.9555284;10;1.115138;1.115138;-2.205602;1.008148;1.115138
31.535777;1.15;0.00647645642;-2.32596753;0.00563170143;-2.02258046;0.822344666;1.15;0.0359443343;-12.9091198;10;1.115269;1.115269;-2.171467;1.008148;1.115269
31.537621;1.15;-0.00417745536;-2.30865041;-0.00363256968;-2.0075221;0.824839631;1.15;-0.0231848761;-12.8130098;10;1.115541;1.115541;-2.103178;1.008148;1.115541
31.539925;1.15;-0.0158197892;-2.28605602;-0.0137563382;-1.9878748;0.828109078;1.15;-0.0877998287;-12.6876109;10;1.115898;1.115898;-2.01779;1.008148;1.115898
31.540385;1.15;-0.0178710334;-2.28141073;-0.0155400289;-1.98383541;0.828783251;1.15;-0.0991842343;-12.6618295;10;1.115972;1.115972;-2.000707;1.008148;1.115972
31.543150;1.15;-0.0287056246;-2.25288007;-0.0249614125;-1.95902615;0.832933367;1.15;-0.159316215;-12.5034844;10;1.116427;1.116427;-1.898196;1.008148;1.116427
31.545915;1.15;-0.0365206671;-2.22336532;-0.0317571016;-1.93336115;0.837243467;1.15;-0.202689701;-12.3396775;10;1.116899;1.116899;-1.79565;1.008148;1.116899
31.550984;1.15;-0.0427589695;-2.16779598;-0.0371817124;-1.88503998;0.845395692;1.15;-0.23731228;-12.0312677;10;1.117792;1.117792;-1.607566;1.008148;1.117792
31.552827;1.15;-0.0423634176;-2.14744899;-0.0368377542;-1.86734695;0.848391759;1.15;-0.235116967;-11.9183419;10;1.11812;1.11812;-1.539147;1.008148;1.11812
31.555592;1.15;-0.0391566623;-2.11711034;-0.0340492714;-1.84096551;0.852869928;1.15;-0.217319475;-11.7499624;10;1.118609;1.118609;-1.436476;1.008148;1.118609
31.560638;1.15;-0.02534508;-2.06330157;-0.0220391998;-1.79417528;0.86084847;1.15;-0.140665193;-11.4513237;10;1.119475;1.119475;-1.24906;1.008148;1.119475
31.565117;1.15;-0.00483479679;-2.01854106;-0.00420417095;-1.75525309;0.867531395;1.15;-0.0268331215;-11.2029029;10;1.12019;1.12019;-1.082571;1.008148;1.12019
31.566236;1.15;0.00145298105;-2.0079721;0.00126346196;-1.7460627;0.869117825;1.15;0.00806404546;-11.1442452;10;1.120359;1.120359;-1.04093;1.008148;1.120359
31.568102;1.15;0.0128622063;-1.99095284;0.0111845274;-1.73126333;0.871680708;1.15;0.0713852453;-11.0497882;10;1.120629;1.120629;-0.97151;1.008148;1.120629
31.571088;1.15;0.0335086074;-1.96555129;0.0291379196;-1.70917504;0.875530807;1.15;0.185972771;-10.9088097;10;1.121029;1.121029;-0.860384;1.008148;1.121029
31.573701;1.15;0.0537969493;-1.94539307;0.0467799561;-1.69164614;0.87861542;1.15;0.298573069;-10.7969315;10;1.121344;1.121344;-0.763096;1.008148;1.121344
31.575194;1.15;0.0662117452;-1.93479272;0.0575754307;-1.68242845;0.880251454;1.15;0.367475186;-10.7380996;10;1.121508;1.121508;-0.707477;1.008148;1.121508
31.580046;1.15;0.110227969;-1.90547638;0.0958504077;-1.65693599;0.884858964;1.15;0.611765227;-10.5753939;10;1.121955;1.121955;-0.526586;1.008148;1.121955
31.586018;1.15;0.170319764;-1.88115173;0.148104142;-1.63578412;0.888898111;1.15;0.945274688;-10.4403921;10;1.122313;1.122313;-0.303666;1.008148;1.122313
31.590781;1.15;0.221024872;-1.8717393;0.192195541;-1.62759939;0.890724242;1.15;1.22668804;-10.3881531;10;1.12244;1.12244;-0.125695;1.008148;1.12244
31.595000;1.15;0.2665957;-1.87092881;0.231822348;-1.62689462;0.891281432;1.15;1.47960613;-10.3836549;10;1.122435;1.122435;0.032063;1.008148;1.122435
31.597048;1.15;0.288591816;-1.87312829;0.250949406;-1.62880721;0.891183717;1.15;1.60168458;-10.395862;10;1.122395;1.122395;0.108672;1.008148;1.122395
31.598840;1.15;0.307633873;-1.87642132;0.267507716;-1.63167071;0.890902516;1.15;1.707368;-10.4141383;10;1.122339;1.122339;0.175713;1.008148;1.122339
31.601247;1.15;0.332764435;-1.88279256;0.289360378;-1.63721092;0.890244471;1.15;1.84684261;-10.4494987;10;1.122236;1.122236;0.265743;1.008148;1.122236
31.605394;1.15;0.374340684;-1.8988666;0.325513639;-1.65118835;0.888370318;1.15;2.0775908;-10.5387097;10;1.121985;1.121985;0.420882;1.008148;1.121985
31.607237;1.15;0.391921447;-1.90798039;0.340801258;-1.65911339;0.887248075;1.15;2.17516403;-10.5892912;10;1.121846;1.121846;0.489813;1.008148;1.121846
31.609080;1.15;0.408841518;-1.91824717;0.355514364;-1.66804101;0.885954536;1.15;2.26907043;-10.6462718;10;1.12169;1.12169;0.558723;1.008148;1.12169
31.610002;1.15;0.417035206;-1.92380122;0.36263931;-1.67287062;0.885244855;1.15;2.31454539;-10.6770968;10;1.121607;1.121607;0.593169;1.008148;1.121607
31.611845;1.15;0.432789427;-1.9357528;0.376338633;-1.6832633;0.883697938;1.15;2.40198132;-10.743428;10;1.121429;1.121429;0.662039;1.008148;1.121429
31.614149;1.15;0.451304195;-1.95210574;0.392438431;-1.69748325;0.881548535;1.15;2.50473828;-10.8341869;10;1.121187;1.121187;0.748079;1.008148;1.121187
31.615992;1.15;0.465094349;-1.96624861;0.404429869;-1.7097814;0.879664927;1.15;2.58127364;-10.9126798;10;1.120979;1.120979;0.816866;1.008148;1.120979
31.619218;1.15;0.486768844;-1.99314421;0.423277256;-1.73316888;0.876030131;1.15;2.70156708;-11.0619504;10;1.120586;1.120586;0.937133;1.008148;1.120586
31.621061;1.15;0.497715694;-2.00956147;0.432796256;-1.74744475;0.873783861;1.15;2.7623221;-11.1530661;10;1.120348;1.120348;1.005786;1.008148;1.120348
31.624089;1.15;0.513199273;-2.0380198;0.446260238;-1.77219113;0.869845835;1.15;2.84825597;-11.3110099;10;1.119936;1.119936;1.118459;1.008148;1.119936
31.625933;1.15;0.52106606;-2.05611408;0.453100922;-1.78792529;0.867315893;1.15;2.89191663;-11.4114331;10;1.119675;1.119675;1.186957;1.008148;1.119675
31.629158;1.15;0.531832533;-2.08887482;0.462463072;-1.81641289;0.862687347;1.15;2.95167056;-11.5932553;10;1.119202;1.119202;1.306674;1.008148;1.119202
31.631001;1.15;0.536273567;-2.10808064;0.466324841;-1.8331136;0.859947216;1.15;2.9763183;-11.6998475;10;1.118925;1.118925;1.374994;1.008148;1.118925
31.635149;1.15;0.541433359;-2.15210955;0.470811616;-1.87139961;0.853591176;1.15;3.00495514;-11.944208;10;1.118288;1.118288;1.528473;1.008148;1.118288
31.636992;1.15;0.541622713;-2.17182136;0.470976272;-1.88854031;0.850713398;1.15;3.00600606;-12.0536085;10;1.118002;1.118002;1.596582;1.008148;1.118002
31.638835;1.15;0.540444203;-2.1915008;0.469951481;-1.90565287;0.847819247;1.15;2.99946533;-12.1628295;10;1.117715;1.117715;1.664628;1.008148;1.117715
31.640217;1.15;0.538709705;-2.20618377;0.468443222;-1.91842067;0.845646631;1.15;2.98983886;-12.2443199;10;1.117501;1.117501;1.715623;1.008148;1.117501
31.645747;1.15;0.524487487;-2.26354095;0.456076076;-1.96829648;0.837044076;1.15;2.91090555;-12.5626523;10;1.116655;1.116655;1.919294;1.008148;1.116655
31.650079;1.15;0.505480445;-2.30583032;0.439548213;-2.00506984;0.830571468;1.15;2.80541647;-12.7973583;10;1.116022;1.116022;2.078546;1.008148;1.116022
31.655885;1.15;0.469935171;-2.35684317;0.408639279;-2.04942885;0.822580903;1.15;2.6081402;-13.0804796;10;1.11524;1.11524;2.291737;1.008148;1.11524
31.660032;1.15;0.438273547;-2.38815306;0.381107432;-2.07665484;0.817543702;1.15;2.43241818;-13.2542495;10;1.114748;1.114748;2.443915;1.008148;1.114748
31.662105;1.15;0.420712633;-2.40190486;0.365837072;-2.08861292;0.815285165;1.15;2.33495511;-13.330572;10;1.114526;1.114526;2.519998;1.008148;1.114526
31.665008;1.15;0.394450683;-2.41886971;0.343000594;-2.10336497;0.81244384;1.15;2.18920129;-13.4247269;10;1.114248;1.114248;2.626525;1.008148;1.114248
31.670400;1.15;0.341340579;-2.44249738;0.296817895;-2.12391077;0.80829925;1.15;1.89444022;-13.5558605;10;1.113842;1.113842;2.826695;1.008148;1.113842
31.675812;1.15;0.284210134;-2.45521552;0.247139247;-2.13497002;0.805761577;1.15;1.57736624;-13.6264461;10;1.113595;1.113595;3.023398;1.008148;1.113595
31.678835;1.15;0.251450809;-2.45724342;0.218652878;-2.13673341;0.805108635;1.15;1.39555199;-13.637701;10;1.113534;1.113534;3.134658;1.008148;1.113534
31.679171;1.15;0.24779708;-2.45723938;0.215475722;-2.1367299;0.805071004;1.15;1.37527379;-13.6376786;10;1.113531;1.113531;-3.136159;1.008148;1.113531
31.680078;1.15;0.237931632;-2.45701606;0.206897071;-2.1365357;0.805001892;1.15;1.32052056;-13.6364391;10;1.113526;1.113526;-3.102757;1.008148;1.113526
31.685978;1.15;0.174444371;-2.4473494;0.151690757;-2.12812991;0.805816846;1.15;0.968166257;-13.5827891;10;1.113621;1.113621;-2.885256;1.008148;1.113621
31.687002;1.15;0.163686432;-2.44425304;0.142336028;-2.12543742;0.806178034;1.15;0.908459695;-13.5656043;10;1.11366;1.11366;-2.847459;1.008148;1.11366
31.688794;1.15;0.145169019;-2.43780729;0.126233929;-2.11983243;0.806970116;1.15;0.805688053;-13.5298305;10;1.113745;1.113745;-2.781284;1.008148;1.113745
31.690074;1.15;0.132199194;-2.43248535;0.114955821;-2.11520465;0.807647945;1.15;0.733705528;-13.5002937;10;1.113819;1.113819;-2.733992;1.008148;1.113819
31.696115;1.15;0.0750237262;-2.39913712;0.0652380229;-2.08620619;0.812136293;1.15;0.41638168;-13.315211;10;1.114302;1.114302;-2.510527;1.008148;1.114302
31.697037;1.15;0.0669905522;-2.3929418;0.0582526542;-2.08081896;0.812994928;1.15;0.371797564;-13.280827;10;1.114395;1.114395;-2.476406;1.008148;1.114395
31.698880;1.15;0.0516131601;-2.3797025;0.0448810089;-2.06930652;0.814845861;1.15;0.286453038;-13.2073489;10;1.114594;1.114594;-2.40814;1.008148;1.114594
31.700262;1.15;0.0406989429;-2.36908218;0.0353903853;-2.06007146;0.816342889;1.15;0.225879133;-13.1484061;10;1.114756;1.114756;-2.356921;1.008148;1.114756
31.706253;1.15;0.000134950495;-2.31702662;0.00011734836;-2.01480575;0.823781811;1.15;0.000748974778;-12.8594977;10;1.115563;1.115563;-2.134798;1.008148;1.115563
31.706714;1.15;-0.00248644359;-2.31265701;-0.00216212476;-2.01100609;0.824411794;1.15;-0.0137997624;-12.8352464;10;1.115632;1.115632;-2.117702;1.008148;1.115632
31.709018;1.15;-0.0144863149;-2.29019267;-0.0125967955;-1.99147188;0.827659743;1.15;-0.0803990481;-12.7105693;10;1.115986;1.115986;-2.032201;1.008148;1.115986
31.710400;1.15;-0.0206767977;-2.27621471;-0.017979824;-1.97931714;0.829688171;1.15;-0.114756228;-12.6329916;10;1.116208;1.116208;-1.980887;1.008148;1.116208
31.711782;1.15;-0.0261920005;-2.26195297;-0.0227756525;-1.96691562;0.831762114;1.15;-0.145365603;-12.553839;10;1.116434;1.116434;-1.929564;1.008148;1.116434
31.714086;1.15;-0.0337168006;-2.23759379;-0.0293189569;-1.94573373;0.835313991;1.15;-0.187128244;-12.4186455;10;1.116823;1.116823;-1.844006;1.008148;1.116823
31.716390;1.15;-0.0390586802;-2.21265951;-0.0339640697;-1.92405175;0.838960727;1.15;-0.216775676;-12.2802603;10;1.117222;1.117222;-1.758427;1.008148;1.117222
31.716851;1.15;-0.0398968069;-2.20762449;-0.0346928755;-1.91967347;0.839698181;1.15;-0.221427279;-12.2523159;10;1.117303;1.117303;-1.741308;1.008148;1.117303
31.718694;1.15;-0.0422634588;-2.18736186;-0.0367508336;-1.90205379;0.842670199;1.15;-0.234562197;-12.1398583;10;1.117629;1.117629;-1.672827;1.008148;1.117629
31.720077;1.15;-0.0431579026;-2.17207947;-0.0375286109;-1.88876475;0.844915427;1.15;-0.23952636;-12.055041;10;1.117874;1.117874;-1.621457;1.008148;1.117874
31.723302;1.15;-0.04205757;-2.13642635;-0.0365717999;-1.85776204;0.850166444;1.15;-0.233419514;-11.8571662;10;1.118448;1.118448;-1.501567;1.008148;1.118448
31.725606;1.15;-0.0386492635;-2.11117937;-0.0336080552;-1.83580815;0.853895742;1.15;-0.214503413;-11.7170455;10;1.118854;1.118854;-1.415911;1.008148;1.118854
31.727403;1.15;-0.0344881957;-2.0917595;-0.0299897353;-1.8189213;0.856771002;1.15;-0.191409487;-11.6092652;10;1.119167;1.119167;-1.349078;1.008148;1.119167
31.728233;1.15;-0.0321388806;-2.08289436;-0.0279468526;-1.81121249;0.858085601;1.15;-0.178370788;-11.5600637;10;1.119309;1.119309;-1.318232;1.008148;1.119309
31.730306;1.15;-0.0250399396;-2.06113381;-0.0217738604;-1.79229027;0.861318855;1.15;-0.138971665;-11.4392927;10;1.119658;1.119658;-1.24109;1.008148;1.119658
31.735034;1.15;-0.0027539835;-2.0140648;-0.00239476819;-1.7513607;0.868349423;1.15;-0.0152846088;-11.1780596;10;1.120409;1.120409;-1.065133;1.008148;1.120409
31.735408;1.15;-0.000602886898;-2.01055148;-0.00052424941;-1.74830564;0.868877071;1.15;-0.00334602266;-11.1585607;10;1.120465;1.120465;-1.051236;1.008148;1.120465
31.737274;1.15;0.0106627107;-1.99337838;0.00927192238;-1.7333725;0.871461067;1.15;0.0591780438;-11.06325;10;1.120737;1.120737;-0.981737;1.008148;1.120737
31.738020;1.15;0.0154693918;-1.98672482;0.0134516451;-1.7275868;0.87246513;1.15;0.0858551243;-11.0263227;10;1.120842;1.120842;-0.953932;1.008148;1.120842
31.739887;1.15;0.0283750869;-1.97076777;0.0246739887;-1.71371111;0.874882762;1.15;0.157481732;-10.9377611;10;1.121093;1.121093;-0.8844;1.008148;1.121093
31.740260;1.15;0.031095334;-1.96770361;0.0270394209;-1.71104661;0.87534877;1.15;0.172579103;-10.920755;10;1.121141;1.121141;-0.87049;1.008148;1.121141
31.740633;1.15;0.0338502449;-1.9646707;0.0294349956;-1.70840931;0.875810483;1.15;0.187868859;-10.9039224;10;1.121189;1.121189;-0.85658;1.008148;1.121189
31.742872;1.15;0.0511889982;-1.94726444;0.0445121724;-1.69327343;0.878472038;1.15;0.28409894;-10.8073177;10;1.12146;1.12146;-0.773095;1.008148;1.12146
31.745112;1.15;0.0699270863;-1.93140805;0.060806162;-1.67948526;0.880920151;1.15;0.388095329;-10.7193147;10;1.121704;1.121704;-0.689571;1.008148;1.121704
31.745858;1.15;0.0764530732;-1.92649266;0.0664809333;-1.67521101;0.881685032;1.15;0.424314556;-10.6920343;10;1.12178;1.12178;-0.66172;1.008148;1.12178
31.747725;1.15;0.0933531526;-1.91502223;0.0811766545;-1.66523672;0.883484377;1.15;0.518109997;-10.6283733;10;1.121955;1.121955;-0.592073;1.008148;1.121955
31.748098;1.15;0.0968074902;-1.91285347;0.0841804263;-1.66335084;0.88382686;1.15;0.53728157;-10.6163367;10;1.121987;1.121987;-0.57814;1.008148;1.121987
31.749964;1.15;0.114564719;-1.90283642;0.0996214945;-1.65464037;0.885424858;1.15;0.635834188;-10.5607421;10;1.122138;1.122138;-0.508458;1.008148;1.122138
31.751084;1.15;0.125539844;-1.89744789;0.109165082;-1.64995468;0.886297461;1.15;0.696746132;-10.5308358;10;1.122218;1.122218;-0.466635;1.008148;1.122218
31.755190;1.15;0.167399669;-1.88174114;0.145564929;-1.63629665;0.888933405;1.15;0.92906816;-10.4436633;10;1.122446;1.122446;-0.313163;1.008148;1.122446
31.760986;1.15;0.229307905;-1.8708055;0.199398178;-1.62678739;0.891083315;1.15;1.27265887;-10.3829705;10;1.12259;1.12259;-0.096372;1.008148;1.12259
31.765953;1.15;0.283033512;-1.8722073;0.246116097;-1.62800635;0.891406063;1.15;1.57083599;-10.3907505;10;1.122547;1.122547;0.089599;1.008148;1.122547
31.771124;1.15;0.337563037;-1.88406359;0.293533076;-1.63831616;0.890256757;1.15;1.87347486;-10.4565529;10;1.122349;1.122349;0.28326;1.008148;1.122349
31.776193;1.15;0.38777669;-1.90547159;0.337197121;-1.65693181;0.887709495;1.15;2.15216063;-10.5753673;10;1.122015;1.122015;0.473048;1.008148;1.122015
31.780801;1.15;0.429205789;-1.93265419;0.373222425;-1.68056886;0.884249782;1.15;2.38209213;-10.7262307;10;1.121603;1.121603;0.64546;1.008148;1.121603
31.785870;1.15;0.468741557;-1.97005126;0.407601353;-1.71308805;0.879303344;1.15;2.60151564;-10.9337845;10;1.121049;1.121049;0.834872;1.008148;1.121049
31.788174;1.15;0.484264838;-1.98931869;0.421099859;-1.72984234;0.876699644;1.15;2.68766985;-11.0407187;10;1.120766;1.120766;0.920859;1.008148;1.120766
31.790017;1.15;0.495505222;-2.00560407;0.430874106;-1.74400354;0.874476288;1.15;2.75005398;-11.1311026;10;1.120528;1.120528;0.98959;1.008148;1.120528
31.790939;1.15;0.500693759;-2.01403399;0.435385878;-1.7513339;0.873317574;1.15;2.77885036;-11.1778886;10;1.120405;1.120405;1.023934;1.008148;1.120405
31.792786;1.15;0.510215279;-2.03141904;0.44366546;-1.76645134;0.870912879;1.15;2.8316948;-11.2743757;10;1.120152;1.120152;1.092743;1.008148;1.120152
31.793247;1.15;0.51240911;-2.03585281;0.445573139;-1.77030679;0.870296544;1.15;2.84387056;-11.2989831;10;1.120088;1.120088;1.109895;1.008148;1.120088
31.795090;1.15;0.520459553;-2.05391286;0.452573524;-1.78601119;0.867774228;1.15;2.88855052;-11.3992164;10;1.119826;1.119826;1.178464;1.008148;1.119826
31.796012;1.15;0.524031536;-2.0631381;0.455679596;-1.79403313;0.86647848;1.15;2.90837502;-11.4504165;10;1.119692;1.119692;1.212725;1.008148;1.119692
31.798316;1.15;0.531518144;-2.08668669;0.46218969;-1.81451016;0.863148164;1.15;2.9499257;-11.5811111;10;1.119351;1.119351;1.298306;1.008148;1.119351
31.800620;1.15;0.537043654;-2.1107666;0.466994482;-1.83544922;0.859712194;1.15;2.98059228;-11.7147546;10;1.119002;1.119002;1.383784;1.008148;1.119002
31.805689;1.15;0.54202212;-2.16482898;0.471323582;-1.88245998;0.851887567;1.15;3.00822277;-12.0148008;10;1.118216;1.118216;1.571474;1.008148;1.118216
31.807993;1.15;0.541018063;-2.18951773;0.470450489;-1.90392846;0.848264199;1.15;3.00265025;-12.1518234;10;1.117855;1.117855;1.656627;1.008148;1.117855
31.809836;1.15;0.538670335;-2.20914918;0.468408987;-1.92099929;0.84535901;1.15;2.98962036;-12.260778;10;1.117567;1.117567;1.724681;1.008148;1.117567
31.811218;1.15;0.536060816;-2.22374584;0.46613984;-1.93369203;0.843185461;1.15;2.97513753;-12.3417894;10;1.117352;1.117352;1.775683;1.008148;1.117352
31.814905;1.15;0.525570316;-2.26187892;0.457017666;-1.96685123;0.83745023;1.15;2.91691525;-12.553428;10;1.116786;1.116786;1.911543;1.008148;1.116786
31.816748;1.15;0.518398531;-2.28032381;0.450781331;-1.98289027;0.834643944;1.15;2.87711185;-12.6557971;10;1.11651;1.11651;1.979401;1.008148;1.11651
31.820895;1.15;0.497878047;-2.31983893;0.432937432;-2.01725124;0.828554929;1.15;2.76322316;-12.8751061;10;1.115911;1.115911;2.131937;1.008148;1.115911
31.825042;1.15;0.47157009;-2.3558288;0.410060948;-2.04854678;0.822899939;1.15;2.617214;-13.0748498;10;1.115356;1.115356;2.284329;1.008148;1.115356
31.829190;1.15;0.440021201;-2.38743342;0.382627131;-2.07602906;0.81782047;1.15;2.44211766;-13.2502555;10;1.114857;1.114857;2.436638;1.008148;1.114857
31.831678;1.15;0.418884189;-2.40397184;0.364247121;-2.09041029;0.815103965;1.15;2.32480725;-13.3420437;10;1.114589;1.114589;2.528014;1.008148;1.114589
31.836240;1.15;0.37649339;-2.42904707;0.327385556;-2.11221485;0.810862737;1.15;2.08953832;-13.4812113;10;1.114171;1.114171;2.695572;1.008148;1.114171
31.841071;1.15;0.327564031;-2.44747962;0.284838288;-2.12824314;0.807546752;1.15;1.81798037;-13.5835119;10;1.113844;1.113844;2.873135;1.008148;1.113844
31.845119;1.15;0.284442958;-2.45597583;0.247341702;-2.13563116;0.805798703;1.15;1.57865842;-13.6306659;10;1.113673;1.113673;3.022064;1.008148;1.113673
31.848223;1.15;0.250713559;-2.4580366;0.21801179;-2.13742313;0.805130485;1.15;1.39146025;-13.6421031;10;1.113609;1.113609;3.136396;1.008148;1.113609
31.848541;1.15;0.24724532;-2.45801299;0.214995931;-2.1374026;0.805097781;1.15;1.37221153;-13.6419721;10;1.113606;1.113606;-3.135077;1.008148;1.113606
31.850003;1.15;0.231303091;-2.45749449;0.201133123;-2.13695173;0.805010192;1.15;1.28373216;-13.6390944;10;1.1136;1.1136;-3.081185;1.008148;1.1136
31.855083;1.15;0.176516543;-2.44875277;0.153492646;-2.12935024;0.805774641;1.15;0.979666814;-13.5905779;10;1.113685;1.113685;-2.893739;1.008148;1.113685
31.856107;1.15;0.165707612;-2.44573298;0.144093576;-2.12672433;0.8061236;1.15;0.919677249;-13.573818;10;1.113723;1.113723;-2.855916;1.008148;1.113723
