time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
31.857899;1.15;0.14707836;-2.43946119;0.127894226;-2.1212706;0.806887997;1.15;0.816284895;-13.5390096;10;1.113805;1.113805;-2.789697;1.008148;1.113805
31.860869;1.15;0.117216618;-2.42633542;0.101927494;-2.10985689;0.808581389;1.15;0.650552232;-13.4661616;10;1.113986;1.113986;-2.679879;1.008148;1.113986
31.865016;1.15;0.0782439551;-2.40260619;0.0680382217;-2.08922277;0.811792283;1.15;0.434253951;-13.3344643;10;1.11433;1.11433;-2.526349;1.008148;1.11433
31.870085;1.15;0.0362355536;-2.36573281;0.0315091769;-2.05715896;0.816953921;1.15;0.201107322;-13.1298171;10;1.114885;1.114885;-2.338476;1.008148;1.114885
31.873310;1.15;0.0134158455;-2.33832365;0.0116659525;-2.03332491;0.820860284;1.15;0.0744579426;-12.9776963;10;1.115307;1.115307;-2.21881;1.008148;1.115307
31.875154;1.15;0.00187123631;-2.32147818;0.00162716191;-2.01867668;0.823279244;1.15;0.0103853618;-12.8842039;10;1.11557;1.11557;-2.150398;1.008148;1.11557
31.876075;1.15;-0.00345778559;-2.31277276;-0.00300677017;-2.01110674;0.824533611;1.15;-0.0191907098;-12.8358888;10;1.115706;1.115706;-2.116183;1.008148;1.115706
31.877918;1.15;-0.0131835157;-2.29480432;-0.0114639268;-1.99548202;0.827130704;1.15;-0.0731685119;-12.736164;10;1.115989;1.115989;-2.047741;1.008148;1.115989
31.880222;1.15;-0.0235445598;-2.2714474;-0.0204735304;-1.97517165;0.830519906;1.15;-0.130672307;-12.6065331;10;1.116358;1.116358;-1.962161;1.008148;1.116358
31.882066;1.15;-0.03039803;-2.25216774;-0.0264330696;-1.95840673;0.83332653;1.15;-0.168709066;-12.4995309;10;1.116664;1.116664;-1.893681;1.008148;1.116664
31.884830;1.15;-0.0380849733;-2.2224743;-0.0331173681;-1.93258635;0.837662998;1.15;-0.211371601;-12.3347324;10;1.117138;1.117138;-1.790934;1.008148;1.117138
31.885752;1.15;-0.0399545972;-2.21241022;-0.0347431281;-1.92383497;0.839136082;1.15;-0.221748014;-12.2788767;10;1.117298;1.117298;-1.756679;1.008148;1.117298
31.887134;1.15;-0.0421299168;-2.197223;-0.0366347103;-1.91062869;0.841361808;1.15;-0.233821038;-12.1945876;10;1.117542;1.117542;-1.70529;1.008148;1.117542
31.888978;1.15;-0.0437992722;-2.17682077;-0.0380863237;-1.89288762;0.84435702;1.15;-0.24308596;-12.0813552;10;1.117869;1.117869;-1.636761;1.008148;1.117869
31.890360;1.15;-0.0440630099;-2.16148316;-0.0383156609;-1.87955057;0.84661274;1.15;-0.244549705;-11.9962315;10;1.118115;1.118115;-1.585356;1.008148;1.118115
31.894968;1.15;-0.0393831337;-2.11063226;-0.0342462033;-1.8353324;0.854114164;1.15;-0.218576392;-11.714009;10;1.118931;1.118931;-1.413959;1.008148;1.118931
31.896765;1.15;-0.0351406115;-2.09116903;-0.0305570535;-1.81840785;0.856995802;1.15;-0.195030393;-11.6059881;10;1.119244;1.119244;-1.347089;1.008148;1.119244
31.900083;1.15;-0.0239808562;-2.05617306;-0.0208529185;-1.78797658;0.862193718;1.15;-0.133093752;-11.4117605;10;1.119804;1.119804;-1.223604;1.008148;1.119804
31.904769;1.15;-0.000990322401;-2.00980061;-0.000861149989;-1.7476527;0.869125053;1.15;-0.00549628886;-11.1543934;10;1.120542;1.120542;-1.049083;1.008148;1.120542
31.907009;1.15;0.0127410885;-1.98923803;0.0110792073;-1.7297722;0.872220104;1.15;0.0707130418;-11.0402711;10;1.120866;1.120866;-0.96564;1.008148;1.120866
31.909995;1.15;0.0336496086;-1.96382534;0.0292605291;-1.70767421;0.876072259;1.15;0.186755328;-10.8992306;10;1.121264;1.121264;-0.854327;1.008148;1.121264
31.912234;1.15;0.0511233569;-1.94644933;0.0444550929;-1.69256464;0.878729935;1.15;0.283734631;-10.8027938;10;1.121535;1.121535;-0.7708;1.008148;1.121535
31.914100;1.15;0.0667102365;-1.93311139;0.0580089013;-1.68096642;0.880787336;1.15;0.370241813;-10.7287682;10;1.12174;1.12174;-0.701164;1.008148;1.12174
31.914847;1.15;0.07321026;-1.9280998;0.0636610955;-1.67660852;0.881565717;1.15;0.406316943;-10.7009539;10;1.121816;1.121816;-0.673302;1.008148;1.121816
31.916713;1.15;0.0900210113;-1.91640047;0.0782791402;-1.66643519;0.88339685;1.15;0.499616613;-10.6360226;10;1.121995;1.121995;-0.603627;1.008148;1.121995
31.917086;1.15;0.0934595048;-1.91418161;0.0812691345;-1.66450575;0.883746319;1.15;0.518700252;-10.6237079;10;1.122028;1.122028;-0.589689;1.008148;1.122028
31.918953;1.15;0.111168874;-1.90392306;0.0966685859;-1.65558527;0.885378165;1.15;0.61698725;-10.566773;10;1.122181;1.122181;-0.51998;1.008148;1.122181
31.920072;1.15;0.122105426;-1.89839054;0.106178631;-1.65077438;0.886270813;1.15;0.677685115;-10.5360675;10;1.122264;1.122264;-0.47814;1.008148;1.122264
31.926044;1.15;0.183601784;-1.87690781;0.159653725;-1.63209375;0.889915602;1.15;1.0189899;-10.4168383;10;1.122571;1.122571;-0.254844;1.008148;1.122571
31.930019;1.15;0.226396684;-1.87042917;0.196866681;-1.62646015;0.891247811;1.15;1.25650159;-10.3808819;10;1.122651;1.122651;-0.106045;1.008148;1.122651
31.935996;1.15;0.29119066;-1.87269821;0.253209269;-1.62843323;0.891554765;1.15;1.61610816;-10.3934751;10;1.122589;1.122589;0.117821;1.008148;1.122589
31.940400;1.15;0.337643216;-1.88350187;0.293602797;-1.63782771;0.890475971;1.15;1.87391985;-10.4534354;10;1.122408;1.122408;0.282785;1.008148;1.122408
31.945008;1.15;0.383652041;-1.90257252;0.33361047;-1.65441089;0.888219653;1.15;2.12926882;-10.5592775;10;1.122107;1.122107;0.455386;1.008148;1.122107
31.946390;1.15;0.396708198;-1.90982733;0.344963651;-1.66071942;0.887316935;1.15;2.2017305;-10.5995417;10;1.121995;1.121995;0.507148;1.008148;1.121995
31.948233;1.15;0.413544581;-1.92044741;0.359603984;-1.66995427;0.885972198;1.15;2.29517243;-10.6584831;10;1.121833;1.121833;0.576144;1.008148;1.121833
31.950076;1.15;0.429623035;-1.93216672;0.373585247;-1.68014498;0.884462238;1.15;2.38440784;-10.7235253;10;1.121656;1.121656;0.645112;1.008148;1.121656
31.950998;1.15;0.437359851;-1.93842598;0.380312913;-1.68558781;0.883646737;1.15;2.42734717;-10.7582642;10;1.121562;1.121562;0.679583;1.008148;1.121562
31.953763;1.15;0.459172873;-1.95875438;0.399280759;-1.70326468;0.880961995;1.15;2.54840944;-10.8710868;10;1.121259;1.121259;0.782941;1.008148;1.121259
31.955145;1.15;0.469293888;-1.96968887;0.408081642;-1.71277293;0.879499785;1.15;2.60458108;-10.9317732;10;1.121096;1.121096;0.834585;1.008148;1.121096
31.956988;1.15;0.481911513;-1.98502994;0.419053489;-1.72611299;0.877429945;1.15;2.6746089;-11.0169162;10;1.12087;1.12087;0.903402;1.008148;1.12087
31.959292;1.15;0.496130241;-2.00537133;0.431417601;-1.74380116;0.874655277;1.15;2.75352284;-11.1298109;10;1.120572;1.120572;0.989349;1.008148;1.120572
31.960089;1.15;0.50067598;-2.01265442;0.435370418;-1.75013428;0.873655081;1.15;2.77875169;-11.170232;10;1.120465;1.120465;1.019036;1.008148;1.120465
31.960121;1.15;0.500848932;-2.01295257;0.43552081;-1.75039354;0.873613969;1.15;2.77971157;-11.1718868;10;1.120461;1.120461;1.020229;1.008148;1.120461
31.961830;1.15;0.509800693;-2.02903265;0.44330495;-1.76437622;0.871391856;1.15;2.82939385;-11.2611312;10;1.120226;1.120226;1.083892;1.008148;1.120226
31.965055;1.15;0.523923348;-2.06073371;0.45558552;-1.79194236;0.866964575;1.15;2.90777458;-11.4370721;10;1.119764;1.119764;1.203921;1.008148;1.119764
31.967359;1.15;0.531644589;-2.08429472;0.462299643;-1.81243019;0.863636003;1.15;2.95062747;-11.5678357;10;1.119421;1.119421;1.289534;1.008148;1.119421
31.970124;1.15;0.538332544;-2.11327976;0.468115256;-1.83763457;0.859500922;1.15;2.98774562;-11.7287027;10;1.118999;1.118999;1.392134;1.008148;1.118999
31.971967;1.15;0.541158723;-2.13291;0.470572802;-1.85470435;0.856675336;1.15;3.00343091;-11.8376505;10;1.118713;1.118713;1.46045;1.008148;1.118713
31.975193;1.15;0.542871944;-2.1675692;0.47206256;-1.88484279;0.851636909;1.15;3.01293929;-12.0300091;10;1.118207;1.118207;1.579845;1.008148;1.118207
31.977958;1.15;0.541143661;-2.19727072;0.470559705;-1.91067019;0.847269959;1.15;3.00334732;-12.1948525;10;1.117771;1.117771;1.682027;1.008148;1.117771
31.980262;1.15;0.537379394;-2.22178256;0.467286429;-1.93198484;0.84362967;1.15;2.98245563;-12.3308932;10;1.117409;1.117409;1.767075;1.008148;1.117409
31.983026;1.15;0.530235818;-2.25066877;0.461074624;-1.95710328;0.839297631;1.15;2.94280879;-12.4912117;10;1.11698;1.11698;1.869018;1.008148;1.11698
31.984870;1.15;0.523826903;-2.26947131;0.455501654;-1.97345332;0.836450684;1.15;2.90723931;-12.5955658;10;1.116699;1.116699;1.936917;1.008148;1.116699
31.985791;1.15;0.520153;-2.27869139;0.452306957;-1.98147077;0.835046539;1.15;2.88684915;-12.6467372;10;1.11656;1.11656;1.970849;1.008148;1.11656
31.988326;1.15;0.508473643;-2.30338739;0.442150993;-2.00294556;0.831257899;1.15;2.82202872;-12.7838;10;1.116186;1.116186;2.06411;1.008148;1.116186
31.990814;1.15;0.494844264;-2.32649781;0.43029936;-2.02304157;0.827672771;1.15;2.74638567;-12.9120628;10;1.115833;1.115833;2.155609;1.008148;1.115833
31.995376;1.15;0.464553561;-2.36527703;0.403959618;-2.05676264;0.821552444;1.15;2.57827226;-13.1272875;10;1.115229;1.115229;2.323238;1.008148;1.115229
31.998694;1.15;0.438638028;-2.39006325;0.381424372;-2.07831587;0.817553312;1.15;2.43444105;-13.264851;10;1.114835;1.114835;2.445094;1.008148;1.114835
32.000767;1.15;0.420964314;-2.40388924;0.366055925;-2.09033847;0.815282089;1.15;2.33635194;-13.3415853;10;1.11461;1.11461;2.521249;1.008148;1.11461
32.003670;1.15;0.394505366;-2.42089633;0.343048144;-2.10512724;0.812431738;1.15;2.18950478;-13.4359746;10;1.114328;1.114328;2.627876;1.008148;1.114328
32.005744;1.15;0.3745397;-2.431282;0.325686696;-2.11415826;0.810647167;1.15;2.07869534;-13.4936151;10;1.114151;1.114151;2.704108;1.008148;1.114151
32.010016;1.15;0.331148369;-2.44773127;0.287955103;-2.12846197;0.807690445;1.15;1.83787345;-13.5849085;10;1.113858;1.113858;2.861075;1.008148;1.113858
32.015241;1.15;0.275217494;-2.4581588;0.23931956;-2.13752939;0.805513107;1.15;1.52745709;-13.6427813;10;1.113642;1.113642;3.05335;1.008148;1.113642
32.017443;1.15;0.251177128;-2.45926468;0.218414894;-2.13849103;0.805092152;1.15;1.39403306;-13.648919;10;1.113601;1.113601;3.134467;1.008148;1.113601
32.017779;1.15;0.247500781;-2.45927681;0.21521807;-2.13850157;0.805051783;1.15;1.37362933;-13.6489863;10;1.113597;1.113597;-3.136339;1.008148;1.113597
32.020005;1.15;0.223156682;-2.45812442;0.194049289;-2.13749949;0.804973138;1.15;1.23851959;-13.6425905;10;1.113592;1.113592;-3.054279;1.008148;1.113592
32.025138;1.15;0.167859124;-2.44767721;0.145964455;-2.12841496;0.80599311;1.15;0.931618137;-13.5846085;10;1.113702;1.113702;-2.864819;1.008148;1.113702
32.026930;1.15;0.14911093;-2.44156247;0.129661678;-2.1230978;0.806732291;1.15;0.827565659;-13.5506717;10;1.11378;1.11378;-2.798604;1.008148;1.11378
32.030156;1.15;0.116514336;-2.42738695;0.101316814;-2.11077126;0.808557576;1.15;0.646654566;-13.4719976;10;1.113974;1.113974;-2.679324;1.008148;1.113974
32.036146;1.15;0.0613208879;-2.39102459;0.053322511;-2.07915182;0.813520879;1.15;0.340330927;-13.2701865;10;1.114503;1.114503;-2.457508;1.008148;1.114503
32.040294;1.15;0.0284285488;-2.35893758;0.0247204771;-2.05125007;0.818044162;1.15;0.157778445;-13.0921036;10;1.114988;1.114988;-2.303749;1.008148;1.114988
32.044902;1.15;-0.00187964448;-2.31774875;-0.0016344736;-2.0154337;0.823943567;1.15;-0.0104320278;-12.8635056;10;1.115625;1.115625;-2.132755;1.008148;1.115625
32.046745;1.15;-0.0119191237;-2.2998764;-0.0103644556;-1.99989252;0.826524453;1.15;-0.0661511377;-12.764314;10;1.115904;1.115904;-2.064321;1.008148;1.115904
32.047206;1.15;-0.0142452749;-2.29530461;-0.0123871957;-1.99591705;0.82718612;1.15;-0.0790612767;-12.7389406;10;1.115976;1.115976;-2.04721;1.008148;1.115976
32.049049;1.15;-0.0227502307;-2.27663827;-0.0197828094;-1.97968546;0.829893378;1.15;-0.126263781;-12.6353424;10;1.11627;1.11627;-1.978753;1.008148;1.11627
32.049970;1.15;-0.0265048236;-2.26709409;-0.0230476728;-1.97138616;0.831280855;1.15;-0.147101772;-12.5823722;10;1.116421;1.116421;-1.944519;1.008148;1.116421
32.051814;1.15;-0.0329893462;-2.24760905;-0.0286863882;-1.95444265;0.834119475;1.15;-0.183090873;-12.4742302;10;1.11673;1.11673;-1.876041;1.008148;1.11673
32.054118;1.15;-0.0392131343;-2.22271459;-0.0340983778;-1.9327953;0.837755923;1.15;-0.217632896;-12.336066;10;1.117126;1.117126;-1.790423;1.008148;1.117126
32.055039;1.15;-0.0411045988;-2.21262826;-0.0357431295;-1.92402458;0.839232096;1.15;-0.228130524;-12.2800869;10;1.117287;1.117287;-1.756171;1.008148;1.117287
32.060108;1.15;-0.0451186659;-2.15637714;-0.0392336227;-1.87511056;0.847491881;1.15;-0.250408597;-11.9678931;10;1.118186;1.118186;-1.56773;1.008148;1.118186
32.063794;1.15;-0.0412909484;-2.11554247;-0.0359051727;-1.83960215;0.853515375;1.15;-0.229164765;-11.7412607;10;1.11884;1.11884;-1.430607;1.008148;1.11884
32.066052;1.15;-0.0362031837;-2.09094349;-0.0314810294;-1.81821173;0.857155755;1.15;-0.20092767;-11.6047364;10;1.119233;1.119233;-1.346624;1.008148;1.119233
32.066882;1.15;-0.033792042;-2.08203172;-0.0293843845;-1.81046237;0.858477157;1.15;-0.187545834;-11.5552761;10;1.119376;1.119376;-1.315764;1.008148;1.119376
32.068955;1.15;-0.0266088203;-2.06013873;-0.0231381047;-1.79142498;0.861729406;1.15;-0.147678954;-11.4337699;10;1.119725;1.119725;-1.238589;1.008148;1.119725
32.070199;1.15;-0.0214603129;-2.04731384;-0.0186611418;-1.7802729;0.863639328;1.15;-0.119104737;-11.3625918;10;1.119929;1.119929;-1.192277;1.008148;1.119929
32.073310;1.15;-0.00607004289;-2.01642438;-0.00527829831;-1.75341251;0.868255979;1.15;-0.0336887391;-11.1911553;10;1.120419;1.120419;-1.076462;1.008148;1.120419
32.075549;1.15;0.00716981482;-1.99543898;0.00623462144;-1.73516433;0.871409175;1.15;0.0397924712;-11.0746863;10;1.12075;1.12075;-0.99304;1.008148;1.12075
32.075923;1.15;0.00951945425;-1.99202533;0.00827778616;-1.73219594;0.871923356;1.15;0.05283297;-11.0557406;10;1.120803;1.120803;-0.979133;1.008148;1.120803
32.077789;1.15;0.0220992904;-1.97564105;0.0192167742;-1.71794874;0.874400107;1.15;0.122651061;-10.9648078;10;1.12106;1.12106;-0.909586;1.008148;1.12106
32.078909;1.15;0.0301623203;-1.9662333;0.0262281045;-1.70976808;0.875828207;1.15;0.167400877;-10.9125948;10;1.121207;1.121207;-0.867845;1.008148;1.121207
32.081148;1.15;0.0474464879;-1.94853236;0.0412578154;-1.69437597;0.878531077;1.15;0.263328007;-10.8143546;10;1.121481;1.121481;-0.784337;1.008148;1.121481
32.084134;1.15;0.0726469219;-1.92732484;0.0631712363;-1.67593464;0.881805214;1.15;0.403190415;-10.6966528;10;1.121806;1.121806;-0.672934;1.008148;1.121806
32.086000;1.15;0.0895048432;-1.91555367;0.0778302983;-1.66569884;0.883646699;1.15;0.496751879;-10.6313228;10;1.121983;1.121983;-0.603271;1.008148;1.121983
32.090106;1.15;0.129191774;-1.89407977;0.112340673;-1.64702589;0.887085688;1.15;0.717014343;-10.5121427;10;1.122302;1.122302;-0.449913;1.008148;1.122302
32.095332;1.15;0.183496643;-1.87600822;0.159562299;-1.63131149;0.890175239;1.15;1.01840637;-10.4118456;10;1.122557;1.122557;-0.254555;1.008148;1.122557
32.100823;1.15;0.242992838;-1.86871874;0.21129812;-1.62497282;0.891783527;1.15;1.34861025;-10.371389;10;1.12264;1.12264;-0.049031;1.008148;1.12264
32.102052;1.15;0.256407399;-1.86874588;0.222962956;-1.62499641;0.891909616;1.15;1.42306106;-10.3715396;10;1.122633;1.122633;-0.003006;1.008148;1.122633
32.103972;1.15;0.2773062;-1.87003797;0.241135826;-1.62611997;0.891929277;1.15;1.53904941;-10.3787107;10;1.122603;1.122603;0.068894;1.008148;1.122603
32.106532;1.15;0.304887748;-1.87411131;0.26511978;-1.62966201;0.891620245;1.15;1.692127;-10.4013178;10;1.12253;1.12253;0.164774;1.008148;1.12253
32.110116;1.15;0.342564194;-1.88404985;0.297881907;-1.63830422;0.890578725;1.15;1.90123127;-10.4564767;10;1.122363;1.122363;0.299012;1.008148;1.122363
32.115185;1.15;0.392799822;-1.90638569;0.341565063;-1.65772669;0.887900135;1.15;2.18003901;-10.5804406;10;1.122011;1.122011;0.488806;1.008148;1.122011
32.120254;1.15;0.437956285;-1.93758023;0.380831552;-1.68485237;0.88390575;1.15;2.43065738;-10.7535703;10;1.121536;1.121536;0.678437;1.008148;1.121536
32.120714;1.15;0.441748151;-1.94081484;0.384128827;-1.68766508;0.883482149;1.15;2.45170224;-10.7715224;10;1.121487;1.121487;0.695664;1.008148;1.121487
32.123018;1.15;0.459921639;-1.95790569;0.399931859;-1.70252669;0.881223468;1.15;2.55256509;-10.8663766;10;1.121231;1.121231;0.781762;1.008148;1.121231
32.126244;1.15;0.482742261;-1.98430972;0.419775879;-1.72548671;0.877674261;1.15;2.67921955;-11.0129189;10;1.120839;1.120839;0.902181;1.008148;1.120839
32.127166;1.15;0.488691123;-1.99231707;0.424948802;-1.73244963;0.876586442;1.15;2.71223573;-11.0573597;10;1.120721;1.120721;0.936558;1.008148;1.120721
32.128924;1.15;0.499269231;-2.00811757;0.434147157;-1.74618919;0.874425712;1.15;2.77094423;-11.1450525;10;1.120489;1.120489;1.0021;1.008148;1.120489
32.131330;1.15;0.512019382;-2.03078779;0.445234245;-1.76590243;0.871294882;1.15;2.84170757;-11.2708722;10;1.120157;1.120157;1.091724;1.008148;1.120157
32.132252;1.15;0.516387062;-2.03974741;0.449032227;-1.7736934;0.870048788;1.15;2.86594819;-11.3205981;10;1.120026;1.120026;1.126021;1.008148;1.120026
32.134095;1.15;0.524211835;-2.05806578;0.455836378;-1.78962242;0.867486272;1.15;2.90937568;-11.4222651;10;1.119758;1.119758;1.194566;1.008148;1.119758
32.135016;1.15;0.527661344;-2.06740427;0.458835951;-1.79774284;0.866172554;1.15;2.92852046;-11.4740937;10;1.119621;1.119621;1.228814;1.008148;1.119621
32.137320;1.15;0.534834052;-2.09124228;0.465073089;-1.81847155;0.862796113;1.15;2.96832899;-11.6063946;10;1.119274;1.119274;1.314362;1.008148;1.119274
32.139624;1.15;0.540023316;-2.1155852;0.469585492;-1.8396393;0.859317333;1.15;2.9971294;-11.7414979;10;1.118919;1.118919;1.399805;1.008148;1.118919
32.141007;1.15;0.542199956;-2.13036925;0.471478222;-1.852495;0.857190176;1.15;3.00920975;-11.8235493;10;1.118703;1.118703;1.45102;1.008148;1.118703
32.145615;1.15;0.543861731;-2.18008127;0.472923245;-1.89572284;0.849951638;1.15;3.01843261;-12.0994511;10;1.117974;1.117974;1.621468;1.008148;1.117974
32.151144;1.15;0.534961537;-2.23908218;0.465183945;-1.94702799;0.841192026;1.15;2.96903653;-12.4269061;10;1.117101;1.117101;1.825487;1.008148;1.117101
32.152066;1.15;0.532336644;-2.24870161;0.462901429;-1.9553927;0.839745597;1.15;2.95446837;-12.4802939;10;1.116957;1.116957;1.859441;1.008148;1.116957
32.153909;1.15;0.526099045;-2.26763423;0.45747743;-1.97185585;0.836882245;1.15;2.9198497;-12.58537;10;1.116673;1.116673;1.927311;1.008148;1.116673
32.154831;1.15;0.52249457;-2.27693622;0.454343104;-1.97994454;0.835467156;1.15;2.89984486;-12.636996;10;1.116533;1.116533;1.961228;1.008148;1.116533
32.156950;1.15;0.513075347;-2.29784205;0.446152475;-1.99812352;0.832266871;1.15;2.84756817;-12.7530234;10;1.116217;1.116217;2.039198;1.008148;1.116217
32.157780;1.15;0.508919127;-2.30580999;0.442538371;-2.00505216;0.831038681;1.15;2.82450116;-12.7972454;10;1.116095;1.116095;2.069693;1.008148;1.116095
32.159854;1.15;0.497549546;-2.32517807;0.432651779;-2.02189397;0.828034722;1.15;2.76139998;-12.9047383;10;1.115798;1.115798;2.1459;1.008148;1.115798
32.160268;1.15;0.495091452;-2.32892989;0.430514306;-2.02515642;0.827449136;1.15;2.74775756;-12.9255609;10;1.11574;1.11574;2.161137;1.008148;1.11574
32.162757;1.15;0.479201321;-2.35072288;0.416696801;-2.04410685;0.82402496;1.15;2.65956733;-13.046512;10;1.115402;1.115402;2.252531;1.008148;1.115402
32.163586;1.15;0.473462302;-2.35764336;0.411706349;-2.05012466;0.822928022;1.15;2.62771577;-13.0849206;10;1.115293;1.115293;2.282986;1.008148;1.115293
32.166074;1.15;0.455049143;-2.37737819;0.395694907;-2.06728538;0.819772522;1.15;2.52552274;-13.1944489;10;1.114981;1.114981;2.374335;1.008148;1.114981
32.168148;1.15;0.438328395;-2.39246931;0.381155126;-2.0804081;0.817325272;1.15;2.43272259;-13.2782047;10;1.114739;1.114739;2.450445;1.008148;1.114739
32.168977;1.15;0.431341835;-2.39815966;0.375079857;-2.08535623;0.816393919;1.15;2.39394718;-13.3097861;10;1.114647;1.114647;2.480888;1.008148;1.114647
32.171051;1.15;0.413082693;-2.41139887;0.359202342;-2.09686858;0.814202552;1.15;2.29260895;-13.3832637;10;1.114429;1.114429;2.556995;1.008148;1.114429
32.175613;1.15;0.369613474;-2.43537464;0.32140302;-2.11771708;0.810112458;1.15;2.05135478;-13.5163293;10;1.114022;1.114022;2.724474;1.008148;1.114022
32.180994;1.15;0.313923069;-2.45390124;0.272976582;-2.13382716;0.806707982;1.15;1.74227303;-13.6191519;10;1.113682;1.113682;2.92216;1.008148;1.113682
32.185079;1.15;0.269662898;-2.46031937;0.234489477;-2.13940815;0.805263668;1.15;1.49662909;-13.6547725;10;1.113538;1.113538;3.072422;1.008148;1.113538
32.186934;1.15;0.249309919;-2.46100643;0.216791234;-2.14000559;0.804945208;1.15;1.38367005;-13.6585857;10;1.113506;1.113506;3.140739;1.008148;1.113506
32.187261;1.15;0.245717015;-2.46095411;0.213666969;-2.1399601;0.80491555;1.15;1.36372943;-13.6582953;10;1.113503;1.113503;-3.130439;1.008148;1.113503
32.190047;1.15;0.215148518;-2.45898888;0.187085668;-2.1382512;0.804895943;1.15;1.19407427;-13.6473883;10;1.113503;1.113503;-3.027775;1.008148;1.113503
32.196002;1.15;0.151278645;-2.44413839;0.131546647;-2.12533773;0.806499591;1.15;0.839596477;-13.5649681;10;1.113672;1.113672;-2.808063;1.008148;1.113672
32.200405;1.15;0.106878638;-2.42413196;0.0929379464;-2.10794083;0.809091786;1.15;0.593176443;-13.4539324;10;1.113944;1.113944;-2.645341;1.008148;1.113944
32.205013;1.15;0.0644164346;-2.3956914;0.0560142909;-2.08320991;0.81298097;1.15;0.357511212;-13.2960873;10;1.114356;1.114356;-2.474832;1.008148;1.114356
32.210082;1.15;0.0240568535;-2.35634795;0.020919003;-2.04899822;0.818526774;1.15;0.133515537;-13.0777311;10;1.114948;1.114948;-2.28705;1.008148;1.114948
32.216073;1.15;-0.0131316984;-2.30092987;-0.0114188683;-2.00080858;0.826488804;1.15;-0.0728809269;-12.7701608;10;1.115805;1.115805;-2.064889;1.008148;1.115805
32.220681;1.15;-0.0327722805;-2.25336714;-0.0284976353;-1.95944969;0.833397598;1.15;-0.181886157;-12.5061876;10;1.116552;1.116552;-1.893864;1.008148;1.116552
32.222985;1.15;-0.0395007423;-2.22849232;-0.0343484717;-1.9378194;0.837028665;1.15;-0.21922912;-12.3681324;10;1.116946;1.116946;-1.808318;1.008148;1.116946
32.225289;1.15;-0.0439747105;-2.20311013;-0.0382388788;-1.91574794;0.840744438;1.15;-0.244059644;-12.2272612;10;1.117349;1.117349;-1.722753;1.008148;1.117349
32.230818;1.15;-0.0457734353;-2.14138836;-0.0398029873;-1.86207684;0.849817403;1.15;-0.254042567;-11.8847054;10;1.118333;1.118333;-1.517324;1.008148;1.118333
32.235426;1.15;-0.0374818929;-2.09061414;-0.0325929504;-1.81792534;0.857321181;1.15;-0.208024506;-11.6029085;10;1.119143;1.119143;-1.34643;1.008148;1.119143
32.240034;1.15;-0.0206477656;-2.04207178;-0.0179545789;-1.77571459;0.864536071;1.15;-0.1145951;-11.3334984;10;1.119913;1.119913;-1.174685;1.008148;1.119913
32.245260;1.15;0.00823891378;-1.99162822;0.00716427277;-1.73185063;0.872096622;1.15;0.0457259709;-11.0535366;10;1.120708;1.120708;-0.980224;1.008148;1.120708
32.250858;1.15;0.04929613;-1.94506388;0.0428661999;-1.69135989;0.879173146;1.15;0.273593521;-10.7951045;10;1.121429;1.121429;-0.771678;1.008148;1.121429
32.253098;1.15;0.068267267;-1.92905244;0.0593628407;-1.6774369;0.881644099;1.15;0.378883331;-10.706241;10;1.121673;1.121673;-0.688195;1.008148;1.121673
32.255337;1.15;0.0884989035;-1.91474407;0.0769555682;-1.66499484;0.883879831;1.15;0.491168914;-10.6268296;10;1.121889;1.121889;-0.604672;1.008148;1.121889
32.259070;1.15;0.124563154;-1.89478;0.108315786;-1.64763478;0.887068762;1.15;0.691325501;-10.516029;10;1.122183;1.122183;-0.465378;1.008148;1.122183
32.260936;1.15;0.143522626;-1.88676388;0.124802283;-1.64066424;0.888390368;1.15;0.796550572;-10.4715395;10;1.122298;1.122298;-0.395689;1.008148;1.122298
32.265676;1.15;0.193676563;-1.87256193;0.168414402;-1.62831472;0.890888967;1.15;1.07490492;-10.3927187;10;1.122492;1.122492;-0.218574;1.008148;1.122492
32.270181;1.15;0.242825378;-1.86740492;0.211152502;-1.62383037;0.892094658;1.15;1.34768085;-10.3640973;10;1.122545;1.122545;-0.050093;1.008148;1.122545
32.275114;1.15;0.296662757;-1.87122597;0.257967615;-1.62715301;0.892075572;1.15;1.6464783;-10.3853041;10;1.122459;1.122459;0.134457;1.008148;1.122459
32.281309;1.15;0.36164071;-1.88970816;0.314470182;-1.64322448;0.890089189;1.15;2.00710594;-10.4878803;10;1.122152;1.122152;0.366278;1.008148;1.122152
32.285917;1.15;0.406277601;-1.91266972;0.35328487;-1.66319106;0.887266125;1.15;2.25484068;-10.615317;10;1.121792;1.121792;0.538623;1.008148;1.121792
32.286839;1.15;0.414690244;-1.91816088;0.360600212;-1.66796599;0.886568029;1.15;2.30153085;-10.6457929;10;1.121708;1.121708;0.573075;1.008148;1.121708
32.288682;1.15;0.430924035;-1.92996104;0.374716552;-1.67822699;0.885048584;1.15;2.39162839;-10.7112838;10;1.121528;1.121528;0.641956;1.008148;1.121528
32.290064;1.15;0.4425781;-1.93947492;0.384850522;-1.68649993;0.883808272;1.15;2.45630845;-10.7640858;10;1.121383;1.121383;0.693595;1.008148;1.121383
32.291907;1.15;0.457307942;-1.95308365;0.39765908;-1.69833361;0.882012967;1.15;2.53805908;-10.8396142;10;1.121179;1.121179;0.762412;1.008148;1.121179
32.293751;1.15;0.471079382;-1.96766314;0.409634245;-1.71101142;0.88006705;1.15;2.61449057;-10.9205304;10;1.120962;1.120962;0.831185;1.008148;1.120962
32.295133;1.15;0.480760453;-1.97915517;0.418052568;-1.72100449;0.878519653;1.15;2.66822051;-10.9843112;10;1.120791;1.120791;0.882735;1.008148;1.120791
32.300020;1.15;0.510071331;-2.02336865;0.443540288;-1.759451;0.872470245;1.15;2.83089589;-11.229696;10;1.120139;1.120139;1.064728;1.008148;1.120139
32.305089;1.15;0.531682537;-2.0739259;0.462332641;-1.80341383;0.865398508;1.15;2.95083808;-11.5102887;10;1.119398;1.119398;1.253028;1.008148;1.119398
32.307854;1.15;0.539447312;-2.10291595;0.469084619;-1.82862257;0.861279004;1.15;2.99393258;-11.6711835;10;1.118975;1.118975;1.355525;1.008148;1.118975
32.310158;1.15;0.543676945;-2.12756384;0.472762561;-1.85005551;0.857741824;1.15;3.01740704;-11.8079793;10;1.118614;1.118614;1.440822;1.008148;1.118614
32.316148;1.15;0.54494164;-2.19246459;0.473862295;-1.90649095;0.848278136;1.15;3.0244261;-12.1681785;10;1.117661;1.117661;1.6621;1.008148;1.117661
32.317991;1.15;0.542512463;-2.21233058;0.471749968;-1.92376572;0.845337648;1.15;3.01094417;-12.2784347;10;1.117367;1.117367;1.730048;1.008148;1.117367
32.319835;1.15;0.538707021;-2.23199457;0.468440888;-1.94086484;0.842405165;1.15;2.98982396;-12.3875698;10;1.117074;1.117074;1.797937;1.008148;1.117074
32.322139;1.15;0.53214559;-2.25614712;0.462735295;-1.96186706;0.838773907;1.15;2.95340802;-12.5216165;10;1.116713;1.116713;1.882721;1.008148;1.116713
32.323982;1.15;0.525466128;-2.27503122;0.456927067;-1.97828801;0.83591081;1.15;2.91633701;-12.6264233;10;1.116429;1.116429;1.95049;1.008148;1.116429
32.324903;1.15;0.521632993;-2.2842828;0.453593907;-1.98633287;0.834499572;1.15;2.89506311;-12.6777695;10;1.116289;1.116289;1.984358;1.008148;1.116289
32.326977;1.15;0.511913879;-2.30463467;0.445142503;-2.00403015;0.831375721;1.15;2.84112203;-12.7907224;10;1.11598;1.11598;2.060519;1.008148;1.11598
32.330295;1.15;0.493180468;-2.33548378;0.428852581;-2.03085546;0.826581801;1.15;2.73715159;-12.961935;10;1.115505;1.115505;2.182284;1.008148;1.115505
32.334027;1.15;0.467851674;-2.3672555;0.406827543;-2.05848305;0.821559453;1.15;2.59657679;-13.138268;10;1.115008;1.115008;2.319167;1.008148;1.115008
32.336101;1.15;0.451926641;-2.38331675;0.392979688;-2.07244934;0.818978656;1.15;2.50819286;-13.2274079;10;1.114752;1.114752;2.395183;1.008148;1.114752
32.341078;1.15;0.409047781;-2.41662302;0.355693723;-2.10141132;0.813502747;1.15;2.27021519;-13.4122577;10;1.114207;1.114207;2.577594;1.008148;1.114207
32.345225;1.15;0.369054488;-2.43802607;0.320916946;-2.12002267;0.809837159;1.15;2.04825241;-13.5310447;10;1.113841;1.113841;2.729638;1.008148;1.113841
32.350931;1.15;0.309493833;-2.45707829;0.269125072;-2.13658982;0.806310547;1.15;1.71769077;-13.6367845;10;1.113487;1.113487;2.938996;1.008148;1.113487
32.355705;1.15;0.257310621;-2.46305031;0.223748366;-2.14178288;0.804850426;1.15;1.42807395;-13.6699292;10;1.113338;1.113338;3.114378;1.008148;1.113338
32.356399;1.15;0.249652532;-2.46314141;0.217089158;-2.1418621;0.80475613;1.15;1.38557155;-13.6704348;10;1.113329;1.113329;3.139892;1.008148;1.113329
32.356711;1.15;0.246207894;-2.46312785;0.214093821;-2.1418503;0.80472206;1.15;1.36645381;-13.6703596;10;1.113325;1.113325;-3.13181;1.008148;1.113325
32.360053;1.15;0.209386868;-2.4604251;0.182075537;-2.13950009;0.804749516;1.15;1.16209711;-13.6553593;10;1.113329;1.113329;-3.00885;1.008148;1.113329
32.365233;1.15;0.153598954;-2.44714683;0.133564308;-2.12795377;0.806196961;1.15;0.852474196;-13.5816649;10;1.113478;1.113478;-2.817994;1.008148;1.113478
32.370814;1.15;0.0973549921;-2.42106657;0.0846565149;-2.10527528;0.809592323;1.15;0.540320205;-13.4369195;10;1.113832;1.113832;-2.612044;1.008148;1.113832
32.373118;1.15;0.0758777895;-2.40695566;0.0659806866;-2.09300492;0.811518284;1.15;0.421121731;-13.3586039;10;1.114035;1.114035;-2.526923;1.008148;1.114035
32.375883;1.15;0.0517956419;-2.3876198;0.0450396886;-2.07619113;0.814207125;1.15;0.287465811;-13.2512899;10;1.114319;1.114319;-2.424711;1.008148;1.114319
32.377265;1.15;0.0405413787;-2.37702214;0.0352533728;-2.06697577;0.815697944;1.15;0.225004651;-13.1924729;10;1.114477;1.114477;-2.37358;1.008148;1.114477
32.379109;1.15;0.026361517;-2.36202159;0.0229230583;-2.05393182;0.817822653;1.15;0.146306418;-13.1092199;10;1.114703;1.114703;-2.305382;1.008148;1.114703
32.380030;1.15;0.0196673701;-2.35416877;0.017102061;-2.04710328;0.818940724;1.15;0.109153903;-13.0656367;10;1.114822;1.114822;-2.271273;1.008148;1.114822
32.385099;1.15;-0.0120236266;-2.30705352;-0.0104553275;-2.0061335;0.82570969;1.15;-0.066731129;-12.804147;10;1.115546;1.115546;-2.083575;1.008148;1.115546
32.391089;1.15;-0.0372633922;-2.24480587;-0.0324029497;-1.95200511;0.834753455;1.15;-0.206811828;-12.4586726;10;1.11652;1.11652;-1.861574;1.008148;1.11652
32.395237;1.15;-0.0462821528;-2.19908831;-0.0402453502;-1.9122507;0.841441585;1.15;-0.256865949;-12.2049401;10;1.117242;1.117242;-1.707796;1.008148;1.117242
32.401227;1.15;-0.0466287961;-2.13188146;-0.0405467792;-1.85380997;0.851326571;1.15;-0.25878982;-11.8319421;10;1.118309;1.118309;-1.485565;1.008148;1.118309
32.405374;1.15;-0.0380551541;-2.0861388;-0.0330914383;-1.81403374;0.858090732;1.15;-0.211206106;-11.5780703;10;1.119035;1.119035;-1.332384;1.008148;1.119035
32.410641;1.15;-0.0171858756;-2.03097026;-0.0149442396;-1.7660611;0.866298302;1.15;-0.0953816106;-11.271885;10;1.119906;1.119906;-1.136042;1.008148;1.119906
32.415120;1.15;0.00873610712;-1.9881197;0.00759661494;-1.72879974;0.872728149;1.15;0.0484853936;-11.0340643;10;1.120576;1.120576;-0.969591;1.008148;1.120576
32.421092;1.15;0.0536283209;-1.93900555;0.0466333226;-1.68609178;0.880202711;1.15;0.29763718;-10.7614808;10;1.121331;1.121331;-0.747451;1.008148;1.121331
32.425944;1.15;0.0972896584;-1.90734037;0.084599703;-1.65855684;0.88514039;1.15;0.539957603;-10.5857391;10;1.121805;1.121805;-0.566764;1.008148;1.121805
32.430050;1.15;0.138100705;-1.88713189;0.12008757;-1.64098425;0.888406951;1.15;0.766458912;-10.473582;10;1.122098;1.122098;-0.413727;1.008148;1.122098
32.435500;1.15;0.195972974;-1.87044388;0.170411281;-1.62647294;0.89133228;1.15;1.08765;-10.3809635;10;1.122324;1.122324;-0.21042;1.008148;1.122324
32.440006;1.15;0.245428619;-1.86562341;0.21341619;-1.62228123;0.892493046;1.15;1.36212883;-10.3542099;10;1.122369;1.122369;-0.042134;1.008148;1.122369
32.445189;1.15;0.302223419;-1.87040282;0.262802973;-1.62643723;0.892367134;1.15;1.67733997;-10.3807356;10;1.122266;1.122266;0.151488;1.008148;1.122266
32.446981;1.15;0.321488327;-1.87452822;0.279555067;-1.63002454;0.891970252;1.15;1.78426021;-10.4036316;10;1.122193;1.122193;0.218444;1.008148;1.122193
32.450207;1.15;0.355261641;-1.88518303;0.308923166;-1.63928959;0.890789632;1.15;1.97170211;-10.4627658;10;1.122017;1.122017;0.338956;1.008148;1.122017
32.454815;1.15;0.400746785;-1.90707683;0.348475465;-1.65832768;0.888127783;1.15;2.22414466;-10.5842764;10;1.121671;1.121671;0.511047;1.008148;1.121671
32.457119;1.15;0.421924145;-1.92079804;0.366890561;-1.67025917;0.886385351;1.15;2.34167901;-10.6604291;10;1.121459;1.121459;0.597039;1.008148;1.121459
32.458962;1.15;0.437981741;-1.9330146;0.380853688;-1.68088226;0.884804712;1.15;2.43079866;-10.728231;10;1.121273;1.121273;0.665797;1.008148;1.121273
32.460805;1.15;0.453149504;-1.94630401;0.394043047;-1.69243827;0.883060493;1.15;2.51497975;-10.8019872;10;1.121072;1.121072;0.734517;1.008148;1.121072
32.461727;1.15;0.460393801;-1.95332159;0.400342435;-1.69854052;0.882130996;1.15;2.55518559;-10.8409348;10;1.120967;1.120967;0.768863;1.008148;1.120967
32.463570;1.15;0.47414917;-1.96804794;0.412303626;-1.71134603;0.880164076;1.15;2.63152789;-10.9226661;10;1.120747;1.120747;0.837517;1.008148;1.120747
32.464031;1.15;0.477466748;-1.97184315;0.415188476;-1.71464622;0.879654557;1.15;2.64994045;-10.9437295;10;1.12069;1.12069;0.854673;1.008148;1.12069
32.467043;1.15;0.497295632;-1.99810712;0.432430984;-1.73748446;0.87609141;1.15;2.75999076;-11.0894945;10;1.1203;1.1203;0.966752;1.008148;1.1203
32.470320;1.15;0.515433683;-2.02894981;0.448203203;-1.76430419;0.871843243;1.15;2.86065694;-11.2606715;10;1.119846;1.119846;1.088487;1.008148;1.119846
32.471241;1.15;0.519873293;-2.03797552;0.452063733;-1.77215263;0.870588819;1.15;2.88529678;-11.3107641;10;1.119714;1.119714;1.122689;1.008148;1.119714
32.473085;1.15;0.527850458;-2.0564621;0.459000398;-1.78822791;0.868004518;1.15;2.92957004;-11.4133646;10;1.119443;1.119443;1.191045;1.008148;1.119443
32.474006;1.15;0.53137121;-2.06588278;0.462061922;-1.79641981;0.866680116;1.15;2.94911022;-11.4656494;10;1.119305;1.119305;1.225197;1.008148;1.119305
32.475849;1.15;0.537412577;-2.08507423;0.467315284;-1.81310802;0.86396621;1.15;2.9826398;-11.572162;10;1.119024;1.119024;1.293452;1.008148;1.119024
32.476771;1.15;0.539952961;-2.09481378;0.469524313;-1.8215772;0.862581395;1.15;2.99673893;-11.6262165;10;1.118882;1.118882;1.327553;1.008148;1.118882
32.479075;1.15;0.544911993;-2.11946519;0.473836516;-1.84301321;0.859054821;1.15;3.02426156;-11.7630318;10;1.118521;1.118521;1.412731;1.008148;1.118521
32.479997;1.15;0.546322082;-2.12943147;0.47506268;-1.85167954;0.857620229;1.15;3.03208755;-11.8183447;10;1.118375;1.118375;1.44677;1.008148;1.118375
32.481840;1.15;0.548087539;-2.1494709;0.47659786;-1.86910513;0.854719468;1.15;3.04188584;-11.9295635;10;1.118081;1.118081;1.514805;1.008148;1.118081
32.484144;1.15;0.548442312;-2.17461462;0.476906358;-1.89096923;0.851051293;1.15;3.04385483;-12.0691111;10;1.117711;1.117711;1.599742;1.008148;1.117711
32.485987;1.15;0.547234367;-2.19469889;0.475855971;-1.90843382;0.848098075;1.15;3.03715074;-12.1805789;10;1.117415;1.117415;1.66762;1.008148;1.117415
32.486909;1.15;0.546102188;-2.2047035;0.474871468;-1.91713348;0.846618695;1.15;3.03086714;-12.2361044;10;1.117267;1.117267;1.701535;1.008148;1.117267
32.489213;1.15;0.541832861;-2.22949482;0.471159009;-1.93869115;0.842929875;1.15;3.00717238;-12.3736962;10;1.116898;1.116898;1.786256;1.008148;1.116898
32.491517;1.15;0.535504355;-2.25384913;0.465655961;-1.95986881;0.839272724;1.15;2.97204917;-12.5088627;10;1.116534;1.116534;1.870886;1.008148;1.116534
32.491977;1.15;0.534043658;-2.2586588;0.464385789;-1.96405113;0.838547201;1.15;2.9639423;-12.5355563;10;1.116462;1.116462;1.887802;1.008148;1.116462
32.493821;1.15;0.52719067;-2.27760936;0.458426669;-1.98052988;0.835671637;1.15;2.92590822;-12.6407319;10;1.116177;1.116177;1.955435;1.008148;1.116177
32.494696;1.15;0.523495476;-2.28643226;0.455213457;-1.98820196;0.834325134;1.15;2.90539989;-12.689699;10;1.116043;1.116043;1.987544;1.008148;1.116043
32.496770;1.15;0.513658284;-2.30686289;0.446659377;-2.00596773;0.831187819;1.15;2.85080347;-12.803089;10;1.115732;1.115732;2.063553;1.008148;1.115732
32.500088;1.15;0.49478528;-2.33785855;0.430248069;-2.03292048;0.826369996;1.15;2.7460583;-12.975115;10;1.115255;1.115255;2.185068;1.008148;1.115255
32.505064;1.15;0.459738008;-2.37953794;0.399772181;-2.06916343;0.819756069;1.15;2.55154594;-13.2064356;10;1.114598;1.114598;2.367184;1.008148;1.114598
32.510041;1.15;0.417608398;-2.41423083;0.363137737;-2.09933116;0.814082487;1.15;2.31772661;-13.3989811;10;1.114034;1.114034;2.549212;1.008148;1.114034
32.515017;1.15;0.369752216;-2.44071828;0.321523666;-2.12236372;0.809563968;1.15;2.0521248;-13.5459865;10;1.113582;1.113582;2.731232;1.008148;1.113582
32.520960;1.15;0.307252612;-2.46028693;0.267176184;-2.13937994;0.805926338;1.15;1.705252;-13.6545924;10;1.113214;1.113214;2.948824;1.008148;1.113214
32.525298;1.15;0.259549799;-2.46565808;0.225695478;-2.14405051;0.804604253;1.15;1.44050139;-13.6844024;10;1.113078;1.113078;3.10784;1.008148;1.113078
32.526022;1.15;0.25151854;-2.46584816;0.218711774;-2.14421579;0.80449079;1.15;1.3959279;-13.6854573;10;1.113067;1.113067;3.134402;1.008148;1.113067
32.526365;1.15;0.247710269;-2.46580095;0.215400234;-2.14417474;0.804458008;1.15;1.37479199;-13.6851952;10;1.113063;1.113063;-3.1362;1.008148;1.113063
32.530076;1.15;0.206608019;-2.46268575;0.179659147;-2.14146587;0.804503263;1.15;1.14667451;-13.6679059;10;1.113066;1.113066;-2.999953;1.008148;1.113066
32.535510;1.15;0.147951274;-2.44786872;0.128653282;-2.12858149;0.806155638;1.15;0.821129573;-13.5856714;10;1.113233;1.113233;-2.800179;1.008148;1.113233
32.540118;1.15;0.101210715;-2.42623649;0.0880093174;-2.10977086;0.808971116;1.15;0.561719469;-13.4656125;10;1.113525;1.113525;-2.630513;1.008148;1.113525
32.541040;1.15;0.092322595;-2.42095854;0.0802805172;-2.10518134;0.80968326;1.15;0.512390402;-13.4363199;10;1.113599;1.113599;-2.596552;1.008148;1.113599
32.543344;1.15;0.070971615;-2.40638471;0.0617144477;-2.09250844;0.811680325;1.15;0.393892463;-13.3554351;10;1.113807;1.113807;-2.511614;1.008148;1.113807
32.545187;1.15;0.0547956626;-2.39346078;0.0476484021;-2.08127024;0.813476872;1.15;0.304115927;-13.2837073;10;1.113995;1.113995;-2.443628;1.008148;1.113995
32.546570;1.15;0.0432718135;-2.38301532;0.0376276638;-2.07218723;0.814942619;1.15;0.240158565;-13.225735;10;1.114149;1.114149;-2.392619;1.008148;1.114149
32.548874;1.15;0.0252595962;-2.36436225;0.0219648661;-2.05596717;0.817581615;1.15;0.140190758;-13.1222105;10;1.114428;1.114428;-2.307569;1.008148;1.114428
32.550256;1.15;0.015265605;-2.35242174;0.013274439;-2.04558412;0.819283101;1.15;0.0847241074;-13.0559407;10;1.114608;1.114608;-2.256519;1.008148;1.114608
32.551178;1.15;0.00892712098;-2.3441839;0.00776271376;-2.03842078;0.820461132;1.15;0.0495455209;-13.0102207;10;1.114733;1.114733;-2.222479;1.008148;1.114733
32.553021;1.15;-0.00288798417;-2.32708077;-0.00251129072;-2.0235485;0.822916455;1.15;-0.0160283126;-12.9152983;10;1.114994;1.114994;-2.154382;1.008148;1.114994
32.555325;1.15;-0.0159021563;-2.30456794;-0.0138279621;-2.00397213;0.826165081;1.15;-0.0882569679;-12.7903521;10;1.11534;1.11534;-2.069232;1.008148;1.11534
32.559933;1.15;-0.0360200651;-2.25660697;-0.0313217959;-1.96226693;0.833129792;1.15;-0.199911362;-12.5241687;10;1.116086;1.116086;-1.89885;1.008148;1.116086
32.561776;1.15;-0.0416742429;-2.23655195;-0.0362384722;-1.94482778;0.836056036;1.15;-0.231292048;-12.4128633;10;1.1164;1.1164;-1.830671;1.008148;1.1164
32.565002;1.15;-0.0482787453;-2.20068818;-0.0419815178;-1.91364189;0.841304477;1.15;-0.267947037;-12.2138194;10;1.116964;1.116964;-1.711327;1.008148;1.116964
32.566845;1.15;-0.0500479553;-2.17991972;-0.0435199613;-1.89558237;0.844352326;1.15;-0.277766152;-12.0985545;10;1.117291;1.117291;-1.643114;1.008148;1.117291
32.569149;1.15;-0.0502752555;-2.15387127;-0.0437176136;-1.87293154;0.848182963;1.15;-0.279027668;-11.9539855;10;1.117703;1.117703;-1.55783;1.008148;1.117703
32.570992;1.15;-0.0488653834;-2.13308287;-0.0424916379;-1.85485467;0.851246387;1.15;-0.271202878;-11.8386099;10;1.118031;1.118031;-1.489588;1.008148;1.118031
32.572374;1.15;-0.0468040231;-2.11759948;-0.0406991506;-1.84139086;0.853532158;1.15;-0.259762328;-11.7526771;10;1.118275;1.118275;-1.438388;1.008148;1.118275
32.574218;1.15;-0.0428894407;-2.09713891;-0.0372951659;-1.82359905;0.856557717;1.15;-0.238036396;-11.639121;10;1.118598;1.118598;-1.369962;1.008148;1.118598
32.575554;1.15;-0.039152222;-2.08252107;-0.0340454106;-1.81088789;0.858723433;1.15;-0.217294832;-11.557992;10;1.118829;1.118829;-1.320638;1.008148;1.118829
32.580779;1.15;-0.0177714946;-2.02768742;-0.0154534737;-1.76320646;0.866883357;1.15;-0.0986317956;-11.2536652;10;1.119689;1.119689;-1.126997;1.008148;1.119689
32.586005;1.15;0.0137855285;-1.97814292;0.0119874159;-1.72012428;0.874326591;1.15;0.0765096825;-10.9786932;10;1.120458;1.120458;-0.933204;1.008148;1.120458
32.587871;1.15;0.0273184343;-1.96212836;0.0237551601;-1.70619857;0.876754928;1.15;0.15161731;-10.8898124;10;1.120704;1.120704;-0.863947;1.008148;1.120704
32.588244;1.15;0.0301613488;-1.95905239;0.0262272597;-1.70352382;0.877223136;1.15;0.167395485;-10.8727408;10;1.120751;1.120751;-0.850098;1.008148;1.120751
32.590111;1.15;0.0449479909;-1.94420855;0.0390852093;-1.69061613;0.87949071;1.15;0.249461349;-10.7903574;10;1.120976;1.120976;-0.78081;1.008148;1.120976
32.596083;1.15;0.0984835088;-1.90434387;0.0856378336;-1.65595119;0.885693939;1.15;0.546583474;-10.5691085;10;1.12157;1.12157;-0.558918;1.008148;1.12157
32.600188;1.15;0.139689909;-1.88436163;0.121469486;-1.63857533;0.888931133;1.15;0.775278994;-10.458207;10;1.121856;1.121856;-0.406204;1.008148;1.121856
32.602801;1.15;0.167261673;-1.87502038;0.145444933;-1.63045251;0.890522199;1.15;0.928302287;-10.4063631;10;1.121984;1.121984;-0.30895;1.008148;1.121984
32.604593;1.15;0.186613783;-1.87020375;0.162272855;-1.62626413;0.891391603;1.15;1.0357065;-10.3796308;10;1.122047;1.122047;-0.242225;1.008148;1.122047
32.605936;1.15;0.201283071;-1.86739677;0.175028757;-1.62382328;0.89193087;1.15;1.11712104;-10.3640521;10;1.12208;1.12208;-0.192199;1.008148;1.12208
32.610132;1.15;0.247672524;-1.86350718;0.215367412;-1.62044103;0.892930087;1.15;1.37458251;-10.3424648;10;1.122111;1.122111;-0.035845;1.008148;1.122111
32.615085;1.15;0.302279286;-1.86816609;0.262851553;-1.62449225;0.89280024;1.15;1.67765004;-10.3683218;10;1.122009;1.122009;0.148768;1.008148;1.122009
32.620563;1.15;0.360415422;-1.88474831;0.313404715;-1.63891158;0.891017656;1.15;2.00030559;-10.4603531;10;1.12173;1.12173;0.352997;1.008148;1.12173
32.625632;1.15;0.410189594;-1.91006601;0.356686604;-1.66092697;0.887912044;1.15;2.27655225;-10.6008664;10;1.12133;1.12133;0.541854;1.008148;1.12133
32.630240;1.15;0.450646104;-1.94062929;0.391866177;-1.68750373;0.883961265;1.15;2.50108587;-10.7704925;10;1.120863;1.120863;0.713356;1.008148;1.120863
32.632083;1.15;0.465299462;-1.95465492;0.404608228;-1.69969993;0.882105901;1.15;2.58241202;-10.8483348;10;1.120651;1.120651;0.78189;1.008148;1.120651
32.635601;1.15;0.490454297;-1.98403415;0.426481997;-1.72524708;0.878156159;1.15;2.72202135;-11.0113895;10;1.120214;1.120214;0.912551;1.008148;1.120214
32.640043;1.15;0.516595165;-2.0252221;0.449213186;-1.7610627;0.872508229;1.15;2.86710316;-11.2399827;10;1.119606;1.119606;1.077232;1.008148;1.119606
32.645111;1.15;0.537867544;-2.07660424;0.467710907;-1.80574282;0.865313737;1.15;2.98516487;-11.5251535;10;1.118852;1.118852;1.264711;1.008148;1.118852
32.646955;1.15;0.543238275;-2.09613342;0.472381109;-1.82272471;0.862541308;1.15;3.01497243;-11.6335405;10;1.118567;1.118567;1.332757;1.008148;1.118567
32.648798;1.15;0.547261067;-2.115971;0.475879189;-1.83997478;0.859704176;1.15;3.03729892;-11.743639;10;1.118276;1.118276;1.400731;1.008148;1.118276
32.651102;1.15;0.550462198;-2.14106797;0.478662781;-1.86179823;0.856086619;1.15;3.0550652;-11.8829272;10;1.117908;1.117908;1.485605;1.008148;1.117908
32.656171;1.15;0.550066757;-2.19667487;0.478318919;-1.91015206;0.847956243;1.15;3.0528705;-12.1915455;10;1.11709;1.11709;1.671931;1.008148;1.11709
32.658014;1.15;0.547427895;-2.21675063;0.476024257;-1.92760925;0.844981948;1.15;3.03822482;-12.302966;10;1.116792;1.116792;1.739564;1.008148;1.116792
32.658935;1.15;0.545586697;-2.22670382;0.474423215;-1.93626419;0.843498979;1.15;3.02800617;-12.3582062;10;1.116644;1.116644;1.773357;1.008148;1.116644
32.660779;1.15;0.540903679;-2.24642102;0.470351025;-1.95340958;0.84054499;1.15;3.00201542;-12.4676367;10;1.11635;1.11635;1.840899;1.008148;1.11635
32.662161;1.15;0.536557983;-2.26097849;0.466572159;-1.96606825;0.838350162;1.15;2.97789681;-12.5484306;10;1.116132;1.116132;1.891518;1.008148;1.116132
32.664004;1.15;0.529650328;-2.28003095;0.460565502;-1.98263561;0.835458735;1.15;2.93955932;-12.6541718;10;1.115845;1.115845;1.958961;1.008148;1.115845
32.664880;1.15;0.525892126;-2.28890506;0.457297501;-1.99035222;0.834103702;1.15;2.9187013;-12.7034231;10;1.11571;1.11571;1.990986;1.008148;1.11571
32.666953;1.15;0.515939198;-2.30942633;0.448642781;-2.00819681;0.830951146;1.15;2.86346255;-12.8173161;10;1.115398;1.115398;2.066784;1.008148;1.115398
32.670271;1.15;0.496817903;-2.34053641;0.432015568;-2.03524905;0.826112444;1.15;2.75733936;-12.9899771;10;1.114918;1.114918;2.187961;1.008148;1.114918
32.674004;1.15;0.471024507;-2.37256493;0.409586528;-2.06309994;0.821044602;1.15;2.61418601;-13.1677353;10;1.114416;1.114416;2.324174;1.008148;1.114416
32.676077;1.15;0.454845433;-2.38873497;0.395517768;-2.07716085;0.818443555;1.15;2.52439216;-13.2574791;10;1.114157;1.114157;2.399815;1.008148;1.114157
32.676907;1.15;0.448028996;-2.39486281;0.389590431;-2.0824894;0.817448981;1.15;2.48656092;-13.2914886;10;1.114058;1.114058;2.430068;1.008148;1.114058
32.678980;1.15;0.43021926;-2.40926115;0.374103704;-2.0950097;0.815089513;1.15;2.38771689;-13.3713994;10;1.113823;1.113823;2.505675;1.008148;1.113823
32.681054;1.15;0.411327014;-2.42226613;0.357675664;-2.10631837;0.812924104;1.15;2.28286493;-13.443577;10;1.113607;1.113607;2.581206;1.008148;1.113607
32.685201;1.15;0.370790485;-2.44379466;0.322426508;-2.12503883;0.809231523;1.15;2.05788719;-13.5630604;10;1.113236;1.113236;2.732592;1.008148;1.113236
32.690240;1.15;0.317723589;-2.46133276;0.276281381;-2.14028936;0.806001731;1.15;1.76336592;-13.6603968;10;1.112909;1.112909;2.91651;1.008148;1.112909
32.695615;1.15;0.25839892;-2.46887635;0.224694713;-2.146849;0.804224781;1.15;1.43411401;-13.7022637;10;1.112725;1.112725;3.112922;1.008148;1.112725
32.696287;1.15;0.250896202;-2.4689932;0.21817061;-2.14695061;0.804127959;1.15;1.39247392;-13.7029123;10;1.112715;1.112715;3.137489;1.008148;1.112715
32.696622;1.15;0.247153496;-2.46897199;0.214916083;-2.14693216;0.80409183;1.15;1.3717019;-13.7027945;10;1.112711;1.112711;-3.133409;1.008148;1.112711
32.698107;1.15;0.230567032;-2.4683745;0.200493071;-2.14641261;0.804008821;1.15;1.27964703;-13.6994785;10;1.112701;1.112701;-3.079084;1.008148;1.112701
32.699983;1.15;0.209677408;-2.46629238;0.18232818;-2.14460207;0.804107971;1.15;1.16370961;-13.6879227;10;1.11271;1.11271;-3.010415;1.008148;1.11271
32.700751;1.15;0.201173933;-2.46497824;0.174933854;-2.14345934;0.804219819;1.15;1.11651533;-13.6806292;10;1.11272;1.11272;-2.98229;1.008148;1.11272
32.705163;1.15;0.153194868;-2.45296762;0.133212928;-2.13301532;0.805554411;1.15;0.850231516;-13.6139703;10;1.112853;1.112853;-2.820583;1.008148;1.112853
32.710283;1.15;0.100703611;-2.4293369;0.0875683572;-2.11246687;0.808615183;1.15;0.55890504;-13.4828198;10;1.113166;1.113166;-2.632655;1.008148;1.113166
32.715813;1.15;0.0499688076;-2.39305435;0.0434511369;-2.08091683;0.813608981;1.15;0.277326881;-13.2814517;10;1.113683;1.113683;-2.429391;1.008148;1.113683
32.717195;1.15;0.0385184877;-2.38239348;0.033494337;-2.07164651;0.815107663;1.15;0.213777606;-13.2222838;10;1.113839;1.113839;-2.378531;1.008148;1.113839
32.719038;1.15;0.0240983232;-2.36729127;0.0209550635;-2.05851415;0.817245715;1.15;0.133745693;-13.1384666;10;1.114064;1.114064;-2.310695;1.008148;1.114064
32.719960;1.15;0.017286625;-2.35935899;0.0150318476;-2.05161651;0.818374767;1.15;0.0959407679;-13.0944424;10;1.114182;1.114182;-2.276767;1.008148;1.114182
32.721803;1.15;0.00451888449;-2.34280041;0.00392946461;-2.03721775;0.820742522;1.15;0.0250798082;-13.0025423;10;1.114431;1.114431;-2.208892;1.008148;1.114431
32.725029;1.15;-0.0150686021;-2.31185727;-0.0131031325;-2.01031067;0.825196695;1.15;-0.0836307426;-12.8308079;10;1.114902;1.114902;-2.09006;1.008148;1.114902
32.727333;1.15;-0.0266701697;-2.28837986;-0.0231914521;-1.98989553;0.828596407;1.15;-0.148019443;-12.7005082;10;1.115263;1.115263;-2.005142;1.008148;1.115263
32.729176;1.15;-0.0345227582;-2.26894591;-0.0300197899;-1.97299644;0.831420257;1.15;-0.191601309;-12.5926498;10;1.115564;1.115564;-1.93719;1.008148;1.115564
