time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
32.729637;1.15;-0.0362562755;-2.26399478;-0.0315271963;-1.96869111;0.832141054;1.15;-0.20122233;-12.565171;10;1.11564;1.11564;-1.920199;1.008148;1.11564
32.731941;1.15;-0.0437556223;-2.23887614;-0.0380483674;-1.94684882;0.835804083;1.15;-0.242843705;-12.4257626;10;1.116031;1.116031;-1.835232;1.008148;1.116031
32.735627;1.15;-0.0511014287;-2.19759304;-0.0444360252;-1.91095047;0.84184644;1.15;-0.28361293;-12.1966414;10;1.116676;1.116676;-1.699241;1.008148;1.116676
32.741157;1.15;-0.0514410397;-2.13475441;-0.0447313391;-1.85630818;0.851087559;1.15;-0.285497771;-11.8478869;10;1.117661;1.117661;-1.495157;1.008148;1.117661
32.743000;1.15;-0.0486977776;-2.11396662;-0.0423458937;-1.83823185;0.854156022;1.15;-0.270272666;-11.7325148;10;1.117987;1.117987;-1.427109;1.008148;1.117987
32.745304;1.15;-0.043194101;-2.08835527;-0.037560088;-1.81596111;0.85794546;1.15;-0.239727261;-11.5903718;10;1.118389;1.118389;-1.342476;1.008148;1.118389
32.746180;1.15;-0.0405574879;-2.07875261;-0.035267381;-1.80761097;0.859368811;1.15;-0.225094059;-11.537077;10;1.118539;1.118539;-1.309679;1.008148;1.118539
32.748253;1.15;-0.0330433438;-2.05643434;-0.0287333426;-1.78820377;0.862683491;1.15;-0.183390558;-11.4132106;10;1.118888;1.118888;-1.233069;1.008148;1.118888
32.749083;1.15;-0.0295813563;-2.04766641;-0.0257229187;-1.78057949;0.863988224;1.15;-0.164176528;-11.3645486;10;1.119024;1.119024;-1.202418;1.008148;1.119024
32.751446;1.15;-0.0181719636;-2.02340345;-0.0158017076;-1.75948126;0.867608521;1.15;-0.100854399;-11.2298892;10;1.119402;1.119402;-1.115054;1.008148;1.119402
32.751820;1.15;-0.0161962387;-2.01964842;-0.014083686;-1.75621602;0.868169988;1.15;-0.0898891252;-11.2090487;10;1.11946;1.11946;-1.101256;1.008148;1.11946
32.754059;1.15;-0.00320685764;-1.99784682;-0.00278857203;-1.7372581;0.871438951;1.15;-0.0177980605;-11.0880498;10;1.119796;1.119796;-1.01845;1.008148;1.119796
32.754806;1.15;0.00154645882;-1.99084438;0.00134474663;-1.73116902;0.872492563;1.15;0.00858284586;-11.0491863;10;1.119904;1.119904;-0.990841;1.008148;1.119904
32.757045;1.15;0.0168551971;-1.9706489;0.014656693;-1.71360774;0.875542007;1.15;0.0935463435;-10.9371014;10;1.120213;1.120213;-0.907992;1.008148;1.120213
32.760031;1.15;0.0397822658;-1.94588819;0.0345932745;-1.69207669;0.879310689;1.15;0.220791575;-10.7996795;10;1.120589;1.120589;-0.797472;1.008148;1.120589
32.761897;1.15;0.0554435038;-1.93179821;0.0482117423;-1.67982453;0.881475478;1.15;0.307711446;-10.72148;10;1.1208;1.1208;-0.728363;1.008148;1.1208
32.765257;1.15;0.0859139256;-1.90933128;0.0747077612;-1.66028807;0.884972966;1.15;0.476822287;-10.5967886;10;1.121132;1.121132;-0.603899;1.008148;1.121132
32.767123;1.15;0.103935018;-1.89854339;0.0903782762;-1.6509073;0.886681868;1.15;0.576839348;-10.5369158;10;1.121288;1.121288;-0.534714;1.008148;1.121288
32.770109;1.15;0.134170692;-1.88399646;0.116670167;-1.63825779;0.889040171;1.15;0.744647343;-10.4561803;10;1.121494;1.121494;-0.423961;1.008148;1.121494
32.775708;1.15;0.194256126;-1.8661514;0.16891837;-1.62274035;0.892150091;1.15;1.0781215;-10.3571403;10;1.121729;1.121729;-0.216176;1.008148;1.121729
32.780001;1.15;0.241950777;-1.86103665;0.21039198;-1.61829274;0.893335258;1.15;1.34282681;-10.3287534;10;1.121776;1.121776;-0.0566;1.008148;1.121776
32.785181;1.15;0.299528716;-1.8650287;0.260459753;-1.62176409;0.893328764;1.15;1.66238437;-10.3509093;10;1.12168;1.12168;0.135949;1.008148;1.12168
32.789994;1.15;0.351364026;-1.87835651;0.305533935;-1.63335349;0.891946524;1.15;1.95007034;-10.4248787;10;1.12145;1.12145;0.314855;1.008148;1.12145
32.791837;1.15;0.370427898;-1.88586756;0.322111216;-1.63988484;0.891068363;1.15;2.05587484;-10.466565;10;1.121328;1.121328;0.383356;1.008148;1.121328
32.795063;1.15;0.402427292;-1.9019639;0.349936776;-1.65388165;0.889098323;1.15;2.23347147;-10.5558997;10;1.121073;1.121073;0.50319;1.008148;1.121073
32.796906;1.15;0.419768753;-1.91281344;0.365016307;-1.66331604;0.887727551;1.15;2.32971658;-10.6161146;10;1.120904;1.120904;0.571632;1.008148;1.120904
32.797367;1.15;0.42397157;-1.91572895;0.368670931;-1.66585126;0.88735445;1.15;2.35304221;-10.6322957;10;1.12086;1.12086;0.588738;1.008148;1.12086
32.799210;1.15;0.440343861;-1.92796651;0.382907705;-1.67649262;0.885775008;1.15;2.44390843;-10.7002141;10;1.120672;1.120672;0.657139;1.008148;1.120672
32.800132;1.15;0.448218038;-1.93448773;0.389754815;-1.68216325;0.884924254;1.15;2.48761011;-10.7364069;10;1.120573;1.120573;0.691325;1.008148;1.120573
32.801975;1.15;0.463277081;-1.94829122;0.402849635;-1.69416628;0.883105866;1.15;2.5711878;-10.8130163;10;1.120365;1.120365;0.759668;1.008148;1.120365
32.806288;1.15;0.49460186;-1.98430717;0.430088574;-1.7254845;0.878270663;1.15;2.74504032;-11.0129048;10;1.119828;1.119828;0.919382;1.008148;1.119828
32.810742;1.15;0.520694194;-2.02607909;0.45277756;-1.7618079;0.872538584;1.15;2.88985278;-11.2447389;10;1.119211;1.119211;1.084013;1.008148;1.119211
32.814889;1.15;0.538699499;-2.0682364;0.468434346;-1.79846644;0.866644418;1.15;2.98978222;-11.478712;10;1.118593;1.118593;1.236947;1.008148;1.118593
32.816733;1.15;0.544617304;-2.0877533;0.473580264;-1.81543766;0.863882016;1.15;3.02262603;-11.5870308;10;1.118308;1.118308;1.304803;1.008148;1.118308
32.817193;1.15;0.54590277;-2.09267582;0.474698061;-1.81971811;0.863182304;1.15;3.02976037;-11.6143508;10;1.118236;1.118236;1.321757;1.008148;1.118236
32.819958;1.15;0.551873499;-2.12265871;0.479889999;-1.84579018;0.858893054;1.15;3.06289792;-11.7807559;10;1.117797;1.117797;1.42338;1.008148;1.117797
32.820419;1.15;0.552533474;-2.12771465;0.48046389;-1.85018665;0.858164579;1.15;3.06656078;-11.8088163;10;1.117724;1.117724;1.440302;1.008148;1.117724
32.825027;1.15;0.554940553;-2.17856912;0.482557002;-1.89440793;0.850772417;1.15;3.07992007;-12.0910586;10;1.116977;1.116977;1.609273;1.008148;1.116977
32.827792;1.15;0.552274076;-2.20903152;0.480238327;-1.92089697;0.846280423;1.15;3.06512112;-12.2601249;10;1.116527;1.116527;1.710448;1.008148;1.116527
32.830096;1.15;0.547780002;-2.23412125;0.476330437;-1.94271413;0.842544516;1.15;3.04017901;-12.3993729;10;1.116155;1.116155;1.794649;1.008148;1.116155
32.833321;1.15;0.537972065;-2.26842899;0.467801795;-1.97254695;0.837378562;1.15;2.98574496;-12.5897809;10;1.115641;1.115641;1.912376;1.008148;1.115641
32.835165;1.15;0.53061474;-2.28747645;0.461404121;-1.98910996;0.834480788;1.15;2.94491181;-12.6954943;10;1.115354;1.115354;1.979574;1.008148;1.115354
32.840141;1.15;0.504548464;-2.33600015;0.438737795;-2.03130448;0.826988211;1.15;2.80024398;-12.9648009;10;1.114612;1.114612;2.160787;1.008148;1.114612
32.845947;1.15;0.463650896;-2.38567621;0.403174692;-2.07450105;0.81911496;1.15;2.57326247;-13.240503;10;1.113831;1.113831;2.371908;1.008148;1.113831
32.848021;1.15;0.446598846;-2.40119687;0.388346823;-2.08799728;0.81659808;1.15;2.4786236;-13.3266426;10;1.113581;1.113581;2.447264;1.008148;1.113581
32.850509;1.15;0.424611164;-2.41801914;0.369227099;-2.10262534;0.813826123;1.15;2.35659196;-13.4200062;10;1.113304;1.113304;2.537681;1.008148;1.113304
32.855071;1.15;0.380680216;-2.44354334;0.331026275;-2.12482029;0.809494466;1.15;2.1127752;-13.5616655;10;1.112871;1.112871;2.704608;1.008148;1.112871
32.860955;1.15;0.318624753;-2.46505891;0.277065002;-2.14352948;0.805563778;1.15;1.76836738;-13.6810769;10;1.112472;1.112472;2.917404;1.008148;1.112472
32.865076;1.15;0.272946042;-2.47192789;0.237344385;-2.14950252;0.804032559;1.15;1.51485053;-13.7191998;10;1.112313;1.112313;3.067386;1.008148;1.112313
32.866971;1.15;0.251661125;-2.47275336;0.218835761;-2.15022031;0.803681887;1.15;1.39671925;-13.7237811;10;1.112275;1.112275;3.136412;1.008148;1.112275
32.867304;1.15;0.247914229;-2.47270467;0.215577591;-2.15017797;0.803649854;1.15;1.37592397;-13.7235109;10;1.112271;1.112271;-3.134641;1.008148;1.112271
32.870157;1.15;0.21585543;-2.47073952;0.187700374;-2.14846915;0.803613034;1.15;1.19799764;-13.7126043;10;1.112264;1.112264;-3.030629;1.008148;1.112264
32.871949;1.15;0.195858138;-2.46778294;0.170311424;-2.14589821;0.803855295;1.15;1.08701266;-13.6961953;10;1.112286;1.112286;-2.965255;1.008148;1.112286
32.875087;1.15;0.161419148;-2.45938705;0.140364476;-2.13859743;0.804778522;1.15;0.89587627;-13.6495981;10;1.112376;1.112376;-2.850704;1.008148;1.112376
32.880053;1.15;0.109409412;-2.43806753;0.0951386194;-2.12005872;0.807492177;1.15;0.607222239;-13.5312748;10;1.112648;1.112648;-2.669162;1.008148;1.112648
32.886043;1.15;0.0529892866;-2.40010326;0.0460776405;-2.08704632;0.81268589;1.15;0.294090541;-13.3205731;10;1.11318;1.11318;-2.449847;1.008148;1.11318
32.886965;1.15;0.0450897456;-2.3931699;0.0392084744;-2.0810173;0.813656702;1.15;0.250248089;-13.2820929;10;1.11328;1.11328;-2.416077;1.008148;1.11328
32.888808;1.15;0.0300422232;-2.37848957;0.0261236723;-2.0682518;0.815726592;1.15;0.166734339;-13.2006171;10;1.113495;1.113495;-2.348514;1.008148;1.113495
32.890191;1.15;0.0194067936;-2.36682075;0.0168754726;-2.058105;0.817382696;1.15;0.107707704;-13.1358552;10;1.113667;1.113667;-2.297824;1.008148;1.113667
32.892034;1.15;0.00615997603;-2.35045395;0.00535650083;-2.043873;0.819718467;1.15;0.0341878672;-13.0450194;10;1.113911;1.113911;-2.230215;1.008148;1.113911
32.893877;1.15;-0.00591283242;-2.33318079;-0.00514159347;-2.02885286;0.822197349;1.15;-0.0328162197;-12.9491534;10;1.11417;1.11417;-2.162582;1.008148;1.11417
32.896181;1.15;-0.0193174696;-2.31048158;-0.0167977997;-2.00911442;0.825471191;1.15;-0.107211956;-12.8231728;10;1.114514;1.114514;-2.078011;1.008148;1.114514
32.897103;1.15;-0.0241457647;-2.30109235;-0.0209963172;-2.00094987;0.826829768;1.15;-0.134008994;-12.7710625;10;1.114657;1.114657;-2.044174;1.008148;1.114657
32.898946;1.15;-0.0328098846;-2.28184127;-0.0285303345;-1.9842098;0.829622312;1.15;-0.182094859;-12.664219;10;1.114952;1.114952;-1.976485;1.008148;1.114952
32.900789;1.15;-0.0401083622;-2.26202245;-0.0348768368;-1.96697605;0.832505741;1.15;-0.22260141;-12.5542246;10;1.115256;1.115256;-1.908781;1.008148;1.115256
32.903093;1.15;-0.047346205;-2.23662485;-0.0411706131;-1.94489117;0.836211005;1.15;-0.262771437;-12.4132679;10;1.115648;1.115648;-1.824128;1.008148;1.115648
32.905397;1.15;-0.0523371187;-2.21068477;-0.045510538;-1.92233458;0.840006028;1.15;-0.290471008;-12.2693005;10;1.11605;1.11605;-1.739452;1.008148;1.11605
32.910005;1.15;-0.0557022054;-2.15800399;-0.0484367004;-1.87652521;0.847740686;1.15;-0.30914724;-11.9769222;10;1.11687;1.11687;-1.570037;1.008148;1.11687
32.912770;1.15;-0.05331488;-2.12640274;-0.0463607653;-1.84904586;0.852397748;1.15;-0.295897584;-11.8015352;10;1.117362;1.117362;-1.468348;1.008148;1.117362
32.915074;1.15;-0.0489100386;-2.10037457;-0.0425304685;-1.82641267;0.856243402;1.15;-0.271450714;-11.6570789;10;1.117767;1.117767;-1.38348;1.008148;1.117767
32.920189;1.15;-0.0312484435;-2.04462798;-0.0271725596;-1.77793738;0.864516844;1.15;-0.173428861;-11.3476853;10;1.118632;1.118632;-1.19531;1.008148;1.118632
32.924045;1.15;-0.0111895019;-2.00541853;-0.00973000177;-1.7438422;0.870375703;1.15;-0.0621017358;-11.1300728;10;1.119236;1.119236;-1.053249;1.008148;1.119236
32.925912;1.15;0.000494608595;-1.9875942;0.000430094335;-1.72834278;0.873054523;1.15;0.00274507761;-11.0311478;10;1.119508;1.119508;-0.984478;1.008148;1.119508
32.931137;1.15;0.0393331781;-1.94257486;0.0342027635;-1.68919553;0.879884997;1.15;0.218299138;-10.7812905;10;1.120188;1.120188;-0.791788;1.008148;1.120188
32.935243;1.15;0.0754345925;-1.91305458;0.0655952977;-1.66352572;0.88444674;1.15;0.418661988;-10.6174529;10;1.120624;1.120624;-0.640245;1.008148;1.120624
32.940095;1.15;0.123121434;-1.88575351;0.107062117;-1.63978566;0.888789743;1.15;0.683323961;-10.465932;10;1.121013;1.121013;-0.460976;1.008148;1.121013
32.945694;1.15;0.182991207;-1.86552916;0.159122788;-1.62219927;0.892235494;1.15;1.0156012;-10.3536869;10;1.121282;1.121282;-0.253911;1.008148;1.121282
32.951044;1.15;0.242738885;-1.85803367;0.211077291;-1.61568145;0.893874238;1.15;1.34720081;-10.3120868;10;1.121354;1.121354;-0.055838;1.008148;1.121354
32.952052;1.15;0.254083867;-1.85795305;0.220942493;-1.61561135;0.893995549;1.15;1.41016546;-10.3116394;10;1.121348;1.121348;-0.0185;1.008148;1.121348
32.953812;1.15;0.273857255;-1.85883614;0.238136743;-1.61637925;0.89406239;1.15;1.51990776;-10.3165406;10;1.121321;1.121321;0.046687;1.008148;1.121321
32.955092;1.15;0.288173327;-1.86024776;0.250585502;-1.61760675;0.8940017;1.15;1.59936196;-10.3243751;10;1.121291;1.121291;0.094099;1.008148;1.121291
32.960008;1.15;0.342045902;-1.87185847;0.297431219;-1.62770301;0.892883023;1.15;1.89835476;-10.3888145;10;1.121083;1.121083;0.276166;1.008148;1.121083
32.964155;1.15;0.38518624;-1.88900549;0.334944557;-1.64261347;0.890875279;1.15;2.13778363;-10.4839805;10;1.120804;1.120804;0.429736;1.008148;1.120804
32.965998;1.15;0.403430227;-1.89862851;0.350808893;-1.65098131;0.889689118;1.15;2.23903776;-10.5373882;10;1.120652;1.120652;0.497958;1.008148;1.120652
32.970145;1.15;0.441783575;-1.9246255;0.384159631;-1.67358739;0.886372378;1.15;2.45189884;-10.6816715;10;1.120251;1.120251;0.651351;1.008148;1.120251
32.971988;1.15;0.457500992;-1.93792792;0.397826949;-1.68515471;0.884633775;1.15;2.5391305;-10.7554999;10;1.120049;1.120049;0.719465;1.008148;1.120049
32.973832;1.15;0.472266892;-1.95228175;0.410666863;-1.69763631;0.882733527;1.15;2.62108125;-10.8351637;10;1.119833;1.119833;0.787534;1.008148;1.119833
32.975836;1.15;0.487208613;-1.96892833;0.423659663;-1.71211159;0.880504856;1.15;2.7040078;-10.9275522;10;1.119585;1.119585;0.861512;1.008148;1.119585
32.980188;1.15;0.515277886;-2.00849289;0.448067727;-1.74651555;0.87511883;1.15;2.85979227;-11.1471355;10;1.119;1.119;1.021875;1.008148;1.119
32.985257;1.15;0.539716731;-2.05937447;0.469318896;-1.79076041;0.868042679;1.15;2.99542786;-11.4295283;10;1.118254;1.118254;1.208197;1.008148;1.118254
32.988022;1.15;0.549071209;-2.08873136;0.477453225;-1.81628814;0.863894635;1.15;3.04734521;-11.5924591;10;1.117825;1.117825;1.309603;1.008148;1.117825
32.990787;1.15;0.555411626;-2.1188799;0.482966632;-1.84250426;0.859587234;1.15;3.08253453;-11.7597834;10;1.117385;1.117385;1.410844;1.008148;1.117385
32.994012;1.15;0.55905914;-2.15462145;0.486138383;-1.87358387;0.854422435;1.15;3.10277823;-11.958149;10;1.116862;1.116862;1.528748;1.008148;1.116862
32.995856;1.15;0.559240758;-2.17517315;0.486296311;-1.89145491;0.851423056;1.15;3.10378621;-12.072211;10;1.116561;1.116561;1.596024;1.008148;1.116561
32.998160;1.15;0.557582866;-2.20079797;0.484854666;-1.91373737;0.847653746;1.15;3.09458491;-12.2144287;10;1.116184;1.116184;1.680018;1.008148;1.116184
33.000003;1.15;0.554762115;-2.22115115;0.482401839;-1.93143578;0.844636148;1.15;3.07892974;-12.3273889;10;1.115883;1.115883;1.747138;1.008148;1.115883
33.000924;1.15;0.552822471;-2.231238;0.480715192;-1.94020696;0.843132092;1.15;3.06816471;-12.3833709;10;1.115733;1.115733;1.780673;1.008148;1.115733
33.002768;1.15;0.547945178;-2.25121659;0.476474068;-1.95757965;0.840136745;1.15;3.04109574;-12.4942521;10;1.115436;1.115436;1.847697;1.008148;1.115436
33.004150;1.15;0.54345124;-2.26596419;0.472566295;-1.97040364;0.837911644;1.15;3.01615438;-12.5761012;10;1.115215;1.115215;1.897927;1.008148;1.115215
33.005993;1.15;0.536334339;-2.28525975;0.466377686;-1.98718239;0.834981096;1.15;2.97665558;-12.6831916;10;1.114925;1.114925;1.964852;1.008148;1.114925
33.006823;1.15;0.532677006;-2.29377373;0.463197396;-1.99458585;0.833680056;1.15;2.95635738;-12.7304442;10;1.114796;1.114796;1.994951;1.008148;1.114796
33.008896;1.15;0.522512958;-2.31456739;0.454359094;-2.0126673;0.830483841;1.15;2.89994692;-12.845849;10;1.11448;1.11448;2.070156;1.008148;1.11448
33.010970;1.15;0.510810825;-2.3345643;0.444183326;-2.03005591;0.827381354;1.15;2.83500008;-12.9568319;10;1.114174;1.114174;2.145311;1.008148;1.114174
33.015117;1.15;0.483027462;-2.37165092;0.42002388;-2.06230515;0.821540143;1.15;2.68080242;-13.1626626;10;1.113596;1.113596;2.29549;1.008148;1.113596
33.018850;1.15;0.453475041;-2.40118465;0.394326122;-2.08798665;0.816787492;1.15;2.51678648;-13.3265748;10;1.113124;1.113124;2.43055;1.008148;1.113124
33.021338;1.15;0.431634869;-2.41853566;0.375334669;-2.10307449;0.813937947;1.15;2.39557352;-13.4228729;10;1.11284;1.11284;2.520564;1.008148;1.11284
33.025900;1.15;0.387831289;-2.44503204;0.337244599;-2.12611482;0.809460687;1.15;2.15246365;-13.5699278;10;1.112393;1.112393;2.68672;1.008148;1.112393
33.030983;1.15;0.334464892;-2.46556961;0.290839036;-2.14397357;0.805770869;1.15;1.85628015;-13.6839113;10;1.112019;1.112019;2.869551;1.008148;1.112019
33.035793;1.15;0.281105339;-2.47556261;0.244439425;-2.15266314;0.803680714;1.15;1.56013463;-13.7393725;10;1.111802;1.111802;3.043754;1.008148;1.111802
33.038171;1.15;0.254215703;-2.47701098;0.221057133;-2.15392259;0.803175063;1.15;1.41089715;-13.7474109;10;1.111747;1.111747;3.129978;1.008148;1.111747
33.038503;1.15;0.250450674;-2.47700269;0.217783195;-2.15391538;0.803136573;1.15;1.39000124;-13.7473649;10;1.111742;1.111742;-3.141161;1.008148;1.111742
33.040034;1.15;0.233089582;-2.47651838;0.202686593;-2.15349424;0.803027438;1.15;1.29364718;-13.744677;10;1.111729;1.111729;-3.085614;1.008148;1.111729
33.045154;1.15;0.175625262;-2.46763229;0.15271762;-2.14576721;0.803782417;1.15;0.974720207;-13.6953592;10;1.111796;1.111796;-2.899693;1.008148;1.111796
33.050223;1.15;0.12117769;-2.44830293;0.105371904;-2.12895907;0.806166943;1.15;0.672536178;-13.5880813;10;1.11203;1.11203;-2.715346;1.008148;1.11203
33.055753;1.15;0.0668278397;-2.41596762;0.058111165;-2.10084141;0.810529846;1.15;0.370894511;-13.4086203;10;1.112469;1.112469;-2.513926;1.008148;1.112469
33.061282;1.15;0.0200208102;-2.37314162;0.0174094002;-2.06360141;0.816542634;1.15;0.111115497;-13.170936;10;1.113085;1.113085;-2.312217;1.008148;1.113085
33.065890;1.15;-0.0117790385;-2.33068996;-0.0102426421;-2.02668692;0.822619542;1.15;-0.0653736632;-12.9353293;10;1.113715;1.113715;-2.143941;1.008148;1.113715
33.070037;1.15;-0.0339038864;-2.28828561;-0.0294816403;-1.98981358;0.828753143;1.15;-0.188166569;-12.6999852;10;1.114355;1.114355;-1.992374;1.008148;1.114355
33.074185;1.15;-0.0492732792;-2.24292597;-0.0428463297;-1.95037041;0.835358888;1.15;-0.273466699;-12.4482391;10;1.115047;1.115047;-1.840715;1.008148;1.115047
33.076028;1.15;-0.0538733406;-2.22212197;-0.0468463831;-1.93227998;0.838399895;1.15;-0.29899704;-12.332777;10;1.115367;1.115367;-1.773285;1.008148;1.115367
33.076949;1.15;-0.0556206624;-2.21161544;-0.0483657933;-1.92314386;0.839938113;1.15;-0.308694676;-12.2744657;10;1.115528;1.115528;-1.739564;1.008148;1.115528
33.078793;1.15;-0.0580225468;-2.19042951;-0.0504543885;-1.90472131;0.843044393;1.15;-0.322025134;-12.1568838;10;1.115855;1.115855;-1.672111;1.008148;1.115855
33.080175;1.15;-0.0588946783;-2.17447353;-0.0512127638;-1.89084655;0.845387548;1.15;-0.326865465;-12.0683281;10;1.116101;1.116101;-1.621512;1.008148;1.116101
33.082018;1.15;-0.0588075306;-2.1531651;-0.0511369831;-1.87231748;0.848521577;1.15;-0.326381794;-11.9500663;10;1.11643;1.11643;-1.554032;1.008148;1.11643
33.083861;1.15;-0.0572189885;-2.13191984;-0.0497556422;-1.85384334;0.851652165;1.15;-0.317565386;-11.8321551;10;1.116759;1.116759;-1.48652;1.008148;1.116759
33.085244;1.15;-0.0550803453;-2.11608077;-0.0478959524;-1.84007023;0.853989931;1.15;-0.305695916;-11.7442483;10;1.117003;1.117003;-1.435795;1.008148;1.117003
33.088907;1.15;-0.0455939284;-2.07487549;-0.0396468943;-1.80423956;0.860088165;1.15;-0.253046302;-11.515559;10;1.117639;1.117639;-1.301696;1.008148;1.117639
33.091147;1.15;-0.0370603684;-2.05047728;-0.0322264073;-1.78302372;0.863712392;1.15;-0.205685044;-11.3801489;10;1.118014;1.118014;-1.219614;1.008148;1.118014
33.091893;1.15;-0.0337826885;-2.0425192;-0.0293762509;-1.77610365;0.864896989;1.15;-0.187493921;-11.3359815;10;1.118136;1.118136;-1.192248;1.008148;1.118136
33.093759;1.15;-0.024606591;-2.02306217;-0.0213970356;-1.7591845;0.867799476;1.15;-0.13656658;-11.2279951;10;1.118434;1.118434;-1.123817;1.008148;1.118434
33.094879;1.15;-0.0184888465;-2.01169816;-0.0160772578;-1.74930275;0.869498963;1.15;-0.102613098;-11.1649248;10;1.118607;1.118607;-1.082748;1.008148;1.118607
33.096745;1.15;-0.00723595746;-1.99339519;-0.00629213693;-1.73338712;0.872244593;1.15;-0.0401595636;-11.0633433;10;1.118885;1.118885;-1.014282;1.008148;1.118885
33.097865;1.15;8.9475544e-05;-1.98279018;7.78048115e-05;-1.72416537;0.873840566;1.15;0.000496589581;-11.0044855;10;1.119045;1.119045;-0.97319;1.008148;1.119045
33.099731;1.15;0.0132741786;-1.96586379;0.011542764;-1.70944677;0.876397934;1.15;0.0736716915;-10.910544;10;1.1193;1.1193;-0.90469;1.008148;1.1193
33.100105;1.15;0.0160348049;-1.96256862;0.0139433086;-1.70658141;0.876897153;1.15;0.0889931675;-10.8922559;10;1.119349;1.119349;-0.890982;1.008148;1.119349
33.106077;1.15;0.0660267453;-1.91589386;0.0574145611;-1.66599466;0.884051654;1.15;0.366448437;-10.6332109;10;1.120037;1.120037;-0.671575;1.008148;1.120037
33.110182;1.15;0.105678834;-1.8907876;0.0918946382;-1.64416313;0.888007219;1.15;0.586517529;-10.4938712;10;1.120396;1.120396;-0.520568;1.008148;1.120396
33.115035;1.15;0.156635662;-1.86923903;0.136204923;-1.62542524;0.891556918;1.15;0.869327922;-10.3742766;10;1.120688;1.120688;-0.341745;1.008148;1.120688
33.120016;1.15;0.211915623;-1.85694315;0.184274455;-1.61473318;0.89383228;1.15;1.17613171;-10.3060345;10;1.120834;1.120834;-0.158376;1.008148;1.120834
33.125975;1.15;0.27942582;-1.85570283;0.242978974;-1.61365464;0.894662183;1.15;1.5508133;-10.2991507;10;1.120804;1.120804;0.061358;1.008148;1.120804
33.130276;1.15;0.327390517;-1.86391355;0.284687406;-1.62079439;0.893967625;1.15;1.81701737;-10.3447202;10;1.12065;1.12065;0.21999;1.008148;1.12065
33.135805;1.15;0.386060559;-1.88513931;0.335704834;-1.63925157;0.891535407;1.15;2.1426361;-10.4625232;10;1.120299;1.120299;0.423886;1.008148;1.120299
33.140874;1.15;0.435087742;-1.91444051;0.378337167;-1.66473087;0.887858505;1.15;2.41473697;-10.6251448;10;1.119842;1.119842;0.610619;1.008148;1.119842
33.145021;1.15;0.470667386;-1.94467633;0.409275988;-1.69102289;0.88390637;1.15;2.61220399;-10.7929536;10;1.119384;1.119384;0.763195;1.008148;1.119384
33.150712;1.15;0.511328026;-1.99404248;0.444633066;-1.73394999;0.877255711;1.15;2.83787055;-11.0669358;10;1.118651;1.118651;0.97214;1.008148;1.118651
33.155013;1.15;0.534991822;-2.03618647;0.46521028;-1.77059693;0.871441372;1.15;2.96920461;-11.3008349;10;1.118033;1.118033;1.129657;1.008148;1.118033
33.159160;1.15;0.551380021;-2.07979596;0.479460887;-1.80851823;0.865315688;1.15;3.06015911;-11.5428676;10;1.117397;1.117397;1.281185;1.008148;1.117397
33.161003;1.15;0.556593204;-2.0998454;0.48399409;-1.82595252;0.862466305;1.15;3.08909228;-11.654142;10;1.117105;1.117105;1.348411;1.008148;1.117105
33.162847;1.15;0.560428478;-2.12021379;0.487329111;-1.84366417;0.859549972;1.15;3.11037805;-11.7671865;10;1.116809;1.116809;1.415561;1.008148;1.116809
33.164690;1.15;0.562923514;-2.14077632;0.489498708;-1.86154462;0.85658501;1.15;3.1242255;-11.8813086;10;1.116509;1.116509;1.482636;1.008148;1.116509
33.165151;1.15;0.563357101;-2.14593987;0.48987574;-1.86603467;0.855837506;1.15;3.12663191;-11.9099663;10;1.116434;1.116434;1.499393;1.008148;1.116434
33.166994;1.15;0.564196333;-2.1666389;0.490605507;-1.88403382;0.852827073;1.15;3.13128965;-12.0248459;10;1.116131;1.116131;1.566376;1.008148;1.116131
33.170219;1.15;0.562310373;-2.20283073;0.488965542;-1.91550498;0.847510784;1.15;3.12082257;-12.2257105;10;1.1156;1.1156;1.683418;1.008148;1.1156
33.173906;1.15;0.555125354;-2.24364209;0.482717699;-1.95099312;0.841435828;1.15;3.08094572;-12.4522136;10;1.114997;1.114997;1.816924;1.008148;1.114997
33.175749;1.15;0.549502562;-2.26359815;0.477828314;-1.96834622;0.838431914;1.15;3.04973922;-12.5629697;10;1.1147;1.1147;1.883581;1.008148;1.1147
33.177131;1.15;0.544456367;-2.27830857;0.473440319;-1.98113789;0.836203472;1.15;3.02173284;-12.6446126;10;1.11448;1.11448;1.933535;1.008148;1.11448
33.178882;1.15;0.537008111;-2.29655797;0.466963575;-1.99700693;0.833420482;1.15;2.98039502;-12.7458967;10;1.114205;1.114205;1.996769;1.008148;1.114205
33.180127;1.15;0.531017693;-2.30923385;0.461754515;-2.00802944;0.831474926;1.15;2.9471482;-12.8162479;10;1.114013;1.114013;2.041668;1.008148;1.114013
33.185933;1.15;0.49586767;-2.3643077;0.431189278;-2.05591974;0.822886795;1.15;2.75206557;-13.1219077;10;1.113166;1.113166;2.250951;1.008148;1.113166
33.190080;1.15;0.464054256;-2.39861426;0.40352544;-2.08575153;0.817398119;1.15;2.57550112;-13.3123091;10;1.112624;1.112624;2.400254;1.008148;1.112624
33.195056;1.15;0.41957004;-2.43300398;0.364843513;-2.11565564;0.811734002;1.15;2.32861372;-13.5031721;10;1.112061;1.112061;2.579323;1.008148;1.112061
33.200033;1.15;0.36949148;-2.45891001;0.321296939;-2.13818262;0.807270591;1.15;2.05067772;-13.6469505;10;1.111613;1.111613;2.758364;1.008148;1.111613
33.205707;1.15;0.307596571;-2.47688985;0.267475279;-2.15381726;0.80387303;1.15;1.70716097;-13.7467387;10;1.111265;1.111265;2.962692;1.008148;1.111265
33.210548;1.15;0.25262019;-2.48190824;0.21966973;-2.15818108;0.802523353;1.15;1.40204205;-13.7745907;10;1.11112;1.11112;3.13718;1.008148;1.11112
33.210871;1.15;0.248925572;-2.48192454;0.216457019;-2.15819525;0.802481752;1.15;1.38153693;-13.7746812;10;1.111115;1.111115;-3.134365;1.008148;1.111115
33.215413;1.15;0.197160727;-2.47709795;0.17144411;-2.15399822;0.802673761;1.15;1.09424203;-13.7478936;10;1.111123;1.111123;-2.970413;1.008148;1.111123
33.220367;1.15;0.14228506;-2.46211243;0.123726139;-2.14096733;0.804389348;1.15;0.789682083;-13.664724;10;1.111285;1.111285;-2.791363;1.008148;1.111285
33.225589;1.15;0.0881977028;-2.4357512;0.0766936544;-2.11804452;0.80784849;1.15;0.48949725;-13.5184192;10;1.111626;1.111626;-2.602306;1.008148;1.111626
33.231119;1.15;0.0373254536;-2.39703002;0.0324569159;-2.08437393;0.813208738;1.15;0.207156267;-13.3035166;10;1.112165;1.112165;-2.401827;1.008148;1.112165
33.232962;1.15;0.0222092575;-2.38189966;0.0193123976;-2.07121709;0.815345562;1.15;0.123261378;-13.2195431;10;1.112382;1.112382;-2.334939;1.008148;1.112382
33.235727;1.15;0.00155761087;-2.35730256;0.001354444;-2.04982831;0.81885054;1.15;0.00864473957;-13.0830292;10;1.11274;1.11274;-2.234555;1.008148;1.11274
33.236187;1.15;-0.00164533021;-2.35301903;-0.00143072216;-2.04610351;0.819463854;1.15;-0.00913158343;-13.0592556;10;1.112803;1.112803;-2.217818;1.008148;1.112803
33.238031;1.15;-0.0137404408;-2.33530274;-0.0119482096;-2.03069803;0.822008526;1.15;-0.0762594471;-12.9609302;10;1.113065;1.113065;-2.150858;1.008148;1.113065
33.240335;1.15;-0.0270664924;-2.31202624;-0.0235360806;-2.0104576;0.825368498;1.15;-0.150219034;-12.8317456;10;1.113411;1.113411;-2.067126;1.008148;1.113411
33.244021;1.15;-0.0442686029;-2.27269378;-0.0384944376;-1.97625546;0.831076784;1.15;-0.245690747;-12.6134505;10;1.114003;1.114003;-1.933085;1.008148;1.114003
33.245864;1.15;-0.0507957726;-2.25221614;-0.0441702372;-1.95844881;0.834061061;1.15;-0.281916538;-12.4997996;10;1.114313;1.114313;-1.866036;1.008148;1.114313
33.246786;1.15;-0.0535361633;-2.24181543;-0.0465531857;-1.94940472;0.835579437;1.15;-0.297125707;-12.4420756;10;1.114471;1.114471;-1.832506;1.008148;1.114471
33.248629;1.15;-0.0579565927;-2.22077549;-0.0503970373;-1.93110912;0.838655882;1.15;-0.32165909;-12.325304;10;1.114791;1.114791;-1.765432;1.008148;1.114791
33.250011;1.15;-0.0603875211;-2.20483397;-0.0525108881;-1.91724693;0.840990655;1.15;-0.335150743;-12.2368286;10;1.115035;1.115035;-1.715116;1.008148;1.115035
33.255080;1.15;-0.0621203867;-2.14578806;-0.0540177278;-1.86590266;0.849666958;1.15;-0.344768147;-11.9091238;10;1.115938;1.115938;-1.530551;1.008148;1.115938
33.261095;1.15;-0.049957556;-2.07684951;-0.0434413533;-1.80595609;0.859853117;1.15;-0.277264437;-11.5265148;10;1.116992;1.116992;-1.311361;1.008148;1.116992
33.263336;1.15;-0.0415533139;-2.05214105;-0.0361333166;-1.78447047;0.863521817;1.15;-0.230620893;-11.3893828;10;1.117369;1.117369;-1.22964;1.008148;1.117369
33.264083;1.15;-0.0383418182;-2.04405761;-0.0333407117;-1.7774414;0.864724309;1.15;-0.212797092;-11.3445197;10;1.117492;1.117492;-1.202394;1.008148;1.117492
33.265951;1.15;-0.0292861242;-2.02429591;-0.0254661952;-1.76025731;0.867670374;1.15;-0.16253799;-11.2348423;10;1.117791;1.117791;-1.134262;1.008148;1.117791
33.267072;1.15;-0.0232029376;-2.0127633;-0.0201764677;-1.75022896;0.86939408;1.15;-0.128776304;-11.1708363;10;1.117965;1.117965;-1.093372;1.008148;1.117965
33.268939;1.15;-0.0120460268;-1.99415107;-0.0104748061;-1.73404441;0.872183878;1.15;-0.0668554494;-11.0675385;10;1.118246;1.118246;-1.025204;1.008148;1.118246
33.270060;1.15;-0.00474568224;-1.98336789;-0.00412668041;-1.72466773;0.873805421;1.15;-0.026338537;-11.0076918;10;1.118407;1.118407;-0.984291;1.008148;1.118407
33.276037;1.15;0.0411667746;-1.93162021;0.0357971951;-1.67966975;0.881663404;1.15;0.228475599;-10.7204922;10;1.119172;1.119172;-0.765932;1.008148;1.119172
33.280893;1.15;0.0859656505;-1.89788034;0.0747527393;-1.65033073;0.886904944;1.15;0.47710936;-10.5332359;10;1.119656;1.119656;-0.588306;1.008148;1.119656
33.285002;1.15;0.127937776;-1.87594722;0.11125024;-1.63125845;0.890425801;1.15;0.710054657;-10.4115071;10;1.119958;1.119958;-0.437924;1.008148;1.119958
33.290802;1.15;0.191580556;-1.85631713;0.166591788;-1.61418881;0.893822152;1.15;1.06327209;-10.3025601;10;1.120206;1.120206;-0.225256;1.008148;1.120206
33.295961;1.15;0.250379372;-1.85041393;0.217721193;-1.60905559;0.895226797;1.15;1.38960552;-10.2697973;10;1.12025;1.12025;-0.036001;1.008148;1.12025
33.300016;1.15;0.296646529;-1.85355587;0.257953503;-1.61178772;0.895232322;1.15;1.64638823;-10.2872351;10;1.120168;1.120168;0.112782;1.008148;1.120168
33.305085;1.15;0.352906259;-1.86692485;0.306875007;-1.62341292;0.893890345;1.15;1.95862973;-10.3614329;10;1.119932;1.119932;0.298794;1.008148;1.119932
33.310153;1.15;0.405688597;-1.8902438;0.352772693;-1.64369026;0.891104544;1.15;2.25157171;-10.4908531;10;1.119556;1.119556;0.484706;1.008148;1.119556
33.311997;1.15;0.42371228;-1.90101775;0.368445461;-1.65305891;0.889753363;1.15;2.35160316;-10.5506485;10;1.119388;1.119388;0.552263;1.008148;1.119388
33.312918;1.15;0.432419024;-1.90685962;0.376016542;-1.6581388;0.889009693;1.15;2.39992558;-10.5830709;10;1.119298;1.119298;0.586029;1.008148;1.119298
33.314761;1.15;0.449237533;-1.91938346;0.390641333;-1.6690291;0.887395911;1.15;2.49326831;-10.6525782;10;1.119107;1.119107;0.653533;1.008148;1.119107
33.315222;1.15;0.453315439;-1.92268028;0.394187338;-1.6718959;0.886967348;1.15;2.51590069;-10.6708756;10;1.119057;1.119057;0.670402;1.008148;1.119057
33.316144;1.15;0.46130917;-1.92946802;0.401138408;-1.67779827;0.886080627;1.15;2.56026589;-10.7085475;10;1.118954;1.118954;0.704132;1.008148;1.118954
33.317987;1.15;0.476594431;-1.94380074;0.41442994;-1.69026151;0.884190651;1.15;2.64509909;-10.7880941;10;1.118739;1.118739;0.771559;1.008148;1.118739
33.320043;1.15;0.492464234;-1.96094907;0.428229769;-1.7051731;0.88190194;1.15;2.7331765;-10.8832673;10;1.118484;1.118484;0.846717;1.008148;1.118484
33.325163;1.15;0.526156455;-2.00825571;0.457527352;-1.74630931;0.875467332;1.15;2.92016833;-11.1458192;10;1.117787;1.117787;1.033536;1.008148;1.117787
33.327723;1.15;0.539630378;-2.03399513;0.469243806;-1.76869141;0.871904507;1.15;2.9949486;-11.288673;10;1.117412;1.117412;1.126753;1.008148;1.117412
33.329771;1.15;0.548703573;-2.05538985;0.477133541;-1.78729552;0.868914382;1.15;3.04530483;-11.4074137;10;1.117101;1.117101;1.201227;1.008148;1.117101
33.330283;1.15;0.550720612;-2.06083841;0.478887488;-1.7920334;0.868148809;1.15;3.0564994;-11.4376532;10;1.117022;1.117022;1.219831;1.008148;1.117022
33.332843;1.15;0.55934319;-2.08856919;0.486385382;-1.81614712;0.864228951;1.15;3.1043547;-11.591559;10;1.116619;1.116619;1.312764;1.008148;1.116619
33.334891;1.15;0.564403229;-2.11124493;0.490785417;-1.83586516;0.860994539;1.15;3.13243792;-11.7174094;10;1.11629;1.11629;1.387005;1.008148;1.11629
33.335403;1.15;0.565379565;-2.11697131;0.491634404;-1.84084462;0.860173228;1.15;3.13785659;-11.7491908;10;1.116207;1.116207;1.405538;1.008148;1.116207
33.340779;1.15;0.569616486;-2.17773066;0.495318683;-1.89367884;0.851364573;1.15;3.1613715;-12.0864052;10;1.115323;1.115323;1.599923;1.008148;1.115323
33.342162;1.15;0.568830768;-2.19340421;0.49463545;-1.90730801;0.849062861;1.15;3.15701076;-12.1733934;10;1.115094;1.115094;1.649792;1.008148;1.115094
33.344005;1.15;0.566605491;-2.21420157;0.492700427;-1.92539267;0.845989918;1.15;3.14466048;-12.2888187;10;1.114789;1.114789;1.716222;1.008148;1.114789
33.344926;1.15;0.56495834;-2.22452664;0.491268121;-1.93437099;0.844455685;1.15;3.13551879;-12.3461228;10;1.114637;1.114637;1.749422;1.008148;1.114637
33.346770;1.15;0.560652141;-2.24501245;0.487523601;-1.95218474;0.841395107;1.15;3.11161938;-12.4598191;10;1.114335;1.114335;1.815744;1.008148;1.114335
33.349995;1.15;0.549992799;-2.28003851;0.478254607;-1.98264219;0.836110011;1.15;3.05246003;-12.6542137;10;1.113814;1.113814;1.931555;1.008148;1.113814
33.352161;1.15;0.540555976;-2.30276802;0.470048675;-2.00240698;0.83264096;1.15;3.00008567;-12.7803625;10;1.113473;1.113473;2.009415;1.008148;1.113473
33.355064;1.15;0.525245423;-2.3319988;0.45673515;-2.02782505;0.828131204;1.15;2.9151121;-12.9425934;10;1.11303;1.11303;2.113523;1.008148;1.11303
33.361285;1.15;0.482647068;-2.38841879;0.419693102;-2.07688591;0.819236896;1.15;2.67869123;-13.2557243;10;1.112155;1.112155;2.336265;1.008148;1.112155
33.361700;1.15;0.479368275;-2.39183029;0.416841978;-2.07985242;0.818689343;1.15;2.66049392;-13.2746581;10;1.112101;1.112101;2.351107;1.008148;1.112101
33.363773;1.15;0.462250108;-2.408135;0.401956616;-2.09403044;0.816053285;1.15;2.5654881;-13.3651493;10;1.111841;1.111841;2.425163;1.008148;1.111841
33.365017;1.15;0.451420961;-2.41731915;0.392539966;-2.10201665;0.814553085;1.15;2.50538633;-13.4161213;10;1.111693;1.111693;2.468772;1.008148;1.111693
33.367127;1.15;0.432087757;-2.43170932;0.375728484;-2.11452985;0.812172864;1.15;2.39808705;-13.4959867;10;1.111457;1.111457;2.545206;1.008148;1.111457
33.369157;1.15;0.4124942;-2.44415216;0.358690609;-2.1253497;0.810079848;1.15;2.28934281;-13.5650445;10;1.111248;1.111248;2.617774;1.008148;1.111248
33.370818;1.15;0.395801839;-2.45325255;0.344175512;-2.13326308;0.808521276;1.15;2.19670021;-13.6155516;10;1.111092;1.111092;2.67715;1.008148;1.111092
33.375246;1.15;0.348867662;-2.47248813;0.303363184;-2.14998968;0.805095114;1.15;1.93621552;-13.7223091;10;1.110746;1.110746;2.835521;1.008148;1.110746
33.380792;1.15;0.286552271;-2.4856579;0.249175888;-2.16144165;0.802421716;1.15;1.59036511;-13.7954013;10;1.110469;1.110469;3.034031;1.008148;1.110469
33.383586;1.15;0.254384468;-2.48746665;0.221203885;-2.16301447;0.801803386;1.15;1.4118338;-13.8054399;10;1.110399;1.110399;3.134098;1.008148;1.110399
33.383949;1.15;0.250192754;-2.48750431;0.217558916;-2.16304723;0.801753135;1.15;1.38856978;-13.8056489;10;1.110394;1.110394;-3.136072;1.008148;1.110394
33.385978;1.15;0.226764942;-2.48647101;0.197186906;-2.1621487;0.80166296;1.15;1.25854543;-13.7999141;10;1.110379;1.110379;-3.063346;1.008148;1.110379
33.390885;1.15;0.170799835;-2.47680282;0.148521596;-2.15374158;0.802551679;1.15;0.947939086;-13.7462556;10;1.110454;1.110454;-2.887232;1.008148;1.110454
33.396108;1.15;0.113933652;-2.45568547;0.099072741;-2.13537867;0.80518298;1.15;0.632331769;-13.6290543;10;1.110704;1.110704;-2.699539;1.008148;1.110704
33.397029;1.15;0.104344265;-2.45085831;0.090734143;-2.13118113;0.805819687;1.15;0.579110668;-13.6022636;10;1.110766;1.110766;-2.666386;1.008148;1.110766
33.398873;1.15;0.08566457;-2.44018697;0.0744909303;-2.12190171;0.807252476;1.15;0.475438363;-13.5430377;10;1.110906;1.110906;-2.600054;1.008148;1.110906
33.400255;1.15;0.0721479474;-2.4313661;0.0627373455;-2.11423139;0.808455635;1.15;0.400421107;-13.4940819;10;1.111025;1.111025;-2.550282;1.008148;1.111025
33.401637;1.15;0.0590774427;-2.42187219;0.0513716892;-2.10597582;0.809764646;1.15;0.327879806;-13.4413907;10;1.111154;1.111154;-2.50049;1.008148;1.111154
33.403941;1.15;0.0383491429;-2.4046375;0.0333470808;-2.09098913;0.81216841;1.15;0.212837743;-13.3457381;10;1.111394;1.111394;-2.417465;1.008148;1.111394
33.405785;1.15;0.0228681715;-2.38956713;0.0198853665;-2.07788446;0.814293338;1.15;0.126918351;-13.2620976;10;1.111607;1.111607;-2.351009;1.008148;1.111607
33.410853;1.15;-0.0141957721;-2.34313947;-0.0123441497;-2.03751258;0.820923307;1.15;-0.0787865357;-13.004424;10;1.112279;1.112279;-2.168111;1.008148;1.112279
33.415922;1.15;-0.042134491;-2.29055454;-0.0366386879;-1.99178656;0.828526897;1.15;-0.233846426;-12.7125777;10;1.113056;1.113056;-1.985025;1.008148;1.113056
33.418687;1.15;-0.0531107896;-2.25991066;-0.0461832954;-1.9651397;0.832986934;1.15;-0.294764883;-12.5425041;10;1.113514;1.113514;-1.885093;1.008148;1.113514
33.421452;1.15;-0.0609620275;-2.22830644;-0.0530104588;-1.93765777;0.837602818;1.15;-0.338339254;-12.3671007;10;1.113989;1.113989;-1.785117;1.008148;1.113989
33.425599;1.15;-0.0666736361;-2.17981124;-0.0579770749;-1.89548804;0.844711823;1.15;-0.370038681;-12.0979524;10;1.114722;1.114722;-1.635078;1.008148;1.114722
33.431082;1.15;-0.0628990852;-2.11541498;-0.0546948567;-1.83949129;0.854195646;1.15;-0.349089924;-11.7405531;10;1.115699;1.115699;-1.436552;1.008148;1.115699
33.434815;1.15;-0.0529599619;-2.07262842;-0.0460521408;-1.80228558;0.860526949;1.15;-0.293927789;-11.5030877;10;1.116346;1.116346;-1.301326;1.008148;1.116346
33.437054;1.15;-0.0442647159;-2.04776724;-0.0384910573;-1.78066716;0.864218994;1.15;-0.245669174;-11.3651082;10;1.116721;1.116721;-1.220151;1.008148;1.116721
33.440040;1.15;-0.0295454854;-2.01591588;-0.0256917264;-1.75297033;0.868967414;1.15;-0.163977445;-11.1883331;10;1.117198;1.117198;-1.111868;1.008148;1.117198
33.442280;1.15;-0.0162502696;-1.99322521;-0.0141306692;-1.73323931;0.872366141;1.15;-0.0901889971;-11.0623999;10;1.117537;1.117537;-1.030615;1.008148;1.117537
33.443026;1.15;-0.0114588499;-1.98589654;-0.00996421729;-1.72686656;0.873466921;1.15;-0.0635966178;-11.0217258;10;1.117645;1.117645;-1.003521;1.008148;1.117645
33.445266;1.15;0.00421357904;-1.96482072;0.00366398178;-1.70853976;0.876645005;1.15;0.0233853627;-10.904755;10;1.117957;1.117957;-0.92222;1.008148;1.117957
33.446012;1.15;0.00976720232;-1.95806681;0.00849321941;-1.70266679;0.8776671;1.15;0.0542079719;-10.8672708;10;1.118055;1.118055;-0.89511;1.008148;1.118055
33.447879;1.15;0.024532911;-1.94194142;0.0213329661;-1.68864471;0.880118356;1.15;0.136157655;-10.7777749;10;1.118291;1.118291;-0.827317;1.008148;1.118291
33.450491;1.15;0.0469367702;-1.92117864;0.0408145828;-1.67059012;0.883300655;1.15;0.260499074;-10.6625414;10;1.118591;1.118591;-0.73236;1.008148;1.118591
33.455717;1.15;0.0970271321;-1.88651102;0.0843714192;-1.64044437;0.888720188;1.15;0.538500582;-10.4701362;10;1.119078;1.119078;-0.542276;1.008148;1.119078
33.460569;1.15;0.148508014;-1.86344095;0.129137404;-1.62038344;0.892490742;1.15;0.824219479;-10.3420973;10;1.119385;1.119385;-0.364181;1.008148;1.119385
33.465272;1.15;0.201386448;-1.85005821;0.17511865;-1.60874627;0.894896878;1.15;1.11769478;-10.2678231;10;1.119542;1.119542;-0.194147;1.008148;1.119542
33.470965;1.15;0.267090897;-1.84612018;0.232252954;-1.6053219;0.896091392;1.15;1.48235448;-10.245967;10;1.119548;1.119548;0.013511;1.008148;1.119548
33.475061;1.15;0.314056956;-1.85166164;0.273093005;-1.61014056;0.895765806;1.15;1.74301611;-10.2767221;10;1.11943;1.11943;0.162966;1.008148;1.11943
33.480437;1.15;0.37341093;-1.86925214;0.324705157;-1.62543665;0.893858472;1.15;2.07243066;-10.3743494;10;1.11913;1.11913;0.359087;1.008148;1.11913
33.485045;1.15;0.42076827;-1.8930293;0.365885452;-1.64611243;0.890955096;1.15;2.3352639;-10.5063126;10;1.118753;1.118753;0.527066;1.008148;1.118753
33.489653;1.15;0.463499096;-1.92424713;0.403042692;-1.67325837;0.886942752;1.15;2.57241998;-10.6795716;10;1.118277;1.118277;0.694834;1.008148;1.118277
33.491907;1.15;0.482421946;-1.94191005;0.419497345;-1.68861744;0.884615618;1.15;2.6774418;-10.7776008;10;1.118012;1.118012;0.776797;1.008148;1.118012
33.495491;1.15;0.509363218;-1.97297084;0.442924537;-1.71562682;0.880450566;1.15;2.82696586;-10.9499882;10;1.117553;1.117553;0.906951;1.008148;1.117553
33.500611;1.15;0.540595224;-2.02261814;0.470082804;-1.75879838;0.873648177;1.15;3.00030349;-11.2255307;10;1.116828;1.116828;1.092466;1.008148;1.116828
33.504195;1.15;0.556901422;-2.06030864;0.484262106;-1.79157273;0.868386243;1.15;3.09080289;-11.434713;10;1.116282;1.116282;1.221998;1.008148;1.116282
33.506755;1.15;0.56555586;-2.0883407;0.491787704;-1.81594843;0.864423764;1.15;3.13883502;-11.5902909;10;1.115877;1.115877;1.314341;1.008148;1.115877
33.508803;1.15;0.570647879;-2.11125223;0.496215547;-1.8358715;0.861155992;1.15;3.16709573;-11.7174499;10;1.115546;1.115546;1.388103;1.008148;1.115546
33.510851;1.15;0.574075757;-2.134471;0.49919631;-1.85606174;0.857818231;1.15;3.18612045;-11.846314;10;1.11521;1.11521;1.46188;1.008148;1.11521
33.514128;1.15;0.576048065;-2.17196365;0.500911361;-1.88866404;0.852373377;1.15;3.19706676;-12.0543983;10;1.114667;1.114667;1.57944;1.008148;1.114667
33.515971;1.15;0.575266866;-2.19307635;0.500232057;-1.90702291;0.849277466;1.15;3.19273111;-12.1715737;10;1.11436;1.11436;1.645523;1.008148;1.11436
33.516893;1.15;0.574339387;-2.20360755;0.499425554;-1.91618048;0.847724631;1.15;3.1875836;-12.2300219;10;1.114206;1.114206;1.678531;1.008148;1.114206
33.519197;1.15;0.570549499;-2.22974918;0.496129999;-1.93891233;0.843846231;1.15;3.16654972;-12.3751079;10;1.113824;1.113824;1.760989;1.008148;1.113824
33.521040;1.15;0.566027639;-2.25039793;0.492197947;-1.95686777;0.840758312;1.15;3.14145339;-12.4897085;10;1.113521;1.113521;1.826848;1.008148;1.113521
33.522883;1.15;0.560132925;-2.27070455;0.487072109;-1.97452569;0.837698499;1.15;3.10873773;-12.6024102;10;1.11322;1.11322;1.892577;1.008148;1.11322
33.523805;1.15;0.556685459;-2.28070902;0.484074312;-1.98322523;0.836182426;1.15;3.08960429;-12.657935;10;1.113072;1.113072;1.925663;1.008148;1.113072
33.525924;1.15;0.547574516;-2.30326079;0.476151753;-2.00283547;0.83274397;1.15;3.03903856;-12.7830974;10;1.112735;1.112735;2.001144;1.008148;1.112735
33.528827;1.15;0.532353514;-2.33291852;0.462916099;-2.0286248;0.828172268;1.15;2.954562;-12.9476978;10;1.112288;1.112288;2.10453;1.008148;1.112288
33.530901;1.15;0.519658206;-2.35309406;0.451876701;-2.04616875;0.825027187;1.15;2.88410304;-13.059672;10;1.111981;1.111981;2.178312;1.008148;1.111981
33.535048;1.15;0.489949926;-2.39038978;0.426043414;-2.07859981;0.819123786;1.15;2.71922209;-13.2666633;10;1.111402;1.111402;2.32571;1.008148;1.111402
33.535877;1.15;0.483351408;-2.39729284;0.420305572;-2.08460247;0.818015931;1.15;2.68260031;-13.3049753;10;1.111293;1.111293;2.355247;1.008148;1.111293
33.537951;1.15;0.465994838;-2.41372263;0.405212903;-2.09888925;0.815357235;1.15;2.58627135;-13.3961606;10;1.111032;1.111032;2.428199;1.008148;1.111032
33.540469;1.15;0.443301467;-2.43184623;0.385479537;-2.11464889;0.812378862;1.15;2.46032314;-13.4967466;10;1.110738;1.110738;2.518253;1.008148;1.110738
33.540976;1.15;0.438568907;-2.43529084;0.381364267;-2.1176442;0.811807535;1.15;2.43405743;-13.5158641;10;1.110682;1.110682;2.536239;1.008148;1.110682
33.543002;1.15;0.418941076;-2.44803833;0.364296588;-2.12872898;0.809667514;1.15;2.32512297;-13.5866127;10;1.11047;1.11047;2.608176;1.008148;1.11047
33.545029;1.15;0.39840177;-2.45933553;0.346436322;-2.13855263;0.807733751;1.15;2.21112982;-13.6493122;10;1.110277;1.110277;2.680112;1.008148;1.110277
33.550602;1.15;0.338172425;-2.48240168;0.294062978;-2.15861016;0.803578881;1.15;1.87685696;-13.7773293;10;1.109856;1.109856;2.877984;1.008148;1.109856
33.555010;1.15;0.287862619;-2.49194904;0.250315321;-2.16691221;0.801583618;1.15;1.59763753;-13.8303172;10;1.109648;1.109648;3.034598;1.008148;1.109648
33.557846;1.15;0.254861027;-2.49376794;0.221618284;-2.16849386;0.800953779;1.15;1.4144787;-13.840412;10;1.109577;1.109577;3.13545;1.008148;1.109577
33.558178;1.15;0.250986395;-2.49375901;0.21824904;-2.1684861;0.800913919;1.15;1.39297449;-13.8403625;10;1.109572;1.109572;-3.13591;1.008148;1.109572
33.560040;1.15;0.22925725;-2.49288795;0.19935413;-2.16772866;0.800816285;1.15;1.27237774;-13.8355281;10;1.109557;1.109557;-3.069672;1.008148;1.109557
33.561083;1.15;0.217115038;-2.49173921;0.188795686;-2.16672975;0.800863292;1.15;1.20498846;-13.8291526;10;1.109558;1.109558;-3.032525;1.008148;1.109558
33.562875;1.15;0.196361914;-2.48870161;0.170749491;-2.16408836;0.80110846;1.15;1.08980862;-13.8122939;10;1.109576;1.109576;-2.968707;1.008148;1.109576
33.565054;1.15;0.171419706;-2.48321711;0.149060614;-2.15931923;0.801684355;1.15;0.951379367;-13.781855;10;1.109626;1.109626;-2.891066;1.008148;1.109626
33.566078;1.15;0.159853927;-2.47994979;0.139003415;-2.15647808;0.802062354;1.15;0.887189292;-13.7637213;10;1.10966;1.10966;-2.85456;1.008148;1.10966
33.567870;1.15;0.139914092;-2.47319952;0.121664428;-2.15060828;0.802884975;1.15;0.77652321;-13.7262573;10;1.109736;1.109736;-2.790647;1.008148;1.109736
33.570737;1.15;0.108997496;-2.459725;0.0947804317;-2.1388913;0.804619601;1.15;0.604936104;-13.6514737;10;1.1099;1.1099;-2.688313;1.008148;1.1099
33.571198;1.15;0.104154212;-2.45726798;0.09056888;-2.13675476;0.804944044;1.15;0.578055875;-13.6378373;10;1.109931;1.109931;-2.671858;1.008148;1.109931
33.573041;1.15;0.0852065174;-2.44663262;0.074092624;-2.12750663;0.806368689;1.15;0.472896171;-13.5788111;10;1.110068;1.110068;-2.606017;1.008148;1.110068
33.576267;1.15;0.0538941595;-2.4249553;0.0468644866;-2.10865679;0.809343639;1.15;0.299112585;-13.4585019;10;1.110358;1.110358;-2.490711;1.008148;1.110358
33.579953;1.15;0.0213875292;-2.39590039;0.0185978515;-2.08339165;0.813417646;1.15;0.118700786;-13.2972472;10;1.11076;1.11076;-2.358809;1.008148;1.11076
33.581796;1.15;0.00667059228;-2.37975469;0.00580051513;-2.0693519;0.815709686;1.15;0.0370217867;-13.2076385;10;1.110988;1.110988;-2.292813;1.008148;1.110988
33.582257;1.15;0.00315917058;-2.37556313;0.00274710495;-2.06570707;0.816307129;1.15;0.0175333962;-13.1843754;10;1.111048;1.111048;-2.276308;1.008148;1.111048
33.584100;1.15;-0.0102087041;-2.35825344;-0.0088771339;-2.05065516;0.818782799;1.15;-0.0566583082;-13.0883066;10;1.111296;1.111296;-2.210275;1.008148;1.111296
33.585022;1.15;-0.0164616277;-2.34926379;-0.0143144587;-2.04283808;0.820073428;1.15;-0.091362034;-13.038414;10;1.111426;1.111426;-2.177249;1.008148;1.111426
33.586865;1.15;-0.0280055052;-2.33065435;-0.0243526131;-2.02665596;0.822754455;1.15;-0.155430554;-12.9351317;10;1.111695;1.111695;-2.111175;1.008148;1.111695
33.590091;1.15;-0.0451777463;-2.2963627;-0.0392849967;-1.99683713;0.827719609;1.15;-0.250736492;-12.744813;10;1.112198;1.112198;-1.995488;1.008148;1.112198
33.592856;1.15;-0.0566137881;-2.26550875;-0.0492293809;-1.97000761;0.832208501;1.15;-0.314206525;-12.5735735;10;1.112653;1.112653;-1.896273;1.008148;1.112653
33.595620;1.15;-0.0648831121;-2.23365493;-0.0564200974;-1.94230863;0.836859356;1.15;-0.360101273;-12.3967848;10;1.113127;1.113127;-1.79701;1.008148;1.113127
33.601150;1.15;-0.0717326006;-2.16822819;-0.0623761744;-1.88541582;0.846453469;1.15;-0.398115934;-12.0336665;10;1.114105;1.114105;-1.598347;1.008148;1.114105
33.603915;1.15;-0.070200031;-2.13533057;-0.0610435052;-1.85680919;0.851296536;1.15;-0.389610173;-11.8510847;10;1.114598;1.114598;-1.498994;1.008148;1.114598
33.605758;1.15;-0.0673168038;-2.11357086;-0.058536351;-1.8378877;0.854507128;1.15;-0.373608262;-11.7303183;10;1.114925;1.114925;-1.432846;1.008148;1.114925
33.608994;1.15;-0.0588351079;-2.07600914;-0.0511609633;-1.80522534;0.860063628;1.15;-0.326534849;-11.5218507;10;1.115487;1.115487;-1.316241;1.008148;1.115487
33.610976;1.15;-0.0514588178;-2.05361322;-0.044746798;-1.78575062;0.863386948;1.15;-0.285596439;-11.3975534;10;1.115821;1.115821;-1.244894;1.008148;1.115821
33.615178;1.15;-0.0306112325;-2.00827807;-0.026618463;-1.74632876;0.870144139;1.15;-0.169892341;-11.1459433;10;1.116493;1.116493;-1.093549;1.008148;1.116493
33.616961;1.15;-0.0197604098;-1.9901043;-0.017182965;-1.73052548;0.872867034;1.15;-0.109670275;-11.0450789;10;1.116761;1.116761;-1.029259;1.008148;1.116761
