time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
33.621243;1.15;0.010944113;-1.94973417;0.00951662007;-1.69542102;0.878958385;1.15;0.0607398267;-10.8210246;10;1.117349;1.117349;-0.87486;1.008148;1.117349
33.625167;1.15;0.0441768418;-1.91736167;0.038414645;-1.66727102;0.883905979;1.15;0.245181471;-10.6413573;10;1.117812;1.117812;-0.733197;1.008148;1.117812
33.626951;1.15;0.0607055644;-1.90428338;0.0527874474;-1.65589859;0.885929696;1.15;0.336915882;-10.5687728;10;1.117996;1.117996;-0.668761;1.008148;1.117996
33.630162;1.15;0.0924360312;-1.88361341;0.0803791576;-1.6379247;0.889176336;1.15;0.513019972;-10.4540544;10;1.118281;1.118281;-0.552708;1.008148;1.118281
33.635157;1.15;0.145836071;-1.85916485;0.126813975;-1.61666509;0.89316083;1.15;0.809390196;-10.3183649;10;1.118601;1.118601;-0.372033;1.008148;1.118601
33.640914;1.15;0.211444423;-1.84342881;0.183864716;-1.60298157;0.896023232;1.15;1.17351655;-10.2310299;10;1.118779;1.118779;-0.163518;1.008148;1.118779
33.642194;1.15;0.226356615;-1.84182093;0.196831839;-1.60158342;0.896395267;1.15;1.25627921;-10.2221062;10;1.118791;1.118791;-0.117139;1.008148;1.118791
33.643981;1.15;0.247249163;-1.84067496;0.214999272;-1.60058692;0.896760254;1.15;1.37223285;-10.215746;10;1.11879;1.11879;-0.052383;1.008148;1.11879
33.645122;1.15;0.26060041;-1.84068172;0.226609052;-1.6005928;0.896889216;1.15;1.44633227;-10.2157835;10;1.118779;1.118779;-0.01101;1.008148;1.118779
33.650959;1.15;0.328157425;-1.84908333;0.285354282;-1.60789855;0.896361484;1.15;1.82127371;-10.2624125;10;1.118601;1.118601;0.200561;1.008148;1.118601
33.655106;1.15;0.374279152;-1.86346357;0.325460132;-1.6204031;0.89478032;1.15;2.07724929;-10.3422228;10;1.118358;1.118358;0.35085;1.008148;1.118358
33.656028;1.15;0.384210079;-1.86755509;0.33409572;-1.62396095;0.894298965;1.15;2.13236593;-10.3649307;10;1.118291;1.118291;0.384236;1.008148;1.118291
33.657871;1.15;0.403604864;-1.87673222;0.350960751;-1.63194106;0.893190507;1.15;2.24000699;-10.4158638;10;1.118145;1.118145;0.45099;1.008148;1.118145
33.659253;1.15;0.41772299;-1.88443108;0.363237382;-1.63863572;0.89223883;1.15;2.31836259;-10.4585925;10;1.118025;1.118025;0.501037;1.008148;1.118025
33.661097;1.15;0.435957131;-1.89571977;0.379093157;-1.64845197;0.890818065;1.15;2.41956208;-10.5212447;10;1.11785;1.11785;0.567738;1.008148;1.11785
33.662018;1.15;0.444778652;-1.90179153;0.386764045;-1.65373176;0.890043608;1.15;2.46852152;-10.554943;10;1.117757;1.117757;0.601074;1.008148;1.117757
33.663861;1.15;0.461778934;-1.91482017;0.401546899;-1.66506102;0.888361269;1.15;2.56287308;-10.6272519;10;1.11756;1.11756;0.667714;1.008148;1.11756
33.665244;1.15;0.47395648;-1.92529984;0.41213607;-1.67417378;0.886991802;1.15;2.63045846;-10.6854141;10;1.117403;1.117403;0.717664;1.008148;1.117403
33.670040;1.15;0.511986148;-1.96588667;0.445205346;-1.70946667;0.881584598;1.15;2.84152312;-10.910671;10;1.116803;1.116803;0.890742;1.008148;1.116803
33.675160;1.15;0.544394498;-2.01556782;0.47338652;-1.75266767;0.874794822;1.15;3.02138946;-11.1864014;10;1.11608;1.11608;1.075012;1.008148;1.11608
33.679256;1.15;0.563600055;-2.05895594;0.490087004;-1.79039647;0.868745146;1.15;3.1279803;-11.4272055;10;1.115455;1.115455;1.222021;1.008148;1.115455
33.681304;1.15;0.570824755;-2.08156325;0.496369352;-1.810055;0.865553802;1.15;3.16807739;-11.552676;10;1.11513;1.11513;1.295381;1.008148;1.11513
33.681816;1.15;0.572389624;-2.08728798;0.497730108;-1.81503302;0.864741825;1.15;3.17676241;-11.5844483;10;1.115047;1.115047;1.313706;1.008148;1.115047
33.683864;1.15;0.577574753;-2.11044688;0.502238916;-1.8351712;0.861439987;1.15;3.20553988;-11.7129802;10;1.114714;1.114714;1.386928;1.008148;1.114714
33.685400;1.15;0.58033909;-2.12803062;0.504642687;-1.85046141;0.858915257;1.15;3.22088195;-11.8105699;10;1.114462;1.114462;1.442508;1.008148;1.114462
33.690008;1.15;0.583046634;-2.18131606;0.506997073;-1.89679657;0.851176118;1.15;3.23590882;-12.1063041;10;1.113694;1.113694;1.606037;1.008148;1.113694
33.691852;1.15;0.581677137;-2.20264752;0.505806206;-1.91534567;0.848039022;1.15;3.22830811;-12.2246937;10;1.113385;1.113385;1.671595;1.008148;1.113385
33.694156;1.15;0.578064615;-2.22911078;0.502664882;-1.9383572;0.844116488;1.15;3.20825861;-12.3715648;10;1.113;1.113;1.753431;1.008148;1.113
33.695999;1.15;0.573670485;-2.25002786;0.4988439;-1.95654597;0.840991291;1.15;3.18387119;-12.4876546;10;1.112695;1.112695;1.81886;1.008148;1.112695
33.696920;1.15;0.570942528;-2.2603588;0.496471763;-1.96552939;0.839438813;1.15;3.16873103;-12.5449913;10;1.112543;1.112543;1.851414;1.008148;1.112543
33.698764;1.15;0.564490754;-2.28075708;0.490861525;-1.98326703;0.836356477;1.15;3.13292368;-12.6582018;10;1.112243;1.112243;1.917057;1.008148;1.112243
33.700023;1.15;0.559375682;-2.29444514;0.486413636;-1.99516969;0.834275669;1.15;3.10453503;-12.7341705;10;1.11204;1.11204;1.961394;1.008148;1.11204
33.706015;1.15;0.526829268;-2.355843;0.458112407;-2.04855913;0.824794115;1.15;2.92390243;-13.0749286;10;1.111118;1.111118;2.173045;1.008148;1.111118
33.710009;1.15;0.498224972;-2.39242768;0.433239106;-2.08037189;0.819008918;1.15;2.76514859;-13.2779736;10;1.110554;1.110554;2.313871;1.008148;1.110554
33.712006;1.15;0.482039471;-2.40913417;0.419164758;-2.09489928;0.816323806;1.15;2.67531906;-13.3706946;10;1.110292;1.110292;2.384702;1.008148;1.110292
33.715887;1.15;0.447338919;-2.43815679;0.388990365;-2.12013634;0.811573052;1.15;2.482731;-13.5317702;10;1.109826;1.109826;2.520984;1.008148;1.109826
33.720928;1.15;0.396809339;-2.46833888;0.345051599;-2.14638164;0.806455386;1.15;2.20229183;-13.6992808;10;1.109319;1.109319;2.698437;1.008148;1.109319
33.725968;1.15;0.341545365;-2.48905736;0.296995969;-2.16439771;0.802707332;1.15;1.89557677;-13.8142684;10;1.108941;1.108941;2.875919;1.008148;1.108941
33.730006;1.15;0.295007099;-2.49831487;0.256527912;-2.17244772;0.800794543;1.15;1.6372894;-13.8656475;10;1.108742;1.108742;3.018187;1.008148;1.108742
33.733367;1.15;0.255478282;-2.50078763;0.222155028;-2.17459794;0.799993643;1.15;1.41790446;-13.8793714;10;1.108651;1.108651;3.13671;1.008148;1.108651
33.733734;1.15;0.251145255;-2.50078177;0.218387179;-2.17459284;0.799948288;1.15;1.39385617;-13.8793388;10;1.108645;1.108645;-3.133514;1.008148;1.108645
33.735518;1.15;0.230089171;-2.49988979;0.20007754;-2.17381721;0.799860375;1.15;1.2769949;-13.8743884;10;1.108629;1.108629;-3.070588;1.008148;1.108629
33.739038;1.15;0.188828554;-2.49424407;0.164198742;-2.16890789;0.800286384;1.15;1.04799847;-13.8430546;10;1.108658;1.108658;-2.94629;1.008148;1.108658
33.740989;1.15;0.166323088;-2.4888522;0.144628772;-2.16421931;0.800873536;1.15;0.923093137;-13.8131297;10;1.108709;1.108709;-2.877333;1.008148;1.108709
33.746365;1.15;0.106746409;-2.4658826;0.0928229645;-2.14424574;0.803758181;1.15;0.59244257;-13.6856484;10;1.108973;1.108973;-2.687135;1.008148;1.108973
33.750051;1.15;0.0688097441;-2.44368344;0.0598345601;-2.12494212;0.806747642;1.15;0.381894079;-13.5624431;10;1.109257;1.109257;-2.556536;1.008148;1.109257
33.755120;1.15;0.0220179011;-2.40520255;0.0191460009;-2.09148048;0.812110171;1.15;0.12219935;-13.3488742;10;1.109777;1.109777;-2.376735;1.008148;1.109777
33.757885;1.15;-0.000378171502;-2.38075682;-0.000328844757;-2.07022332;0.81557984;1.15;-0.00209885252;-13.2132003;10;1.110118;1.110118;-2.278559;1.008148;1.110118
33.759728;1.15;-0.0139051208;-2.36324326;-0.0120914093;-2.05499414;0.8180849;1.15;-0.077173421;-13.1160001;10;1.110365;1.110365;-2.21307;1.008148;1.110365
33.760189;1.15;-0.0171179172;-2.35873184;-0.0148851454;-2.05107116;0.818732135;1.15;-0.0950044413;-13.0909617;10;1.110429;1.110429;-2.196694;1.008148;1.110429
33.764797;1.15;-0.044897929;-2.31084276;-0.0390416774;-2.00942849;0.825643673;1.15;-0.249183507;-12.8251773;10;1.111117;1.111117;-2.032834;1.008148;1.111117
33.766640;1.15;-0.0537166432;-2.29048188;-0.0467101244;-1.99172338;0.828599624;1.15;-0.29812737;-12.7121744;10;1.111413;1.111413;-1.967245;1.008148;1.111413
33.767562;1.15;-0.0576209619;-2.28008505;-0.0501051842;-1.98268265;0.830112092;1.15;-0.319796339;-12.654472;10;1.111565;1.111565;-1.934441;1.008148;1.111565
33.769405;1.15;-0.0643885683;-2.25893814;-0.0559900594;-1.96429404;0.833194028;1.15;-0.357356555;-12.5371067;10;1.111874;1.111874;-1.868816;1.008148;1.111874
33.771709;1.15;-0.0708577798;-2.2319364;-0.0616154606;-1.94081426;0.837138907;1.15;-0.393260678;-12.387247;10;1.112271;1.112271;-1.786753;1.008148;1.112271
33.772170;1.15;-0.071894096;-2.22647608;-0.0625166051;-1.93606616;0.83793778;1.15;-0.399012233;-12.3569423;10;1.112352;1.112352;-1.770336;1.008148;1.112352
33.774013;1.15;-0.0750982436;-2.20448715;-0.0653028205;-1.91694535;0.84115875;1.15;-0.416795253;-12.2349037;10;1.112676;1.112676;-1.704654;1.008148;1.112676
33.775856;1.15;-0.0767824398;-2.18232772;-0.0667673389;-1.89767628;0.844410634;1.15;-0.426142542;-12.1119188;10;1.113004;1.113004;-1.638933;1.008148;1.113004
33.781011;1.15;-0.0737452878;-2.12032988;-0.0641263371;-1.84376512;0.853537839;1.15;-0.409286348;-11.7678309;10;1.113922;1.113922;-1.455067;1.008148;1.113922
33.782941;1.15;-0.0696352841;-2.09743732;-0.0605524209;-1.82385854;0.856919575;1.15;-0.386475827;-11.6407771;10;1.114261;1.114261;-1.38619;1.008148;1.114261
33.785257;1.15;-0.0626014955;-2.07044583;-0.0544360829;-1.80038768;0.860915986;1.15;-0.3474383;-11.4909744;10;1.11466;1.11466;-1.303505;1.008148;1.11466
33.787573;1.15;-0.053360784;-2.04414731;-0.0464006816;-1.7775194;0.864820663;1.15;-0.296152352;-11.3450176;10;1.115047;1.115047;-1.22078;1.008148;1.115047
33.787958;1.15;-0.0516563283;-2.0398382;-0.0449185462;-1.77377234;0.865461376;1.15;-0.286692622;-11.321102;10;1.11511;1.11511;-1.20699;1.008148;1.11511
33.789850;1.15;-0.0422071509;-2.01913521;-0.0367018702;-1.75576975;0.868546166;1.15;-0.234249688;-11.2062004;10;1.115414;1.115414;-1.139396;1.008148;1.115414
33.790892;1.15;-0.0364244696;-2.0080213;-0.0316734517;-1.74610548;0.870206035;1.15;-0.202155807;-11.1445182;10;1.115576;1.115576;-1.10214;1.008148;1.115576
33.795060;1.15;-0.00926026171;-1.9660237;-0.00805240129;-1.70958583;0.876510403;1.15;-0.0513944525;-10.9114316;10;1.116185;1.116185;-0.953024;1.008148;1.116185
33.800618;1.15;0.0360791275;-1.91738002;0.0313731546;-1.66728698;0.883908711;1.15;0.200239158;-10.6414591;10;1.116876;1.116876;-0.753974;1.008148;1.116876
33.805480;1.15;0.0828568593;-1.8830295;0.0720494431;-1.63741695;0.889251947;1.15;0.459855569;-10.4508137;10;1.117349;1.117349;-0.579584;1.008148;1.117349
33.810691;1.15;0.138637222;-1.85590861;0.120554106;-1.61383357;0.893639328;1.15;0.769436581;-10.3002928;10;1.117702;1.117702;-0.392498;1.008148;1.117702
33.811038;1.15;0.142500495;-1.8544464;0.123913474;-1.61256209;0.893883854;1.15;0.790877746;-10.2921775;10;1.117719;1.117719;-0.380682;1.008148;1.117719
33.812794;1.15;0.162367744;-1.84800062;0.141189343;-1.60695706;0.894988794;1.15;0.90114098;-10.2564035;10;1.117797;1.117797;-0.31695;1.008148;1.117797
33.815116;1.15;0.189145789;-1.84137561;0.1644746;-1.60119619;0.896185594;1.15;1.04975913;-10.2196347;10;1.117871;1.117871;-0.233457;1.008148;1.117871
33.818167;1.15;0.22495062;-1.83611456;0.195609235;-1.59662136;0.89727702;1.15;1.24847594;-10.1904358;10;1.117916;1.117916;-0.123757;1.008148;1.117916
33.819993;1.15;0.246552334;-1.83480724;0.214393334;-1.59548455;0.897671944;1.15;1.36836545;-10.1831802;10;1.117916;1.117916;-0.058087;1.008148;1.117916
33.820009;1.15;0.246741814;-1.83480265;0.214558099;-1.59548057;0.897674437;1.15;1.36941707;-10.1831547;10;1.117916;1.117916;-0.057512;1.008148;1.117916
33.825726;1.15;0.314077071;-1.83993072;0.273110497;-1.59993976;0.897607795;1.15;1.74312774;-10.2116155;10;1.117785;1.117785;0.148175;1.008148;1.117785
33.831358;1.15;0.377927;-1.85804237;0.328632174;-1.61568902;0.895674932;1.15;2.09749485;-10.3121352;10;1.117473;1.117473;0.350759;1.008148;1.117473
33.835044;1.15;0.417208131;-1.87651539;0.36278968;-1.63175252;0.893447783;1.15;2.31550513;-10.4146604;10;1.117178;1.117178;0.483261;1.008148;1.117178
33.837809;1.15;0.444873438;-1.89364624;0.386846468;-1.6466489;0.891293153;1.15;2.46904758;-10.5097366;10;1.116915;1.116915;0.582554;1.008148;1.116915
33.840113;1.15;0.466575202;-1.90987349;0.405717568;-1.66075956;0.889204734;1.15;2.58949237;-10.5997979;10;1.11667;1.11667;0.665227;1.008148;1.11667
33.840912;1.15;0.473784493;-1.9159;0.411986516;-1.666;0.888419942;1.15;2.62950394;-10.633245;10;1.11658;1.11658;0.693892;1.008148;1.11658
33.842832;1.15;0.49037819;-1.93119555;0.426415818;-1.67930048;0.886409192;1.15;2.72159895;-10.7181353;10;1.116353;1.116353;0.762705;1.008148;1.116353
33.843856;1.15;0.498803172;-1.93978801;0.433741889;-1.68677218;0.885269472;1.15;2.76835761;-10.7658234;10;1.116226;1.116226;0.79938;1.008148;1.116226
33.845904;1.15;0.514703103;-1.95784104;0.447567916;-1.70247047;0.882853899;1.15;2.85660222;-10.8660178;10;1.115961;1.115961;0.872676;1.008148;1.115961
33.851024;1.15;0.548470708;-2.00748561;0.476931051;-1.74563966;0.876089483;1.15;3.04401243;-11.1415451;10;1.115242;1.115242;1.055553;1.008148;1.115242
33.855120;1.15;0.568784718;-2.05100525;0.494595408;-1.78348283;0.870037938;1.15;3.15675519;-11.3830792;10;1.114618;1.114618;1.20144;1.008148;1.114618
33.856144;1.15;0.572881116;-2.06229862;0.498157493;-1.79330315;0.868451187;1.15;3.1794902;-11.4457573;10;1.114457;1.114457;1.237849;1.008148;1.114457
33.858192;1.15;0.579858967;-2.08528328;0.504225189;-1.81328981;0.865202095;1.15;3.21821727;-11.5733222;10;1.114128;1.114128;1.310592;1.008148;1.114128
33.858704;1.15;0.581338189;-2.09110454;0.505511469;-1.81835177;0.864374962;1.15;3.22642695;-11.6056302;10;1.114045;1.114045;1.328794;1.008148;1.114045
33.860752;1.15;0.586261753;-2.1146122;0.509792829;-1.83879322;0.861018994;1.15;3.25375273;-11.7360977;10;1.11371;1.11371;1.401957;1.008148;1.11371
33.863978;1.15;0.590630068;-2.15218196;0.513591364;-1.87146257;0.855601698;1.15;3.27799688;-11.9446099;10;1.113173;1.113173;1.515536;1.008148;1.113173
33.865821;1.15;0.591187915;-2.17379271;0.514076448;-1.89025453;0.852454828;1.15;3.28109293;-12.0645495;10;1.112863;1.112863;1.580656;1.008148;1.112863
33.870890;1.15;0.585684148;-2.23294269;0.509290564;-1.9416893;0.843728766;1.15;3.25054702;-12.3928319;10;1.112011;1.112011;1.759307;1.008148;1.112011
33.875820;1.15;0.570435892;-2.28871515;0.496031211;-1.99018708;0.83533866;1.15;3.1659192;-12.7023691;10;1.111197;1.111197;1.932537;1.008148;1.111197
33.880797;1.15;0.54558284;-2.34159507;0.474419861;-2.03616962;0.827219339;1.15;3.02798476;-12.9958526;10;1.110412;1.110412;2.106947;1.008148;1.110412
33.885774;1.15;0.511903515;-2.38944507;0.445133492;-2.07777832;0.819704041;1.15;2.84106451;-13.2614201;10;1.109685;1.109685;2.280928;1.008148;1.109685
33.890170;1.15;0.475574519;-2.42635524;0.41354306;-2.10987413;0.813761863;1.15;2.63943858;-13.4662716;10;1.109108;1.109108;2.434488;1.008148;1.109108
33.895022;1.15;0.429326185;-2.46014172;0.373327118;-2.13925367;0.808154685;1.15;2.38276033;-13.6537865;10;1.10856;1.10856;2.603766;1.008148;1.10856
33.896142;1.15;0.417845282;-2.46677086;0.363343724;-2.14501814;0.807025189;1.15;2.31904132;-13.6905783;10;1.108448;1.108448;2.642823;1.008148;1.108448
33.898008;1.15;0.398174179;-2.47685114;0.346238417;-2.1537836;0.805281731;1.15;2.20986669;-13.7465238;10;1.108276;1.108276;2.707916;1.008148;1.108276
33.900621;1.15;0.369532974;-2.48868165;0.321333021;-2.164071;0.803172113;1.15;2.05090801;-13.8121831;10;1.108064;1.108064;2.798936;1.008148;1.108064
33.905366;1.15;0.315115347;-2.50332525;0.274013345;-2.17680457;0.800351412;1.15;1.74889018;-13.8934552;10;1.107775;1.107775;2.964638;1.008148;1.107775
33.910216;1.15;0.257573407;-2.50867695;0.223976876;-2.18145822;0.798914982;1.15;1.42953241;-13.9231571;10;1.107617;1.107617;3.134025;1.008148;1.107617
33.910582;1.15;0.253198012;-2.50866045;0.220172185;-2.18144387;0.798870643;1.15;1.40524897;-13.9230655;10;1.107611;1.107611;-3.136393;1.008148;1.107611
33.915153;1.15;0.19873128;-2.50387318;0.172809809;-2.17728103;0.799022203;1.15;1.1029586;-13.8964961;10;1.107606;1.107606;-2.976549;1.008148;1.107606
33.920915;1.15;0.132125201;-2.48528854;0.114891479;-2.16112047;0.801160909;1.15;0.733294865;-13.7933514;10;1.107789;1.107789;-2.774814;1.008148;1.107789
33.925983;1.15;0.0775284892;-2.45788219;0.0674160779;-2.13728886;0.804773067;1.15;0.430283115;-13.6412462;10;1.108123;1.108123;-2.597032;1.008148;1.108123
33.930131;1.15;0.0369923337;-2.42830376;0.032167247;-2.11156849;0.808853401;1.15;0.205307452;-13.4770859;10;1.108509;1.108509;-2.451372;1.008148;1.108509
33.935199;1.15;-0.00605340304;-2.3844471;-0.00526382847;-2.07343226;0.815054903;1.15;-0.0335963869;-13.2336814;10;1.109107;1.109107;-2.273108;1.008148;1.109107
33.940729;1.15;-0.0432672222;-2.3284744;-0.0376236712;-2.02476035;0.823103002;1.15;-0.240133083;-12.9230329;10;1.109895;1.109895;-2.078369;1.008148;1.109895
33.945798;1.15;-0.0671750519;-2.27154269;-0.0584130884;-1.97525451;0.831372255;1.15;-0.372821538;-12.6070619;10;1.110712;1.110712;-1.899637;1.008148;1.110712
33.950406;1.15;-0.0796672701;-2.21674297;-0.0692758868;-1.92760259;0.839381065;1.15;-0.442153349;-12.3029235;10;1.111507;1.111507;-1.736985;1.008148;1.111507
33.955014;1.15;-0.0830669162;-2.16061611;-0.0722321009;-1.87879662;0.847620681;1.15;-0.461021385;-11.9914194;10;1.112326;1.112326;-1.574619;1.008148;1.112326
33.960269;1.15;-0.0755572261;-2.09697347;-0.0657019355;-1.82345519;0.857006126;1.15;-0.419342605;-11.6382028;10;1.113257;1.113257;-1.388306;1.008148;1.113257
33.963027;1.15;-0.0669359512;-2.0644508;-0.0582051748;-1.7951746;0.86182157;1.15;-0.37149453;-11.4577019;10;1.11373;1.11373;-1.290682;1.008148;1.11373
33.964997;1.15;-0.0588194327;-2.04183937;-0.0511473326;-1.7755125;0.865179113;1.15;-0.326447852;-11.3322085;10;1.114059;1.114059;-1.220915;1.008148;1.114059
33.965785;1.15;-0.0550964108;-2.03298337;-0.0479099223;-1.76781163;0.866496795;1.15;-0.30578508;-11.2830577;10;1.114187;1.114187;-1.192999;1.008148;1.114187
33.967992;1.15;-0.0434869433;-2.00873248;-0.0378147332;-1.74672389;0.870112535;1.15;-0.241352536;-11.1484652;10;1.114537;1.114537;-1.114807;1.008148;1.114537
33.970828;1.15;-0.0257778807;-1.97911205;-0.0224155483;-1.720967;0.87454902;1.15;-0.143067238;-10.9840719;10;1.114963;1.114963;-1.014215;1.008148;1.114963
33.971183;1.15;-0.0233559139;-1.975537;-0.0203094902;-1.71785826;0.875086242;1.15;-0.129625323;-10.9642304;10;1.115013;1.115013;-1.001637;1.008148;1.115013
33.973310;1.15;-0.00791539542;-1.95479882;-0.00688295245;-1.69982506;0.878211717;1.15;-0.0439304453;-10.8491335;10;1.115308;1.115308;-0.92614;1.008148;1.115308
33.974020;1.15;-0.00245470062;-1.94811872;-0.00213452219;-1.69401628;0.879221806;1.15;-0.0136235891;-10.8120589;10;1.115402;1.115402;-0.900966;1.008148;1.115402
33.976147;1.15;0.0149908774;-1.92908037;0.0130355456;-1.67746119;0.882114198;1.15;0.0831993686;-10.7063961;10;1.115669;1.115669;-0.825414;1.008148;1.115669
33.980048;1.15;0.0504411155;-1.89782211;0.0438618396;-1.65028009;0.886916029;1.15;0.27994819;-10.5329127;10;1.1161;1.1161;-0.686796;1.008148;1.1161
33.985012;1.15;0.101118266;-1.86574521;0.0879289271;-1.62238714;0.891965346;1.15;0.561206376;-10.3548859;10;1.116526;1.116526;-0.510176;1.008148;1.116526
33.990331;1.15;0.160608351;-1.84194724;0.139659436;-1.60169325;0.895913192;1.15;0.891376348;-10.2228072;10;1.116821;1.116821;-0.321214;1.008148;1.116821
33.991040;1.15;0.168819146;-1.83959728;0.146799258;-1.59964981;0.896325282;1.15;0.936946261;-10.2097649;10;1.116847;1.116847;-0.292981;1.008148;1.116847
33.992897;1.15;0.190589554;-1.83454138;0.165730047;-1.59525338;0.897251544;1.15;1.05777202;-10.1817047;10;1.1169;1.1169;-0.229247;1.008148;1.1169
33.995138;1.15;0.217202418;-1.83035644;0.188871668;-1.59161429;0.898101737;1.15;1.20547342;-10.1584782;10;1.116937;1.116937;-0.149322;1.008148;1.116937
34.000162;1.15;0.277405233;-1.82867634;0.241221941;-1.59015334;0.898926517;1.15;1.53959904;-10.1491537;10;1.116906;1.116906;0.029917;1.008148;1.116906
34.005180;1.15;0.33676213;-1.83756954;0.292836634;-1.59788656;0.898252918;1.15;1.86902982;-10.198511;10;1.116727;1.116727;0.208938;1.008148;1.116727
34.010249;1.15;0.394093355;-1.85691311;0.342689874;-1.61470705;0.896084229;1.15;2.18721812;-10.3058678;10;1.116405;1.116405;0.389703;1.008148;1.116405
34.015318;1.15;0.447042831;-1.88597825;0.388732897;-1.63998109;0.892493076;1.15;2.48108771;-10.4671793;10;1.115953;1.115953;0.570269;1.008148;1.115953
34.015778;1.15;0.451580736;-1.8890582;0.392678901;-1.64265931;0.892101439;1.15;2.50627309;-10.484273;10;1.115906;1.115906;0.58667;1.008148;1.115906
34.017878;1.15;0.471624352;-1.90403715;0.410108132;-1.65568448;0.89017515;1.15;2.61751515;-10.5674062;10;1.115681;1.115681;0.661374;1.008148;1.115681
34.021206;1.15;0.5009709;-1.93064695;0.435626869;-1.67882344;0.886684447;1.15;2.78038849;-10.7150906;10;1.115288;1.115288;0.779631;1.008148;1.115288
34.025814;1.15;0.536160919;-1.97262777;0.466226886;-1.71532849;0.881048691;1.15;2.9756931;-10.9480841;10;1.114678;1.114678;0.943044;1.008148;1.114678
34.026838;1.15;0.543045976;-1.98267433;0.472213892;-1.72406464;0.879681194;1.15;3.01390517;-11.0038425;10;1.114534;1.114534;0.9793;1.008148;1.114534
34.028886;1.15;0.555731385;-2.00345905;0.483244682;-1.74213831;0.876832077;1.15;3.08430919;-11.1191977;10;1.114236;1.114236;1.051743;1.008148;1.114236
34.031446;1.15;0.569441854;-2.03061897;0.495166829;-1.76575563;0.873071013;1.15;3.16040229;-11.2699353;10;1.113849;1.113849;1.142161;1.008148;1.113849
34.034006;1.15;0.580784749;-2.0588435;0.505030216;-1.79029869;0.869122328;1.15;3.22335535;-11.4265814;10;1.113447;1.113447;1.232423;1.008148;1.113447
34.036054;1.15;0.587999912;-2.08208447;0.511304271;-1.81050824;0.865840283;1.15;3.26339951;-11.5555688;10;1.113118;1.113118;1.304498;1.008148;1.113118
34.040355;1.15;0.597729486;-2.13221174;0.51976477;-1.85409717;0.858673774;1.15;3.31739864;-11.8337752;10;1.112407;1.112407;1.455557;1.008148;1.112407
34.045424;1.15;0.59962495;-2.19234388;0.521412999;-1.90638599;0.849923758;1.15;3.32791847;-12.1675086;10;1.111552;1.111552;1.632973;1.008148;1.111552
34.046806;1.15;0.598342424;-2.20871959;0.520297759;-1.92062573;0.847511937;1.15;3.32080045;-12.2583937;10;1.111318;1.111318;1.681252;1.008148;1.111318
34.049110;1.15;0.594461466;-2.23582879;0.516923014;-1.94419895;0.843490691;1.15;3.29926113;-12.4088498;10;1.110929;1.110929;1.76157;1.008148;1.110929
34.051414;1.15;0.588402853;-2.26254477;0.511654655;-1.96743024;0.839491422;1.15;3.26563583;-12.5571235;10;1.110544;1.110544;1.84227;1.008148;1.110544
34.055147;1.15;0.574211358;-2.30460455;0.499314224;-2.00400396;0.833120132;1.15;3.18687304;-12.7905553;10;1.109932;1.109932;1.971575;1.008148;1.109932
34.055976;1.15;0.570344812;-2.31368561;0.49595201;-2.01190053;0.831731722;1.15;3.16541371;-12.8409551;10;1.109799;1.109799;2.00037;1.008148;1.109799
34.058050;1.15;0.559490909;-2.33587032;0.486513834;-2.03119158;0.828317848;1.15;3.10517455;-12.9640803;10;1.109471;1.109471;2.072301;1.008148;1.109471
34.060953;1.15;0.541682019;-2.36552026;0.471027843;-2.05697414;0.823704624;1.15;3.00633521;-13.1286374;10;1.109029;1.109029;2.172884;1.008148;1.109029
34.065929;1.15;0.504494959;-2.41173336;0.438691269;-2.09715945;0.816376443;1.15;2.79994702;-13.3851202;10;1.108324;1.108324;2.346111;1.008148;1.108324
34.066344;1.15;0.501015465;-2.41526593;0.435665622;-2.10023124;0.815807371;1.15;2.78063583;-13.4047259;10;1.108269;1.108269;2.361799;1.008148;1.108269
34.069031;1.15;0.477451444;-2.43708362;0.415175169;-2.11920315;0.812264949;1.15;2.64985551;-13.5258141;10;1.107927;1.107927;2.452204;1.008148;1.107927
34.070112;1.15;0.467384301;-2.44520658;0.406421131;-2.12626659;0.810929159;1.15;2.59398287;-13.5708965;10;1.107798;1.107798;2.489538;1.008148;1.107798
34.076057;1.15;0.407009211;-2.48284499;0.353921053;-2.15899564;0.804570341;1.15;2.25890112;-13.7797897;10;1.107176;1.107176;2.694786;1.008148;1.107176
34.080381;1.15;0.358709047;-2.50196225;0.31192091;-2.17561935;0.801135688;1.15;1.99083521;-13.8858905;10;1.106833;1.106833;2.844037;1.008148;1.106833
34.086056;1.15;0.291753749;-2.51571717;0.253698913;-2.18758015;0.798310533;1.15;1.61923331;-13.9622303;10;1.10654;1.10654;3.040024;1.008148;1.10654
34.088950;1.15;0.256790363;-2.5175153;0.223295968;-2.18914374;0.797658697;1.15;1.42518652;-13.9722099;10;1.106464;1.106464;3.140036;1.008148;1.106464
34.089305;1.15;0.252488909;-2.51745495;0.219555573;-2.18909126;0.797621711;1.15;1.40131344;-13.971875;10;1.106458;1.106458;-3.13089;1.008148;1.106458
34.090968;1.15;0.232343075;-2.51665842;0.202037457;-2.18839862;0.797527408;1.15;1.28950407;-13.9674542;10;1.106442;1.106442;-3.073357;1.008148;1.106442
34.095041;1.15;0.183390421;-2.50962684;0.159469931;-2.18228421;0.798081233;1.15;1.01781684;-13.928429;10;1.106475;1.106475;-2.9324;1.008148;1.106475
34.100059;1.15;0.125065759;-2.49138074;0.108752834;-2.16641803;0.800255265;1.15;0.69411496;-13.8271631;10;1.10666;1.10666;-2.758525;1.008148;1.10666
34.105589;1.15;0.0654359056;-2.45956496;0.0569007875;-2.13875214;0.804486482;1.15;0.363169276;-13.6505855;10;1.107045;1.107045;-2.566595;1.008148;1.107045
34.110197;1.15;0.0210668631;-2.42452471;0.0183190115;-2.10828236;0.809354608;1.15;0.11692109;-13.4561121;10;1.107501;1.107501;-2.406404;1.008148;1.107501
34.115265;1.15;-0.0205441363;-2.37809464;-0.0178644662;-2.06790838;0.815952987;1.15;-0.114019957;-13.1984253;10;1.10813;1.10813;-2.229943;1.008148;1.10813
34.117109;1.15;-0.0335689204;-2.35943944;-0.0291903654;-2.05168647;0.818631837;1.15;-0.186307508;-13.0948889;10;1.108387;1.108387;-2.165712;1.008148;1.108387
34.118030;1.15;-0.0396192155;-2.34980932;-0.0344514916;-2.04331245;0.820019211;1.15;-0.219886646;-13.0414417;10;1.108521;1.108521;-2.133586;1.008148;1.108521
34.119873;1.15;-0.0507329238;-2.32993725;-0.0441155858;-2.02603239;0.822890627;1.15;-0.281567727;-12.9311517;10;1.108799;1.108799;-2.06931;1.008148;1.108799
34.120334;1.15;-0.0532913686;-2.32484579;-0.0463403204;-2.02160503;0.823628008;1.15;-0.295767096;-12.9028941;10;1.108871;1.108871;-2.053236;1.008148;1.108871
34.123099;1.15;-0.0670315046;-2.29354682;-0.0582882648;-1.99438854;0.82817173;1.15;-0.372024851;-12.7291849;10;1.109313;1.109313;-1.956754;1.008148;1.109313
34.124942;1.15;-0.0744552484;-2.27198334;-0.0647436942;-1.97563769;0.831312371;1.15;-0.413226629;-12.6095076;10;1.10962;1.10962;-1.892396;1.008148;1.10962
34.125403;1.15;-0.0760503995;-2.26650403;-0.066130782;-1.97087307;0.832111745;1.15;-0.422079717;-12.5790973;10;1.109697;1.109697;-1.876302;1.008148;1.109697
34.125864;1.15;-0.0776212797;-2.26101713;-0.0674967649;-1.96610185;0.832912344;1.15;-0.430798103;-12.5486451;10;1.109776;1.109776;-1.860206;1.008148;1.109776
34.127707;1.15;-0.0828773423;-2.23881355;-0.072067254;-1.94679439;0.836156772;1.15;-0.45996925;-12.4254152;10;1.110093;1.110093;-1.795807;1.008148;1.110093
34.130011;1.15;-0.0874611053;-2.21065399;-0.0760531349;-1.92230782;0.840279861;1.15;-0.485409134;-12.2691296;10;1.110498;1.110498;-1.715269;1.008148;1.110498
34.131854;1.15;-0.0894060976;-2.18790833;-0.0777444326;-1.90252898;0.843616909;1.15;-0.496203842;-12.1428912;10;1.110825;1.110825;-1.650807;1.008148;1.110825
34.136001;1.15;-0.0884206812;-2.13658912;-0.0768875487;-1.85790358;0.851165623;1.15;-0.490734781;-11.8580696;10;1.111564;1.111564;-1.50567;1.008148;1.111564
34.140149;1.15;-0.079877767;-2.08598635;-0.0694589277;-1.81390117;0.858637352;1.15;-0.443321607;-11.5772242;10;1.112293;1.112293;-1.36039;1.008148;1.112293
34.141531;1.15;-0.0753774708;-2.06948748;-0.0655456267;-1.79955433;0.861080471;1.15;-0.418344963;-11.4856555;10;1.11253;1.11253;-1.311982;1.008148;1.11253
34.143651;1.15;-0.0669661744;-2.04465537;-0.0582314558;-1.77796119;0.864764896;1.15;-0.371662268;-11.3478373;10;1.112886;1.112886;-1.237604;1.008148;1.112886
34.144065;1.15;-0.0651408043;-2.03987219;-0.0566441775;-1.77380191;0.865475556;1.15;-0.361531464;-11.3212907;10;1.112954;1.112954;-1.223054;1.008148;1.112954
34.146720;1.15;-0.0515550842;-2.01001357;-0.0448305079;-1.74783788;0.86992289;1.15;-0.286130718;-11.1555753;10;1.11338;1.11338;-1.129911;1.008148;1.11338
34.147093;1.15;-0.0494512454;-2.00591412;-0.0430010828;-1.74427315;0.870534763;1.15;-0.274454412;-11.1328234;10;1.113438;1.113438;-1.116807;1.008148;1.113438
34.149706;1.15;-0.0330518496;-1.97814489;-0.0287407387;-1.72012599;0.874691942;1.15;-0.183437765;-10.9787041;10;1.113831;1.113831;-1.025048;1.008148;1.113831
34.150079;1.15;-0.030532972;-1.97429277;-0.0265504103;-1.71677632;0.875270101;1.15;-0.169457994;-10.9573249;10;1.113885;1.113885;-1.011934;1.008148;1.113885
34.152318;1.15;-0.014205455;-1.95203483;-0.0123525694;-1.69742159;0.878622266;1.15;-0.0788402753;-10.8337933;10;1.114197;1.114197;-0.933224;1.008148;1.114197
34.153065;1.15;-0.00840984906;-1.94488149;-0.00731291207;-1.69120129;0.879703314;1.15;-0.0466746622;-10.7940923;10;1.114296;1.114296;-0.90698;1.008148;1.114296
34.155304;1.15;0.0101508364;-1.92449898;0.00882681437;-1.67347737;0.882798366;1.15;0.0563371418;-10.6809693;10;1.114578;1.114578;-0.828204;1.008148;1.114578
34.160156;1.15;0.0553993151;-1.88574232;0.0481733176;-1.63977593;0.88876144;1.15;0.307466199;-10.4658699;10;1.115102;1.115102;-0.657365;1.008148;1.115102
34.165009;1.15;0.106474761;-1.85532766;0.0925867487;-1.6133284;0.893575037;1.15;0.590934922;-10.2970685;10;1.115496;1.115496;-0.486309;1.008148;1.115496
34.170234;1.15;0.166232855;-1.8329278;0.144550309;-1.59385026;0.897326165;1.15;0.922592346;-10.1727493;10;1.115763;1.115763;-0.301879;1.008148;1.115763
34.175096;1.15;0.224490913;-1.82217515;0.19520949;-1.58450013;0.89941277;1.15;1.24592457;-10.1130721;10;1.115861;1.115861;-0.130117;1.008148;1.115861
34.180151;1.15;0.285929508;-1.82163989;0.248634355;-1.58403468;0.900089501;1.15;1.58690877;-10.1101014;10;1.115811;1.115811;0.048532;1.008148;1.115811
34.185783;1.15;0.353132417;-1.83367338;0.307071667;-1.59449859;0.8990522;1.15;1.95988492;-10.1768872;10;1.11558;1.11558;0.247595;1.008148;1.11558
34.187165;1.15;0.369146681;-1.8385963;0.320997114;-1.59877939;0.898515124;1.15;2.04876408;-10.2042095;10;1.115497;1.115497;0.29644;1.008148;1.115497
34.189008;1.15;0.390098313;-1.84631931;0.339215925;-1.60549505;0.897631232;1.15;2.16504564;-10.2470722;10;1.11537;1.11537;0.361549;1.008148;1.11537
34.191312;1.15;0.415479494;-1.85788149;0.361286516;-1.61554912;0.896248036;1.15;2.30591119;-10.3112423;10;1.115187;1.115187;0.442898;1.008148;1.115187
34.196647;1.15;0.470159144;-1.8919591;0.408834038;-1.64518183;0.891964792;1.15;2.60938325;-10.500373;10;1.114669;1.114669;0.631055;1.008148;1.114669
34.198183;1.15;0.484654373;-1.90354438;0.421438585;-1.65525598;0.890465168;1.15;2.68983177;-10.5646713;10;1.114497;1.114497;0.685154;1.008148;1.114497
34.200743;1.15;0.507362535;-1.92450995;0.441184813;-1.67348691;0.887712202;1.15;2.81586207;-10.6810302;10;1.114189;1.114189;0.775235;1.008148;1.114189
34.205863;1.15;0.546863173;-1.97191574;0.475533194;-1.71470934;0.881348984;1.15;3.03509061;-10.9441323;10;1.113506;1.113506;0.955025;1.008148;1.113506
34.206887;1.15;0.553734514;-1.98217774;0.481508273;-1.72363282;0.879950849;1.15;3.07322655;-11.0010865;10;1.11336;1.11336;0.990916;1.008148;1.11336
34.208935;1.15;0.566382137;-2.00338404;0.492506206;-1.74207308;0.877041513;1.15;3.14342086;-11.1187814;10;1.113058;1.113058;1.062628;1.008148;1.113058
34.211495;1.15;0.580018508;-2.03105774;0.50436392;-1.76613717;0.873206418;1.15;3.21910272;-11.2723705;10;1.112667;1.112667;1.152127;1.008148;1.112667
34.214055;1.15;0.591270178;-2.05977654;0.514147981;-1.79111003;0.869185957;1.15;3.28154949;-11.4317598;10;1.112262;1.112262;1.241484;1.008148;1.112262
34.216103;1.15;0.598409045;-2.08339711;0.520355691;-1.81164966;0.865848493;1.15;3.3211702;-11.5628539;10;1.11193;1.11193;1.31315;1.008148;1.11193
34.216973;1.15;0.600957913;-2.09356643;0.522572098;-1.82049255;0.864403791;1.15;3.33531642;-11.6192937;10;1.111787;1.111787;1.343057;1.008148;1.111787
34.219115;1.15;0.605896431;-2.11889517;0.526866462;-1.84251754;0.860783941;1.15;3.36272519;-11.7598682;10;1.111431;1.111431;1.417541;1.008148;1.111431
34.220901;1.15;0.608613191;-2.1402415;0.529228862;-1.86107956;0.857710756;1.15;3.37780321;-11.8783403;10;1.111131;1.111131;1.479514;1.008148;1.111131
34.225901;1.15;0.609287961;-2.2004245;0.529815618;-1.91341261;0.84893472;1.15;3.38154818;-12.212356;10;1.110282;1.110282;1.652595;1.008148;1.110282
34.226972;1.15;0.608115122;-2.21328107;0.528795759;-1.92459223;0.847038554;1.15;3.37503893;-12.2837099;10;1.1101;1.1101;1.689594;1.008148;1.1101
34.229115;1.15;0.604325833;-2.23883415;0.525500725;-1.9468123;0.84324593;1.15;3.35400837;-12.4255295;10;1.109736;1.109736;1.763513;1.008148;1.109736
34.231222;1.15;0.598792894;-2.26362995;0.520689473;-1.96837387;0.839535285;1.15;3.32330056;-12.5631462;10;1.109381;1.109381;1.836122;1.008148;1.109381
34.234041;1.15;0.588676535;-2.2960906;0.511892639;-1.99660052;0.834630788;1.15;3.26715477;-12.7433028;10;1.108914;1.108914;1.933092;1.008148;1.108914
34.236014;1.15;0.579744689;-2.31816705;0.504125817;-2.01579743;0.831262206;1.15;3.21758302;-12.8658271;10;1.108593;1.108593;2.000871;1.008148;1.108593
34.241089;1.15;0.550089537;-2.37175882;0.478338728;-2.06239897;0.822960103;1.15;3.05299693;-13.1632614;10;1.107804;1.107804;2.174828;1.008148;1.107804
34.245825;1.15;0.514370758;-2.41651326;0.44727892;-2.10131588;0.815864109;1.15;2.85475771;-13.4116486;10;1.107127;1.107127;2.336836;1.008148;1.107127
34.246333;1.15;0.510103691;-2.42094858;0.443568427;-2.10517268;0.815150607;1.15;2.83107549;-13.4362646;10;1.107059;1.107059;2.354178;1.008148;1.107059
34.248870;1.15;0.487723987;-2.44203638;0.424107815;-2.1235099;0.811729925;1.15;2.70686813;-13.5533019;10;1.106731;1.106731;2.440849;1.008148;1.106731
34.251408;1.15;0.463518131;-2.46108019;0.403059244;-2.14006973;0.80858849;1.15;2.57252563;-13.658995;10;1.106429;1.106429;2.527469;1.008148;1.106429
34.255975;1.15;0.416084789;-2.48987253;0.36181286;-2.16510655;0.803704754;1.15;2.30927058;-13.8187925;10;1.105955;1.105955;2.683305;1.008148;1.105955
34.260034;1.15;0.37044266;-2.5089204;0.322124053;-2.18166991;0.800307099;1.15;2.05595677;-13.9245082;10;1.105619;1.105619;2.821798;1.008148;1.105619
34.265109;1.15;0.310174997;-2.52345109;0.269717389;-2.1943053;0.797432416;1.15;1.72147123;-14.0051536;10;1.105324;1.105324;2.99496;1.008148;1.105324
34.269047;1.15;0.262045175;-2.527322;0.22786537;-2.1976713;0.796318733;1.15;1.45435072;-14.0266371;10;1.105199;1.105199;3.129405;1.008148;1.105199
34.269416;1.15;0.257509061;-2.52730232;0.223920923;-2.19765419;0.796272772;1.15;1.42917529;-14.0265279;10;1.105192;1.105192;-3.141143;1.008148;1.105192
34.270119;1.15;0.248867088;-2.52721381;0.216406164;-2.19757722;0.796193053;1.15;1.38121234;-14.0260366;10;1.105181;1.105181;-3.117129;1.008148;1.105181
34.275099;1.15;0.187969047;-2.52031555;0.163451345;-2.19157874;0.796595784;1.15;1.04322821;-13.9877513;10;1.105193;1.105193;-2.94689;1.008148;1.105193
34.280833;1.15;0.120306498;-2.49937764;0.104614346;-2.17337186;0.799081427;1.15;0.667701063;-13.8715459;10;1.105398;1.105398;-2.750541;1.008148;1.105398
34.285902;1.15;0.0647763608;-2.46985886;0.0563272705;-2.14770335;0.803005234;1.15;0.359508803;-13.7077167;10;1.105748;1.105748;-2.57669;1.008148;1.105748
34.288667;1.15;0.0368874035;-2.44966954;0.0320760033;-2.13014743;0.805789023;1.15;0.20472509;-13.595666;10;1.106002;1.106002;-2.481743;1.008148;1.106002
34.290971;1.15;0.0151482759;-2.4308717;0.0131724141;-2.11380148;0.808419948;1.15;0.0840729319;-13.491338;10;1.106246;1.106246;-2.402558;1.008148;1.106246
34.294196;1.15;-0.0125730963;-2.40164009;-0.0109331269;-2.08838268;0.812563035;1.15;-0.0697806837;-13.3291025;10;1.106632;1.106632;-2.291603;1.008148;1.106632
34.296040;1.15;-0.0269384261;-2.38358238;-0.0234247181;-2.07268033;0.815143982;1.15;-0.149508264;-13.2288822;10;1.106876;1.106876;-2.228151;1.008148;1.106876
34.300187;1.15;-0.05476475;-2.33973562;-0.0476215214;-2.03455272;0.821459548;1.15;-0.303944362;-12.9855327;10;1.107475;1.107475;-2.085259;1.008148;1.107475
34.306177;1.15;-0.0832010461;-2.27025318;-0.0723487354;-1.9741332;0.831557464;1.15;-0.461765805;-12.5999051;10;1.108443;1.108443;-1.878569;1.008148;1.108443
34.307099;1.15;-0.0862747991;-2.25908076;-0.0750215641;-1.96441805;0.833188307;1.15;-0.478825134;-12.5378982;10;1.1086;1.1086;-1.846741;1.008148;1.1086
34.308942;1.15;-0.0913142998;-2.23646936;-0.0794037387;-1.94475596;0.836493819;1.15;-0.506794363;-12.4124049;10;1.108919;1.108919;-1.783062;1.008148;1.108919
34.311246;1.15;-0.0955081559;-2.20781027;-0.08305057;-1.91983502;0.840691989;1.15;-0.530070265;-12.253347;10;1.109324;1.109324;-1.703419;1.008148;1.109324
34.315762;1.15;-0.0970282962;-2.15109505;-0.0843724311;-1.87051744;0.849024763;1.15;-0.538507043;-11.9385775;10;1.110128;1.110128;-1.547167;1.008148;1.110128
34.317006;1.15;-0.095907541;-2.13549239;-0.0833978614;-1.8569499;0.851322673;1.15;-0.532286852;-11.8519828;10;1.110349;1.110349;-1.5041;1.008148;1.110349
34.319080;1.15;-0.0924523744;-2.10964991;-0.0803933687;-1.83447819;0.855134561;1.15;-0.513110677;-11.708557;10;1.110716;1.110716;-1.432283;1.008148;1.110716
34.320739;1.15;-0.0883295687;-2.08921116;-0.0768083203;-1.81670536;0.858154728;1.15;-0.490229106;-11.5951219;10;1.111006;1.111006;-1.374794;1.008148;1.111006
34.321983;1.15;-0.0845199532;-2.07405111;-0.0734956111;-1.80352271;0.860397928;1.15;-0.46908574;-11.5109837;10;1.11122;1.11122;-1.33166;1.008148;1.11122
34.324056;1.15;-0.0766488724;-2.04923434;-0.0666511931;-1.7819429;0.864077078;1.15;-0.425401241;-11.3732506;10;1.111571;1.111571;-1.25974;1.008148;1.111571
34.325300;1.15;-0.0710422552;-2.03465779;-0.0617758737;-1.76926764;0.866242643;1.15;-0.394284516;-11.2923507;10;1.111776;1.111776;-1.216573;1.008148;1.111776
34.329033;1.15;-0.0506282925;-1.99254448;-0.0440246019;-1.73264738;0.872520838;1.15;-0.280987023;-11.0586219;10;1.112366;1.112366;-1.086964;1.008148;1.112366
34.330899;1.15;-0.0383886355;-1.9726205;-0.0333814219;-1.71532217;0.8755057;1.15;-0.213056927;-10.9480438;10;1.112643;1.112643;-1.02211;1.008148;1.112643
34.335005;1.15;-0.00712441981;-1.93188016;-0.00619514733;-1.67989579;0.881649463;1.15;-0.0395405295;-10.7219349;10;1.113202;1.113202;-0.879308;1.008148;1.113202
34.336871;1.15;0.00895077576;-1.91498297;0.00778328359;-1.66520258;0.884219722;1.15;0.0496768059;-10.6281555;10;1.113431;1.113431;-0.814343;1.008148;1.113431
34.340230;1.15;0.0404690548;-1.88735989;0.0351904828;-1.64118251;0.888462545;1.15;0.224603255;-10.4748474;10;1.1138;1.1138;-0.697112;1.008148;1.1138
34.345676;1.15;0.0976355631;-1.85103171;0.08490049;-1.60959279;0.894176715;1.15;0.541877376;-10.273226;10;1.114266;1.114266;-0.507378;1.008148;1.114266
34.348992;1.15;0.13533466;-1.8344392;0.117682314;-1.59516452;0.896892635;1.15;0.751107364;-10.1811375;10;1.114465;1.114465;-0.391586;1.008148;1.114465
34.350801;1.15;0.156623036;-1.82731532;0.136193944;-1.58896984;0.898107163;1.15;0.869257848;-10.1416;10;1.114546;1.114546;-0.328391;1.008148;1.114546
34.355698;1.15;0.215917158;-1.81480719;0.187754051;-1.57809321;0.900452262;1.15;1.19834023;-10.0721799;10;1.114665;1.114665;-0.157174;1.008148;1.114665
34.360021;1.15;0.269244475;-1.81217205;0.23412563;-1.57580178;0.901346447;1.15;1.49430683;-10.0575549;10;1.114649;1.114649;-0.005982;1.008148;1.114649
34.365090;1.15;0.331297433;-1.81923445;0.288084725;-1.581943;0.900961205;1.15;1.83870075;-10.0967512;10;1.114491;1.114491;0.171336;1.008148;1.114491
34.370159;1.15;0.391070425;-1.83688118;0.340061239;-1.59728799;0.89906209;1.15;2.17044086;-10.1946906;10;1.114191;1.114191;0.348575;1.008148;1.114191
34.375227;1.15;0.446805139;-1.86449157;0.388526208;-1.62129702;0.895712999;1.15;2.47976852;-10.3479282;10;1.113761;1.113761;0.525617;1.008148;1.113761
34.376788;1.15;0.462911121;-1.87486965;0.40253141;-1.63032144;0.894404244;1.15;2.56915672;-10.4055266;10;1.113605;1.113605;0.580077;1.008148;1.113605
34.379092;1.15;0.485622866;-1.89168748;0.422280753;-1.64494564;0.892247252;1.15;2.69520691;-10.4988655;10;1.113355;1.113355;0.660401;1.008148;1.113355
34.380628;1.15;0.499971184;-1.90388727;0.434757552;-1.65555415;0.890659293;1.15;2.77484007;-10.5665743;10;1.113177;1.113177;0.713903;1.008148;1.113177
34.385236;1.15;0.539006564;-1.94460938;0.46870136;-1.69096468;0.885257558;1.15;2.99148643;-10.7925821;10;1.11259;1.11259;0.874151;1.008148;1.11259
34.387796;1.15;0.557807049;-1.96968453;0.485049608;-1.71276915;0.881868518;1.15;3.09582912;-10.9317491;10;1.112233;1.112233;0.962989;1.008148;1.112233
34.388308;1.15;0.561293511;-1.97489316;0.488081314;-1.7172984;0.881159263;1.15;3.11517899;-10.960657;10;1.11216;1.11216;0.980738;1.008148;1.11216
34.390868;1.15;0.577413636;-2.00175325;0.502098814;-1.740655;0.877477526;1.15;3.20464568;-11.1097305;10;1.111781;1.111781;1.069395;1.008148;1.111781
34.395988;1.15;0.602425757;-2.0591075;0.523848485;-1.79052826;0.86948728;1.15;3.34346295;-11.4280466;10;1.110979;1.110979;1.24632;1.008148;1.110979
34.398318;1.15;0.610420849;-2.08645708;0.530800739;-1.8143105;0.865620195;1.15;3.38783571;-11.5798368;10;1.110598;1.110598;1.326433;1.008148;1.110598
34.400907;1.15;0.616841525;-2.11745668;0.536383935;-1.84126668;0.861196856;1.15;3.42347046;-11.7518846;10;1.110167;1.110167;1.415444;1.008148;1.110167
34.403127;1.15;0.620159274;-2.14440131;0.539268935;-1.86469679;0.857316721;1.15;3.44188397;-11.9014273;10;1.109791;1.109791;1.491593;1.008148;1.109791
34.404977;1.15;0.621408556;-2.16699419;0.540355266;-1.88434277;0.85403875;1.15;3.44881749;-12.0268177;10;1.109476;1.109476;1.554948;1.008148;1.109476
34.406087;1.15;0.621461577;-2.18057284;0.540401371;-1.89615029;0.852057328;1.15;3.44911175;-12.1021792;10;1.109286;1.109286;1.592917;1.008148;1.109286
34.410896;1.15;0.615903876;-2.23909379;0.535568588;-1.94703808;0.843422821;1.15;3.41826651;-12.4269705;10;1.108464;1.108464;1.757069;1.008148;1.108464
34.413116;1.15;0.610163752;-2.26565249;0.530577176;-1.9701326;0.83945108;1.15;3.38640882;-12.5743713;10;1.108088;1.108088;1.832639;1.008148;1.108088
34.414966;1.15;0.603889052;-2.28742;0.525120915;-1.98906087;0.836170001;1.15;3.35158424;-12.695181;10;1.107778;1.107778;1.895521;1.008148;1.107778
34.416076;1.15;0.599460742;-2.30027638;0.521270211;-2.00024033;0.834220318;1.15;3.32700712;-12.7665339;10;1.107594;1.107594;1.933214;1.008148;1.107594
34.420146;1.15;0.579189148;-2.3458211;0.503642738;-2.03984444;0.82723973;1.15;3.21449977;-13.0193071;10;1.106937;1.106937;2.071196;1.008148;1.106937
34.425325;1.15;0.544649135;-2.39909445;0.473607944;-2.08616909;0.818906673;1.15;3.0228027;-13.3149742;10;1.106151;1.106151;2.246364;1.008148;1.106151
34.430024;1.15;0.5056503;-2.44165879;0.439695914;-2.12318156;0.812082924;1.15;2.80635917;-13.5512063;10;1.105506;1.105506;2.404927;1.008148;1.105506
34.435684;1.15;0.450246616;-2.48390646;0.391518797;-2.15991866;0.805087517;1.15;2.49886872;-13.7856808;10;1.104837;1.104837;2.59569;1.008148;1.104837
34.440013;1.15;0.402875067;-2.50870803;0.350326146;-2.18148524;0.800798787;1.15;2.23595662;-13.9233296;10;1.104422;1.104422;2.741466;1.008148;1.104422
34.445440;1.15;0.33894411;-2.52944361;0.294734009;-2.19951618;0.796935256;1.15;1.88113981;-14.038412;10;1.104035;1.104035;2.924189;1.008148;1.104035
34.447058;1.15;0.319215522;-2.53335117;0.277578715;-2.20291406;0.79612222;1.15;1.77164614;-14.060099;10;1.103952;1.103952;2.978689;1.008148;1.103952
34.449000;1.15;0.295256582;-2.53655147;0.256744855;-2.20569693;0.795371187;1.15;1.63867403;-14.0778607;10;1.103871;1.103871;3.044103;1.008148;1.103871
34.450311;1.15;0.278961387;-2.53775192;0.242575119;-2.2067408;0.795010039;1.15;1.5482357;-14.0845232;10;1.10383;1.10383;3.088269;1.008148;1.10383
34.451534;1.15;0.263713504;-2.53824374;0.229316091;-2.20716847;0.794769058;1.15;1.46360995;-14.0872528;10;1.1038;1.1038;3.129501;1.008148;1.1038
34.451928;1.15;0.258796297;-2.53830694;0.225040259;-2.20722342;0.794706003;1.15;1.43631945;-14.0876035;10;1.103792;1.103792;-3.140429;1.008148;1.103792
34.455099;1.15;0.21924029;-2.53606301;0.190643731;-2.20527218;0.794621992;1.15;1.21678361;-14.0751497;10;1.103766;1.103766;-3.033481;1.008148;1.103766
34.460041;1.15;0.158530276;-2.52399058;0.137852414;-2.19477441;0.795820213;1.15;0.87984303;-14.0081477;10;1.103848;1.103848;-2.866646;1.008148;1.103848
34.461065;1.15;0.146233543;-2.52019043;0.127159603;-2.19146994;0.796271053;1.15;0.811596162;-13.9870569;10;1.103884;1.103884;-2.832049;1.008148;1.103884
34.462960;1.15;0.123833662;-2.51202486;0.107681446;-2.18436945;0.797282839;1.15;0.687276826;-13.941738;10;1.103968;1.103968;-2.768014;1.008148;1.103968
34.465264;1.15;0.0973674567;-2.50009563;0.084667354;-2.1739962;0.79882711;1.15;0.540389385;-13.8755308;10;1.1041;1.1041;-2.690083;1.008148;1.1041
34.470793;1.15;0.038163002;-2.46317516;0.0331852195;-2.14189144;0.803838071;1.15;0.211804662;-13.6706221;10;1.104544;1.104544;-2.502807;1.008148;1.104544
34.476784;1.15;-0.0169959484;-2.4110783;-0.0147790851;-2.09658982;0.811174117;1.15;-0.0943275125;-13.3814845;10;1.105213;1.105213;-2.299538;1.008148;1.105213
34.480009;1.15;-0.0419891444;-2.37857295;-0.036512299;-2.06832431;0.815827164;1.15;-0.23303975;-13.2010799;10;1.105644;1.105644;-2.189921;1.008148;1.105644
34.485078;1.15;-0.0735402066;-2.3222885;-0.0639480054;-2.0193813;0.823961498;1.15;-0.408148146;-12.8887012;10;1.106405;1.106405;-2.01744;1.008148;1.106405
34.489225;1.15;-0.0917389865;-2.2726254;-0.0797730313;-1.976196;0.831190879;1.15;-0.509151374;-12.613071;10;1.107087;1.107087;-1.876121;1.008148;1.107087
34.491990;1.15;-0.0998951599;-2.23826823;-0.086865356;-1.9463202;0.836211808;1.15;-0.554418136;-12.4223887;10;1.107563;1.107563;-1.781812;1.008148;1.107563
34.496137;1.15;-0.105810769;-2.18563965;-0.0920093642;-1.90055622;0.843928013;1.15;-0.587249769;-12.1303001;10;1.108296;1.108296;-1.640021;1.008148;1.108296
34.501160;1.15;-0.10283277;-2.12158661;-0.0894197992;-1.84485792;0.853355365;1.15;-0.57072187;-11.7748057;10;1.10919;1.10919;-1.468475;1.008148;1.10919
34.505307;1.15;-0.0920290089;-2.06976903;-0.0800252247;-1.79979916;0.861012983;1.15;-0.510760998;-11.4872181;10;1.109912;1.109912;-1.326492;1.008148;1.109912
34.505722;1.15;-0.0905453598;-2.06468142;-0.078735095;-1.79537515;0.861766547;1.15;-0.502526746;-11.4589819;10;1.109983;1.109983;-1.312278;1.008148;1.109983
34.508210;1.15;-0.0801290896;-2.03469109;-0.0696774688;-1.7692966;0.866216107;1.15;-0.444716446;-11.2925356;10;1.110399;1.110399;-1.227001;1.008148;1.110399
34.508957;1.15;-0.0765258398;-2.02586683;-0.066544208;-1.76162333;0.867527855;1.15;-0.424718409;-11.2435609;10;1.11052;1.11052;-1.201396;1.008148;1.11052
34.510823;1.15;-0.0664599612;-2.00430568;-0.0577912702;-1.7428745;0.870739372;1.15;-0.368852784;-11.1238965;10;1.110818;1.110818;-1.137372;1.008148;1.110818
34.511943;1.15;-0.0597902817;-1.99168284;-0.0519915488;-1.73189812;0.872623705;1.15;-0.331836062;-11.0538398;10;1.110991;1.110991;-1.098941;1.008148;1.110991
34.513809;1.15;-0.0475665557;-1.97129708;-0.0413622219;-1.71417137;0.875675244;1.15;-0.263994383;-10.9406988;10;1.11127;1.11127;-1.034859;1.008148;1.11127
34.516422;1.15;-0.028321519;-1.94418569;-0.0246274073;-1.69059625;0.879752194;1.15;-0.157184429;-10.7902306;10;1.111638;1.111638;-0.945082;1.008148;1.111638
34.520154;1.15;0.00314653458;-1.9087327;0.00273611747;-1.65976756;0.885127115;1.15;0.0174632683;-10.5934665;10;1.112112;1.112112;-0.816705;1.008148;1.112112
34.525205;1.15;0.0523938557;-1.86787775;0.0455598749;-1.62424152;0.89142242;1.15;0.2907859;-10.3667215;10;1.112643;1.112643;-0.642735;1.008148;1.112643
34.530189;1.15;0.10706002;-1.83660348;0.0930956701;-1.5970465;0.896389188;1.15;0.594183113;-10.1931493;10;1.11303;1.11303;-0.470846;1.008148;1.11303
34.535012;1.15;0.164141455;-1.81567018;0.1427317;-1.57884363;0.899905616;1.15;0.910985075;-10.0769695;10;1.113265;1.113265;-0.304302;1.008148;1.113265
34.540007;1.15;0.225901993;-1.80425295;0.196436516;-1.56891561;0.902121189;1.15;1.25375606;-10.0136039;10;1.113362;1.113362;-0.131662;1.008148;1.113362
34.545907;1.15;0.299857817;-1.80449505;0.260745928;-1.56912613;0.902814636;1.15;1.66421088;-10.0149475;10;1.113284;1.113284;0.072365;1.008148;1.113284
34.550259;1.15;0.353469385;-1.81411436;0.307364683;-1.57749075;0.901988868;1.15;1.96175509;-10.0683347;10;1.113099;1.113099;0.222846;1.008148;1.113099
