time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
34.555328;1.15;0.413225343;-1.83500701;0.359326386;-1.59565827;0.899634768;1.15;2.29340066;-10.1842889;10;1.112757;1.112757;0.397992;1.008148;1.112757
34.560058;1.15;0.464975665;-1.86330781;0.404326665;-1.62026766;0.8961509;1.15;2.58061494;-10.3413583;10;1.112325;1.112325;0.561214;1.008148;1.112325
34.561082;1.15;0.475532141;-1.8704959;0.41350621;-1.62651817;0.895239014;1.15;2.63920339;-10.3812522;10;1.112218;1.112218;0.596512;1.008148;1.112218
34.563130;1.15;0.495867907;-1.88592741;0.431189484;-1.63993687;0.893256262;1.15;2.75206688;-10.4668971;10;1.111992;1.111992;0.667058;1.008148;1.111992
34.563642;1.15;0.500767255;-1.89001561;0.435449787;-1.64349183;0.892725622;1.15;2.77925827;-10.4895866;10;1.111933;1.111933;0.684684;1.008148;1.111933
34.566202;1.15;0.524260251;-1.91156908;0.455878479;-1.66223398;0.889901686;1.15;2.90964439;-10.6092084;10;1.111622;1.111622;0.772742;1.008148;1.111622
34.569786;1.15;0.553853603;-1.94492895;0.481611829;-1.69124256;0.885451939;1.15;3.0738875;-10.7943557;10;1.111148;1.111148;0.895805;1.008148;1.111148
34.571834;1.15;0.568911763;-1.96548252;0.494705881;-1.70911523;0.882671502;1.15;3.15746028;-10.908428;10;1.110859;1.110859;0.966;1.008148;1.110859
34.575930;1.15;0.594665084;-2.0093957;0.517100073;-1.74730061;0.876647657;1.15;3.30039122;-11.1521461;10;1.110247;1.110247;1.106081;1.008148;1.110247
34.580026;1.15;0.614224574;-2.05637352;0.534108325;-1.78815089;0.870093095;1.15;3.40894639;-11.412873;10;1.109597;1.109597;1.245153;1.008148;1.109597
34.582027;1.15;0.621417592;-2.08018002;0.540363124;-1.80885219;0.866731755;1.15;3.44886764;-11.5449991;10;1.109269;1.109269;1.313791;1.008148;1.109269
34.582799;1.15;0.623741963;-2.08948997;0.542384316;-1.8169478;0.865409845;1.15;3.4617679;-11.5966694;10;1.10914;1.10914;1.340022;1.008148;1.10914
34.584729;1.15;0.628565874;-2.11298328;0.546579021;-1.83737677;0.862057937;1.15;3.4885406;-11.7270572;10;1.108817;1.108817;1.405527;1.008148;1.108817
34.585115;1.15;0.629370938;-2.11771243;0.547279077;-1.84148907;0.861380611;1.15;3.49300871;-11.753304;10;1.108751;1.108751;1.418615;1.008148;1.108751
34.590134;1.15;0.634040874;-2.17985195;0.551339891;-1.89552344;0.852386077;1.15;3.51892685;-12.0981783;10;1.107894;1.107894;1.588378;1.008148;1.107894
34.592837;1.15;0.632263659;-2.2134005;0.549794486;-1.92469608;0.847459644;1.15;3.50906331;-12.2843728;10;1.107428;1.107428;1.679496;1.008148;1.107428
34.595153;1.15;0.628361488;-2.24193014;0.546401294;-1.94950447;0.843230465;1.15;3.48740626;-12.4427123;10;1.107031;1.107031;1.757444;1.008148;1.107031
34.597084;1.15;0.623449156;-2.26544088;0.542129701;-1.96994859;0.839717002;1.15;3.46014282;-12.5731969;10;1.106702;1.106702;1.822292;1.008148;1.106702
34.600172;1.15;0.612458843;-2.3022522;0.532572907;-2.00195843;0.834161175;1.15;3.39914658;-12.7774997;10;1.106183;1.106183;1.925857;1.008148;1.106183
34.602103;1.15;0.603701997;-2.32464337;0.524958258;-2.02142902;0.830747746;1.15;3.35054608;-12.9017707;10;1.105864;1.105864;1.990472;1.008148;1.105864
34.605191;1.15;0.586724519;-2.35915726;0.510195234;-2.0514411;0.825430335;1.15;3.25632108;-13.0933228;10;1.105369;1.105369;2.09369;1.008148;1.105369
34.607894;1.15;0.569021792;-2.38783533;0.494801559;-2.07637855;0.820955768;1.15;3.15807095;-13.2524861;10;1.104952;1.104952;2.183851;1.008148;1.104952
34.609824;1.15;0.554806364;-2.40728115;0.482440317;-2.09328795;0.817888209;1.15;3.07917532;-13.3604104;10;1.104665;1.104665;2.248225;1.008148;1.104665
34.610210;1.15;0.55181149;-2.41105778;0.479836078;-2.09657198;0.817288996;1.15;3.06255377;-13.3813707;10;1.104609;1.104609;2.26098;1.008148;1.104609
34.613630;1.15;0.523207508;-2.44278727;0.45496305;-2.12416285;0.812205344;1.15;2.90380167;-13.5574694;10;1.104133;1.104133;2.374855;1.008148;1.104133
34.615617;1.15;0.504964446;-2.45967305;0.439099518;-2.13884613;0.809458048;1.15;2.80255268;-13.6511854;10;1.103875;1.103875;2.440897;1.008148;1.103875
34.620583;1.15;0.454718345;-2.49629755;0.395407256;-2.17069352;0.803359907;1.15;2.52368681;-13.8544514;10;1.103297;1.103297;2.605844;1.008148;1.103297
34.625053;1.15;0.404711045;-2.5217994;0.351922648;-2.19286904;0.798929851;1.15;2.2461463;-13.9959867;10;1.102871;1.102871;2.754178;1.008148;1.102871
34.630020;1.15;0.34516141;-2.5409695;0.300140357;-2.20953869;0.795347722;1.15;1.91564583;-14.1023807;10;1.102517;1.102517;2.91896;1.008148;1.102517
34.635113;1.15;0.281423522;-2.54998969;0.244716106;-2.21738234;0.793268182;1.15;1.56190055;-14.1524428;10;1.102295;1.102295;3.088014;1.008148;1.102295
34.636673;1.15;0.26164123;-2.55051719;0.227514113;-2.21784104;0.792971393;1.15;1.45210883;-14.1553704;10;1.102258;1.102258;3.13981;1.008148;1.102258
34.637063;1.15;0.256690801;-2.55052636;0.223209393;-2.21784901;0.792916013;1.15;1.42463395;-14.1554213;10;1.10225;1.10225;-3.130424;1.008148;1.10225
34.640005;1.15;0.219374505;-2.54822806;0.190760439;-2.21585049;0.792862905;1.15;1.2175285;-14.1426657;10;1.102227;1.102227;-3.032646;1.008148;1.102227
34.645011;1.15;0.156842598;-2.53574024;0.136384868;-2.21879802;0.794103321;1.15;0.87047642;-14.3582185;10;1.102308;1.102308;-2.86618;1.008148;1.102308
34.650182;1.15;0.0952149307;-2.51177466;0.082795592;-2.25630747;0.797115515;1.15;0.528442866;-14.588213;10;1.102553;1.102553;-2.693926;1.008148;1.102553
34.655711;1.15;0.0348252377;-2.47449896;0.0302828156;-2.27435915;0.802169272;1.15;0.19328007;-14.6859352;10;1.10299;1.10299;-2.509404;1.008148;1.10299
34.660780;1.15;-0.0136921306;-2.43077533;-0.0119062004;-2.26563414;0.808308746;1.15;-0.0759913239;-14.6077906;10;1.103538;1.103538;-2.339948;1.008148;1.103538
34.665849;1.15;-0.0540812992;-2.379201;-0.0470272165;-2.22881711;0.815687363;1.15;-0.30015121;-14.3448273;10;1.104207;1.104207;-2.17019;1.008148;1.104207
34.666771;1.15;-0.0604388975;-2.36908537;-0.0525555629;-2.21889326;0.817145498;1.15;-0.33543588;-14.2758755;10;1.104341;1.104341;-2.139292;1.008148;1.104341
34.669075;1.15;-0.0749611809;-2.34298346;-0.0651836354;-2.18963865;0.820919535;1.15;-0.416034553;-14.0744921;10;1.104688;1.104688;-2.062007;1.008148;1.104688
34.671379;1.15;-0.0873433383;-2.31577134;-0.0759507287;-2.15394984;0.824869516;1.15;-0.484755526;-13.831236;10;1.105052;1.105052;-1.984662;1.008148;1.105052
34.675987;1.15;-0.105647282;-2.25883221;-0.0918672015;-2.06352948;0.833171;1.15;-0.586342414;-13.2212283;10;1.105823;1.105823;-1.829792;1.008148;1.105823
34.678751;1.15;-0.112193286;-2.22350671;-0.0975593785;-1.99750447;0.838341127;1.15;-0.622672733;-12.7791922;10;1.106305;1.106305;-1.736766;1.008148;1.106305
34.680134;1.15;-0.114245089;-2.20563944;-0.0993435554;-1.96136947;0.84096075;1.15;-0.634060243;-12.5380908;10;1.106549;1.106549;-1.690222;1.008148;1.106549
34.682805;1.15;-0.115770304;-2.17094212;-0.100669829;-1.88604457;0.846056508;1.15;-0.642525186;-12.0369498;10;1.107024;1.107024;-1.600197;1.008148;1.107024
34.684102;1.15;-0.11538654;-2.15407759;-0.100336122;-1.84703332;0.848537148;1.15;-0.640395296;-11.7780527;10;1.107256;1.107256;-1.556464;1.008148;1.107256
34.685075;1.15;-0.114602215;-2.14144645;-0.0996540998;-1.81680655;0.850396802;1.15;-0.636042292;-11.5777171;10;1.107429;1.107429;-1.523652;1.008148;1.107429
34.686372;1.15;-0.112861916;-2.12466971;-0.0981407961;-1.77530502;0.852869251;1.15;-0.626383631;-11.3029922;10;1.107659;1.107659;-1.479886;1.008148;1.107659
34.687993;1.15;-0.109739748;-2.10382548;-0.0954258673;-1.72164806;0.855944596;1.15;-0.609055598;-10.948335;10;1.107945;1.107945;-1.425153;1.008148;1.107945
34.689939;1.15;-0.104405501;-2.07909915;-0.0907873923;-1.65496791;0.859598853;1.15;-0.579450531;-10.5083469;10;1.108283;1.108283;-1.359434;1.008148;1.108283
34.690587;1.15;-0.102230276;-2.07096329;-0.088895892;-1.63226716;0.860802912;1.15;-0.567378031;-10.3587255;10;1.108395;1.108395;-1.337518;1.008148;1.108395
34.690912;1.15;-0.101126147;-2.06688622;-0.0879357802;-1.62081891;0.861406353;1.15;-0.561250117;-10.2833089;10;1.10845;1.10845;-1.326558;1.008148;1.10845
34.692209;1.15;-0.0961169212;-2.05079755;-0.0835799313;-1.57458321;0.863790373;1.15;-0.533448911;-9.97891307;10;1.10867;1.10867;-1.282708;1.008148;1.10867
34.693506;1.15;-0.0904016384;-2.03495196;-0.0786101201;-1.52766906;0.866141853;1.15;-0.501729091;-9.67037855;10;1.108886;1.108886;-1.238838;1.008148;1.108886
34.694154;1.15;-0.0873187245;-2.02712286;-0.0759293255;-1.50400294;0.867304898;1.15;-0.48461892;-9.51485757;10;1.108992;1.108992;-1.216896;1.008148;1.108992
34.696100;1.15;-0.0769684031;-2.00408524;-0.066929046;-1.43238895;0.870733526;1.15;-0.427174636;-9.04471822;10;1.109304;1.109304;-1.151044;1.008148;1.109304
34.697073;1.15;-0.0712276652;-1.99284208;-0.0619370999;-1.39636085;0.872410411;1.15;-0.39531354;-8.8084535;10;1.109456;1.109456;-1.118101;1.008148;1.109456
34.699018;1.15;-0.0586555974;-1.97098021;-0.0510048671;-1.32420849;0.875678947;1.15;-0.325538564;-8.33578636;10;1.10975;1.10975;-1.052178;1.008148;1.10975
34.700964;1.15;-0.0446505179;-1.95001437;-0.0388265371;-1.25235802;0.878825234;1.15;-0.247810373;-7.86573911;10;1.11003;1.11003;-0.986214;1.008148;1.11003
34.702261;1.15;-0.0345380189;-1.93660702;-0.0300330597;-1.20491197;0.880844716;1.15;-0.191686003;-7.55568558;10;1.110208;1.110208;-0.942214;1.008148;1.110208
34.703882;1.15;-0.0211379385;-1.92046979;-0.0183808159;-1.14637593;0.883283804;1.15;-0.117315557;-7.17354474;10;1.110421;1.110421;-0.887188;1.008148;1.110421
34.705179;1.15;-0.00977611545;-1.90813267;-0.00850096971;-1.10037313;0.885156555;1.15;-0.0542574392;-6.8735174;10;1.110582;1.110582;-0.843145;1.008148;1.110582
34.708098;1.15;0.0176636221;-1.88228284;0.0153596716;-1.00038563;0.889108289;1.15;0.0980331043;-6.22233868;10;1.110916;1.110916;-0.74398;1.008148;1.110916
34.709719;1.15;0.0339717094;-1.86918412;0.0295406171;-0.947469721;0.891130126;1.15;0.188542989;-5.87825508;10;1.111082;1.111082;-0.688851;1.008148;1.111082
34.710043;1.15;0.0372909611;-1.86664387;0.0324269229;-0.937138321;0.891523533;1.15;0.206964836;-5.81112746;10;1.111114;1.111114;-0.677816;1.008148;1.111114
34.715408;1.15;0.0962133363;-1.83072395;0.083663771;-0.78115238;0.897191823;1.15;0.533984018;-4.79968404;10;1.111554;1.111554;-0.495186;1.008148;1.111554
34.720464;1.15;0.156659506;-1.80719084;0.136225658;-0.664958093;0.901108916;1.15;0.86946026;-4.04983729;10;1.111816;1.111816;-0.322816;1.008148;1.111816
34.725765;1.15;0.223178249;-1.79395217;0.194068043;-0.581533967;0.903628687;1.15;1.23863929;-3.51554245;10;1.111928;1.111928;-0.14195;1.008148;1.111928
34.730913;1.15;0.288871545;-1.79259138;0.251192648;-0.542001148;0.904468068;1.15;1.60323708;-3.26758906;10;1.111878;1.111878;0.033813;1.008148;1.111878
34.735111;1.15;0.341868234;-1.79985811;0.297276726;-0.541301826;0.903969605;1.15;1.8973687;-3.27068368;10;1.111725;1.111725;0.177153;1.008148;1.111725
34.740180;1.15;0.403606772;-1.81833828;0.350962411;-0.578220655;0.901979474;1.15;2.24001759;-3.51956381;10;1.111414;1.111414;0.350106;1.008148;1.111414
34.744012;1.15;0.447682084;-1.83897295;0.389288769;-0.634347826;0.899507797;1.15;2.48463557;-4.048725;10;1.111094;1.111094;0.480711;1.008148;1.111094
34.745932;1.15;0.468662053;-1.85137969;0.407532221;-0.687741167;0.897964813;1.15;2.6010744;-4.389508;10;1.110908;1.110908;0.546086;1.008148;1.110908
34.749516;1.15;0.50550566;-1.87797439;0.439570139;-0.797060086;0.894570725;1.15;2.80555642;-5.087236;10;1.11052;1.11052;0.667971;1.008148;1.11052
34.751052;1.15;0.520315613;-1.89061427;0.45244836;-0.847410732;0.892927929;1.15;2.88775166;-5.408599;10;1.110338;1.110338;0.720141;1.008148;1.110338
34.752588;1.15;0.534407227;-1.90403958;0.464701937;-0.899672385;0.891164433;1.15;2.96596011;-5.742159;10;1.110147;1.110147;0.772265;1.008148;1.110147
34.754124;1.15;0.547848752;-1.91810605;0.476390219;-0.953720486;0.889301284;1.15;3.04056057;-6.087121;10;1.109948;1.109948;0.824342;1.008148;1.109948
34.755148;1.15;0.556390238;-1.92786435;0.483817599;-0.990685625;0.887999427;1.15;3.08796583;-6.323051;10;1.109811;1.109811;0.859031;1.008148;1.109811
34.756172;1.15;0.564598068;-1.93790146;0.490954842;-1.02835691;0.886653329;1.15;3.13351928;-6.563488;10;1.109671;1.109671;0.893697;1.008148;1.109671
34.758220;1.15;0.579978051;-1.95876608;0.50432874;-1.10568476;0.883834109;1.15;3.21887818;-7.057033;10;1.109381;1.109381;0.962955;1.008148;1.109381
34.759244;1.15;0.587133802;-1.96956997;0.510551133;-1.14527662;0.882363936;1.15;3.2585926;-7.309728;10;1.109231;1.109231;0.997545;1.008148;1.109231
34.760780;1.15;0.597183659;-1.98620348;0.519290139;-1.205736;0.88008774;1.15;3.31436931;-7.69561;10;1.109002;1.109002;1.049379;1.008148;1.109002
34.761804;1.15;0.603414342;-1.99756095;0.524708124;-1.24671226;0.878525037;1.15;3.3489496;-7.957141;10;1.108845;1.108845;1.083914;1.008148;1.108845
34.762828;1.15;0.609261402;-2.00911895;0.529792524;-1.28819005;0.87692795;1.15;3.38140078;-8.221873;10;1.108687;1.108687;1.11837;1.008148;1.108687
34.763340;1.15;0.61202209;-2.01497659;0.532193122;-1.30910756;0.876115707;1.15;3.3967226;-8.355379;10;1.108606;1.108606;1.135714;1.008148;1.108606
34.764876;1.15;0.619780151;-2.03278497;0.538939262;-1.37253333;0.873637309;1.15;3.43977984;-8.760194;10;1.108363;1.108363;1.187014;1.008148;1.108363
34.765738;1.15;0.62371084;-2.04295237;0.542357252;-1.40854994;0.872215106;1.15;3.46159516;-8.99007;10;1.108224;1.108224;1.216281;1.008148;1.108224
34.766139;1.15;0.625463336;-2.04771044;0.543881162;-1.42541528;0.871548276;1.15;3.47132152;-9.097713;10;1.108159;1.108159;1.229764;1.008148;1.108159
34.768147;1.15;0.633221796;-2.07188254;0.550627649;-1.51058566;0.868143592;1.15;3.51438097;-9.641313;10;1.107829;1.107829;1.29711;1.008148;1.107829
34.768950;1.15;0.635894625;-2.08167797;0.552951848;-1.54501543;0.866756758;1.15;3.52921517;-9.861061;10;1.107696;1.107696;1.324016;1.008148;1.107696
34.770154;1.15;0.639379229;-2.096496;0.555981939;-1.59700541;0.864650203;1.15;3.54855472;-10.192887;10;1.107494;1.107494;1.364339;1.008148;1.107494
34.771760;1.15;0.643128995;-2.11645018;0.559242605;-1.66689886;0.861798714;1.15;3.56936593;-10.638982;10;1.107222;1.107222;1.418038;1.008148;1.107222
34.772964;1.15;0.645290462;-2.13151802;0.561122141;-1.71968899;0.859634834;1.15;3.58136206;-10.975915;10;1.107017;1.107017;1.458262;1.008148;1.107017
34.774168;1.15;0.646807166;-2.14666482;0.562441014;-1.77274438;0.857449035;1.15;3.58977977;-11.314541;10;1.10681;1.10681;1.498443;1.008148;1.10681
34.775774;1.15;0.647924429;-2.16693936;0.563412547;-1.84381465;0.854508357;1.15;3.59598058;-11.768147;10;1.106533;1.106533;1.551952;1.008148;1.106533
34.776978;1.15;0.648101933;-2.18216296;0.563566899;-1.89730137;0.85228938;1.15;3.59696573;-12.109526;10;1.106325;1.106325;1.592035;1.008148;1.106325
34.778986;1.15;0.64701651;-2.20753281;0.562623053;-1.98664693;0.848568512;1.15;3.59094164;-12.679774;10;1.105978;1.105978;1.658745;1.008148;1.105978
34.780190;1.15;0.645539391;-2.22269036;0.561338601;-2.04028986;0.84633155;1.15;3.58274362;-13.02215;10;1.10577;1.10577;1.698719;1.008148;1.10577
34.781796;1.15;0.642679797;-2.24280473;0.558851997;-2.11174399;0.843347933;1.15;3.56687287;-13.478206;10;1.105492;1.105492;1.751952;1.008148;1.105492
34.784204;1.15;0.636426214;-2.27262214;0.5534141;-2.2185045;0.838891147;1.15;3.53216549;-14.159605;10;1.10508;1.10508;1.831671;1.008148;1.10508
34.785007;1.15;0.633851473;-2.28245612;0.551175195;-2.25390975;0.837412668;1.15;3.51787568;-14.385579;10;1.104943;1.104943;1.85821;1.008148;1.104943
34.787014;1.15;0.626213495;-2.30669274;0.544533474;-2.34185539;0.833747269;1.15;3.4754849;-14.946892;10;1.104605;1.104605;1.924487;1.008148;1.104605
34.788219;1.15;0.620836667;-2.32097826;0.539857972;-2.3941396;0.831572324;1.15;3.44564351;-15.280596;10;1.104404;1.104404;1.964205;1.008148;1.104404
34.789825;1.15;0.612843808;-2.33969202;0.53290766;-2.463153;0.828707636;1.15;3.40128314;-15.721074;10;1.10414;1.10414;2.017111;1.008148;1.10414
34.791832;1.15;0.601476719;-2.36245258;0.523023234;-2.54807066;0.825196874;1.15;3.33819579;-16.263061;10;1.103817;1.103817;2.083161;1.008148;1.103817
34.795043;1.15;0.580242562;-2.39720543;0.50455875;-2.68005343;0.819775195;1.15;3.22034622;-17.105441;10;1.103318;1.103318;2.188678;1.008148;1.103318
34.796248;1.15;0.571306443;-2.40962706;0.496788212;-2.72807677;0.817816689;1.15;3.17075076;-17.41195;10;1.103137;1.103137;2.228214;1.008148;1.103137
34.797853;1.15;0.558686658;-2.42564401;0.485814485;-2.79066745;0.815274962;1.15;3.10071095;-17.811435;10;1.102902;1.102902;2.281488;1.008148;1.102902
34.800297;1.15;0.537842955;-2.44868731;0.467689527;-2.88236114;0.811579258;1.15;2.9850284;-18.39667;10;1.10256;1.10256;2.360873;1.008148;1.10256
34.802094;1.15;0.521377558;-2.46456142;0.45337179;-2.94675613;0.809003772;1.15;2.89364545;-18.807671;10;1.102321;1.102321;2.419696;1.008148;1.102321
34.803249;1.15;0.510274721;-2.47421507;0.443717149;-2.98664614;0.807422685;1.15;2.8320247;-19.062269;10;1.102174;1.102174;2.457491;1.008148;1.102174
34.804405;1.15;0.498800755;-2.4834579;0.433739788;-3.02527474;0.805897674;1.15;2.76834419;-19.308816;10;1.102031;1.102031;2.49527;1.008148;1.102031
34.805560;1.15;0.486990649;-2.49226055;0.42347013;-3.06257266;0.804433789;1.15;2.7027981;-19.54687;10;1.101894;1.101894;2.533038;1.008148;1.101894
34.808449;1.15;0.45601686;-2.51226679;0.3965364;-3.14954203;0.801054436;1.15;2.53089357;-20.101952;10;1.101576;1.101576;2.627408;1.008148;1.101576
34.810182;1.15;0.436549628;-2.52284342;0.379608372;-3.19708139;0.799229908;1.15;2.42285043;-20.405372;10;1.101403;1.101403;2.684005;1.008148;1.101403
34.811915;1.15;0.41647953;-2.53228683;0.362156113;-3.24086424;0.797568819;1.15;2.31146139;-20.684816;10;1.101245;1.101245;2.74059;1.008148;1.101245
34.813648;1.15;0.39585709;-2.54052268;0.344223557;-3.28067309;0.796083811;1.15;2.19700685;-20.938896;10;1.101101;1.101101;2.797165;1.008148;1.101101
34.815381;1.15;0.374780155;-2.54759092;0.325895787;-3.31629847;0.794770719;1.15;2.08002986;-21.166275;10;1.100972;1.100972;2.853737;1.008148;1.100972
34.820292;1.15;0.313116986;-2.56091623;0.27227564;-3.39281081;0.792050218;1.15;1.73779927;-21.654615;10;1.100696;1.100696;3.014036;1.008148;1.100696
34.823848;1.15;0.267382373;-2.56419643;0.232506412;-3.42396945;0.791044407;1.15;1.48397217;-21.853485;10;1.100581;1.100581;3.13018;1.008148;1.100581
34.824227;1.15;0.262485281;-2.56421283;0.228248071;-3.42602476;0.790988204;1.15;1.45679331;-21.866603;10;1.100573;1.100573;-3.140623;1.008148;1.100573
34.825733;1.15;0.24301926;-2.56369917;0.211321096;-3.43171923;0.790853936;1.15;1.3487569;-21.902948;10;1.10055;1.10055;-3.091416;1.008148;1.10055
34.830043;1.15;0.187626231;-2.56605749;0.163153245;-3.42569322;0.791302168;1.15;1.04132558;-21.864487;10;1.100561;1.100561;-2.950506;1.008148;1.100561
34.835419;1.15;0.120621397;-2.6179967;0.104888172;-3.3705725;0.793610121;1.15;0.669448756;-21.512679;10;1.100732;1.100732;-2.774502;1.008148;1.100732
34.840027;1.15;0.0665530588;-2.64521541;0.0578722254;-3.28096906;0.790703923;1.15;0.369369478;-20.940785;10;1.101016;1.101016;-2.623398;1.008148;1.101016
34.845096;1.15;0.0123990122;-2.65111439;0.0107817501;-3.13854712;0.787486692;1.15;0.0688145192;-20.031777;10;1.101468;1.101468;-2.456897;1.008148;1.101468
34.850165;1.15;-0.0346202742;-2.62712033;-0.0301045859;-2.95336404;0.78904089;1.15;-0.19214252;-18.849846;10;1.102053;1.102053;-2.290082;1.008148;1.102053
34.851086;1.15;-0.0422931404;-2.61924479;-0.0367766435;-2.91547481;0.78987855;1.15;-0.234726928;-18.608018;10;1.102172;1.102172;-2.259718;1.008148;1.102172
34.852008;1.15;-0.0496850249;-2.61024278;-0.0432043692;-2.8763765;0.79089145;1.15;-0.275751887;-18.358473;10;1.102296;1.102296;-2.229343;1.008148;1.102296
34.852469;1.15;-0.0532199264;-2.6052858;-0.0462781965;-2.85638637;0.791468812;1.15;-0.29537059;-18.230886;10;1.102358;1.102358;-2.214151;1.008148;1.102358
34.853851;1.15;-0.063509213;-2.58877241;-0.0552254023;-2.79471445;0.793450137;1.15;-0.352476131;-17.837265;10;1.102552;1.102552;-2.168561;1.008148;1.102552
34.855234;1.15;-0.0730679806;-2.56962413;-0.0635373742;-2.73060556;0.795830008;1.15;-0.405527291;-17.42809;10;1.102754;1.102754;-2.122948;1.008148;1.102754
34.856155;1.15;-0.0790469814;-2.55539979;-0.0687365053;-2.68658942;0.797633522;1.15;-0.438710746;-17.147157;10;1.102892;1.102892;-2.092525;1.008148;1.102892
34.857538;1.15;-0.0873681751;-2.53183708;-0.0759723258;-2.61877086;0.8006658;1.15;-0.48489337;-16.714305;10;1.103104;1.103104;-2.046872;1.008148;1.103104
34.858920;1.15;-0.0949812066;-2.50564314;-0.0825923533;-2.54895229;0.804077326;1.15;-0.527145696;-16.268688;10;1.103323;1.103323;-2.001195;1.008148;1.103323
34.859842;1.15;-0.099593121;-2.48669704;-0.0866027136;-2.50138378;0.80656259;1.15;-0.55274182;-15.965082;10;1.103472;1.103472;-1.970731;1.008148;1.103472
34.860302;1.15;-0.101752794;-2.47678592;-0.0884806904;-2.47731328;0.807866583;1.15;-0.564728007;-15.811452;10;1.103547;1.103547;-1.955495;1.008148;1.103547
34.861224;1.15;-0.105856486;-2.45609474;-0.0920491179;-2.42863502;0.810594806;1.15;-0.587503496;-15.500763;10;1.103699;1.103699;-1.925014;1.008148;1.103699
34.862146;1.15;-0.109605402;-2.43424768;-0.0953090446;-2.37928821;0.813481401;1.15;-0.608309978;-15.185807;10;1.103853;1.103853;-1.894524;1.008148;1.103853
34.863067;1.15;-0.112992425;-2.41126159;-0.0982542823;-2.32933177;0.816521955;1.15;-0.627107958;-14.86696;10;1.104009;1.104009;-1.864023;1.008148;1.104009
34.863989;1.15;-0.116016301;-2.3871421;-0.100883739;-2.27882554;0.819714028;1.15;-0.643890467;-14.544604;10;1.104167;1.104167;-1.833511;1.008148;1.104167
34.864910;1.15;-0.118642782;-2.36191326;-0.103167636;-2.22783079;0.823052127;1.15;-0.658467437;-14.21913;10;1.104326;1.104326;-1.802991;1.008148;1.104326
34.865832;1.15;-0.120904103;-2.33559063;-0.105134003;-2.17640971;0.82653222;1.15;-0.671017773;-13.890935;10;1.104486;1.104486;-1.772455;1.008148;1.104486
34.866293;1.15;-0.121886329;-2.32202737;-0.105988112;-2.15055903;0.828324107;1.15;-0.676469124;-13.725943;10;1.104567;1.104567;-1.757195;1.008148;1.104567
34.868136;1.15;-0.124955424;-2.2651854;-0.10865689;-2.0464083;0.835816939;1.15;-0.6935026;-13.061201;10;1.104892;1.104892;-1.696173;1.008148;1.104892
34.869058;1.15;-0.125929607;-2.23525045;-0.109504006;-1.99399859;0.839751218;1.15;-0.698909317;-12.726696;10;1.105055;1.105055;-1.66524;1.008148;1.105055
34.869979;1.15;-0.126518483;-2.20435526;-0.110016072;-1.94144849;0.843802467;1.15;-0.702177579;-12.391295;10;1.105219;1.105219;-1.635651;1.008148;1.105219
34.870747;1.15;-0.126676356;-2.17788574;-0.110153353;-1.89758402;0.847265413;1.15;-0.703053774;-12.11133;10;1.105356;1.105356;-1.609435;1.008148;1.105356
34.871106;1.15;-0.126698469;-2.16532551;-0.110172582;-1.87713184;0.848906121;1.15;-0.703176504;-11.980794;10;1.10542;1.10542;-1.597545;1.008148;1.10542
34.872896;1.15;-0.125846155;-2.10060754;-0.109431439;-1.77497532;0.857332553;1.15;-0.69844616;-11.32878;10;1.105739;1.105739;-1.538075;1.008148;1.105739
34.873971;1.15;-0.124662593;-2.0602932;-0.108402255;-1.71390537;0.862559131;1.15;-0.691877391;-10.939001;10;1.10593;1.10593;-1.502374;1.008148;1.10593
34.874329;1.15;-0.124107019;-2.04663097;-0.107919146;-1.69360956;0.864326289;1.15;-0.688793953;-10.809463;10;1.105994;1.105994;-1.49047;1.008148;1.105994
34.875045;1.15;-0.122950247;-2.01896945;-0.106913258;-1.65313231;0.867898302;1.15;-0.682373871;-10.551117;10;1.10612;1.10612;-1.466658;1.008148;1.10612
34.875403;1.15;-0.122223618;-2.004985;-0.106281406;-1.63295872;0.869701079;1.15;-0.678341077;-10.422359;10;1.106183;1.106183;-1.45475;1.008148;1.106183
34.876836;1.15;-0.11894773;-1.94803157;-0.103432808;-1.55278794;0.877023378;1.15;-0.6601599;-9.910669;10;1.106435;1.106435;-1.407101;1.008148;1.106435
34.877552;1.15;-0.116938961;-1.91901249;-0.101686052;-1.51307074;0.880741441;1.15;-0.649011231;-9.657174;10;1.106559;1.106559;-1.383267;1.008148;1.106559
34.878627;1.15;-0.113544124;-1.87485042;-0.0987340202;-1.45404027;0.886384817;1.15;-0.630169885;-9.280412;10;1.106745;1.106745;-1.347505;1.008148;1.106745
34.879701;1.15;-0.109658073;-1.83003446;-0.0953548454;-1.39575448;0.892093951;1.15;-0.608602302;-8.908403;10;1.106928;1.106928;-1.311728;1.008148;1.106928
34.880059;1.15;-0.10828437;-1.81495921;-0.0941603218;-1.37650873;0.894010438;1.15;-0.600978255;-8.785567;10;1.106989;1.106989;-1.299799;1.008148;1.106989
34.882566;1.15;-0.0968856638;-1.70797362;-0.084248403;-1.24471774;0.907560135;1.15;-0.537715433;-7.944411;10;1.107405;1.107405;-1.216252;1.008148;1.107405
34.883641;1.15;-0.0912232532;-1.66151137;-0.0793245678;-1.1899989;0.913419196;1.15;-0.506289055;-7.595168;10;1.107578;1.107578;-1.180421;1.008148;1.107578
34.885431;1.15;-0.0807565279;-1.58366294;-0.0702230675;-1.10148954;0.923206689;1.15;-0.448198729;-7.030257;10;1.10786;1.10786;-1.120675;1.008148;1.10786
34.886147;1.15;-0.0762412816;-1.55245389;-0.0662967664;-1.06710176;0.927121939;1.15;-0.423139112;-6.810777;10;1.107969;1.107969;-1.096764;1.008148;1.107969
34.888296;1.15;-0.0614290837;-1.45901562;-0.0534165943;-0.967741637;0.938818712;1.15;-0.340931414;-6.176611;10;1.108288;1.108288;-1.024995;1.008148;1.108288
34.889371;1.15;-0.0533808722;-1.41258156;-0.0464181495;-0.920342969;0.94462193;1.15;-0.29626384;-5.874089;10;1.108441;1.108441;-0.989089;1.008148;1.108441
34.891161;1.15;-0.0390921706;-1.33600044;-0.0339931916;-0.844975323;0.954185313;1.15;-0.216961546;-5.393055;10;1.108685;1.108685;-0.929214;1.008148;1.108685
34.891878;1.15;-0.0330565262;-1.30572313;-0.0287448052;-0.816156678;0.957965664;1.15;-0.18346372;-5.20912;10;1.108779;1.108779;-0.905253;1.008148;1.108779
34.894027;1.15;-0.0139533425;-1.21657761;-0.0121333411;-0.734489307;0.969102958;1.15;-0.0774410504;-4.687878;10;1.109047;1.109047;-0.833333;1.008148;1.109047
34.895101;1.15;-0.00384481241;-1.17313702;-0.00334331497;-0.696449824;0.974538518;1.15;-0.0213387083;-4.445091;10;1.109172;1.109172;-0.797353;1.008148;1.109172
34.896892;1.15;0.0137570241;-1.1027173;0.0119626298;-0.637357462;0.983371791;1.15;0.0763514841;-4.067934;10;1.109369;1.109369;-0.737356;1.008148;1.109369
34.900115;1.15;0.0476335969;-0.983528442;0.0414205192;-0.54507309;0.998428014;1.15;0.264366463;-3.478929;10;1.109682;1.109682;-0.6293;1.008148;1.109682
34.905093;1.15;0.104672914;-0.823287049;0.091019925;-0.439548139;1.01908976;1.15;0.580934671;-2.805416;10;1.110054;1.110054;-0.462119;1.008148;1.110054
34.910558;1.15;0.172174764;-0.688435858;0.149717186;-0.376391539;1.03739229;1.15;0.955569939;-2.402319;10;1.110297;1.110297;-0.278397;1.008148;1.110297
34.915233;1.15;0.232291624;-0.612429789;0.201992716;-0.365136545;1.04888143;1.15;1.28921851;-2.330484;10;1.110365;1.110365;-0.121074;1.008148;1.110365
34.920468;1.15;0.300337943;-0.57395325;0.261163429;-0.396422092;1.05678107;1.15;1.66687559;-2.530164;10;1.110291;1.110291;0.055162;1.008148;1.110291
34.925025;1.15;0.358693646;-0.581674908;0.311907519;-0.457970388;1.05920303;1.15;1.99074974;-2.922996;10;1.110102;1.110102;0.208542;1.008148;1.110102
34.930554;1.15;0.426431223;-0.65568973;0.370809759;-0.570164982;1.05647814;1.15;2.36669329;-3.639078;10;1.109727;1.109727;0.394505;1.008148;1.109727
34.932878;1.15;0.453443241;-0.722281081;0.394298471;-0.628070505;1.05348661;1.15;2.51660999;-4.00866;10;1.109525;1.109525;0.472549;1.008148;1.109525
34.934414;1.15;0.470679862;-0.769914955;0.409286836;-0.669491265;1.05091047;1.15;2.61227323;-4.273028;10;1.109378;1.109378;0.524109;1.008148;1.109378
34.935950;1.15;0.487433219;-0.820233514;0.423854973;-0.713246533;1.04786023;1.15;2.70525437;-4.552296;10;1.109221;1.109221;0.575635;1.008148;1.109221
34.936974;1.15;0.498281349;-0.855194054;0.433288129;-0.743647004;1.045534;1.15;2.76546148;-4.746327;10;1.109111;1.109111;0.609965;1.008148;1.109111
34.938510;1.15;0.514027716;-0.909644685;0.446980623;-0.790995378;1.0395;1.15;2.85285383;-5.048528;10;1.108938;1.108938;0.661427;1.008148;1.108938
34.939534;1.15;0.524199861;-0.947221441;0.455825966;-0.823670819;1.035297;1.15;2.90930923;-5.257079;10;1.108818;1.108818;0.69571;1.008148;1.108818
34.941070;1.15;0.538941296;-1.00539477;0.468644605;-0.874256326;1.028729;1.15;2.99112419;-5.579941;10;1.10863;1.10863;0.747098;1.008148;1.10863
34.942606;1.15;0.552949156;-1.06561477;0.480825353;-0.926621543;1.021856;1.15;3.06886782;-5.914162;10;1.108434;1.108434;0.798437;1.008148;1.108434
34.944654;1.15;0.570543802;-1.14886126;0.496125045;-0.999009792;1.012233;1.15;3.1665181;-6.37618;10;1.10816;1.10816;0.866808;1.008148;1.10816
34.945678;1.15;0.578841801;-1.1916645;0.503340697;-1.03623;1.007231;1.15;3.212572;-6.613738;10;1.108018;1.108018;0.900957;1.008148;1.108018
34.947214;1.15;0.590646319;-1.25724144;0.513605495;-1.09325343;0.999498;1.15;3.27808707;-6.97769;10;1.107799;1.107799;0.952133;1.008148;1.107799
34.947726;1.15;0.594396306;-1.27944865;0.516866353;-1.11256404;0.99686;1.15;3.2988995;-7.10094;10;1.107725;1.107725;0.969177;1.008148;1.107725
34.948750;1.15;0.60163678;-1.32435928;0.523162417;-1.15161676;0.991496;1.15;3.33908413;-7.350194;10;1.107574;1.107574;1.003249;1.008148;1.107574
34.950286;1.15;0.611798736;-1.39290306;0.531998901;-1.21122005;0.983232;1.15;3.39548298;-7.730612;10;1.107342;1.107342;1.054283;1.008148;1.107342
34.951310;1.15;0.61810179;-1.43933568;0.537479818;-1.25159624;0.977582;1.15;3.43046494;-7.988313;10;1.107185;1.107185;1.08835;1.008148;1.107185
34.952846;1.15;0.626850791;-1.5100045;0.545087645;-1.3130474;0.968899;1.15;3.47902189;-8.380525;10;1.106944;1.106944;1.140797;1.008148;1.106944
34.953106;1.15;0.628248442;-1.52210234;0.546302993;-1.32356725;0.967402;1.15;3.48677885;-8.447668;10;1.106903;1.106903;1.14788;1.008148;1.106903
34.955450;1.15;0.639598234;-1.63237117;0.556172378;-1.41945319;0.953625;1.15;3.5497702;-9.05966;10;1.106525;1.106525;1.225474;1.008148;1.106525
34.956492;1.15;0.643974239;-1.68211874;0.5599776;-1.46271195;0.947327;1.15;3.57405703;-9.335759;10;1.106355;1.106355;1.259909;1.008148;1.106355
34.957533;1.15;0.647920892;-1.73227514;0.563409471;-1.5063262;0.940924;1.15;3.59596095;-9.614127;10;1.106182;1.106182;1.294311;1.008148;1.106182
34.958575;1.15;0.651441555;-1.78280865;0.566470917;-1.55026839;0.934418;1.15;3.61550063;-9.894588;10;1.106008;1.106008;1.328681;1.008148;1.106008
34.959617;1.15;0.654528445;-1.83368721;0.569155169;-1.59451061;0.927812;1.15;3.63263287;-10.176964;10;1.105832;1.105832;1.363018;1.008148;1.105832
34.961179;1.15;0.65835046;-1.91058144;0.572478661;-1.66137517;0.917718;1.15;3.65384505;-10.603727;10;1.105566;1.105566;1.414462;1.008148;1.105566
34.962221;1.15;0.660331149;-1.96218126;0.574200999;-1.70624458;0.910868;1.15;3.66483788;-10.890106;10;1.105388;1.105388;1.448716;1.008148;1.105388
34.963784;1.15;0.662476897;-2.04000414;0.576066868;-1.77391665;0.900418;1.15;3.67674678;-11.322023;10;1.105119;1.105119;1.500036;1.008148;1.105119
34.964305;1.15;0.662959974;-2.06604126;0.576486934;-1.79655762;0.89689;1.15;3.67942786;-11.466529;10;1.105029;1.105029;1.517125;1.008148;1.105029
34.965346;1.15;0.663604723;-2.11823423;0.577047585;-1.84194281;0.889766;1.15;3.68300621;-11.7562;10;1.104848;1.104848;1.551281;1.008148;1.104848
34.966388;1.15;0.663802747;-2.1705564;0.57721978;-1.88744034;0.882555;1.15;3.68410524;-12.046588;10;1.104667;1.104667;1.585404;1.008148;1.104667
34.966909;1.15;0.663766668;-2.19675514;0.577188407;-1.91022186;0.878918;1.15;3.68390501;-12.191991;10;1.104576;1.104576;1.602455;1.008148;1.104576
34.967951;1.15;0.663301543;-2.24920505;0.576783951;-1.95583047;0.871582;1.15;3.68132357;-12.483088;10;1.104395;1.104395;1.636522;1.008148;1.104395
34.969513;1.15;0.661711714;-2.32794252;0.575401491;-2.02429785;0.86043;1.15;3.67250001;-12.920081;10;1.104123;1.104123;1.687524;1.008148;1.104123
34.970555;1.15;0.660120996;-2.38042144;0.574018258;-2.06993169;0.852901;1.15;3.66367153;-13.211339;10;1.103942;1.103942;1.721701;1.008148;1.103942
34.971076;1.15;0.659194389;-2.40664252;0.573212512;-2.09273263;0.849109;1.15;3.65852886;-13.356866;10;1.103852;1.103852;1.738235;1.008148;1.103852
34.972118;1.15;0.656928449;-2.45902108;0.57124213;-2.1382792;0.841474;1.15;3.64595289;-13.647567;10;1.103671;1.103671;1.773938;1.008148;1.103671
34.974930;1.15;0.648639247;-2.59974649;0.564034128;-2.26064912;0.820541;1.15;3.59994782;-14.428593;10;1.103188;1.103188;1.864008;1.008148;1.103188
34.975399;1.15;0.646911089;-2.62306144;0.562531381;-2.28092299;0.817011;1.15;3.59035654;-14.557991;10;1.103109;1.103109;1.879234;1.008148;1.103109
34.977087;1.15;0.640125442;-2.70654739;0.55663082;-2.35351947;0.804219;1.15;3.5526962;-15.021338;10;1.102823;1.102823;1.93402;1.008148;1.102823
34.979196;1.15;0.630024894;-2.80968955;0.547847734;-2.4432083;0.788071;1.15;3.49663816;-15.593777;10;1.102472;1.102472;2.002394;1.008148;1.102472
34.980040;1.15;0.625531958;-2.85048865;0.543940833;-2.47868578;0.781572;1.15;3.47170237;-15.820212;10;1.102334;1.102334;2.029714;1.008148;1.102334
34.981728;1.15;0.615665275;-2.93116036;0.535361108;-2.5488351;0.768527;1.15;3.41694227;-16.26794;10;1.102061;1.102061;2.084302;1.008148;1.102061
34.982150;1.15;0.613053855;-2.95111604;0.533090308;-2.56618786;0.765258;1.15;3.40244889;-16.378694;10;1.101993;1.101993;2.097942;1.008148;1.101993
34.983837;1.15;0.601912073;-3.02998919;0.523401803;-2.63477321;0.752169;1.15;3.34061201;-16.81644;10;1.101728;1.101728;2.152453;1.008148;1.101728
34.985103;1.15;0.592892791;-3.08805099;0.515558949;-2.68526173;0.742353;1.15;3.29055499;-17.138683;10;1.101533;1.101533;2.193298;1.008148;1.101533
34.985947;1.15;0.58657145;-3.12618577;0.510062131;-2.71842241;0.735817;1.15;3.25547155;-17.350331;10;1.101405;1.101405;2.220512;1.008148;1.101405
34.988056;1.15;0.569704532;-3.21931081;0.495395245;-2.79940071;0.719544;1.15;3.16186015;-17.867175;10;1.101095;1.101095;2.288489;1.008148;1.101095
34.988478;1.15;0.566122053;-3.23752775;0.492280046;-2.81524152;0.716307;1.15;3.14197739;-17.968279;10;1.101034;1.101034;2.302074;1.008148;1.101034
34.990166;1.15;0.551371247;-3.30891477;0.479453258;-2.8773172;0.703436;1.15;3.06011042;-18.364477;10;1.100797;1.100797;2.356389;1.008148;1.100797
34.991009;1.15;0.543684801;-3.34366811;0.472769392;-2.90753749;0.697058;1.15;3.01745065;-18.557358;10;1.100682;1.100682;2.383532;1.008148;1.100682
34.993119;1.15;0.52346276;-3.42757261;0.455185009;-2.98049792;0.681338;1.15;2.90521832;-19.023028;10;1.100406;1.100406;2.451343;1.008148;1.100406
34.993963;1.15;0.515035536;-3.45986523;0.447856988;-3.00857846;0.675156;1.15;2.85844723;-19.202252;10;1.1003;1.1003;2.478452;1.008148;1.1003
34.995650;1.15;0.497575457;-3.52211189;0.43267431;-3.06270599;0.663017;1.15;2.76154379;-19.547721;10;1.100096;1.100096;2.532647;1.008148;1.100096
34.997760;1.15;0.474766184;-3.59523099;0.41284016;-3.12628782;0.648342;1.15;2.63495232;-19.953532;10;1.099858;1.099858;2.600351;1.008148;1.099858
34.999869;1.15;0.45094433;-3.66271532;0.392125505;-3.18496984;0.634343;1.15;2.50274103;-20.32807;10;1.099639;1.099639;2.668021;1.008148;1.099639
35.000291;1.15;0.446053526;-3.6754964;0.387872631;-3.19608382;0.631636;1.15;2.47559707;-20.399005;10;1.099598;1.099598;2.681551;1.008148;1.099598
35.000713;1.15;0.44113591;-3.68803081;0.383596443;-3.20698331;0.628963;1.15;2.4483043;-20.468571;10;1.099557;1.099557;2.69508;1.008148;1.099557
35.001979;1.15;0.42619437;-3.72411874;0.3706038;-3.23836412;0.621156;1.15;2.36537875;-20.668859;10;1.09944;1.09944;2.735664;1.008148;1.09944
35.003245;1.15;0.41093151;-3.75786162;0.357331748;-3.26770576;0.613694;1.15;2.28066988;-20.856132;10;1.099331;1.099331;2.77624;1.008148;1.099331
35.004510;1.15;0.395426039;-3.78916919;0.34384873;-3.29492973;0.606608;1.15;2.19461452;-21.029889;10;1.09923;1.09923;2.816812;1.008148;1.09923
35.005354;1.15;0.384952026;-3.80864468;0.334740892;-3.31186494;0.60211;1.15;2.13648374;-21.137978;10;1.099168;1.099168;2.843858;1.008148;1.099168
35.010417;1.15;0.320322803;-3.90058937;0.278541568;-3.39181684;0.579467;1.15;1.77779156;-21.648271;10;1.098871;1.098871;3.008581;1.008148;1.098871
35.014385;1.15;0.2683308;-3.94063892;0.23333113;-3.42664254;0.567836;1.15;1.48923594;-21.870546;10;1.098738;1.098738;3.133351;1.008148;1.098738
35.014777;1.15;0.263167702;-3.94298541;0.22884148;-3.42868296;0.567015;1.15;1.46058075;-21.883569;10;1.09873;1.09873;-3.137249;1.008148;1.09873
35.015170;1.15;0.25799047;-3.94503477;0.224339539;-3.43046502;0.566256;1.15;1.43184711;-21.894943;10;1.098722;1.098722;-3.124662;1.008148;1.098722
35.020078;1.15;0.193562072;-3.94501027;0.168314846;-3.43044371;0.562231;1.15;1.0742695;-21.894807;10;1.098708;1.098708;-2.967142;1.008148;1.098708
35.025249;1.15;0.127465838;-3.8921845;0.110839859;-3.38450826;0.569419;1.15;0.707435402;-21.601624;10;1.098849;1.098849;-2.800966;1.008148;1.098849
35.030318;1.15;0.0662932012;-3.78716829;0.0576462619;-3.29318982;0.587719;1.15;0.367927266;-21.018784;10;1.099141;1.099141;-2.63781;1.008148;1.099141
35.035387;1.15;0.0104824461;-3.63071874;0.00911517053;-3.15714673;0.616058;1.15;0.0581775751;-20.150489;10;1.099578;1.099578;-2.474351;1.008148;1.099578
35.036769;1.15;-0.00359450248;-3.57951135;-0.00312565437;-3.11261857;0.625304;1.15;-0.0199494898;-19.866288;10;1.099721;1.099721;-2.429715;1.008148;1.099721
35.037691;1.15;-0.0126698807;-3.54342486;-0.0110172876;-3.08123901;0.63179;1.15;-0.0703178389;-19.666008;10;1.099821;1.099821;-2.399945;1.008148;1.099821
35.038151;1.15;-0.0171183763;-3.52480847;-0.0148855447;-3.06505084;0.635124;1.15;-0.0950069896;-19.562687;10;1.099873;1.099873;-2.385054;1.008148;1.099873
35.039534;1.15;-0.0300438585;-3.46671658;-0.0261250944;-3.01453615;0.645472;1.15;-0.166743416;-19.240277;10;1.100035;1.100035;-2.340369;1.008148;1.100035
35.039995;1.15;-0.0342635277;-3.44661946;-0.0297943719;-2.9970604;0.649031;1.15;-0.19016258;-19.128738;10;1.100091;1.100091;-2.325468;1.008148;1.100091
35.040916;1.15;-0.0423964851;-3.40535333;-0.0368665088;-2.96117681;0.656305;1.15;-0.235300493;-18.899711;10;1.100206;1.100206;-2.295657;1.008148;1.100206
35.041838;1.15;-0.0502561318;-3.36269063;-0.0437009843;-2.92407881;0.663774;1.15;-0.278921533;-18.662933;10;1.100324;1.100324;-2.265837;1.008148;1.100324
35.042299;1.15;-0.0540688489;-3.34084829;-0.0470163904;-2.90508547;0.667577;1.15;-0.300082113;-18.541708;10;1.100385;1.100385;-2.250922;1.008148;1.100385
35.044142;1.15;-0.0686322206;-3.25019856;-0.0596801919;-2.82625962;0.683213;1.15;-0.380908826;-18.038602;10;1.100637;1.100637;-2.191234;1.008148;1.100637
35.045524;1.15;-0.0787083519;-3.17892775;-0.0684420452;-2.764285;0.695337;1.15;-0.436831354;-17.643049;10;1.100834;1.100834;-2.146439;1.008148;1.100834
35.046907;1.15;-0.0881275021;-3.10502559;-0.0766326106;-2.70002225;0.707751;1.15;-0.489107638;-17.232892;10;1.101039;1.101039;-2.101617;1.008148;1.101039
35.048289;1.15;-0.0967443966;-3.02866793;-0.0841255623;-2.63362429;0.720413;1.15;-0.536931402;-16.809107;10;1.10125;1.10125;-2.05677;1.008148;1.10125
35.050132;1.15;-0.107101452;-2.92336018;-0.0931316972;-2.54205233;0.737608;1.15;-0.594413059;-16.224649;10;1.101541;1.101541;-1.996934;1.008148;1.101541
35.051054;1.15;-0.11176717;-2.86933784;-0.0971888435;-2.49507638;0.746311;1.15;-0.620307795;-15.924825;10;1.10169;1.10169;-1.966999;1.008148;1.10169
35.051515;1.15;-0.11391993;-2.84201063;-0.0990608087;-2.47131359;0.750685;1.15;-0.632255612;-15.773159;10;1.101765;1.101765;-1.952027;1.008148;1.101765
35.052897;1.15;-0.119996344;-2.75885928;-0.104344647;-2.39900807;0.763872;1.15;-0.665979712;-15.311669;10;1.101994;1.101994;-1.907094;1.008148;1.101994
35.056123;1.15;-0.130920992;-2.55904739;-0.113844341;-2.2252586;0.79486;1.15;-0.726611505;-14.202713;10;1.102545;1.102545;-1.802148;1.008148;1.102545
35.057044;1.15;-0.133224195;-2.50076883;-0.115847127;-2.17458159;0.80372;1.15;-0.739394286;-13.879267;10;1.102705;1.102705;-1.772138;1.008148;1.102705
35.057966;1.15;-0.13514301;-2.44208757;-0.117515661;-2.12355441;0.812565;1.15;-0.750043709;-13.553586;10;1.102867;1.102867;-1.742135;1.008148;1.102867
35.058887;1.15;-0.136666658;-2.38307369;-0.118840572;-2.07223799;0.821385;1.15;-0.758499951;-13.226059;10;1.103029;1.103029;-1.711993;1.008148;1.103029
35.059348;1.15;-0.137266861;-2.35346486;-0.119362488;-2.04649119;0.825782;1.15;-0.761831078;-13.06173;10;1.103111;1.103111;-1.696985;1.008148;1.103111
35.060270;1.15;-0.138246092;-2.2940836;-0.120213993;-1.99485531;0.834545;1.15;-0.767265814;-12.732164;10;1.103274;1.103274;-1.667058;1.008148;1.103274
35.061974;1.15;-0.139081898;-2.18392577;-0.120940781;-1.89906588;0.850613;1.15;-0.771904535;-12.120788;10;1.103577;1.103577;-1.611416;1.008148;1.103577
35.062803;1.15;-0.138969962;-2.13029279;-0.120843445;-1.85242852;0.858351;1.15;-0.771283291;-11.823125;10;1.103725;1.103725;-1.584356;1.008148;1.103725
35.063218;1.15;-0.138810496;-2.10348703;-0.120704779;-1.82911915;0.862198;1.15;-0.770398253;-11.674353;10;1.103799;1.103799;-1.570824;1.008148;1.103799
35.064875;1.15;-0.137430467;-1.99649225;-0.119504754;-1.73608022;0.877423;1.15;-0.762739095;-11.080532;10;1.104094;1.104094;-1.516669;1.008148;1.104094
35.066119;1.15;-0.135580234;-1.91667153;-0.117895856;-1.6666709;0.88865;1.15;-0.752470299;-10.637527;10;1.104314;1.104314;-1.476029;1.008148;1.104314
35.066533;1.15;-0.13477967;-1.89018108;-0.117199714;-1.64363572;0.892352;1.15;-0.748027173;-10.490505;10;1.104387;1.104387;-1.462478;1.008148;1.104387
35.067777;1.15;-0.132030817;-1.81115171;-0.114809406;-1.57491453;0.903328;1.15;-0.732771038;-10.051892;10;1.104606;1.104606;-1.42181;1.008148;1.104606
35.069020;1.15;-0.128621475;-1.73292288;-0.111844761;-1.50688946;0.914095;1.15;-0.71384919;-9.617722;10;1.104822;1.104822;-1.38112;1.008148;1.104822
35.069435;1.15;-0.127272591;-1.70705495;-0.110671818;-1.48439561;0.917635;1.15;-0.706362881;-9.474155;10;1.104894;1.104894;-1.367553;1.008148;1.104894
35.071093;1.15;-0.121371695;-1.60479477;-0.105540605;-1.39547372;0.931532;1.15;-0.673612909;-8.906611;10;1.105177;1.105177;-1.313258;1.008148;1.105177
35.072709;1.15;-0.114430425;-1.50724595;-0.0995047175;-1.31064865;0.944652;1.15;-0.63508886;-8.365215;10;1.105448;1.105448;-1.260286;1.008148;1.105448
35.073455;1.15;-0.110859131;-1.46304288;-0.0963992448;-1.2722112;0.950556;1.15;-0.615268181;-8.119888;10;1.105572;1.105572;-1.235825;1.008148;1.105572
35.073828;1.15;-0.109012743;-1.44115171;-0.0947936892;-1.2531754;0.95347;1.15;-0.605020722;-7.998392;10;1.105633;1.105633;-1.223591;1.008148;1.105633
35.074574;1.15;-0.105083663;-1.39781099;-0.0913770983;-1.21548782;0.959223;1.15;-0.583214331;-7.757851;10;1.105754;1.105754;-1.199119;1.008148;1.105754
35.074947;1.15;-0.103083719;-1.37637009;-0.0896380167;-1.19684356;0.96206;1.15;-0.572114642;-7.638854;10;1.105814;1.105814;-1.18688;1.008148;1.105814
35.076066;1.15;-0.0966254145;-1.31301477;-0.0840220997;-1.14175198;0.970413;1.15;-0.536271052;-7.287232;10;1.105991;1.105991;-1.150152;1.008148;1.105991
35.076812;1.15;-0.0920256896;-1.2716245;-0.0800223388;-1.10576044;0.975846;1.15;-0.510742578;-7.057516;10;1.106107;1.106107;-1.125657;1.008148;1.106107
35.077932;1.15;-0.0847550825;-1.21088829;-0.0737000718;-1.05294634;0.983785;1.15;-0.470390709;-6.72043;10;1.106278;1.106278;-1.088899;1.008148;1.106278
35.079424;1.15;-0.0742656461;-1.13258306;-0.0645788228;-0.984854837;0.993968;1.15;-0.412174337;-6.285836;10;1.1065;1.1065;-1.039866;1.008148;1.1065
35.079797;1.15;-0.0715364326;-1.11350901;-0.0622055936;-0.968268703;0.996439;1.15;-0.397027202;-6.179975;10;1.106554;1.106554;-1.027602;1.008148;1.106554
35.080916;1.15;-0.0630123708;-1.05754739;-0.0547933659;-0.919606424;1.003674;1.15;-0.349718659;-5.869388;10;1.106713;1.106713;-0.990801;1.008148;1.106713
35.082408;1.15;-0.0509005396;-0.985995856;-0.0442613389;-0.857387701;1.012891;1.15;-0.282497996;-5.472277;10;1.106917;1.106917;-0.941708;1.008148;1.106917
35.084273;1.15;-0.0347281692;-0.901755676;-0.030198408;-0.78413537;1.023704;1.15;-0.19274134;-5.004744;10;1.107159;1.107159;-0.8803;1.008148;1.107159
35.085765;1.15;-0.0209660889;-0.838739099;-0.0182313817;-0.729338347;1.031774;1.15;-0.116361794;-4.655002;10;1.107341;1.107341;-0.831142;1.008148;1.107341
35.087257;1.15;-0.00650835612;-0.779783063;-0.00565944014;-0.678072229;1.03932;1.15;-0.0361213774;-4.327796;10;1.107513;1.107513;-0.781956;1.008148;1.107513
35.088750;1.15;0.00861309025;-0.725024144;0.00748964366;-0.630455778;1.046333;1.15;0.0478026499;-4.023884;10;1.107674;1.107674;-0.732742;1.008148;1.107674
35.090615;1.15;0.0283713989;-0.662654955;0.0246707816;-0.5762217;1.054345;1.15;0.157461263;-3.677735;10;1.10786;1.10786;-0.671189;1.008148;1.10786
35.095091;1.15;0.0792188715;-0.541472432;0.0688859752;-0.470845593;1.070119;1.15;0.439664736;-3.005172;10;1.108229;1.108229;-0.523156;1.008148;1.108229
35.100426;1.15;0.144926393;-0.450859279;0.12602295;-0.392051547;1.082573;1.15;0.804341478;-2.502269;10;1.108523;1.108523;-0.346807;1.008148;1.108523
35.105013;1.15;0.204330355;-0.419402883;0.177678569;-0.364698159;1.087913;1.15;1.13403347;-2.327686;10;1.108643;1.108643;-0.194885;1.008148;1.108643
35.110313;1.15;0.274504401;-0.434021261;0.23869948;-0.377409792;1.08823;1.15;1.52349943;-2.408818;10;1.108631;1.108631;-0.019238;1.008148;1.108631
35.115740;1.15;0.34597257;-0.500898559;0.300845713;-0.435563964;1.082538;1.15;1.92014776;-2.779987;10;1.108456;1.108456;0.160627;1.008148;1.108456
35.120809;1.15;0.410478014;-0.605204144;0.356937404;-0.526264473;1.072252;1.15;2.27815298;-3.358883;10;1.108151;1.108151;0.328495;1.008148;1.108151
35.122701;1.15;0.433639034;-0.653324685;0.377077421;-0.568108421;1.067287;1.15;2.40669664;-3.625952;10;1.108005;1.108005;0.391111;1.008148;1.108005
35.124237;1.15;0.451991885;-0.695727387;0.393036421;-0.604980337;1.062836;1.15;2.50855496;-3.861287;10;1.107874;1.107874;0.441906;1.008148;1.107874
35.124749;1.15;0.458009433;-0.710497838;0.398269072;-0.617824207;1.061271;1.15;2.54195235;-3.943263;10;1.107827;1.107827;0.458831;1.008148;1.107827
35.126797;1.15;0.481547529;-0.772608108;0.418736982;-0.671833137;1.054616;1.15;2.67258879;-4.287975;10;1.107632;1.107632;0.526494;1.008148;1.107632
35.127309;1.15;0.487283556;-0.788864685;0.423724831;-0.685969291;1.052856;1.15;2.70442373;-4.378199;10;1.10758;1.10758;0.5434;1.008148;1.10758
35.128845;1.15;0.504156697;-0.839294955;0.438397128;-0.7298217;1.047352;1.15;2.79806967;-4.658087;10;1.107418;1.107418;0.594093;1.008148;1.107418
35.130381;1.15;0.520431112;-0.892103423;0.452548793;-0.775742107;1.041523;1.15;2.88839267;-4.951174;10;1.107247;1.107247;0.644746;1.008148;1.107247
35.130893;1.15;0.525744771;-0.91020991;0.457169366;-0.791486878;1.039509;1.15;2.91788348;-5.051665;10;1.107187;1.107187;0.66162;1.008148;1.107187
35.132941;1.15;0.546224319;-0.985019099;0.474977669;-0.856538347;1.031112;1.15;3.03154497;-5.466856;10;1.106941;1.106941;0.729066;1.008148;1.106941
35.133453;1.15;0.551131779;-1.00429225;0.479245025;-0.873297611;1.02893;1.15;3.05878137;-5.573822;10;1.106877;1.106877;0.745914;1.008148;1.106877
35.134989;1.15;0.565512883;-1.06340378;0.491750333;-0.924698942;1.022187;1.15;3.1385965;-5.901891;10;1.10668;1.10668;0.796424;1.008148;1.10668
35.136013;1.15;0.574682144;-1.10384162;0.499723604;-0.95986228;1.017534;1.15;3.1894859;-6.126321;10;1.106544;1.106544;0.830068;1.008148;1.106544
35.137037;1.15;0.583521374;-1.1450609;0.507409891;-0.995705131;1.012756;1.15;3.23854363;-6.355088;10;1.106405;1.106405;0.863686;1.008148;1.106405
35.139597;1.15;0.604107484;-1.25129784;0.525310856;-1.08808508;1.000289;1.15;3.35279654;-6.944703;10;1.106043;1.106043;0.947624;1.008148;1.106043
35.140109;1.15;0.607992722;-1.27305802;0.528689324;-1.10700697;0.997707;1.15;3.37435961;-7.065472;10;1.105968;1.105968;0.964377;1.008148;1.105968
35.141645;1.15;0.619009187;-1.33928955;0.538268858;-1.16459961;0.989794;1.15;3.43550099;-7.433057;10;1.10574;1.10574;1.014661;1.008148;1.10574
35.142669;1.15;0.625907922;-1.3841973;0.544267758;-1.20364982;0.98438;1.15;3.47378896;-7.682295;10;1.105585;1.105585;1.048134;1.008148;1.105585
35.144103;1.15;0.634954585;-1.44800937;0.552134421;-1.25913858;0.976617;1.15;3.52399794;-8.036452;10;1.105363;1.105363;1.094931;1.008148;1.105363
35.145485;1.15;0.642904407;-1.51051874;0.55904731;-1.31349456;0.968935;1.15;3.56811946;-8.383379;10;1.105145;1.105145;1.140008;1.008148;1.105145
35.146407;1.15;0.647830394;-1.55268631;0.563330777;-1.35016201;0.963708;1.15;3.59545869;-8.617409;10;1.104997;1.104997;1.170019;1.008148;1.104997
