time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
35.148711;1.15;0.658720178;-1.65968162;0.572800155;-1.44320141;0.950282;1.15;3.65589699;-9.211233;10;1.104622;1.104622;1.24496;1.008148;1.104622
35.151015;1.15;0.66756576;-1.76866757;0.580491966;-1.5379718;0.93636;1.15;3.70498997;-9.816105;10;1.104237;1.104237;1.319743;1.008148;1.104237
35.152858;1.15;0.67306564;-1.85707153;0.585274469;-1.61484481;0.924877;1.15;3.7355143;-10.306747;10;1.103925;1.103925;1.379435;1.008148;1.103925
35.153319;1.15;0.674212925;-1.87931964;0.586272109;-1.63419099;0.92196;1.15;3.74188174;-10.430224;10;1.103846;1.103846;1.394349;1.008148;1.103846
35.154240;1.15;0.676292255;-1.92397387;0.588080222;-1.67302076;0.916071;1.15;3.75342202;-10.678055;10;1.103688;1.103688;1.424134;1.008148;1.103688
35.155162;1.15;0.678029697;-1.96882108;0.589591041;-1.71201833;0.91011;1.15;3.76306482;-10.926957;10;1.103529;1.103529;1.453988;1.008148;1.103529
35.155623;1.15;0.678742826;-1.99131099;0.590211153;-1.73157477;0.907103;1.15;3.76702268;-11.051776;10;1.103449;1.103449;1.468789;1.008148;1.103449
35.157005;1.15;0.680465528;-2.05901009;0.591709154;-1.79044356;0.897978;1.15;3.77658368;-11.427506;10;1.103209;1.103209;1.513632;1.008148;1.103209
35.158342;1.15;0.681291823;-2.12471892;0.592427672;-1.84758167;0.889015;1.15;3.78116962;-11.79219;10;1.102976;1.102976;1.556425;1.008148;1.102976
35.159835;1.15;0.68141034;-2.19837261;0.592530731;-1.91162836;0.878837;1.15;3.78182739;-12.200968;10;1.102715;1.102715;1.604447;1.008148;1.102715
35.160954;1.15;0.680900719;-2.25371874;0.592087581;-1.95975542;0.871096;1.15;3.77899899;-12.508139;10;1.102519;1.102519;1.640418;1.008148;1.102519
35.162074;1.15;0.679847988;-2.30910739;0.591172163;-2.00791947;0.863266;1.15;3.77315633;-12.815546;10;1.102323;1.102323;1.67635;1.008148;1.102323
35.162821;1.15;0.678845356;-2.34603514;0.590300309;-2.04003055;0.857998;1.15;3.76759172;-13.020495;10;1.102193;1.102193;1.700284;1.008148;1.102193
35.163940;1.15;0.676956617;-2.40139658;0.588657928;-2.08817094;0.850029;1.15;3.75710922;-13.327751;10;1.101997;1.101997;1.736152;1.008148;1.101997
35.165060;1.15;0.674533323;-2.45668108;0.586550715;-2.13624442;0.84198;1.15;3.74365994;-13.63458;10;1.101802;1.101802;1.771983;1.008148;1.101802
35.167673;1.15;0.666861948;-2.58511081;0.579879955;-2.24792244;0.822921;1.15;3.70108381;-14.347365;10;1.10135;1.10135;1.855446;1.008148;1.10135
35.168419;1.15;0.664171587;-2.62159333;0.57754051;-2.27964638;0.81741;1.15;3.68615231;-14.549843;10;1.101222;1.101222;1.879257;1.008148;1.101222
35.171032;1.15;0.653063897;-2.74822216;0.567881649;-2.3897584;0.797928;1.15;3.62450463;-15.252633;10;1.100779;1.100779;1.962475;1.008148;1.100779
35.172152;1.15;0.64744808;-2.80186757;0.562998331;-2.43640658;0.7895;1.15;3.59333684;-15.550365;10;1.100592;1.100592;1.998085;1.008148;1.100592
35.174018;1.15;0.637077305;-2.8902391;0.553980265;-2.51325139;0.775376;1.15;3.53577904;-16.040827;10;1.100285;1.100285;2.057365;1.008148;1.100285
35.175511;1.15;0.627778664;-2.95984919;0.54589449;-2.5737819;0.764026;1.15;3.48417158;-16.427163;10;1.100044;1.100044;2.104727;1.008148;1.100044
35.176257;1.15;0.622857846;-2.99424414;0.541615518;-2.60369056;0.758342;1.15;3.45686104;-16.618055;10;1.099926;1.099926;2.128389;1.008148;1.099926
35.178870;1.15;0.604026609;-3.11216613;0.52524053;-2.70623141;0.738445;1.15;3.35234768;-17.272522;10;1.09952;1.09952;2.21111;1.008148;1.09952
35.179243;1.15;0.601129942;-3.12866937;0.522721688;-2.72058206;0.735607;1.15;3.33627118;-17.364115;10;1.099463;1.099463;2.222915;1.008148;1.099463
35.181110;1.15;0.585998298;-3.20974847;0.509563737;-2.79108562;0.721462;1.15;3.25229055;-17.814104;10;1.099186;1.099186;2.281903;1.008148;1.099186
35.182229;1.15;0.576357229;-3.25716144;0.5011802;-2.8323143;0.713026;1.15;3.19878262;-18.077246;10;1.099025;1.099025;2.317264;1.008148;1.099025
35.185215;1.15;0.548746188;-3.37850793;0.477170599;-2.93783298;0.690828;1.15;3.04554134;-18.750719;10;1.098613;1.098613;2.411459;1.008148;1.098613
35.186708;1.15;0.533941935;-3.43611586;0.464297335;-2.98792683;0.679955;1.15;2.96337774;-19.070443;10;1.098419;1.098419;2.458506;1.008148;1.098419
35.187828;1.15;0.522440305;-3.47785333;0.454295918;-3.02422029;0.671929;1.15;2.89954369;-19.302086;10;1.098278;1.098278;2.493771;1.008148;1.098278
35.188948;1.15;0.510606527;-3.5182591;0.444005675;-3.05935574;0.664031;1.15;2.83386622;-19.526338;10;1.098143;1.098143;2.529021;1.008148;1.098143
35.190068;1.15;0.498437779;-3.55726811;0.433424156;-3.09327662;0.656279;1.15;2.76632967;-19.742838;10;1.098012;1.098012;2.564264;1.008148;1.098012
35.191187;1.15;0.485965601;-3.59481568;0.422578783;-3.12592667;0.648689;1.15;2.69710908;-19.951227;10;1.097887;1.097887;2.599555;1.008148;1.097887
35.191561;1.15;0.481724176;-3.60699514;0.418890588;-3.13651751;0.646199;1.15;2.67356918;-20.018823;10;1.097846;1.097846;2.611141;1.008148;1.097846
35.193427;1.15;0.46015396;-3.66526883;0.400133879;-3.18719029;0.634075;1.15;2.55385448;-20.342242;10;1.097652;1.097652;2.670009;1.008148;1.097652
35.195513;1.15;0.435191689;-3.72495081;0.378427555;-3.23908766;0.621253;1.15;2.41531387;-20.673477;10;1.097453;1.097453;2.735457;1.008148;1.097453
35.196711;1.15;0.420494667;-3.75649622;0.365647537;-3.26651845;0.614284;1.15;2.3337454;-20.848554;10;1.097349;1.097349;2.773109;1.008148;1.097349
35.200307;1.15;0.375010534;-3.83827658;0.326096116;-3.33763181;0.595411;1.15;2.08130846;-21.302435;10;1.097077;1.097077;2.886034;1.008148;1.097077
35.205500;1.15;0.306710321;-3.91943802;0.266704627;-3.40820697;0.574683;1.15;1.70224228;-21.752881;10;1.096805;1.096805;3.04913;1.008148;1.096805
35.208296;1.15;0.269234458;-3.94357838;0.23411692;-3.42919859;0.567336;1.15;1.49425124;-21.88686;10;1.096721;1.096721;3.136976;1.008148;1.096721
35.208696;1.15;0.263856801;-3.9458573;0.229440697;-3.43118026;0.566527;1.15;1.46440525;-21.899508;10;1.096713;1.096713;-3.133657;1.008148;1.096713
35.210103;1.15;0.244937967;-3.95150829;0.212989537;-3.43609416;0.564175;1.15;1.35940572;-21.930871;10;1.096691;1.096691;-3.089424;1.008148;1.096691
35.215504;1.15;0.172881328;-3.93794613;0.150331589;-3.42430098;0.562721;1.15;0.959491369;-21.855601;10;1.096713;1.096713;-2.919579;1.008148;1.096713
35.220009;1.15;0.114626062;-3.88279405;0.0996748368;-3.37634266;0.571002;1.15;0.636174646;-21.549507;10;1.096863;1.096863;-2.777691;1.008148;1.096863
35.225539;1.15;0.0474509642;-3.76032595;0.041261708;-3.26984865;0.592612;1.15;0.263352851;-20.869809;10;1.097208;1.097208;-2.603255;1.008148;1.097208
35.229225;1.15;0.00631155987;-3.64600486;0.00548831294;-3.17043901;0.61334;1.15;0.0350291575;-20.235327;10;1.097531;1.097531;-2.486757;1.008148;1.097531
35.230608;1.15;-0.00820221194;-3.59666739;-0.0071323582;-3.12753686;0.62226;1.15;-0.045522276;-19.961504;10;1.097671;1.097671;-2.443023;1.008148;1.097671
35.231990;1.15;-0.0222035229;-3.54392937;-0.0193074112;-3.08167771;0.631744;1.15;-0.123229552;-19.668808;10;1.09782;1.09782;-2.399264;1.008148;1.09782
35.232912;1.15;-0.0311944948;-3.50692901;-0.0271256477;-3.04950349;0.638361;1.15;-0.173129446;-19.463456;10;1.097925;1.097925;-2.370077;1.008148;1.097925
35.233833;1.15;-0.0399131293;-3.46849153;-0.0347070689;-3.01607959;0.645198;1.15;-0.221517867;-19.250128;10;1.098034;1.098034;-2.340877;1.008148;1.098034
35.234755;1.15;-0.048370526;-3.42865063;-0.0420613269;-2.98143533;0.652244;1.15;-0.268456419;-19.029011;10;1.098146;1.098146;-2.311666;1.008148;1.098146
35.235216;1.15;-0.0525005203;-3.40821477;-0.0456526263;-2.96366502;0.65584;1.15;-0.291377887;-18.915592;10;1.098204;1.098204;-2.297057;1.008148;1.098204
35.236137;1.15;-0.0605419503;-3.36633568;-0.0526451742;-2.92724841;0.663174;1.15;-0.336007824;-18.683163;10;1.098322;1.098322;-2.267829;1.008148;1.098322
35.237520;1.15;-0.0720312888;-3.30107225;-0.0626359033;-2.87049761;0.674501;1.15;-0.399773652;-18.320951;10;1.098506;1.098506;-2.223963;1.008148;1.098506
35.238441;1.15;-0.0793211889;-3.25599369;-0.0689749468;-2.83129886;0.682252;1.15;-0.440232598;-18.070765;10;1.098633;1.098633;-2.194703;1.008148;1.098633
35.238902;1.15;-0.0828833795;-3.23299964;-0.0720725039;-2.81130403;0.686183;1.15;-0.460002756;-17.943148;10;1.098698;1.098698;-2.180069;1.008148;1.098698
35.240285;1.15;-0.092987193;-3.16226667;-0.0808584287;-2.7497971;0.698176;1.15;-0.516078921;-17.55058;10;1.098897;1.098897;-2.136148;1.008148;1.098897
35.240745;1.15;-0.0961977246;-3.13812523;-0.0836501953;-2.72880454;0.702237;1.15;-0.533897371;-17.416595;10;1.098965;1.098965;-2.121502;1.008148;1.098965
35.242128;1.15;-0.105364567;-3.06409459;-0.0916213623;-2.66443008;0.714582;1.15;-0.584773344;-17.005725;10;1.099173;1.099173;-2.077544;1.008148;1.099173
35.242589;1.15;-0.108222791;-3.0389036;-0.0941067746;-2.64252487;0.718748;1.15;-0.600636489;-16.865915;10;1.099244;1.099244;-2.062885;1.008148;1.099244
35.244893;1.15;-0.121386021;-2.90939081;-0.105553062;-2.52990505;0.739884;1.15;-0.673692418;-16.147119;10;1.099608;1.099608;-1.989543;1.008148;1.099608
35.245353;1.15;-0.123720658;-2.88282505;-0.107583181;-2.50680439;0.744163;1.15;-0.686649652;-15.999679;10;1.099682;1.099682;-1.974865;1.008148;1.099682
35.246275;1.15;-0.128196229;-2.82908685;-0.111474982;-2.46007552;0.752762;1.15;-0.711489073;-15.701432;10;1.099833;1.099833;-1.9455;1.008148;1.099833
35.248118;1.15;-0.136075773;-2.71939225;-0.118326759;-2.36468892;0.770083;1.15;-0.755220538;-15.092627;10;1.10014;1.10014;-1.886733;1.008148;1.10014
35.248579;1.15;-0.137784709;-2.69155045;-0.119812791;-2.34047865;0.774432;1.15;-0.764705136;-14.938105;10;1.100218;1.100218;-1.872033;1.008148;1.100218
35.250883;1.15;-0.145124059;-2.55022486;-0.126194834;-2.21758684;0.796216;1.15;-0.805438529;-14.153748;10;1.100614;1.100614;-1.798486;1.008148;1.100614
35.251805;1.15;-0.147385172;-2.49285658;-0.128161019;-2.16770137;0.804927;1.15;-0.817987702;-13.835354;10;1.100774;1.100774;-1.769059;1.008148;1.100774
35.252265;1.15;-0.148370168;-2.46402559;-0.129017537;-2.14263094;0.809276;1.15;-0.823454431;-13.675342;10;1.100855;1.100855;-1.754343;1.008148;1.100855
35.254109;1.15;-0.151429805;-2.34791604;-0.131678091;-2.04166612;0.826611;1.15;-0.840435418;-13.030934;10;1.10118;1.10118;-1.695325;1.008148;1.10118
35.255814;1.15;-0.152874035;-2.23974775;-0.132933944;-1.94760674;0.842507;1.15;-0.848450894;-12.4306;10;1.101483;1.101483;-1.640836;1.008148;1.101483
35.257058;1.15;-0.153135162;-2.16060505;-0.13316101;-1.878787;0.85399;1.15;-0.849900148;-11.991358;10;1.101704;1.101704;-1.600995;1.008148;1.101704
35.257472;1.15;-0.153016939;-2.1342191;-0.133058208;-1.85584269;0.857792;1.15;-0.84924401;-11.844916;10;1.101778;1.101778;-1.587709;1.008148;1.101778
35.258717;1.15;-0.152339492;-2.05513441;-0.132469124;-1.7870734;0.869109;1.15;-0.845484182;-11.405996;10;1.102;1.102;-1.547837;1.008148;1.102
35.259961;1.15;-0.150995023;-1.97629315;-0.13130002;-1.71851579;0.880279;1.15;-0.838022375;-10.968427;10;1.10222;1.10222;-1.507943;1.008148;1.10222
35.260790;1.15;-0.149661535;-1.92395189;-0.130140465;-1.67300165;0.887634;1.15;-0.830621519;-10.677933;10;1.102367;1.102367;-1.481336;1.008148;1.102367
35.261620;1.15;-0.148033079;-1.87184523;-0.128724416;-1.6276915;0.894911;1.15;-0.821583586;-10.388741;10;1.102513;1.102513;-1.454716;1.008148;1.102513
35.262864;1.15;-0.145069813;-1.79423532;-0.126147664;-1.56020462;0.905668;1.15;-0.805137463;-9.958006;10;1.102731;1.102731;-1.414768;1.008148;1.102731
35.264108;1.15;-0.141403854;-1.71743495;-0.122959873;-1.4934217;0.91622;1.15;-0.784791391;-9.531764;10;1.102947;1.102947;-1.374796;1.008148;1.102947
35.264523;1.15;-0.139995515;-1.6920436;-0.12173523;-1.47134226;0.919688;1.15;-0.776975105;-9.390842;10;1.103019;1.103019;-1.361475;1.008148;1.103019
35.265767;1.15;-0.13544205;-1.61658108;-0.117775696;-1.40572268;0.929942;1.15;-0.751703377;-8.972025;10;1.103232;1.103232;-1.321482;1.008148;1.103232
35.267716;1.15;-0.126946504;-1.5008164;-0.110388265;-1.30505774;0.945516;1.15;-0.704553099;-8.329531;10;1.103559;1.103559;-1.258753;1.008148;1.103559
35.268836;1.15;-0.121357467;-1.43587405;-0.105528232;-1.24858613;0.954176;1.15;-0.673533939;-7.969101;10;1.103743;1.103743;-1.222699;1.008148;1.103743
35.269582;1.15;-0.117315612;-1.3932827;-0.102013576;-1.21155018;0.959827;1.15;-0.651101647;-7.732719;10;1.103864;1.103864;-1.198653;1.008148;1.103864
35.270329;1.15;-0.113066957;-1.35129189;-0.0983190932;-1.17503643;0.965377;1.15;-0.627521612;-7.49967;10;1.103983;1.103983;-1.174599;1.008148;1.103983
35.271822;1.15;-0.103907514;-1.26923712;-0.09035436;-1.10368445;0.976164;1.15;-0.576686702;-7.044266;10;1.104217;1.104217;-1.126466;1.008148;1.104217
35.272941;1.15;-0.0964722925;-1.20950144;-0.08388895;-1.05174038;0.983971;1.15;-0.535421223;-6.712733;10;1.104388;1.104388;-1.090345;1.008148;1.104388
35.274434;1.15;-0.0857432605;-1.13244721;-0.074559357;-0.984736702;0.993991;1.15;-0.475875095;-6.285082;10;1.104609;1.104609;-1.042156;1.008148;1.104609
35.274808;1.15;-0.0829499265;-1.11366991;-0.0721303708;-0.968408617;0.996424;1.15;-0.460372091;-6.180868;10;1.104663;1.104663;-1.030103;1.008148;1.104663
35.275927;1.15;-0.0742506581;-1.05855748;-0.0645657897;-0.920484763;1.00355;1.15;-0.412091152;-5.874994;10;1.104822;1.104822;-0.993934;1.008148;1.104822
35.277047;1.15;-0.0650795789;-1.0053409;-0.0565909381;-0.874209479;1.010409;1.15;-0.361191662;-5.579642;10;1.104976;1.104976;-0.957747;1.008148;1.104976
35.277794;1.15;-0.0586943232;-0.970956396;-0.0510385419;-0.84430991;1.014831;1.15;-0.325753493;-5.388808;10;1.105076;1.105076;-0.933613;1.008148;1.105076
35.279660;1.15;-0.0419590645;-0.888984324;-0.036486143;-0.773029847;1.025348;1.15;-0.232872807;-4.933863;10;1.105315;1.105315;-0.873239;1.008148;1.105315
35.280033;1.15;-0.0385093044;-0.873294595;-0.0334863517;-0.759386604;1.027357;1.15;-0.213726639;-4.846785;10;1.105361;1.105361;-0.861165;1.008148;1.105361
35.281153;1.15;-0.0277755032;-0.827678919;-0.0241526115;-0.719720799;1.033198;1.15;-0.154154042;-4.593618;10;1.105495;1.105495;-0.824893;1.008148;1.105495
35.281526;1.15;-0.0241007677;-0.812965225;-0.0209571893;-0.706926283;1.035081;1.15;-0.13375926;-4.511957;10;1.105539;1.105539;-0.812888;1.008148;1.105539
35.282646;1.15;-0.0128731402;-0.770330631;-0.0111940349;-0.669852722;1.040538;1.15;-0.0714459274;-4.275335;10;1.105665;1.105665;-0.776707;1.008148;1.105665
35.284102;1.15;0.00225358;-0.718354775;0.00195963476;-0.624656326;1.047197;1.15;0.0125073695;-3.986869;10;1.105821;1.105821;-0.729377;1.008148;1.105821
35.285613;1.15;0.0186096104;-0.66858955;0.0161822699;-0.581382217;1.05359;1.15;0.103283338;-3.710672;10;1.105971;1.105971;-0.680357;1.008148;1.105971
35.290451;1.15;0.0746679291;-0.539168108;0.064928634;-0.468841833;1.070433;1.15;0.414407007;-2.992383;10;1.10637;1.10637;-0.523315;1.008148;1.10637
35.295288;1.15;0.135323309;-0.456249369;0.117672443;-0.396738582;1.081786;1.15;0.751044368;-2.532184;10;1.106641;1.106641;-0.366037;1.008148;1.106641
35.300092;1.15;0.198646365;-0.419676036;0.172735969;-0.364935684;1.087768;1.15;1.10248732;-2.329202;10;1.106778;1.106778;-0.209654;1.008148;1.106778
35.305210;1.15;0.267784273;-0.428728468;0.23285589;-0.372807364;1.088627;1.15;1.48620272;-2.379443;10;1.106778;1.106778;-0.042945;1.008148;1.106778
35.310689;1.15;0.341654483;-0.488911712;0.297090855;-0.425140619;1.083704;1.15;1.89618238;-2.71346;10;1.106618;1.106618;0.135507;1.008148;1.106618
35.315382;1.15;0.403179007;-0.577432973;0.35059044;-0.502115629;1.075119;1.15;2.23764349;-3.204753;10;1.106356;1.106356;0.288289;1.008148;1.106356
35.318710;1.15;0.445064996;-0.658396396;0.38701304;-0.572518606;1.066813;1.15;2.47011073;-3.6541;10;1.106104;1.106104;0.396512;1.008148;1.106104
35.320758;1.15;0.46989621;-0.714954414;0.4086054;-0.621699491;1.060853;1.15;2.60792396;-3.967997;10;1.105924;1.105924;0.463045;1.008148;1.105924
35.321270;1.15;0.475974221;-0.729842523;0.413890626;-0.634645672;1.059266;1.15;2.64165692;-4.050626;10;1.105876;1.105876;0.479669;1.008148;1.105876
35.322806;1.15;0.493888092;-0.776217477;0.429467906;-0.67497172;1.054283;1.15;2.74107891;-4.308007;10;1.105725;1.105725;0.529519;1.008148;1.105725
35.324854;1.15;0.516946207;-0.841843784;0.449518441;-0.732038073;1.047132;1.15;2.86905145;-4.672233;10;1.105509;1.105509;0.595924;1.008148;1.105509
35.326902;1.15;0.538980444;-0.911503784;0.468678647;-0.792611986;1.039427;1.15;2.99134147;-5.058846;10;1.105276;1.105276;0.662253;1.008148;1.105276
35.328950;1.15;0.559905268;-0.984881982;0.486874146;-0.856419115;1.031193;1.15;3.10747424;-5.466095;10;1.105028;1.105028;0.728498;1.008148;1.105028
35.330486;1.15;0.574786901;-1.04217423;0.499814696;-0.906238465;1.024684;1.15;3.1900673;-5.784067;10;1.104832;1.104832;0.778122;1.008148;1.104832
35.335094;1.15;0.615209688;-1.22439369;0.534964946;-1.06469017;1.003543;1.15;3.41441377;-6.795385;10;1.1042;1.1042;0.926651;1.008148;1.1042
35.335606;1.15;0.619247595;-1.24550829;0.538476169;-1.08305069;1.001051;1.15;3.43682415;-6.912571;10;1.104126;1.104126;0.942973;1.008148;1.104126
35.338013;1.15;0.637186828;-1.34680757;0.554075502;-1.17113702;0.988973;1.15;3.53638689;-7.474782;10;1.103768;1.103768;1.020429;1.008148;1.103768
35.338934;1.15;0.643489328;-1.38645099;0.559555937;-1.20560956;0.984191;1.15;3.57136577;-7.694803;10;1.103627;1.103627;1.050002;1.008148;1.103627
35.340317;1.15;0.652362254;-1.44672847;0.567271525;-1.25802476;0.976862;1.15;3.62061051;-8.029343;10;1.103412;1.103412;1.094298;1.008148;1.103412
35.342621;1.15;0.665616385;-1.54918775;0.578796856;-1.34711978;0.964237;1.15;3.69417094;-8.597992;10;1.103045;1.103045;1.168002;1.008148;1.103045
35.344925;1.15;0.676888698;-1.65387261;0.588598867;-1.4381501;0.951117;1.15;3.75673227;-9.178993;10;1.102667;1.102667;1.241539;1.008148;1.102667
35.345385;1.15;0.678853488;-1.67504973;0.59030738;-1.45656498;0.948435;1.15;3.76763686;-9.296526;10;1.102591;1.102591;1.256231;1.008148;1.102591
35.347229;1.15;0.686036215;-1.76047838;0.59655323;-1.53085076;0.937521;1.15;3.80750099;-9.770655;10;1.102281;1.102281;1.314923;1.008148;1.102281
35.348150;1.15;0.689121255;-1.80359099;0.599235874;-1.56833999;0.931954;1.15;3.82462297;-10.00993;10;1.102125;1.102125;1.344205;1.008148;1.102125
35.349072;1.15;0.691870926;-1.84694342;0.601626892;-1.60603776;0.926314;1.15;3.83988364;-10.250536;10;1.101967;1.101967;1.373465;1.008148;1.101967
35.349993;1.15;0.694274629;-1.89051568;0.603717069;-1.64392667;0.920603;1.15;3.85322419;-10.492362;10;1.101809;1.101809;1.40286;1.008148;1.101809
35.350915;1.15;0.696309101;-1.93428991;0.605486175;-1.68199123;0.914822;1.15;3.86451551;-10.735309;10;1.10165;1.10165;1.431525;1.008148;1.10165
35.351837;1.15;0.697998846;-1.97824378;0.606955518;-1.72021199;0.908973;1.15;3.8738936;-10.979253;10;1.10149;1.10149;1.462182;1.008148;1.10149
35.353053;1.15;0.699727874;-2.03649748;0.608459021;-1.77086737;0.90115;1.15;3.8834897;-11.302561;10;1.101278;1.101278;1.499602;1.008148;1.101278
35.354269;1.15;0.700800424;-2.09498396;0.609391673;-1.82172519;0.893214;1.15;3.88944235;-11.627161;10;1.101065;1.101065;1.538046;1.008148;1.101065
35.355486;1.15;0.701282015;-2.15365604;0.609810448;-1.87274438;0.885167;1.15;3.89211518;-11.952791;10;1.100851;1.100851;1.57643;1.008148;1.100851
35.355891;1.15;0.70134176;-2.17324631;0.6098624;-1.8897794;0.88246;1.15;3.89244677;-12.061517;10;1.10078;1.10078;1.589216;1.008148;1.10078
35.357107;1.15;0.701019154;-2.23208991;0.609581873;-1.94094775;0.87427;1.15;3.89065631;-12.388099;10;1.100566;1.100566;1.627535;1.008148;1.100566
35.360351;1.15;0.697142943;-2.38920396;0.606211255;-2.07756866;0.851943;1.15;3.97834778;-13.260082;10;1.099995;1.099995;1.729483;1.008148;1.099995
35.360756;1.15;0.696367084;-2.40882811;0.609521865;-2.09463314;0.849105;1.15;4.00096325;-13.368996;10;1.099924;1.099924;1.742207;1.008148;1.099924
35.364405;1.15;0.729088863;-2.58473423;0.638264835;-2.24759499;0.823145;1.15;4.1827223;-14.345275;10;1.099288;1.099288;1.856458;1.008148;1.099288
35.364811;1.15;0.732346147;-2.60416072;0.641087015;-2.26448758;0.820217;1.15;4.20047375;-14.453092;10;1.099218;1.099218;1.869224;1.008148;1.099218
35.366027;1.15;0.741493575;-2.66223856;0.649007243;-2.31499005;0.811391;1.15;4.25015616;-14.775424;10;1.099009;1.099009;1.907517;1.008148;1.099009
35.366838;1.15;0.747056371;-2.70076396;0.653819024;-2.3484904;0.805472;1.15;4.28021883;-14.98924;10;1.098871;1.098871;1.931236;1.008148;1.098871
35.367785;1.15;0.753041326;-2.7455373;0.658990661;-2.38742374;0.798527;1.15;4.31239373;-15.237732;10;1.09871;1.09871;1.961904;1.008148;1.09871
35.368869;1.15;0.759183177;-2.79643063;0.664290087;-2.43167881;0.790543;1.15;4.34516379;-15.52019;10;1.098528;1.098528;1.995685;1.008148;1.098528
35.370331;1.15;0.766150105;-2.86449459;0.670286001;-2.49086486;0.779712;1.15;4.38184455;-15.897945;10;1.098285;1.098285;2.041192;1.008148;1.098285
35.370819;1.15;0.768155108;-2.88699982;0.672006966;-2.51043463;0.77609;1.15;4.39225444;-16.022849;10;1.098205;1.098205;2.056349;1.008148;1.098205
35.371794;1.15;0.77160459;-2.93170937;0.674959014;-2.5493125;0.768834;1.15;4.40988467;-16.270987;10;1.098046;1.098046;2.086644;1.008148;1.098046
35.372282;1.15;0.773057718;-2.95390468;0.676197605;-2.56861277;0.765201;1.15;4.41715253;-16.394171;10;1.097967;1.097967;2.101782;1.008148;1.097967
35.373257;1.15;0.775419906;-2.99795279;0.678199035;-2.60691547;0.757927;1.15;4.42858419;-16.638638;10;1.097811;1.097811;2.132042;1.008148;1.097811
35.374232;1.15;0.777026051;-3.04151315;0.679539605;-2.64479405;0.750649;1.15;4.4357104;-16.880398;10;1.097656;1.097656;2.16228;1.008148;1.097656
35.375207;1.15;0.777853887;-3.08454811;0.680199944;-2.68221575;0.743372;1.15;4.4384074;-17.119242;10;1.097504;1.097504;2.192495;1.008148;1.097504
35.377157;1.15;0.777087314;-3.16888613;0.679404007;-2.75555315;0.728849;1.15;4.43002889;-17.587318;10;1.097208;1.097208;2.252864;1.008148;1.097208
35.378132;1.15;0.775450346;-3.21011117;0.67791072;-2.79140102;0.721616;1.15;4.41871729;-17.816117;10;1.097063;1.097063;2.283018;1.008148;1.097063
35.379108;1.15;0.772952506;-3.25065369;0.675665458;-2.82665539;0.714413;1.15;4.4025196;-18.041128;10;1.096921;1.096921;2.313154;1.008148;1.096921
35.379595;1.15;0.771351054;-3.27065676;0.674235049;-2.84404935;0.710825;1.15;4.39242512;-18.152145;10;1.096851;1.096851;2.328215;1.008148;1.096851
35.381058;1.15;0.765282337;-3.32953153;0.668838985;-2.89524481;0.700126;1.15;4.35495242;-18.4789;10;1.096646;1.096646;2.373372;1.008148;1.096646
35.382521;1.15;0.757094559;-3.3865991;0.661592862;-2.94486878;0.689548;1.15;4.30548306;-18.795625;10;1.096447;1.096447;2.418493;1.008148;1.096447
35.383983;1.15;0.746822542;-3.4417218;0.652526571;-2.99280157;0.679123;1.15;4.24419796;-19.101556;10;1.096256;1.096256;2.46358;1.008148;1.096256
35.385934;1.15;0.729676918;-3.51195586;0.637427257;-3.05387466;0.665517;1.15;4.14297979;-19.491355;10;1.096013;1.096013;2.523648;1.008148;1.096013
35.386421;1.15;0.724753172;-3.52889784;0.633096244;-3.06860682;0.662176;1.15;4.114075;-19.585383;10;1.095955;1.095955;2.538658;1.008148;1.095955
35.387396;1.15;0.714183433;-3.56200649;0.623803653;-3.09739694;0.655577;1.15;4.05217652;-19.769136;10;1.095841;1.095841;2.568667;1.008148;1.095841
35.388859;1.15;0.696419815;-3.60965586;0.60819885;-3.13883118;0.645907;1.15;3.94854546;-20.03359;10;1.095677;1.095677;2.613662;1.008148;1.095677
35.389347;1.15;0.689969555;-3.62498216;0.602535737;-3.1521584;0.64275;1.15;3.91101872;-20.118651;10;1.095624;1.095624;2.628655;1.008148;1.095624
35.390809;1.15;0.669083767;-3.66922108;0.584206843;-3.19062703;0.633499;1.15;3.78976756;-20.364177;10;1.095473;1.095473;2.673621;1.008148;1.095473
35.392760;1.15;0.63752784;-3.72396577;0.55653368;-3.2382311;0.621736;1.15;3.6071965;-20.66801;10;1.095285;1.095285;2.733549;1.008148;1.095285
35.394222;1.15;0.611067559;-3.76167784;0.533342406;-3.27102421;0.613398;1.15;3.45452885;-20.877312;10;1.095156;1.095156;2.778479;1.008148;1.095156
35.395198;1.15;0.592083618;-3.7851564;0.516709793;-3.29144034;0.608093;1.15;3.34518791;-21.007618;10;1.095076;1.095076;2.808426;1.008148;1.095076
35.400073;1.15;0.481099983;-3.88128396;0.419541271;-3.37502953;0.585125;1.15;2.70815446;-21.541126;10;1.094746;1.094746;2.958112;1.008148;1.094746
35.403486;1.15;0.387687741;-3.92597441;0.337819364;-3.4138908;0.573182;1.15;2.17397107;-21.789158;10;1.09459;1.09459;3.062815;1.008148;1.09459
35.404852;1.15;0.34681075;-3.93831459;0.302070806;-3.42462139;0.569496;1.15;1.94062067;-21.857646;10;1.094545;1.094545;3.104789;1.008148;1.094545
35.405290;1.15;0.333262525;-3.94159027;0.290223719;-3.4274698;0.568452;1.15;1.86332314;-21.875826;10;1.094533;1.094533;3.118275;1.008148;1.094533
35.405685;1.15;0.320893866;-3.94424829;0.279408746;-3.42978112;0.567573;1.15;1.7927764;-21.890578;10;1.094523;1.094523;3.130398;1.008148;1.094523
35.406080;1.15;0.308366225;-3.94662973;0.268455311;-3.43185194;0.566751;1.15;1.72134034;-21.903795;10;1.094514;1.094514;-3.14066;1.008148;1.094514
35.410011;1.15;0.175289987;-3.95497802;0.152131945;-3.43911132;0.561814;1.15;0.963482022;-21.950128;10;1.094472;1.094472;-3.01993;1.008148;1.094472
35.414405;1.15;0.0100076113;-3.93038288;0.00772013874;-3.41772425;0.563621;1.15;0.0242301656;-21.813625;10;1.09453;1.09453;-2.884804;1.008148;1.09453
35.415327;1.15;-0.0265999181;-3.92059405;-0.024256932;-3.40921222;0.565006;1.15;-0.183546504;-21.759297;10;1.094556;1.094556;-2.856447;1.008148;1.094556
35.416249;1.15;-0.0638082295;-3.90918919;-0.0567561618;-3.39929495;0.56674;1.15;-0.394649224;-21.696;10;1.094588;1.094588;-2.828082;1.008148;1.094588
35.417170;1.15;-0.101571436;-3.89616685;-0.0897375429;-3.38797117;0.56882;1.15;-0.60881994;-21.623726;10;1.094624;1.094624;-2.799709;1.008148;1.094624
35.417631;1.15;-0.120654301;-3.88904919;-0.106403049;-3.3817819;0.56999;1.15;-0.717016107;-21.584223;10;1.094644;1.094644;-2.785519;1.008148;1.094644
35.418553;1.15;-0.159200253;-3.87360198;-0.140064157;-3.36834955;0.572584;1.15;-0.935501673;-21.498491;10;1.094687;1.094687;-2.757132;1.008148;1.094687
35.419935;1.15;-0.217879103;-3.84740847;-0.191302035;-3.34557258;0.577105;1.15;-1.26795345;-21.353117;10;1.094761;1.094761;-2.714534;1.008148;1.094761
35.420857;1.15;-0.257511944;-3.82793892;-0.225906024;-3.32864254;0.580532;1.15;-1.49239984;-21.245061;10;1.094817;1.094817;-2.686124;1.008148;1.094817
35.421317;1.15;-0.277452773;-3.81760468;-0.243315839;-3.31965625;0.582367;1.15;-1.60530201;-21.187706;10;1.094846;1.094846;-2.671914;1.008148;1.094846
35.422239;1.15;-0.317610837;-3.79574306;-0.278374695;-3.30064614;0.586274;1.15;-1.8326045;-21.066374;10;1.094909;1.094909;-2.643488;1.008148;1.094909
35.423161;1.15;-0.358059494;-3.77229982;-0.31368483;-3.28026071;0.590493;1.15;-2.06147475;-20.936264;10;1.094976;1.094976;-2.615052;1.008148;1.094976
35.424082;1.15;-0.398739608;-3.74728739;-0.349194705;-3.25851077;0.595014;1.15;-2.2915809;-20.797445;10;1.095048;1.095048;-2.586604;1.008148;1.095048
35.425004;1.15;-0.439623495;-3.72072018;-0.384880003;-3.23540885;0.599828;1.15;-2.52276156;-20.649997;10;1.095124;1.095124;-2.558146;1.008148;1.095124
35.425925;1.15;-0.480630991;-3.69261477;-0.420671011;-3.21096937;0.604927;1.15;-2.75457163;-20.494012;10;1.095205;1.095205;-2.529676;1.008148;1.095205
35.426386;1.15;-0.501170948;-3.67799081;-0.438597293;-3.19825288;0.60758;1.15;-2.87065507;-20.412849;10;1.095247;1.095247;-2.515437;1.008148;1.095247
35.427308;1.15;-0.542306535;-3.64761297;-0.474496502;-3.17183737;0.613086;1.15;-3.10307455;-20.244252;10;1.095335;1.095335;-2.48695;1.008148;1.095335
35.428690;1.15;-0.603993383;-3.59926252;-0.528326697;-3.1297935;0.621826;1.15;-3.45147681;-19.975907;10;1.095474;1.095474;-2.444197;1.008148;1.095474
35.429612;1.15;-0.645040911;-3.56520757;-0.564143404;-3.10018049;0.627957;1.15;-3.68321854;-19.786902;10;1.095572;1.095572;-2.415681;1.008148;1.095572
35.430073;1.15;-0.665526436;-3.5476436;-0.582017424;-3.08490748;0.63111;1.15;-3.79884269;-19.689422;10;1.095623;1.095623;-2.401417;1.008148;1.095623
35.430533;1.15;-0.685942871;-3.52972631;-0.59983091;-3.06932722;0.634319;1.15;-3.91406887;-19.589981;10;1.095674;1.095674;-2.387151;1.008148;1.095674
35.431916;1.15;-0.746944512;-3.47389171;-0.653051232;-3.0207754;0.644267;1.15;-4.25822058;-19.280099;10;1.095835;1.095835;-2.344333;1.008148;1.095835
35.432837;1.15;-0.787252193;-3.43497189;-0.688214716;-2.98693208;0.651154;1.15;-4.48554132;-19.064094;10;1.095947;1.095947;-2.315772;1.008148;1.095947
35.433759;1.15;-0.827231071;-3.39473297;-0.723089084;-2.95194172;0.65823;1.15;-4.71093497;-18.840768;10;1.096063;1.096063;-2.2872;1.008148;1.096063
35.434220;1.15;-0.847074725;-3.37412973;-0.74039824;-2.93402585;0.661835;1.15;-4.82278272;-18.72642;10;1.096122;1.096122;-2.272908;1.008148;1.096122
35.435602;1.15;-0.905905499;-3.31043982;-0.791711801;-2.87864332;0.672902;1.15;-5.15427883;-18.372941;10;1.096305;1.096305;-2.230014;1.008148;1.096305
35.436524;1.15;-0.944489374;-3.26646144;-0.825362746;-2.84040125;0.680474;1.15;-5.3715994;-18.128861;10;1.096431;1.096431;-2.201402;1.008148;1.096431
35.438367;1.15;-1.0198098;-3.17504432;-0.891046963;-2.76090811;0.696034;1.15;-5.79562764;-17.621496;10;1.096693;1.096693;-2.144138;1.008148;1.096693
35.439289;1.15;-1.05643258;-3.12769243;-0.922981012;-2.71973255;0.703997;1.15;-6.00169472;-17.358693;10;1.096829;1.096829;-2.115486;1.008148;1.096829
35.440210;1.15;-1.09226117;-3.07930577;-0.954220383;-2.67765719;0.712068;1.15;-6.20322368;-17.090147;10;1.096968;1.096968;-2.08682;1.008148;1.096968
35.441132;1.15;-1.12725878;-3.02993189;-0.984732903;-2.63472338;0.720235;1.15;-6.40000498;-16.816122;10;1.097109;1.097109;-2.058141;1.008148;1.097109
35.442975;1.15;-1.19445165;-2.92842162;-1.04330801;-2.54645358;0.736812;1.15;-6.77759719;-16.25274;10;1.097399;1.097399;-2.000742;1.008148;1.097399
35.443897;1.15;-1.22653102;-2.87638883;-1.07126969;-2.50120768;0.745201;1.15;-6.95776008;-15.963958;10;1.097548;1.097548;-1.972022;1.008148;1.097548
35.444818;1.15;-1.25750066;-2.82357532;-1.09826175;-2.45528288;0.753642;1.15;-7.13161622;-15.670843;10;1.097699;1.097699;-1.943288;1.008148;1.097699
35.447122;1.15;-1.32975356;-2.68849405;-1.1612241;-2.33782092;0.774907;1.15;-7.53688411;-14.921142;10;1.098084;1.098084;-1.871393;1.008148;1.098084
35.448505;1.15;-1.36924527;-2.60564378;-1.19563036;-2.2657772;0.787728;1.15;-7.75815547;-14.461323;10;1.098321;1.098321;-1.828216;1.008148;1.098321
35.448965;1.15;-1.38171425;-2.57777135;-1.20649211;-2.24154031;0.792005;1.15;-7.82796941;-14.306631;10;1.0984;1.0984;-1.813814;1.008148;1.0984
35.450348;1.15;-1.41697961;-2.49349369;-1.23720814;-2.16825539;0.804827;1.15;-8.02530194;-13.83889;10;1.09864;1.09864;-1.770604;1.008148;1.09864
35.451269;1.15;-1.43860942;-2.43683604;-1.25604378;-2.11898786;0.813358;1.15;-8.14621161;-13.52444;10;1.098802;1.098802;-1.741751;1.008148;1.098802
35.452191;1.15;-1.45869511;-2.37987261;-1.27353147;-2.06945445;0.821864;1.15;-8.25838485;-13.208293;10;1.098964;1.098964;-1.712886;1.008148;1.098964
35.453573;1.15;-1.48577589;-2.29399279;-1.2971031;-1.99477634;0.83456;1.15;-8.40942042;-12.73166;10;1.099209;1.099209;-1.671159;1.008148;1.099209
35.454693;1.15;-1.50494448;-2.22420468;-1.31378135;-1.93409103;0.844766;1.15;-8.51612156;-12.344336;10;1.099408;1.099408;-1.634543;1.008148;1.099408
35.455053;1.15;-1.51056901;-2.20174577;-1.31867363;-1.91456154;0.84803;1.15;-8.54738235;-12.219689;10;1.099472;1.099472;-1.623263;1.008148;1.099472
35.456132;1.15;-1.52580513;-2.13434847;-1.33192223;-1.85595519;0.857767;1.15;-8.6319363;-11.845634;10;1.099664;1.099664;-1.589408;1.008148;1.099664
35.456852;1.15;-1.53460085;-2.08943838;-1.33956646;-1.81690294;0.864207;1.15;-8.68061815;-11.596383;10;1.099792;1.099792;-1.566828;1.008148;1.099792
35.457212;1.15;-1.5385795;-2.06700144;-1.34302286;-1.79739256;0.867411;1.15;-8.70259457;-11.471858;10;1.099856;1.099856;-1.555534;1.008148;1.099856
35.458651;1.15;-1.55163726;-1.97746613;-1.35435607;-1.71953576;0.880107;1.15;-8.77438388;-10.974937;10;1.100112;1.100112;-1.510339;1.008148;1.100112
35.459011;1.15;-1.55418448;-1.95515495;-1.3565635;-1.70013474;0.883248;1.15;-8.765226;-10.85111;10;1.100175;1.100175;-1.499035;1.008148;1.100175
35.459730;1.15;-1.55838206;-1.91064703;-1.36019655;-1.6614322;0.88949;1.15;-8.731864;-10.604091;10;1.100302;1.100302;-1.476421;1.008148;1.100302
35.460090;1.15;-1.56004474;-1.88845802;-1.36163248;-1.64213741;0.89259;1.15;-8.71285;-10.480942;10;1.100366;1.100366;-1.46511;1.008148;1.100366
35.460810;1.15;-1.56219297;-1.84422955;-1.35842867;-1.60367787;0.898743;1.15;-8.670171;-10.235474;10;1.100492;1.100492;-1.442483;1.008148;1.100492
35.462609;1.15;-1.53811784;-1.73471063;-1.33749377;-1.50844403;0.913848;1.15;-8.536554;-9.627644;10;1.100806;1.100806;-1.385877;1.008148;1.100806
35.463688;1.15;-1.5203845;-1.66987351;-1.32207348;-1.45206392;0.922703;1.15;-8.438134;-9.267798;10;1.100992;1.100992;-1.351888;1.008148;1.100992
35.464768;1.15;-1.5002227;-1.60581676;-1.30454148;-1.3963624;0.931392;1.15;-8.326236;-8.912283;10;1.101176;1.101176;-1.317881;1.008148;1.101176
35.465128;1.15;-1.49296865;-1.58465532;-1.29823361;-1.37796114;0.93425;1.15;-8.285976;-8.794837;10;1.101236;1.101236;-1.30654;1.008148;1.101236
35.466927;1.15;-1.45276414;-1.48044306;-1.26327317;-1.28734179;0.948234;1.15;-8.062841;-8.216459;10;1.101536;1.101536;-1.249808;1.008148;1.101536
35.469446;1.15;-1.38577694;-1.33965622;-1.20502342;-1.16491845;0.966907;1.15;-7.691062;-7.435092;10;1.101943;1.101943;-1.170288;1.008148;1.101943
35.470525;1.15;-1.35339243;-1.28140108;-1.17686298;-1.11426181;0.974566;1.15;-7.511328;-7.111776;10;1.102112;1.102112;-1.136187;1.008148;1.102112
35.470885;1.15;-1.34212306;-1.26228414;-1.16706353;-1.09763839;0.977071;1.15;-7.448783;-7.005677;10;1.102168;1.102168;-1.124814;1.008148;1.102168
35.471964;1.15;-1.3069245;-1.20588252;-1.13645609;-1.0485935;0.98444;1.15;-7.253431;-6.692648;10;1.102332;1.102332;-1.090682;1.008148;1.102332
35.473763;1.15;-1.24377387;-1.1152245;-1.0815425;-0.969760439;0.996221;1.15;-6.902945;-6.189496;10;1.102597;1.102597;-1.033754;1.008148;1.102597
35.474123;1.15;-1.23049405;-1.09762072;-1.06999483;-0.954452801;0.998501;1.15;-6.829242;-6.091795;10;1.102648;1.102648;-1.022362;1.008148;1.102648
35.475203;1.15;-1.18940414;-1.04591568;-1.03426447;-0.909491892;1.005181;1.15;-6.601193;-5.804832;10;1.1028;1.1028;-0.988176;1.008148;1.1028
35.477002;1.15;-1.11692396;-0.963582883;-0.97123823;-0.837898159;1.015778;1.15;-6.198928;-5.347885;10;1.103043;1.103043;-0.931159;1.008148;1.103043
35.478801;1.15;-1.03977099;-0.886316216;-0.904148688;-0.770709753;1.025691;1.15;-5.770729;-4.919055;10;1.103273;1.103273;-0.874094;1.008148;1.103273
35.480240;1.15;-0.974946486;-0.828334775;-0.847779553;-0.720291108;1.033116;1.15;-5.410953;-4.597258;10;1.103446;1.103446;-0.828409;1.008148;1.103446
35.480960;1.15;-0.941571171;-0.800664685;-0.81875754;-0.696230161;1.036657;1.15;-5.22572;-4.443689;10;1.10353;1.10353;-0.805555;1.008148;1.10353
35.482039;1.15;-0.890379459;-0.760850631;-0.774243008;-0.661609244;1.041755;1.15;-4.941606;-4.222721;10;1.10365;1.10365;-0.771261;1.008148;1.10365
35.482759;1.15;-0.855538198;-0.735453874;-0.743946259;-0.639525108;1.045008;1.15;-4.748237;-4.081769;10;1.103727;1.103727;-0.748391;1.008148;1.103727
35.483479;1.15;-0.820158198;-0.710987748;-0.713181042;-0.618250215;1.048146;1.15;-4.551878;-3.945982;10;1.103802;1.103802;-0.725513;1.008148;1.103802
35.484198;1.15;-0.784266847;-0.687463063;-0.681971171;-0.597793968;1.051167;1.15;-4.352681;-3.81542;10;1.103874;1.103874;-0.702619;1.008148;1.103874
35.484918;1.15;-0.747892252;-0.66488955;-0.650341089;-0.578164826;1.054071;1.15;-4.150802;-3.690137;10;1.103943;1.103943;-0.679767;1.008148;1.103943
35.485638;1.15;-0.711061802;-0.643276757;-0.61831461;-0.559371093;1.056857;1.15;-3.946393;-3.570186;10;1.10401;1.10401;-0.656739;1.008148;1.10401
35.485997;1.15;-0.692485225;-0.632832072;-0.602161065;-0.550288758;1.058206;1.15;-3.843293;-3.512218;10;1.104042;1.104042;-0.645489;1.008148;1.104042
35.486717;1.15;-0.655021081;-0.612674414;-0.569583549;-0.53276036;1.060816;1.15;-3.635367;-3.400343;10;1.104105;1.104105;-0.621908;1.008148;1.104105
35.487437;1.15;-0.617182703;-0.593484865;-0.536680611;-0.516073796;1.06331;1.15;-3.425364;-3.293841;10;1.104165;1.104165;-0.602015;1.008148;1.104165
35.488343;1.15;-0.568977117;-0.570727568;-0.494762711;-0.496284841;1.066281;1.15;-3.157823;-3.167538;10;1.104237;1.104237;-0.570684;1.008148;1.104237
35.489742;1.15;-0.493640901;-0.538684685;-0.429252957;-0.468421465;1.070502;1.15;-2.739707;-2.9897;10;1.104339;1.104339;-0.526109;1.008148;1.104339
35.490792;1.15;-0.436463784;-0.517118739;-0.379533725;-0.449668468;1.073376;1.15;-2.422374;-2.870009;10;1.104408;1.104408;-0.492664;1.008148;1.104408
35.491316;1.15;-0.407689009;-0.50713027;-0.354512182;-0.440982844;1.07472;1.15;-2.262674;-2.814573;10;1.104441;1.104441;-0.475937;1.008148;1.104441
35.492890;1.15;-0.320746126;-0.480343964;-0.278909675;-0.417690403;1.078381;1.15;-1.780141;-2.665909;10;1.104529;1.104529;-0.425742;1.008148;1.104529
35.493415;1.15;-0.291594414;-0.472473874;-0.25356036;-0.410846847;1.079478;1.15;-1.618349;-2.62223;10;1.104556;1.104556;-0.409005;1.008148;1.104556
35.494464;1.15;-0.233097117;-0.458316937;-0.202693145;-0.398536467;1.081489;1.15;-1.293689;-2.543659;10;1.104604;1.104604;-0.375524;1.008148;1.104604
35.495513;1.15;-0.174409369;-0.446263063;-0.151660321;-0.388054837;1.083256;1.15;-0.967972;-2.47676;10;1.104646;1.104646;-0.342035;1.008148;1.104646
35.496562;1.15;-0.115611712;-0.43629964;-0.100531923;-0.379390991;1.084783;1.15;-0.641645;-2.421463;10;1.104682;1.104682;-0.308538;1.008148;1.104682
35.497507;1.15;-0.062665045;-0.429106126;-0.0544913435;-0.373135762;1.085953;1.15;-0.347791;-2.381539;10;1.104709;1.104709;-0.278384;1.008148;1.104709
35.498892;1.15;0.0149443243;-0.421562342;0.0129950646;-0.36657595;1.087324;1.15;0.082941;-2.339671;10;1.104739;1.104739;-0.234134;1.008148;1.104739
35.499660;1.15;0.0578742342;-0.418906126;0.0503254211;-0.364266197;1.087909;1.15;0.321202;-2.324929;10;1.104752;1.104752;-0.209601;1.008148;1.104752
35.500428;1.15;0.100702523;-0.417325586;0.0875674109;-0.362891814;1.08837;1.15;0.558899;-2.316157;10;1.104761;1.104761;-0.185065;1.008148;1.104761
35.503072;1.15;0.246989369;-0.419951171;0.214773365;-0.365174931;1.089033;1.15;1.370791;-2.330729;10;1.104766;1.104766;-0.100584;1.008148;1.104766
35.503840;1.15;0.289042883;-0.423007027;0.251341637;-0.367832197;1.088962;1.15;1.604188;-2.347689;10;1.10476;1.10476;-0.076041;1.008148;1.10476
35.505120;1.15;0.35858036;-0.430332613;0.311809009;-0.374202272;1.088586;1.15;1.990121;-2.388346;10;1.104744;1.104744;-0.035135;1.008148;1.104744
35.505888;1.15;0.399933333;-0.436043243;0.347768116;-0.379168038;1.088208;1.15;2.21963;-2.42004;10;1.104729;1.104729;-0.010591;1.008148;1.104729
35.506656;1.15;0.440981982;-0.442721982;0.383462593;-0.384975637;1.087718;1.15;2.44745;-2.457107;10;1.104712;1.104712;0.013952;1.008148;1.104712
35.506912;1.15;0.454593514;-0.445160541;0.395298707;-0.387096122;1.08753;1.15;2.522994;-2.470641;10;1.104705;1.104705;0.022133;1.008148;1.104705
35.507936;1.15;0.508661622;-0.455960901;0.442314454;-0.39648774;1.086656;1.15;2.823072;-2.530583;10;1.104676;1.104676;0.054856;1.008148;1.104676
35.508909;1.15;0.559434595;-0.467744865;0.486464865;-0.406734665;1.085648;1.15;3.104862;-2.595984;10;1.104642;1.104642;0.08594;1.008148;1.104642
35.509830;1.15;0.606967207;-0.480246486;0.527797571;-0.41760564;1.084536;1.15;3.368668;-2.665368;10;1.104606;1.104606;0.115385;1.008148;1.104606
35.510752;1.15;0.653914595;-0.494019099;0.568621387;-0.429581825;1.083275;1.15;3.629226;-2.741806;10;1.104566;1.104566;0.144827;1.008148;1.104566
35.512741;1.15;0.753111712;-0.527934955;0.654879749;-0.459073874;1.080053;1.15;4.17977;-2.930039;10;1.104464;1.104464;0.208357;1.008148;1.104464
35.514277;1.15;0.827575495;-0.557885045;0.719630866;-0.48511743;1.077115;1.15;4.593044;-3.096262;10;1.104371;1.104371;0.257395;1.008148;1.104371
35.515301;1.15;0.876121982;-0.579593514;0.761845202;-0.50399436;1.074944;1.15;4.862477;-3.216744;10;1.104303;1.104303;0.290076;1.008148;1.104303
35.516325;1.15;0.923755676;-0.602645586;0.803265805;-0.52403964;1.072609;1.15;5.126844;-3.344683;10;1.10423;1.10423;0.322746;1.008148;1.10423
35.516837;1.15;0.947221441;-0.614662162;0.823670819;-0.534488837;1.071381;1.15;5.257079;-3.411375;10;1.104192;1.104192;0.339077;1.008148;1.104192
35.518373;1.15;1.01617387;-0.652609369;0.883629456;-0.567486408;1.06746;1.15;5.639765;-3.621982;10;1.104069;1.104069;0.388053;1.008148;1.104069
35.519397;1.15;1.06090829;-0.679435856;0.922528946;-0.590813788;1.064653;1.15;5.888041;-3.770869;10;1.103982;1.103982;0.420687;1.008148;1.103982
35.520421;1.15;1.10462973;-0.707436216;0.960547591;-0.615161927;1.061697;1.15;6.130695;-3.926271;10;1.10389;1.10389;0.453306;1.008148;1.10389
35.522469;1.15;1.18895405;-0.766792973;1.03387309;-0.666776498;1.055348;1.15;6.598695;-4.255701;10;1.103692;1.103692;0.518498;1.008148;1.103692
35.522981;1.15;1.20937261;-0.782301802;1.05162836;-0.680262436;1.053673;1.15;6.712018;-4.341775;10;1.10364;1.10364;0.534785;1.008148;1.10364
35.524517;1.15;1.26900703;-0.830355495;1.10348437;-0.722048257;1.048441;1.15;7.042989;-4.608473;10;1.103477;1.103477;0.583619;1.008148;1.103477
35.525029;1.15;1.28833874;-0.846866306;1.12029456;-0.736405484;1.046631;1.15;7.15028;-4.700108;10;1.103421;1.103421;0.599887;1.008148;1.103421
35.526565;1.15;1.34467297;-0.897810811;1.16928085;-0.780705053;1.041003;1.15;7.462935;-4.98285;10;1.103246;1.103246;0.648661;1.008148;1.103246
35.527077;1.15;1.36289243;-0.915247568;1.18512385;-0.79586745;1.039063;1.15;7.564053;-5.079624;10;1.103186;1.103186;0.664909;1.008148;1.103186
35.528613;1.15;1.41585802;-0.96885982;1.23118089;-0.8424868;1.033056;1.15;7.858012;-5.377172;10;1.102999;1.102999;0.713616;1.008148;1.102999
35.529125;1.15;1.43294486;-0.98714991;1.24603901;-0.858391226;1.030992;1.15;7.952844;-5.478682;10;1.102935;1.102935;0.729843;1.008148;1.102935
35.530661;1.15;1.48248595;-1.04321748;1.28911821;-0.907145633;1.024623;1.15;8.227797;-5.789857;10;1.102738;1.102738;0.778477;1.008148;1.102738
35.532197;1.15;1.52942865;-1.10099405;1.32993796;-0.957386134;1.017993;1.15;8.488329;-6.110517;10;1.102533;1.102533;0.826965;1.008148;1.102533
35.533733;1.15;1.57375405;-1.16037081;1.36848179;-1.0090181;1.011109;1.15;8.734335;-6.440058;10;1.102321;1.102321;0.874986;1.008148;1.102321
35.535284;1.15;1.61581315;-1.22182721;1.40505492;-1.06245844;1.003911;1.15;8.967763;-6.781141;10;1.1021;1.1021;0.924489;1.008148;1.1021
35.536038;1.15;1.63529676;-1.2522418;1.42199718;-1.08890591;1.000322;1.15;9.075897;-6.949942;10;1.10199;1.10199;0.94826;1.008148;1.10199
35.538301;1.15;1.68988288;-1.34538883;1.46946338;-1.16990333;0.989216;1.15;9.37885;-7.466908;10;1.101651;1.101651;1.019473;1.008148;1.101651
35.540563;1.15;1.73863297;-1.44116144;1.51185476;-1.25318386;0.97762;1.15;9.649413;-7.998446;10;1.1013;1.1013;1.090534;1.008148;1.1013
35.540941;1.15;1.74618703;-1.45735856;1.5184235;-1.26726831;0.975641;1.15;9.691338;-8.08834;10;1.10124;1.10124;1.102362;1.008148;1.10124
35.542072;1.15;1.76786595;-1.50632703;1.53727474;-1.30984959;0.969626;1.15;9.811656;-8.360115;10;1.10106;1.10106;1.137819;1.008148;1.10106
35.544335;1.15;1.80677694;-1.60584811;1.57111038;-1.39638966;0.957252;1.15;10.027612;-8.912457;10;1.100691;1.100691;1.208612;1.008148;1.100691
35.545843;1.15;1.82940144;-1.6732609;1.59078386;-1.45500948;0.948755;1.15;10.153178;-9.286598;10;1.10044;1.10044;1.255713;1.008148;1.10044
35.546598;1.15;1.83971243;-1.70725748;1.59974994;-1.48457172;0.944434;1.15;10.210404;-9.475279;10;1.100314;1.100314;1.279236;1.008148;1.100314
35.548106;1.15;1.85832036;-1.77578252;1.61593075;-1.54415872;0.935649;1.15;10.313678;-9.855593;10;1.100058;1.100058;1.326224;1.008148;1.100058
35.548860;1.15;1.86661261;-1.81029135;1.6231414;-1.57416639;0.931186;1.15;10.3597;-10.047117;10;1.099929;1.099929;1.349689;1.008148;1.099929
35.549992;1.15;1.8777791;-1.86233532;1.63285139;-1.61942201;0.924407;1.15;10.421674;-10.335961;10;1.099734;1.099734;1.384851;1.008148;1.099734
35.550746;1.15;1.88437189;-1.8972036;1.63858425;-1.64974226;0.919831;1.15;10.458264;-10.52948;10;1.099604;1.099604;1.408268;1.008148;1.099604
35.551877;1.15;1.8929773;-1.94974018;1.64606722;-1.69542624;0.912883;1.15;10.506024;-10.821058;10;1.099407;1.099407;1.443356;1.008148;1.099407
35.553386;1.15;1.90204018;-2.02017333;1.65394798;-1.75667246;0.903468;1.15;10.556323;-11.211962;10;1.099143;1.099143;1.490073;1.008148;1.099143
35.553763;1.15;1.90387297;-2.03784162;1.65554172;-1.77203619;0.901087;1.15;10.566495;-11.310021;10;1.099077;1.099077;1.50174;1.008148;1.099077
35.555649;1.15;1.91042216;-2.1264791;1.66123666;-1.84911226;0.88903;1.15;10.602843;-11.801959;10;1.098745;1.098745;1.560001;1.008148;1.098745
35.557534;1.15;1.91257946;-2.21548703;1.66311257;-1.92651046;0.876722;1.15;10.614816;-12.295953;10;1.098411;1.098411;1.618142;1.008148;1.098411
35.558666;1.15;1.91174721;-2.2689982;1.66238888;-1.97304191;0.869223;1.15;10.610197;-12.59294;10;1.098211;1.098211;1.652968;1.008148;1.098211
35.559420;1.15;1.91030018;-2.30469297;1.66113059;-2.00408085;0.864177;1.15;10.602166;-12.791046;10;1.098077;1.098077;1.676162;1.008148;1.098077
35.560551;1.15;1.90678468;-2.35823712;1.65807364;-2.05064097;0.856542;1.15;10.582655;-13.088216;10;1.097877;1.097877;1.710917;1.008148;1.097877
35.560928;1.15;1.90525261;-2.37607964;1.6567414;-2.06615621;0.853979;1.15;10.574152;-13.187242;10;1.09781;1.09781;1.722492;1.008148;1.09781
35.562437;1.15;1.89731586;-2.44738198;1.64983987;-2.12815825;0.843647;1.15;10.530103;-13.58297;10;1.097544;1.097544;1.768749;1.008148;1.097544
35.564323;1.15;1.88330144;-2.53623946;1.63765343;-2.20542562;0.830555;1.15;10.452323;-14.076129;10;1.097214;1.097214;1.826462;1.008148;1.097214
35.565454;1.15;1.87269622;-2.58933171;1.62843149;-2.25159279;0.822615;1.15;10.393464;-14.370791;10;1.097016;1.097016;1.861026;1.008148;1.097016
35.565831;1.15;1.86879351;-2.60698198;1.62503784;-2.26694085;0.819954;1.15;10.371804;-14.46875;10;1.096951;1.096951;1.87255;1.008148;1.096951
35.567717;1.15;1.84651351;-2.69480559;1.60566392;-2.3433092;0.806561;1.15;10.24815;-14.956171;10;1.096626;1.096626;1.930559;1.008148;1.096626
35.569107;1.15;1.82713658;-2.75897856;1.58881441;-2.39911179;0.796603;1.15;10.140608;-15.312331;10;1.096388;1.096388;1.972405;1.008148;1.096388
35.570885;1.15;1.79866937;-2.84023297;1.56406032;-2.4697678;0.783776;1.15;9.982615;-15.763293;10;1.096089;1.096089;2.026465;1.008148;1.096089
35.571181;1.15;1.7935236;-2.85367117;1.55958574;-2.48145319;0.78163;1.15;9.954056;-15.837875;10;1.09604;1.09604;2.035467;1.008148;1.09604
35.572603;1.15;1.76722721;-2.91770883;1.53671931;-2.53713811;0.771304;1.15;9.808111;-16.193284;10;1.095805;1.095805;2.07864;1.008148;1.095805
35.574737;1.15;1.72283514;-3.01214108;1.49811751;-2.61925311;0.755762;1.15;9.561735;-16.717383;10;1.09546;1.09546;2.143301;1.008148;1.09546
35.576337;1.15;1.68565874;-3.08149207;1.46579021;-2.67955832;0.744093;1.15;9.355406;-17.102281;10;1.095207;1.095207;2.191721;1.008148;1.095207
35.577937;1.15;1.64517568;-3.14940541;1.43058754;-2.7386134;0.732442;1.15;9.130725;-17.4792;10;1.094961;1.094961;2.24008;1.008148;1.094961
35.579537;1.15;1.60141315;-3.21571964;1.39253318;-2.79627795;0.720837;1.15;8.887843;-17.847244;10;1.094721;1.094721;2.288382;1.008148;1.094721
35.580604;1.15;1.57043405;-3.25896018;1.36559483;-2.83387842;0.713141;1.15;8.715909;-18.087229;10;1.094565;1.094565;2.320553;1.008148;1.094565
35.581137;1.15;1.55440775;-3.28027117;1.35165891;-2.85240971;0.709309;1.15;8.626963;-18.205505;10;1.094488;1.094488;2.33663;1.008148;1.094488
35.582737;1.15;1.50420468;-3.34289387;1.30800407;-2.90686424;0.69789;1.15;8.348336;-18.553061;10;1.094263;1.094263;2.384827;1.008148;1.094263
35.584870;1.15;1.43238847;-3.42310162;1.24555519;-2.97661011;0.682897;1.15;7.949756;-18.998214;10;1.093976;1.093976;2.449017;1.008148;1.093976
35.585404;1.15;1.4135791;-3.4425245;1.22919922;-2.99349957;0.6792;1.15;7.845364;-19.106011;10;1.093907;1.093907;2.465052;1.008148;1.093907
35.585937;1.15;1.39443297;-3.4616836;1.21255041;-3.01015966;0.675526;1.15;7.739103;-19.212344;10;1.093838;1.093838;2.481083;1.008148;1.093838
