time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
35.588070;1.15;1.31454054;-3.53555514;1.14307873;-3.07439577;0.661094;1.15;7.2957;-19.622331;10;1.093575;1.093575;2.545163;1.008148;1.093575
35.589137;1.15;1.27265477;-3.57074559;1.10665633;-3.10499616;0.65406;1.15;7.063234;-19.817638;10;1.09345;1.09345;2.577184;1.008148;1.09345
35.590204;1.15;1.22951351;-3.60470667;1.06914219;-3.13452754;0.647164;1.15;6.8238;-20.006122;10;1.09333;1.09333;2.609184;1.008148;1.09333
35.591804;1.15;1.16251622;-3.65323748;1.01088367;-3.17672824;0.637113;1.15;6.451965;-20.275468;10;1.093158;1.093158;2.657163;1.008148;1.093158
35.592337;1.15;1.13959081;-3.66874739;0.990948531;-3.19021512;0.633847;1.15;6.324729;-20.361548;10;1.093103;1.093103;2.67315;1.008148;1.093103
35.594471;1.15;1.04504486;-3.72729495;0.908734665;-3.24112605;0.621262;1.15;5.799999;-20.686487;10;1.092896;1.092896;2.737073;1.008148;1.092896
35.595537;1.15;0.996132432;-3.75439225;0.866202115;-3.26468892;0.615282;1.15;5.528535;-20.836877;10;1.092801;1.092801;2.76902;1.008148;1.092801
35.597137;1.15;0.92083045;-3.79219099;0.800722131;-3.29755738;0.606747;1.15;5.110609;-21.04666;10;1.092667;1.092667;2.816927;1.008148;1.092667
35.598738;1.15;0.843340901;-3.82644216;0.733339914;-3.32734101;0.598783;1.15;4.680542;-21.236754;10;1.092546;1.092546;2.86482;1.008148;1.092546
35.599271;1.15;0.817052072;-3.83704613;0.710480063;-3.33656185;0.596264;1.15;4.534639;-21.295606;10;1.092508;1.092508;2.880783;1.008148;1.092508
35.600871;1.15;0.736894775;-3.86634847;0.640778065;-3.36204215;0.589146;1.15;4.089766;-21.458234;10;1.092404;1.092404;2.928663;1.008148;1.092404
35.601938;1.15;0.682445045;-3.88374306;0.593430474;-3.37716788;0.584785;1.15;3.78757;-21.554774;10;1.092341;1.092341;2.96058;1.008148;1.092341
35.603004;1.15;0.627248108;-3.89938162;0.545433137;-3.39076663;0.580749;1.15;3.481227;-21.641568;10;1.092285;1.092285;2.992496;1.008148;1.092285
35.604071;1.15;0.571359459;-3.91322865;0.496834313;-3.40280752;0.577054;1.15;3.171045;-21.718419;10;1.092235;1.092235;3.02441;1.008148;1.092235
35.605084;1.15;0.517676036;-3.92469297;0.450153075;-3.4127765;0.573873;1.15;2.873102;-21.782046;10;1.092193;1.092193;3.054731;1.008148;1.092193
35.606524;1.15;0.440503423;-3.93809658;0.383046455;-3.42443181;0.569928;1.15;2.444794;-21.856436;10;1.092142;1.092142;3.097819;1.008148;1.092142
35.607985;1.15;0.36133009;-3.94815838;0.314200078;-3.4331812;0.566648;1.15;2.005382;-21.912279;10;1.092103;1.092103;3.141515;1.008148;1.092103
35.608113;1.15;0.354350631;-3.94886865;0.308130983;-3.43379882;0.566396;1.15;1.966646;-21.916221;10;1.0921;1.0921;-3.13784;1.008148;1.0921
35.608625;1.15;0.326376036;-3.95143027;0.283805249;-3.43602632;0.565447;1.15;1.811387;-21.930438;10;1.092089;1.092089;-3.122517;1.008148;1.092089
35.609649;1.15;0.270177117;-3.9552045;0.234936624;-3.43930826;0.563832;1.15;1.499483;-21.951385;10;1.092072;1.092072;-3.091867;1.008148;1.092072
35.610417;1.15;0.227838378;-3.95684432;0.198120329;-3.4407342;0.562874;1.15;1.264503;-21.960486;10;1.092063;1.092063;-3.068877;1.008148;1.092063
35.614645;1.15;-0.00695837838;-3.94725405;-0.00605076381;-3.43239483;0.561612;1.15;-0.038619;-21.90726;10;1.092074;1.092074;-2.942252;1.008148;1.092074
35.615413;1.15;-0.0497099099;-3.9420827;-0.0432260086;-3.427898;0.562128;1.15;-0.27589;-21.878559;10;1.092086;1.092086;-2.919237;1.008148;1.092086
35.617717;1.15;-0.177637117;-3.92016541;-0.154467058;-3.40883948;0.565068;1.15;-0.985886;-21.756918;10;1.092145;1.092145;-2.85016;1.008148;1.092145
35.618638;1.15;-0.22854991;-3.9087;-0.198739052;-3.39886957;0.566827;1.15;-1.268452;-21.693285;10;1.092177;1.092177;-2.822516;1.008148;1.092177
35.619099;1.15;-0.253926847;-3.90238811;-0.220805954;-3.39338096;0.567831;1.15;-1.409294;-21.658254;10;1.092194;1.092194;-2.80869;1.008148;1.092194
35.620021;1.15;-0.304491712;-3.88860613;-0.264775401;-3.38139663;0.570085;1.15;-1.689929;-21.581764;10;1.092233;1.092233;-2.781033;1.008148;1.092233
35.620942;1.15;-0.354763243;-3.87328144;-0.308489777;-3.36807082;0.572664;1.15;-1.968936;-21.496712;10;1.092277;1.092277;-2.753366;1.008148;1.092277
35.622325;1.15;-0.429513333;-3.84740865;-0.373489855;-3.34557274;0.577135;1.15;-2.383799;-21.353118;10;1.092351;1.092351;-2.711849;1.008148;1.092351
35.623246;1.15;-0.478836216;-3.82824396;-0.416379318;-3.32890779;0.580509;1.15;-2.657541;-21.246754;10;1.092407;1.092407;-2.684158;1.008148;1.092407
35.623707;1.15;-0.503325946;-3.81808937;-0.437674736;-3.32007771;0.582311;1.15;-2.793459;-21.190396;10;1.092436;1.092436;-2.670309;1.008148;1.092436
35.624629;1.15;-0.551930811;-3.7966409;-0.479939835;-3.30142687;0.586144;1.15;-3.063216;-21.071357;10;1.092499;1.092499;-2.642602;1.008148;1.092499
35.625550;1.15;-0.599994955;-3.7736818;-0.521734743;-3.28146244;0.590273;1.15;-3.329972;-20.943934;10;1.092566;1.092566;-2.614885;1.008148;1.092566
35.626472;1.15;-0.647468468;-3.74922396;-0.56301606;-3.26019475;0.594692;1.15;-3.59345;-20.808193;10;1.092637;1.092637;-2.587156;1.008148;1.092637
35.627393;1.15;-0.694301802;-3.72328072;-0.603740697;-3.23763541;0.599391;1.15;-3.853375;-20.664208;10;1.092713;1.092713;-2.559416;1.008148;1.092713
35.628315;1.15;-0.740445586;-3.69586703;-0.643865727;-3.21379741;0.604363;1.15;-4.109473;-20.512062;10;1.092794;1.092794;-2.531665;1.008148;1.092794
35.629697;1.15;-0.80826036;-3.65202685;-0.702835096;-3.17567552;0.61231;1.15;-4.485845;-20.268749;10;1.092922;1.092922;-2.490014;1.008148;1.092922
35.631080;1.15;-0.874247748;-3.6049818;-0.760215433;-3.13476678;0.620814;1.15;-4.852075;-20.007649;10;1.09306;1.09306;-2.448336;1.008148;1.09306
35.632462;1.15;-0.938244505;-3.55480541;-0.815864787;-3.09113514;0.629842;1.15;-5.207257;-19.72917;10;1.093208;1.093208;-2.40663;1.008148;1.093208
35.632923;1.15;-0.959106486;-3.5373982;-0.83400564;-3.07599843;0.632961;1.15;-5.323041;-19.63256;10;1.093259;1.093259;-2.39272;1.008148;1.093259
35.634305;1.15;-1.0202;-3.48317748;-0.887130435;-3.02884998;0.64263;1.15;-5.66211;-19.331635;10;1.093418;1.093418;-2.350976;1.008148;1.093418
35.636149;1.15;-1.09795982;-3.40635297;-0.954747669;-2.96204606;0.656199;1.15;-6.093677;-18.905259;10;1.093643;1.093643;-2.295267;1.008148;1.093643
35.636609;1.15;-1.11670162;-3.3863636;-0.971044888;-2.944664;0.659702;1.15;-6.197694;-18.794318;10;1.093702;1.093702;-2.281331;1.008148;1.093702
35.638913;1.15;-1.20594883;-3.28192703;-1.04865116;-2.85384959;0.677819;1.15;-6.693016;-18.214695;10;1.094008;1.094008;-2.211601;1.008148;1.094008
35.639374;1.15;-1.22286865;-3.26017333;-1.06336404;-2.83493333;0.681553;1.15;-6.786921;-18.093962;10;1.094072;1.094072;-2.197645;1.008148;1.094072
35.641678;1.15;-1.30253856;-3.14733802;-1.13264222;-2.73681567;0.700697;1.15;-7.229089;-17.467726;10;1.094402;1.094402;-2.127808;1.008148;1.094402
35.642139;1.15;-1.31745261;-3.12399351;-1.14561097;-2.7165161;0.704612;1.15;-7.311862;-17.338164;10;1.094471;1.094471;-2.11383;1.008148;1.094471
35.643982;1.15;-1.37355351;-3.02820396;-1.19439436;-2.63322084;0.720512;1.15;-7.623222;-16.806532;10;1.094751;1.094751;-2.05788;1.008148;1.094751
35.644904;1.15;-1.39940919;-2.97894198;-1.21687756;-2.59038433;0.728588;1.15;-7.766721;-16.533128;10;1.094894;1.094894;-2.029884;1.008148;1.094894
35.646747;1.15;-1.44656595;-2.87792126;-1.25788343;-2.50254023;0.744943;1.15;-8.028441;-15.972463;10;1.095189;1.095189;-1.973845;1.008148;1.095189
35.647669;1.15;-1.46780541;-2.8262618;-1.27635253;-2.45761896;0.753202;1.15;-8.14632;-15.685753;10;1.09534;1.09534;-1.945804;1.008148;1.09534
35.650433;1.15;-1.5218373;-2.66731009;-1.32333678;-2.31940008;0.778186;1.15;-8.446197;-14.803571;10;1.095803;1.095803;-1.861589;1.008148;1.095803
35.653198;1.15;-1.56084667;-2.50354414;-1.35725797;-2.17699491;0.803289;1.15;-8.662699;-13.89467;10;1.09628;1.09628;-1.777234;1.008148;1.09628
35.654581;1.15;-1.57455514;-2.42033477;-1.36917838;-2.10463893;0.815811;1.15;-8.738781;-13.432858;10;1.096522;1.096522;-1.734822;1.008148;1.096522
35.655502;1.15;-1.58151495;-2.3645018;-1.3752304;-2.05608852;0.82413;1.15;-8.777408;-13.122985;10;1.096685;1.096685;-1.707412;1.008148;1.096685
35.655963;1.15;-1.58433153;-2.33650288;-1.37767959;-2.03174164;0.828276;1.15;-8.79304;-12.967591;10;1.096766;1.096766;-1.691213;1.008148;1.096766
35.657046;1.15;-1.58923459;-2.27049514;-1.38194313;-1.9743436;0.837989;1.15;-8.820252;-12.601248;10;1.096958;1.096958;-1.659605;1.008148;1.096958
35.657588;1.15;-1.59076486;-2.23743045;-1.3832738;-1.9455917;0.842821;1.15;-8.828745;-12.417739;10;1.097055;1.097055;-1.643021;1.008148;1.097055
35.658563;1.15;-1.59197459;-2.17785351;-1.38432573;-1.89378566;0.851473;1.15;-8.835459;-12.087087;10;1.097228;1.097228;-1.613163;1.008148;1.097228
35.659538;1.15;-1.59119477;-2.11826162;-1.38364763;-1.84196663;0.86006;1.15;-8.831131;-11.756352;10;1.097402;1.097402;-1.583288;1.008148;1.097402
35.661000;1.15;-1.58629333;-2.02900342;-1.37938551;-1.7643508;0.872799;1.15;-8.803928;-11.260969;10;1.097662;1.097662;-1.538444;1.008148;1.097662
35.662463;1.15;-1.57692324;-1.94012018;-1.3712376;-1.68706103;0.885343;1.15;-8.751924;-10.767667;10;1.097921;1.097921;-1.493561;1.008148;1.097921
35.663925;1.15;-1.56310847;-1.85185802;-1.35922476;-1.61031132;0.897667;1.15;-8.675252;-10.277812;10;1.098178;1.098178;-1.448639;1.008148;1.098178
35.666080;1.15;-1.53474468;-1.72346523;-1.3345606;-1.49866541;0.915372;1.15;-8.517833;-9.565232;10;1.098553;1.098553;-1.382385;1.008148;1.098553
35.666475;1.15;-1.52852396;-1.70020072;-1.32915127;-1.47843541;0.918553;1.15;-8.483308;-9.436114;10;1.098621;1.098621;-1.370234;1.008148;1.098621
35.667265;1.15;-1.51514342;-1.65395784;-1.31751602;-1.43822421;0.924852;1.15;-8.409046;-9.179466;10;1.098757;1.098757;-1.345924;1.008148;1.098757
35.669239;1.15;-1.47628829;-1.54023387;-1.28372895;-1.3393338;0.940214;1.15;-8.1934;-8.548298;10;1.09909;1.09909;-1.285101;1.008148;1.09909
35.670029;1.15;-1.45862306;-1.49559387;-1.26836788;-1.30051641;0.946196;1.15;-8.095358;-8.300546;10;1.099222;1.099222;-1.260751;1.008148;1.099222
35.670424;1.15;-1.44934414;-1.47347423;-1.26029926;-1.28128194;0.94915;1.15;-8.04386;-8.177782;10;1.099287;1.099287;-1.248574;1.008148;1.099287
35.672003;1.15;-1.40929784;-1.38642667;-1.22547638;-1.20558841;0.960717;1.15;-7.821603;-7.694668;10;1.099543;1.099543;-1.199832;1.008148;1.099543
35.672398;1.15;-1.39856613;-1.3650445;-1.21614446;-1.18699522;0.963545;1.15;-7.762042;-7.575997;10;1.099606;1.099606;-1.187641;1.008148;1.099606
35.673583;1.15;-1.36468288;-1.30187694;-1.18668077;-1.1320669;0.971867;1.15;-7.57399;-7.225417;10;1.099793;1.099793;-1.151049;1.008148;1.099793
35.674768;1.15;-1.32832486;-1.24026198;-1.1550651;-1.07848868;0.979942;1.15;-7.372203;-6.883454;10;1.099976;1.099976;-1.114431;1.008148;1.099976
35.675557;1.15;-1.30274991;-1.20010036;-1.13282601;-1.04356553;0.985184;1.15;-7.230262;-6.660557;10;1.100095;1.100095;-1.090008;1.008148;1.100095
35.677137;1.15;-1.24850252;-1.12210865;-1.08565437;-0.975746651;0.995321;1.15;-6.929189;-6.227703;10;1.100327;1.100327;-1.041128;1.008148;1.100327
35.677532;1.15;-1.23431423;-1.10311748;-1.07331673;-0.959232589;0.997781;1.15;-6.850444;-6.122302;10;1.100384;1.100384;-1.0289;1.008148;1.100384
35.678716;1.15;-1.19029982;-1.04741604;-1.03504332;-0.910796553;1.004979;1.15;-6.606164;-5.813159;10;1.100551;1.100551;-0.992206;1.008148;1.100551
35.680296;1.15;-1.12836324;-0.976237117;-0.981185429;-0.848901841;1.014146;1.15;-6.262416;-5.418116;10;1.100765;1.100765;-0.943244;1.008148;1.100765
35.680691;1.15;-1.11232306;-0.959014775;-0.967237446;-0.833925891;1.016359;1.15;-6.173393;-5.322532;10;1.100817;1.100817;-0.930998;1.008148;1.100817
35.681875;1.15;-1.06292757;-0.908768649;-0.924284841;-0.790233608;1.022808;1.15;-5.899248;-5.043666;10;1.100969;1.100969;-0.894243;1.008148;1.100969
35.683455;1.15;-0.994238919;-0.84518973;-0.864555582;-0.734947591;1.030954;1.15;-5.518026;-4.690803;10;1.101163;1.101163;-0.845203;1.008148;1.101163
35.684245;1.15;-0.958754414;-0.81490955;-0.833699491;-0.708617;1.034831;1.15;-5.321087;-4.522748;10;1.101255;1.101255;-0.820668;1.008148;1.101255
35.685034;1.15;-0.922553333;-0.78566018;-0.80222029;-0.683182765;1.038575;1.15;-5.120171;-4.360414;10;1.101345;1.101345;-0.796125;1.008148;1.101345
35.685429;1.15;-0.904194595;-0.771427387;-0.786256169;-0.670806424;1.040398;1.15;-5.01828;-4.281422;10;1.101389;1.101389;-0.78385;1.008148;1.101389
35.687009;1.15;-0.829135856;-0.717154414;-0.720987701;-0.623612534;1.047353;1.15;-4.601704;-3.980207;10;1.101557;1.101557;-0.734727;1.008148;1.101557
35.688588;1.15;-0.751684324;-0.667217838;-0.653638543;-0.580189424;1.05377;1.15;-4.171848;-3.703059;10;1.101713;1.101713;-0.685569;1.008148;1.101713
35.689773;1.15;-0.692191532;-0.632668649;-0.60190568;-0.550146651;1.058227;1.15;-3.841663;-3.511311;10;1.101821;1.101821;-0.64868;1.008148;1.101821
35.690168;1.15;-0.672116396;-0.621712072;-0.58444904;-0.540619193;1.059645;1.15;-3.730246;-3.450502;10;1.101856;1.101856;-0.636379;1.008148;1.101856
35.690563;1.15;-0.651926486;-0.611036937;-0.566892597;-0.531336467;1.061029;1.15;-3.618192;-3.391255;10;1.10189;1.10189;-0.624076;1.008148;1.10189
35.691747;1.15;-0.590711532;-0.580710631;-0.513662201;-0.504965766;1.064977;1.15;-3.278449;-3.222944;10;1.101987;1.101987;-0.587157;1.008148;1.101987
35.692537;1.15;-0.549407748;-0.561916757;-0.477745868;-0.488623267;1.067438;1.15;-3.049213;-3.118638;10;1.102047;1.102047;-0.562534;1.008148;1.102047
35.692932;1.15;-0.528620721;-0.552948649;-0.459670192;-0.480824912;1.068618;1.15;-2.933845;-3.068865;10;1.102076;1.102076;-0.550221;1.008148;1.102076
35.693722;1.15;-0.486798198;-0.535872973;-0.423302781;-0.465976498;1.070877;1.15;-2.70173;-2.974095;10;1.102132;1.102132;-0.525588;1.008148;1.102132
35.694906;1.15;-0.423508649;-0.512414775;-0.36826839;-0.445578065;1.07401;1.15;-2.350473;-2.843902;10;1.102209;1.102209;-0.488649;1.008148;1.102209
35.695301;1.15;-0.402281081;-0.505171351;-0.349809636;-0.439279436;1.074987;1.15;-2.23266;-2.803701;10;1.102233;1.102233;-0.476248;1.008148;1.102233
35.696091;1.15;-0.359655856;-0.491546126;-0.312744222;-0.427431414;1.07684;1.15;-1.99609;-2.728081;10;1.102278;1.102278;-0.451895;1.008148;1.102278
35.696486;1.15;-0.338263784;-0.485166486;-0.294142421;-0.421883901;1.077716;1.15;-1.877364;-2.692674;10;1.1023;1.1023;-0.439319;1.008148;1.1023
35.697276;1.15;-0.295361982;-0.473267027;-0.256836506;-0.411536545;1.079369;1.15;-1.639259;-2.626632;10;1.10234;1.10234;-0.415311;1.008148;1.10234
35.698077;1.15;-0.251655315;-0.462373514;-0.218830709;-0.402063925;1.080908;1.15;-1.396687;-2.566173;10;1.102378;1.102378;-0.389664;1.008148;1.102378
35.698879;1.15;-0.207834234;-0.45264991;-0.180725421;-0.393608617;1.082312;1.15;-1.15348;-2.512207;10;1.102412;1.102412;-0.36459;1.008148;1.102412
35.699947;1.15;-0.14927964;-0.441509189;-0.129808382;-0.383921034;1.083974;1.15;-0.828502;-2.450376;10;1.102451;1.102451;-0.331198;1.008148;1.102451
35.700482;1.15;-0.11997045;-0.436716396;-0.104322131;-0.379753388;1.084715;1.15;-0.665836;-2.423776;10;1.102469;1.102469;-0.3145;1.008148;1.102469
35.701215;1.15;-0.0797201802;-0.430976216;-0.0693218958;-0.374761927;1.085637;1.15;-0.442447;-2.391918;10;1.10249;1.10249;-0.29157;1.008148;1.10249
35.703926;1.15;0.068727027;-0.418087207;0.0597626322;-0.363554093;1.088085;1.15;0.381435;-2.320384;10;1.102544;1.102544;-0.206825;1.008148;1.102544
35.704847;1.15;0.118960541;-0.41664036;0.103443948;-0.362295966;1.08858;1.15;0.660231;-2.312354;10;1.102553;1.102553;-0.178001;1.008148;1.102553
35.705480;1.15;0.153360721;-0.416493874;0.133357148;-0.362168586;1.088823;1.15;0.851152;-2.311541;10;1.102557;1.102557;-0.158197;1.008148;1.102557
35.707048;1.15;0.238060721;-0.419057297;0.207009322;-0.36439765;1.089089;1.15;1.321237;-2.325768;10;1.102556;1.102556;-0.109149;1.008148;1.102556
35.708072;1.15;0.292922162;-0.422942703;0.254714924;-0.367776263;1.089009;1.15;1.625718;-2.347332;10;1.102548;1.102548;-0.077115;1.008148;1.102548
35.708328;1.15;0.306573694;-0.424182703;0.266585821;-0.368854524;1.088958;1.15;1.701484;-2.354214;10;1.102545;1.102545;-0.069106;1.008148;1.102545
35.709096;1.15;0.347361982;-0.428538919;0.302053897;-0.372642538;1.088731;1.15;1.927859;-2.378391;10;1.102535;1.102535;-0.04508;1.008148;1.102535
35.709864;1.15;0.387883604;-0.433838919;0.33729009;-0.377251234;1.088395;1.15;2.152754;-2.407806;10;1.102521;1.102521;-0.021054;1.008148;1.102521
35.710888;1.15;0.441461261;-0.442348468;0.383879358;-0.384650842;1.08778;1.15;2.45011;-2.455034;10;1.102498;1.102498;0.01098;1.008148;1.102498
35.711144;1.15;0.45477027;-0.44472991;0.395452409;-0.386721661;1.087596;1.15;2.523975;-2.468251;10;1.102491;1.102491;0.018988;1.008148;1.102491
35.711912;1.15;0.49448;-0.452474955;0.429982609;-0.393456483;1.086977;1.15;2.744364;-2.511236;10;1.102469;1.102469;0.043012;1.008148;1.102469
35.712834;1.15;0.541681081;-0.462940721;0.471027027;-0.402557148;1.086096;1.15;3.00633;-2.569321;10;1.102439;1.102439;0.071839;1.008148;1.102439
35.713756;1.15;0.588360901;-0.474659099;0.511618175;-0.412747043;1.085069;1.15;3.265403;-2.634358;10;1.102404;1.102404;0.100662;1.008148;1.102404
35.714677;1.15;0.634489369;-0.487601982;0.551729886;-0.424001723;1.083897;1.15;3.521416;-2.706191;10;1.102364;1.102364;0.129482;1.008148;1.102364
35.715599;1.15;0.680037838;-0.501740901;0.59133725;-0.436296436;1.082584;1.15;3.77421;-2.784662;10;1.102321;1.102321;0.158297;1.008148;1.102321
35.717442;1.15;0.769288649;-0.533491712;0.668946651;-0.463905836;1.079545;1.15;4.269552;-2.960879;10;1.102221;1.102221;0.215911;1.008148;1.102221
35.718824;1.15;0.834515135;-0.560228108;0.725665335;-0.487154877;1.076913;1.15;4.631559;-3.109266;10;1.102136;1.102136;0.259104;1.008148;1.102136
35.719746;1.15;0.877142162;-0.579389369;0.762732315;-0.503816843;1.074997;1.15;4.868139;-3.215611;10;1.102074;1.102074;0.287889;1.008148;1.102074
35.720668;1.15;0.919059459;-0.599585766;0.799182139;-0.521378927;1.072953;1.15;5.10078;-3.327701;10;1.102007;1.102007;0.316666;1.008148;1.102007
35.721589;1.15;0.960248108;-0.620787928;0.834998355;-0.53981559;1.070785;1.15;5.329377;-3.445373;10;1.101938;1.101938;0.345433;1.008148;1.101938
35.722972;1.15;1.02062631;-0.654412432;0.887501136;-0.569054289;1.067306;1.15;5.664476;-3.631989;10;1.101825;1.101825;0.388565;1.008148;1.101825
35.724815;1.15;1.09842559;-0.702492613;0.955152683;-0.610863141;1.062256;1.15;6.096262;-3.898834;10;1.101663;1.101663;0.446033;1.008148;1.101663
35.727119;1.15;1.19117279;-0.767491712;1.03580243;-0.667384097;1.05531;1.15;6.611009;-4.259579;10;1.10144;1.10144;0.517793;1.008148;1.10144
35.728040;1.15;1.22683333;-0.794925586;1.06681159;-0.69123964;1.052342;1.15;6.808925;-4.411837;10;1.101344;1.101344;0.546471;1.008148;1.101344
35.729423;1.15;1.27875117;-0.837528829;1.11195754;-0.728285938;1.047695;1.15;7.097069;-4.648285;10;1.101195;1.101195;0.589459;1.008148;1.101195
35.731266;1.15;1.34499423;-0.896906126;1.1695602;-0.779918371;1.041145;1.15;7.464718;-4.977829;10;1.100985;1.100985;0.646717;1.008148;1.100985
35.732648;1.15;1.39240811;-0.943257658;1.21078966;-0.82022405;1.035975;1.15;7.727865;-5.23508;10;1.100819;1.100819;0.689612;1.008148;1.100819
35.734031;1.15;1.43785423;-0.991076396;1.25030803;-0.861805562;1.030594;1.15;7.980091;-5.500474;10;1.100647;1.100647;0.732464;1.008148;1.100647
35.734492;1.15;1.45256234;-1.00732811;1.26309769;-0.875937485;1.028754;1.15;8.061721;-5.590671;10;1.100588;1.100588;0.746738;1.008148;1.100588
35.736335;1.15;1.50917586;-1.0738191;1.31232683;-0.933755738;1.021169;1.15;8.375926;-5.959696;10;1.100345;1.100345;0.80378;1.008148;1.100345
35.736796;1.15;1.52277189;-1.0907991;1.32414947;-0.948520956;1.019218;1.15;8.451384;-6.053935;10;1.100283;1.100283;0.818027;1.008148;1.100283
35.738178;1.15;1.56221369;-1.14255297;1.35844669;-0.993524324;1.013235;1.15;8.670286;-6.341169;10;1.100093;1.100093;0.860734;1.008148;1.100093
35.738639;1.15;1.57491099;-1.16006685;1.36948782;-1.00875378;1.011198;1.15;8.740756;-6.438371;10;1.100028;1.100028;0.874958;1.008148;1.100028
35.740482;1.15;1.62343802;-1.23136685;1.41168523;-1.07075378;1.002844;1.15;9.010081;-6.834086;10;1.099763;1.099763;0.931793;1.008148;1.099763
35.741404;1.15;1.64633892;-1.26772919;1.43159906;-1.10237321;0.998546;1.15;9.137181;-7.035897;10;1.099627;1.099627;0.96018;1.008148;1.099627
35.743247;1.15;1.68940108;-1.34178252;1.46904442;-1.16676741;0.989712;1.15;9.376176;-7.446893;10;1.099349;1.099349;1.016888;1.008148;1.099349
35.745505;1.15;1.73714486;-1.43473477;1.51056075;-1.24759546;0.978472;1.15;9.641154;-7.962778;10;1.098997;1.098997;1.086159;1.008148;1.098997
35.745919;1.15;1.74531189;-1.45205568;1.51766251;-1.26265711;0.976358;1.15;9.686481;-8.058909;10;1.098931;1.098931;1.098891;1.008148;1.098931
35.747164;1.15;1.76868577;-1.50444991;1.53798762;-1.30821731;0.969929;1.15;9.816206;-8.349697;10;1.098732;1.098732;1.136966;1.008148;1.098732
35.748408;1.15;1.79036396;-1.5574609;1.55683823;-1.35431383;0.963369;1.15;9.93652;-8.643908;10;1.098529;1.098529;1.175012;1.008148;1.098529
35.750896;1.15;1.82860072;-1.66516991;1.59008758;-1.44797383;0.949863;1.15;10.148734;-9.241693;10;1.098116;1.098116;1.250947;1.008148;1.098116
35.751725;1.15;1.83982036;-1.70152901;1.59984379;-1.47959044;0.945249;1.15;10.211003;-9.443486;10;1.097976;1.097976;1.276212;1.008148;1.097976
35.753384;1.15;1.85995387;-1.77486036;1.61735119;-1.54335684;0.935858;1.15;10.322744;-9.850475;10;1.097693;1.097693;1.326668;1.008148;1.097693
35.755043;1.15;1.87699441;-1.84893045;1.63216906;-1.60776561;0.926254;1.15;10.417319;-10.261564;10;1.097407;1.097407;1.377028;1.008148;1.097407
35.755873;1.15;1.88434685;-1.88621261;1.63856248;-1.64018488;0.921374;1.15;10.458125;-10.46848;10;1.097263;1.097263;1.402169;1.008148;1.097263
35.757117;1.15;1.89390685;-1.94241153;1.64687552;-1.68905351;0.913959;1.15;10.511183;-10.780384;10;1.097046;1.097046;1.439836;1.008148;1.097046
35.758776;1.15;1.90389423;-2.01779315;1.6555602;-1.75460274;0.903896;1.15;10.566613;-11.198752;10;1.096754;1.096754;1.489911;1.008148;1.096754
35.759190;1.15;1.90589568;-2.03670829;1.65730059;-1.77105069;0.90135;1.15;10.577721;-11.303731;10;1.096681;1.096681;1.502568;1.008148;1.096681
35.760849;1.15;1.91190739;-2.11260306;1.66252816;-1.83704614;0.891046;1.15;10.611086;-11.724947;10;1.096387;1.096387;1.553494;1.008148;1.096387
35.764996;1.15;1.91279604;-2.30339315;1.6633009;-2.00295057;0.864492;1.15;10.616018;-12.783832;10;1.095649;1.095649;1.677134;1.008148;1.095649
35.766241;1.15;1.90907856;-2.3607355;1.66006831;-2.05281347;0.856319;1.15;10.595386;-13.102082;10;1.095427;1.095427;1.714401;1.008148;1.095427
35.766655;1.15;1.90742649;-2.3798436;1.65863173;-2.06942922;0.853575;1.15;10.586217;-13.208132;10;1.095354;1.095354;1.726811;1.008148;1.095354
35.768314;1.15;1.89874306;-2.45619676;1.65108092;-2.13582327;0.842502;1.15;10.538024;-13.631892;10;1.09506;1.09506;1.776393;1.008148;1.09506
35.769973;1.15;1.88672018;-2.53233009;1.64062624;-2.20202617;0.831286;1.15;10.471297;-14.054432;10;1.094767;1.094767;1.825885;1.008148;1.094767
35.771217;1.15;1.87549784;-2.58920919;1.63086769;-2.25148625;0.822787;1.15;10.409013;-14.370111;10;1.094548;1.094548;1.862943;1.008148;1.094548
35.772047;1.15;1.86696144;-2.62699261;1.62344473;-2.2843414;0.817083;1.15;10.361636;-14.579809;10;1.094404;1.094404;1.887612;1.008148;1.094404
35.773706;1.15;1.84734739;-2.70215622;1.60638903;-2.34970106;0.805591;1.15;10.252778;-14.996967;10;1.094116;1.094116;1.936899;1.008148;1.094116
35.776194;1.15;1.81154775;-2.81362955;1.57525891;-2.44663439;0.788175;1.15;10.05409;-15.615644;10;1.093691;1.093691;2.010141;1.008148;1.093691
35.777023;1.15;1.79791171;-2.8503809;1.56340149;-2.47859209;0.782331;1.15;9.97841;-15.819614;10;1.093552;1.093552;2.036454;1.008148;1.093552
35.778890;1.15;1.76410036;-2.93216432;1.53400031;-2.54970811;0.769131;1.15;9.790757;-16.273512;10;1.093242;1.093242;2.090396;1.008148;1.093242
35.780009;1.15;1.74174667;-2.98056703;1.51456232;-2.59179741;0.761186;1.15;9.666694;-16.542147;10;1.093059;1.093059;2.123441;1.008148;1.093059
35.780383;1.15;1.73395081;-2.99657946;1.50778331;-2.60572127;0.758536;1.15;9.623427;-16.631016;10;1.092999;1.092999;2.134448;1.008148;1.092999
35.783369;1.15;1.66540523;-3.12221784;1.44817846;-2.71497203;0.73733;1.15;9.242999;-17.328309;10;1.092526;1.092526;2.222391;1.008148;1.092526
35.783742;1.15;1.65606829;-3.13758703;1.44005938;-2.72833655;0.734683;1.15;9.191179;-17.413608;10;1.092469;1.092469;2.233368;1.008148;1.092469
35.785981;1.15;1.59649459;-3.22803802;1.38825617;-2.80698958;0.718859;1.15;8.860545;-17.915611;10;1.092131;1.092131;2.299159;1.008148;1.092131
35.787101;1.15;1.56444342;-3.27204198;1.36038559;-2.8452539;0.710998;1.15;8.682661;-18.159833;10;1.091967;1.091967;2.332012;1.008148;1.091967
35.789714;1.15;1.48388775;-3.37118703;1.29033717;-2.93146698;0.692864;1.15;8.235577;-18.710088;10;1.091598;1.091598;2.408578;1.008148;1.091598
35.790834;1.15;1.44693405;-3.41203658;1.25820353;-2.96698833;0.685207;1.15;8.030484;-18.936803;10;1.091447;1.091447;2.441352;1.008148;1.091447
35.791953;1.15;1.40855261;-3.45182432;1.22482836;-3.00158637;0.677638;1.15;7.817467;-19.157625;10;1.0913;1.0913;2.474016;1.008148;1.0913
35.793446;1.15;1.35520018;-3.50312955;1.17843494;-3.04619961;0.667704;1.15;7.521361;-19.442369;10;1.091111;1.091111;2.517703;1.008148;1.091111
35.794566;1.15;1.31358216;-3.54023261;1.14224536;-3.07846314;0.660389;1.15;7.290381;-19.648291;10;1.090974;1.090974;2.550404;1.008148;1.090974
35.795686;1.15;1.27062216;-3.5760973;1.10488884;-3.10964982;0.653206;1.15;7.051953;-19.84734;10;1.090843;1.090843;2.583075;1.008148;1.090843
35.796805;1.15;1.22635225;-3.61067045;1.06639326;-3.13971344;0.64617;1.15;6.806255;-20.039221;10;1.090716;1.090716;2.615734;1.008148;1.090716
35.797925;1.15;1.18080595;-3.64390054;1.02678778;-3.16860917;0.639295;1.15;6.553473;-20.223648;10;1.090594;1.090594;2.648377;1.008148;1.090594
35.799045;1.15;1.13401874;-3.67573586;0.986103251;-3.19629205;0.632599;1.15;6.293804;-20.400334;10;1.090477;1.090477;2.681005;1.008148;1.090477
35.799791;1.15;1.1021564;-3.69615946;0.958396866;-3.2140517;0.628241;1.15;6.116968;-20.513685;10;1.090402;1.090402;2.70275;1.008148;1.090402
35.800911;1.15;1.05338649;-3.72555802;0.915988249;-3.23961567;0.621876;1.15;5.846295;-20.676847;10;1.090295;1.090295;2.735356;1.008148;1.090295
35.802404;1.15;0.986602703;-3.76237099;0.857915394;-3.27162695;0.613737;1.15;5.475645;-20.881159;10;1.09016;1.09016;2.778812;1.008148;1.09016
35.803524;1.15;0.935254595;-3.78812955;0.813264865;-3.2940257;0.607915;1.15;5.190663;-21.024119;10;1.090065;1.090065;2.811392;1.008148;1.090065
35.805017;1.15;0.86519964;-3.81991766;0.752347513;-3.32166753;0.600561;1.15;4.801858;-21.200543;10;1.089948;1.089948;2.854822;1.008148;1.089948
35.805763;1.15;0.829523423;-3.83468577;0.721324716;-3.33450936;0.597071;1.15;4.603855;-21.282506;10;1.089894;1.089894;2.876524;1.008148;1.089894
35.806137;1.15;0.81152973;-3.8417827;0.705678026;-3.34068061;0.595375;1.15;4.50399;-21.321894;10;1.089868;1.089868;2.887381;1.008148;1.089868
35.807256;1.15;0.75695027;-3.86190523;0.658217626;-3.35817846;0.590491;1.15;4.201074;-21.433574;10;1.089793;1.089793;2.919911;1.008148;1.089793
35.808376;1.15;0.701515676;-3.8802436;0.610013631;-3.37412487;0.585925;1.15;3.893412;-21.535352;10;1.089725;1.089725;2.952319;1.008148;1.089725
35.809496;1.15;0.645281622;-3.8967564;0.561114454;-3.38848382;0.581695;1.15;3.581313;-21.626998;10;1.089663;1.089663;2.984269;1.008148;1.089663
35.810876;1.15;0.574926486;-3.91454811;0.499936075;-3.40395488;0.576964;1.15;3.190842;-21.725742;10;1.089596;1.089596;3.025171;1.008148;1.089596
35.811950;1.15;0.519514595;-3.9263836;0.451751821;-3.41424661;0.573675;1.15;2.883306;-21.791429;10;1.08955;1.08955;3.056378;1.008148;1.08955
35.813400;1.15;0.443838198;-3.93952559;0.385946259;-3.42567442;0.569799;1.15;2.463302;-21.864367;10;1.089499;1.089499;3.098508;1.008148;1.089499
35.814480;1.15;0.386875315;-3.94716216;0.336413318;-3.43231492;0.567349;1.15;2.147158;-21.90675;10;1.089467;1.089467;3.129902;1.008148;1.089467
35.814864;1.15;0.366516577;-3.94942793;0.318710067;-3.43428515;0.566571;1.15;2.034167;-21.919325;10;1.089458;1.089458;3.141065;1.008148;1.089458
35.815120;1.15;0.352915495;-3.95080649;0.30688304;-3.4354839;0.56608;1.15;1.958681;-21.926976;10;1.089452;1.089452;-3.134679;1.008148;1.089452
35.815632;1.15;0.325649009;-3.95324559;0.283173051;-3.43760486;0.565164;1.15;1.807352;-21.940513;10;1.089441;1.089441;-3.119794;1.008148;1.089441
35.816400;1.15;0.28460036;-3.95610432;0.247478574;-3.44009072;0.563958;1.15;1.579532;-21.956379;10;1.089427;1.089427;-3.097466;1.008148;1.089427
35.820018;1.15;0.0894499099;-3.95644342;0.0777825304;-3.44038559;0.561085;1.15;0.496447;-21.958261;10;1.089406;1.089406;-2.99223;1.008148;1.089406
35.822732;1.15;-0.0577263063;-3.94220955;-0.0501967881;-3.4280083;0.56207;1.15;-0.320381;-21.879263;10;1.089438;1.089438;-2.913257;1.008148;1.089438
35.823653;1.15;-0.107652432;-3.93450991;-0.0936108108;-3.42131297;0.563028;1.15;-0.597471;-21.83653;10;1.089458;1.089458;-2.886423;1.008148;1.089458
35.824575;1.15;-0.157477477;-3.92534955;-0.136936937;-3.41334743;0.564304;1.15;-0.874;-21.78569;10;1.089483;1.089483;-2.859581;1.008148;1.089483
35.825036;1.15;-0.182338198;-3.92022036;-0.158554955;-3.40888727;0.56506;1.15;-1.011977;-21.757223;10;1.089497;1.089497;-2.846158;1.008148;1.089497
35.825957;1.15;-0.231928288;-3.90886342;-0.201676772;-3.39901167;0.56681;1.15;-1.287202;-21.694192;10;1.089529;1.089529;-2.819304;1.008148;1.089529
35.828261;1.15;-0.354875856;-3.87406018;-0.308587701;-3.36874798;0.572549;1.15;-1.969561;-21.501034;10;1.089629;1.089629;-2.752133;1.008148;1.089629
35.829644;1.15;-0.427712973;-3.84879189;-0.371924324;-3.34677556;0.576912;1.15;-2.373807;-21.360795;10;1.089703;1.089703;-2.711801;1.008148;1.089703
35.830104;1.15;-0.451802703;-3.83964108;-0.392871915;-3.33881833;0.578516;1.15;-2.507505;-21.310008;10;1.08973;1.08973;-2.698352;1.008148;1.08973
35.831026;1.15;-0.499663423;-3.82025189;-0.434489933;-3.32195817;0.581945;1.15;-2.773132;-21.202398;10;1.089788;1.089788;-2.671447;1.008148;1.089788
35.831948;1.15;-0.547061441;-3.79941892;-0.475705601;-3.30384254;0.585663;1.15;-3.036191;-21.086775;10;1.089849;1.089849;-2.644531;1.008148;1.089849
35.832869;1.15;-0.59395045;-3.77715099;-0.516478653;-3.28447912;0.589663;1.15;-3.296425;-20.963188;10;1.089916;1.089916;-2.617603;1.008148;1.089916
35.833330;1.15;-0.61718991;-3.76548216;-0.536686878;-3.27433231;0.591768;1.15;-3.425404;-20.898426;10;1.08995;1.08995;-2.604135;1.008148;1.08995
35.834252;1.15;-0.66322955;-3.74108216;-0.576721347;-3.25311492;0.596179;1.15;-3.680924;-20.763006;10;1.090023;1.090023;-2.577191;1.008148;1.090023
35.834712;1.15;-0.686018378;-3.72835405;-0.59653772;-3.242047;0.598484;1.15;-3.807402;-20.692365;10;1.090061;1.090061;-2.563714;1.008148;1.090061
35.836095;1.15;-0.753392432;-3.6880791;-0.655123854;-3.2070253;0.605784;1.15;-4.181328;-20.468839;10;1.090182;1.090182;-2.523265;1.008148;1.090182
35.836556;1.15;-0.775500541;-3.67396378;-0.674348296;-3.19475112;0.608342;1.15;-4.304028;-20.390499;10;1.090224;1.090224;-2.509775;1.008148;1.090224
35.837477;1.15;-0.819158198;-3.64471045;-0.712311477;-3.16931344;0.613639;1.15;-4.546328;-20.228143;10;1.090312;1.090312;-2.482789;1.008148;1.090312
35.838860;1.15;-0.883163604;-3.59830865;-0.767968351;-3.12896404;0.622019;1.15;-4.901558;-19.970613;10;1.090451;1.090451;-2.442286;1.008148;1.090451
35.840242;1.15;-0.945257838;-3.54894342;-0.821963337;-3.08603776;0.630891;1.15;-5.246181;-19.696636;10;1.090599;1.090599;-2.401744;1.008148;1.090599
35.840703;1.15;-0.965505405;-3.5318427;-0.839569918;-3.07116757;0.633952;1.15;-5.358555;-19.601727;10;1.090651;1.090651;-2.388224;1.008148;1.090651
35.842546;1.15;-1.04409964;-3.46029459;-0.90791273;-3.00895182;0.646681;1.15;-5.794753;-19.204635;10;1.090866;1.090866;-2.334112;1.008148;1.090866
35.843468;1.15;-1.08188414;-3.42268036;-0.940768821;-2.97624379;0.653318;1.15;-6.004457;-18.995876;10;1.090979;1.090979;-2.307034;1.008148;1.090979
35.843928;1.15;-1.10038;-3.40342559;-0.956852174;-2.95950051;0.656701;1.15;-6.107109;-18.889012;10;1.091036;1.091036;-2.29349;1.008148;1.091036
35.844850;1.15;-1.13655297;-3.36403946;-0.988306933;-2.9252517;0.663588;1.15;-6.307869;-18.670419;10;1.091155;1.091155;-2.26639;1.008148;1.091155
35.846232;1.15;-1.18869009;-3.30282865;-1.03364356;-2.87202491;0.674203;1.15;-6.59723;-18.330699;10;1.091338;1.091338;-2.225713;1.008148;1.091338
35.847154;1.15;-1.22197586;-3.26064865;-1.0625877;-2.83534665;0.681453;1.15;-6.781966;-18.0966;10;1.091465;1.091465;-2.198575;1.008148;1.091465
35.848997;1.15;-1.28484234;-3.17315333;-1.11725421;-2.75926377;0.696329;1.15;-7.130875;-17.611001;10;1.091727;1.091727;-2.144255;1.008148;1.091727
35.849919;1.15;-1.31434991;-3.12791279;-1.14291297;-2.71992417;0.703933;1.15;-7.294642;-17.359916;10;1.091863;1.091863;-2.117071;1.008148;1.091863
35.852223;1.15;-1.38222252;-3.01077658;-1.20193263;-2.61806659;0.723351;1.15;-7.671335;-16.70981;10;1.092213;1.092213;-2.049042;1.008148;1.092213
35.853144;1.15;-1.40692721;-2.96241856;-1.22341496;-2.57601614;0.731255;1.15;-7.808446;-16.441423;10;1.092358;1.092358;-2.021801;1.008148;1.092358
35.854988;1.15;-1.45197838;-2.86336811;-1.26258989;-2.48988531;0.747248;1.15;-8.05848;-15.891693;10;1.092654;1.092654;-1.967271;1.008148;1.092654
35.855448;1.15;-1.46231261;-2.83815297;-1.27157618;-2.46795911;0.751278;1.15;-8.115835;-15.751749;10;1.092729;1.092729;-1.953638;1.008148;1.092729
35.855909;1.15;-1.47226847;-2.81276847;-1.28023345;-2.44588562;0.755318;1.15;-8.17109;-15.610865;10;1.092805;1.092805;-1.939985;1.008148;1.092805
35.858674;1.15;-1.52389297;-2.65725171;-1.32512432;-2.31065366;0.779715;1.15;-8.457606;-14.747747;10;1.093269;1.093269;-1.858507;1.008148;1.093269
35.860788;1.15;-1.55373586;-2.53521153;-1.35107466;-2.20453177;0.798452;1.15;-8.623234;-14.070424;10;1.093633;1.093633;-1.795243;1.008148;1.093633
35.861186;1.15;-1.55839171;-2.51202198;-1.35512323;-2.18436694;0.801973;1.15;-8.649074;-13.941722;10;1.093703;1.093703;-1.783428;1.008148;1.093703
35.862378;1.15;-1.57052396;-2.44207171;-1.36567301;-2.12354062;0.812523;1.15;-8.716408;-13.553498;10;1.093911;1.093911;-1.747968;1.008148;1.093911
35.863968;1.15;-1.58237838;-2.3480782;-1.3759812;-2.04180713;0.826532;1.15;-8.7822;-13.031834;10;1.094191;1.094191;-1.700644;1.008148;1.094191
35.865558;1.15;-1.58924523;-2.25351604;-1.38195237;-1.95957916;0.840441;1.15;-8.820311;-12.507014;10;1.094473;1.094473;-1.653269;1.008148;1.094473
35.866353;1.15;-1.59079658;-2.20611189;-1.38330137;-1.91835817;0.847346;1.15;-8.828921;-12.243921;10;1.094614;1.094614;-1.629563;1.008148;1.094614
35.866751;1.15;-1.59110018;-2.18239495;-1.38356537;-1.89773474;0.850785;1.15;-8.830606;-12.112292;10;1.094685;1.094685;-1.617706;1.008148;1.094685
35.867546;1.15;-1.59076234;-2.13495459;-1.3832716;-1.85648226;0.85763;1.15;-8.828731;-11.848998;10;1.094826;1.094826;-1.593981;1.008148;1.094826
35.867944;1.15;-1.59012072;-2.11124018;-1.38271367;-1.83586103;0.861036;1.15;-8.82517;-11.717383;10;1.094897;1.094897;-1.582114;1.008148;1.094897
35.868739;1.15;-1.58789189;-2.06384613;-1.38077556;-1.79464881;0.867813;1.15;-8.8128;-11.454346;10;1.095039;1.095039;-1.55837;1.008148;1.095039
35.869534;1.15;-1.58440306;-2.01652883;-1.37774179;-1.75350333;0.874537;1.15;-8.793437;-11.191735;10;1.09518;1.09518;-1.534613;1.008148;1.09518
35.870726;1.15;-1.57681207;-1.94577784;-1.37114093;-1.69198073;0.884519;1.15;-8.751307;-10.799067;10;1.095391;1.095391;-1.498955;1.008148;1.095391
35.871521;1.15;-1.57018486;-1.89881405;-1.36537814;-1.65114266;0.891098;1.15;-8.714526;-10.538418;10;1.095531;1.095531;-1.475168;1.008148;1.095531
35.871919;1.15;-1.56640324;-1.87540685;-1.36208978;-1.63078856;0.894363;1.15;-8.693538;-10.408508;10;1.095601;1.095601;-1.463269;1.008148;1.095601
35.874701;1.15;-1.53127081;-1.71338054;-1.33153984;-1.48989612;0.916725;1.15;-8.498553;-9.509262;10;1.096085;1.096085;-1.379888;1.008148;1.096085
35.875099;1.15;-1.52502739;-1.69054865;-1.32611077;-1.4700423;0.919844;1.15;-8.463902;-9.382545;10;1.096154;1.096154;-1.367985;1.008148;1.096154
35.877484;1.15;-1.48126991;-1.55564667;-1.28806079;-1.35273623;0.938118;1.15;-8.221048;-8.633839;10;1.096559;1.096559;-1.296364;1.008148;1.096559
35.878677;1.15;-1.45541694;-1.48973423;-1.26557995;-1.29542107;0.946956;1.15;-8.077564;-8.268025;10;1.096757;1.096757;-1.26052;1.008148;1.096757
35.880267;1.15;-1.41694072;-1.4037045;-1.23212237;-1.22061261;0.958407;1.15;-7.864021;-7.79056;10;1.097016;1.097016;-1.212686;1.008148;1.097016
35.881062;1.15;-1.39602505;-1.3615582;-1.21393482;-1.18396365;0.963984;1.15;-7.747939;-7.556648;10;1.097143;1.097143;-1.188751;1.008148;1.097143
35.882254;1.15;-1.36260829;-1.29951405;-1.18487677;-1.13001222;0.972157;1.15;-7.562476;-7.212303;10;1.097331;1.097331;-1.152826;1.008148;1.097331
35.883844;1.15;-1.31434703;-1.2191445;-1.14291046;-1.06012566;0.982682;1.15;-7.294626;-6.766252;10;1.097575;1.097575;-1.104886;1.008148;1.097575
35.885832;1.15;-1.24831838;-1.1228;-1.08549424;-0.976347826;0.995214;1.15;-6.928167;-6.23154;10;1.097868;1.097868;-1.044895;1.008148;1.097868
35.887422;1.15;-1.19117135;-1.04928829;-1.03580118;-0.912424599;1.004723;1.15;-6.611001;-5.82355;10;1.098093;1.098093;-0.996852;1.008148;1.098093
35.887819;1.15;-1.17631099;-1.03143261;-1.02287912;-0.896897924;1.007026;1.15;-6.528526;-5.724451;10;1.098148;1.098148;-0.984835;1.008148;1.098148
35.889012;1.15;-1.13040757;-0.979167568;-0.982963102;-0.851450059;1.013756;1.15;-6.273762;-5.43438;10;1.098309;1.098309;-0.948767;1.008148;1.098309
35.889410;1.15;-1.11467748;-0.96218973;-0.969284763;-0.836686722;1.015938;1.15;-6.18646;-5.340153;10;1.098361;1.098361;-0.936737;1.008148;1.098361
35.891397;1.15;-1.03297171;-0.880752973;-0.898236271;-0.76587215;1.026388;1.15;-5.732993;-4.888179;10;1.098613;1.098613;-0.876539;1.008148;1.098613
35.893385;1.15;-0.946518559;-0.805296036;-0.823059616;-0.700257423;1.036052;1.15;-5.253178;-4.469393;10;1.098849;1.098849;-0.81682;1.008148;1.098849
35.894180;1.15;-0.91072;-0.776867748;-0.791930435;-0.675537172;1.039693;1.15;-5.054496;-4.311616;10;1.098938;1.098938;-0.791495;1.008148;1.098938
35.894537;1.15;-0.894402162;-0.764402162;-0.777741011;-0.664697532;1.041289;1.15;-4.963932;-4.242432;10;1.098977;1.098977;-0.781334;1.008148;1.098977
35.895825;1.15;-0.834587568;-0.721246306;-0.72572832;-0.627170701;1.046821;1.15;-4.631961;-4.002917;10;1.099114;1.099114;-0.742238;1.008148;1.099114
35.896147;1.15;-0.819389189;-0.710884144;-0.712512338;-0.618160125;1.048151;1.15;-4.54761;-3.945407;10;1.099146;1.099146;-0.73246;1.008148;1.099146
35.897757;1.15;-0.742038919;-0.661676757;-0.645251234;-0.575371093;1.054478;1.15;-4.118316;-3.672306;10;1.099303;1.099303;-0.683548;1.008148;1.099303
35.898723;1.15;-0.694621081;-0.634260541;-0.604018331;-0.551530905;1.058017;1.15;-3.855147;-3.520146;10;1.099392;1.099392;-0.654184;1.008148;1.099392
35.899367;1.15;-0.662626126;-0.616871892;-0.576196631;-0.536410341;1.060268;1.15;-3.677575;-3.423639;10;1.099448;1.099448;-0.634601;1.008148;1.099448
35.900977;1.15;-0.581427748;-0.57654018;-0.505589346;-0.501339287;1.065519;1.15;-3.226924;-3.199798;10;1.099579;1.099579;-0.58562;1.008148;1.099579
35.901943;1.15;-0.531966847;-0.55450973;-0.462579867;-0.482182374;1.06841;1.15;-2.952416;-3.077529;10;1.099652;1.099652;-0.556215;1.008148;1.099652
35.902909;1.15;-0.482022703;-0.534115315;-0.419150176;-0.4644481;1.071108;1.15;-2.675226;-2.96434;10;1.099719;1.099719;-0.5268;1.008148;1.099719
35.904197;1.15;-0.414781081;-0.509475676;-0.360679201;-0.443022327;1.074405;1.15;-2.302035;-2.82759;10;1.099802;1.099802;-0.487564;1.008148;1.099802
35.904841;1.15;-0.380921261;-0.498251171;-0.331235879;-0.433261888;1.075925;1.15;-2.114113;-2.765294;10;1.09984;1.09984;-0.467939;1.008148;1.09984
35.906129;1.15;-0.31281009;-0.477992432;-0.272008774;-0.415645593;1.078709;1.15;-1.736096;-2.652858;10;1.099909;1.099909;-0.428677;1.008148;1.099909
35.906773;1.15;-0.278592973;-0.468956216;-0.242254759;-0.407788014;1.079974;1.15;-1.546191;-2.602707;10;1.099941;1.099941;-0.40904;1.008148;1.099941
35.907739;1.15;-0.227112613;-0.456764144;-0.197489228;-0.397186212;1.081714;1.15;-1.260475;-2.535041;10;1.099983;1.099983;-0.379578;1.008148;1.099983
35.908705;1.15;-0.175496757;-0.44620036;-0.152605875;-0.388000313;1.083266;1.15;-0.974007;-2.476412;10;1.100021;1.100021;-0.350108;1.008148;1.100021
35.909671;1.15;-0.12380018;-0.437255315;-0.107652331;-0.380222013;1.084631;1.15;-0.687091;-2.426767;10;1.100054;1.100054;-0.320631;1.008148;1.100054
35.910116;1.15;-0.0999607207;-0.433674234;-0.0869223658;-0.37710803;1.085197;1.15;-0.554782;-2.406892;10;1.100068;1.100068;-0.307043;1.008148;1.100068
35.912958;1.15;0.0519881081;-0.418772432;0.0452070505;-0.364149941;1.087901;1.15;0.288534;-2.324187;10;1.100128;1.100128;-0.220289;1.008148;1.100128
35.913879;1.15;0.101055495;-0.416848468;0.0878743439;-0.362476929;1.088444;1.15;0.560858;-2.313509;10;1.100138;1.100138;-0.192144;1.008148;1.100138
35.914900;1.15;0.155183964;-0.416347027;0.134942577;-0.362040893;1.088858;1.15;0.861271;-2.310726;10;1.100144;1.100144;-0.160973;1.008148;1.100144
35.915668;1.15;0.195741081;-0.417084324;0.170209636;-0.362682021;1.089041;1.15;1.086363;-2.314818;10;1.100145;1.100145;-0.137515;1.008148;1.100145
35.916692;1.15;0.249539099;-0.419535135;0.216990521;-0.364813161;1.089117;1.15;1.384942;-2.32842;10;1.100142;1.100142;-0.106235;1.008148;1.100142
35.917716;1.15;0.302971351;-0.423637117;0.263453349;-0.368380102;1.089003;1.15;1.681491;-2.351186;10;1.100132;1.100132;-0.074953;1.008148;1.100132
35.919508;1.15;0.395448288;-0.434697658;0.343868077;-0.377997963;1.088355;1.15;2.194738;-2.412572;10;1.100103;1.100103;-0.02021;1.008148;1.100103
35.920532;1.15;0.447623063;-0.443181441;0.389237446;-0.385375166;1.087734;1.15;2.484308;-2.459657;10;1.100078;1.100078;0.01107;1.008148;1.100078
35.921556;1.15;0.499255856;-0.453197117;0.434135527;-0.39408445;1.086935;1.15;2.77087;-2.515244;10;1.100049;1.100049;0.042348;1.008148;1.100049
35.922580;1.15;0.550304324;-0.46471009;0.478525499;-0.404095731;1.085962;1.15;3.054189;-2.579141;10;1.100014;1.100014;0.073622;1.008148;1.100014
35.923604;1.15;0.600729009;-0.477684505;0.522373051;-0.41537783;1.084816;1.15;3.334046;-2.651149;10;1.099973;1.099973;0.104892;1.008148;1.099973
35.924628;1.15;0.650492072;-0.492084144;0.56564528;-0.427899256;1.083503;1.15;3.610231;-2.731067;10;1.099928;1.099928;0.136157;1.008148;1.099928
35.925652;1.15;0.699558198;-0.507872072;0.608311477;-0.441627889;1.082025;1.15;3.882548;-2.81869;10;1.099877;1.099877;0.167415;1.008148;1.099877
35.926676;1.15;0.747894054;-0.525011171;0.650342656;-0.456531453;1.080386;1.15;4.150812;-2.913812;10;1.099821;1.099821;0.198666;1.008148;1.099821
35.927700;1.15;0.795468829;-0.543463604;0.691712025;-0.472577047;1.078589;1.15;4.414852;-3.016223;10;1.09976;1.09976;0.229909;1.008148;1.09976
35.928724;1.15;0.842253153;-0.563191532;0.732394046;-0.489731767;1.076638;1.15;4.674505;-3.125713;10;1.099695;1.099695;0.261141;1.008148;1.099695
35.929748;1.15;0.88822018;-0.584156757;0.772365374;-0.507962397;1.074537;1.15;4.929622;-3.24207;10;1.099624;1.099624;0.292363;1.008148;1.099624
35.930772;1.15;0.933344865;-0.606321441;0.81160423;-0.527236036;1.072288;1.15;5.180064;-3.365084;10;1.099549;1.099549;0.323574;1.008148;1.099549
35.932308;1.15;0.999402342;-0.641734775;0.869045515;-0.558030239;1.068645;1.15;5.546683;-3.561628;10;1.099427;1.099427;0.370364;1.008148;1.099427
35.933844;1.15;1.06344198;-0.679634955;0.924732158;-0.590986917;1.06469;1.15;5.902103;-3.771974;10;1.099295;1.099295;0.417123;1.008148;1.099295
35.934868;1.15;1.10498342;-0.706221802;0.960855151;-0.614105915;1.061884;1.15;6.132658;-3.919531;10;1.099202;1.099202;0.448275;1.008148;1.099202
35.935380;1.15;1.12540252;-0.719897297;0.978610889;-0.62599765;1.060432;1.15;6.245984;-3.99543;10;1.099153;1.099153;0.463845;1.008148;1.099153
35.935892;1.15;1.14558432;-0.733821802;0.996160282;-0.638105915;1.058948;1.15;6.357993;-4.072711;10;1.099104;1.099104;0.47941;1.008148;1.099104
35.936916;1.15;1.18522973;-0.762399459;1.03063455;-0.662956052;1.055884;1.15;6.578025;-4.231317;10;1.099002;1.099002;0.510527;1.008148;1.099002
35.937428;1.15;1.20468991;-0.777043964;1.04755644;-0.675690403;1.054305;1.15;6.686029;-4.312594;10;1.098949;1.098949;0.526079;1.008148;1.098949
35.938964;1.15;1.2616018;-0.822347568;1.09704505;-0.715084841;1.049384;1.15;7.00189;-4.564029;10;1.098786;1.098786;0.572707;1.008148;1.098786
35.939476;1.15;1.28007856;-0.837891351;1.11311179;-0.728601175;1.047683;1.15;7.104436;-4.650297;10;1.098729;1.098729;0.588236;1.008148;1.098729
35.941012;1.15;1.33400811;-0.885792252;1.16000705;-0.770254132;1.042407;1.15;7.403745;-4.916147;10;1.098554;1.098554;0.634887;1.008148;1.098554
35.942548;1.15;1.38566252;-0.935514595;1.20492393;-0.813490952;1.036874;1.15;7.690427;-5.192106;10;1.09837;1.09837;0.68175;1.008148;1.09837
35.944350;1.15;1.44333261;-0.996029189;1.25507184;-0.866112338;1.030067;1.15;8.010496;-5.527962;10;1.098144;1.098144;0.735795;1.008148;1.098144
35.946424;1.15;1.50574;-1.06836811;1.30933913;-0.929015746;1.021831;1.15;8.356857;-5.929443;10;1.097871;1.097871;0.798394;1.008148;1.097871
35.948083;1.15;1.55258991;-1.12817622;1.35007818;-0.981022797;1.014941;1.15;8.616874;-6.261378;10;1.097644;1.097644;0.84839;1.008148;1.097644
35.949327;1.15;1.5859209;-1.17408721;1.37906165;-1.0209454;1.009605;1.15;8.801861;-6.516184;10;1.097468;1.097468;0.885835;1.008148;1.097468
35.950571;1.15;1.61769622;-1.22085081;1.40669236;-1.0616094;1.004127;1.15;8.978214;-6.775722;10;1.097288;1.097288;0.923236;1.008148;1.097288
35.951815;1.15;1.64790937;-1.26842288;1.43296467;-1.10297642;0.99851;1.15;9.145897;-7.039747;10;1.097103;1.097103;0.96059;1.008148;1.097103
35.954304;1.15;1.70362685;-1.36582162;1.48141465;-1.18767098;0.986873;1.15;9.455129;-7.58031;10;1.096724;1.096724;1.035151;1.008148;1.096724
35.954718;1.15;1.7123;-1.38232919;1.48895652;-1.20202538;0.984883;1.15;9.503265;-7.671927;10;1.096659;1.096659;1.047559;1.008148;1.096659
35.956377;1.15;1.74523423;-1.44908973;1.51759499;-1.26007803;0.976778;1.15;9.68605;-8.042448;10;1.096397;1.096397;1.097133;1.008148;1.096397
35.956792;1.15;1.75302685;-1.46595532;1.52437117;-1.27474375;0.974716;1.15;9.729299;-8.136052;10;1.09633;1.09633;1.109511;1.008148;1.09633
35.958036;1.15;1.77534324;-1.51695027;1.54377673;-1.31908719;0.968449;1.15;9.853155;-8.419074;10;1.096129;1.096129;1.146612;1.008148;1.096129
35.958451;1.15;1.78242721;-1.53407676;1.5499367;-1.33397979;0.966332;1.15;9.892471;-8.514126;10;1.096061;1.096061;1.158968;1.008148;1.096061
35.959695;1.15;1.80261189;-1.58582144;1.5674886;-1.37897517;0.959902;1.15;10.004496;-8.801309;10;1.095856;1.095856;1.195992;1.008148;1.095856
35.961354;1.15;1.82702324;-1.6556164;1.58871586;-1.43966643;0.951141;1.15;10.139979;-9.188671;10;1.095578;1.095578;1.245288;1.008148;1.095578
35.962598;1.15;1.84344649;-1.70851712;1.60299694;-1.48566706;0.944433;1.15;10.231128;-9.48227;10;1.095367;1.095367;1.28219;1.008148;1.095367
35.964257;1.15;1.86281459;-1.77972216;1.61983878;-1.54758449;0.935311;1.15;10.338621;-9.877458;10;1.095083;1.095083;1.331305;1.008148;1.095083
35.965086;1.15;1.87140847;-1.81558829;1.62731171;-1.57877242;0.930675;1.15;10.386317;-10.076515;10;1.094939;1.094939;1.355825;1.008148;1.094939
35.966330;1.15;1.88292901;-1.86968685;1.63732957;-1.62581465;0.923628;1.15;10.450256;-10.376762;10;1.094722;1.094722;1.392557;1.008148;1.094722
35.967575;1.15;1.8927964;-1.92411225;1.64590991;-1.67314109;0.916472;1.15;10.50502;-10.678823;10;1.094504;1.094504;1.429232;1.008148;1.094504
35.968819;1.15;1.90100018;-1.97882775;1.65304363;-1.72071978;0.909209;1.15;10.550551;-10.982494;10;1.094285;1.094285;1.46585;1.008148;1.094285
35.970478;1.15;1.90933225;-2.05216793;1.66028892;-1.78449385;0.899363;1.15;10.596794;-11.389532;10;1.09399;1.09399;1.514584;1.008148;1.09399
35.971307;1.15;1.91237387;-2.08897802;1.6629338;-1.81650262;0.894373;1.15;10.613675;-11.593828;10;1.093842;1.093842;1.538912;1.008148;1.093842
35.972551;1.15;1.91552144;-2.1443355;1.66567082;-1.86463956;0.886804;1.15;10.631144;-11.901062;10;1.09362;1.09362;1.575357;1.008148;1.09362
