time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
35.975040;1.15;1.9166809;-2.25541387;1.66667904;-1.96122946;0.871378;1.15;10.637579;-12.517547;10;1.093175;1.093175;1.648079;1.008148;1.093175
35.975869;1.15;1.91553315;-2.29250234;1.665681;-1.9934803;0.866155;1.15;10.631209;-12.723388;10;1.093026;1.093026;1.672257;1.008148;1.093026
35.977528;1.15;1.91091676;-2.36669568;1.66166675;-2.05799624;0.855591;1.15;10.605588;-13.135161;10;1.092729;1.092729;1.72059;1.008148;1.092729
35.977943;1.15;1.90927694;-2.38523838;1.66024081;-2.07412033;0.852926;1.15;10.596487;-13.238073;10;1.092655;1.092655;1.732811;1.008148;1.092655
35.979187;1.15;1.90318739;-2.44082054;1.65494555;-2.12245264;0.844879;1.15;10.56269;-13.546554;10;1.092433;1.092433;1.770033;1.008148;1.092433
35.981176;1.15;1.88975658;-2.52948991;1.64326659;-2.19955644;0.831847;1.15;10.488149;-14.038669;10;1.092079;1.092079;1.826452;1.008148;1.092079
35.982717;1.15;1.87624072;-2.59782486;1.63151367;-2.25897814;0.821636;1.15;10.413136;-14.417928;10;1.091808;1.091808;1.871015;1.008148;1.091808
35.984565;1.15;1.85639694;-2.67932865;1.61425821;-2.329851;0.809254;1.15;10.303003;-14.870274;10;1.091484;1.091484;1.924385;1.008148;1.091484
35.987646;1.15;1.81448559;-2.81350523;1.57781355;-2.44652628;0.788358;1.15;10.070395;-15.614954;10;1.090954;1.090954;2.013085;1.008148;1.090954
35.988200;1.15;1.8057645;-2.83738324;1.57023;-2.46728978;0.784568;1.15;10.021993;-15.747477;10;1.09086;1.09086;2.029019;1.008148;1.09086
35.990418;1.15;1.76728486;-2.93187892;1.53676945;-2.54945993;0.769349;1.15;9.808431;-16.271928;10;1.090488;1.090488;2.092659;1.008148;1.090488
35.991527;1.15;1.74588901;-2.97844252;1.51816436;-2.58995002;0.761713;1.15;9.689684;-16.530356;10;1.090306;1.090306;2.124424;1.008148;1.090306
35.992082;1.15;1.73465297;-3.00153441;1.50839389;-2.61002993;0.757891;1.15;9.627324;-16.658516;10;1.090215;1.090215;2.140293;1.008148;1.090215
35.995409;1.15;1.65973694;-3.1370791;1.44324951;-2.72789487;0.734957;1.15;9.21154;-17.410789;10;1.089687;1.089687;2.235328;1.008148;1.089687
35.995963;1.15;1.64600793;-3.15911622;1.43131124;-2.74705758;0.731144;1.15;9.135344;-17.533095;10;1.089601;1.089601;2.251138;1.008148;1.089601
35.997627;1.15;1.60271117;-3.22416396;1.39366189;-2.80362084;0.719738;1.15;8.895047;-17.89411;10;1.089349;1.089349;2.298522;1.008148;1.089349
35.998736;1.15;1.57210144;-3.2665845;1.36704473;-2.84050826;0.712174;1.15;8.725163;-18.129544;10;1.089185;1.089185;2.330074;1.008148;1.089185
36.002063;1.15;1.47204108;-3.38879604;1.28003572;-2.94677916;0.689779;1.15;8.169828;-18.807818;10;1.088714;1.088714;2.424561;1.008148;1.088714
36.002618;1.15;1.45418486;-3.40836613;1.26450858;-2.96379663;0.686103;1.15;8.070726;-18.916432;10;1.088639;1.088639;2.440286;1.008148;1.088639
36.003727;1.15;1.41748216;-3.44676829;1.23259318;-2.99718982;0.678811;1.15;7.867026;-19.129564;10;1.088492;1.088492;2.471717;1.008148;1.088492
36.005945;1.15;1.34018991;-3.52045459;1.16538253;-3.06126486;0.66451;1.15;7.438054;-19.538523;10;1.08821;1.08821;2.534511;1.008148;1.08821
36.006499;1.15;1.32007423;-3.53819225;1.14789064;-3.07668892;0.661002;1.15;7.326412;-19.636967;10;1.088142;1.088142;2.550195;1.008148;1.088142
36.007608;1.15;1.27891423;-3.57280559;1.11209933;-3.10678747;0.654079;1.15;7.097974;-19.829071;10;1.08801;1.08801;2.581549;1.008148;1.08801
36.008717;1.15;1.2365391;-3.60623081;1.07525139;-3.13585288;0.64729;1.15;6.862792;-20.014581;10;1.087882;1.087882;2.612884;1.008148;1.087882
36.009272;1.15;1.21490486;-3.62248342;1.05643901;-3.14998559;0.64395;1.15;6.742722;-20.104783;10;1.08782;1.08782;2.628545;1.008148;1.08782
36.010381;1.15;1.17076252;-3.65403982;1.01805437;-3.17742593;0.637387;1.15;6.497732;-20.279921;10;1.0877;1.0877;2.659853;1.008148;1.0877
36.010935;1.15;1.14826252;-3.66933225;0.99848915;-3.1907237;0.634167;1.15;6.372857;-20.364794;10;1.087642;1.087642;2.675501;1.008148;1.087642
36.012044;1.15;1.10242595;-3.69891784;0.958631257;-3.21645029;0.627861;1.15;6.118464;-20.528994;10;1.087529;1.087529;2.706785;1.008148;1.087529
36.013153;1.15;1.05550378;-3.72713351;0.917829377;-3.24098566;0.621745;1.15;5.858046;-20.685591;10;1.087422;1.087422;2.738055;1.008148;1.087422
36.014262;1.15;1.00753315;-3.75393604;0.876115785;-3.26429221;0.615833;1.15;5.591809;-20.834345;10;1.087319;1.087319;2.769312;1.008148;1.087319
36.014817;1.15;0.983167027;-3.76679387;0.85492785;-3.27547293;0.612959;1.15;5.456577;-20.905706;10;1.08727;1.08727;2.784936;1.008148;1.08727
36.015926;1.15;0.933697838;-3.79139622;0.811911163;-3.29686627;0.607383;1.15;5.182023;-21.042249;10;1.087176;1.087176;2.816175;1.008148;1.087176
36.017589;1.15;0.857732793;-3.82544054;0.745854602;-3.32647004;0.599477;1.15;4.760417;-21.231195;10;1.087046;1.087046;2.863016;1.008148;1.087046
36.018699;1.15;0.80598;-3.84617207;0.700852174;-3.34449745;0.594536;1.15;4.473189;-21.346255;10;1.086966;1.086966;2.894232;1.008148;1.086966
36.020362;1.15;0.726803423;-3.87422703;0.632002977;-3.36889307;0.587655;1.15;4.033759;-21.50196;10;1.086858;1.086858;2.941045;1.008148;1.086858
36.021471;1.15;0.673058919;-3.89084847;0.585268625;-3.38334649;0.583444;1.15;3.735477;-21.594209;10;1.086793;1.086793;2.972247;1.008148;1.086793
36.022580;1.15;0.618605946;-3.90576378;0.537918214;-3.39631633;0.579552;1.15;3.433263;-21.676989;10;1.086734;1.086734;3.003442;1.008148;1.086734
36.023689;1.15;0.563497477;-3.91893946;0.489997807;-3.40777344;0.575992;1.15;3.127411;-21.750114;10;1.086681;1.086681;3.034643;1.008148;1.086681
36.024798;1.15;0.507788288;-3.93034396;0.441555033;-3.4176904;0.572779;1.15;2.818225;-21.813409;10;1.086635;1.086635;3.065829;1.008148;1.086635
36.025796;1.15;0.457182162;-3.93906919;0.397549706;-3.42527756;0.570194;1.15;2.537361;-21.861834;10;1.086599;1.086599;3.093905;1.008148;1.086599
36.026295;1.15;0.431726847;-3.94287802;0.375414649;-3.42858958;0.569014;1.15;2.396084;-21.882973;10;1.086582;1.086582;3.107943;1.008148;1.086582
36.027017;1.15;0.394744144;-3.94772793;0.343255778;-3.43280689;0.567442;1.15;2.19083;-21.90989;10;1.086561;1.086561;3.128243;1.008148;1.086561
36.027401;1.15;0.374994955;-3.94998793;0.32608257;-3.43477211;0.566672;1.15;2.081222;-21.922433;10;1.086551;1.086551;3.139044;1.008148;1.086551
36.027657;1.15;0.361801441;-3.95137045;0.314609949;-3.4359743;0.566184;1.15;2.007998;-21.930106;10;1.086545;1.086545;-3.136941;1.008148;1.086545
36.028169;1.15;0.335352432;-3.9538364;0.291610811;-3.43811861;0.565271;1.15;1.861206;-21.943792;10;1.086533;1.086533;-3.122539;1.008148;1.086533
36.028937;1.15;0.295535315;-3.95678288;0.256987231;-3.44068077;0.56406;1.15;1.640221;-21.960145;10;1.086518;1.086518;-3.100935;1.008148;1.086518
36.029449;1.15;0.268903604;-3.95824252;0.233829221;-3.44195002;0.563359;1.15;1.492415;-21.968246;10;1.08651;1.08651;-3.086532;1.008148;1.08651
36.030217;1.15;0.228841261;-3.95966955;0.198992401;-3.44319091;0.562471;1.15;1.270069;-21.976166;10;1.086501;1.086501;-3.064925;1.008148;1.086501
36.032615;1.15;0.103071712;-3.95817117;0.0896275754;-3.44188797;0.560976;1.15;0.572048;-21.96785;10;1.086491;1.086491;-2.997438;1.008148;1.086491
36.033383;1.15;0.0626569369;-3.95576468;0.054484293;-3.43979538;0.560915;1.15;0.347746;-21.954494;10;1.086495;1.086495;-2.975819;1.008148;1.086495
36.035175;1.15;-0.0317185586;-3.9464764;-0.0275813553;-3.43171861;0.561572;1.15;-0.176038;-21.902944;10;1.086515;1.086515;-2.925361;1.008148;1.086515
36.036711;1.15;-0.112520721;-3.93439441;-0.097844105;-3.42121253;0.563032;1.15;-0.62449;-21.835889;10;1.086546;1.086546;-2.882091;1.008148;1.086546
36.037735;1.15;-0.166245405;-3.92421604;-0.144561222;-3.41236177;0.564467;1.15;-0.922662;-21.779399;10;1.086574;1.086574;-2.853234;1.008148;1.086574
36.038247;1.15;-0.193043964;-3.91848829;-0.167864316;-3.40738112;0.565323;1.15;-1.071394;-21.74761;10;1.08659;1.08659;-2.838802;1.008148;1.08659
36.039271;1.15;-0.246478919;-3.90575423;-0.214329495;-3.39630803;0.567308;1.15;-1.367958;-21.676936;10;1.086627;1.086627;-2.80993;1.008148;1.086627
36.040295;1.15;-0.29965045;-3.89131514;-0.260565609;-3.38375229;0.569658;1.15;-1.66306;-21.596799;10;1.086669;1.086669;-2.781047;1.008148;1.086669
36.041319;1.15;-0.352501982;-3.87517261;-0.306523463;-3.36971532;0.572367;1.15;-1.956386;-21.507208;10;1.086716;1.086716;-2.752153;1.008148;1.086716
36.042343;1.15;-0.404976937;-3.85732973;-0.352153858;-3.35419976;0.575432;1.15;-2.247622;-21.40818;10;1.08677;1.08677;-2.723247;1.008148;1.08677
36.043879;1.15;-0.482857658;-3.82738991;-0.419876224;-3.32816514;0.580682;1.15;-2.67986;-21.242014;10;1.08686;1.08686;-2.679864;1.008148;1.08686
36.044903;1.15;-0.53413982;-3.80532432;-0.464469409;-3.30897767;0.584608;1.15;-2.964476;-21.11955;10;1.086927;1.086927;-2.650926;1.008148;1.086927
36.045415;1.15;-0.559567748;-3.79366342;-0.48658065;-3.29883776;0.586695;1.15;-3.105601;-21.054832;10;1.086962;1.086962;-2.636451;1.008148;1.086962
36.046951;1.15;-0.634913153;-3.75618775;-0.552098394;-3.26625022;0.593443;1.15;-3.523768;-20.846842;10;1.087076;1.087076;-2.593006;1.008148;1.087076
36.047975;1.15;-0.684289189;-3.72914414;-0.595034078;-3.24273404;0.598334;1.15;-3.797805;-20.69675;10;1.087159;1.087159;-2.564023;1.008148;1.087159
36.048999;1.15;-0.732914955;-3.70047189;-0.637317352;-3.21780165;0.603528;1.15;-4.067678;-20.537619;10;1.087247;1.087247;-2.535025;1.008148;1.087247
36.050023;1.15;-0.780732973;-3.67019009;-0.678898237;-3.19146964;0.609014;1.15;-4.333068;-20.369555;10;1.08734;1.08734;-2.506011;1.008148;1.08734
36.050535;1.15;-0.804321261;-3.65445225;-0.699409792;-3.17778457;0.611862;1.15;-4.463983;-20.28221;10;1.087388;1.087388;-2.491498;1.008148;1.087388
36.052071;1.15;-0.873718919;-3.60488468;-0.759755582;-3.13468233;0.620815;1.15;-4.84914;-20.00711;10;1.087541;1.087541;-2.447932;1.008148;1.087541
36.053607;1.15;-0.940918018;-3.55185351;-0.818189581;-3.08856827;0.630347;1.15;-5.222095;-19.712787;10;1.087704;1.087704;-2.404327;1.008148;1.087704
36.055655;1.15;-1.02677459;-3.47592396;-0.892847474;-3.02254258;0.643884;1.15;-5.698599;-19.291378;10;1.087939;1.087939;-2.346112;1.008148;1.087939
36.056679;1.15;-1.06797712;-3.43579297;-0.928675754;-2.98764606;0.650979;1.15;-5.927273;-19.068651;10;1.088062;1.088062;-2.31704;1.008148;1.088062
36.057191;1.15;-1.08812396;-3.4152009;-0.946194751;-2.96973991;0.654603;1.15;-6.039088;-18.954365;10;1.088126;1.088126;-2.302348;1.008148;1.088126
36.058215;1.15;-1.12747351;-3.37298775;-0.980411751;-2.93303282;0.661994;1.15;-6.257478;-18.720082;10;1.088256;1.088256;-2.273682;1.008148;1.088256
36.060018;1.15;-1.19354486;-3.29545784;-1.0378651;-2.86561551;0.675436;1.15;-6.624174;-18.289791;10;1.088495;1.088495;-2.221896;1.008148;1.088495
36.060847;1.15;-1.22252703;-3.25844396;-1.06306698;-2.83342953;0.681792;1.15;-6.785025;-18.084364;10;1.088609;1.088609;-2.198234;1.008148;1.088609
36.062921;1.15;-1.29083658;-3.16242685;-1.12246659;-2.74993639;0.698095;1.15;-7.164143;-17.551469;10;1.088905;1.088905;-2.139021;1.008148;1.088905
36.063750;1.15;-1.31643766;-3.12269261;-1.1447284;-2.71538488;0.704764;1.15;-7.306229;-17.330944;10;1.089027;1.089027;-2.115311;1.008148;1.089027
36.065824;1.15;-1.37592973;-3.02027099;-1.19646063;-2.6263226;0.721746;1.15;-7.63641;-16.762504;10;1.089342;1.089342;-2.055977;1.008148;1.089342
36.066653;1.15;-1.39786414;-2.97814108;-1.21553404;-2.5896879;0.728646;1.15;-7.758146;-16.528683;10;1.089472;1.089472;-2.032219;1.008148;1.089472
36.068727;1.15;-1.44786324;-2.87017081;-1.25901152;-2.49580071;0.746111;1.15;-8.035641;-15.929448;10;1.089804;1.089804;-1.97276;1.008148;1.089804
36.069556;1.15;-1.4658773;-2.82600505;-1.27467591;-2.45739569;0.753165;1.15;-8.135619;-15.684328;10;1.089939;1.089939;-1.948951;1.008148;1.089939
36.072459;1.15;-1.51967189;-2.66761477;-1.32145382;-2.31966502;0.778059;1.15;-8.434179;-14.805262;10;1.090425;1.090425;-1.865505;1.008148;1.090425
36.073289;1.15;-1.53233333;-2.62140991;-1.33246377;-2.27948688;0.785205;1.15;-8.50445;-14.548825;10;1.090567;1.090567;-1.841631;1.008148;1.090567
36.075362;1.15;-1.55858324;-2.5044027;-1.35528978;-2.17774148;0.803079;1.15;-8.650137;-13.899435;10;1.090925;1.090925;-1.781877;1.008148;1.090925
36.076606;1.15;-1.57057153;-2.43335189;-1.36571438;-2.11595817;0.813782;1.15;-8.716672;-13.505103;10;1.091143;1.091143;-1.745979;1.008148;1.091143
36.078265;1.15;-1.5821036;-2.33788631;-1.37574226;-2.03294461;0.827993;1.15;-8.780675;-12.975269;10;1.091435;1.091435;-1.69807;1.008148;1.091435
36.079095;1.15;-1.58594486;-2.28992342;-1.37908249;-1.99123776;0.835061;1.15;-8.801994;-12.709075;10;1.091582;1.091582;-1.67409;1.008148;1.091582
36.079924;1.15;-1.58849568;-2.24185748;-1.38130059;-1.94944128;0.842097;1.15;-8.816151;-12.442309;10;1.091729;1.091729;-1.650096;1.008148;1.091729
36.080339;1.15;-1.58928577;-2.21779784;-1.38198762;-1.92851986;0.845602;1.15;-8.820536;-12.308778;10;1.091803;1.091803;-1.638093;1.008148;1.091803
36.081168;1.15;-1.58989387;-2.16964883;-1.38251641;-1.88665116;0.852583;1.15;-8.823911;-12.041551;10;1.09195;1.09195;-1.614076;1.008148;1.09195
36.081998;1.15;-1.58920378;-2.12149225;-1.38191633;-1.84477587;0.85952;1.15;-8.820081;-11.774282;10;1.092098;1.092098;-1.590044;1.008148;1.092098
36.082412;1.15;-1.58837171;-2.09742306;-1.38119279;-1.82384614;0.862971;1.15;-8.815463;-11.640698;10;1.092171;1.092171;-1.578023;1.008148;1.092171
36.083657;1.15;-1.58392721;-2.02531027;-1.37732801;-1.76113937;0.873249;1.15;-8.790796;-11.240472;10;1.092392;1.092392;-1.541935;1.008148;1.092392
36.085316;1.15;-1.5734645;-1.92956054;-1.36823;-1.67787873;0.886753;1.15;-8.732728;-10.709061;10;1.092686;1.092686;-1.493767;1.008148;1.092686
36.085730;1.15;-1.57004144;-1.90572685;-1.36525343;-1.65715378;0.89009;1.15;-8.71373;-10.576784;10;1.092759;1.092759;-1.481715;1.008148;1.092759
36.086560;1.15;-1.56223099;-1.85821766;-1.35846173;-1.61584144;0.896714;1.15;-8.670382;-10.313108;10;1.092905;1.092905;-1.457601;1.008148;1.092905
36.089048;1.15;-1.53114667;-1.71729946;-1.33143188;-1.49330388;0.916151;1.15;-8.497864;-9.531012;10;1.093337;1.093337;-1.38517;1.008148;1.093337
36.089877;1.15;-1.51826378;-1.67098973;-1.32022938;-1.45303455;0.922472;1.15;-8.426364;-9.273993;10;1.09348;1.09348;-1.360997;1.008148;1.09348
36.091951;1.15;-1.48064829;-1.55702018;-1.28752025;-1.35393059;0.937898;1.15;-8.217598;-8.641462;10;1.093831;1.093831;-1.300502;1.008148;1.093831
36.092780;1.15;-1.46347459;-1.51225045;-1.2725866;-1.31500039;0.943909;1.15;-8.122284;-8.39299;10;1.093969;1.093969;-1.276272;1.008148;1.093969
36.093610;1.15;-1.44510829;-1.46800198;-1.2566159;-1.27652346;0.949824;1.15;-8.020351;-8.147411;10;1.094106;1.094106;-1.252051;1.008148;1.094106
36.094854;1.15;-1.41536036;-1.4026836;-1.23074814;-1.21972487;0.958511;1.15;-7.85525;-7.784894;10;1.094308;1.094308;-1.215735;1.008148;1.094308
36.095269;1.15;-1.40486721;-1.38120883;-1.22162366;-1.20105116;0.961356;1.15;-7.797013;-7.665709;10;1.094374;1.094374;-1.203532;1.008148;1.094374
36.096928;1.15;-1.36007243;-1.29691189;-1.18267168;-1.12774947;0.97247;1.15;-7.548402;-7.197861;10;1.094636;1.094636;-1.153497;1.008148;1.094636
36.097770;1.15;-1.33565063;-1.25515532;-1.16143533;-1.0914394;0.977947;1.15;-7.412861;-6.966112;10;1.094766;1.094766;-1.130235;1.008148;1.094766
36.099117;1.15;-1.29428126;-1.18991856;-1.12546197;-1.03471179;0.986467;1.15;-7.183261;-6.604048;10;1.094969;1.094969;-1.090746;1.008148;1.094969
36.100128;1.15;-1.26145928;-1.1423209;-1.09692111;-0.993322523;0.992657;1.15;-7.001099;-6.339881;10;1.095118;1.095118;-1.061085;1.008148;1.095118
36.100633;1.15;-1.24448811;-1.11896847;-1.08216357;-0.97301606;0.995687;1.15;-6.906909;-6.210275;10;1.095191;1.095191;-1.046247;1.008148;1.095191
36.102654;1.15;-1.17300829;-1.02868054;-1.02000721;-0.894504818;1.007359;1.15;-6.510196;-5.709177;10;1.095475;1.095475;-0.986846;1.008148;1.095475
36.103665;1.15;-1.13520018;-0.985493514;-0.987130591;-0.856950881;1.012922;1.15;-6.300361;-5.469489;10;1.095611;1.095611;-0.957117;1.008148;1.095611
36.104675;1.15;-1.0960836;-0.943671171;-0.953116177;-0.820583627;1.018298;1.15;-6.083264;-5.237375;10;1.095743;1.095743;-0.927369;1.008148;1.095743
36.106191;1.15;-1.03507604;-0.883587748;-0.900066118;-0.768337172;1.026007;1.15;-5.744672;-4.903912;10;1.095934;1.095934;-0.882713;1.008148;1.095934
36.106696;1.15;-1.01414631;-0.864286306;-0.881866353;-0.75155331;1.028481;1.15;-5.628512;-4.796789;10;1.095996;1.095996;-0.867819;1.008148;1.095996
36.107707;1.15;-0.97143982;-0.82680018;-0.844730278;-0.718956678;1.033283;1.15;-5.391491;-4.588741;10;1.096116;1.096116;-0.838017;1.008148;1.096116
36.109222;1.15;-0.905373514;-0.773425405;-0.787281316;-0.672543831;1.04012;1.15;-5.024823;-4.292511;10;1.096287;1.096287;-0.793283;1.008148;1.096287
36.110233;1.15;-0.86007964;-0.73979009;-0.747895339;-0.643295731;1.04443;1.15;-4.773442;-4.105835;10;1.096396;1.096396;-0.763439;1.008148;1.096396
36.111243;1.15;-0.813857838;-0.707744865;-0.707702468;-0.615430317;1.048542;1.15;-4.516911;-3.927984;10;1.0965;1.0965;-0.733579;1.008148;1.0965
36.112759;1.15;-0.742921081;-0.662710811;-0.646018331;-0.57627027;1.054335;1.15;-4.123212;-3.678045;10;1.096647;1.096647;-0.68876;1.008148;1.096647
36.113265;1.15;-0.718879459;-0.648518919;-0.625112573;-0.563929495;1.056166;1.15;-3.989781;-3.59928;10;1.096694;1.096694;-0.673813;1.008148;1.096694
36.114275;1.15;-0.67024991;-0.621378378;-0.582826009;-0.540329025;1.059675;1.15;-3.719887;-3.44865;10;1.096783;1.096783;-0.643907;1.008148;1.096783
36.114780;1.15;-0.645677297;-0.608433153;-0.561458519;-0.529072307;1.061355;1.15;-3.583509;-3.376804;10;1.096826;1.096826;-0.628949;1.008148;1.096826
36.116296;1.15;-0.571024144;-0.572118739;-0.496542734;-0.497494555;1.066091;1.15;-3.169184;-3.175259;10;1.096948;1.096948;-0.584054;1.008148;1.096948
36.116801;1.15;-0.545854595;-0.560858739;-0.474656169;-0.487703251;1.067569;1.15;-3.029493;-3.112766;10;1.096985;1.096985;-0.569083;1.008148;1.096985
36.117812;1.15;-0.495135495;-0.539611712;-0.430552605;-0.469227575;1.070374;1.15;-2.748002;-2.994845;10;1.097057;1.097057;-0.53913;1.008148;1.097057
36.118317;1.15;-0.469601622;-0.529626126;-0.408349236;-0.460544458;1.071701;1.15;-2.606289;-2.939425;10;1.097091;1.097091;-0.524149;1.008148;1.097091
36.119328;1.15;-0.418224685;-0.510933514;-0.363673639;-0.444290012;1.074204;1.15;-2.321147;-2.835681;10;1.097155;1.097155;-0.494179;1.008148;1.097155
36.120338;1.15;-0.366487387;-0.493946126;-0.318684685;-0.429518371;1.076508;1.15;-2.034005;-2.741401;10;1.097214;1.097214;-0.464197;1.008148;1.097214
36.121854;1.15;-0.288341081;-0.471659459;-0.250731375;-0.41013866;1.079592;1.15;-1.600293;-2.61771;10;1.097292;1.097292;-0.419205;1.008148;1.097292
36.123370;1.15;-0.209728649;-0.453191892;-0.182372738;-0.394079906;1.082233;1.15;-1.163994;-2.515215;10;1.097359;1.097359;-0.374192;1.008148;1.097359
36.125049;1.15;-0.122331712;-0.437158378;-0.106375401;-0.38013772;1.084647;1.15;-0.678941;-2.426229;10;1.097418;1.097418;-0.3243;1.008148;1.097418
36.126841;1.15;-0.0290104505;-0.425120721;-0.0252264787;-0.369670192;1.086639;1.15;-0.161008;-2.35942;10;1.097465;1.097465;-0.27104;1.008148;1.097465
36.127865;1.15;0.0242282883;-0.420561441;0.0210680768;-0.365705601;1.087511;1.15;0.134467;-2.334116;10;1.097484;1.097484;-0.240597;1.008148;1.097484
36.128787;1.15;0.0720304505;-0.417880901;0.0626351743;-0.363374696;1.088132;1.15;0.399769;-2.319239;10;1.097497;1.097497;-0.213194;1.008148;1.097497
36.129589;1.15;0.113505045;-0.416632793;0.0987000392;-0.362289385;1.088548;1.15;0.629953;-2.312312;10;1.097504;1.097504;-0.189348;1.008148;1.097504
36.130357;1.15;0.153098198;-0.416372613;0.133128868;-0.362063141;1.08884;1.15;0.849695;-2.310868;10;1.097508;1.097508;-0.166508;1.008148;1.097508
36.131125;1.15;0.192544144;-0.417017477;0.167429691;-0.362623893;1.089027;1.15;1.06862;-2.314447;10;1.097509;1.097509;-0.143666;1.008148;1.097509
36.131893;1.15;0.231821802;-0.418556577;0.201584175;-0.363962241;1.089111;1.15;1.286611;-2.322989;10;1.097506;1.097506;-0.120823;1.008148;1.097506
36.134197;1.15;0.348444144;-0.428426486;0.302994908;-0.372544771;1.088759;1.15;1.933865;-2.377767;10;1.097481;1.097481;-0.05229;1.008148;1.097481
36.135221;1.15;0.399594775;-0.43528;0.347473717;-0.378504348;1.088318;1.15;2.217751;-2.415804;10;1.097461;1.097461;-0.021832;1.008148;1.097461
36.136245;1.15;0.450265405;-0.443608829;0.391535135;-0.385746808;1.087705;1.15;2.498973;-2.462029;10;1.097436;1.097436;0.008625;1.008148;1.097436
36.137269;1.15;0.500415495;-0.453381802;0.435143909;-0.394245045;1.086924;1.15;2.777306;-2.516269;10;1.097406;1.097406;0.039079;1.008148;1.097406
36.138293;1.15;0.550006847;-0.464565946;0.478266823;-0.403970388;1.085978;1.15;3.052538;-2.578341;10;1.09737;1.09737;0.069529;1.008148;1.09737
36.139317;1.15;0.599002883;-0.477128108;0.520872072;-0.414894007;1.084871;1.15;3.324466;-2.648061;10;1.097329;1.097329;0.099974;1.008148;1.097329
36.140341;1.15;0.647369189;-0.491034414;0.56292973;-0.426986447;1.083605;1.15;3.592899;-2.725241;10;1.097283;1.097283;0.130413;1.008148;1.097283
36.141365;1.15;0.695073514;-0.50625027;0.604411751;-0.440217626;1.082184;1.15;3.857658;-2.809689;10;1.097233;1.097233;0.160845;1.008148;1.097233
36.142389;1.15;0.742085586;-0.522740901;0.645291814;-0.454557305;1.080611;1.15;4.118575;-2.901212;10;1.097177;1.097177;0.19127;1.008148;1.097177
36.143413;1.15;0.788376757;-0.540470991;0.685545006;-0.469974775;1.07889;1.15;4.375491;-2.999614;10;1.097116;1.097116;0.221685;1.008148;1.097116
36.144437;1.15;0.833920721;-0.559405405;0.725148453;-0.486439483;1.077022;1.15;4.62826;-3.1047;10;1.097051;1.097051;0.25209;1.008148;1.097051
36.145461;1.15;0.878692613;-0.579508468;0.764080533;-0.503920407;1.075013;1.15;4.876744;-3.216272;10;1.09698;1.09698;0.282484;1.008148;1.09698
36.146485;1.15;0.922669369;-0.600744865;0.802321191;-0.522386839;1.072864;1.15;5.120815;-3.334134;10;1.096905;1.096905;0.312866;1.008148;1.096905
36.148021;1.15;0.987098378;-0.634647748;0.858346416;-0.551867607;1.069388;1.15;5.478396;-3.522295;10;1.096785;1.096785;0.358413;1.008148;1.096785
36.149045;1.15;1.0289991;-0.658563964;0.894781825;-0.572664316;1.066905;1.15;5.710945;-3.65503;10;1.096699;1.096699;0.388759;1.008148;1.096699
36.151093;1.15;1.11019946;-0.709396036;0.965390834;-0.616866118;1.061559;1.15;6.161607;-3.937148;10;1.096513;1.096513;0.449402;1.008148;1.096513
36.152117;1.15;1.14946955;-0.736243964;0.999538739;-0.640212143;1.058701;1.15;6.379556;-4.086154;10;1.096414;1.096414;0.479697;1.008148;1.096414
36.152629;1.15;1.16876631;-0.750011532;1.01631853;-0.65218394;1.057228;1.15;6.486653;-4.162564;10;1.096363;1.096363;0.494837;1.008148;1.096363
36.153653;1.15;1.20667568;-0.778212973;1.0492832;-0.676706933;1.054192;1.15;6.69705;-4.319082;10;1.096258;1.096258;0.525102;1.008148;1.096258
36.155189;1.15;1.26180973;-0.822121441;1.09722585;-0.71488821;1.049423;1.15;7.003044;-4.562774;10;1.096093;1.096093;0.570449;1.008148;1.096093
36.156213;1.15;1.29739838;-0.852418739;1.1281725;-0.741233686;1.046104;1.15;7.200561;-4.730924;10;1.095979;1.095979;0.600715;1.008148;1.095979
36.158261;1.15;1.36573892;-0.915334955;1.18759906;-0.795943439;1.039144;1.15;7.579851;-5.080109;10;1.095738;1.095738;0.661571;1.008148;1.095738
36.160104;1.15;1.42396667;-0.974458559;1.23823188;-0.847355268;1.032522;1.15;7.903015;-5.408245;10;1.09551;1.09551;0.715249;1.008148;1.09551
36.160565;1.15;1.43803676;-0.989586667;1.25046675;-0.860510145;1.030816;1.15;7.981104;-5.492206;10;1.095451;1.095451;0.728804;1.008148;1.095451
36.163329;1.15;1.51832144;-1.08309622;1.32027951;-0.941822797;1.020165;1.15;8.426684;-6.011184;10;1.095084;1.095084;0.809941;1.008148;1.095084
36.164251;1.15;1.54349928;-1.11525459;1.34217329;-0.969786604;1.016462;1.15;8.566421;-6.189663;10;1.094957;1.094957;0.836942;1.008148;1.094957
36.165633;1.15;1.57977297;-1.1643573;1.37371563;-1.01248461;1.010768;1.15;8.76774;-6.462183;10;1.094761;1.094761;0.877396;1.008148;1.094761
36.167477;1.15;1.62533982;-1.23135387;1.41333897;-1.0707425;1.002922;1.15;9.020636;-6.834014;10;1.094493;1.094493;0.931241;1.008148;1.094493
36.168398;1.15;1.64691982;-1.26546955;1.43210419;-1.1004083;0.998894;1.15;9.140405;-7.023356;10;1.094355;1.094355;0.958129;1.008148;1.094355
36.170702;1.15;1.69734541;-1.35243423;1.47595253;-1.17602977;0.988522;1.15;9.420267;-7.50601;10;1.094003;1.094003;1.025186;1.008148;1.094003
36.171624;1.15;1.71610126;-1.38785081;1.49226197;-1.20682679;0.984256;1.15;9.524362;-7.702572;10;1.093858;1.093858;1.052043;1.008148;1.093858
36.173467;1.15;1.75117856;-1.45968703;1.52276396;-1.26929307;0.975528;1.15;9.719041;-8.101263;10;1.093565;1.093565;1.105308;1.008148;1.093565
36.173928;1.15;1.75943658;-1.47784468;1.52994485;-1.28508233;0.973306;1.15;9.764873;-8.202038;10;1.09349;1.09349;1.118296;1.008148;1.09349
36.175478;1.15;1.78573117;-1.53948414;1.55280971;-1.33868186;0.965713;1.15;9.910808;-8.544137;10;1.093236;1.093236;1.163707;1.008148;1.093236
36.176568;1.15;1.80282559;-1.58329153;1.56767442;-1.37677524;0.960271;1.15;10.005682;-8.787268;10;1.093055;1.093055;1.195193;1.008148;1.093055
36.177658;1.15;1.81876991;-1.62747045;1.58153905;-1.4151917;0.954742;1.15;10.094173;-9.032461;10;1.092873;1.092873;1.226635;1.008148;1.092873
36.179293;1.15;1.84052036;-1.69438811;1.60045249;-1.47338096;0.946292;1.15;10.214888;-9.403854;10;1.092595;1.092595;1.273717;1.008148;1.092595
36.179838;1.15;1.84719045;-1.7168564;1.60625257;-1.49291861;0.943433;1.15;10.251907;-9.528553;10;1.092502;1.092502;1.289389;1.008148;1.092502
36.181472;1.15;1.86545225;-1.78471063;1.62213239;-1.55192229;0.934736;1.15;10.35326;-9.905144;10;1.092219;1.092219;1.336336;1.008148;1.092219
36.182017;1.15;1.87095423;-1.80746955;1.62691673;-1.57171265;0.931796;1.15;10.383796;-10.031456;10;1.092124;1.092124;1.351962;1.008148;1.092124
36.183652;1.15;1.88569514;-1.87613153;1.6397349;-1.63141872;0.922859;1.15;10.465608;-10.41253;10;1.091838;1.091838;1.398773;1.008148;1.091838
36.184742;1.15;1.89404378;-1.92219946;1.64699459;-1.67147779;0.916803;1.15;10.511943;-10.668207;10;1.091646;1.091646;1.429924;1.008148;1.091646
36.185831;1.15;1.90120198;-1.96847676;1.65321911;-1.71171892;0.910671;1.15;10.551671;-10.925046;10;1.091452;1.091452;1.461028;1.008148;1.091452
36.187466;1.15;1.90969333;-2.0382355;1.6606029;-1.77237869;0.901332;1.15;10.598798;-11.312207;10;1.091161;1.091161;1.507598;1.008148;1.091161
36.188011;1.15;1.91192144;-2.06156829;1.66254038;-1.79266808;0.898182;1.15;10.611164;-11.441704;10;1.091063;1.091063;1.5231;1.008148;1.091063
36.189101;1.15;1.91546865;-2.10833676;1.66562491;-1.83333631;0.891828;1.15;10.630851;-11.701269;10;1.090868;1.090868;1.554062;1.008148;1.090868
36.190191;1.15;1.91779838;-2.15522198;1.66765076;-1.87410607;0.885404;1.15;10.643781;-11.961482;10;1.090672;1.090672;1.584991;1.008148;1.090672
36.191280;1.15;1.91890324;-2.20219964;1.66861152;-1.91495621;0.87891;1.15;10.649913;-12.222208;10;1.090476;1.090476;1.615857;1.008148;1.090476
36.191825;1.15;1.91899423;-2.2257155;1.66869064;-1.93540478;0.875638;1.15;10.650418;-12.352721;10;1.090378;1.090378;1.631323;1.008148;1.090378
36.192915;1.15;1.91824811;-2.27278486;1.66804183;-1.97633467;0.869044;1.15;10.646277;-12.613956;10;1.090181;1.090181;1.661975;1.008148;1.090181
36.193950;1.15;1.91638829;-2.31752685;1.6664246;-2.01524074;0.86272;1.15;10.635955;-12.862274;10;1.089994;1.089994;1.691309;1.008148;1.089994
36.195372;1.15;1.91199495;-2.37898991;1.66260431;-2.06868688;0.853942;1.15;10.611572;-13.203394;10;1.089738;1.089738;1.731387;1.008148;1.089738
36.195814;1.15;1.91019658;-2.3980564;1.6610405;-2.08526643;0.851197;1.15;10.601591;-13.309213;10;1.089659;1.089659;1.743809;1.008148;1.089659
36.197579;1.15;1.90093099;-2.47423189;1.65298347;-2.15150599;0.840122;1.15;10.550167;-13.731987;10;1.089342;1.089342;1.793426;1.008148;1.089342
36.199345;1.15;1.88833063;-2.55016937;1.64202664;-2.21753858;0.828904;1.15;10.480235;-14.15344;10;1.089027;1.089027;1.842927;1.008148;1.089027
36.200669;1.15;1.87667748;-2.60688955;1.63189346;-2.26686048;0.820406;1.15;10.41556;-14.468237;10;1.088792;1.088792;1.879978;1.008148;1.088792
36.201110;1.15;1.87237171;-2.62574072;1.62814931;-2.2832528;0.817558;1.15;10.391663;-14.572861;10;1.088714;1.088714;1.892314;1.008148;1.088714
36.202876;1.15;1.85303459;-2.70081189;1.61133443;-2.34853208;0.806095;1.15;10.284342;-14.989506;10;1.088404;1.088404;1.941592;1.008148;1.088404
36.203758;1.15;1.84209405;-2.73811676;1.60182092;-2.38097109;0.800326;1.15;10.223622;-15.196548;10;1.088251;1.088251;1.966189;1.008148;1.088251
36.205965;1.15;1.81102162;-2.83056108;1.57480141;-2.46135746;0.785807;1.15;10.05117;-15.709614;10;1.087871;1.087871;2.027568;1.008148;1.087871
36.207289;1.15;1.78982216;-2.88537477;1.5563671;-2.50902154;0.777042;1.15;9.933513;-16.01383;10;1.087646;1.087646;2.064319;1.008148;1.087646
36.209937;1.15;1.74167243;-2.99323135;1.51449777;-2.60280987;0.759432;1.15;9.666282;-16.612434;10;1.087206;1.087206;2.137649;1.008148;1.087206
36.210379;1.15;1.73290324;-3.01094919;1.50687239;-2.61821669;0.756491;1.15;9.617613;-16.710768;10;1.087133;1.087133;2.14985;1.008148;1.087133
36.212144;1.15;1.69570739;-3.08099117;1.47452816;-2.67912276;0.744724;1.15;9.411176;-17.099501;10;1.086849;1.086849;2.198595;1.008148;1.086849
36.213468;1.15;1.66559423;-3.13257946;1.44834281;-2.72398214;0.735906;1.15;9.244048;-17.385816;10;1.086639;1.086639;2.235094;1.008148;1.086639
36.213910;1.15;1.65513658;-3.14958234;1.4392492;-2.73876725;0.732971;1.15;9.186008;-17.480182;10;1.086571;1.086571;2.247249;1.008148;1.086571
36.216999;1.15;1.57610613;-3.26562288;1.37052707;-2.83967207;0.712527;1.15;8.747389;-18.124207;10;1.086102;1.086102;2.33219;1.008148;1.086102
36.217441;1.15;1.56399135;-3.2817427;1.35999248;-2.85368931;0.709627;1.15;8.680152;-18.213672;10;1.086037;1.086037;2.344304;1.008148;1.086037
36.219647;1.15;1.50037405;-3.36045243;1.30467309;-2.92213255;0.695241;1.15;8.327076;-18.650511;10;1.085721;1.085721;2.404803;1.008148;1.085721
36.220971;1.15;1.45980234;-3.40606919;1.26939334;-2.96179929;0.686721;1.15;8.101903;-18.903684;10;1.085538;1.085538;2.441048;1.008148;1.085538
36.222295;1.15;1.41746432;-3.45039009;1.23257767;-3.00033921;0.678304;1.15;7.866927;-19.149665;10;1.085361;1.085361;2.477254;1.008148;1.085361
36.224502;1.15;1.34306378;-3.52118018;1.16788155;-3.06189581;0.664555;1.15;7.454004;-19.54255;10;1.085078;1.085078;2.537519;1.008148;1.085078
36.224944;1.15;1.32762036;-3.53485225;1.15445249;-3.07378457;0.661853;1.15;7.368293;-19.61843;10;1.085024;1.085024;2.549559;1.008148;1.085024
36.226268;1.15;1.28018883;-3.57484829;1.11320768;-3.10856373;0.653855;1.15;7.105048;-19.840408;10;1.084864;1.084864;2.585663;1.008148;1.084864
36.227592;1.15;1.23113946;-3.61325838;1.07055605;-3.14196381;0.646037;1.15;6.832824;-20.053584;10;1.084711;1.084711;2.621752;1.008148;1.084711
36.228916;1.15;1.18051856;-3.65001207;1.02653788;-3.17392354;0.638417;1.15;6.551878;-20.257567;10;1.084565;1.084565;2.657915;1.008148;1.084565
36.229799;1.15;1.14592252;-3.67355784;0.996454367;-3.19439812;0.633459;1.15;6.35987;-20.388246;10;1.084471;1.084471;2.68134;1.008148;1.084471
36.231123;1.15;1.09278775;-3.70738901;0.950250215;-3.22381653;0.626221;1.15;6.064972;-20.576009;10;1.084336;1.084336;2.714974;1.008148;1.084336
36.232203;1.15;1.04839748;-3.73364505;0.91164998;-3.24664787;0.620504;1.15;5.818606;-20.72173;10;1.084232;1.084232;2.747097;1.008148;1.084232
36.233643;1.15;0.987769009;-3.76666342;0.858929573;-3.2753595;0.613172;1.15;5.482118;-20.904982;10;1.0841;1.0841;2.786256;1.008148;1.0841
36.234723;1.15;0.94126955;-3.78990595;0.81849526;-3.29557039;0.607906;1.15;5.224046;-21.033978;10;1.084007;1.084007;2.81557;1.008148;1.084007
36.235083;1.15;0.925580901;-3.79735676;0.804852957;-3.30204935;0.606197;1.15;5.136974;-21.07533;10;1.083977;1.083977;2.825339;1.008148;1.083977
36.236163;1.15;0.877966486;-3.81880216;0.763449119;-3.32069753;0.601218;1.15;4.872714;-21.194352;10;1.083891;1.083891;2.854642;1.008148;1.083891
36.237603;1.15;0.813253333;-3.84523315;0.707176812;-3.343681;0.59494;1.15;4.513556;-21.341044;10;1.083785;1.083785;2.893698;1.008148;1.083785
36.239043;1.15;0.747221802;-3.86912288;0.649758089;-3.36445468;0.589103;1.15;4.147081;-21.473632;10;1.083688;1.083688;2.932738;1.008148;1.083688
36.240123;1.15;0.696890811;-3.88532865;0.605992009;-3.37854665;0.585031;1.15;3.867744;-21.563574;10;1.083621;1.083621;2.96201;1.008148;1.083621
36.241563;1.15;0.628786306;-3.90459856;0.546770701;-3.39530309;0.580035;1.15;3.489764;-21.670522;10;1.083542;1.083542;3.001031;1.008148;1.083542
36.244083;1.15;0.507157117;-3.93170847;0.441006189;-3.41887693;0.572562;1.15;2.814722;-21.820982;10;1.083427;1.083427;3.069307;1.008148;1.083427
36.244803;1.15;0.47190036;-3.93787117;0.410348139;-3.4242358;0.570739;1.15;2.619047;-21.855185;10;1.0834;1.0834;3.088794;1.008148;1.0834
36.245163;1.15;0.454196577;-3.94068414;0.394953545;-3.42668186;0.569882;1.15;2.520791;-21.870797;10;1.083387;1.083387;3.098571;1.008148;1.083387
36.246256;1.15;0.400147027;-3.94811982;0.347953937;-3.43314767;0.567506;1.15;2.220816;-21.912065;10;1.083353;1.083353;3.12817;1.008148;1.083353
36.246512;1.15;0.387432432;-3.94961856;0.336897767;-3.43445092;0.566999;1.15;2.15025;-21.920383;10;1.083346;1.083346;3.135104;1.008148;1.083346
36.246768;1.15;0.374696937;-3.95102468;0.325823423;-3.43567364;0.566512;1.15;2.079568;-21.928187;10;1.083339;1.083339;-3.141146;1.008148;1.083339
36.247536;1.15;0.336372793;-3.95468541;0.292498081;-3.43885687;0.565166;1.15;1.866869;-21.948504;10;1.083321;1.083321;-3.120343;1.008148;1.083321
36.248048;1.15;0.310731892;-3.9566582;0.270201645;-3.44057235;0.564367;1.15;1.724562;-21.959453;10;1.08331;1.08331;-3.106473;1.008148;1.08331
36.248816;1.15;0.272147027;-3.95891081;0.236649589;-3.44253114;0.563318;1.15;1.510416;-21.971955;10;1.083297;1.083297;-3.085668;1.008148;1.083297
36.249072;1.15;0.259255315;-3.95947243;0.225439405;-3.44301951;0.563008;1.15;1.438867;-21.975072;10;1.083293;1.083293;-3.078733;1.008148;1.083293
36.249840;1.15;0.220499279;-3.96058577;0.191738504;-3.44398762;0.562202;1.15;1.223771;-21.981251;10;1.083284;1.083284;-3.057925;1.008148;1.083284
36.250546;1.15;0.184778919;-3.96084937;0.160677321;-3.44421684;0.561623;1.15;1.025523;-21.982714;10;1.083278;1.083278;-3.038796;1.008148;1.083278
36.252082;1.15;0.106824685;-3.95888811;0.0928910302;-3.4425114;0.560912;1.15;0.592877;-21.971829;10;1.083275;1.083275;-2.997171;1.008148;1.083275
36.252850;1.15;0.0677641441;-3.95659586;0.0589253427;-3.44051814;0.560841;1.15;0.376091;-21.959107;10;1.083277;1.083277;-2.976353;1.008148;1.083277
36.255410;1.15;-0.0625336937;-3.94257802;-0.054377125;-3.42832871;0.561992;1.15;-0.347062;-21.881308;10;1.083309;1.083309;-2.906936;1.008148;1.083309
36.256434;1.15;-0.114574054;-3.93420595;-0.0996296122;-3.42104865;0.563055;1.15;-0.635886;-21.834843;10;1.083331;1.083331;-2.879155;1.008148;1.083331
36.257458;1.15;-0.166495856;-3.92424577;-0.144779005;-3.41238762;0.564463;1.15;-0.924052;-21.779564;10;1.083359;1.083359;-2.851366;1.008148;1.083359
36.258482;1.15;-0.218248829;-3.91269459;-0.18978159;-3.40234313;0.566213;1.15;-1.211281;-21.715455;10;1.083392;1.083392;-2.823567;1.008148;1.083392
36.258994;1.15;-0.244046306;-3.90632198;-0.212214179;-3.39680172;0.567217;1.15;-1.354457;-21.680087;10;1.083411;1.083411;-2.809664;1.008148;1.083411
36.260018;1.15;-0.295451712;-3.89238216;-0.256914532;-3.38468014;0.569479;1.15;-1.639757;-21.602721;10;1.083452;1.083452;-2.78185;1.008148;1.083452
36.261042;1.15;-0.346561802;-3.87685081;-0.301358089;-3.37117462;0.572078;1.15;-1.923418;-21.516522;10;1.083499;1.083499;-2.754024;1.008148;1.083499
36.262578;1.15;-0.422561081;-3.85057604;-0.367444418;-3.34832699;0.576597;1.15;-2.345214;-21.370697;10;1.083579;1.083579;-2.712262;1.008148;1.083579
36.263602;1.15;-0.472707928;-3.8310818;-0.411050372;-3.33137548;0.580017;1.15;-2.623529;-21.262504;10;1.083639;1.083639;-2.684405;1.008148;1.083639
36.264626;1.15;-0.522379099;-3.81001333;-0.454242695;-3.31305507;0.583755;1.15;-2.899204;-21.145574;10;1.083705;1.083705;-2.656534;1.008148;1.083705
36.265138;1.15;-0.54702;-3.79889135;-0.475669565;-3.30338378;0.585741;1.15;-3.035961;-21.083847;10;1.08374;1.08374;-2.642593;1.008148;1.08374
36.268210;1.15;-0.691731171;-3.72402144;-0.601505366;-3.23827951;0.599233;1.15;-3.839108;-20.668319;10;1.083975;1.083975;-2.558868;1.008148;1.083975
36.269234;1.15;-0.738618559;-3.69600559;-0.642277007;-3.2139179;0.604305;1.15;-4.099333;-20.512831;10;1.084063;1.084063;-2.530927;1.008148;1.084063
36.270770;1.15;-0.807506486;-3.65117027;-0.702179553;-3.17493067;0.612419;1.15;-4.481661;-20.263995;10;1.084205;1.084205;-2.488985;1.008148;1.084205
36.272306;1.15;-0.874508649;-3.60302108;-0.760442303;-3.13306181;0.621109;1.15;-4.853523;-19.996767;10;1.084358;1.084358;-2.447001;1.008148;1.084358
36.273842;1.15;-0.939453694;-3.55163333;-0.816916255;-3.08837681;0.63034;1.15;-5.213968;-19.711565;10;1.084521;1.084521;-2.404976;1.008148;1.084521
36.276402;1.15;-1.04266649;-3.45902685;-0.90666651;-3.00784943;0.646823;1.15;-5.786799;-19.197599;10;1.084816;1.084816;-2.334825;1.008148;1.084816
36.277426;1.15;-1.08204937;-3.41963297;-0.940912495;-2.97359389;0.653768;1.15;-6.005374;-18.978963;10;1.084941;1.084941;-2.306728;1.008148;1.084941
36.278593;1.15;-1.12549838;-3.37317856;-0.978694242;-2.93319875;0.661903;1.15;-6.246516;-18.721141;10;1.085089;1.085089;-2.274722;1.008148;1.085089
36.280229;1.15;-1.18377027;-3.30528721;-1.02936545;-2.87416279;0.673681;1.15;-6.569925;-18.344344;10;1.085305;1.085305;-2.229761;1.008148;1.085305
36.281538;1.15;-1.22803441;-3.24876559;-1.06785601;-2.82501355;0.683386;1.15;-6.815591;-18.030649;10;1.085484;1.085484;-2.193752;1.008148;1.085484
36.283501;1.15;-1.29029532;-3.1604964;-1.12199593;-2.74825774;0.698356;1.15;-7.161139;-17.540755;10;1.085765;1.085765;-2.139668;1.008148;1.085765
36.284155;1.15;-1.30990216;-3.13018793;-1.13904536;-2.72190255;0.703444;1.15;-7.269957;-17.372543;10;1.085861;1.085861;-2.121621;1.008148;1.085861
36.286773;1.15;-1.38231802;-3.00483928;-1.20201567;-2.61290372;0.724212;1.15;-7.671865;-16.676858;10;1.086259;1.086259;-2.049341;1.008148;1.086259
36.287428;1.15;-1.39886937;-2.97253568;-1.21640815;-2.58481363;0.729493;1.15;-7.763725;-16.497573;10;1.086361;1.086361;-2.031247;1.008148;1.086361
36.289391;1.15;-1.44464919;-2.87351423;-1.25621669;-2.49870803;0.745507;1.15;-8.017803;-15.948004;10;1.086675;1.086675;-1.976908;1.008148;1.086675
36.290045;1.15;-1.45858865;-2.83984883;-1.26833796;-2.46943376;0.750892;1.15;-8.095167;-15.761161;10;1.086782;1.086782;-1.958775;1.008148;1.086782
36.290700;1.15;-1.47185423;-2.80587766;-1.27987325;-2.43989362;0.756296;1.15;-8.168791;-15.572621;10;1.086889;1.086889;-1.940633;1.008148;1.086889
36.293318;1.15;-1.51802685;-2.66722577;-1.32002335;-2.31932675;0.778052;1.15;-8.425049;-14.803103;10;1.087328;1.087328;-1.867962;1.008148;1.087328
36.294626;1.15;-1.53688342;-2.59644955;-1.33642037;-2.25778222;0.788978;1.15;-8.529703;-14.410295;10;1.087552;1.087552;-1.831571;1.008148;1.087552
36.296393;1.15;-1.55775766;-2.49965279;-1.35457188;-2.17361112;0.803732;1.15;-8.645555;-13.873073;10;1.087858;1.087858;-1.78237;1.008148;1.087858
36.298160;1.15;-1.57327586;-2.40170775;-1.36806596;-2.08844152;0.81845;1.15;-8.731681;-13.329478;10;1.088167;1.088167;-1.733098;1.008148;1.088167
36.299338;1.15;-1.58060685;-2.33593279;-1.37444074;-2.03124591;0.828218;1.15;-8.772368;-12.964427;10;1.088375;1.088375;-1.700209;1.008148;1.088375
36.300457;1.15;-1.58531802;-2.27319568;-1.37853741;-1.97669189;0.837452;1.15;-8.798515;-12.616236;10;1.088573;1.088573;-1.668934;1.008148;1.088573
36.301518;1.15;-1.58774432;-2.21361225;-1.38064724;-1.92488022;0.84615;1.15;-8.811981;-12.285548;10;1.088761;1.088761;-1.639276;1.008148;1.088761
36.303638;1.15;-1.58662793;-2.09430991;-1.37967646;-1.82113905;0.863359;1.15;-8.805785;-11.62342;10;1.089138;1.089138;-1.579883;1.008148;1.089138
36.305069;1.15;-1.58136775;-2.01391748;-1.37510239;-1.75123259;0.874807;1.15;-8.776591;-11.177242;10;1.089392;1.089392;-1.539731;1.008148;1.089392
36.306453;1.15;-1.57283495;-1.93650667;-1.36768257;-1.68391884;0.885724;1.15;-8.729234;-10.747612;10;1.089637;1.089637;-1.500872;1.008148;1.089637
36.307312;1.15;-1.56584018;-1.88868072;-1.36160016;-1.64233106;0.892417;1.15;-8.690413;-10.482178;10;1.089788;1.089788;-1.476729;1.008148;1.089788
36.307741;1.15;-1.56185694;-1.86484667;-1.35813647;-1.6216058;0.895739;1.15;-8.668306;-10.349899;10;1.089863;1.089863;-1.464651;1.008148;1.089863
36.310317;1.15;-1.53120703;-1.72325477;-1.33148437;-1.49848241;0.915286;1.15;-8.498199;-9.564064;10;1.090312;1.090312;-1.392094;1.008148;1.090312
36.311176;1.15;-1.51844541;-1.67671099;-1.32038731;-1.45800956;0.921645;1.15;-8.427372;-9.305746;10;1.090459;1.090459;-1.367874;1.008148;1.090459
36.313323;1.15;-1.48107874;-1.56214126;-1.28789456;-1.35838371;0.937164;1.15;-8.219987;-8.669884;10;1.090823;1.090823;-1.307248;1.008148;1.090823
36.314611;1.15;-1.45498126;-1.49481279;-1.2652011;-1.29983721;0.9462;1.15;-8.075146;-8.296211;10;1.091037;1.091037;-1.270823;1.008148;1.091037
36.315040;1.15;-1.4456809;-1.47263297;-1.25711383;-1.28055041;0.949164;1.15;-8.023529;-8.173113;10;1.091107;1.091107;-1.258673;1.008148;1.091107
36.316329;1.15;-1.41600613;-1.40694486;-1.23130967;-1.22343032;0.957906;1.15;-7.858834;-7.808544;10;1.091317;1.091317;-1.222197;1.008148;1.091317
36.317187;1.15;-1.39476829;-1.36390613;-1.21284199;-1.18600533;0.963605;1.15;-7.740964;-7.569679;10;1.091454;1.091454;-1.19786;1.008148;1.091454
36.318905;1.15;-1.34889315;-1.27979009;-1.17295057;-1.11286095;0.974682;1.15;-7.486357;-7.102835;10;1.091723;1.091723;-1.149136;1.008148;1.091723
36.319334;1.15;-1.33673189;-1.25919369;-1.16237556;-1.09495104;0.977382;1.15;-7.418862;-6.988525;10;1.091789;1.091789;-1.136946;1.008148;1.091789
36.320622;1.15;-1.29863261;-1.19850811;-1.12924575;-1.04218096;0.985314;1.15;-7.207411;-6.65172;10;1.091984;1.091984;-1.100348;1.008148;1.091984
36.322340;1.15;-1.24417928;-1.12031135;-1.08189503;-0.974183784;0.995482;1.15;-6.905195;-6.217728;10;1.092235;1.092235;-1.051498;1.008148;1.092235
36.322769;1.15;-1.22993495;-1.10127225;-1.06950866;-0.957628045;0.99795;1.15;-6.826139;-6.112061;10;1.092297;1.092297;-1.039275;1.008148;1.092297
36.324487;1.15;-1.17053694;-1.02726162;-1.01785821;-0.893270975;1.007515;1.15;-6.49648;-5.701302;10;1.092536;1.092536;-0.99035;1.008148;1.092536
36.325346;1.15;-1.1394355;-0.991590631;-0.990813474;-0.862252722;1.012111;1.15;-6.323867;-5.503328;10;1.092652;1.092652;-0.965864;1.008148;1.092652
36.326204;1.15;-1.10743856;-0.956843243;-0.962990051;-0.832037603;1.01658;1.15;-6.146284;-5.31048;10;1.092765;1.092765;-0.941365;1.008148;1.092765
36.327922;1.15;-1.0408818;-0.890214414;-0.90511461;-0.774099491;1.025135;1.15;-5.776894;-4.94069;10;1.092983;1.092983;-0.892323;1.008148;1.092983
36.329210;1.15;-0.988847027;-0.842837117;-0.85986698;-0.732901841;1.031208;1.15;-5.488101;-4.677746;10;1.093139;1.093139;-0.855505;1.008148;1.093139
36.329639;1.15;-0.971120541;-0.827552613;-0.844452644;-0.719610967;1.033166;1.15;-5.389719;-4.592917;10;1.093189;1.093189;-0.843226;1.008148;1.093189
36.330498;1.15;-0.93512018;-0.79775964;-0.813147983;-0.693704034;1.036983;1.15;-5.189917;-4.427566;10;1.093287;1.093287;-0.818657;1.008148;1.093287
36.331357;1.15;-0.898418378;-0.769016036;-0.781233373;-0.668709597;1.040666;1.15;-4.986222;-4.268039;10;1.093383;1.093383;-0.794076;1.008148;1.093383
36.332216;1.15;-0.861049369;-0.741338378;-0.748738582;-0.644642068;1.044215;1.15;-4.778824;-4.114428;10;1.093475;1.093475;-0.769482;1.008148;1.093475
36.333074;1.15;-0.823047928;-0.714741982;-0.71569385;-0.621514767;1.047628;1.15;-4.567916;-3.966818;10;1.093563;1.093563;-0.744876;1.008148;1.093563
36.334792;1.15;-0.745287748;-0.664846667;-0.648076302;-0.578127536;1.054046;1.15;-4.136347;-3.689899;10;1.093731;1.093731;-0.695627;1.008148;1.093731
36.335651;1.15;-0.70559982;-0.641571351;-0.613565061;-0.557888132;1.05705;1.15;-3.916079;-3.560721;10;1.09381;1.09381;-0.670986;1.008148;1.09381
36.336509;1.15;-0.665421081;-0.619424505;-0.578627027;-0.538630004;1.059917;1.15;-3.693087;-3.437806;10;1.093885;1.093885;-0.646331;1.008148;1.093885
36.337368;1.15;-0.624787207;-0.598414595;-0.543293224;-0.520360517;1.062647;1.15;-3.467569;-3.321201;10;1.093956;1.093956;-0.621672;1.008148;1.093956
36.338656;1.15;-0.563061622;-0.569046486;-0.489618801;-0.494823032;1.066484;1.15;-3.124992;-3.158208;10;1.094057;1.094057;-0.584681;1.008148;1.094057
36.339515;1.15;-0.521446486;-0.550907568;-0.453431727;-0.479050059;1.068871;1.15;-2.894028;-3.057537;10;1.09412;1.09412;-0.559873;1.008148;1.09412
36.340374;1.15;-0.479501622;-0.533921982;-0.416957932;-0.464279984;1.071121;1.15;-2.661234;-2.963267;10;1.094179;1.094179;-0.535581;1.008148;1.094179
36.342005;1.15;-0.399035315;-0.504853333;-0.346987231;-0.439002899;1.075019;1.15;-2.214646;-2.801936;10;1.094281;1.094281;-0.488272;1.008148;1.094281
36.342778;1.15;-0.360613694;-0.492541261;-0.313577125;-0.428296749;1.076695;1.15;-2.001406;-2.733604;10;1.094325;1.094325;-0.466074;1.008148;1.094325
36.343938;1.15;-0.302690811;-0.475832613;-0.263209401;-0.413767489;1.079004;1.15;-1.679934;-2.640871;10;1.094385;1.094385;-0.43268;1.008148;1.094385
36.344324;1.15;-0.283318378;-0.470731351;-0.246363807;-0.40933161;1.079719;1.15;-1.572417;-2.612559;10;1.094404;1.094404;-0.421548;1.008148;1.094404
36.345097;1.15;-0.244494955;-0.461229369;-0.212604309;-0.401069017;1.081068;1.15;-1.356947;-2.559823;10;1.094438;1.094438;-0.39928;1.008148;1.094438
36.346748;1.15;-0.161298198;-0.444044505;-0.140259303;-0.386125656;1.08359;1.15;-0.895205;-2.464447;10;1.094502;1.094502;-0.351689;1.008148;1.094502
36.347644;1.15;-0.116075315;-0.436483964;-0.100935057;-0.379551273;1.084755;1.15;-0.644218;-2.422486;10;1.094531;1.094531;-0.325855;1.008148;1.094531
36.348156;1.15;-0.0902275676;-0.432717117;-0.0784587544;-0.376275754;1.085357;1.15;-0.500763;-2.40158;10;1.094546;1.094546;-0.31109;1.008148;1.094546
36.349180;1.15;-0.038550991;-0.426381802;-0.0335226009;-0.370766784;1.086423;1.15;-0.213958;-2.366419;10;1.094571;1.094571;-0.281556;1.008148;1.094571
36.350204;1.15;0.0130569369;-0.421631532;0.0113538582;-0.366636114;1.087306;1.15;0.072466;-2.340055;10;1.094591;1.094591;-0.252015;1.008148;1.094591
36.351228;1.15;0.064545045;-0.418448649;0.0561261261;-0.36386839;1.08801;1.15;0.358225;-2.32239;10;1.094606;1.094606;-0.22247;1.008148;1.094606
36.351393;1.15;0.0727998198;-0.418082162;0.0633041911;-0.363549706;1.088106;1.15;0.404039;-2.320356;10;1.094608;1.094608;-0.217724;1.008148;1.094608
36.352097;1.15;0.108081441;-0.416962883;0.0939838621;-0.36257642;1.088467;1.15;0.599852;-2.314144;10;1.094614;1.094614;-0.197408;1.008148;1.094614
36.352865;1.15;0.146456577;-0.416566667;0.127353545;-0.362231884;1.088766;1.15;0.812834;-2.311945;10;1.094618;1.094618;-0.175244;1.008148;1.094618
36.354913;1.15;0.248062523;-0.419645586;0.215706541;-0.364909205;1.089088;1.15;1.376747;-2.329033;10;1.094614;1.094614;-0.116132;1.008148;1.094614
36.356193;1.15;0.310908468;-0.424558559;0.27035519;-0.369181355;1.088945;1.15;1.725542;-2.3563;10;1.094601;1.094601;-0.079185;1.008148;1.094601
36.357217;1.15;0.360753333;-0.430102703;0.313698551;-0.37400235;1.088644;1.15;2.002181;-2.38707;10;1.094584;1.094584;-0.049628;1.008148;1.094584
36.357985;1.15;0.397858919;-0.435184324;0.345964277;-0.378421152;1.088311;1.15;2.208117;-2.415273;10;1.094569;1.094569;-0.027461;1.008148;1.094569
36.358241;1.15;0.410171171;-0.437051532;0.356670584;-0.38004481;1.08818;1.15;2.27645;-2.425636;10;1.094563;1.094563;-0.020072;1.008148;1.094563
36.359265;1.15;0.459123964;-0.445376577;0.39923823;-0.38728398;1.087557;1.15;2.548138;-2.47184;10;1.094536;1.094536;0.009482;1.008148;1.094536
36.360289;1.15;0.507575135;-0.455048108;0.441369683;-0.395694007;1.086777;1.15;2.817042;-2.525517;10;1.094504;1.094504;0.039032;1.008148;1.094504
36.361313;1.15;0.555490631;-0.466035676;0.483035331;-0.405248414;1.085843;1.15;3.082973;-2.586498;10;1.094468;1.094468;0.068578;1.008148;1.094468
36.362337;1.15;0.602837477;-0.478308288;0.524206502;-0.415920251;1.084757;1.15;3.345748;-2.654611;10;1.094426;1.094426;0.098118;1.008148;1.094426
36.363361;1.15;0.649584865;-0.491834595;0.564856404;-0.427682256;1.083524;1.15;3.605196;-2.729682;10;1.094379;1.094379;0.127652;1.008148;1.094379
