time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
36.364385;1.15;0.695703964;-0.506582342;0.604959969;-0.440506385;1.082146;1.15;3.861157;-2.811532;10;1.094328;1.094328;0.157178;1.008148;1.094328
36.365409;1.15;0.741167568;-0.522519279;0.644493537;-0.454364591;1.080627;1.15;4.11348;-2.899982;10;1.094271;1.094271;0.186696;1.008148;1.094271
36.366433;1.15;0.78594991;-0.539612973;0.683434704;-0.469228672;1.078968;1.15;4.362022;-2.994852;10;1.09421;1.09421;0.216204;1.008148;1.09421
36.367457;1.15;0.830027387;-0.557830631;0.721762946;-0.485070114;1.077174;1.15;4.606652;-3.09596;10;1.094144;1.094144;0.245701;1.008148;1.094144
36.368481;1.15;0.873377838;-0.57713964;0.759458989;-0.501860556;1.075246;1.15;4.847247;-3.203125;10;1.094074;1.094074;0.275186;1.008148;1.094074
36.369505;1.15;0.915980901;-0.597507027;0.796505131;-0.519571328;1.073189;1.15;5.083694;-3.316164;10;1.093999;1.093999;0.304658;1.008148;1.093999
36.370017;1.15;0.936996216;-0.608077658;0.814779318;-0.528763181;1.072113;1.15;5.200329;-3.374831;10;1.09396;1.09396;0.319389;1.008148;1.09396
36.371041;1.15;0.978443063;-0.629972252;0.850820055;-0.547801958;1.069867;1.15;5.430359;-3.496346;10;1.093879;1.093879;0.34884;1.008148;1.093879
36.372065;1.15;1.0190982;-0.652844505;0.886172346;-0.567690873;1.067498;1.15;5.655995;-3.623287;10;1.093793;1.093793;0.378275;1.008148;1.093793
36.374113;1.15;1.09797369;-0.701395315;0.954759734;-0.60990897;1.062405;1.15;6.093754;-3.892744;10;1.093608;1.093608;0.437094;1.008148;1.093608
36.375137;1.15;1.13616757;-0.727011532;0.987971798;-0.63218394;1.059685;1.15;6.30573;-4.034914;10;1.09351;1.09351;0.466476;1.008148;1.09351
36.375649;1.15;1.15494847;-0.740141441;1.00430302;-0.643601253;1.058284;1.15;6.409964;-4.107785;10;1.09346;1.09346;0.481159;1.008148;1.09346
36.376673;1.15;1.19187153;-0.767026126;1.03641003;-0.66697924;1.055398;1.15;6.614887;-4.256995;10;1.093355;1.093355;0.510513;1.008148;1.093355
36.378209;1.15;1.2456418;-0.80886;1.08316678;-0.703356522;1.050869;1.15;6.913312;-4.489173;10;1.093192;1.093192;0.554505;1.008148;1.093192
36.380257;1.15;1.31427946;-0.867300901;1.1428517;-0.754174696;1.044468;1.15;7.294251;-4.81352;10;1.092961;1.092961;0.613265;1.008148;1.092961
36.381633;1.15;1.35843928;-0.908202342;1.18125155;-0.789741167;1.039941;1.15;7.539338;-5.040523;10;1.092797;1.092797;0.652382;1.008148;1.092797
36.382692;1.15;1.39128216;-0.94046991;1.20981058;-0.817799922;1.036343;1.15;7.721616;-5.219608;10;1.092668;1.092668;0.682573;1.008148;1.092668
36.384103;1.15;1.43358054;-0.984565405;1.24659177;-0.856143831;1.031389;1.15;7.956372;-5.464338;10;1.092489;1.092489;0.722774;1.008148;1.092489
36.386925;1.15;1.51302739;-1.07619423;1.31567599;-0.935821073;1.020967;1.15;8.397302;-5.972878;10;1.092114;1.092114;0.803018;1.008148;1.092114
36.388336;1.15;1.55016072;-1.12360685;1.34796584;-0.977049432;1.015508;1.15;8.603392;-6.236018;10;1.091918;1.091918;0.843052;1.008148;1.091918
36.389747;1.15;1.5855591;-1.17200847;1.37874704;-1.0191378;1.00989;1.15;8.799853;-6.504647;10;1.091716;1.091716;0.883026;1.008148;1.091716
36.391158;1.15;1.61921748;-1.22134505;1.4080152;-1.06203917;1.004116;1.15;8.986657;-6.778465;10;1.09151;1.09151;0.922935;1.008148;1.09151
36.392216;1.15;1.64331658;-1.25892973;1.42897094;-1.0947215;0.999686;1.15;9.120407;-6.98706;10;1.091351;1.091351;0.952824;1.008148;1.091351
36.395038;1.15;1.70276865;-1.36142505;1.48066839;-1.18384787;0.987466;1.15;9.450366;-7.555909;10;1.090917;1.090917;1.032363;1.008148;1.090917
36.395743;1.15;1.71653514;-1.38753261;1.49263925;-1.2065501;0.98432;1.15;9.52677;-7.700806;10;1.090806;1.090806;1.052126;1.008148;1.090806
36.397570;1.15;1.75012991;-1.45595369;1.5218521;-1.26604669;0.976014;1.15;9.713221;-8.080543;10;1.090513;1.090513;1.103454;1.008148;1.090513
36.398552;1.15;1.76697838;-1.49323045;1.53650294;-1.29846126;0.97145;1.15;9.80673;-8.287429;10;1.090353;1.090353;1.130984;1.008148;1.090353
36.400026;1.15;1.79064036;-1.54972288;1.55707857;-1.34758512;0.964481;1.15;9.938054;-8.600962;10;1.090109;1.090109;1.17221;1.008148;1.090109
36.401499;1.15;1.81236378;-1.60686685;1.57596851;-1.39727552;0.957366;1.15;10.058619;-8.918111;10;1.089862;1.089862;1.213354;1.008148;1.089862
36.402973;1.15;1.83213982;-1.66461532;1.59316506;-1.44749158;0.950108;1.15;10.168376;-9.238615;10;1.089612;1.089612;1.254415;1.008148;1.089612
36.404447;1.15;1.84995892;-1.7229218;1.60865993;-1.49819287;0.942709;1.15;10.267272;-9.562216;10;1.089359;1.089359;1.295392;1.008148;1.089359
36.405920;1.15;1.86581081;-1.78173964;1.62244418;-1.54933882;0.935172;1.15;10.35525;-9.888655;10;1.089103;1.089103;1.336283;1.008148;1.089103
36.408868;1.15;1.89156468;-1.9007245;1.64483886;-1.65280392;0.919695;1.15;10.498184;-10.549021;10;1.088583;1.088583;1.417805;1.008148;1.088583
36.410342;1.15;1.90143964;-1.96079658;1.65342577;-1.7050405;0.91176;1.15;10.55299;-10.882421;10;1.088321;1.088321;1.458436;1.008148;1.088321
36.412798;1.15;1.91340288;-2.06160901;1.66382859;-1.79270349;0.898253;1.15;10.619386;-11.44193;10;1.08788;1.08788;1.525958;1.008148;1.08788
36.414763;1.15;1.91888631;-2.14274865;1.66859679;-1.86325969;0.887202;1.15;10.649819;-11.892255;10;1.087525;1.087525;1.579801;1.008148;1.087525
36.415745;1.15;1.92025261;-2.18343946;1.66978488;-1.89864301;0.881597;1.15;10.657402;-12.118089;10;1.087347;1.087347;1.606664;1.008148;1.087347
36.418692;1.15;1.91879243;-2.3058027;1.66851516;-2.00504583;0.86448;1.15;10.649298;-12.797205;10;1.086812;1.086812;1.687019;1.008148;1.086812
36.420019;1.15;1.91538991;-2.36092;1.66555644;-2.05297391;0.856636;1.15;10.630414;-13.103106;10;1.086572;1.086572;1.723065;1.008148;1.086572
36.420461;1.15;1.91387387;-2.37928865;1.66423815;-2.06894665;0.854003;1.15;10.622;-13.205052;10;1.086492;1.086492;1.735067;1.008148;1.086492
36.422671;1.15;1.90341351;-2.47102793;1.65514219;-2.14871994;0.840703;1.15;10.563945;-13.714205;10;1.086092;1.086092;1.794952;1.008148;1.086092
36.424440;1.15;1.89156523;-2.54419207;1.64483933;-2.21234093;0.829912;1.15;10.498187;-14.120266;10;1.085775;1.085775;1.842723;1.008148;1.085775
36.425766;1.15;1.88063423;-2.59885748;1.63533412;-2.25987607;0.821738;1.15;10.43752;-14.423659;10;1.085538;1.085538;1.878473;1.008148;1.085538
36.426650;1.15;1.87236865;-2.63517459;1.62814665;-2.29145617;0.816253;1.15;10.391646;-14.625219;10;1.08538;1.08538;1.90227;1.008148;1.08538
36.428419;1.15;1.85347982;-2.70743604;1.61172158;-2.35429221;0.805205;1.15;10.286813;-15.02627;10;1.085068;1.085068;1.949776;1.008148;1.085068
36.429303;1.15;1.84285333;-2.74334919;1.60248116;-2.38552103;0.799646;1.15;10.227836;-15.225588;10;1.084913;1.084913;1.973486;1.008148;1.084913
36.431071;1.15;1.81922901;-2.81465928;1.58193827;-2.44752981;0.788465;1.15;10.096721;-15.621359;10;1.084606;1.084606;2.020822;1.008148;1.084606
36.432398;1.15;1.79943279;-2.86762505;1.56472417;-2.493587;0.780035;1.15;9.986852;-15.915319;10;1.084379;1.084379;2.056251;1.008148;1.084379
36.435050;1.15;1.75449423;-2.97197766;1.52564716;-2.5843284;0.76309;1.15;9.737443;-16.494476;10;1.083932;1.083932;2.12693;1.008148;1.083932
36.435935;1.15;1.73793279;-3.00622955;1.51124591;-2.61411265;0.757426;1.15;9.645527;-16.684574;10;1.083786;1.083786;2.150438;1.008148;1.083786
36.437703;1.15;1.70244468;-3.07382739;1.48038668;-2.67289338;0.746092;1.15;9.448568;-17.059742;10;1.083498;1.083498;2.197379;1.008148;1.083498
36.439029;1.15;1.67376775;-3.12366072;1.45545022;-2.71622671;0.737596;1.15;9.289411;-17.336317;10;1.083286;1.083286;2.23252;1.008148;1.083286
36.439913;1.15;1.65367333;-3.15643604;1.43797681;-2.74472699;0.731941;1.15;9.177887;-17.51822;10;1.083147;1.083147;2.255921;1.008148;1.083147
36.443008;1.15;1.57725261;-3.26803784;1.37152401;-2.84177203;0.712255;1.15;8.753752;-18.13761;10;1.082675;1.082675;2.337809;1.008148;1.082675
36.445529;1.15;1.50808378;-3.35496198;1.3113772;-2.91735825;0.69642;1.15;8.369865;-18.620039;10;1.082309;1.082309;2.404013;1.008148;1.082309
36.446949;1.15;1.46648072;-3.40213459;1.27520063;-2.95837791;0.687624;1.15;8.138968;-18.881847;10;1.082111;1.082111;2.441316;1.008148;1.082111
36.447659;1.15;1.44497171;-3.42521117;1.25649714;-2.9784445;0.683266;1.15;8.019593;-19.009922;10;1.082014;1.082014;2.459949;1.008148;1.082014
36.449078;1.15;1.4005591;-3.47029532;1.21787748;-3.0176481;0.67464;1.15;7.773103;-19.260139;10;1.081825;1.081825;2.497181;1.008148;1.081825
36.450498;1.15;1.35431874;-3.51388703;1.17766847;-3.05555394;0.666152;1.15;7.516469;-19.502073;10;1.081642;1.081642;2.534367;1.008148;1.081642
36.452627;1.15;1.28162108;-3.57630252;1.11445311;-3.10982828;0.653722;1.15;7.112997;-19.848479;10;1.081381;1.081381;2.590069;1.008148;1.081381
36.454047;1.15;1.23099838;-3.61581694;1.07043337;-3.14418864;0.645669;1.15;6.832041;-20.067784;10;1.081216;1.081216;2.627154;1.008148;1.081216
36.455466;1.15;1.17870811;-3.65356378;1.02496357;-3.17701199;0.637829;1.15;6.54183;-20.277279;10;1.081058;1.081058;2.664204;1.008148;1.081058
36.456886;1.15;1.12480486;-3.68946685;0.978091187;-3.20823204;0.630226;1.15;6.242667;-20.476541;10;1.080908;1.080908;2.701219;1.008148;1.080908
36.457596;1.15;1.09726649;-3.70670342;0.954144771;-3.22322037;0.626521;1.15;6.089829;-20.572204;10;1.080836;1.080836;2.719716;1.008148;1.080836
36.459015;1.15;1.04105441;-3.73970054;0.905264708;-3.25191351;0.619318;1.15;5.777852;-20.755338;10;1.080698;1.080698;2.756686;1.008148;1.080698
36.459654;1.15;1.01527856;-3.75389189;0.88285092;-3.26425382;0.616173;1.15;5.634796;-20.8341;10;1.080638;1.080638;2.773314;1.008148;1.080638
36.460932;1.15;0.962864865;-3.78101604;0.837273796;-3.28784003;0.610072;1.15;5.3439;-20.984639;10;1.080524;1.080524;2.806554;1.008148;1.080524
36.462209;1.15;0.909344144;-3.80642036;0.790734038;-3.30993075;0.604241;1.15;5.04686;-21.125633;10;1.080417;1.080417;2.839775;1.008148;1.080417
36.463487;1.15;0.854769189;-3.8300555;0.743277556;-3.33048304;0.598698;1.15;4.743969;-21.256808;10;1.080317;1.080317;2.872979;1.008148;1.080317
36.465403;1.15;0.771052613;-3.86208649;0.670480533;-3.35833608;0.590965;1.15;4.279342;-21.43458;10;1.08018;1.08018;2.922756;1.008148;1.08018
36.467320;1.15;0.685286847;-3.88987477;0.595901606;-3.3824998;0.583986;1.15;3.803342;-21.588805;10;1.08006;1.08006;2.972506;1.008148;1.08006
36.468597;1.15;0.627074054;-3.90597099;0.545281786;-3.39649651;0.579782;1.15;3.480261;-21.678139;10;1.079989;1.079989;3.00566;1.008148;1.079989
36.469811;1.15;0.571072793;-3.9194191;0.496585037;-3.40819052;0.57614;1.15;3.169454;-21.752776;10;1.079929;1.079929;3.037149;1.008148;1.079929
36.470961;1.15;0.517443423;-3.93047171;0.449950803;-3.41780149;0.573019;1.15;2.871811;-21.814118;10;1.079879;1.079879;3.066976;1.008148;1.079879
36.473615;1.15;0.391787027;-3.94957135;0.340684371;-3.43440987;0.567104;1.15;2.174418;-21.920121;10;1.079787;1.079787;3.135815;1.008148;1.079787
36.474076;1.15;0.369743243;-3.95195892;0.321515864;-3.43648602;0.566267;1.15;2.052075;-21.933372;10;1.079775;1.079775;-3.135419;1.008148;1.079775
36.474997;1.15;0.325481982;-3.95589784;0.28302781;-3.43991116;0.564769;1.15;1.806425;-21.955233;10;1.079753;1.079753;-3.111518;1.008148;1.079753
36.476242;1.15;0.265405405;-3.95943027;0.230787309;-3.44298284;0.563122;1.15;1.473;-21.974838;10;1.079731;1.079731;-3.07925;1.008148;1.079731
36.480104;1.15;0.0772418018;-3.95709459;0.0671667842;-3.44095182;0.560861;1.15;0.428692;-21.961875;10;1.07971;1.07971;-2.97904;1.008148;1.07971
36.482664;1.15;-0.04802;-3.94425802;-0.0417565217;-3.42978958;0.561813;1.15;-0.266511;-21.890632;10;1.079737;1.079737;-2.912589;1.008148;1.079737
36.483688;1.15;-0.0980700901;-3.93657099;-0.0852783392;-3.42310521;0.56275;1.15;-0.544289;-21.847969;10;1.079757;1.079757;-2.885996;1.008148;1.079757
36.484712;1.15;-0.148024144;-3.92741784;-0.128716647;-3.41514595;0.564005;1.15;-0.821534;-21.797169;10;1.079783;1.079783;-2.859394;1.008148;1.079783
36.485736;1.15;-0.197837658;-3.91679532;-0.172032746;-3.40590897;0.565578;1.15;-1.097999;-21.738214;10;1.079814;1.079814;-2.832784;1.008148;1.079814
36.487272;1.15;-0.272197297;-3.89810288;-0.236693302;-3.38965468;0.56853;1.15;-1.510695;-21.634471;10;1.07987;1.07987;-2.792849;1.008148;1.07987
36.488808;1.15;-0.345989189;-3.8761;-0.300860165;-3.37052174;0.572186;1.15;-1.92024;-21.512355;10;1.079938;1.079938;-2.75289;1.008148;1.079938
36.489832;1.15;-0.394792973;-3.8595955;-0.343298237;-3.35617;0.575007;1.15;-2.191101;-21.420755;10;1.079989;1.079989;-2.726235;1.008148;1.079989
36.490344;1.15;-0.419060541;-3.85079369;-0.36440047;-3.34851626;0.576532;1.15;-2.325786;-21.371905;10;1.080017;1.080017;-2.712902;1.008148;1.080017
36.491368;1.15;-0.467298198;-3.83209405;-0.406346259;-3.3322557;0.579806;1.15;-2.593505;-21.268122;10;1.080077;1.080077;-2.686228;1.008148;1.080077
36.492904;1.15;-0.538825045;-3.80131676;-0.468543517;-3.30549283;0.585267;1.15;-2.990479;-21.097308;10;1.080175;1.080175;-2.646189;1.008148;1.080175
36.493928;1.15;-0.585889189;-3.77899171;-0.50946886;-3.28607975;0.589265;1.15;-3.251685;-20.973404;10;1.080248;1.080248;-2.619478;1.008148;1.080248
36.494440;1.15;-0.609217838;-3.76729063;-0.529754642;-3.2759049;0.591369;1.15;-3.381159;-20.908463;10;1.080285;1.080285;-2.606117;1.008148;1.080285
36.495976;1.15;-0.678321261;-3.73004991;-0.589844575;-3.24352166;0.598089;1.15;-3.764683;-20.701777;10;1.080407;1.080407;-2.566008;1.008148;1.080407
36.497512;1.15;-0.745979279;-3.68963748;-0.648677634;-3.20838042;0.605398;1.15;-4.140185;-20.477488;10;1.080539;1.080539;-2.52586;1.008148;1.080539
36.498024;1.15;-0.768184144;-3.67547027;-0.667986212;-3.1960611;0.607961;1.15;-4.263422;-20.39886;10;1.080585;1.080585;-2.512469;1.008148;1.080585
36.499048;1.15;-0.812037477;-3.64610378;-0.706119546;-3.17052503;0.613269;1.15;-4.506808;-20.235876;10;1.080681;1.080681;-2.485673;1.008148;1.080681
36.500584;1.15;-0.876341261;-3.59950757;-0.762035879;-3.13000658;0.621671;1.15;-4.863694;-19.977267;10;1.080834;1.080834;-2.445442;1.008148;1.080834
36.501608;1.15;-0.918160721;-3.56677459;-0.798400627;-3.10154313;0.627552;1.15;-5.095792;-19.795599;10;1.080942;1.080942;-2.4186;1.008148;1.080942
36.502120;1.15;-0.938738559;-3.54991568;-0.816294399;-3.0868832;0.630573;1.15;-5.209999;-19.702032;10;1.080998;1.080998;-2.405168;1.008148;1.080998
36.504680;1.15;-1.03808865;-3.46081279;-0.902685781;-3.00940243;0.646427;1.15;-5.761392;-19.207511;10;1.081291;1.081291;-2.337831;1.008148;1.081291
36.505192;1.15;-1.05721171;-3.44205405;-0.919314532;-2.99309048;0.649739;1.15;-5.867525;-19.1034;10;1.081353;1.081353;-2.324795;1.008148;1.081353
36.506960;1.15;-1.12119387;-3.37496847;-0.974951195;-2.93475519;0.661505;1.15;-6.222626;-18.731075;10;1.081575;1.081575;-2.277961;1.008148;1.081575
36.508199;1.15;-1.16406595;-3.32586288;-1.01223126;-2.89205468;0.670039;1.15;-6.460566;-18.458539;10;1.081736;1.081736;-2.245327;1.008148;1.081736
36.508694;1.15;-1.18074054;-3.30575441;-1.0267309;-2.87456906;0.673513;1.15;-6.55311;-18.346937;10;1.081803;1.081803;-2.23226;1.008148;1.081803
36.509685;1.15;-1.21325117;-3.26475874;-1.05500102;-2.83892064;0.68056;1.15;-6.733544;-18.119411;10;1.081938;1.081938;-2.20611;1.008148;1.081938
36.511668;1.15;-1.2747955;-3.17976505;-1.10851782;-2.76501308;0.695016;1.15;-7.075115;-17.647696;10;1.082218;1.082218;-2.153743;1.008148;1.082218
36.512659;1.15;-1.30375982;-3.13583387;-1.13370419;-2.72681206;0.702407;1.15;-7.235867;-17.403878;10;1.082363;1.082363;-2.127525;1.008148;1.082363
36.513154;1.15;-1.3177755;-3.11352505;-1.14589174;-2.70741308;0.706139;1.15;-7.313654;-17.280064;10;1.082436;1.082436;-2.114408;1.008148;1.082436
36.515136;1.15;-1.37063387;-3.02210955;-1.19185554;-2.62792135;0.721285;1.15;-7.607018;-16.772708;10;1.082737;1.082737;-2.061879;1.008148;1.082737
36.516128;1.15;-1.39508649;-2.9751609;-1.21311868;-2.58709644;0.728974;1.15;-7.74273;-16.512143;10;1.082892;1.082892;-2.03558;1.008148;1.082892
36.516623;1.15;-1.40680559;-2.95139351;-1.2233092;-2.56642914;0.732843;1.15;-7.807771;-16.380234;10;1.08297;1.08297;-2.022421;1.008148;1.08297
36.518110;1.15;-1.43989189;-2.87898162;-1.25207991;-2.50346228;0.744538;1.15;-7.9914;-15.978348;10;1.083208;1.083208;-1.982907;1.008148;1.083208
36.518605;1.15;-1.4502191;-2.85449189;-1.26106009;-2.48216686;0.748462;1.15;-8.048716;-15.84243;10;1.083288;1.083288;-1.969724;1.008148;1.083288
36.519596;1.15;-1.46980144;-2.80501658;-1.27808821;-2.43914485;0.756342;1.15;-8.157398;-15.567842;10;1.083451;1.083451;-1.943339;1.008148;1.083451
36.521083;1.15;-1.49644973;-2.72964649;-1.30126063;-2.37360564;0.768227;1.15;-8.305296;-15.149538;10;1.083698;1.083698;-1.903715;1.008148;1.083698
36.522570;1.15;-1.5197591;-2.65302559;-1.32152965;-2.30697877;0.780166;1.15;-8.434663;-14.724292;10;1.08395;1.08395;-1.864035;1.008148;1.08395
36.523561;1.15;-1.53340919;-2.60132811;-1.33339929;-2.26202444;0.788141;1.15;-8.510421;-14.437371;10;1.084119;1.084119;-1.83755;1.008148;1.084119
36.525543;1.15;-1.55609135;-2.49667117;-1.35312291;-2.17101841;0.804099;1.15;-8.636307;-13.856525;10;1.084462;1.084462;-1.784496;1.008148;1.084462
36.527030;1.15;-1.56899946;-2.41726937;-1.36434736;-2.10197336;0.816043;1.15;-8.707947;-13.415845;10;1.084722;1.084722;-1.744618;1.008148;1.084722
36.528517;1.15;-1.57834054;-2.33727856;-1.37247004;-2.03241614;0.827939;1.15;-8.75979;-12.971896;10;1.084984;1.084984;-1.704784;1.008148;1.084984
36.529012;1.15;-1.58065441;-2.31051622;-1.3744821;-2.00914454;0.831889;1.15;-8.772632;-12.823365;10;1.085072;1.085072;-1.690789;1.008148;1.085072
36.529954;1.15;-1.58394793;-2.25956937;-1.37734602;-1.96484293;0.839369;1.15;-8.790911;-12.54061;10;1.085238;1.085238;-1.666112;1.008148;1.085238
36.530756;1.15;-1.58560541;-2.21604595;-1.37878731;-1.92699647;0.845719;1.15;-8.80011;-12.299055;10;1.085381;1.085381;-1.644508;1.008148;1.085381
36.531559;1.15;-1.58620252;-2.17247946;-1.37930654;-1.88911257;0.852038;1.15;-8.803424;-12.057261;10;1.085523;1.085523;-1.622886;1.008148;1.085523
36.532362;1.15;-1.58573694;-2.12889928;-1.37890168;-1.85121676;0.858322;1.15;-8.80084;-11.815391;10;1.085666;1.085666;-1.601248;1.008148;1.085666
36.533165;1.15;-1.58420739;-2.08533387;-1.37757164;-1.8133338;0.86457;1.15;-8.792351;-11.573603;10;1.085809;1.085809;-1.579593;1.008148;1.085809
36.534369;1.15;-1.57991784;-2.02007622;-1.3738416;-1.75658801;0.873863;1.15;-8.768544;-11.211423;10;1.086022;1.086022;-1.547079;1.008148;1.086022
36.535975;1.15;-1.57047946;-1.93338541;-1.36563431;-1.6812047;0.886094;1.15;-8.716161;-10.730289;10;1.086306;1.086306;-1.503668;1.008148;1.086306
36.537179;1.15;-1.56062126;-1.86873297;-1.35706197;-1.62498519;0.895132;1.15;-8.661448;-10.371468;10;1.086518;1.086518;-1.471067;1.008148;1.086518
36.539989;1.15;-1.52844;-1.71968162;-1.32907826;-1.49537532;0.915715;1.15;-8.482842;-9.544233;10;1.087006;1.087006;-1.394852;1.008148;1.087006
36.540791;1.15;-1.51691207;-1.67768739;-1.31905398;-1.4588586;0.921453;1.15;-8.418862;-9.311165;10;1.087144;1.087144;-1.373039;1.008148;1.087144
36.541193;1.15;-1.51076378;-1.65680667;-1.31370764;-1.44070145;0.924296;1.15;-8.384739;-9.195277;10;1.087213;1.087213;-1.362127;1.008148;1.087213
36.542799;1.15;-1.48363532;-1.57413982;-1.29011767;-1.36881723;0.935493;1.15;-8.234176;-8.736476;10;1.087484;1.087484;-1.318437;1.008148;1.087484
36.543200;1.15;-1.47622559;-1.55370432;-1.28367442;-1.35104724;0.938246;1.15;-8.193052;-8.623059;10;1.087551;1.087551;-1.307505;1.008148;1.087551
36.544404;1.15;-1.45251135;-1.49300757;-1.26305335;-1.29826745;0.94639;1.15;-8.061438;-8.286192;10;1.087751;1.087751;-1.274683;1.008148;1.087751
36.545207;1.15;-1.43547946;-1.4530845;-1.24824301;-1.26355174;0.951721;1.15;-7.966911;-8.064619;10;1.087883;1.087883;-1.252783;1.008148;1.087883
36.546813;1.15;-1.39854;-1.37465586;-1.21612174;-1.19535292;0.962136;1.15;-7.761897;-7.62934;10;1.088142;1.088142;-1.208936;1.008148;1.088142
36.548017;1.15;-1.36837532;-1.31717568;-1.18989158;-1.14537015;0.969723;1.15;-7.594483;-7.310325;10;1.088332;1.088332;-1.176015;1.008148;1.088332
36.549221;1.15;-1.33616018;-1.26093874;-1.16187842;-1.09646847;0.977111;1.15;-7.415689;-6.99821;10;1.088518;1.088518;-1.143047;1.008148;1.088518
36.550425;1.15;-1.30194991;-1.20602559;-1.13213036;-1.0487179;0.984293;1.15;-7.225822;-6.693442;10;1.0887;1.0887;-1.110053;1.008148;1.0887
36.550827;1.15;-1.29011369;-1.18802901;-1.12183799;-1.0330687;0.98664;1.15;-7.160131;-6.593561;10;1.08876;1.08876;-1.099047;1.008148;1.08876
36.552031;1.15;-1.2533382;-1.1350027;-1.0898593;-0.986958872;0.993538;1.15;-6.956027;-6.299265;10;1.088937;1.088937;-1.066008;1.008148;1.088937
36.552432;1.15;-1.24066541;-1.11765748;-1.07883948;-0.971876067;0.995789;1.15;-6.885693;-6.202999;10;1.088994;1.088994;-1.054988;1.008148;1.088994
36.554439;1.15;-1.17430901;-1.03352613;-1.02113827;-0.898718371;1.006673;1.15;-6.517415;-5.73607;10;1.089276;1.089276;-0.999834;1.008148;1.089276
36.555643;1.15;-1.13219495;-0.985213514;-0.984517352;-0.856707403;1.0129;1.15;-6.283682;-5.467935;10;1.089438;1.089438;-0.9667;1.008148;1.089438
36.556446;1.15;-1.10320613;-0.953947207;-0.959309675;-0.829519311;1.016923;1.15;-6.122794;-5.294407;10;1.089543;1.089543;-0.944594;1.008148;1.089543
36.558453;1.15;-1.02770505;-0.879206847;-0.893656561;-0.764527693;1.026519;1.15;-5.703763;-4.879598;10;1.089796;1.089796;-0.889271;1.008148;1.089796
36.559657;1.15;-0.980445766;-0.836792613;-0.852561535;-0.72764575;1.031957;1.15;-5.441474;-4.644199;10;1.08994;1.08994;-0.856038;1.008148;1.08994
36.560059;1.15;-0.964384324;-0.823070991;-0.838595065;-0.715713905;1.033716;1.15;-5.352333;-4.568044;10;1.089986;1.089986;-0.844954;1.008148;1.089986
36.561664;1.15;-0.89868036;-0.770310991;-0.781461183;-0.669835644;1.040478;1.15;-4.987676;-4.275226;10;1.090167;1.090167;-0.800589;1.008148;1.090167
36.562869;1.15;-0.847959459;-0.733018018;-0.737356052;-0.637406972;1.045261;1.15;-4.706175;-4.06825;10;1.090295;1.090295;-0.767283;1.008148;1.090295
36.563671;1.15;-0.813506486;-0.709261802;-0.707396945;-0.616749393;1.048312;1.15;-4.514961;-3.936403;10;1.090377;1.090377;-0.745067;1.008148;1.090377
36.565678;1.15;-0.725327928;-0.653811892;-0.630719937;-0.56853208;1.055452;1.15;-4.02557;-3.628656;10;1.090569;1.090569;-0.689463;1.008148;1.090569
36.567685;1.15;-0.634555856;-0.60409045;-0.551787701;-0.525296044;1.061894;1.15;-3.521785;-3.352702;10;1.090744;1.090744;-0.634182;1.008148;1.090744
36.568890;1.15;-0.579031351;-0.577043964;-0.503505523;-0.50177736;1.065423;1.15;-3.213624;-3.202594;10;1.090839;1.090839;-0.60336;1.008148;1.090839
36.570111;1.15;-0.521986486;-0.551796396;-0.453901293;-0.479822953;1.068742;1.15;-2.897025;-3.06247;10;1.090929;1.090929;-0.56648;1.008148;1.090929
36.571225;1.15;-0.469396216;-0.530645586;-0.408170623;-0.461430944;1.071547;1.15;-2.605149;-2.945083;10;1.091005;1.091005;-0.535511;1.008148;1.091005
36.572897;1.15;-0.389695856;-0.502337658;-0.338865962;-0.436815354;1.075353;1.15;-2.162812;-2.787974;10;1.091108;1.091108;-0.489027;1.008148;1.091108
36.574012;1.15;-0.336119459;-0.485745045;-0.292277791;-0.422386996;1.077623;1.15;-1.865463;-2.695885;10;1.091169;1.091169;-0.458021;1.008148;1.091169
36.575126;1.15;-0.28226955;-0.470972613;-0.245451782;-0.409541402;1.079681;1.15;-1.566596;-2.613898;10;1.091224;1.091224;-0.427001;1.008148;1.091224
36.576241;1.15;-0.228213514;-0.458013874;-0.198446533;-0.398272934;1.081529;1.15;-1.266585;-2.541977;10;1.091273;1.091273;-0.395969;1.008148;1.091273
36.577012;1.15;-0.190715495;-0.450101982;-0.165839561;-0.391393028;1.082685;1.15;-1.058471;-2.498066;10;1.091303;1.091303;-0.374485;1.008148;1.091303
36.577780;1.15;-0.153335495;-0.443079099;-0.133335213;-0.385286173;1.083738;1.15;-0.851012;-2.459089;10;1.09133;1.09133;-0.353089;1.008148;1.09133
36.578804;1.15;-0.103462162;-0.435034414;-0.0899670975;-0.378290795;1.084989;1.15;-0.574215;-2.414441;10;1.091362;1.091362;-0.324555;1.008148;1.091362
36.579828;1.15;-0.0535958559;-0.428485946;-0.046605092;-0.372596475;1.086068;1.15;-0.297457;-2.378097;10;1.091388;1.091388;-0.296013;1.008148;1.091388
36.580340;1.15;-0.0286805405;-0.425768288;-0.0249396005;-0.370233294;1.086543;1.15;-0.159177;-2.363014;10;1.091399;1.091399;-0.281739;1.008148;1.091399
36.580852;1.15;-0.00378468468;-0.423419279;-0.00329103016;-0.368190678;1.086977;1.15;-0.021005;-2.349977;10;1.091409;1.091409;-0.267464;1.008148;1.091409
36.581684;1.15;0.0366194595;-0.420382883;0.0318430082;-0.365550333;1.087591;1.15;0.203238;-2.333125;10;1.091423;1.091423;-0.244262;1.008148;1.091423
36.585316;1.15;0.211595495;-0.418221622;0.183996083;-0.363670975;1.088996;1.15;1.174355;-2.32113;10;1.091441;1.091441;-0.142957;1.008148;1.091441
36.586145;1.15;0.251110631;-0.420197658;0.21835707;-0.365389268;1.089032;1.15;1.393664;-2.332097;10;1.091436;1.091436;-0.119818;1.008148;1.091436
36.587265;1.15;0.304118018;-0.424279279;0.26445045;-0.368938504;1.088919;1.15;1.687855;-2.35475;10;1.091425;1.091425;-0.08858;1.008148;1.091425
36.589505;1.15;0.408786667;-0.437196036;0.355466667;-0.380170466;1.088142;1.15;2.268766;-2.426438;10;1.091383;1.091383;-0.026107;1.008148;1.091383
36.590624;1.15;0.460355676;-0.445963604;0.400309283;-0.387794438;1.087486;1.15;2.554974;-2.475098;10;1.091353;1.091353;0.005125;1.008148;1.091353
36.591744;1.15;0.511357477;-0.456223423;0.444658676;-0.39671602;1.086655;1.15;2.838034;-2.53204;10;1.091318;1.091318;0.036353;1.008148;1.091318
36.592864;1.15;0.561751892;-0.467939099;0.488479906;-0.406903564;1.085655;1.15;3.117723;-2.597062;10;1.091276;1.091276;0.067575;1.008148;1.091276
36.593984;1.15;0.611500721;-0.481073333;0.531739757;-0.418324638;1.084487;1.15;3.393829;-2.669957;10;1.091229;1.091229;0.098789;1.008148;1.091229
36.595103;1.15;0.660569009;-0.495587928;0.574407834;-0.430946024;1.083156;1.15;3.666158;-2.750513;10;1.091176;1.091176;0.129995;1.008148;1.091176
36.596223;1.15;0.708923243;-0.511444505;0.616454994;-0.444734352;1.081666;1.15;3.934524;-2.838517;10;1.091118;1.091118;0.161191;1.008148;1.091118
36.597716;1.15;0.772231532;-0.534607027;0.67150568;-0.464875676;1.079437;1.15;4.285885;-2.967069;10;1.091031;1.091031;0.202767;1.008148;1.091031
36.599060;1.15;0.828021802;-0.557358018;0.720018958;-0.484659146;1.077202;1.15;4.595521;-3.093337;10;1.090945;1.090945;0.240165;1.008148;1.090945
36.600404;1.15;0.882640721;-0.581842883;0.76751367;-0.505950333;1.074755;1.15;4.898656;-3.229228;10;1.090852;1.090852;0.27754;1.008148;1.090852
36.601747;1.15;0.936048649;-0.607994414;0.813955347;-0.528690795;1.072103;1.15;5.19507;-3.374369;10;1.090751;1.090751;0.314892;1.008148;1.090751
36.603091;1.15;0.988209369;-0.635745586;0.859312495;-0.552822248;1.069253;1.15;5.484562;-3.528388;10;1.090642;1.090642;0.352218;1.008148;1.090642
36.604435;1.15;1.03909099;-0.66503045;0.903557383;-0.578287348;1.06621;1.15;5.766955;-3.690919;10;1.090527;1.090527;0.389514;1.008148;1.090527
36.605778;1.15;1.08866523;-0.695784144;0.946665413;-0.605029691;1.06298;1.15;6.042092;-3.861602;10;1.090404;1.090404;0.426779;1.008148;1.090404
36.607794;1.15;1.16052252;-0.744529369;1.00915002;-0.647416843;1.057798;1.15;6.4409;-4.132138;10;1.090208;1.090208;0.482612;1.008148;1.090208
36.609138;1.15;1.20672757;-0.778679099;1.04932832;-0.67711226;1.054125;1.15;6.697338;-4.321669;10;1.090068;1.090068;0.519788;1.008148;1.090068
36.610481;1.15;1.25155243;-0.814080901;1.08830646;-0.707896436;1.050285;1.15;6.946116;-4.518149;10;1.089923;1.089923;0.556925;1.008148;1.089923
36.611825;1.15;1.2949827;-0.850676757;1.12607192;-0.739718919;1.046283;1.15;7.187154;-4.721256;10;1.089771;1.089771;0.594019;1.008148;1.089771
36.613840;1.15;1.35748721;-0.907686847;1.18042366;-0.78929291;1.039984;1.15;7.534054;-5.037662;10;1.089533;1.089533;0.649577;1.008148;1.089533
36.614512;1.15;1.37761279;-0.927227748;1.19792417;-0.806284998;1.037809;1.15;7.645751;-5.146114;10;1.08945;1.08945;0.668073;1.008148;1.08945
36.616528;1.15;1.43584883;-0.987371532;1.2485642;-0.85858394;1.031061;1.15;7.968961;-5.479912;10;1.089195;1.089195;0.723487;1.008148;1.089195
36.617200;1.15;1.4545445;-1.00790595;1.26482131;-0.876439953;1.02874;1.15;8.072722;-5.593878;10;1.089107;1.089107;0.741934;1.008148;1.089107
36.619014;1.15;1.50322559;-1.06449838;1.30715268;-0.925650764;1.022298;1.15;8.342902;-5.907966;10;1.088863;1.088863;0.791671;1.008148;1.088863
36.620223;1.15;1.53422036;-1.10311441;1.33410466;-0.959229926;1.017866;1.15;8.514923;-6.122285;10;1.088696;1.088696;0.824773;1.008148;1.088696
36.622642;1.15;1.5926955;-1.18233676;1.3849526;-1.02811892;1.008681;1.15;8.83946;-6.561969;10;1.088349;1.088349;0.890838;1.008148;1.088349
36.625060;1.15;1.64647333;-1.26401459;1.43171594;-1.09914313;0.999084;1.15;9.137927;-7.015281;10;1.087989;1.087989;0.956708;1.008148;1.087989
36.625665;1.15;1.65918234;-1.28479117;1.44276725;-1.11720971;0.996623;1.15;9.208462;-7.130591;10;1.087896;1.087896;0.973143;1.008148;1.087896
36.627479;1.15;1.69554126;-1.34792505;1.47438371;-1.17210873;0.989091;1.15;9.410254;-7.480984;10;1.087615;1.087615;1.022372;1.008148;1.087615
36.628084;1.15;1.70707081;-1.36922685;1.4844094;-1.19063204;0.986533;1.15;9.474243;-7.599209;10;1.087519;1.087519;1.038755;1.008148;1.087519
36.631107;1.15;1.76028198;-1.47752685;1.53067998;-1.28480595;0.973389;1.15;9.769565;-8.200274;10;1.087032;1.087032;1.120466;1.008148;1.087032
36.632316;1.15;1.77949081;-1.52162703;1.54738331;-1.32315394;0.96797;1.15;9.876174;-8.44503;10;1.086832;1.086832;1.153052;1.008148;1.086832
36.634130;1.15;1.80607063;-1.58854126;1.5704962;-1.38134023;0.959675;1.15;10.023692;-8.816404;10;1.086528;1.086528;1.201826;1.008148;1.086528
36.634735;1.15;1.81433351;-1.61103856;1.57768132;-1.40090309;0.956865;1.15;10.069551;-8.941264;10;1.086425;1.086425;1.218053;1.008148;1.086425
36.635944;1.15;1.82996036;-1.65630523;1.59126988;-1.44026541;0.951181;1.15;10.15628;-9.192494;10;1.086219;1.086219;1.25047;1.008148;1.086219
36.637154;1.15;1.84438523;-1.70191676;1.60381324;-1.47992761;0.945411;1.15;10.236338;-9.445638;10;1.08601;1.08601;1.282809;1.008148;1.08601
36.638967;1.15;1.86375856;-1.77093225;1.62065962;-1.53994109;0.936597;1.15;10.34386;-9.828674;10;1.085694;1.085694;1.331201;1.008148;1.085694
36.640177;1.15;1.87515658;-1.81730811;1.63057094;-1.58026792;0.930616;1.15;10.407119;-10.08606;10;1.085481;1.085481;1.363684;1.008148;1.085481
36.641326;1.15;1.88485135;-1.8616191;1.63900118;-1.61879922;0.924858;1.15;10.460925;-10.331986;10;1.085277;1.085277;1.393982;1.008148;1.085277
36.642958;1.15;1.89672613;-1.92495982;1.64932707;-1.6738781;0.916551;1.15;10.52683;-10.683527;10;1.084986;1.084986;1.43728;1.008148;1.084986
36.644047;1.15;1.90339261;-1.96740901;1.65512401;-1.71079044;0.910932;1.15;10.563829;-10.91912;10;1.08479;1.08479;1.466085;1.008148;1.08479
36.645679;1.15;1.91150396;-2.03137405;1.66217736;-1.76641222;0.902386;1.15;10.608847;-11.274126;10;1.084496;1.084496;1.5092;1.008148;1.084496
36.646223;1.15;1.91370126;-2.05276486;1.66408805;-1.78501293;0.899506;1.15;10.621042;-11.392845;10;1.084397;1.084397;1.523548;1.008148;1.084397
36.647856;1.15;1.91876486;-2.11711369;1.66849119;-1.84096843;0.890775;1.15;10.649145;-11.749981;10;1.084101;1.084101;1.566512;1.008148;1.084101
36.648944;1.15;1.9208591;-2.16013748;1.67031226;-1.87838042;0.884879;1.15;10.660768;-11.988763;10;1.083903;1.083903;1.59509;1.008148;1.083903
36.650468;1.15;1.92205658;-2.2204973;1.67135354;-1.93086722;0.876528;1.15;10.667414;-12.32376;10;1.083625;1.083625;1.635019;1.008148;1.083625
36.651791;1.15;1.92144396;-2.2729636;1.67082084;-1.97649009;0.869191;1.15;10.664014;-12.614948;10;1.083383;1.083383;1.669592;1.008148;1.083383
36.652672;1.15;1.9201773;-2.30796541;1.66971939;-2.00692644;0.864254;1.15;10.656984;-12.809208;10;1.083222;1.083222;1.692599;1.008148;1.083222
36.653995;1.15;1.9169827;-2.3604773;1.66694148;-2.05258895;0.856784;1.15;10.639254;-13.100649;10;1.082981;1.082981;1.727051;1.008148;1.082981
36.654876;1.15;1.91398523;-2.39547514;1.66433498;-2.08302186;0.851762;1.15;10.622618;-13.294887;10;1.08282;1.08282;1.749979;1.008148;1.08282
36.657080;1.15;1.90343333;-2.48284901;1.65515942;-2.15899914;0.839065;1.15;10.564055;-13.779812;10;1.08242;1.08242;1.807156;1.008148;1.08242
36.658843;1.15;1.89182468;-2.55252577;1.64506494;-2.21958762;0.828772;1.15;10.499627;-14.166518;10;1.082101;1.082101;1.852755;1.008148;1.082101
36.660607;1.15;1.87737964;-2.62189658;1.63250403;-2.27991007;0.818369;1.15;10.419457;-14.551526;10;1.081784;1.081784;1.898231;1.008148;1.081784
36.661929;1.15;1.86467405;-2.67366126;1.6214557;-2.32492284;0.810501;1.15;10.348941;-14.83882;10;1.081548;1.081548;1.932258;1.008148;1.081548
36.663692;1.15;1.84522703;-2.74224306;1.60454524;-2.38455919;0.799932;1.15;10.24101;-15.219449;10;1.081237;1.081237;1.977521;1.008148;1.081237
36.666337;1.15;1.81066541;-2.84395009;1.57449166;-2.47300008;0.783938;1.15;10.049193;-15.783923;10;1.080776;1.080776;2.045194;1.008148;1.080776
36.667659;1.15;1.79095369;-2.89417315;1.55735104;-2.51667231;0.775891;1.15;9.939793;-16.062661;10;1.080548;1.080548;2.078933;1.008148;1.080548
36.670745;1.15;1.73865928;-3.00937514;1.51187763;-2.61684794;0.757033;1.15;9.649559;-16.702032;10;1.080029;1.080029;2.157416;1.008148;1.080029
36.672508;1.15;1.70482811;-3.0737582;1.48245922;-2.67283322;0.746235;1.15;9.461796;-17.059358;10;1.07974;1.07974;2.202117;1.008148;1.07974
36.674712;1.15;1.65852775;-3.15251892;1.44219804;-2.7413208;0.732754;1.15;9.204829;-17.49648;10;1.079388;1.079388;2.257847;1.008148;1.079388
36.675594;1.15;1.63876829;-3.18343658;1.4250159;-2.76820572;0.727375;1.15;9.095164;-17.668073;10;1.079249;1.079249;2.280096;1.008148;1.079249
36.678238;1.15;1.57528595;-3.27396468;1.36981387;-2.84692581;0.711325;1.15;8.742837;-18.170504;10;1.078846;1.078846;2.346701;1.008148;1.078846
36.680442;1.15;1.51763477;-3.34660757;1.31968241;-2.91009354;0.698097;1.15;8.422873;-18.573672;10;1.078523;1.078523;2.402048;1.008148;1.078523
36.682646;1.15;1.45575856;-3.41642901;1.26587701;-2.97080783;0.685062;1.15;8.07946;-18.961181;10;1.078213;1.078213;2.457263;1.008148;1.078213
36.683528;1.15;1.42984793;-3.44350883;1.24334602;-2.9943555;0.679915;1.15;7.935656;-19.111474;10;1.078093;1.078093;2.479313;1.008148;1.078093
36.686614;1.15;1.33408126;-3.5341618;1.16007066;-3.07318418;0.662277;1.15;7.404151;-19.614598;10;1.077692;1.077692;2.556341;1.008148;1.077692
36.687936;1.15;1.29068505;-3.5709236;1.12233482;-3.10515096;0.65493;1.15;7.163302;-19.818626;10;1.077529;1.077529;2.589226;1.008148;1.077529
36.689258;1.15;1.2459227;-3.60635081;1.08341105;-3.13595723;0.647731;1.15;6.914871;-20.015247;10;1.077372;1.077372;2.621622;1.008148;1.077372
36.690894;1.15;1.1887209;-3.64823946;1.03367035;-3.17238214;0.639058;1.15;6.597401;-20.247729;10;1.077187;1.077187;2.662842;1.008148;1.077187
36.691608;1.15;1.16312811;-3.66583802;1.01141575;-3.18768523;0.635357;1.15;6.455361;-20.345401;10;1.077109;1.077109;2.680575;1.008148;1.077109
36.694250;1.15;1.06529261;-3.72712811;0.926341402;-3.24098096;0.62218;1.15;5.912374;-20.685561;10;1.076837;1.076837;2.746111;1.008148;1.076837
36.695535;1.15;1.01598072;-3.75467982;0.883461496;-3.26493897;0.61609;1.15;5.638693;-20.838473;10;1.076715;1.076715;2.777952;1.008148;1.076715
36.697463;1.15;0.940028288;-3.79309676;0.817415903;-3.29834501;0.607397;1.15;5.217157;-21.051687;10;1.076544;1.076544;2.82567;1.008148;1.076544
36.698749;1.15;0.888136757;-3.81670252;0.772292832;-3.31887176;0.60192;1.15;4.929159;-21.182699;10;1.076438;1.076438;2.857455;1.008148;1.076438
36.700034;1.15;0.835296216;-3.83865369;0.726344536;-3.33795973;0.596716;1.15;4.635894;-21.304528;10;1.076339;1.076339;2.889221;1.008148;1.076339
36.701320;1.15;0.781556577;-3.85890883;0.679614414;-3.35557289;0.591803;1.15;4.337639;-21.416944;10;1.076247;1.076247;2.920969;1.008148;1.076247
36.701962;1.15;0.754365946;-3.86838739;0.655970388;-3.36381512;0.58946;1.15;4.186731;-21.46955;10;1.076204;1.076204;2.936837;1.008148;1.076204
36.703248;1.15;0.699376216;-3.88602342;0.608153231;-3.3791508;0.585013;1.15;3.881538;-21.56743;10;1.076122;1.076122;2.968564;1.008148;1.076122
36.704533;1.15;0.643621441;-3.90186613;0.559670819;-3.39292707;0.580897;1.15;3.572099;-21.655357;10;1.076048;1.076048;3.000277;1.008148;1.076048
36.705176;1.15;0.615474775;-3.9091036;0.535195456;-3.39922052;0.578968;1.15;3.415885;-21.695525;10;1.076014;1.076014;3.01613;1.008148;1.076014
36.705818;1.15;0.587158378;-3.91587946;0.510572503;-3.40511257;0.577128;1.15;3.258729;-21.733131;10;1.075982;1.075982;3.031981;1.008148;1.075982
36.707104;1.15;0.530045766;-3.92802901;0.460909362;-3.4156774;0.573721;1.15;2.941754;-21.800561;10;1.075923;1.075923;3.063675;1.008148;1.075923
36.708278;1.15;0.477331532;-3.9374755;0.415070897;-3.42389174;0.570936;1.15;2.64919;-21.852989;10;1.075876;1.075876;3.092635;1.008148;1.075876
36.708534;1.15;0.465783423;-3.93932144;0.405029064;-3.42549691;0.570372;1.15;2.585098;-21.863234;10;1.075866;1.075866;3.098946;1.008148;1.075866
36.710070;1.15;0.396078559;-3.94878198;0.344416138;-3.43372346;0.567316;1.15;2.198236;-21.91574;10;1.075816;1.075816;3.136806;1.008148;1.075816
36.710582;1.15;0.372697477;-3.95131477;0.324084763;-3.43592589;0.566426;1.15;2.068471;-21.929797;10;1.075802;1.075802;-3.13376;1.008148;1.075802
36.711555;1.15;0.328094054;-3.95526288;0.285299177;-3.43935903;0.564914;1.15;1.820922;-21.951709;10;1.075778;1.075778;-3.109784;1.008148;1.075778
36.712431;1.15;0.28777009;-3.95784036;0.250234861;-3.44160031;0.563759;1.15;1.597124;-21.966014;10;1.075761;1.075761;-3.088206;1.008148;1.075761
36.713646;1.15;0.231552793;-3.95987171;0.201350255;-3.44336671;0.562485;1.15;1.285118;-21.977288;10;1.075743;1.075743;-3.058252;1.008148;1.075743
36.714414;1.15;0.195904865;-3.96022108;0.170352056;-3.44367051;0.561879;1.15;1.087272;-21.979227;10;1.075735;1.075735;-3.039322;1.008148;1.075735
36.715336;1.15;0.153026847;-3.9596782;0.133066823;-3.44319843;0.56136;1.15;0.849299;-21.976214;10;1.075729;1.075729;-3.016604;1.008148;1.075729
36.720404;1.15;-0.0836138739;-3.93766342;-0.0727077164;-3.42405515;0.562637;1.15;-0.464057;-21.854032;10;1.075771;1.075771;-2.891586;1.008148;1.075771
36.721326;1.15;-0.126568649;-3.93016342;-0.110059694;-3.41753341;0.563631;1.15;-0.702456;-21.812407;10;1.075792;1.075792;-2.868838;1.008148;1.075792
36.722248;1.15;-0.169433153;-3.92157946;-0.147333177;-3.4100691;0.564859;1.15;-0.940354;-21.764766;10;1.075817;1.075817;-2.846083;1.008148;1.075817
36.722708;1.15;-0.190822883;-3.91688054;-0.165932942;-3.40598308;0.565561;1.15;-1.059067;-21.738687;10;1.075831;1.075831;-2.834703;1.008148;1.075831
36.724091;1.15;-0.254778739;-3.90115387;-0.221546729;-3.39230772;0.568018;1.15;-1.414022;-21.651404;10;1.075879;1.075879;-2.80055;1.008148;1.075879
36.725012;1.15;-0.297203423;-3.88931099;-0.258437759;-3.38200956;0.569945;1.15;-1.649479;-21.585676;10;1.075917;1.075917;-2.77777;1.008148;1.075917
36.726395;1.15;-0.36044955;-3.86951063;-0.313434391;-3.36479185;0.573266;1.15;-2.000495;-21.475784;10;1.07598;1.07598;-2.743583;1.008148;1.07598
36.727316;1.15;-0.402311171;-3.85495514;-0.349835801;-3.3521349;0.575762;1.15;-2.232827;-21.395001;10;1.076028;1.076028;-2.720779;1.008148;1.076028
36.728699;1.15;-0.464577838;-3.8310955;-0.403980729;-3.33138739;0.579924;1.15;-2.578407;-21.26258;10;1.076106;1.076106;-2.686552;1.008148;1.076106
36.729160;1.15;-0.485178559;-3.8226036;-0.421894399;-3.32400313;0.581421;1.15;-2.692741;-21.21545;10;1.076134;1.076134;-2.675137;1.008148;1.076134
36.730081;1.15;-0.526126126;-3.80481514;-0.457500979;-3.3085349;0.584576;1.15;-2.92;-21.116724;10;1.076194;1.076194;-2.6523;1.008148;1.076194
36.730542;1.15;-0.546465586;-3.79551964;-0.475187466;-3.30045186;0.586234;1.15;-3.032884;-21.065134;10;1.076225;1.076225;-2.640875;1.008148;1.076225
36.731464;1.15;-0.586857658;-3.77612973;-0.510311007;-3.28359107;0.589705;1.15;-3.25706;-20.95752;10;1.07629;1.07629;-2.618019;1.008148;1.07629
36.731924;1.15;-0.606902883;-3.76603712;-0.527741637;-3.27481488;0.591518;1.15;-3.368311;-20.901506;10;1.076324;1.076324;-2.606588;1.008148;1.076324
36.732846;1.15;-0.646673694;-3.74506;-0.562324951;-3.25657391;0.595295;1.15;-3.589039;-20.785083;10;1.076395;1.076395;-2.583705;1.008148;1.076395
36.733768;1.15;-0.685993874;-3.72303387;-0.596516412;-3.23742076;0.59927;1.15;-3.807266;-20.662838;10;1.07647;1.07647;-2.560813;1.008148;1.07647
36.734689;1.15;-0.724833874;-3.69996703;-0.630290325;-3.21736263;0.603438;1.15;-4.022828;-20.534817;10;1.076548;1.076548;-2.537907;1.008148;1.076548
36.736532;1.15;-0.800957297;-3.65074847;-0.696484606;-3.17456389;0.612332;1.15;-4.445313;-20.261654;10;1.076716;1.076716;-2.492048;1.008148;1.076716
36.736993;1.15;-0.819642523;-3.63780883;-0.712732628;-3.16331203;0.614667;1.15;-4.549016;-20.189839;10;1.07676;1.07676;-2.480573;1.008148;1.07676
36.737915;1.15;-0.856573333;-3.6111773;-0.744846377;-3.14015417;0.619467;1.15;-4.753982;-20.042034;10;1.076851;1.076851;-2.457612;1.008148;1.076851
36.738376;1.15;-0.874811532;-3.59748865;-0.76070568;-3.128251;0.62193;1.15;-4.855204;-19.966062;10;1.076898;1.076898;-2.446125;1.008148;1.076898
36.739758;1.15;-0.928574414;-3.55494973;-0.807456013;-3.09126063;0.629563;1.15;-5.153588;-19.729971;10;1.077044;1.077044;-2.411638;1.008148;1.077044
36.740219;1.15;-0.946166306;-3.54028505;-0.82275331;-3.07850873;0.632185;1.15;-5.251223;-19.648582;10;1.077095;1.077095;-2.400134;1.008148;1.077095
36.742523;1.15;-1.03149892;-3.46340703;-0.896955582;-3.01165828;0.645853;1.15;-5.724819;-19.221909;10;1.077359;1.077359;-2.342545;1.008148;1.077359
36.743905;1.15;-1.08047171;-3.41450991;-0.939540619;-2.96913905;0.654468;1.15;-5.996618;-18.95053;10;1.077527;1.077527;-2.307936;1.008148;1.077527
36.745288;1.15;-1.1276618;-3.36360775;-0.98057548;-2.9248763;0.663367;1.15;-6.258523;-18.668023;10;1.077703;1.077703;-2.273283;1.008148;1.077703
36.747131;1.15;-1.18765297;-3.29273135;-1.03274172;-2.86324465;0.675636;1.15;-6.591474;-18.274659;10;1.077947;1.077947;-2.22701;1.008148;1.077947
36.748052;1.15;-1.21633459;-3.25605099;-1.05768226;-2.83134869;0.68193;1.15;-6.750657;-18.071083;10;1.078073;1.078073;-2.203842;1.008148;1.078073
36.749896;1.15;-1.27094378;-3.1803164;-1.10516851;-2.76549252;0.694802;1.15;-7.053738;-17.650756;10;1.078333;1.078333;-2.157445;1.008148;1.078333
36.751278;1.15;-1.30939459;-3.12153081;-1.138604;-2.71437462;0.70468;1.15;-7.26714;-17.324496;10;1.078536;1.078536;-2.122591;1.008148;1.078536
36.753582;1.15;-1.36847081;-3.02002432;-1.18997462;-2.62610811;0.721507;1.15;-7.595013;-16.761135;10;1.078884;1.078884;-2.064382;1.008148;1.078884
36.754964;1.15;-1.40078829;-2.95714865;-1.21807677;-2.57143361;0.731788;1.15;-7.774375;-16.412175;10;1.0791;1.0791;-2.029031;1.008148;1.0791
36.757020;1.15;-1.4443218;-2.86116775;-1.255932;-2.48797195;0.747276;1.15;-8.015986;-15.879481;10;1.07943;1.07943;-1.977293;1.008148;1.07943
36.758154;1.15;-1.46595766;-2.80705423;-1.27474579;-2.44091673;0.755902;1.15;-8.136065;-15.579151;10;1.079615;1.079615;-1.948498;1.008148;1.079615
36.760799;1.15;-1.5096409;-2.67793784;-1.31273122;-2.3286416;0.776187;1.15;-8.378507;-14.862555;10;1.080057;1.080057;-1.881172;1.008148;1.080057
36.761555;1.15;-1.52033297;-2.64039441;-1.32202867;-2.29599514;0.782009;1.15;-8.437848;-14.654189;10;1.080186;1.080186;-1.8619;1.008148;1.080186
36.762689;1.15;-1.53484991;-2.58360396;-1.3346521;-2.24661214;0.790752;1.15;-8.518417;-14.339002;10;1.08038;1.08038;-1.832962;1.008148;1.08038
36.764578;1.15;-1.55492865;-2.4878436;-1.35211187;-2.16334226;0.805328;1.15;-8.629854;-13.807532;10;1.080707;1.080707;-1.784653;1.008148;1.080707
36.766090;1.15;-1.56723027;-2.41041135;-1.36280893;-2.09600987;0.816965;1.15;-8.698128;-13.377783;10;1.080972;1.080972;-1.745932;1.008148;1.080972
36.767602;1.15;-1.57614234;-2.33241892;-1.37055856;-2.02819036;0.828558;1.15;-8.74759;-12.944925;10;1.081238;1.081238;-1.707146;1.008148;1.081238
36.769114;1.15;-1.58163099;-2.25402847;-1.3753313;-1.96002476;0.840083;1.15;-8.778052;-12.509858;10;1.081506;1.081506;-1.668296;1.008148;1.081506
36.770625;1.15;-1.58367099;-2.17540486;-1.37710521;-1.8916564;0.851522;1.15;-8.789374;-12.073497;10;1.081774;1.081774;-1.629381;1.008148;1.081774
36.772137;1.15;-1.58224631;-2.09671532;-1.37586635;-1.82323071;0.862852;1.15;-8.781467;-11.63677;10;1.082042;1.082042;-1.5904;1.008148;1.082042
36.773649;1.15;-1.57734937;-2.01812847;-1.37160815;-1.75489432;0.874054;1.15;-8.754289;-11.200613;10;1.08231;1.08231;-1.551352;1.008148;1.08231
36.775160;1.15;-1.5689827;-1.93981423;-1.36433278;-1.68679499;0.885109;1.15;-8.707854;-10.765969;10;1.082578;1.082578;-1.512244;1.008148;1.082578
36.776672;1.15;-1.55715712;-1.86194252;-1.35404967;-1.61908045;0.895999;1.15;-8.642222;-10.333781;10;1.082843;1.082843;-1.47307;1.008148;1.082843
36.779696;1.15;-1.5232245;-1.70820721;-1.32454305;-1.48539757;0.917215;1.15;-8.453896;-9.48055;10;1.083368;1.083368;-1.39453;1.008148;1.083368
36.780451;1.15;-1.51262432;-1.67031477;-1.3153255;-1.45244763;0.922388;1.15;-8.395065;-9.270247;10;1.083498;1.083498;-1.374856;1.008148;1.083498
36.782719;1.15;-1.47583586;-1.55827027;-1.28333553;-1.35501763;0.937567;1.15;-8.190889;-8.6484;10;1.083881;1.083881;-1.315739;1.008148;1.083881
36.783853;1.15;-1.45468036;-1.50329279;-1.26493944;-1.30721112;0.944952;1.15;-8.073476;-8.343275;10;1.084069;1.084069;-1.286129;1.008148;1.084069
36.784609;1.15;-1.43957279;-1.46707423;-1.25180243;-1.27571673;0.949796;1.15;-7.989629;-8.142262;10;1.084193;1.084193;-1.26637;1.008148;1.084193
36.785742;1.15;-1.41542865;-1.41344541;-1.23080752;-1.22908296;0.956938;1.15;-7.855629;-7.844622;10;1.084378;1.084378;-1.236703;1.008148;1.084378
36.786876;1.15;-1.38953477;-1.36071333;-1.20829111;-1.18322899;0.963926;1.15;-7.711918;-7.551959;10;1.084559;1.084559;-1.207002;1.008148;1.084559
36.788388;1.15;-1.35235135;-1.29190901;-1.1759577;-1.12339914;0.972996;1.15;-7.50555;-7.170095;10;1.084796;1.084796;-1.16735;1.008148;1.084796
36.789144;1.15;-1.33264667;-1.25819333;-1.15882319;-1.09408116;0.977422;1.15;-7.396189;-6.982973;10;1.084912;1.084912;-1.147501;1.008148;1.084912
36.790655;1.15;-1.29107315;-1.19222396;-1.12267231;-1.03671649;0.986047;1.15;-7.165456;-6.616843;10;1.08514;1.08514;-1.107762;1.008148;1.08514
36.791033;1.15;-1.28023856;-1.17604883;-1.11325092;-1.02265116;0.988156;1.15;-7.105324;-6.527071;10;1.085196;1.085196;-1.097821;1.008148;1.085196
36.792167;1.15;-1.24670378;-1.1283182;-1.08409025;-0.981146259;0.994363;1.15;-6.919206;-6.262166;10;1.085361;1.085361;-1.067969;1.008148;1.085361
36.792923;1.15;-1.22350577;-1.09718018;-1.06391806;-0.954069722;0.998402;1.15;-6.790457;-6.08935;10;1.085469;1.085469;-1.048032;1.008148;1.085469
36.794813;1.15;-1.16267712;-1.02183964;-1.01102358;-0.888556208;1.008143;1.15;-6.452858;-5.67121;10;1.085731;1.085731;-0.998391;1.008148;1.085731
36.795569;1.15;-1.13724523;-0.992737838;-0.988908892;-0.863250294;1.011895;1.15;-6.311711;-5.509695;10;1.085833;1.085833;-0.976763;1.008148;1.085833
36.796808;1.15;-1.09429766;-0.946395495;-0.951563181;-0.822952605;1.017859;1.15;-6.073352;-5.252495;10;1.085995;1.085995;-0.945475;1.008148;1.085995
36.798719;1.15;-1.02502342;-0.878257477;-0.891324716;-0.763702154;1.02661;1.15;-5.68888;-4.874329;10;1.086234;1.086234;-0.89488;1.008148;1.086234
36.799265;1.15;-1.00459784;-0.859565766;-0.873563337;-0.747448492;1.029008;1.15;-5.575518;-4.77059;10;1.0863;1.0863;-0.88041;1.008148;1.0863
36.800357;1.15;-0.962947207;-0.823245586;-0.837345398;-0.715865727;1.033666;1.15;-5.344357;-4.569013;10;1.086428;1.086428;-0.851451;1.008148;1.086428
36.801450;1.15;-0.920276577;-0.788369189;-0.800240501;-0.685538425;1.038137;1.15;-5.107535;-4.375449;10;1.086552;1.086552;-0.822468;1.008148;1.086552
36.802542;1.15;-0.876642703;-0.754965946;-0.762298002;-0.656492127;1.042421;1.15;-4.865367;-4.190061;10;1.086671;1.086671;-0.793462;1.008148;1.086671
36.803634;1.15;-0.832102883;-0.723062523;-0.723567724;-0.62875002;1.046517;1.15;-4.618171;-4.012997;10;1.086785;1.086785;-0.764433;1.008148;1.086785
36.804180;1.15;-0.809511351;-0.707680901;-0.703922914;-0.615374696;1.048493;1.15;-4.492788;-3.927629;10;1.08684;1.08684;-0.74991;1.008148;1.08684
36.805819;1.15;-0.740538739;-0.663848829;-0.643946729;-0.577259851;1.054138;1.15;-4.10999;-3.684361;10;1.086998;1.086998;-0.706309;1.008148;1.086998
36.806365;1.15;-0.717173153;-0.650017117;-0.623628829;-0.565232276;1.055923;1.15;-3.980311;-3.607595;10;1.087048;1.087048;-0.691765;1.008148;1.087048
