time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
36.807457;1.15;-0.669924685;-0.623534955;-0.582543204;-0.542204309;1.059351;1.15;-3.718082;-3.460619;10;1.087144;1.087144;-0.662662;1.008148;1.087144
36.808003;1.15;-0.646056757;-0.610888108;-0.561788484;-0.531207051;1.060993;1.15;-3.585615;-3.390429;10;1.08719;1.08719;-0.648103;1.008148;1.08719
36.809641;1.15;-0.573567928;-0.575342703;-0.49875472;-0.500298002;1.065632;1.15;-3.183302;-3.193152;10;1.087321;1.087321;-0.604399;1.008148;1.087321
36.810734;1.15;-0.524579459;-0.553653694;-0.456156052;-0.481437995;1.068484;1.15;-2.911416;-3.072778;10;1.087401;1.087401;-0.57524;1.008148;1.087401
36.811826;1.15;-0.475130631;-0.533578739;-0.41315707;-0.463981512;1.071145;1.15;-2.636975;-2.961362;10;1.087475;1.087475;-0.546065;1.008148;1.087475
36.812918;1.15;-0.425280901;-0.515121982;-0.369809479;-0.447932158;1.073615;1.15;-2.360309;-2.858927;10;1.087545;1.087545;-0.516874;1.008148;1.087545
36.814010;1.15;-0.375089009;-0.498284685;-0.326164356;-0.43329103;1.075896;1.15;-2.081744;-2.76548;10;1.087608;1.087608;-0.487669;1.008148;1.087608
36.815649;1.15;-0.299287748;-0.476061081;-0.260250215;-0.413966157;1.078962;1.15;-1.661047;-2.642139;10;1.087693;1.087693;-0.443835;1.008148;1.087693
36.816195;1.15;-0.273912432;-0.46946;-0.238184724;-0.408226087;1.07989;1.15;-1.520214;-2.605503;10;1.087719;1.087719;-0.429217;1.008148;1.087719
36.817377;1.15;-0.218868829;-0.456550991;-0.190320721;-0.397000862;1.081738;1.15;-1.214722;-2.533858;10;1.087769;1.087769;-0.397575;1.008148;1.087769
36.818401;1.15;-0.171066126;-0.446878559;-0.148753153;-0.388590051;1.083165;1.15;-0.949417;-2.480176;10;1.087807;1.087807;-0.370147;1.008148;1.087807
36.819425;1.15;-0.123212973;-0.438602342;-0.107141716;-0.381393341;1.08443;1.15;-0.683832;-2.434243;10;1.08784;1.08784;-0.34271;1.008148;1.08784
36.820449;1.15;-0.0753536937;-0.431711892;-0.065524951;-0.375401645;1.085536;1.15;-0.418213;-2.396001;10;1.087869;1.087869;-0.315266;1.008148;1.087869
36.821473;1.15;-0.0275315315;-0.426194775;-0.0239404622;-0.370604152;1.086483;1.15;-0.1528;-2.365381;10;1.087892;1.087892;-0.287814;1.008148;1.087892
36.822542;1.15;0.0223394595;-0.421882883;0.0194256169;-0.366854681;1.087306;1.15;0.123984;-2.34145;10;1.087911;1.087911;-0.259131;1.008148;1.087911
36.823566;1.15;0.0699556757;-0.419129189;0.0608310223;-0.364460165;1.087936;1.15;0.388254;-2.326167;10;1.087924;1.087924;-0.231669;1.008148;1.087924
36.824590;1.15;0.11740991;-0.417702523;0.102095574;-0.363219585;1.088412;1.15;0.651625;-2.318249;10;1.087932;1.087932;-0.204202;1.008148;1.087932
36.825102;1.15;0.141064324;-0.417481261;0.12266463;-0.363027184;1.088594;1.15;0.782907;-2.317021;10;1.087934;1.087934;-0.190467;1.008148;1.087934
36.828241;1.15;0.284696216;-0.423131532;0.247561927;-0.367940462;1.088902;1.15;1.580064;-2.34838;10;1.08792;1.08792;-0.106265;1.008148;1.08792
36.829070;1.15;0.322180541;-0.42658973;0.280156992;-0.370947591;1.088757;1.15;1.788102;-2.367573;10;1.087909;1.087909;-0.084012;1.008148;1.087909
36.829485;1.15;0.340836577;-0.428619099;0.296379632;-0.37271226;1.088649;1.15;1.891643;-2.378836;10;1.087902;1.087902;-0.072885;1.008148;1.087902
36.830729;1.15;0.396435495;-0.43588991;0.344726518;-0.379034704;1.08819;1.15;2.200217;-2.419189;10;1.087877;1.087877;-0.039508;1.008148;1.087877
36.831144;1.15;0.414838378;-0.438702342;0.360729025;-0.381480298;1.087991;1.15;2.302353;-2.434798;10;1.087867;1.087867;-0.028384;1.008148;1.087867
36.831973;1.15;0.451437658;-0.444901261;0.392554485;-0.386870662;1.087528;1.15;2.505479;-2.469202;10;1.087844;1.087844;-0.006136;1.008148;1.087844
36.832803;1.15;0.487748649;-0.451854234;0.42412926;-0.392916725;1.086977;1.15;2.707005;-2.507791;10;1.087819;1.087819;0.01611;1.008148;1.087819
36.834047;1.15;0.541642883;-0.463668108;0.470993811;-0.403189659;1.085988;1.15;3.006118;-2.573358;10;1.087775;1.087775;0.049471;1.008148;1.087775
36.834462;1.15;0.559447928;-0.467968288;0.486476459;-0.406928946;1.085615;1.15;3.104936;-2.597224;10;1.087759;1.087759;0.060589;1.008148;1.087759
36.835291;1.15;0.594808829;-0.477101802;0.517225069;-0.414871132;1.084808;1.15;3.301189;-2.647915;10;1.087724;1.087724;0.082823;1.008148;1.087724
36.836535;1.15;0.647203423;-0.492108829;0.562785586;-0.427920721;1.083443;1.15;3.591979;-2.731204;10;1.087667;1.087667;0.116164;1.008148;1.087667
36.837779;1.15;0.698785946;-0.508641261;0.607639953;-0.442296749;1.081897;1.15;3.878262;-2.822959;10;1.087603;1.087603;0.149493;1.008148;1.087603
36.840268;1.15;0.799367928;-0.54608955;0.695102546;-0.474860478;1.07828;1.15;4.436492;-3.030797;10;1.087455;1.087455;0.216102;1.008148;1.087455
36.841512;1.15;0.848301441;-0.566908468;0.737653427;-0.492963886;1.076217;1.15;4.708073;-3.146342;10;1.087371;1.087371;0.24938;1.008148;1.087371
36.844000;1.15;0.94330973;-0.612494054;0.82026933;-0.532603525;1.071609;1.15;5.235369;-3.399342;10;1.087186;1.087186;0.315872;1.008148;1.087186
36.845244;1.15;0.989334955;-0.637165225;0.860291265;-0.554056718;1.069072;1.15;5.490809;-3.536267;10;1.087084;1.087084;0.349082;1.008148;1.087084
36.846903;1.15;1.04912072;-0.671902162;0.912278888;-0.58426275;1.065456;1.15;5.82262;-3.729057;10;1.086939;1.086939;0.393321;1.008148;1.086939
36.848147;1.15;1.09275027;-0.699276396;0.950217626;-0.608066432;1.062576;1.15;6.064764;-3.880984;10;1.086824;1.086824;0.426466;1.008148;1.086824
36.849391;1.15;1.13532523;-0.727733514;0.987239326;-0.632811751;1.059556;1.15;6.301055;-4.038921;10;1.086703;1.086703;0.459581;1.008148;1.086703
36.850636;1.15;1.17683243;-0.757229189;1.02333255;-0.658460165;1.0564;1.15;6.53142;-4.202622;10;1.086577;1.086577;0.492663;1.008148;1.086577
36.851880;1.15;1.21726;-0.787720541;1.05848696;-0.684974383;1.053112;1.15;6.755793;-4.371849;10;1.086445;1.086445;0.525711;1.008148;1.086445
36.854368;1.15;1.2948382;-0.851523964;1.12594626;-0.740455621;1.046155;1.15;7.186352;-4.725958;10;1.086167;1.086167;0.591696;1.008148;1.086167
36.856856;1.15;1.36799874;-0.918824324;1.18956412;-0.798977673;1.038711;1.15;7.592393;-5.099475;10;1.085869;1.085869;0.657521;1.008148;1.085869
36.858101;1.15;1.40290901;-0.953691712;1.21992088;-0.829297141;1.034815;1.15;7.786145;-5.292989;10;1.085713;1.085713;0.69037;1.008148;1.085713
36.860174;1.15;1.45860667;-1.01348523;1.26835362;-0.8812915;1.028075;1.15;8.095267;-5.624843;10;1.085443;1.085443;0.745019;1.008148;1.085443
36.861833;1.15;1.50092108;-1.06274396;1.30514877;-0.924125186;1.022468;1.15;8.330112;-5.898229;10;1.085218;1.085218;0.788642;1.008148;1.085218
36.863077;1.15;1.53134559;-1.10046937;1.33160486;-0.956929886;1.01814;1.15;8.498968;-6.107605;10;1.085045;1.085045;0.821306;1.008148;1.085045
36.865566;1.15;1.58881802;-1.17779964;1.38158089;-1.0241736;1.009183;1.15;8.81794;-6.536788;10;1.084687;1.084687;0.886675;1.008148;1.084687
36.866727;1.15;1.6140964;-1.21469586;1.40356208;-1.05625727;1.004868;1.15;8.958235;-6.741562;10;1.084515;1.084515;0.916822;1.008148;1.084515
36.868593;1.15;1.65266865;-1.2749955;1.43710317;-1.10869174;0.997761;1.15;9.172311;-7.076225;10;1.084232;1.084232;0.965464;1.008148;1.084232
36.871579;1.15;1.70910973;-1.37386306;1.48618237;-1.19466353;0.985957;1.15;9.485559;-7.62494;10;1.083765;1.083765;1.043047;1.008148;1.083765
36.874192;1.15;1.75316306;-1.4625627;1.52448962;-1.27179365;0.975206;1.15;9.730055;-8.117223;10;1.083341;1.083341;1.110651;1.008148;1.083341
36.874565;1.15;1.75904955;-1.47538811;1.5296083;-1.28294618;0.973639;1.15;9.762725;-8.188404;10;1.08328;1.08328;1.120287;1.008148;1.08328
36.876058;1.15;1.78157568;-1.52705243;1.54919624;-1.32787168;0.967293;1.15;9.887745;-8.475141;10;1.083032;1.083032;1.158774;1.008148;1.083032
36.877551;1.15;1.80246793;-1.57926955;1.56736342;-1.37327787;0.960825;1.15;10.003697;-8.764946;10;1.08278;1.08278;1.19717;1.008148;1.08278
36.879044;1.15;1.82172162;-1.63200468;1.58410576;-1.41913451;0.954237;1.15;10.110555;-9.057626;10;1.082525;1.082525;1.235473;1.008148;1.082525
36.880910;1.15;1.84347514;-1.69859928;1.60302186;-1.47704285;0.945837;1.15;10.231287;-9.427226;10;1.082202;1.082202;1.283231;1.008148;1.082202
36.881657;1.15;1.85145405;-1.72543351;1.60996005;-1.50037697;0.942426;1.15;10.27557;-9.576156;10;1.082072;1.082072;1.302256;1.008148;1.082072
36.883523;1.15;1.86958757;-1.79297225;1.62572832;-1.55910631;0.933773;1.15;10.376211;-9.950996;10;1.081743;1.081743;1.35012;1.008148;1.081743
36.884643;1.15;1.8792182;-1.83378216;1.63410278;-1.59459318;0.928496;1.15;10.429661;-10.177491;10;1.081544;1.081544;1.379558;1.008148;1.081544
36.885929;1.15;1.88911261;-1.88090505;1.64270662;-1.6355696;0.922358;1.15;10.484575;-10.439023;10;1.081314;1.081314;1.41089;1.008148;1.081314
36.886958;1.15;1.89613171;-1.91878072;1.64881018;-1.66850497;0.917388;1.15;10.523531;-10.649233;10;1.081129;1.081129;1.43693;1.008148;1.081129
36.888501;1.15;1.90515225;-1.97585766;1.65665413;-1.71813709;0.909837;1.15;10.573595;-10.96601;10;1.08085;1.08085;1.475905;1.008148;1.08085
36.890045;1.15;1.91235135;-2.03321405;1.66291422;-1.76801222;0.902172;1.15;10.61355;-11.284338;10;1.08057;1.08057;1.514774;1.008148;1.08057
36.891588;1.15;1.91771514;-2.09080829;1.66757838;-1.81809416;0.894395;1.15;10.643319;-11.603986;10;1.080288;1.080288;1.553538;1.008148;1.080288
36.893029;1.15;1.92105315;-2.14474;1.670481;-1.8649913;0.887038;1.15;10.661845;-11.903307;10;1.080024;1.080024;1.589624;1.008148;1.080024
36.895344;1.15;1.92301243;-2.23168018;1.67218472;-1.94059146;0.875022;1.15;10.672719;-12.385825;10;1.079599;1.079599;1.647426;1.008148;1.079599
36.896733;1.15;1.9221555;-2.28394523;1.67143956;-1.98603933;0.867702;1.15;10.667963;-12.675896;10;1.079344;1.079344;1.681995;1.008148;1.079344
36.897659;1.15;1.92073045;-2.31880883;1.67020039;-2.0163555;0.862777;1.15;10.660054;-12.869389;10;1.079174;1.079174;1.704994;1.008148;1.079174
36.899049;1.15;1.91730468;-2.37110757;1.66722146;-2.06183267;0.855326;1.15;10.641041;-13.159647;10;1.078919;1.078919;1.739424;1.008148;1.078919
36.899512;1.15;1.91581784;-2.38853568;1.66592855;-2.07698754;0.852825;1.15;10.632789;-13.256373;10;1.078834;1.078834;1.750879;1.008148;1.078834
36.901827;1.15;1.90577856;-2.4755773;1.65719875;-2.15267591;0.840202;1.15;10.577071;-13.739454;10;1.07841;1.07841;1.808028;1.008148;1.07841
36.902290;1.15;1.90324757;-2.49295532;1.65499788;-2.16778723;0.837655;1.15;10.563024;-13.835902;10;1.078325;1.078325;1.819431;1.008148;1.078325
36.903679;1.15;1.89460162;-2.54500144;1.64747967;-2.21304473;0.829968;1.15;10.515039;-14.124758;10;1.078073;1.078073;1.853583;1.008148;1.078073
36.904142;1.15;1.89136793;-2.56231586;1.64466776;-2.22810074;0.827392;1.15;10.497092;-14.220853;10;1.077988;1.077988;1.864948;1.008148;1.077988
36.905531;1.15;1.88060685;-2.61413297;1.6353103;-2.27315911;0.819623;1.15;10.437368;-14.508438;10;1.077737;1.077737;1.898992;1.008148;1.077737
36.905994;1.15;1.87666577;-2.63135802;1.63188327;-2.28813741;0.817021;1.15;10.415495;-14.604037;10;1.077654;1.077654;1.910322;1.008148;1.077654
36.907846;1.15;1.85912505;-2.69997748;1.61663047;-2.3478065;0.806553;1.15;10.318144;-14.984875;10;1.077322;1.077322;1.955553;1.008148;1.077322
36.911551;1.15;1.81548036;-2.83551009;1.57867857;-2.46566095;0.785375;1.15;10.075916;-15.737081;10;1.076668;1.076668;2.045602;1.008148;1.076668
36.912014;1.15;1.80921982;-2.85225694;1.57323463;-2.48022342;0.782709;1.15;10.04117;-15.830026;10;1.076588;1.076588;2.05682;1.008148;1.076588
36.913866;1.15;1.78238667;-2.91873315;1.54990145;-2.53802883;0.772016;1.15;9.892246;-16.198969;10;1.076269;1.076269;2.101609;1.008148;1.076269
36.916181;1.15;1.74482018;-3.00053459;1.51723494;-2.60916052;0.758601;1.15;9.683752;-16.652967;10;1.075877;1.075877;2.157413;1.008148;1.075877
36.917570;1.15;1.72013946;-3.04883297;1.49577344;-2.65115911;0.75054;1.15;9.546774;-16.921023;10;1.075646;1.075646;2.190801;1.008148;1.075646
36.920349;1.15;1.66599009;-3.1434209;1.44868703;-2.73340948;0.734429;1.15;9.246245;-17.445986;10;1.075195;1.075195;2.257372;1.008148;1.075195
36.922201;1.15;1.62637315;-3.20481694;1.41423752;-2.78679734;0.723727;1.15;9.026371;-17.786734;10;1.074904;1.074904;2.301606;1.008148;1.074904
36.924516;1.15;1.57294631;-3.27946306;1.3677794;-2.85170701;0.710434;1.15;8.729852;-18.20102;10;1.074549;1.074549;2.356741;1.008148;1.074549
36.928220;1.15;1.47861622;-3.39343838;1.28575323;-2.95081598;0.689483;1.15;8.20632;-18.833583;10;1.07401;1.07401;2.444613;1.008148;1.07401
36.930073;1.15;1.42747099;-3.44762595;1.24127912;-2.99793561;0.679215;1.15;7.922464;-19.134324;10;1.073754;1.073754;2.488401;1.008148;1.073754
36.932388;1.15;1.3599245;-3.51247279;1.18254305;-3.05432417;0.666637;1.15;7.547581;-19.494224;10;1.073448;1.073448;2.543012;1.008148;1.073448
36.934240;1.15;1.30307892;-3.56188162;1.1331121;-3.09728837;0.656821;1.15;7.232088;-19.768443;10;1.073215;1.073215;2.586762;1.008148;1.073215
36.936092;1.15;1.2438155;-3.60896198;1.08157869;-3.13822781;0.64726;1.15;6.903176;-20.029739;10;1.072993;1.072993;2.632663;1.008148;1.072993
36.939109;1.15;1.14232577;-3.68030919;0.993326753;-3.20026886;0.632335;1.15;6.339908;-20.425716;10;1.072656;1.072656;2.700805;1.008148;1.072656
36.940967;1.15;1.07695568;-3.72075532;0.936483196;-3.2354394;0.623608;1.15;5.977104;-20.650192;10;1.072464;1.072464;2.744244;1.008148;1.072464
36.942452;1.15;1.02315243;-3.75110396;0.889697767;-3.26182953;0.616911;1.15;5.678496;-20.818627;10;1.07232;1.07232;2.77895;1.008148;1.07232
36.943567;1.15;0.981958018;-3.77265459;0.853876537;-3.28056921;0.612069;1.15;5.449867;-20.938233;10;1.072217;1.072217;2.804955;1.008148;1.072217
36.944310;1.15;0.954107928;-3.78643153;0.829659068;-3.29254916;0.608933;1.15;5.295299;-21.014695;10;1.072151;1.072151;2.822281;1.008148;1.072151
36.945647;1.15;0.903224324;-3.81001459;0.785412456;-3.31305617;0.60348;1.15;5.012895;-21.145581;10;1.072038;1.072038;2.853448;1.008148;1.072038
36.946984;1.15;0.851411892;-3.83199946;0.740358167;-3.33217344;0.598289;1.15;4.725336;-21.267597;10;1.071932;1.071932;2.884591;1.008148;1.071932
36.948990;1.15;0.772055495;-3.86189459;0.671352605;-3.35816921;0.591029;1.15;4.284908;-21.433515;10;1.071786;1.071786;2.931263;1.008148;1.071786
36.950327;1.15;0.718132432;-3.87971477;0.624462985;-3.37366502;0.586562;1.15;3.985635;-21.532417;10;1.071698;1.071698;2.962354;1.008148;1.071698
36.951665;1.15;0.663454414;-3.89580486;0.576916882;-3.3876564;0.582412;1.15;3.682172;-21.621717;10;1.071618;1.071618;2.993428;1.008148;1.071618
36.953002;1.15;0.608075495;-3.91013045;0.5287613;-3.40011344;0.578594;1.15;3.374819;-21.701224;10;1.071545;1.071545;3.024487;1.008148;1.071545
36.954405;1.15;0.549261081;-3.92323153;0.477618331;-3.41150568;0.574959;1.15;3.048399;-21.773935;10;1.071477;1.071477;3.05707;1.008148;1.071477
36.954789;1.15;0.533053694;-3.92646631;0.463524951;-3.41431853;0.574033;1.15;2.958448;-21.791888;10;1.07146;1.07146;3.065983;1.008148;1.07146
36.955813;1.15;0.489608649;-3.93434937;0.425746651;-3.42117336;0.571712;1.15;2.717328;-21.835639;10;1.071417;1.071417;3.089747;1.008148;1.071417
36.956837;1.15;0.445856036;-3.94114144;0.387700901;-3.42707951;0.56961;1.15;2.474501;-21.873335;10;1.071379;1.071379;3.113507;1.008148;1.071379
36.957861;1.15;0.401822883;-3.94683009;0.349411203;-3.43202617;0.567734;1.15;2.230117;-21.904907;10;1.071346;1.071346;3.137263;1.008148;1.071346
36.958373;1.15;0.37970973;-3.94925712;0.330182374;-3.43413662;0.566882;1.15;2.107389;-21.918377;10;1.071331;1.071331;-3.134045;1.008148;1.071331
36.958885;1.15;0.357536577;-3.95140378;0.310901371;-3.43600329;0.566089;1.15;1.984328;-21.930291;10;1.071317;1.071317;-3.122169;1.008148;1.071317
36.959858;1.15;0.315255676;-3.95470595;0.27413537;-3.43887474;0.564744;1.15;1.749669;-21.948618;10;1.071295;1.071295;-3.099605;1.008148;1.071295
36.960672;1.15;0.279739459;-3.95668144;0.243251704;-3.44059256;0.563784;1.15;1.552554;-21.959582;10;1.071279;1.071279;-3.080725;1.008148;1.071279
36.965280;1.15;0.0770187387;-3.95411099;0.0669728163;-3.43835738;0.561303;1.15;0.427454;-21.945316;10;1.071246;1.071246;-2.973831;1.008148;1.071246
36.966816;1.15;0.00912414414;-3.9479809;0.00793403839;-3.43302687;0.561619;1.15;0.050639;-21.911294;10;1.071257;1.071257;-2.938185;1.008148;1.071257
36.967840;1.15;-0.0361387387;-3.94241135;-0.0314249902;-3.42818378;0.562152;1.15;-0.20057;-21.880383;10;1.07127;1.07127;-2.914414;1.008148;1.07127
36.968864;1.15;-0.0813646847;-3.93564991;-0.0707518997;-3.42230427;0.562946;1.15;-0.451574;-21.842857;10;1.071288;1.071288;-2.890636;1.008148;1.071288
36.969888;1.15;-0.126521982;-3.92769315;-0.110019115;-3.41538535;0.563999;1.15;-0.702197;-21.798697;10;1.071311;1.071311;-2.86685;1.008148;1.071311
36.970400;1.15;-0.149064865;-3.92326559;-0.129621622;-3.41153529;0.564623;1.15;-0.82731;-21.774124;10;1.071324;1.071324;-2.854954;1.008148;1.071324
36.971424;1.15;-0.194058919;-3.91351081;-0.168746886;-3.40305288;0.566066;1.15;-1.077027;-21.719985;10;1.071354;1.071354;-2.831156;1.008148;1.071354
36.972448;1.15;-0.238903784;-3.90255514;-0.207742421;-3.3935262;0.567766;1.15;-1.325916;-21.659181;10;1.071389;1.071389;-2.807347;1.008148;1.071389
36.972960;1.15;-0.26125982;-3.89662667;-0.227182452;-3.38837101;0.568713;1.15;-1.449992;-21.626278;10;1.071408;1.071408;-2.795439;1.008148;1.071408
36.974496;1.15;-0.328014054;-3.87703964;-0.285229612;-3.37133882;0.571935;1.15;-1.820478;-21.51757;10;1.071473;1.071473;-2.759698;1.008148;1.071473
36.975008;1.15;-0.350146667;-3.86991027;-0.304475362;-3.36513937;0.573135;1.15;-1.943314;-21.478002;10;1.071497;1.071497;-2.747778;1.008148;1.071497
36.976032;1.15;-0.394209369;-3.85475261;-0.342790756;-3.35195879;0.575724;1.15;-2.187862;-21.393877;10;1.071548;1.071548;-2.723929;1.008148;1.071548
36.977056;1.15;-0.437973694;-3.83839838;-0.38084669;-3.33773772;0.578559;1.15;-2.430754;-21.303111;10;1.071604;1.071604;-2.700066;1.008148;1.071604
36.977568;1.15;-0.459733333;-3.82977351;-0.399768116;-3.33023784;0.580068;1.15;-2.55152;-21.255243;10;1.071634;1.071634;-2.688129;1.008148;1.071634
36.978592;1.15;-0.502986847;-3.81163135;-0.437379867;-3.31446204;0.583267;1.15;-2.791577;-21.154554;10;1.071697;1.071697;-2.664244;1.008148;1.071697
36.979104;1.15;-0.524472252;-3.80211514;-0.456062828;-3.30618707;0.584956;1.15;-2.910821;-21.101739;10;1.071731;1.071731;-2.652295;1.008148;1.071731
36.980640;1.15;-0.588311892;-3.77179477;-0.511575558;-3.27982154;0.59037;1.15;-3.265131;-20.933461;10;1.071837;1.071837;-2.616425;1.008148;1.071837
36.982176;1.15;-0.651137658;-3.7388355;-0.566206659;-3.2511613;0.596295;1.15;-3.613814;-20.750537;10;1.071954;1.071954;-2.580517;1.008148;1.071954
36.982688;1.15;-0.671834595;-3.72726721;-0.584203995;-3.24110192;0.598381;1.15;-3.728682;-20.686333;10;1.071996;1.071996;-2.568538;1.008148;1.071996
36.984224;1.15;-0.73313027;-3.69083297;-0.637504583;-3.20941998;0.604957;1.15;-4.068873;-20.484123;10;1.072126;1.072126;-2.532574;1.008148;1.072126
36.984736;1.15;-0.753283063;-3.67811604;-0.65502875;-3.19836177;0.607253;1.15;-4.180721;-20.413544;10;1.072171;1.072171;-2.520576;1.008148;1.072171
36.985760;1.15;-0.793144685;-3.65183261;-0.68969103;-3.17550662;0.611997;1.15;-4.401953;-20.267671;10;1.072266;1.072266;-2.496566;1.008148;1.072266
36.986784;1.15;-0.832385766;-3.62442613;-0.723813709;-3.15167489;0.616937;1.15;-4.619741;-20.115565;10;1.072364;1.072364;-2.472533;1.008148;1.072364
36.987808;1.15;-0.870972973;-3.59590991;-0.757367803;-3.12687818;0.622067;1.15;-4.8339;-19.9573;10;1.072467;1.072467;-2.448485;1.008148;1.072467
36.988832;1.15;-0.908872613;-3.56629856;-0.790324011;-3.10112918;0.62738;1.15;-5.044243;-19.792957;10;1.072574;1.072574;-2.424386;1.008148;1.072574
36.989344;1.15;-0.927554054;-3.55108667;-0.806568743;-3.08790145;0.630103;1.15;-5.147925;-19.708531;10;1.072629;1.072629;-2.412358;1.008148;1.072629
36.990880;1.15;-0.982476396;-3.50385117;-0.854327301;-3.04682711;0.638526;1.15;-5.452744;-19.446374;10;1.0728;1.0728;-2.375874;1.008148;1.0728
36.993097;1.15;-1.05859333;-3.43154811;-0.920515942;-2.98395488;0.651315;1.15;-5.875193;-19.045092;10;1.073061;1.073061;-2.323878;1.008148;1.073061
36.994341;1.15;-1.09957261;-3.38889369;-0.956150098;-2.94686408;0.658796;1.15;-6.102628;-18.80836;10;1.073216;1.073216;-2.294472;1.008148;1.073216
36.995171;1.15;-1.1261609;-3.35965261;-0.979270349;-2.92143705;0.663895;1.15;-6.250193;-18.646072;10;1.073322;1.073322;-2.274846;1.008148;1.073322
36.996415;1.15;-1.16490486;-3.31461333;-1.01296075;-2.88227246;0.671703;1.15;-6.465222;-18.396104;10;1.073485;1.073485;-2.245376;1.008148;1.073485
36.996830;1.15;-1.17750775;-3.29929243;-1.02391978;-2.86894994;0.674346;1.15;-6.535168;-18.311073;10;1.073541;1.073541;-2.235544;1.008148;1.073541
36.998074;1.15;-1.21435279;-3.25242883;-1.05595895;-2.82819898;0.682389;1.15;-6.739658;-18.05098;10;1.073711;1.073711;-2.20602;1.008148;1.073711
36.999733;1.15;-1.26115676;-3.18790541;-1.09665805;-2.77209166;0.69336;1.15;-6.99942;-17.692875;10;1.073944;1.073944;-2.166591;1.008148;1.073944
37.001392;1.15;-1.30519279;-3.1211573;-1.13495025;-2.71404982;0.704584;1.15;-7.24382;-17.322423;10;1.074186;1.074186;-2.127088;1.008148;1.074186
37.001806;1.15;-1.31575532;-3.10413676;-1.14413506;-2.69924935;0.707426;1.15;-7.302442;-17.227959;10;1.074247;1.074247;-2.1172;1.008148;1.074247
37.003465;1.15;-1.35616414;-3.03477928;-1.17927317;-2.6389385;0.718923;1.15;-7.526711;-16.843025;10;1.074498;1.074498;-2.077601;1.008148;1.074498
37.005124;1.15;-1.39354378;-2.96348054;-1.2117772;-2.5769396;0.730604;1.15;-7.734168;-16.447317;10;1.074756;1.074756;-2.037924;1.008148;1.074756
37.005539;1.15;-1.40240252;-2.94536865;-1.21948045;-2.56119013;0.733549;1.15;-7.783334;-16.346796;10;1.074822;1.074822;-2.027992;1.008148;1.074822
37.007198;1.15;-1.43584541;-2.8718382;-1.24856122;-2.49725061;0.745417;1.15;-7.968942;-15.938702;10;1.075087;1.075087;-1.988215;1.008148;1.075087
37.007612;1.15;-1.44370018;-2.8531964;-1.25539146;-2.48104034;0.748403;1.15;-8.012536;-15.83524;10;1.075154;1.075154;-1.978258;1.008148;1.075154
37.008857;1.15;-1.46602649;-2.79668649;-1.27480564;-2.43190129;0.757401;1.15;-8.136447;-15.52161;10;1.075358;1.075358;-1.948357;1.008148;1.075358
37.010515;1.15;-1.49285333;-2.72006667;-1.29813333;-2.36527536;0.769472;1.15;-8.285336;-15.09637;10;1.075634;1.075634;-1.908417;1.008148;1.075634
37.012174;1.15;-1.51624108;-2.64213802;-1.31847051;-2.29751132;0.781601;1.15;-8.415138;-14.663866;10;1.075915;1.075915;-1.868394;1.008148;1.075915
37.013418;1.15;-1.53147838;-2.58293225;-1.33172033;-2.24602805;0.790721;1.15;-8.499705;-14.335274;10;1.076128;1.076128;-1.83833;1.008148;1.076128
37.015492;1.15;-1.55239982;-2.48302252;-1.34991289;-2.15915002;0.805927;1.15;-8.615819;-13.780775;10;1.076487;1.076487;-1.788096;1.008148;1.076487
37.017151;1.15;-1.56504252;-2.40218252;-1.36090654;-2.08885437;0.81807;1.15;-8.685986;-13.332113;10;1.076777;1.076777;-1.74782;1.008148;1.076777
37.018810;1.15;-1.57399063;-2.32072721;-1.3686875;-2.01802366;0.830165;1.15;-8.735648;-12.880036;10;1.077069;1.077069;-1.707459;1.008148;1.077069
37.020469;1.15;-1.57920378;-2.23884144;-1.37322068;-1.94681864;0.842188;1.15;-8.764581;-12.42557;10;1.077363;1.077363;-1.667012;1.008148;1.077363
37.022128;1.15;-1.58065225;-2.15671351;-1.37448022;-1.87540306;0.854114;1.15;-8.77262;-11.96976;10;1.077657;1.077657;-1.62648;1.008148;1.077657
37.023372;1.15;-1.5792555;-2.09507369;-1.37326565;-1.82180321;0.862981;1.15;-8.764868;-11.627659;10;1.077878;1.077878;-1.596026;1.008148;1.077878
37.023786;1.15;-1.57831604;-2.07453459;-1.37244873;-1.80394313;0.86592;1.15;-8.759654;-11.513667;10;1.077952;1.077952;-1.585863;1.008148;1.077952
37.025031;1.15;-1.57407495;-2.01298324;-1.36876083;-1.75042021;0.874683;1.15;-8.736116;-11.172057;10;1.078172;1.078172;-1.555345;1.008148;1.078172
37.026690;1.15;-1.56510234;-1.93118144;-1.36095856;-1.67928821;0.886226;1.15;-8.686318;-10.718057;10;1.078465;1.078465;-1.514579;1.008148;1.078465
37.027934;1.15;-1.55589081;-1.87013658;-1.35294853;-1.62620572;0.894766;1.15;-8.635194;-10.379258;10;1.078684;1.078684;-1.483949;1.008148;1.078684
37.028348;1.15;-1.55234901;-1.84986306;-1.3498687;-1.60857658;0.897589;1.15;-8.615537;-10.26674;10;1.078756;1.078756;-1.473729;1.008148;1.078756
37.030007;1.15;-1.53583784;-1.76922378;-1.33551116;-1.53845546;0.908753;1.15;-8.5239;-9.819192;10;1.079045;1.079045;-1.432796;1.008148;1.079045
37.031666;1.15;-1.51560324;-1.68945838;-1.31791586;-1.46909424;0.919697;1.15;-8.411598;-9.376494;10;1.079331;1.079331;-1.391781;1.008148;1.079331
37.032496;1.15;-1.5041036;-1.64996378;-1.30791618;-1.43475112;0.92508;1.15;-8.347775;-9.157299;10;1.079473;1.079473;-1.371237;1.008148;1.079473
37.034154;1.15;-1.47837441;-1.57187045;-1.28554297;-1.36684387;0.935661;1.15;-8.204978;-8.723881;10;1.079753;1.079753;-1.330107;1.008148;1.079753
37.035813;1.15;-1.44906054;-1.49512919;-1.26005264;-1.30011234;0.945977;1.15;-8.042286;-8.297967;10;1.080028;1.080028;-1.289343;1.008148;1.080028
37.037058;1.15;-1.42476486;-1.43857946;-1.23892597;-1.25093866;0.95353;1.15;-7.907445;-7.984116;10;1.080232;1.080232;-1.258216;1.008148;1.080232
37.038044;1.15;-1.40413243;-1.39441838;-1.22098472;-1.21253772;0.9594;1.15;-7.792935;-7.739022;10;1.08039;1.08039;-1.233332;1.008148;1.08039
37.038964;1.15;-1.38380541;-1.35379333;-1.20330905;-1.17721159;0.96478;1.15;-7.68012;-7.513553;10;1.080537;1.080537;-1.210386;1.008148;1.080537
37.040803;1.15;-1.34009189;-1.27430252;-1.1652973;-1.10808915;0.975253;1.15;-7.43751;-7.072379;10;1.080824;1.080824;-1.164422;1.008148;1.080824
37.041416;1.15;-1.32463441;-1.24835856;-1.15185601;-1.08552918;0.978656;1.15;-7.351721;-6.92839;10;1.080917;1.080917;-1.149081;1.008148;1.080917
37.042643;1.15;-1.29242414;-1.19734955;-1.12384708;-1.04117352;0.985327;1.15;-7.172954;-6.64529;10;1.081102;1.081102;-1.118367;1.008148;1.081102
37.043256;1.15;-1.27568396;-1.1723009;-1.1092904;-1.01939209;0.988594;1.15;-7.080046;-6.50627;10;1.081193;1.081193;-1.102996;1.008148;1.081193
37.044482;1.15;-1.24096505;-1.12315441;-1.07910004;-0.976656013;0.994987;1.15;-6.887356;-6.233507;10;1.081371;1.081371;-1.072223;1.008148;1.081371
37.045096;1.15;-1.22299982;-1.09907189;-1.0634781;-0.955714689;0.998112;1.15;-6.787649;-6.099849;10;1.081458;1.081458;-1.056822;1.008148;1.081458
37.045709;1.15;-1.20463982;-1.07532631;-1.04751289;-0.935066353;1.001188;1.15;-6.685751;-5.968061;10;1.081545;1.081545;-1.041411;1.008148;1.081545
37.047548;1.15;-1.14726306;-1.00618306;-0.997620055;-0.874941794;1.010122;1.15;-6.36731;-5.584316;10;1.081797;1.081797;-0.995123;1.008148;1.081797
37.048161;1.15;-1.12739658;-0.983856036;-0.980344849;-0.855526988;1.013;1.15;-6.257051;-5.460401;10;1.081879;1.081879;-0.979675;1.008148;1.081879
37.049388;1.15;-1.08659856;-0.940322162;-0.944868312;-0.817671445;1.018604;1.15;-6.030622;-5.218788;10;1.082038;1.082038;-0.948752;1.008148;1.082038
37.050001;1.15;-1.06568306;-0.919128108;-0.926680924;-0.799241833;1.021328;1.15;-5.914541;-5.101161;10;1.082116;1.082116;-0.933276;1.008148;1.082116
37.051227;1.15;-1.0228582;-0.877913874;-0.889441911;-0.763403369;1.026622;1.15;-5.676863;-4.872422;10;1.082267;1.082267;-0.902301;1.008148;1.082267
37.052454;1.15;-0.978764324;-0.838302523;-0.851099412;-0.728958715;1.031704;1.15;-5.432142;-4.652579;10;1.082414;1.082414;-0.871291;1.008148;1.082414
37.054293;1.15;-0.910393514;-0.781980541;-0.791646533;-0.679983079;1.038929;1.15;-5.052684;-4.339992;10;1.082623;1.082623;-0.824716;1.008148;1.082623
37.055520;1.15;-0.863428288;-0.74655009;-0.750807207;-0.649173991;1.043476;1.15;-4.792027;-4.143353;10;1.082755;1.082755;-0.793626;1.008148;1.082755
37.056746;1.15;-0.815438559;-0.712852252;-0.709077007;-0.619871524;1.047805;1.15;-4.525684;-3.95633;10;1.082881;1.082881;-0.762506;1.008148;1.082881
37.058586;1.15;-0.741692072;-0.665616396;-0.644949628;-0.578796866;1.053888;1.15;-4.116391;-3.694171;10;1.083058;1.083058;-0.715772;1.008148;1.083058
37.059812;1.15;-0.691460541;-0.636368829;-0.601270035;-0.553364199;1.057669;1.15;-3.837606;-3.531847;10;1.083169;1.083169;-0.684582;1.008148;1.083169
37.060425;1.15;-0.666052252;-0.622425766;-0.579175872;-0.541239796;1.059477;1.15;-3.69659;-3.454463;10;1.083222;1.083222;-0.668976;1.008148;1.083222
37.061651;1.15;-0.614697658;-0.595911712;-0.534519702;-0.518184097;1.062926;1.15;-3.411572;-3.30731;10;1.083323;1.083323;-0.637747;1.008148;1.083323
37.062265;1.15;-0.58876973;-0.583344324;-0.511973678;-0.507255934;1.064568;1.15;-3.267672;-3.237561;10;1.083372;1.083372;-0.622123;1.008148;1.083372
37.063491;1.15;-0.53645982;-0.559596036;-0.4664868;-0.486605249;1.067686;1.15;-2.977352;-3.105758;10;1.083463;1.083463;-0.590857;1.008148;1.083463
37.065331;1.15;-0.456998559;-0.527454775;-0.397390051;-0.458656326;1.07195;1.15;-2.536342;-2.927374;10;1.083588;1.083588;-0.543917;1.008148;1.083588
37.066557;1.15;-0.403467928;-0.508354595;-0.350841676;-0.442047474;1.074518;1.15;-2.239247;-2.821368;10;1.083663;1.083663;-0.512598;1.008148;1.083663
37.068335;1.15;-0.325229189;-0.483966667;-0.282807991;-0.42084058;1.077854;1.15;-1.805022;-2.686015;10;1.083759;1.083759;-0.467153;1.008148;1.083759
37.069207;1.15;-0.286656036;-0.473435495;-0.249266118;-0.41168304;1.079323;1.15;-1.590941;-2.627567;10;1.083802;1.083802;-0.444855;1.008148;1.083802
37.069235;1.15;-0.285415495;-0.473112793;-0.248187387;-0.411402429;1.079369;1.15;-1.584056;-2.625776;10;1.083803;1.083803;-0.444139;1.008148;1.083803
37.070227;1.15;-0.241403063;-0.462302883;-0.209915707;-0.402002507;1.080904;1.15;-1.339787;-2.565781;10;1.083846;1.083846;-0.418761;1.008148;1.083846
37.071251;1.15;-0.195870811;-0.452409009;-0.170322444;-0.393399138;1.082342;1.15;-1.087083;-2.51087;10;1.083887;1.083887;-0.392555;1.008148;1.083887
37.072275;1.15;-0.150276396;-0.443792432;-0.130675127;-0.385906463;1.083633;1.15;-0.834034;-2.463048;10;1.083922;1.083922;-0.366339;1.008148;1.083922
37.073299;1.15;-0.104658919;-0.436443964;-0.0910077556;-0.37951649;1.084777;1.15;-0.580857;-2.422264;10;1.083953;1.083953;-0.340115;1.008148;1.083953
37.074323;1.15;-0.0590572973;-0.430353694;-0.0513541716;-0.374220603;1.085776;1.15;-0.327768;-2.388463;10;1.083979;1.083979;-0.313884;1.008148;1.083979
37.075201;1.15;-0.020005045;-0.426125405;-0.0173956913;-0.370543831;1.086518;1.15;-0.111028;-2.364996;10;1.083998;1.083998;-0.29139;1.008148;1.083998
37.076225;1.15;0.0254684685;-0.42233982;0.0221464943;-0.367252017;1.087251;1.15;0.14135;-2.343986;10;1.084015;1.084015;-0.265147;1.008148;1.084015
37.079297;1.15;0.161028288;-0.418250631;0.140024599;-0.363696201;1.088614;1.15;0.893707;-2.321291;10;1.084038;1.084038;-0.186392;1.008148;1.084038
37.080321;1.15;0.205815135;-0.419256036;0.178969683;-0.364570466;1.088796;1.15;1.142274;-2.326871;10;1.084036;1.084036;-0.160135;1.008148;1.084036
37.081243;1.15;0.245907928;-0.421149009;0.213832981;-0.36621653;1.088845;1.15;1.364789;-2.337377;10;1.08403;1.08403;-0.136502;1.008148;1.08403
37.082117;1.15;0.283739459;-0.423797297;0.246729965;-0.368519389;1.088794;1.15;1.574754;-2.352075;10;1.084021;1.084021;-0.114079;1.008148;1.084021
37.083772;1.15;0.35469982;-0.431034595;0.308434626;-0.374812691;1.088439;1.15;1.968584;-2.392242;10;1.083995;1.083995;-0.071651;1.008148;1.083995
37.085013;1.15;0.407325225;-0.438330811;0.354195848;-0.381157227;1.087956;1.15;2.260655;-2.432736;10;1.083968;1.083968;-0.039833;1.008148;1.083968
37.086254;1.15;0.459388468;-0.447185766;0.399468233;-0.388857188;1.087292;1.15;2.549606;-2.481881;10;1.083934;1.083934;-0.008022;1.008148;1.083934
37.087495;1.15;0.510846126;-0.45756018;0.444214023;-0.397878418;1.08645;1.15;2.835196;-2.539459;10;1.083893;1.083893;0.023783;1.008148;1.083893
37.090390;1.15;0.62833009;-0.487446306;0.546373991;-0.423866353;1.083818;1.15;3.487232;-2.705327;10;1.083773;1.083773;0.097956;1.008148;1.083773
37.091218;1.15;0.661183243;-0.49739009;0.574941951;-0.432513122;1.0829;1.15;3.669567;-2.760515;10;1.083732;1.083732;0.119137;1.008148;1.083732
37.092459;1.15;0.709830811;-0.513429189;0.617244183;-0.446460165;1.081389;1.15;3.939561;-2.849532;10;1.083666;1.083666;0.150895;1.008148;1.083666
37.092872;1.15;0.725873153;-0.519068829;0.631194046;-0.451364199;1.08085;1.15;4.028596;-2.880832;10;1.083642;1.083642;0.161477;1.008148;1.083642
37.094113;1.15;0.773466667;-0.536846126;0.67257971;-0.466822718;1.07913;1.15;4.29274;-2.979496;10;1.083568;1.083568;0.193213;1.008148;1.083568
37.095602;1.15;0.82949027;-0.55982955;0.721295887;-0.486808304;1.076867;1.15;4.603671;-3.107054;10;1.08347;1.08347;0.23127;1.008148;1.08347
37.100070;1.15;0.990046306;-0.638874054;0.860909832;-0.555542656;1.068837;1.15;5.494757;-3.545751;10;1.083127;1.083127;0.345247;1.008148;1.083127
37.101559;1.15;1.04094847;-0.668346126;0.905172581;-0.581170544;1.06577;1.15;5.777264;-3.709321;10;1.082996;1.082996;0.383163;1.008148;1.082996
37.103048;1.15;1.09049748;-0.699262703;0.948258676;-0.608054524;1.062518;1.15;6.052261;-3.880908;10;1.082858;1.082858;0.421037;1.008148;1.082858
37.105282;1.15;1.16223892;-0.748197477;1.01064254;-0.650606502;1.057309;1.15;6.450426;-4.152496;10;1.082636;1.082636;0.477759;1.008148;1.082636
37.106771;1.15;1.20832072;-0.782431892;1.05071367;-0.680375558;1.053623;1.15;6.70618;-4.342497;10;1.08248;1.08248;0.51551;1.008148;1.08248
37.107516;1.15;1.23083297;-0.800008468;1.07028954;-0.695659538;1.051718;1.15;6.831123;-4.440047;10;1.082398;1.082398;0.534366;1.008148;1.082398
37.109005;1.15;1.27479315;-0.836042342;1.10851579;-0.726993341;1.04779;1.15;7.075102;-4.640035;10;1.082231;1.082231;0.572035;1.008148;1.082231
37.110494;1.15;1.31732739;-0.873201081;1.14550208;-0.759305288;1.043705;1.15;7.311167;-4.846266;10;1.082057;1.082057;0.609646;1.008148;1.082057
37.112505;1.15;1.37247568;-0.925048829;1.19345711;-0.804390286;1.037955;1.15;7.61724;-5.134021;10;1.081812;1.081812;0.660323;1.008148;1.081812
37.113845;1.15;1.40778577;-0.960628829;1.22416154;-0.835329416;1.033974;1.15;7.813211;-5.33149;10;1.081642;1.081642;0.694043;1.008148;1.081642
37.115185;1.15;1.44192973;-0.996977117;1.25385194;-0.866936624;1.029881;1.15;8.00271;-5.533223;10;1.081467;1.081467;0.727707;1.008148;1.081467
37.117195;1.15;1.4909573;-1.0528618;1.29648461;-0.915532002;1.023534;1.15;8.274813;-5.843383;10;1.081196;1.081196;0.778097;1.008148;1.081196
37.119206;1.15;1.53735946;-1.11028;1.33683431;-0.96546087;1.016949;1.15;8.532345;-6.162054;10;1.080914;1.080914;0.828354;1.008148;1.080914
37.121216;1.15;1.58113856;-1.16912541;1.37490309;-1.01663079;1.010134;1.15;8.775319;-6.488646;10;1.080624;1.080624;0.87847;1.008148;1.080624
37.124567;1.15;1.64828468;-1.27010577;1.43329103;-1.1044398;0.998284;1.15;9.14798;-7.049087;10;1.080119;1.080119;0.961671;1.008148;1.080119
37.127247;1.15;1.69677387;-1.35326486;1.47545554;-1.17675206;0.988379;1.15;9.417095;-7.51062;10;1.079699;1.079699;1.027924;1.008148;1.079699
37.127918;1.15;1.70817081;-1.37435856;1.48536592;-1.1950944;0.985846;1.15;9.480348;-7.62769;10;1.079591;1.079591;1.044443;1.008148;1.079591
37.130598;1.15;1.7508582;-1.45986252;1.52248539;-1.26944567;0.975489;1.15;9.717263;-8.102237;10;1.079155;1.079155;1.110337;1.008148;1.079155
37.131268;1.15;1.7608045;-1.48150703;1.53113435;-1.28826698;0.972845;1.15;9.772465;-8.222364;10;1.079044;1.079044;1.126765;1.008148;1.079044
37.132608;1.15;1.77982595;-1.52509928;1.54767474;-1.32617329;0.967492;1.15;9.878034;-8.464301;10;1.078819;1.078819;1.159563;1.008148;1.078819
37.133949;1.15;1.79768414;-1.56907874;1.5632036;-1.36441629;0.962053;1.15;9.977147;-8.708387;10;1.078593;1.078593;1.192286;1.008148;1.078593
37.134619;1.15;1.80617622;-1.59120721;1.57058801;-1.38365844;0.959301;1.15;10.024278;-8.8312;10;1.078478;1.078478;1.208618;1.008148;1.078478
37.137299;1.15;1.83722468;-1.68058721;1.59758668;-1.46138018;0.948088;1.15;10.196597;-9.327259;10;1.078014;1.078014;1.273752;1.008148;1.078014
37.137969;1.15;1.84425459;-1.70313622;1.60369965;-1.48098801;0.945233;1.15;10.235613;-9.452406;10;1.077897;1.077897;1.289986;1.008148;1.077897
37.139310;1.15;1.85743207;-1.7484618;1.61515832;-1.52040157;0.939461;1.15;10.308748;-9.703963;10;1.077661;1.077661;1.322395;1.008148;1.077661
37.139980;1.15;1.86357856;-1.77123333;1.62050309;-1.5402029;0.936546;1.15;10.342861;-9.830345;10;1.077542;1.077542;1.338565;1.008148;1.077542
37.141320;1.15;1.87498378;-1.81698108;1.63042068;-1.57998355;0.930654;1.15;10.40616;-10.084245;10;1.077303;1.077303;1.370873;1.008148;1.077303
37.142593;1.15;1.8847173;-1.86068054;1.63888461;-1.61798308;0.924983;1.15;10.460181;-10.326777;10;1.077075;1.077075;1.401458;1.008148;1.077075
37.144946;1.15;1.8998618;-1.94195604;1.65205374;-1.68865742;0.914323;1.15;10.544233;-10.777856;10;1.076649;1.076649;1.457791;1.008148;1.076649
37.147062;1.15;1.91031712;-2.01563369;1.66114532;-1.75272495;0.904528;1.15;10.60226;-11.186767;10;1.076263;1.076263;1.508275;1.008148;1.076263
37.149017;1.15;1.91727333;-2.08401225;1.6671942;-1.81218457;0.895322;1.15;10.640867;-11.566268;10;1.075904;1.075904;1.554693;1.008148;1.075904
37.150482;1.15;1.9207773;-2.13548432;1.67024113;-1.85694289;0.888315;1.15;10.660314;-11.851938;10;1.075634;1.075634;1.58939;1.008148;1.075634
37.153902;1.15;1.92317946;-2.25602288;1.67232996;-1.96175903;0.871642;1.15;10.673646;-12.520927;10;1.075002;1.075002;1.669968;1.008148;1.075002
37.155367;1.15;1.92170847;-2.30778991;1.67105084;-2.00677383;0.864362;1.15;10.665482;-12.808234;10;1.074731;1.074731;1.704336;1.008148;1.074731
37.156833;1.15;1.91872198;-2.35957171;1.6684539;-2.05180149;0.857005;1.15;10.648907;-13.095623;10;1.07446;1.07446;1.738607;1.008148;1.07446
37.157810;1.15;1.91588378;-2.39408288;1.6659859;-2.0818112;0.852059;1.15;10.633155;-13.28716;10;1.074279;1.074279;1.761401;1.008148;1.074279
37.160253;1.15;1.9058027;-2.4802445;1.65721974;-2.15673435;0.839557;1.15;10.577205;-13.765357;10;1.073829;1.073829;1.818189;1.008148;1.073829
37.162207;1.15;1.89464396;-2.54895766;1.64751649;-2.21648492;0.829423;1.15;10.515274;-14.146715;10;1.073471;1.073471;1.863434;1.008148;1.073471
37.164161;1.15;1.88071459;-2.61737351;1.635404;-2.27597697;0.819181;1.15;10.437966;-14.526423;10;1.073115;1.073115;1.908508;1.008148;1.073115
37.165138;1.15;1.87270559;-2.6514382;1.62843964;-2.30559843;0.814023;1.15;10.393516;-14.715482;10;1.072937;1.072937;1.930982;1.008148;1.072937
37.166603;1.15;1.8593818;-2.70231964;1.61685374;-2.34984316;0.806244;1.15;10.319569;-14.997874;10;1.072673;1.072673;1.964615;1.008148;1.072673
37.168558;1.15;1.83916378;-2.76968847;1.59927286;-2.40842476;0.7958;1.15;10.207359;-15.371771;10;1.072324;1.072324;2.009317;1.008148;1.072324
37.169046;1.15;1.83367045;-2.78643477;1.59449604;-2.42298676;0.793178;1.15;10.176871;-15.464713;10;1.072237;1.072237;2.020466;1.008148;1.072237
37.170512;1.15;1.8161355;-2.83641514;1.57924826;-2.46644794;0.785287;1.15;10.079552;-15.742104;10;1.071979;1.071979;2.053857;1.008148;1.071979
37.171000;1.15;1.80993928;-2.85298324;1.57386024;-2.48085499;0.78265;1.15;10.045163;-15.834057;10;1.071893;1.071893;2.064969;1.008148;1.071893
37.172954;1.15;1.78339405;-2.91874649;1.55077744;-2.53804042;0.772071;1.15;9.897837;-16.199043;10;1.071554;1.071554;2.109312;1.008148;1.071554
37.173931;1.15;1.76906739;-2.95129712;1.53831947;-2.56634532;0.766768;1.15;9.818324;-16.379699;10;1.071386;1.071386;2.131426;1.008148;1.071386
37.175397;1.15;1.74626198;-2.99966703;1.51848868;-2.60840611;0.758802;1.15;9.691754;-16.648152;10;1.071137;1.071137;2.164528;1.008148;1.071137
37.177351;1.15;1.71340721;-3.06322937;1.48991931;-2.66367771;0.748172;1.15;9.50941;-17.000923;10;1.070811;1.070811;2.208533;1.008148;1.070811
37.178328;1.15;1.69593514;-3.09457694;1.4747262;-2.69093647;0.742859;1.15;9.41244;-17.174902;10;1.07065;1.07065;2.230481;1.008148;1.07065
37.179794;1.15;1.66842865;-3.14101243;1.45080752;-2.73131516;0.734898;1.15;9.259779;-17.432619;10;1.070412;1.070412;2.263337;1.008148;1.070412
37.181259;1.15;1.63937315;-3.18669802;1.42554187;-2.77104175;0.726957;1.15;9.098521;-17.686174;10;1.070179;1.070179;2.296115;1.008148;1.070179
37.182725;1.15;1.60878126;-3.23158;1.39894023;-2.81006957;0.719045;1.15;8.928736;-17.935269;10;1.069949;1.069949;2.328816;1.008148;1.069949
37.184190;1.15;1.57666739;-3.27560505;1.37101512;-2.84835221;0.711173;1.15;8.750504;-18.179608;10;1.069724;1.069724;2.361444;1.008148;1.069724
37.184679;1.15;1.56562757;-3.29008036;1.36141528;-2.86093944;0.70856;1.15;8.689233;-18.259946;10;1.069651;1.069651;2.372304;1.008148;1.069651
37.187610;1.15;1.49591514;-3.37469477;1.30079577;-2.9345172;0.69302;1.15;8.302329;-18.729556;10;1.069219;1.069219;2.437298;1.008148;1.069219
37.189076;1.15;1.45886144;-3.41547441;1.26857517;-2.96997775;0.68536;1.15;8.096681;-18.955883;10;1.069012;1.069012;2.469694;1.008148;1.069012
37.190053;1.15;1.43336108;-3.44205838;1.24640094;-2.99309424;0.680302;1.15;7.955154;-19.103424;10;1.068876;1.068876;2.491255;1.008148;1.068876
37.191030;1.15;1.40723099;-3.46814234;1.22367912;-3.01577595;0.675289;1.15;7.810132;-19.24819;10;1.068743;1.068743;2.512788;1.008148;1.068743
37.193472;1.15;1.33920595;-3.53106036;1.16452691;-3.07048727;0.662973;1.15;7.432593;-19.597385;10;1.068423;1.068423;2.566497;1.008148;1.068423
37.195426;1.15;1.28208288;-3.57890973;1.11485468;-3.11209542;0.653378;1.15;7.11556;-19.862949;10;1.068179;1.068179;2.609325;1.008148;1.068179
37.196404;1.15;1.25264595;-3.60196414;1.08925734;-3.13214273;0.648679;1.15;6.952185;-19.990901;10;1.068062;1.068062;2.630779;1.008148;1.068062
37.197869;1.15;1.20742631;-3.63541892;1.04993592;-3.16123384;0.641764;1.15;6.701216;-20.176575;10;1.067891;1.067891;2.66427;1.008148;1.067891
37.199653;1.15;1.15069838;-3.6742582;1.00060729;-3.19500713;0.633583;1.15;6.386376;-20.392133;10;1.067692;1.067692;2.701686;1.008148;1.067692
37.201813;1.15;1.07967405;-3.71835117;0.938847004;-3.23334884;0.624071;1.15;5.992191;-20.636849;10;1.067466;1.067466;2.748784;1.008148;1.067466
37.203973;1.15;1.00619009;-3.75911964;0.874947904;-3.26879969;0.615035;1.15;5.584355;-20.863114;10;1.067256;1.067256;2.795739;1.008148;1.067256
37.205269;1.15;0.960979099;-3.78192306;0.835633999;-3.28862875;0.609864;1.15;5.333434;-20.989673;10;1.067138;1.067138;2.823869;1.008148;1.067138
37.206565;1.15;0.914967568;-3.80344595;0.795623972;-3.3073443;0.604894;1.15;5.07807;-21.109125;10;1.067026;1.067026;2.851972;1.008148;1.067026
37.208724;1.15;0.836596577;-3.83639027;0.727475284;-3.33599154;0.597092;1.15;4.643111;-21.291966;10;1.066853;1.066853;2.898751;1.008148;1.066853
37.210452;1.15;0.772478378;-3.86003477;0.671720329;-3.35655198;0.591313;1.15;4.287255;-21.423193;10;1.066728;1.066728;2.936127;1.008148;1.066728
37.211748;1.15;0.723618378;-3.87614396;0.629233373;-3.37055997;0.587268;1.15;4.016082;-21.512599;10;1.066641;1.066641;2.964135;1.008148;1.066641
37.213476;1.15;0.657517297;-3.89540775;0.571754172;-3.38731108;0.582279;1.15;3.649221;-21.619513;10;1.066536;1.066536;3.001449;1.008148;1.066536
37.214771;1.15;0.607277297;-3.9081618;0.528067215;-3.39840157;0.578857;1.15;3.370389;-21.690298;10;1.066465;1.066465;3.029413;1.008148;1.066465
37.216141;1.15;0.553608288;-3.92003441;0.481398512;-3.40872558;0.57555;1.15;3.072526;-21.756191;10;1.066397;1.066397;3.058963;1.008148;1.066397
37.216653;1.15;0.533405225;-3.92404324;0.463830631;-3.41221152;0.574398;1.15;2.960399;-21.77844;10;1.066374;1.066374;3.070004;1.008148;1.066374
37.217677;1.15;0.492784865;-3.93135207;0.428508578;-3.41856702;0.572235;1.15;2.734956;-21.819004;10;1.06633;1.06633;3.092081;1.008148;1.06633
37.218701;1.15;0.451897658;-3.93770703;0.392954485;-3.42409307;0.570264;1.15;2.508032;-21.854274;10;1.066291;1.066291;3.114152;1.008148;1.066291
37.219725;1.15;0.410765045;-3.9430982;0.357186996;-3.42878104;0.568489;1.15;2.279746;-21.884195;10;1.066256;1.066256;3.136218;1.008148;1.066256
37.220237;1.15;0.390113694;-3.94542937;0.339229299;-3.43080815;0.567677;1.15;2.165131;-21.897133;10;1.066241;1.066241;-3.135936;1.008148;1.066241
37.220749;1.15;0.369409369;-3.94751622;0.321225539;-3.4326228;0.566916;1.15;2.050222;-21.908715;10;1.066226;1.066226;-3.124905;1.008148;1.066226
37.222130;1.15;0.31331045;-3.95191838;0.27244387;-3.43645076;0.565118;1.15;1.738873;-21.933147;10;1.066192;1.066192;-3.09515;1.008148;1.066192
37.225365;1.15;0.18080991;-3.95512162;0.157226009;-3.43923619;0.562417;1.15;1.003495;-21.950925;10;1.066145;1.066145;-3.025467;1.008148;1.066145
37.226287;1.15;0.14285964;-3.95418721;0.124225774;-3.43842366;0.562044;1.15;0.792871;-21.945739;10;1.066139;1.066139;-3.005615;1.008148;1.066139
37.227209;1.15;0.10485045;-3.95242541;0.0911743047;-3.43689166;0.561851;1.15;0.58192;-21.935961;10;1.066138;1.066138;-2.985762;1.008148;1.066138
37.228130;1.15;0.0668;-3.94983207;0.0580869565;-3.43463658;0.561838;1.15;0.37074;-21.921568;10;1.066139;1.066139;-2.965906;1.008148;1.066139
37.229052;1.15;0.0287268468;-3.94640342;0.0249798668;-3.43165515;0.562007;1.15;0.159434;-21.902539;10;1.066145;1.066145;-2.946047;1.008148;1.066145
37.230434;1.15;-0.0283861261;-3.93968739;-0.0246835879;-3.42581512;0.562603;1.15;-0.157543;-21.865265;10;1.06616;1.06616;-2.916251;1.008148;1.06616
37.231356;1.15;-0.0664363964;-3.93415712;-0.0577707795;-3.42100619;0.56323;1.15;-0.368722;-21.834572;10;1.066175;1.066175;-2.89638;1.008148;1.066175
37.231817;1.15;-0.085447027;-3.93107514;-0.0743017626;-3.4183262;0.563613;1.15;-0.474231;-21.817467;10;1.066184;1.066184;-2.886443;1.008148;1.066184
37.232738;1.15;-0.123427568;-3.9242764;-0.10732832;-3.41241426;0.564515;1.15;-0.685023;-21.779734;10;1.066204;1.066204;-2.866564;1.008148;1.066204
37.234121;1.15;-0.180260901;-3.91248829;-0.156748609;-3.40216373;0.566214;1.15;-1.000448;-21.71431;10;1.066241;1.066241;-2.836733;1.008148;1.066241
37.235042;1.15;-0.21803009;-3.90356775;-0.189591383;-3.39440674;0.567574;1.15;-1.210067;-21.664801;10;1.066271;1.066271;-2.816836;1.008148;1.066271
37.235964;1.15;-0.255681261;-3.89379694;-0.222331532;-3.38591038;0.569117;1.15;-1.419031;-21.610573;10;1.066304;1.066304;-2.796931;1.008148;1.066304
37.236885;1.15;-0.293194775;-3.8831755;-0.254951978;-3.37667434;0.570841;1.15;-1.627231;-21.551624;10;1.066341;1.066341;-2.777017;1.008148;1.066341
37.237807;1.15;-0.330551351;-3.8717036;-0.287435958;-3.36669879;0.572745;1.15;-1.83456;-21.487955;10;1.066381;1.066381;-2.757093;1.008148;1.066381
37.238729;1.15;-0.367730991;-3.85938198;-0.319766079;-3.35598433;0.574827;1.15;-2.040907;-21.41957;10;1.066425;1.066425;-2.737159;1.008148;1.066425
37.239650;1.15;-0.404714234;-3.84621171;-0.351925421;-3.34453192;0.577085;1.15;-2.246164;-21.346475;10;1.066472;1.066472;-2.717214;1.008148;1.066472
37.240111;1.15;-0.423125946;-3.83930865;-0.367935605;-3.33852926;0.57828;1.15;-2.348349;-21.308163;10;1.066497;1.066497;-2.707237;1.008148;1.066497
37.241033;1.15;-0.459777297;-3.82486847;-0.399806345;-3.32597258;0.580799;1.15;-2.551764;-21.22802;10;1.06655;1.06655;-2.687275;1.008148;1.06655
37.241954;1.15;-0.496182162;-3.80958414;-0.43146275;-3.31268186;0.583488;1.15;-2.753811;-21.143192;10;1.066606;1.066606;-2.667297;1.008148;1.066606
37.242876;1.15;-0.532320721;-3.79345874;-0.462887583;-3.29865977;0.586346;1.15;-2.95438;-21.053696;10;1.066666;1.066666;-2.647315;1.008148;1.066666
37.244258;1.15;-0.585985225;-3.76770018;-0.50955237;-3.27626103;0.590942;1.15;-3.252218;-20.910736;10;1.066763;1.066763;-2.617303;1.008148;1.066763
37.244719;1.15;-0.603718378;-3.75869712;-0.524972503;-3.26843228;0.592555;1.15;-3.350637;-20.860769;10;1.066796;1.066796;-2.607292;1.008148;1.066796
37.245641;1.15;-0.638937117;-3.74006883;-0.555597493;-3.25223376;0.5959;1.15;-3.546101;-20.757382;10;1.066867;1.066867;-2.587261;1.008148;1.066867
37.249788;1.15;-0.792833694;-3.64610468;-0.689420603;-3.17052581;0.612834;1.15;-4.400227;-20.235881;10;1.067224;1.067224;-2.496921;1.008148;1.067224
37.251631;1.15;-0.858493514;-3.5991191;-0.746516099;-3.12966878;0.621288;1.15;-4.764639;-19.975111;10;1.067404;1.067404;-2.456656;1.008148;1.067404
37.253013;1.15;-0.906490991;-3.56182198;-0.788253036;-3.09723651;0.627976;1.15;-5.031025;-19.768112;10;1.067547;1.067547;-2.426408;1.008148;1.067547
37.253474;1.15;-0.922239099;-3.54900342;-0.801947043;-3.08608993;0.630268;1.15;-5.118427;-19.696969;10;1.067597;1.067597;-2.416315;1.008148;1.067597
37.256239;1.15;-1.0139182;-3.46811892;-0.881667998;-3.01575558;0.644652;1.15;-5.627246;-19.24806;10;1.067908;1.067908;-2.355653;1.008148;1.067908
