time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
37.259465;1.15;-1.11426631;-3.36542901;-0.968927223;-2.92646001;0.662678;1.15;-6.184178;-18.678131;10;1.068304;1.068304;-2.284637;1.008148;1.068304
37.260847;1.15;-1.15489928;-3.31879351;-1.00426024;-2.8859074;0.670769;1.15;-6.409691;-18.419304;10;1.068484;1.068484;-2.254117;1.008148;1.068484
37.262690;1.15;-1.20670703;-3.25427117;-1.04931046;-2.82980102;0.681864;1.15;-6.697224;-18.061205;10;1.068733;1.068733;-2.213341;1.008148;1.068733
37.264994;1.15;-1.26745171;-3.17001928;-1.10213192;-2.7565385;0.696173;1.15;-7.034357;-17.593607;10;1.069058;1.069058;-2.162234;1.008148;1.069058
37.266377;1.15;-1.30165009;-3.11764306;-1.13186964;-2.71099397;0.704967;1.15;-7.224158;-17.302919;10;1.06926;1.06926;-2.131505;1.008148;1.06926
37.266837;1.15;-1.31266162;-3.09989279;-1.14144489;-2.69555895;0.70793;1.15;-7.285272;-17.204405;10;1.069329;1.069329;-2.121205;1.008148;1.069329
37.268681;1.15;-1.35471189;-3.02749297;-1.17801034;-2.63260259;0.719924;1.15;-7.518651;-16.802586;10;1.069607;1.069607;-2.079857;1.008148;1.069607
37.270343;1.15;-1.38981946;-2.96035838;-1.20853866;-2.57422468;0.730918;1.15;-7.713498;-16.429989;10;1.069866;1.069866;-2.04298;1.008148;1.069866
37.270694;1.15;-1.39687964;-2.94597748;-1.21467795;-2.56171955;0.733257;1.15;-7.752682;-16.350175;10;1.069921;1.069921;-2.035125;1.008148;1.069921
37.273010;1.15;-1.44032342;-2.84933514;-1.25245515;-2.47768273;0.748834;1.15;-7.993795;-15.81381;10;1.070292;1.070292;-1.983187;1.008148;1.070292
37.274273;1.15;-1.4616573;-2.79543423;-1.27100635;-2.43081238;0.757417;1.15;-8.112198;-15.51466;10;1.070499;1.070499;-1.954785;1.008148;1.070499
37.276168;1.15;-1.49043658;-2.7131618;-1.29603181;-2.35927113;0.770376;1.15;-8.271923;-15.058048;10;1.070814;1.070814;-1.912084;1.008148;1.070814
37.278063;1.15;-1.51525297;-2.62935874;-1.31761128;-2.2863989;0.783407;1.15;-8.409654;-14.592941;10;1.071135;1.071135;-1.869266;1.008148;1.071135
37.279712;1.15;-1.53354252;-2.55536342;-1.33351524;-2.22205515;0.794776;1.15;-8.511161;-14.182267;10;1.071418;1.071418;-1.831918;1.008148;1.071418
37.280223;1.15;-1.53858396;-2.53221694;-1.3378991;-2.20192777;0.798306;1.15;-8.539141;-14.053804;10;1.071506;1.071506;-1.820308;1.008148;1.071506
37.281246;1.15;-1.54775514;-2.48569045;-1.34587403;-2.16146996;0.805366;1.15;-8.590041;-13.795582;10;1.071684;1.071684;-1.797063;1.008148;1.071684
37.282679;1.15;-1.55853243;-2.42008775;-1.35524559;-2.10442413;0.81524;1.15;-8.649855;-13.431487;10;1.071934;1.071934;-1.764461;1.008148;1.071934
37.284521;1.15;-1.56881063;-2.33508541;-1.36418316;-2.03050905;0.827898;1.15;-8.706899;-12.959724;10;1.072258;1.072258;-1.722442;1.008148;1.072258
37.284981;1.15;-1.57074523;-2.31374162;-1.36586541;-2.01194924;0.831053;1.15;-8.717636;-12.841266;10;1.072339;1.072339;-1.71192;1.008148;1.072339
37.286363;1.15;-1.57501405;-2.24953982;-1.36957744;-1.95612158;0.840487;1.15;-8.741328;-12.484946;10;1.072584;1.072584;-1.680309;1.008148;1.072584
37.287284;1.15;-1.57657423;-2.20663027;-1.37093412;-1.91880893;0.846747;1.15;-8.749987;-12.246798;10;1.072747;1.072747;-1.659199;1.008148;1.072747
37.288205;1.15;-1.57710144;-2.16366595;-1.37139256;-1.88144865;0.852979;1.15;-8.752913;-12.008346;10;1.07291;1.07291;-1.638061;1.008148;1.07291
37.288665;1.15;-1.5769764;-2.14217171;-1.37128382;-1.86275801;0.856083;1.15;-8.752219;-11.889053;10;1.072992;1.072992;-1.627481;1.008148;1.072992
37.289586;1.15;-1.57594811;-2.09917676;-1.37038966;-1.82537109;0.862268;1.15;-8.746512;-11.650431;10;1.073156;1.073156;-1.6063;1.008148;1.073156
37.290046;1.15;-1.57504414;-2.07768288;-1.3696036;-1.80668077;0.865347;1.15;-8.741495;-11.53114;10;1.073237;1.073237;-1.595699;1.008148;1.073237
37.290507;1.15;-1.57388018;-2.05619604;-1.36859146;-1.78799655;0.868417;1.15;-8.735035;-11.411888;10;1.073319;1.073319;-1.58509;1.008148;1.073319
37.291428;1.15;-1.57077153;-2.01325748;-1.36588829;-1.75065868;0.874526;1.15;-8.717782;-11.173579;10;1.073482;1.073482;-1.563852;1.008148;1.073482
37.293270;1.15;-1.56143225;-1.92761982;-1.35776718;-1.67619115;0.886615;1.15;-8.665949;-10.69829;10;1.073807;1.073807;-1.521291;1.008148;1.073807
37.294651;1.15;-1.55170072;-1.86371225;-1.34930497;-1.62061935;0.895556;1.15;-8.611939;-10.343603;10;1.07405;1.07405;-1.489295;1.008148;1.07405
37.295111;1.15;-1.54793892;-1.84248955;-1.34603384;-1.60216483;0.89851;1.15;-8.591061;-10.225817;10;1.07413;1.07413;-1.478616;1.008148;1.07413
37.296493;1.15;-1.53510577;-1.77911117;-1.33487458;-1.54705319;0.907291;1.15;-8.519837;-9.874067;10;1.074371;1.074371;-1.446537;1.008148;1.074371
37.297874;1.15;-1.51996342;-1.71624126;-1.32170732;-1.49238371;0.915939;1.15;-8.435797;-9.525139;10;1.07461;1.07461;-1.414395;1.008148;1.07461
37.298335;1.15;-1.51440613;-1.69541387;-1.31687489;-1.47427293;0.918791;1.15;-8.404954;-9.409547;10;1.074689;1.074689;-1.403667;1.008148;1.074689
37.299716;1.15;-1.49621604;-1.63336937;-1.30105742;-1.42032119;0.927249;1.15;-8.303999;-9.0652;10;1.074924;1.074924;-1.371443;1.008148;1.074924
37.301558;1.15;-1.46845748;-1.55179387;-1.27691955;-1.34938598;0.938286;1.15;-8.149939;-8.612456;10;1.075234;1.075234;-1.328382;1.008148;1.075234
37.304781;1.15;-1.41045766;-1.41281477;-1.22648492;-1.22853459;0.956887;1.15;-7.82804;-7.841122;10;1.075763;1.075763;-1.252769;1.008148;1.075763
37.306623;1.15;-1.37209117;-1.3359245;-1.19312276;-1.16167348;0.967076;1.15;-7.615106;-7.414381;10;1.076056;1.076056;-1.209418;1.008148;1.076056
37.308004;1.15;-1.34090649;-1.27962108;-1.16600564;-1.11271398;0.974494;1.15;-7.442031;-7.101897;10;1.076271;1.076271;-1.176839;1.008148;1.076271
37.308925;1.15;-1.3189982;-1.24278198;-1.14695495;-1.08067998;0.979329;1.15;-7.32044;-6.89744;10;1.076411;1.076411;-1.155088;1.008148;1.076411
37.310307;1.15;-1.28449892;-1.18862847;-1.11695558;-1.03358997;0.986411;1.15;-7.128969;-6.596888;10;1.076618;1.076618;-1.122415;1.008148;1.076618
37.310767;1.15;-1.27257153;-1.17088378;-1.10658394;-1.01815981;0.988726;1.15;-7.062772;-6.498405;10;1.076686;1.076686;-1.111512;1.008148;1.076686
37.312149;1.15;-1.23553838;-1.11860901;-1.0743812;-0.972703486;0.995528;1.15;-6.857238;-6.20828;10;1.076887;1.076887;-1.078768;1.008148;1.076887
37.313069;1.15;-1.20983117;-1.08458667;-1.05202711;-0.943118841;0.999942;1.15;-6.714563;-6.019456;10;1.077018;1.077018;-1.056909;1.008148;1.077018
37.314911;1.15;-1.15606288;-1.01862306;-1.00527207;-0.885759185;1.008475;1.15;-6.416149;-5.653358;10;1.077272;1.077272;-1.013122;1.008148;1.077272
37.315832;1.15;-1.12804378;-0.986722703;-0.980907638;-0.858019741;1.012591;1.15;-6.260643;-5.476311;10;1.077395;1.077395;-0.991195;1.008148;1.077395
37.317214;1.15;-1.0846582;-0.940278198;-0.943181042;-0.817633216;1.018572;1.15;-6.019853;-5.218544;10;1.077574;1.077574;-0.958263;1.008148;1.077574
37.319055;1.15;-1.02439766;-0.881071171;-0.890780572;-0.766148844;1.026182;1.15;-5.685407;-4.889945;10;1.077804;1.077804;-0.91428;1.008148;1.077804
37.320897;1.15;-0.961553874;-0.825093694;-0.836133803;-0.717472777;1.033368;1.15;-5.336624;-4.57927;10;1.078022;1.078022;-0.870215;1.008148;1.078022
37.323660;1.15;-0.862877297;-0.747441802;-0.750328085;-0.649949393;1.043335;1.15;-4.788969;-4.148302;10;1.078327;1.078327;-0.803971;1.008148;1.078327
37.325041;1.15;-0.811741261;-0.711551351;-0.705861966;-0.618740306;1.047948;1.15;-4.505164;-3.94911;10;1.078469;1.078469;-0.770786;1.008148;1.078469
37.325502;1.15;-0.794451532;-0.700032072;-0.690827419;-0.608723541;1.049431;1.15;-4.409206;-3.885178;10;1.078514;1.078514;-0.759715;1.008148;1.078514
37.327804;1.15;-0.706318559;-0.64582018;-0.614190051;-0.561582765;1.056426;1.15;-3.920068;-3.584302;10;1.07873;1.07873;-0.7044;1.008148;1.07873
37.330106;1.15;-0.615673514;-0.597350811;-0.535368273;-0.519435488;1.062721;1.15;-3.416988;-3.315297;10;1.078925;1.078925;-0.645497;1.008148;1.078925
37.331672;1.15;-0.552878378;-0.567696757;-0.480763807;-0.493649354;1.066604;1.15;-3.068475;-3.150717;10;1.079044;1.079044;-0.611004;1.008148;1.079044
37.332827;1.15;-0.505975135;-0.547559459;-0.439978378;-0.47613866;1.069262;1.15;-2.808162;-3.038955;10;1.079126;1.079126;-0.583088;1.008148;1.079126
37.333982;1.15;-0.458675495;-0.528903063;-0.398848257;-0.459915707;1.071744;1.15;-2.545649;-2.935412;10;1.079203;1.079203;-0.555152;1.008148;1.079203
37.335137;1.15;-0.411032613;-0.51172973;-0.357419663;-0.444982374;1.07405;1.15;-2.281231;-2.8401;10;1.079274;1.079274;-0.527197;1.008148;1.079274
37.336935;1.15;-0.336295856;-0.487943604;-0.292431179;-0.424298786;1.077296;1.15;-1.866442;-2.708087;10;1.079373;1.079373;-0.483637;1.008148;1.079373
37.337959;1.15;-0.293503784;-0.476003063;-0.255220682;-0.413915707;1.078956;1.15;-1.628946;-2.641817;10;1.079423;1.079423;-0.458818;1.008148;1.079423
37.338983;1.15;-0.250582703;-0.465221081;-0.217898002;-0.404540071;1.080482;1.15;-1.390734;-2.581977;10;1.079469;1.079469;-0.433988;1.008148;1.079469
37.340007;1.15;-0.207567568;-0.455592432;-0.180493537;-0.396167333;1.081873;1.15;-1.152;-2.528538;10;1.07951;1.07951;-0.409146;1.008148;1.07951
37.341031;1.15;-0.164492793;-0.447110991;-0.143037211;-0.388792166;1.083132;1.15;-0.912935;-2.481466;10;1.079546;1.079546;-0.384295;1.008148;1.079546
37.342055;1.15;-0.121392613;-0.439768829;-0.105558794;-0.382407677;1.084258;1.15;-0.673729;-2.440717;10;1.079579;1.079579;-0.359435;1.008148;1.079579
37.344376;1.15;-0.0238052252;-0.4273;-0.0207001958;-0.371565217;1.08633;1.15;-0.132119;-2.371515;10;1.079634;1.079634;-0.303073;1.008148;1.079634
37.345400;1.15;0.0191504505;-0.423612793;0.0166525656;-0.36835895;1.087035;1.15;0.106285;-2.351051;10;1.079652;1.079652;-0.27819;1.008148;1.079652
37.346424;1.15;0.0619951351;-0.42102;0.0539088132;-0.366104348;1.087614;1.15;0.344073;-2.336661;10;1.079665;1.079665;-0.253302;1.008148;1.079665
37.347448;1.15;0.104698378;-0.419508468;0.0910420682;-0.364789973;1.088068;1.15;0.581076;-2.328272;10;1.079673;1.079673;-0.22841;1.008148;1.079673
37.348472;1.15;0.147231712;-0.419064144;0.128027575;-0.364403604;1.088399;1.15;0.817136;-2.325806;10;1.079677;1.079677;-0.203514;1.008148;1.079677
37.349496;1.15;0.189566486;-0.419672072;0.164840423;-0.364932237;1.088609;1.15;1.052094;-2.32918;10;1.079676;1.079676;-0.178617;1.008148;1.079676
37.350008;1.15;0.210650991;-0.420365586;0.183174775;-0.365535292;1.088669;1.15;1.169113;-2.333029;10;1.079674;1.079674;-0.166168;1.008148;1.079674
37.350520;1.15;0.231675676;-0.421316396;0.201457109;-0.366362084;1.088699;1.15;1.2858;-2.338306;10;1.079671;1.079671;-0.153718;1.008148;1.079671
37.351902;1.15;0.288119099;-0.425150631;0.250538347;-0.369696201;1.088634;1.15;1.599061;-2.359586;10;1.079657;1.079657;-0.120105;1.008148;1.079657
37.355635;1.15;0.437752973;-0.444445946;0.380654759;-0.386474736;1.087421;1.15;2.429529;-2.466675;10;1.079579;1.079579;-0.029367;1.008148;1.079579
37.356879;1.15;0.486596577;-0.453663604;0.423127458;-0.39449009;1.086692;1.15;2.700611;-2.517833;10;1.07954;1.07954;0.000867;1.008148;1.07954
37.358123;1.15;0.534861622;-0.464215676;0.465097062;-0.403665805;1.085807;1.15;2.968482;-2.576397;10;1.079495;1.079495;0.031093;1.008148;1.079495
37.359367;1.15;0.582514414;-0.476065946;0.506534273;-0.413970388;1.084768;1.15;3.232955;-2.642166;10;1.079444;1.079444;0.061307;1.008148;1.079444
37.360611;1.15;0.629523063;-0.489177658;0.547411359;-0.425371876;1.083581;1.15;3.493853;-2.714936;10;1.079387;1.079387;0.091509;1.008148;1.079387
37.364427;1.15;0.769375676;-0.53685964;0.669022327;-0.466834469;1.079048;1.15;4.270035;-2.979571;10;1.079175;1.079175;0.184029;1.008148;1.079175
37.365920;1.15;0.822220721;-0.558416396;0.71497454;-0.485579475;1.076925;1.15;4.563325;-3.099211;10;1.079077;1.079077;0.220184;1.008148;1.079077
37.368906;1.15;0.924540721;-0.606061441;0.803948453;-0.527009949;1.072123;1.15;5.131201;-3.363641;10;1.078857;1.078857;0.292394;1.008148;1.078857
37.370399;1.15;0.973957838;-0.632022162;0.846919859;-0.549584489;1.069457;1.15;5.405466;-3.507723;10;1.078735;1.078735;0.328443;1.008148;1.078735
37.371892;1.15;1.02218036;-0.659324685;0.888852487;-0.573325813;1.066622;1.15;5.673101;-3.659252;10;1.078605;1.078605;0.364451;1.008148;1.078605
37.373385;1.15;1.06918883;-0.687908288;0.929729416;-0.59818112;1.063624;1.15;5.933998;-3.817891;10;1.078469;1.078469;0.400413;1.008148;1.078469
37.374878;1.15;1.11496667;-0.717713153;0.969536232;-0.624098394;1.060468;1.15;6.188065;-3.983308;10;1.078325;1.078325;0.436328;1.008148;1.078325
37.375624;1.15;1.13738991;-0.733055495;0.989034704;-0.637439561;1.058833;1.15;6.312514;-4.068458;10;1.07825;1.07825;0.454267;1.008148;1.07825
37.377864;1.15;1.20277928;-0.780757297;1.04589503;-0.678919389;1.053706;1.15;6.675425;-4.333203;10;1.078015;1.078015;0.508002;1.008148;1.078015
37.378610;1.15;1.22394559;-0.797193514;1.06430051;-0.693211751;1.051925;1.15;6.792898;-4.424424;10;1.077934;1.077934;0.525886;1.008148;1.077934
37.380103;1.15;1.26532757;-0.83082973;1.10028484;-0.722460635;1.048259;1.15;7.022568;-4.611105;10;1.077766;1.077766;0.561611;1.008148;1.077766
37.380850;1.15;1.28554216;-0.848016757;1.11786275;-0.737405875;1.046376;1.15;7.134759;-4.706493;10;1.07768;1.07768;0.57945;1.008148;1.07768
37.383686;1.15;1.35945279;-0.915445225;1.18213286;-0.796039326;1.03892;1.15;7.544963;-5.080721;10;1.077337;1.077337;0.647094;1.008148;1.077337
37.385030;1.15;1.39285604;-0.948490631;1.21117916;-0.824774461;1.03523;1.15;7.730351;-5.264123;10;1.077168;1.077168;0.679051;1.008148;1.077168
37.387046;1.15;1.44102486;-0.999298739;1.2530651;-0.868955425;1.029512;1.15;7.997688;-5.546108;10;1.076904;1.076904;0.72688;1.008148;1.076904
37.389061;1.15;1.48687405;-1.05150505;1.29293396;-0.914352213;1.023582;1.15;8.252151;-5.835853;10;1.076631;1.076631;0.774576;1.008148;1.076631
37.390405;1.15;1.51615477;-1.0870391;1.31839546;-0.945251391;1.019516;1.15;8.414659;-6.033067;10;1.076443;1.076443;0.806295;1.008148;1.076443
37.391077;1.15;1.53041027;-1.10501514;1.33079154;-0.960882726;1.017449;1.15;8.493777;-6.132834;10;1.076348;1.076348;0.82213;1.008148;1.076348
37.393764;1.15;1.58487459;-1.17823874;1.37815182;-1.02455542;1.008966;1.15;8.796054;-6.539225;10;1.075957;1.075957;0.885309;1.008148;1.075957
37.394436;1.15;1.59785297;-1.19685964;1.38943737;-1.04074751;1.006793;1.15;8.868084;-6.642571;10;1.075856;1.075856;0.901061;1.008148;1.075856
37.397123;1.15;1.64722486;-1.27251946;1.43236945;-1.10653866;0.997894;1.15;9.142098;-7.062483;10;1.075446;1.075446;0.963897;1.008148;1.075446
37.397795;1.15;1.65893387;-1.29171532;1.44255119;-1.12323071;0.995619;1.15;9.207083;-7.16902;10;1.075342;1.075342;0.979562;1.008148;1.075342
37.399811;1.15;1.69254414;-1.34993658;1.47177752;-1.17385789;0.988677;1.15;9.39362;-7.492148;10;1.075023;1.075023;1.026445;1.008148;1.075023
37.400483;1.15;1.70324252;-1.36954721;1.48108045;-1.19091061;0.986324;1.15;9.452996;-7.600987;10;1.074915;1.074915;1.042036;1.008148;1.074915
37.402498;1.15;1.73382541;-1.42895694;1.50767427;-1.24257125;0.979152;1.15;9.622731;-7.930711;10;1.074587;1.074587;1.088694;1.008148;1.074587
37.403842;1.15;1.75295459;-1.4690236;1.52430834;-1.27741183;0.974276;1.15;9.728898;-8.153081;10;1.074364;1.074364;1.119704;1.008148;1.074364
37.405857;1.15;1.77976018;-1.52977153;1.54761755;-1.33023611;0.966824;1.15;9.877669;-8.490232;10;1.074025;1.074025;1.166071;1.008148;1.074025
37.407873;1.15;1.80429856;-1.59124811;1.56895527;-1.38369401;0.959209;1.15;10.013857;-8.831427;10;1.073681;1.073681;1.212259;1.008148;1.073681
37.408545;1.15;1.81197351;-1.61189315;1.57562914;-1.40164622;0.956635;1.15;10.056453;-8.946007;10;1.073565;1.073565;1.227615;1.008148;1.073565
37.411232;1.15;1.84014486;-1.6951845;1.60012597;-1.47407348;0.946161;1.15;10.212804;-9.408274;10;1.073095;1.073095;1.288832;1.008148;1.073095
37.411904;1.15;1.84655387;-1.7161755;1.60569902;-1.49232652;0.943499;1.15;10.248374;-9.524774;10;1.072977;1.072977;1.304085;1.008148;1.072977
37.414390;1.15;1.86805387;-1.79437928;1.62439467;-1.56032981;0.9335;1.15;10.367699;-9.958805;10;1.072534;1.072534;1.360337;1.008148;1.072534
37.416083;1.15;1.88069225;-1.84808901;1.63538457;-1.60703392;0.926556;1.15;10.437842;-10.256894;10;1.072229;1.072229;1.398484;1.008148;1.072229
37.417062;1.15;1.88725838;-1.87931441;1.64109424;-1.63418645;0.922489;1.15;10.474284;-10.430195;10;1.072051;1.072051;1.420492;1.008148;1.072051
37.418532;1.15;1.89607748;-1.92634342;1.64876302;-1.67508124;0.916324;1.15;10.52323;-10.691206;10;1.071783;1.071783;1.45342;1.008148;1.071783
37.420001;1.15;1.90365387;-1.9735818;1.65535119;-1.71615809;0.91008;1.15;10.565279;-10.953379;10;1.071514;1.071514;1.486245;1.008148;1.071514
37.420981;1.15;1.90801081;-2.00517928;1.65913984;-1.74363416;0.905874;1.15;10.58946;-11.128745;10;1.071334;1.071334;1.508071;1.008148;1.071334
37.422450;1.15;1.9134991;-2.05271694;1.66391226;-1.78497125;0.899502;1.15;10.61992;-11.392579;10;1.071063;1.071063;1.540723;1.008148;1.071063
37.423919;1.15;1.91772378;-2.10040288;1.6675859;-1.82643729;0.893055;1.15;10.643367;-11.657236;10;1.070791;1.070791;1.573272;1.008148;1.070791
37.425389;1.15;1.92067622;-2.14821333;1.67015323;-1.86801159;0.886534;1.15;10.659753;-11.922584;10;1.070518;1.070518;1.605716;1.008148;1.070518
37.427837;1.15;1.92274649;-2.22810486;1.67195347;-1.93748249;0.875505;1.15;10.671243;-12.365982;10;1.070062;1.070062;1.65956;1.008148;1.070062
37.429307;1.15;1.92226396;-2.27612126;1.67153388;-1.97923588;0.868796;1.15;10.668565;-12.632473;10;1.069789;1.069789;1.691727;1.008148;1.069789
37.430286;1.15;1.9212182;-2.30814883;1.67062452;-2.00708594;0.864285;1.15;10.662761;-12.810226;10;1.069606;1.069606;1.713116;1.008148;1.069606
37.431756;1.15;1.91855784;-2.35619477;1.66831116;-2.04886502;0.857465;1.15;10.647996;-13.076881;10;1.069332;1.069332;1.745112;1.008148;1.069332
37.432735;1.15;1.91605225;-2.3882155;1.66613239;-2.07670913;0.852882;1.15;10.63409;-13.254596;10;1.06915;1.06915;1.766386;1.008148;1.06915
37.435184;1.15;1.90721135;-2.46816721;1.65844465;-2.14623235;0.841308;1.15;10.585023;-13.698328;10;1.068695;1.068695;1.819369;1.008148;1.068695
37.437633;1.15;1.89466036;-2.54785694;1.64753075;-2.21552777;0.829576;1.15;10.515365;-14.140606;10;1.068243;1.068243;1.872072;1.008148;1.068243
37.439592;1.15;1.88192901;-2.6113173;1.63646001;-2.27071069;0.820087;1.15;10.444706;-14.492811;10;1.067883;1.067883;1.914032;1.008148;1.067883
37.440082;1.15;1.87837063;-2.62713117;1.63336577;-2.28446189;0.817701;1.15;10.424957;-14.580578;10;1.067793;1.067793;1.924494;1.008148;1.067793
37.441551;1.15;1.86679207;-2.67442955;1.62329745;-2.32559091;0.810514;1.15;10.360696;-14.843084;10;1.067525;1.067525;1.955816;1.008148;1.067525
37.442531;1.15;1.85831838;-2.70582865;1.61592902;-2.35289448;0.805699;1.15;10.313667;-15.017349;10;1.067348;1.067348;1.976641;1.008148;1.067348
37.444980;1.15;1.83448739;-2.78378018;1.59520642;-2.42067842;0.79359;1.15;10.181405;-15.44998;10;1.066908;1.066908;2.028519;1.008148;1.066908
37.446449;1.15;1.81837117;-2.83012054;1.58119232;-2.46097438;0.786282;1.15;10.09196;-15.707169;10;1.066646;1.066646;2.059517;1.008148;1.066646
37.447429;1.15;1.80686937;-2.86081099;1.57119076;-2.48766173;0.781396;1.15;10.028125;-15.877501;10;1.066473;1.066473;2.08013;1.008148;1.066473
37.448898;1.15;1.78848072;-2.90651225;1.55520063;-2.52740196;0.774048;1.15;9.926068;-16.131143;10;1.066216;1.066216;2.110971;1.008148;1.066216
37.450857;1.15;1.76184541;-2.96676108;1.53203948;-2.57979224;0.764225;1.15;9.778242;-16.465524;10;1.065877;1.065877;2.15195;1.008148;1.065877
37.452326;1.15;1.74028559;-3.01138036;1.51329181;-2.61859162;0.756848;1.15;9.658585;-16.713161;10;1.065627;1.065627;2.182579;1.008148;1.065627
37.454285;1.15;1.70943766;-3.07003784;1.48646753;-2.66959812;0.747008;1.15;9.487379;-17.03871;10;1.065298;1.065298;2.22328;1.008148;1.065298
37.456245;1.15;1.67620342;-3.12765063;1.45756819;-2.7196962;0.737181;1.15;9.302929;-17.358461;10;1.064975;1.064975;2.263826;1.008148;1.064975
37.457714;1.15;1.64972378;-3.17011459;1.43454242;-2.75662139;0.729828;1.15;9.155967;-17.594136;10;1.064738;1.064738;2.294137;1.008148;1.064738
37.460652;1.15;1.59281622;-3.25294198;1.38505758;-2.8286452;0.715204;1.15;8.84013;-18.053828;10;1.064275;1.064275;2.354514;1.008148;1.064275
37.462122;1.15;1.56241423;-3.29322018;1.35862107;-2.86366972;0.707948;1.15;8.671399;-18.277372;10;1.06405;1.06405;2.384583;1.008148;1.06405
37.464081;1.15;1.51989153;-3.34565189;1.32164481;-2.90926251;0.698352;1.15;8.435398;-18.568368;10;1.063757;1.063757;2.424556;1.008148;1.063757
37.465550;1.15;1.48653171;-3.38396613;1.29263627;-2.94257924;0.691226;1.15;8.250251;-18.781012;10;1.063543;1.063543;2.454448;1.008148;1.063543
37.467509;1.15;1.44013135;-3.43362595;1.25228813;-2.98576169;0.681836;1.15;7.992729;-19.056624;10;1.063266;1.063266;2.494198;1.008148;1.063266
37.470448;1.15;1.36651766;-3.50485946;1.18827622;-3.04770388;0.668042;1.15;7.584173;-19.45197;10;1.062868;1.062868;2.553447;1.008148;1.062868
37.472706;1.15;1.30680288;-3.5567427;1.13635033;-3.09281974;0.65773;1.15;7.252756;-19.739922;10;1.062577;1.062577;2.599034;1.008148;1.062577
37.474140;1.15;1.26749604;-3.58834126;1.10217047;-3.12029675;0.651328;1.15;7.034603;-19.915294;10;1.0624;1.0624;2.627821;1.008148;1.0624
37.475215;1.15;1.23732991;-3.61132541;1.07593905;-3.14028296;0.64661;1.15;6.867181;-20.042856;10;1.062271;1.062271;2.649375;1.008148;1.062271
37.477365;1.15;1.17528523;-3.65538523;1.02198715;-3.17859585;0.63741;1.15;6.522833;-20.287388;10;1.062024;1.062024;2.692391;1.008148;1.062024
37.479516;1.15;1.11103964;-3.69680108;0.966121426;-3.21460964;0.628554;1.15;6.16627;-20.517246;10;1.06179;1.06179;2.735294;1.008148;1.06179
37.480054;1.15;1.09464631;-3.70672829;0.951866353;-3.22324199;0.626399;1.15;6.075287;-20.572342;10;1.061734;1.061734;2.746002;1.008148;1.061734
37.480591;1.15;1.07812378;-3.71648108;0.937498942;-3.23172268;0.624268;1.15;5.983587;-20.62647;10;1.061679;1.061679;2.756704;1.008148;1.061679
37.482204;1.15;1.02779658;-3.74467676;0.893736154;-3.25624066;0.61803;1.15;5.704271;-20.782956;10;1.061518;1.061518;2.788773;1.008148;1.061518
37.485430;1.15;0.923886667;-3.79613063;0.80337971;-3.30098316;0.606305;1.15;5.127571;-21.068525;10;1.061224;1.061224;2.852751;1.008148;1.061224
37.485968;1.15;0.906168108;-3.80404685;0.787972268;-3.30786682;0.604455;1.15;5.029233;-21.11246;10;1.061178;1.061178;2.863395;1.008148;1.061178
37.487043;1.15;0.870405045;-3.8193;0.756873952;-3.32113043;0.600852;1.15;4.830748;-21.197115;10;1.06109;1.06109;2.884668;1.008148;1.06109
37.488118;1.15;0.834220721;-3.83377009;0.725409322;-3.33371312;0.59738;1.15;4.629925;-21.277424;10;1.061005;1.061005;2.905922;1.008148;1.061005
37.489194;1.15;0.797631532;-3.84744486;0.693592636;-3.34560423;0.594045;1.15;4.426855;-21.353319;10;1.060925;1.060925;2.927157;1.008148;1.060925
37.490807;1.15;0.742024685;-3.86644072;0.645238856;-3.36212237;0.58931;1.15;4.118237;-21.458746;10;1.060812;1.060812;2.958979;1.008148;1.060812
37.491882;1.15;0.704496216;-3.87807694;0.612605405;-3.37224081;0.58634;1.15;3.909954;-21.523327;10;1.060742;1.060742;2.980174;1.008148;1.060742
37.492420;1.15;0.685601441;-3.88358252;0.596175166;-3.37702828;0.584912;1.15;3.805088;-21.553883;10;1.060709;1.060709;2.990766;1.008148;1.060709
37.493495;1.15;0.647561441;-3.89396216;0.563096906;-3.38605405;0.582174;1.15;3.593966;-21.61149;10;1.060645;1.060645;3.01194;1.008148;1.060645
37.494002;1.15;0.629507027;-3.89856342;0.547397415;-3.39005515;0.580938;1.15;3.493764;-21.637027;10;1.060617;1.060617;3.021922;1.008148;1.060617
37.495410;1.15;0.579031351;-3.9103355;0.503505523;-3.40029174;0.5777;1.15;3.213624;-21.702362;10;1.060542;1.060542;3.049621;1.008148;1.060542
37.495922;1.15;0.560552613;-3.91424829;0.487437054;-3.40369416;0.576594;1.15;3.111067;-21.724078;10;1.060517;1.060517;3.059689;1.008148;1.060517
37.497458;1.15;0.504747928;-3.92479495;0.438911242;-3.41286518;0.573512;1.15;2.801351;-21.782612;10;1.060448;1.060448;3.089878;1.008148;1.060448
37.498482;1.15;0.467257838;-3.93082342;0.406311163;-3.41810732;0.571658;1.15;2.593281;-21.81607;10;1.060407;1.060407;3.109994;1.008148;1.060407
37.500018;1.15;0.410634234;-3.93834288;0.357073247;-3.42464599;0.569187;1.15;2.27902;-21.857803;10;1.060352;1.060352;3.140157;1.008148;1.060352
37.500530;1.15;0.391664505;-3.94043964;0.34057783;-3.42646925;0.568448;1.15;2.173738;-21.86944;10;1.060336;1.060336;-3.132977;1.008148;1.060336
37.501782;1.15;0.345082883;-3.94469748;0.300072072;-3.43017172;0.56682;1.15;1.91521;-21.893071;10;1.060301;1.060301;-3.108397;1.008148;1.060301
37.505430;1.15;0.208194775;-3.94995874;0.181038935;-3.43474673;0.563587;1.15;1.155481;-21.922271;10;1.060234;1.060234;-3.03682;1.008148;1.060234
37.510038;1.15;0.0337488288;-3.94110486;0.0293468077;-3.42704771;0.562838;1.15;0.187306;-21.873132;10;1.060225;1.060225;-2.946405;1.008148;1.060225
37.515107;1.15;-0.158210631;-3.91096919;-0.137574461;-3.40084277;0.566448;1.15;-0.878069;-21.705879;10;1.060312;1.060312;-2.846847;1.008148;1.060312
37.520176;1.15;-0.347928649;-3.85919477;-0.302546651;-3.35582154;0.574718;1.15;-1.931004;-21.418531;10;1.060501;1.060501;-2.747071;1.008148;1.060501
37.523402;1.15;-0.466360721;-3.81495622;-0.405531061;-3.31735323;0.582345;1.15;-2.588302;-21.173007;10;1.060674;1.060674;-2.683416;1.008148;1.060674
37.524784;1.15;-0.516370631;-3.79331982;-0.44901794;-3.29853897;0.586157;1.15;-2.865857;-21.052925;10;1.06076;1.06076;-2.656082;1.008148;1.06076
37.526627;1.15;-0.582227748;-3.76198793;-0.506284998;-3.27129385;0.591732;1.15;-3.231364;-20.879033;10;1.060887;1.060887;-2.619593;1.008148;1.060887
37.529392;1.15;-0.678996577;-3.70971153;-0.590431806;-3.22583611;0.601111;1.15;-3.768431;-20.588899;10;1.0611;1.0611;-2.564743;1.008148;1.0611
37.530774;1.15;-0.726358919;-3.6812227;-0.631616451;-3.20106322;0.60624;1.15;-4.031292;-20.430786;10;1.061217;1.061217;-2.537261;1.008148;1.061217
37.532618;1.15;-0.788329369;-3.64083117;-0.685503799;-3.16594015;0.613512;1.15;-4.375228;-20.206613;10;1.061384;1.061384;-2.500556;1.008148;1.061384
37.534000;1.15;-0.833853874;-3.60875369;-0.725090325;-3.13804669;0.61928;1.15;-4.627889;-20.028583;10;1.061517;1.061517;-2.472977;1.008148;1.061517
37.534922;1.15;-0.86372;-3.58652955;-0.75106087;-3.11872135;0.623269;1.15;-4.793646;-19.905239;10;1.061609;1.061609;-2.454566;1.008148;1.061609
37.536304;1.15;-0.907754234;-3.55194901;-0.789351508;-3.08865131;0.629459;1.15;-5.038036;-19.713317;10;1.061753;1.061753;-2.426912;1.008148;1.061753
37.536765;1.15;-0.92222036;-3.54009369;-0.801930748;-3.07834234;0.631576;1.15;-5.118323;-19.64752;10;1.061803;1.061803;-2.417683;1.008148;1.061803
37.538608;1.15;-0.978974054;-3.49105261;-0.851281786;-3.03569792;0.640303;1.15;-5.433306;-19.375342;10;1.062007;1.062007;-2.380715;1.008148;1.062007
37.539990;1.15;-1.02031766;-3.4525973;-0.887232746;-3.00225852;0.647108;1.15;-5.662763;-19.161915;10;1.062168;1.062168;-2.35293;1.008148;1.062168
37.540912;1.15;-1.04726901;-3.42617766;-0.910668703;-2.97928492;0.651762;1.15;-5.812343;-19.015286;10;1.062278;1.062278;-2.334378;1.008148;1.062278
37.542294;1.15;-1.08674108;-3.38539586;-0.944992244;-2.94382248;0.65891;1.15;-6.031413;-18.788947;10;1.062449;1.062449;-2.306506;1.008148;1.062449
37.543677;1.15;-1.1250209;-3.34325856;-0.978279044;-2.90718136;0.666249;1.15;-6.243866;-18.555085;10;1.062625;1.062625;-2.278579;1.008148;1.062625
37.545059;1.15;-1.16205748;-3.29979838;-1.01048476;-2.86938989;0.673767;1.15;-6.449419;-18.313881;10;1.062806;1.062806;-2.250596;1.008148;1.062806
37.547363;1.15;-1.22088468;-3.22452108;-1.06163886;-2.80393137;0.686664;1.15;-6.77591;-17.896092;10;1.063121;1.063121;-2.203829;1.008148;1.063121
37.548746;1.15;-1.25435982;-3.17770991;-1.09074767;-2.76322601;0.694604;1.15;-6.961697;-17.63629;10;1.063316;1.063316;-2.175683;1.008148;1.063316
37.550128;1.15;-1.28640937;-3.12971441;-1.11861684;-2.7214908;0.70268;1.15;-7.139572;-17.369915;10;1.063516;1.063516;-2.147467;1.008148;1.063516
37.551050;1.15;-1.30696108;-3.09708162;-1.1364879;-2.69311445;0.708135;1.15;-7.253634;-17.188803;10;1.063652;1.063652;-2.128813;1.008148;1.063652
37.553185;1.15;-1.3519818;-3.01960667;-1.17563635;-2.62574493;0.720966;1.15;-7.503499;-16.758817;10;1.063975;1.063975;-2.08492;1.008148;1.063975
37.554255;1.15;-1.37313568;-2.97984631;-1.19403102;-2.5911707;0.727488;1.15;-7.620903;-16.538147;10;1.064141;1.064141;-2.062949;1.008148;1.064141
37.554968;1.15;-1.38670432;-2.95300523;-1.20582985;-2.56783063;0.731866;1.15;-7.696209;-16.389179;10;1.064252;1.064252;-2.048281;1.008148;1.064252
37.557535;1.15;-1.43191856;-2.85428288;-1.24514657;-2.48198512;0.747805;1.15;-7.947148;-15.84127;10;1.064662;1.064662;-1.995329;1.008148;1.064662
37.558819;1.15;-1.45233477;-2.80376901;-1.2628998;-2.43806001;0.755863;1.15;-8.060458;-15.560918;10;1.064872;1.064872;-1.968767;1.008148;1.064872
37.561534;1.15;-1.49053027;-2.69465459;-1.29611328;-2.34317791;0.77305;1.15;-8.272443;-14.955333;10;1.065323;1.065323;-1.912398;1.008148;1.065323
37.562989;1.15;-1.50814721;-2.6350009;-1.31143235;-2.29130513;0.782324;1.15;-8.370217;-14.624255;10;1.06557;1.06557;-1.882066;1.008148;1.06557
37.564861;1.15;-1.52778216;-2.55727207;-1.32850623;-2.22371485;0.794282;1.15;-8.479191;-14.19286;10;1.06589;1.06589;-1.842955;1.008148;1.06589
37.566264;1.15;-1.54024108;-2.49830288;-1.33934007;-2.17243729;0.803262;1.15;-8.548338;-13.865581;10;1.066133;1.066133;-1.813538;1.008148;1.066133
37.566732;1.15;-1.5439564;-2.47853207;-1.34257078;-2.15524528;0.806256;1.15;-8.568958;-13.755853;10;1.066215;1.066215;-1.803717;1.008148;1.066215
37.568604;1.15;-1.55660306;-2.39894721;-1.35356788;-2.08604105;0.81822;1.15;-8.639147;-13.314157;10;1.066542;1.066542;-1.764351;1.008148;1.066542
37.570475;1.15;-1.56566414;-2.31868919;-1.36144708;-2.01625147;0.830149;1.15;-8.689436;-12.868725;10;1.066871;1.066871;-1.724857;1.008148;1.066871
37.575154;1.15;-1.57233225;-2.11627063;-1.36724544;-1.84023533;0.859663;1.15;-8.726444;-11.745302;10;1.0677;1.0677;-1.625557;1.008148;1.0677
37.576558;1.15;-1.5698245;-2.05536973;-1.36506479;-1.78727803;0.868391;1.15;-8.712526;-11.407302;10;1.067949;1.067949;-1.595612;1.008148;1.067949
37.577962;1.15;-1.56522126;-1.99452829;-1.36106197;-1.73437242;0.877045;1.15;-8.686978;-11.069632;10;1.068198;1.068198;-1.565593;1.008148;1.068198
37.579365;1.15;-1.55852;-1.93382757;-1.35523478;-1.68158919;0.885613;1.15;-8.649786;-10.732743;10;1.068445;1.068445;-1.535503;1.008148;1.068445
37.579833;1.15;-1.55581982;-1.91363892;-1.3528868;-1.66403384;0.888449;1.15;-8.6348;-10.620696;10;1.068528;1.068528;-1.525456;1.008148;1.068528
37.581237;1.15;-1.54632396;-1.85325405;-1.34462953;-1.61152526;0.896892;1.15;-8.582098;-10.28556;10;1.068774;1.068774;-1.495272;1.008148;1.068774
37.583108;1.15;-1.53041261;-1.77326901;-1.33079358;-1.54197305;0.907984;1.15;-8.49379;-9.841643;10;1.0691;1.0691;-1.454914;1.008148;1.0691
37.584512;1.15;-1.51605658;-1.71378559;-1.31831007;-1.49024834;0.916169;1.15;-8.414114;-9.51151;10;1.069343;1.069343;-1.424565;1.008148;1.069343
37.584980;1.15;-1.51081207;-1.69406973;-1.31374963;-1.47310411;0.91887;1.15;-8.385007;-9.402087;10;1.069423;1.069423;-1.414433;1.008148;1.069423
37.586852;1.15;-1.48755694;-1.61584775;-1.29352777;-1.405085;0.929531;1.15;-8.255941;-8.967955;10;1.069742;1.069742;-1.373829;1.008148;1.069742
37.588723;1.15;-1.46069676;-1.53879676;-1.27017109;-1.33808414;0.939948;1.15;-8.106867;-8.540322;10;1.070056;1.070056;-1.333103;1.008148;1.070056
37.590127;1.15;-1.43822162;-1.48189153;-1.2506275;-1.28860133;0.94759;1.15;-7.98213;-8.224498;10;1.070288;1.070288;-1.30248;1.008148;1.070288
37.590595;1.15;-1.43029207;-1.46310703;-1.24373224;-1.27226698;0.950103;1.15;-7.938121;-8.120244;10;1.070364;1.070364;-1.292258;1.008148;1.070364
37.591998;1.15;-1.40520595;-1.40734577;-1.22191821;-1.22377893;0.957538;1.15;-7.798893;-7.810769;10;1.070592;1.070592;-1.261547;1.008148;1.070592
37.592466;1.15;-1.39641586;-1.38896577;-1.21427466;-1.20779632;0.95998;1.15;-7.750108;-7.70876;10;1.070667;1.070667;-1.251295;1.008148;1.070667
37.594338;1.15;-1.35915333;-1.31655586;-1.18187246;-1.14483118;0.969563;1.15;-7.543301;-7.306885;10;1.070962;1.070962;-1.210218;1.008148;1.070962
37.594806;1.15;-1.34931964;-1.29874505;-1.17332143;-1.12934352;0.971912;1.15;-7.488724;-7.208035;10;1.071035;1.071035;-1.199931;1.008148;1.071035
37.596209;1.15;-1.31860126;-1.2460555;-1.14660979;-1.08352652;0.978838;1.15;-7.318237;-6.915608;10;1.07125;1.07125;-1.169028;1.008148;1.07125
37.597145;1.15;-1.29712486;-1.21157514;-1.12793467;-1.0535436;0.983355;1.15;-7.199043;-6.724242;10;1.071392;1.071392;-1.148392;1.008148;1.071392
37.598549;1.15;-1.26345081;-1.16087568;-1.09865288;-1.00945711;0.989975;1.15;-7.012152;-6.44286;10;1.071599;1.071599;-1.117387;1.008148;1.071599
37.600420;1.15;-1.21590919;-1.09528793;-1.05731234;-0.952424285;0.998505;1.15;-6.748296;-6.078848;10;1.071869;1.071869;-1.075954;1.008148;1.071869
37.601356;1.15;-1.1910427;-1.06339982;-1.03568931;-0.924695495;1.002639;1.15;-6.610287;-5.901869;10;1.072;1.072;-1.055199;1.008148;1.072
37.603696;1.15;-1.12582216;-0.986468829;-0.978975793;-0.857798982;1.012582;1.15;-6.248313;-5.474902;10;1.072317;1.072317;-1.003201;1.008148;1.072317
37.605567;1.15;-1.07065712;-0.927935315;-0.931006189;-0.806900274;1.020122;1.15;-5.942147;-5.150041;10;1.072559;1.072559;-0.961494;1.008148;1.072559
37.606035;1.15;-1.05647099;-0.913737117;-0.918670427;-0.794554015;1.021949;1.15;-5.863414;-5.071241;10;1.072618;1.072618;-0.951052;1.008148;1.072618
37.608375;1.15;-0.983298739;-0.845452072;-0.855042382;-0.735175715;1.030724;1.15;-5.457308;-4.692259;10;1.072902;1.072902;-0.89874;1.008148;1.072902
37.609778;1.15;-0.937695856;-0.806708288;-0.815387701;-0.701485468;1.035698;1.15;-5.204212;-4.477231;10;1.073063;1.073063;-0.867068;1.008148;1.073063
37.610246;1.15;-0.922230811;-0.794175135;-0.801939835;-0.690587074;1.037307;1.15;-5.118381;-4.407672;10;1.073116;1.073116;-0.856939;1.008148;1.073116
37.610714;1.15;-0.906635495;-0.781828468;-0.788378692;-0.679850842;1.038892;1.15;-5.031827;-4.339148;10;1.073167;1.073167;-0.847218;1.008148;1.073167
37.612509;1.15;-0.845642883;-0.736285766;-0.735341637;-0.640248492;1.044743;1.15;-4.693318;-4.086386;10;1.073359;1.073359;-0.806007;1.008148;1.073359
37.615363;1.15;-0.745266847;-0.669964324;-0.648058128;-0.582577673;1.053284;1.15;-4.136231;-3.718302;10;1.073639;1.073639;-0.741758;1.008148;1.073639
37.617155;1.15;-0.680343784;-0.632218919;-0.59160329;-0.549755582;1.058168;1.15;-3.775908;-3.508815;10;1.0738;1.0738;-0.701331;1.008148;1.0738
37.617752;1.15;-0.658413333;-0.620315676;-0.572533333;-0.539404935;1.059713;1.15;-3.654194;-3.442752;10;1.073851;1.073851;-0.687841;1.008148;1.073851
37.618947;1.15;-0.614155676;-0.597536216;-0.534048414;-0.51959671;1.062679;1.15;-3.408564;-3.316326;10;1.073949;1.073949;-0.660842;1.008148;1.073949
37.620142;1.15;-0.56940991;-0.576133153;-0.495139052;-0.500985351;1.06548;1.15;-3.160225;-3.197539;10;1.074041;1.074041;-0.633817;1.008148;1.074041
37.621336;1.15;-0.524225405;-0.556114054;-0.455848179;-0.483577438;1.068115;1.15;-2.909451;-3.086433;10;1.074128;1.074128;-0.606768;1.008148;1.074128
37.621933;1.15;-0.501483964;-0.546625225;-0.436073012;-0.475326283;1.069371;1.15;-2.783236;-3.03377;10;1.074169;1.074169;-0.593234;1.008148;1.074169
37.623128;1.15;-0.455733874;-0.528691351;-0.396290325;-0.45973161;1.071758;1.15;-2.529323;-2.934237;10;1.074248;1.074248;-0.56615;1.008148;1.074248
37.624323;1.15;-0.409668108;-0.51215009;-0.356233137;-0.445347904;1.073981;1.15;-2.273658;-2.842433;10;1.07432;1.07432;-0.539046;1.008148;1.07432
37.625305;1.15;-0.371601622;-0.499596577;-0.323131845;-0.434431806;1.075686;1.15;-2.062389;-2.772761;10;1.074376;1.074376;-0.516751;1.008148;1.074376
37.626329;1.15;-0.331741081;-0.487506667;-0.288470505;-0.423918841;1.077346;1.15;-1.841163;-2.705662;10;1.07443;1.07443;-0.493489;1.008148;1.07443
37.627353;1.15;-0.291743604;-0.476436577;-0.25369009;-0.414292675;1.078887;1.15;-1.619177;-2.644223;10;1.074479;1.074479;-0.470213;1.008148;1.074479
37.628377;1.15;-0.251638739;-0.466382883;-0.218816295;-0.405550333;1.08031;1.15;-1.396595;-2.588425;10;1.074525;1.074525;-0.446925;1.008148;1.074525
37.629401;1.15;-0.211455856;-0.457341261;-0.183874657;-0.397688053;1.081615;1.15;-1.17358;-2.538244;10;1.074566;1.074566;-0.423626;1.008148;1.074566
37.630425;1.15;-0.171223964;-0.449306306;-0.148890403;-0.390701136;1.082803;1.15;-0.950293;-2.49365;10;1.074603;1.074603;-0.400317;1.008148;1.074603
37.635359;1.15;0.0224459459;-0.424465586;0.0195182139;-0.369100509;1.086921;1.15;0.124575;-2.355784;10;1.074721;1.074721;-0.287879;1.008148;1.074721
37.636383;1.15;0.0624181982;-0.422130631;0.0542766941;-0.367070114;1.08745;1.15;0.346421;-2.342825;10;1.074733;1.074733;-0.264528;1.008148;1.074733
37.637407;1.15;0.102257477;-0.420740541;0.0889195456;-0.36586134;1.08787;1.15;0.567529;-2.33511;10;1.074741;1.074741;-0.241173;1.008148;1.074741
37.638431;1.15;0.14193982;-0.420283243;0.12342593;-0.36546369;1.088183;1.15;0.787766;-2.332572;10;1.074744;1.074744;-0.217815;1.008148;1.074744
37.639455;1.15;0.181441622;-0.420745766;0.157775323;-0.365865883;1.088388;1.15;1.007001;-2.335139;10;1.074744;1.074744;-0.194455;1.008148;1.074744
37.640479;1.15;0.220740541;-0.422114414;0.191948296;-0.367056013;1.08849;1.15;1.22511;-2.342735;10;1.074739;1.074739;-0.171094;1.008148;1.074739
37.640991;1.15;0.240306847;-0.423134234;0.208962476;-0.367942812;1.088501;1.15;1.333703;-2.348395;10;1.074735;1.074735;-0.159413;1.008148;1.074735
37.641964;1.15;0.277318559;-0.42568;0.241146573;-0.370156522;1.088453;1.15;1.539118;-2.362524;10;1.074725;1.074725;-0.13722;1.008148;1.074725
37.644729;1.15;0.381196216;-0.437161081;0.331474971;-0.380140071;1.087824;1.15;2.115639;-2.426244;10;1.074675;1.074675;-0.074155;1.008148;1.074675
37.646111;1.15;0.432319099;-0.445184865;0.375929651;-0.387117274;1.087243;1.15;2.399371;-2.470776;10;1.07464;1.07464;-0.042631;1.008148;1.07464
37.647493;1.15;0.48284;-0.454677297;0.41986087;-0.395371563;1.08649;1.15;2.679762;-2.523459;10;1.074597;1.074597;-0.011117;1.008148;1.074597
37.650258;1.15;0.581918198;-0.477899279;0.506015825;-0.415564591;1.084487;1.15;3.229646;-2.652341;10;1.074489;1.074489;0.051872;1.008148;1.074489
37.651641;1.15;0.630403423;-0.491543063;0.54817689;-0.42742875;1.083245;1.15;3.498739;-2.728064;10;1.074424;1.074424;0.083343;1.008148;1.074424
37.653023;1.15;0.678142883;-0.506483964;0.589689463;-0.440420838;1.081848;1.15;3.763693;-2.810986;10;1.074353;1.074353;0.114794;1.008148;1.074353
37.654405;1.15;0.725107568;-0.522678198;0.63052832;-0.454502781;1.080302;1.15;4.024347;-2.900864;10;1.074275;1.074275;0.146223;1.008148;1.074275
37.655788;1.15;0.771270991;-0.540081802;0.670670427;-0.469636349;1.078609;1.15;4.280554;-2.997454;10;1.07419;1.07419;0.177629;1.008148;1.07419
37.657170;1.15;0.816609369;-0.558650631;0.710095104;-0.485783157;1.076775;1.15;4.532182;-3.100511;10;1.074098;1.074098;0.209007;1.008148;1.074098
37.660396;1.15;0.919075495;-0.606265586;0.799196083;-0.527187466;1.071969;1.15;5.100869;-3.364774;10;1.07386;1.07386;0.282105;1.008148;1.07386
37.661778;1.15;0.961523784;-0.628406486;0.836107638;-0.546440423;1.069693;1.15;5.336457;-3.487656;10;1.073747;1.073747;0.313377;1.008148;1.073747
37.665004;1.15;1.05704919;-0.683808468;0.919173208;-0.59461606;1.063911;1.15;5.866623;-3.795137;10;1.07346;1.07346;0.386196;1.008148;1.07346
37.666847;1.15;1.10938414;-0.717664865;0.964681864;-0.624056404;1.060324;1.15;6.157082;-3.98304;10;1.073283;1.073283;0.427704;1.008148;1.073283
37.667308;1.15;1.12220919;-0.726364324;0.975834078;-0.631621152;1.059397;1.15;6.228261;-4.031322;10;1.073236;1.073236;0.438069;1.008148;1.073236
37.669612;1.15;1.18477315;-0.771204505;1.03023752;-0.670612613;1.054582;1.15;6.575491;-4.280185;10;1.072997;1.072997;0.489813;1.008148;1.072997
37.670073;1.15;1.19697261;-0.780431712;1.04084575;-0.678636271;1.053584;1.15;6.643198;-4.331396;10;1.072947;1.072947;0.500146;1.008148;1.072947
37.670533;1.15;1.20906739;-0.789742162;1.05136295;-0.686732315;1.052576;1.15;6.710324;-4.383069;10;1.072897;1.072897;0.510472;1.008148;1.072897
37.671916;1.15;1.24472252;-0.818161081;1.08236741;-0.711444418;1.049483;1.15;6.90821;-4.540794;10;1.072743;1.072743;0.541418;1.008148;1.072743
37.674681;1.15;1.3132;-0.877080721;1.14191304;-0.762678888;1.043009;1.15;7.28826;-4.867798;10;1.072419;1.072419;0.603146;1.008148;1.072419
37.676524;1.15;1.35675423;-0.917801261;1.17978629;-0.798088053;1.038489;1.15;7.529986;-5.093797;10;1.072192;1.072192;0.644169;1.008148;1.072192
37.677906;1.15;1.3883218;-0.949047748;1.20723635;-0.825258911;1.034996;1.15;7.705186;-5.267215;10;1.072016;1.072016;0.674866;1.008148;1.072016
37.680210;1.15;1.43884991;-1.00238847;1.25117383;-0.871642146;1.028988;1.15;7.985617;-5.563256;10;1.071714;1.071714;0.725888;1.008148;1.071714
37.682053;1.15;1.47740541;-1.04612829;1.28470035;-0.909676772;1.024019;1.15;8.1996;-5.806012;10;1.071463;1.071463;0.766572;1.008148;1.071463
37.683897;1.15;1.51431153;-1.09075459;1.31679264;-0.948482256;1.01891;1.15;8.404429;-6.053688;10;1.071204;1.071204;0.807102;1.008148;1.071204
37.687339;1.15;1.57884054;-1.17627135;1.37290482;-1.02284465;1.009015;1.15;8.762565;-6.528306;10;1.070703;1.070703;0.882542;1.008148;1.070703
37.688476;1.15;1.59892811;-1.20512919;1.39037227;-1.04793843;1.005645;1.15;8.874051;-6.688467;10;1.070532;1.070532;0.907369;1.008148;1.070532
37.691321;1.15;1.64645982;-1.27844667;1.43170419;-1.11169275;0.997013;1.15;9.137852;-7.095379;10;1.070094;1.070094;0.969207;1.008148;1.070094
37.691890;1.15;1.65550757;-1.29330162;1.4395718;-1.12461011;0.995251;1.15;9.188067;-7.177824;10;1.070005;1.070005;0.981535;1.008148;1.070005
37.694734;1.15;1.69846486;-1.36847135;1.47692597;-1.18997509;0.986275;1.15;9.42648;-7.595016;10;1.069551;1.069551;1.042968;1.008148;1.069551
37.695303;1.15;1.70660162;-1.38367694;1.48400141;-1.20319734;0.984447;1.15;9.471639;-7.679407;10;1.069458;1.069458;1.055213;1.008148;1.069458
37.698717;1.15;1.75225261;-1.47602847;1.52369792;-1.28350302;0.973247;1.15;9.725002;-8.191958;10;1.068894;1.068894;1.128382;1.008148;1.068894
37.700993;1.15;1.77967514;-1.53859189;1.5475436;-1.33790599;0.965566;1.15;9.877197;-8.539185;10;1.068508;1.068508;1.17687;1.008148;1.068508
37.703837;1.15;1.81057063;-1.6178164;1.57440924;-1.40679687;0.95573;1.15;10.048667;-8.978881;10;1.068017;1.068017;1.237144;1.008148;1.068017
37.706625;1.15;1.83719748;-1.69645964;1.59756302;-1.4751823;0.945841;1.15;10.196446;-9.415351;10;1.067527;1.067527;1.295843;1.008148;1.067527
37.707137;1.15;1.84169423;-1.71100432;1.60147325;-1.48782985;0.943998;1.15;10.221403;-9.496074;10;1.067436;1.067436;1.306583;1.008148;1.067436
37.710209;1.15;1.86610054;-1.79886973;1.62269612;-1.56423455;0.932771;1.15;10.356858;-9.983727;10;1.066885;1.066885;1.370763;1.008148;1.066885
37.710721;1.15;1.86973766;-1.81360775;1.62585883;-1.57705022;0.930872;1.15;10.377044;-10.065523;10;1.066792;1.066792;1.381414;1.008148;1.066792
37.712257;1.15;1.87990757;-1.85797009;1.63470223;-1.61562617;0.925126;1.15;10.433487;-10.311734;10;1.066513;1.066513;1.413294;1.008148;1.066513
37.714305;1.15;1.89173045;-1.91744108;1.644983;-1.66734007;0.917355;1.15;10.499104;-10.641798;10;1.066138;1.066138;1.455617;1.008148;1.066138
37.716353;1.15;1.9015555;-1.97724;1.65352652;-1.71933913;0.90946;1.15;10.553633;-10.973682;10;1.065761;1.065761;1.497732;1.008148;1.065761
37.718401;1.15;1.90936793;-2.03732216;1.66031994;-1.77158449;0.901443;1.15;10.596992;-11.307138;10;1.065381;1.065381;1.539638;1.008148;1.065381
37.719425;1.15;1.91251423;-2.06745514;1.66305586;-1.79778707;0.897389;1.15;10.614454;-11.474376;10;1.065191;1.065191;1.560512;1.008148;1.065191
37.720961;1.15;1.91627802;-2.11275207;1.66632871;-1.83717571;0.891254;1.15;10.635343;-11.725774;10;1.064904;1.064904;1.591725;1.008148;1.064904
37.722498;1.15;1.91888865;-2.15814757;1.66859882;-1.87665006;0.885053;1.15;10.649832;-11.977719;10;1.064617;1.064617;1.622819;1.008148;1.064617
37.724034;1.15;1.92033874;-2.20361964;1.66985977;-1.91619099;0.878789;1.15;10.65788;-12.230089;10;1.064329;1.064329;1.653794;1.008148;1.064329
37.725058;1.15;1.92065694;-2.23396559;1.67013647;-1.94257877;0.874578;1.15;10.659646;-12.398509;10;1.064137;1.064137;1.674378;1.008148;1.064137
37.726594;1.15;1.92015622;-2.27951405;1.66970106;-1.98218613;0.86821;1.15;10.656867;-12.651303;10;1.063849;1.063849;1.705156;1.008148;1.063849
37.728130;1.15;1.9184755;-2.3250764;1.66823956;-2.02180556;0.861784;1.15;10.647539;-12.904174;10;1.06356;1.06356;1.735816;1.008148;1.06356
37.729666;1.15;1.91560757;-2.37062757;1.66574571;-2.06141528;0.8553;1.15;10.631622;-13.156983;10;1.063272;1.063272;1.766357;1.008148;1.063272
37.730690;1.15;1.91303297;-2.40097586;1.66350693;-2.08780509;0.850946;1.15;10.617333;-13.325416;10;1.06308;1.06308;1.786652;1.008148;1.06308
37.733250;1.15;1.9042636;-2.47672162;1.65588139;-2.15367098;0.83996;1.15;10.568663;-13.745805;10;1.062602;1.062602;1.837163;1.008148;1.062602
37.735810;1.15;1.89214072;-2.55218523;1.64533976;-2.2192915;0.828837;1.15;10.501381;-14.164628;10;1.062125;1.062125;1.88735;1.008148;1.062125
37.737346;1.15;1.88324811;-2.59727189;1.63760705;-2.2584973;0.822103;1.15;10.452027;-14.414859;10;1.061841;1.061841;1.917308;1.008148;1.061841
37.738370;1.15;1.8766427;-2.62723153;1.63186322;-2.28454916;0.81759;1.15;10.415367;-14.581135;10;1.061652;1.061652;1.937216;1.008148;1.061652
37.740418;1.15;1.86180324;-2.68687351;1.61895934;-2.33641175;0.808514;1.15;10.333008;-14.912148;10;1.061276;1.061276;1.976876;1.008148;1.061276
37.740930;1.15;1.85775369;-2.70171928;1.61543799;-2.34932111;0.806235;1.15;10.310533;-14.994542;10;1.061183;1.061183;1.986762;1.008148;1.061183
37.743491;1.15;1.8354645;-2.77550342;1.59605609;-2.41348124;0.794788;1.15;10.186828;-15.404044;10;1.060718;1.060718;2.036178;1.008148;1.060718
37.744515;1.15;1.8255964;-2.80478144;1.58747513;-2.43894038;0.790189;1.15;10.13206;-15.566537;10;1.060534;1.060534;2.055271;1.008148;1.060534
37.745999;1.15;1.81030523;-2.8470036;1.57417846;-2.47565531;0.783496;1.15;10.047194;-15.80087;10;1.060269;1.060269;2.083958;1.008148;1.060269
37.747124;1.15;1.79797784;-2.87872811;1.56345899;-2.50324183;0.77842;1.15;9.978777;-15.976941;10;1.06007;1.06007;2.105351;1.008148;1.06007
37.750871;1.15;1.75217495;-2.98289297;1.5236304;-2.59381998;0.761452;1.15;9.724571;-16.555056;10;1.059416;1.059416;2.176249;1.008148;1.059416
37.751621;1.15;1.74214757;-3.0034045;1.51491093;-2.61165609;0.758054;1.15;9.668919;-16.668895;10;1.059288;1.059288;2.190354;1.008148;1.059288
37.754618;1.15;1.69917171;-3.0842445;1.47754062;-2.68195174;0.744468;1.15;9.430403;-17.117557;10;1.058781;1.058781;2.246527;1.008148;1.058781
37.756867;1.15;1.66395604;-3.14349279;1.44691829;-2.73347199;0.734305;1.15;9.234956;-17.446385;10;1.05841;1.05841;2.288406;1.008148;1.05841
37.760539;1.15;1.60102505;-3.2374027;1.39219569;-2.81513278;0.71781;1.15;8.885689;-17.967585;10;1.057822;1.057822;2.35636;1.008148;1.057822
37.762563;1.15;1.56353081;-3.2874827;1.35959201;-2.85868061;0.708805;1.15;8.677596;-18.245529;10;1.057508;1.057508;2.393575;1.008148;1.057508
37.764587;1.15;1.5240755;-3.3362773;1.32528304;-2.90111069;0.699882;1.15;8.458619;-18.516339;10;1.057202;1.057202;2.430633;1.008148;1.057202
37.765936;1.15;1.49670036;-3.36805333;1.30147857;-2.92874203;0.693986;1.15;8.306687;-18.692696;10;1.057003;1.057003;2.455253;1.008148;1.057003
37.769308;1.15;1.42459928;-3.44468649;1.23878198;-2.99537955;0.679475;1.15;7.906526;-19.11801;10;1.056522;1.056522;2.516517;1.008148;1.056522
37.771332;1.15;1.37889225;-3.48862703;1.19903674;-3.03358872;0.670952;1.15;7.652852;-19.36188;10;1.056246;1.056246;2.553087;1.008148;1.056246
37.774704;1.15;1.29879243;-3.55822036;1.12938472;-3.09410466;0.65712;1.15;7.208298;-19.748123;10;1.055807;1.055807;2.613739;1.008148;1.055807
37.776728;1.15;1.24846595;-3.59767225;1.08562256;-3.12841065;0.649079;1.15;6.928986;-19.967081;10;1.055557;1.055557;2.64996;1.008148;1.055557
37.778077;1.15;1.21400559;-3.62296919;1.05565703;-3.15040799;0.643838;1.15;6.737731;-20.107479;10;1.055397;1.055397;2.674041;1.008148;1.055397
37.779426;1.15;1.17883838;-3.64743874;1.02507685;-3.17168586;0.638702;1.15;6.542553;-20.243285;10;1.055241;1.055241;2.698071;1.008148;1.055241
