time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
37.781450;1.15;1.12480216;-3.68254757;0.978088837;-3.20221528;0.631208;1.15;6.242652;-20.438139;10;1.055017;1.055017;2.734022;1.008148;1.055017
37.782124;1.15;1.10645694;-3.69381532;0.962136467;-3.21201332;0.628769;1.15;6.140836;-20.500675;10;1.054945;1.054945;2.745982;1.008148;1.054945
37.783473;1.15;1.06928126;-3.71568324;0.929809792;-3.23102891;0.623987;1.15;5.934511;-20.622042;10;1.054804;1.054804;2.769867;1.008148;1.054804
37.784822;1.15;1.0314755;-3.73664559;0.896935213;-3.24925703;0.619336;1.15;5.724689;-20.738383;10;1.054669;1.054669;2.793709;1.008148;1.054669
37.785497;1.15;1.01234288;-3.74678144;0.880298159;-3.25807082;0.617062;1.15;5.618503;-20.794637;10;1.054604;1.054604;2.805614;1.008148;1.054604
37.787521;1.15;0.954056757;-3.77578036;0.829614571;-3.28328727;0.610457;1.15;5.295015;-20.955581;10;1.054415;1.054415;2.841267;1.008148;1.054415
37.788870;1.15;0.914486486;-3.7939173;0.79520564;-3.29905852;0.606244;1.15;5.0754;-21.056241;10;1.054296;1.054296;2.864987;1.008148;1.054296
37.789544;1.15;0.894495676;-3.80262054;0.777822327;-3.30662656;0.604197;1.15;4.964451;-21.104544;10;1.054239;1.054239;2.876834;1.008148;1.054239
37.790893;1.15;0.854116937;-3.81928649;0.74271038;-3.32111868;0.600226;1.15;4.740349;-21.19704;10;1.054129;1.054129;2.900501;1.008148;1.054129
37.791568;1.15;0.833734775;-3.82724505;0.724986761;-3.32803917;0.598304;1.15;4.627228;-21.24121;10;1.054075;1.054075;2.912321;1.008148;1.054075
37.792917;1.15;0.792598919;-3.84240342;0.689216451;-3.34122037;0.594591;1.15;4.398924;-21.325339;10;1.053974;1.053974;2.935941;1.008148;1.053974
37.793591;1.15;0.771851351;-3.8495991;0.671175088;-3.34747748;0.592802;1.15;4.283775;-21.365275;10;1.053925;1.053925;2.947736;1.008148;1.053925
37.794940;1.15;0.730011712;-3.86321477;0.634792793;-3.3593172;0.589364;1.15;4.051565;-21.440842;10;1.053832;1.053832;2.971315;1.008148;1.053832
37.795615;1.15;0.708925405;-3.86963099;0.616456874;-3.36489651;0.587716;1.15;3.934536;-21.476452;10;1.053788;1.053788;2.983116;1.008148;1.053788
37.798798;1.15;0.608042342;-3.89632054;0.528732472;-3.38810482;0.58061;1.15;3.374635;-21.624579;10;1.053599;1.053599;3.038566;1.008148;1.053599
37.800334;1.15;0.558604324;-3.90704847;0.485742891;-3.39743345;0.577593;1.15;3.100254;-21.684119;10;1.053521;1.053521;3.065297;1.008148;1.053521
37.800846;1.15;0.542025766;-3.91030811;0.471326753;-3.40026792;0.57665;1.15;3.008243;-21.70221;10;1.053496;1.053496;3.074201;1.008148;1.053496
37.802382;1.15;0.492012252;-3.91912937;0.427836741;-3.40793858;0.57401;1.15;2.730668;-21.751168;10;1.053428;1.053428;3.1009;1.008148;1.053428
37.804430;1.15;0.424734054;-3.92863153;0.36933396;-3.41620133;0.570946;1.15;2.357274;-21.803905;10;1.05335;1.05335;3.136468;1.008148;1.05335
37.804942;1.15;0.407818378;-3.93059964;0.354624677;-3.41791273;0.570264;1.15;2.263392;-21.814828;10;1.053333;1.053333;-3.13783;1.008148;1.053333
37.805454;1.15;0.390867027;-3.93240342;0.339884371;-3.41948124;0.569615;1.15;2.169312;-21.824839;10;1.053316;1.053316;-3.128945;1.008148;1.053316
37.807296;1.15;0.329603423;-3.93752721;0.286611673;-3.4239367;0.567566;1.15;1.829299;-21.853276;10;1.053265;1.053265;-3.096986;1.008148;1.053265
37.808832;1.15;0.278239279;-3.94015027;0.241947199;-3.42621763;0.566205;1.15;1.544228;-21.867834;10;1.053232;1.053232;-3.07035;1.008148;1.053232
37.810368;1.15;0.226660721;-3.94125964;0.197096279;-3.4271823;0.565166;1.15;1.257967;-21.873991;10;1.053206;1.053206;-3.043722;1.008148;1.053206
37.816000;1.15;0.0363965766;-3.93218505;0.031649197;-3.41929134;0.564189;1.15;0.202001;-21.823627;10;1.053186;1.053186;-2.94609;1.008148;1.053186
37.820096;1.15;-0.102193874;-3.91241441;-0.0888642382;-3.40209949;0.56634;1.15;-0.567176;-21.7139;10;1.053242;1.053242;-2.875026;1.008148;1.053242
37.825216;1.15;-0.274215315;-3.87188721;-0.2384481;-3.36685844;0.572447;1.15;-1.521895;-21.488974;10;1.053397;1.053397;-2.786024;1.008148;1.053397
37.830336;1.15;-0.443241081;-3.81368937;-0.385427027;-3.31625163;0.582289;1.15;-2.459988;-21.165976;10;1.053644;1.053644;-2.696725;1.008148;1.053644
37.831872;1.15;-0.493093694;-3.79278667;-0.428777125;-3.29807536;0.585948;1.15;-2.73667;-21.049966;10;1.053736;1.053736;-2.66986;1.008148;1.053736
37.833920;1.15;-0.558802883;-3.76245441;-0.48591555;-3.27169949;0.591318;1.15;-3.101356;-20.881622;10;1.053871;1.053871;-2.633979;1.008148;1.053871
37.835456;1.15;-0.607448108;-3.73786649;-0.528215746;-3.25031868;0.595704;1.15;-3.371337;-20.745159;10;1.053982;1.053982;-2.607017;1.008148;1.053982
37.838528;1.15;-0.702878919;-3.6839973;-0.61119906;-3.20347591;0.605367;1.15;-3.900978;-20.446185;10;1.054227;1.054227;-2.552952;1.008148;1.054227
37.840064;1.15;-0.749560901;-3.6547364;-0.651792088;-3.17803165;0.610628;1.15;-4.160063;-20.283787;10;1.054361;1.054361;-2.525846;1.008148;1.054361
37.845539;1.15;-0.909401081;-3.53807009;-0.790783549;-3.07658269;0.631541;1.15;-5.047176;-19.636289;10;1.0549;1.0549;-2.428764;1.008148;1.0549
37.847606;1.15;-0.966776396;-3.48908486;-0.840675127;-3.03398684;0.640255;1.15;-5.365609;-19.364421;10;1.055127;1.055127;-2.391892;1.008148;1.055127
37.848985;1.15;-1.00400901;-3.45496937;-0.873051312;-3.00432119;0.646293;1.15;-5.57225;-19.17508;10;1.055286;1.055286;-2.367244;1.008148;1.055286
37.850363;1.15;-1.04038288;-3.41970649;-0.904680768;-2.97365781;0.652505;1.15;-5.774125;-18.979371;10;1.055449;1.055449;-2.342542;1.008148;1.055449
37.851742;1.15;-1.07585946;-3.38331495;-0.935529965;-2.942013;0.658882;1.15;-5.97102;-18.777398;10;1.055618;1.055618;-2.317782;1.008148;1.055618
37.853121;1.15;-1.11040072;-3.34581459;-0.965565844;-2.909404;0.665417;1.15;-6.162724;-18.569271;10;1.055793;1.055793;-2.292965;1.008148;1.055793
37.854499;1.15;-1.14396847;-3.30722667;-0.99475519;-2.87584928;0.672102;1.15;-6.349025;-18.355108;10;1.055972;1.055972;-2.268088;1.008148;1.055972
37.855188;1.15;-1.1603755;-3.28753207;-1.00902217;-2.85872354;0.675499;1.15;-6.440084;-18.245803;10;1.056063;1.056063;-2.255627;1.008148;1.056063
37.857256;1.15;-1.20803225;-3.2268809;-1.05046283;-2.80598339;0.68589;1.15;-6.704579;-17.909189;10;1.056345;1.056345;-2.21815;1.008148;1.056345
37.859324;1.15;-1.25324523;-3.16394685;-1.08977846;-2.75125813;0.696563;1.15;-6.955511;-17.559905;10;1.056636;1.056636;-2.180531;1.008148;1.056636
37.861392;1.15;-1.29589009;-3.0988227;-1.12686095;-2.69462844;0.707492;1.15;-7.19219;-17.198466;10;1.056938;1.056938;-2.142764;1.008148;1.056938
37.862081;1.15;-1.30951315;-3.07664523;-1.13870709;-2.67534367;0.711187;1.15;-7.267798;-17.075381;10;1.05704;1.05704;-2.130142;1.008148;1.05704
37.864011;1.15;-1.34603045;-3.01334631;-1.17046126;-2.62030114;0.721658;1.15;-7.470469;-16.724072;10;1.057332;1.057332;-2.094709;1.008148;1.057332
37.865630;1.15;-1.3747618;-2.95892865;-1.19544505;-2.57298143;0.730573;1.15;-7.629928;-16.422054;10;1.057583;1.057583;-2.06488;1.008148;1.057583
37.866635;1.15;-1.39169514;-2.92457477;-1.21016968;-2.5431085;0.73616;1.15;-7.723908;-16.23139;10;1.057741;1.057741;-2.046316;1.008148;1.057741
37.869148;1.15;-1.43091694;-2.83686432;-1.2442756;-2.46683854;0.750284;1.15;-7.941589;-15.744597;10;1.058144;1.058144;-1.999744;1.008148;1.058144
37.870153;1.15;-1.44532883;-2.80108811;-1.25680768;-2.43572879;0.755988;1.15;-8.021575;-15.546039;10;1.058308;1.058308;-1.981047;1.008148;1.058308
37.872665;1.15;-1.47806216;-2.71005405;-1.28527145;-2.35656874;0.770358;1.15;-8.203245;-15.0408;10;1.058725;1.058725;-1.934137;1.008148;1.058725
37.873168;1.15;-1.48403225;-2.69159063;-1.29046283;-2.34051359;0.773248;1.15;-8.236379;-14.938328;10;1.058809;1.058809;-1.924726;1.008148;1.058809
37.874675;1.15;-1.50076486;-2.6357245;-1.30501293;-2.29193435;0.781941;1.15;-8.329245;-14.628271;10;1.059064;1.059064;-1.896432;1.008148;1.059064
37.876685;1.15;-1.5202791;-2.56020937;-1.32198183;-2.22626902;0.793575;1.15;-8.437549;-14.209162;10;1.059408;1.059408;-1.858569;1.008148;1.059408
37.879197;1.15;-1.54006955;-2.46437009;-1.33919091;-2.14293051;0.808154;1.15;-8.547386;-13.677254;10;1.059843;1.059843;-1.811017;1.008148;1.059843
37.881207;1.15;-1.55213441;-2.38672811;-1.3496821;-2.07541575;0.819817;1.15;-8.614346;-13.246341;10;1.060195;1.060195;-1.772794;1.008148;1.060195
37.883217;1.15;-1.56078252;-2.3083955;-1.35720219;-2.00730043;0.831455;1.15;-8.662343;-12.811595;10;1.060549;1.060549;-1.73441;1.008148;1.060549
37.885227;1.15;-1.56596054;-2.22953712;-1.36170482;-1.93872793;0.843045;1.15;-8.691081;-12.373931;10;1.060905;1.060905;-1.695863;1.008148;1.060905
37.889247;1.15;-1.56573586;-2.07092667;-1.36150944;-1.8008058;0.865992;1.15;-8.689834;-11.493643;10;1.061618;1.061618;-1.618287;1.008148;1.061618
37.891257;1.15;-1.56027189;-1.99152793;-1.35675817;-1.73176342;0.877306;1.15;-8.659509;-11.05298;10;1.061974;1.061974;-1.579257;1.008148;1.061974
37.894774;1.15;-1.54206396;-1.85312144;-1.34092519;-1.61140995;0.896767;1.15;-8.558455;-10.284824;10;1.062593;1.062593;-1.51057;1.008148;1.062593
37.896784;1.15;-1.52671802;-1.77466036;-1.32758089;-1.54318292;0.90766;1.15;-8.473285;-9.849365;10;1.062943;1.062943;-1.471104;1.008148;1.062943
37.899799;1.15;-1.49699964;-1.65832324;-1.30173882;-1.44202021;0.923636;1.15;-8.308348;-9.203694;10;1.063462;1.063462;-1.411612;1.008148;1.063462
37.901809;1.15;-1.47276432;-1.58194234;-1.28066463;-1.37560204;0.934018;1.15;-8.173842;-8.77978;10;1.063802;1.063802;-1.371759;1.008148;1.063802
37.902814;1.15;-1.45933532;-1.54417532;-1.26898723;-1.34276114;0.939121;1.15;-8.099311;-8.570173;10;1.06397;1.06397;-1.351776;1.008148;1.06397
37.904824;1.15;-1.42988865;-1.46960468;-1.24338143;-1.27791712;0.949141;1.15;-7.935882;-8.156306;10;1.064302;1.064302;-1.311698;1.008148;1.064302
37.905327;1.15;-1.42199333;-1.45117946;-1.23651594;-1.26189518;0.951606;1.15;-7.892063;-8.054046;10;1.064384;1.064384;-1.301656;1.008148;1.064384
37.906834;1.15;-1.39704396;-1.39647135;-1.21482084;-1.21432291;0.958899;1.15;-7.753594;-7.750416;10;1.064628;1.064628;-1.271479;1.008148;1.064628
37.907337;1.15;-1.38831045;-1.37843387;-1.20722648;-1.19863815;0.961295;1.15;-7.705123;-7.650308;10;1.064708;1.064708;-1.2614;1.008148;1.064708
37.909849;1.15;-1.34157207;-1.28986198;-1.16658441;-1.12161911;0.973008;1.15;-7.445725;-7.158734;10;1.065103;1.065103;-1.210623;1.008148;1.065103
37.910854;1.15;-1.32147495;-1.25523333;-1.14910866;-1.09150725;0.977564;1.15;-7.334186;-6.966545;10;1.065257;1.065257;-1.191229;1.008148;1.065257
37.912261;1.15;-1.29202144;-1.2075827;-1.12349691;-1.05007192;0.983813;1.15;-7.170719;-6.702084;10;1.06547;1.06547;-1.162158;1.008148;1.06547
37.913618;1.15;-1.26219586;-1.16260649;-1.09756161;-1.01096216;0.98969;1.15;-7.005187;-6.452466;10;1.06567;1.06567;-1.134674;1.008148;1.06567
37.914974;1.15;-1.23101063;-1.11862937;-1.07044403;-0.972721191;0.995418;1.15;-6.832109;-6.208393;10;1.065867;1.065867;-1.107129;1.008148;1.065867
37.915427;1.15;-1.22031982;-1.10420072;-1.06114767;-0.96017454;0.997294;1.15;-6.772775;-6.128314;10;1.065932;1.065932;-1.097934;1.008148;1.065932
37.917688;1.15;-1.16471514;-1.03386252;-1.01279577;-0.899010889;1.006413;1.15;-6.464169;-5.737937;10;1.066246;1.066246;-1.051864;1.008148;1.066246
37.919044;1.15;-1.12968739;-0.993163604;-0.982336859;-0.863620525;1.011674;1.15;-6.269765;-5.512058;10;1.066429;1.066429;-1.024147;1.008148;1.066429
37.920401;1.15;-1.09346414;-0.953645586;-0.950838386;-0.829257031;1.016771;1.15;-6.068726;-5.292733;10;1.066607;1.066607;-0.996374;1.008148;1.066607
37.921306;1.15;-1.06867405;-0.927976036;-0.929281786;-0.806935684;1.020078;1.15;-5.931141;-5.150267;10;1.066722;1.066722;-0.977829;1.008148;1.066722
37.922662;1.15;-1.03056198;-0.890514775;-0.896140854;-0.774360674;1.024898;1.15;-5.719619;-4.942357;10;1.066891;1.066891;-0.949968;1.008148;1.066891
37.924924;1.15;-0.964691712;-0.83094973;-0.838862358;-0.722564982;1.032553;1.15;-5.354039;-4.611771;10;1.067161;1.067161;-0.903421;1.008148;1.067161
37.925376;1.15;-0.951181982;-0.819478739;-0.827114767;-0.712590208;1.034027;1.15;-5.27906;-4.548107;10;1.067213;1.067213;-0.894095;1.008148;1.067213
37.925828;1.15;-0.937564865;-0.808157838;-0.815273796;-0.702745946;1.035481;1.15;-5.203485;-4.485276;10;1.067264;1.067264;-0.884763;1.008148;1.067264
37.927185;1.15;-0.896088829;-0.775106847;-0.779207677;-0.674005954;1.039727;1.15;-4.973293;-4.301843;10;1.067414;1.067414;-0.856738;1.008148;1.067414
37.929446;1.15;-0.824999279;-0.723123063;-0.717390678;-0.628802664;1.04641;1.15;-4.578746;-4.013333;10;1.067652;1.067652;-0.809928;1.008148;1.067652
37.930350;1.15;-0.795923964;-0.703437117;-0.692107795;-0.61168445;1.048944;1.15;-4.417378;-3.904076;10;1.067742;1.067742;-0.79117;1.008148;1.067742
37.931707;1.15;-0.751677477;-0.675115856;-0.653632589;-0.587057266;1.052596;1.15;-4.17181;-3.746893;10;1.067872;1.067872;-0.763;1.008148;1.067872
37.933516;1.15;-0.691588108;-0.639639099;-0.601380964;-0.556207912;1.057184;1.15;-3.838314;-3.549997;10;1.068036;1.068036;-0.725372;1.008148;1.068036
37.934873;1.15;-0.645774414;-0.614766667;-0.561542969;-0.53457971;1.060413;1.15;-3.584048;-3.411955;10;1.068152;1.068152;-0.697109;1.008148;1.068152
37.936229;1.15;-0.599384865;-0.591396937;-0.52120423;-0.514258206;1.063461;1.15;-3.326586;-3.282253;10;1.068261;1.068261;-0.668809;1.008148;1.068261
37.938491;1.15;-0.520947027;-0.555814955;-0.452997415;-0.483317352;1.068136;1.15;-2.891256;-3.084773;10;1.068428;1.068428;-0.621567;1.008148;1.068428
37.940428;1.15;-0.452815495;-0.528702883;-0.393752605;-0.459741637;1.07174;1.15;-2.513126;-2.934301;10;1.068557;1.068557;-0.58103;1.008148;1.068557
37.940938;1.15;-0.434754775;-0.522082523;-0.37804763;-0.453984802;1.072627;1.15;-2.412889;-2.897558;10;1.068588;1.068588;-0.570346;1.008148;1.068588
37.942986;1.15;-0.361807387;-0.497674234;-0.314615119;-0.432760204;1.075934;1.15;-2.008031;-2.762092;10;1.068705;1.068705;-0.527407;1.008148;1.068705
37.944010;1.15;-0.325123604;-0.486775495;-0.282716177;-0.42328304;1.077435;1.15;-1.804436;-2.701604;10;1.068758;1.068758;-0.505915;1.008148;1.068758
37.945546;1.15;-0.269903063;-0.472053333;-0.234698316;-0.410481159;1.079495;1.15;-1.497962;-2.619896;10;1.06883;1.06883;-0.473653;1.008148;1.06883
37.946570;1.15;-0.232994054;-0.463318018;-0.202603525;-0.402885233;1.080743;1.15;-1.293117;-2.571415;10;1.068872;1.068872;-0.45213;1.008148;1.068872
37.947709;1.15;-0.191859279;-0.454605586;-0.166834156;-0.395309205;1.082014;1.15;-1.064819;-2.523061;10;1.068916;1.068916;-0.428162;1.008148;1.068916
37.947965;1.15;-0.182614234;-0.452794054;-0.158794986;-0.39373396;1.082282;1.15;-1.013509;-2.513007;10;1.068925;1.068925;-0.422777;1.008148;1.068925
37.949245;1.15;-0.13637964;-0.444534054;-0.118590991;-0.386551351;1.083532;1.15;-0.756907;-2.467164;10;1.068966;1.068966;-0.39584;1.008148;1.068966
37.950269;1.15;-0.0994016216;-0.438876757;-0.0864361927;-0.381631962;1.084422;1.15;-0.551679;-2.435766;10;1.068995;1.068995;-0.374281;1.008148;1.068995
37.951293;1.15;-0.0624558559;-0.434056937;-0.0543094399;-0.377440815;1.085215;1.15;-0.34663;-2.409016;10;1.06902;1.06902;-0.352713;1.008148;1.06902
37.952317;1.15;-0.0255641441;-0.430067568;-0.0222296906;-0.373971798;1.085912;1.15;-0.141881;-2.386875;10;1.06904;1.06904;-0.331139;1.008148;1.06904
37.953341;1.15;0.0112527928;-0.4269;0.00978503721;-0.371217391;1.086514;1.15;0.062453;-2.369295;10;1.069057;1.069057;-0.309559;1.008148;1.069057
37.954365;1.15;0.0479744144;-0.424545946;0.0417168821;-0.369170388;1.087021;1.15;0.266258;-2.35623;10;1.06907;1.06907;-0.287973;1.008148;1.06907
37.955389;1.15;0.0845805405;-0.422995856;0.0735482961;-0.367822483;1.087436;1.15;0.469422;-2.347627;10;1.069079;1.069079;-0.266384;1.008148;1.069079
37.955901;1.15;0.102834234;-0.422519099;0.0894210732;-0.367407912;1.087609;1.15;0.57073;-2.344981;10;1.069083;1.069083;-0.255587;1.008148;1.069083
37.956925;1.15;0.139230811;-0.422156036;0.12107027;-0.367092205;1.087886;1.15;0.772731;-2.342966;10;1.069086;1.069086;-0.233993;1.008148;1.069086
37.957949;1.15;0.175464505;-0.422570991;0.15257783;-0.367453036;1.088073;1.15;0.973828;-2.345269;10;1.069085;1.069085;-0.212397;1.008148;1.069085
37.958973;1.15;0.211517297;-0.423752973;0.183928085;-0.368480846;1.088171;1.15;1.173921;-2.351829;10;1.069081;1.069081;-0.190799;1.008148;1.069081
37.959485;1.15;0.22947027;-0.424627748;0.199539365;-0.36924152;1.088187;1.15;1.27356;-2.356684;10;1.069077;1.069077;-0.18;1.008148;1.069077
37.960509;1.15;0.265219099;-0.426938018;0.230625304;-0.37125045;1.088155;1.15;1.471966;-2.369506;10;1.069067;1.069067;-0.158403;1.008148;1.069067
37.962045;1.15;0.318418378;-0.431780901;0.276885546;-0.375461653;1.087946;1.15;1.767222;-2.396384;10;1.069045;1.069045;-0.12601;1.008148;1.069045
37.963069;1.15;0.353579279;-0.435909369;0.307460243;-0.379051626;1.087701;1.15;1.962365;-2.419297;10;1.069025;1.069025;-0.104418;1.008148;1.069025
37.963581;1.15;0.371062342;-0.438238559;0.322662906;-0.381077007;1.087548;1.15;2.059396;-2.432224;10;1.069014;1.069014;-0.093624;1.008148;1.069014
37.965117;1.15;0.423101441;-0.446266306;0.367914297;-0.388057658;1.086968;1.15;2.348213;-2.476778;10;1.068974;1.068974;-0.061246;1.008148;1.068974
37.969725;1.15;0.575140721;-0.479301802;0.500122366;-0.416784175;1.084174;1.15;3.192031;-2.660125;10;1.068807;1.068807;0.035797;1.008148;1.068807
37.971261;1.15;0.624328649;-0.493137297;0.542894477;-0.428815041;1.082908;1.15;3.465024;-2.736912;10;1.068735;1.068735;0.068104;1.008148;1.068735
37.972797;1.15;0.672712793;-0.508302342;0.584967646;-0.442002037;1.081484;1.15;3.733556;-2.821078;10;1.068656;1.068656;0.100387;1.008148;1.068656
37.974333;1.15;0.720263063;-0.524747748;0.626315707;-0.456302389;1.079905;1.15;3.99746;-2.91235;10;1.068568;1.068568;0.132639;1.008148;1.068568
37.975869;1.15;0.766952793;-0.542423604;0.666915472;-0.471672699;1.078178;1.15;4.256588;-3.010451;10;1.068473;1.068473;0.164831;1.008148;1.068473
37.977405;1.15;0.812758559;-0.56127964;0.706746573;-0.488069252;1.076307;1.15;4.51081;-3.115102;10;1.068371;1.068371;0.19683;1.008148;1.068371
37.978941;1.15;0.857652973;-0.581259099;0.745785194;-0.505442695;1.074298;1.15;4.759974;-3.225988;10;1.068261;1.068261;0.229938;1.008148;1.068261
37.979392;1.15;0.870645225;-0.587347928;0.757082805;-0.510737329;1.07368;1.15;4.832081;-3.259781;10;1.068228;1.068228;0.238621;1.008148;1.068228
37.980744;1.15;0.909160541;-0.606113514;0.790574383;-0.527055229;1.071766;1.15;5.045841;-3.36393;10;1.068123;1.068123;0.266869;1.008148;1.068123
37.982096;1.15;0.946947748;-0.625674414;0.823432824;-0.544064708;1.069752;1.15;5.25556;-3.472493;10;1.068014;1.068014;0.295091;1.008148;1.068014
37.982547;1.15;0.95938018;-0.632366126;0.834243635;-0.549883588;1.069059;1.15;5.32456;-3.509632;10;1.067976;1.067976;0.304487;1.008148;1.067976
37.983899;1.15;0.996182523;-0.652939279;0.866245672;-0.567773286;1.066917;1.15;5.528813;-3.623813;10;1.067859;1.067859;0.332654;1.008148;1.067859
37.985250;1.15;1.03223856;-0.674235315;0.897598747;-0.586291579;1.064683;1.15;5.728924;-3.742006;10;1.067737;1.067737;0.360781;1.008148;1.067737
37.986152;1.15;1.05585856;-0.688819459;0.918137877;-0.598973443;1.063144;1.15;5.860015;-3.822948;10;1.067653;1.067653;0.37951;1.008148;1.067653
37.987954;1.15;1.10209189;-0.718876396;0.958340776;-0.62510991;1.05995;1.15;6.11661;-3.989764;10;1.067478;1.067478;0.416909;1.008148;1.067478
37.990658;1.15;1.16891333;-0.766057117;1.01644638;-0.666136624;1.054882;1.15;6.487469;-4.251617;10;1.067199;1.067199;0.472853;1.008148;1.067199
37.992010;1.15;1.20118396;-0.790531171;1.04450779;-0.68741841;1.05223;1.15;6.666571;-4.387448;10;1.067052;1.067052;0.500752;1.008148;1.067052
37.993813;1.15;1.24302937;-0.824020901;1.0808951;-0.716539914;1.048576;1.15;6.898813;-4.573316;10;1.06685;1.06685;0.537871;1.008148;1.06685
37.995616;1.15;1.28352667;-0.858437658;1.11611014;-0.746467528;1.044793;1.15;7.123573;-4.764329;10;1.06664;1.06664;0.574899;1.008148;1.06664
37.996517;1.15;1.30327153;-0.875976036;1.13327959;-0.761718292;1.042855;1.15;7.233157;-4.861667;10;1.066532;1.066532;0.593358;1.008148;1.066532
37.998320;1.15;1.34175748;-0.91167982;1.16674563;-0.792765061;1.038889;1.15;7.446754;-5.059823;10;1.06631;1.06631;0.630319;1.008148;1.06631
38.000122;1.15;1.37891315;-0.948175676;1.19905492;-0.824500588;1.034807;1.15;7.652968;-5.262375;10;1.066081;1.066081;0.667512;1.008148;1.066081
38.000573;1.15;1.38799766;-0.957422342;1.20695448;-0.832541167;1.033769;1.15;7.703387;-5.313694;10;1.066023;1.066023;0.675138;1.008148;1.066023
38.002760;1.15;1.43089604;-1.00291099;1.24425742;-0.872096514;1.028635;1.15;7.941473;-5.566156;10;1.065734;1.065734;0.720577;1.008148;1.065734
38.004897;1.15;1.47096703;-1.04833928;1.27910176;-0.911599373;1.023467;1.15;8.163867;-5.818283;10;1.065441;1.065441;0.763814;1.008148;1.065441
38.005609;1.15;1.48391928;-1.0636836;1.29036459;-0.924942264;1.021713;1.15;8.235752;-5.903444;10;1.065342;1.065342;0.778189;1.008148;1.065342
38.007034;1.15;1.50922162;-1.09466036;1.31236663;-0.951878574;1.018158;1.15;8.37618;-6.075365;10;1.06514;1.06514;0.806881;1.008148;1.06514
38.011308;1.15;1.58035982;-1.18974216;1.37422593;-1.0345584;1.007134;1.15;8.770997;-6.603069;10;1.064513;1.064513;0.892479;1.008148;1.064513
38.012020;1.15;1.59152847;-1.20588216;1.3839378;-1.04859318;1.005246;1.15;8.832983;-6.692646;10;1.064405;1.064405;0.906673;1.008148;1.064405
38.015582;1.15;1.6444636;-1.28772955;1.42996835;-1.11976483;0.995599;1.15;9.126773;-7.146899;10;1.063854;1.063854;0.977324;1.008148;1.063854
38.016295;1.15;1.65447351;-1.30431748;1.43867262;-1.13418911;0.993629;1.15;9.182328;-7.238962;10;1.063741;1.063741;0.991389;1.008148;1.063741
38.019144;1.15;1.69260793;-1.37134595;1.47183298;-1.19247474;0.985617;1.15;9.393974;-7.61097;10;1.063283;1.063283;1.047424;1.008148;1.063283
38.019857;1.15;1.70166757;-1.38826559;1.47971093;-1.20718747;0.983581;1.15;9.444255;-7.704874;10;1.063166;1.063166;1.061376;1.008148;1.063166
38.021851;1.15;1.72603243;-1.43596775;1.50089777;-1.24866761;0.977813;1.15;9.57948;-7.969621;10;1.062837;1.062837;1.100319;1.008148;1.062837
38.025891;1.15;1.77087135;-1.53394829;1.53988813;-1.33386808;0.96583;1.15;9.828336;-8.513413;10;1.062154;1.062154;1.178609;1.008148;1.062154
38.026468;1.15;1.77678739;-1.54808721;1.54503251;-1.34616279;0.964086;1.15;9.86117;-8.591884;10;1.062055;1.062055;1.189729;1.008148;1.062055
38.028199;1.15;1.7938027;-1.59070324;1.55982844;-1.38322021;0.958805;1.15;9.955605;-8.828403;10;1.061755;1.061755;1.222997;1.008148;1.061755
38.029353;1.15;1.80453604;-1.61927441;1.56916177;-1.40806471;0.955244;1.15;10.015175;-8.986973;10;1.061553;1.061553;1.245093;1.008148;1.061553
38.032238;1.15;1.82923514;-1.69122937;1.59063925;-1.47063423;0.946204;1.15;10.152255;-9.386323;10;1.061043;1.061043;1.30005;1.008148;1.061043
38.033392;1.15;1.83826036;-1.72021009;1.59848727;-1.49583486;0.942534;1.15;10.202345;-9.547166;10;1.060837;1.060837;1.321915;1.008148;1.060837
38.036277;1.15;1.85868198;-1.79311802;1.6162452;-1.55923306;0.933221;1.15;10.315685;-9.951805;10;1.060317;1.060317;1.376288;1.008148;1.060317
38.040893;1.15;1.88496252;-1.91096865;1.63909785;-1.66171187;0.917925;1.15;10.461542;-10.605876;10;1.059471;1.059471;1.462402;1.008148;1.059471
38.045510;1.15;1.9032955;-2.03000703;1.65503956;-1.7652235;0.902155;1.15;10.56329;-11.266539;10;1.058613;1.058613;1.547415;1.008148;1.058613
38.046664;1.15;1.90662432;-2.05991081;1.6579342;-1.79122679;0.89814;1.15;10.581765;-11.432505;10;1.058397;1.058397;1.568495;1.008148;1.058397
38.048395;1.15;1.91066919;-2.10485063;1.66145147;-1.8303049;0.892065;1.15;10.604214;-11.681921;10;1.058072;1.058072;1.599984;1.008148;1.058072
38.050126;1.15;1.91356991;-2.14987279;1.66397383;-1.8694546;0.885928;1.15;10.620313;-11.931794;10;1.057747;1.057747;1.631316;1.008148;1.057747
38.051857;1.15;1.91532018;-2.19495514;1.66549581;-1.90865664;0.87973;1.15;10.630027;-12.182001;10;1.05742;1.05742;1.66249;1.008148;1.05742
38.053588;1.15;1.91591351;-2.24007495;1.66601175;-1.94789127;0.873473;1.15;10.63332;-12.432416;10;1.057093;1.057093;1.693507;1.008148;1.057093
38.055319;1.15;1.91534324;-2.28520811;1.66551586;-1.98713749;0.867159;1.15;10.630155;-12.682905;10;1.056766;1.056766;1.724367;1.008148;1.056766
38.059358;1.15;1.90945495;-2.39043081;1.66039561;-2.07863549;0.852215;1.15;10.597475;-13.266891;10;1.056003;1.056003;1.795764;1.008148;1.056003
38.061666;1.15;1.90320523;-2.45040252;1.65496107;-2.1307848;0.843551;1.15;10.562789;-13.599734;10;1.055568;1.055568;1.836246;1.008148;1.055568
38.065309;1.15;1.88904054;-2.54464396;1.64264395;-2.21273388;0.829709;1.15;10.484175;-14.122774;10;1.054885;1.054885;1.899419;1.008148;1.054885
38.065688;1.15;1.88726414;-2.55440414;1.64109926;-2.22122099;0.828259;1.15;10.474316;-14.176943;10;1.054814;1.054814;1.905911;1.008148;1.054814
38.067961;1.15;1.87540631;-2.61277477;1.63078809;-2.27197807;0.819521;1.15;10.408505;-14.5009;10;1.054391;1.054391;1.944988;1.008148;1.054391
38.070992;1.15;1.85638721;-2.69000577;1.61424975;-2.33913545;0.807777;1.15;10.302949;-14.929532;10;1.05383;1.05383;1.996653;1.008148;1.05383
38.074022;1.15;1.83370306;-2.76640108;1.5945244;-2.40556616;0.795946;1.15;10.177052;-15.353526;10;1.053276;1.053276;2.047855;1.008148;1.053276
38.075537;1.15;1.82098955;-2.80423153;1.58346917;-2.4384622;0.790005;1.15;10.106492;-15.563485;10;1.053001;1.053001;2.073285;1.008148;1.053001
38.077053;1.15;1.8073645;-2.84178811;1.57162131;-2.47112009;0.78405;1.15;10.030873;-15.771924;10;1.052728;1.052728;2.098602;1.008148;1.052728
38.080083;1.15;1.77739261;-2.91599171;1.54555879;-2.53564497;0.772113;1.15;9.864529;-16.183754;10;1.052189;1.052189;2.1489;1.008148;1.052189
38.083114;1.15;1.74382;-2.98883405;1.51636522;-2.59898613;0.760161;1.15;9.678201;-16.588029;10;1.05166;1.05166;2.198758;1.008148;1.05166
38.083871;1.15;1.73486901;-3.00681099;1.50858175;-2.61461825;0.757174;1.15;9.628523;-16.687801;10;1.051529;1.051529;2.211155;1.008148;1.051529
38.086144;1.15;1.70668991;-3.06013694;1.48407818;-2.66098864;0.748222;1.15;9.472129;-16.98376;10;1.051141;1.051141;2.248187;1.008148;1.051141
38.088417;1.15;1.67654;-3.11249712;1.45786087;-2.70651923;0.739295;1.15;9.304797;-17.274359;10;1.050759;1.050759;2.284983;1.008148;1.050759
38.090690;1.15;1.64444685;-3.16381712;1.42995378;-2.75114532;0.730406;1.15;9.12668;-17.559185;10;1.050385;1.050385;2.321548;1.008148;1.050385
38.091448;1.15;1.63332234;-3.18067982;1.4202803;-2.76580854;0.727454;1.15;9.064939;-17.652773;10;1.050262;1.050262;2.333688;1.008148;1.050262
38.095236;1.15;1.57455532;-3.26304252;1.36917854;-2.83742828;0.7128;1.15;8.738782;-18.109886;10;1.04966;1.04966;2.393928;1.008148;1.04966
38.096751;1.15;1.54960486;-3.29502919;1.34748249;-2.86524277;0.706998;1.15;8.600307;-18.287412;10;1.049425;1.049425;2.418044;1.008148;1.049425
38.099668;1.15;1.49929604;-3.35495982;1.30373568;-2.91735637;0.695948;1.15;8.321093;-18.620027;10;1.048986;1.048986;2.463818;1.008148;1.048986
38.100197;1.15;1.48986775;-3.36557856;1.29553717;-2.92659005;0.693964;1.15;8.268766;-18.678961;10;1.048907;1.048907;2.472092;1.008148;1.048907
38.103732;1.15;1.42442414;-3.43458342;1.23862969;-2.98659428;0.680876;1.15;7.905554;-19.061938;10;1.048399;1.048399;2.527143;1.008148;1.048399
38.107732;1.15;1.34549207;-3.50824649;1.16999311;-3.05064912;0.666492;1.15;7.467481;-19.470768;10;1.047853;1.047853;2.588875;1.008148;1.047853
38.110732;1.15;1.28305369;-3.56021784;1.11569886;-3.0958416;0.656056;1.15;7.120948;-19.759209;10;1.047466;1.047466;2.634805;1.008148;1.047466
38.111732;1.15;1.26164847;-3.57689027;1.09708562;-3.11033937;0.652653;1.15;7.002149;-19.851741;10;1.047341;1.047341;2.650048;1.008148;1.047341
38.113732;1.15;1.21797874;-3.60922865;1.05911195;-3.13845969;0.645969;1.15;6.759782;-20.031219;10;1.047098;1.047098;2.680436;1.008148;1.047098
38.115732;1.15;1.17319604;-3.64019315;1.02017047;-3.16538535;0.639461;1.15;6.511238;-20.203072;10;1.046865;1.046865;2.7107;1.008148;1.046865
38.118732;1.15;1.10402505;-3.6839836;0.960021778;-3.203464;0.630056;1.15;6.127339;-20.446109;10;1.046533;1.046533;2.755872;1.008148;1.046533
38.120732;1.15;1.05664108;-3.71135495;0.918818331;-3.22726518;0.624044;1.15;5.864358;-20.59802;10;1.046324;1.046324;2.785846;1.008148;1.046324
38.124732;1.15;0.959021622;-3.76157351;0.833931845;-3.27093349;0.612699;1.15;5.32257;-20.876733;10;1.045935;1.045935;2.845482;1.008148;1.045935
38.126732;1.15;0.908875135;-3.78435712;0.790326204;-3.29074532;0.607393;1.15;5.044257;-21.003182;10;1.045757;1.045757;2.875154;1.008148;1.045757
38.128732;1.15;0.857898739;-3.80555045;0.745998903;-3.3091743;0.602351;1.15;4.761338;-21.120805;10;1.045589;1.045589;2.904738;1.008148;1.045589
38.130732;1.15;0.806138919;-3.82512486;0.700990364;-3.32619553;0.597584;1.15;4.474071;-21.229443;10;1.045432;1.045432;2.934238;1.008148;1.045432
38.132732;1.15;0.753643063;-3.84305315;0.655341794;-3.34178535;0.593108;1.15;4.182719;-21.328945;10;1.045286;1.045286;2.963661;1.008148;1.045286
38.135064;1.15;0.691575495;-3.86184144;0.601369996;-3.35812299;0.588271;1.15;3.838244;-21.43322;10;1.04513;1.04513;2.997875;1.008148;1.04513
38.136600;1.15;0.650215135;-3.87295712;0.565404465;-3.3677888;0.58532;1.15;3.608694;-21.494912;10;1.045036;1.045036;3.020365;1.008148;1.045036
38.138136;1.15;0.608505045;-3.88305874;0.529134822;-3.37657282;0.582561;1.15;3.377203;-21.550976;10;1.044948;1.044948;3.04282;1.008148;1.044948
38.140184;1.15;0.552386847;-3.89493243;0.480336389;-3.38689777;0.579192;1.15;3.065747;-21.616875;10;1.044842;1.044842;3.072711;1.008148;1.044842
38.140696;1.15;0.538272793;-3.89761351;0.468063298;-3.38922914;0.578406;1.15;2.987414;-21.631755;10;1.044818;1.044818;3.080176;1.008148;1.044818
38.142744;1.15;0.481503964;-3.9071782;0.418699099;-3.39754626;0.575495;1.15;2.672347;-21.684839;10;1.044727;1.044727;3.110005;1.008148;1.044727
38.144792;1.15;0.424276757;-3.91487099;0.36893631;-3.40423564;0.572962;1.15;2.354736;-21.727534;10;1.044648;1.044648;3.139793;1.008148;1.044648
38.145304;1.15;0.409904685;-3.91649928;0.356438856;-3.40565155;0.57239;1.15;2.274971;-21.736571;10;1.044631;1.044631;-3.135951;1.008148;1.044631
38.150548;1.15;0.26145964;-3.92629568;0.227356208;-3.41417015;0.567962;1.15;1.451101;-21.790941;10;1.044495;1.044495;-3.059832;1.008148;1.044495
38.155668;1.15;0.114994414;-3.92356703;0.099995143;-3.41179741;0.566258;1.15;0.638219;-21.775797;10;1.044444;1.044444;-2.985609;1.008148;1.044444
38.157716;1.15;0.0561926126;-3.9190191;0.0488631414;-3.40784269;0.566324;1.15;0.311869;-21.750556;10;1.044446;1.044446;-2.955921;1.008148;1.044446
38.159252;1.15;0.0120664865;-3.91429928;0.0104925969;-3.4037385;0.566658;1.15;0.066969;-21.724361;10;1.044455;1.044455;-2.933649;1.008148;1.044455
38.160276;1.15;-0.0173481081;-3.91052667;-0.0150853114;-3.40045797;0.567017;1.15;-0.096282;-21.703423;10;1.044466;1.044466;-2.918796;1.008148;1.044466
38.161788;1.15;-0.0607578378;-3.90403694;-0.0528329025;-3.39481473;0.567747;1.15;-0.337206;-21.667405;10;1.044487;1.044487;-2.896856;1.008148;1.044487
38.165388;1.15;-0.163866306;-3.88415135;-0.14249244;-3.37752291;0.570445;1.15;-0.909458;-21.55704;10;1.044567;1.044567;-2.844561;1.008148;1.044567
38.170788;1.15;-0.317232252;-3.84253333;-0.275854132;-3.34133333;0.577018;1.15;-1.760639;-21.32606;10;1.04476;1.04476;-2.765897;1.008148;1.04476
38.175288;1.15;-0.443069189;-3.79698234;-0.385277556;-3.30172378;0.584774;1.15;-2.459034;-21.073252;10;1.044988;1.044988;-2.700061;1.008148;1.044988
38.180688;1.15;-0.590609189;-3.72925495;-0.513573208;-3.2428304;0.596717;1.15;-3.277881;-20.697365;10;1.045341;1.045341;-2.620612;1.008148;1.045341
38.183388;1.15;-0.662575856;-3.69006054;-0.576152918;-3.2087483;0.603722;1.15;-3.677296;-20.479836;10;1.045549;1.045549;-2.580671;1.008148;1.045549
38.185188;1.15;-0.70977009;-3.66196685;-0.617191383;-3.184319;0.608759;1.15;-3.939224;-20.323916;10;1.0457;1.0457;-2.553954;1.008148;1.0457
38.186088;1.15;-0.733112793;-3.64733333;-0.637489385;-3.1715942;0.611385;1.15;-4.068776;-20.2427;10;1.045778;1.045778;-2.540567;1.008148;1.045778
38.188788;1.15;-0.802044685;-3.60109784;-0.697430161;-3.13138942;0.619678;1.15;-4.451348;-19.986093;10;1.046027;1.046027;-2.500284;1.008148;1.046027
38.190588;1.15;-0.847019099;-3.56834108;-0.736538347;-3.10290529;0.625543;1.15;-4.700956;-19.804293;10;1.046204;1.046204;-2.473326;1.008148;1.046204
38.192388;1.15;-0.891147027;-3.53405153;-0.774910458;-3.07308829;0.631667;1.15;-4.945866;-19.613986;10;1.04639;1.04639;-2.446278;1.008148;1.04639
38.194188;1.15;-0.934373694;-3.4982427;-0.812498864;-3.04195018;0.638041;1.15;-5.185774;-19.415247;10;1.046584;1.046584;-2.419137;1.008148;1.046584
38.195808;1.15;-0.972461802;-3.46472865;-0.845618958;-3.01280752;0.643982;1.15;-5.397163;-19.229244;10;1.046766;1.046766;-2.394629;1.008148;1.046766
38.196618;1.15;-0.991202883;-3.44751892;-0.86191555;-2.99784254;0.647024;1.15;-5.501176;-19.13373;10;1.046859;1.046859;-2.382346;1.008148;1.046859
38.198238;1.15;-1.02805315;-3.41220234;-0.893959264;-2.96713247;0.653243;1.15;-5.705695;-18.937723;10;1.04705;1.04705;-2.357716;1.008148;1.04705
38.200352;1.15;-1.07481874;-3.36433676;-0.93462499;-2.92551022;0.661623;1.15;-5.965244;-18.672069;10;1.04731;1.04731;-2.325448;1.008148;1.04731
38.202189;1.15;-1.11417315;-3.3211355;-0.96884622;-2.88794391;0.669135;1.15;-6.183661;-18.432302;10;1.047544;1.047544;-2.297288;1.008148;1.047544
38.203370;1.15;-1.13881279;-3.29258649;-0.990271994;-2.86311868;0.674072;1.15;-6.320411;-18.273855;10;1.047698;1.047698;-2.279124;1.008148;1.047698
38.205141;1.15;-1.17476342;-3.24864342;-1.02153341;-2.82490732;0.681627;1.15;-6.519937;-18.029971;10;1.047936;1.047936;-2.251787;1.008148;1.047936
38.206322;1.15;-1.19803441;-3.21861351;-1.04176906;-2.79879436;0.68676;1.15;-6.649091;-17.863305;10;1.048098;1.048098;-2.2335;1.008148;1.048098
38.208094;1.15;-1.2318564;-3.17248937;-1.07117948;-2.75868641;0.694595;1.15;-6.836803;-17.607316;10;1.048346;1.048346;-2.205976;1.008148;1.048346
38.208684;1.15;-1.24283315;-3.15683135;-1.08072448;-2.74507074;0.697241;1.15;-6.897724;-17.520414;10;1.04843;1.04843;-2.196775;1.008148;1.04843
38.211046;1.15;-1.28520036;-3.09281784;-1.11756553;-2.68940682;0.707989;1.15;-7.132862;-17.165139;10;1.048774;1.048774;-2.159841;1.008148;1.048774
38.211637;1.15;-1.29539712;-3.0764755;-1.12643228;-2.67519608;0.710715;1.15;-7.189454;-17.074439;10;1.048862;1.048862;-2.150575;1.008148;1.048862
38.213999;1.15;-1.33454468;-3.00979351;-1.16047364;-2.61721175;0.721761;1.15;-7.406723;-16.704354;10;1.049218;1.049218;-2.113374;1.008148;1.049218
38.216951;1.15;-1.37964252;-2.92360198;-1.19968915;-2.54226259;0.735861;1.15;-7.657016;-16.225991;10;1.049678;1.049678;-2.066562;1.008148;1.049678
38.219904;1.15;-1.42025171;-2.83444973;-1.23500149;-2.4647389;0.750238;1.15;-7.882397;-15.731196;10;1.050151;1.050151;-2.019398;1.008148;1.050151
38.221675;1.15;-1.44236432;-2.77963171;-1.25422985;-2.41707105;0.758978;1.15;-8.005122;-15.426956;10;1.05044;1.05044;-1.990928;1.008148;1.05044
38.224628;1.15;-1.47530613;-2.68622775;-1.28287489;-2.33585022;0.773695;1.15;-8.187949;-14.908564;10;1.050932;1.050932;-1.943185;1.008148;1.050932
38.225809;1.15;-1.48707243;-2.64820144;-1.29310646;-2.30278386;0.779626;1.15;-8.253252;-14.697518;10;1.051132;1.051132;-1.923984;1.008148;1.051132
38.226399;1.15;-1.49264649;-2.62905459;-1.29795347;-2.28613443;0.7826;1.15;-8.284188;-14.591253;10;1.051232;1.051232;-1.914362;1.008148;1.051232
38.228761;1.15;-1.5128445;-2.55163027;-1.31551696;-2.21880893;0.794535;1.15;-8.396287;-14.161548;10;1.051636;1.051636;-1.875723;1.008148;1.051636
38.231123;1.15;-1.52960973;-2.47298306;-1.33009542;-2.15042005;0.806519;1.15;-8.489334;-13.725056;10;1.052046;1.052046;-1.836843;1.008148;1.052046
38.233485;1.15;-1.54284757;-2.39327459;-1.34160658;-2.08110834;0.818526;1.15;-8.562804;-13.282674;10;1.052459;1.052459;-1.797723;1.008148;1.052459
38.235847;1.15;-1.55247135;-2.31267568;-1.34997509;-2.01102233;0.83053;1.15;-8.616216;-12.83535;10;1.052875;1.052875;-1.75835;1.008148;1.052875
38.239390;1.15;-1.55996757;-2.19049802;-1.35649354;-1.90478089;0.848474;1.15;-8.65782;-12.157264;10;1.053503;1.053503;-1.700446;1.008148;1.053503
38.240620;1.15;-1.56057459;-2.14784108;-1.35702139;-1.8676879;0.85467;1.15;-8.661189;-11.920518;10;1.053721;1.053721;-1.678076;1.008148;1.053721
38.241850;1.15;-1.5601564;-2.10508306;-1.35665774;-1.83050701;0.860846;1.15;-8.658868;-11.683211;10;1.05394;1.05394;-1.657221;1.008148;1.05394
38.245129;1.15;-1.55392811;-1.99084685;-1.35124183;-1.73117117;0.877183;1.15;-8.624301;-11.0492;10;1.054521;1.054521;-1.6013;1.008148;1.054521
38.247589;1.15;-1.54433225;-1.90522144;-1.34289761;-1.6567143;0.889277;1.15;-8.571044;-10.573979;10;1.054956;1.054956;-1.559055;1.008148;1.054956
38.249229;1.15;-1.53557532;-1.84829532;-1.33528288;-1.60721332;0.897249;1.15;-8.522443;-10.258039;10;1.055244;1.055244;-1.530748;1.008148;1.055244
38.250869;1.15;-1.52492595;-1.79157964;-1.32602256;-1.55789534;0.905139;1.15;-8.463339;-9.943267;10;1.05553;1.05553;-1.502327;1.008148;1.05553
38.253329;1.15;-1.50540559;-1.70706108;-1.30904834;-1.48440094;0.916804;1.15;-8.355001;-9.474189;10;1.055956;1.055956;-1.459484;1.008148;1.055956
38.254149;1.15;-1.49795495;-1.67907315;-1.30256953;-1.46006361;0.920643;1.15;-8.31365;-9.318856;10;1.056097;1.056097;-1.445146;1.008148;1.056097
38.255789;1.15;-1.4816436;-1.62343045;-1.28838574;-1.41167865;0.92824;1.15;-8.223122;-9.010039;10;1.056376;1.056376;-1.416389;1.008148;1.056376
38.257428;1.15;-1.46346144;-1.56829423;-1.27257517;-1.36373412;0.935724;1.15;-8.122211;-8.704033;10;1.056653;1.056653;-1.387522;1.008148;1.056653
38.258248;1.15;-1.45367315;-1.54093946;-1.26406361;-1.33994736;0.939422;1.15;-8.067886;-8.552214;10;1.05679;1.05679;-1.373047;1.008148;1.05679
38.259724;1.15;-1.43489117;-1.4920964;-1.24773145;-1.29747513;0.945999;1.15;-7.963646;-8.281135;10;1.057035;1.057035;-1.346925;1.008148;1.057035
38.261053;1.15;-1.41671964;-1.44861099;-1.23193012;-1.25966173;0.951828;1.15;-7.862794;-8.039791;10;1.057253;1.057253;-1.323343;1.008148;1.057253
38.262381;1.15;-1.39735856;-1.40561423;-1.2150944;-1.22227325;0.957569;1.15;-7.75534;-7.801159;10;1.057468;1.057468;-1.299691;1.008148;1.057468
38.265038;1.15;-1.35512595;-1.3212427;-1.17837039;-1.1489067;0.968767;1.15;-7.520949;-7.332897;10;1.057889;1.057889;-1.252183;1.008148;1.057889
38.267694;1.15;-1.3083227;-1.23928955;-1.13767192;-1.07764309;0.979567;1.15;-7.261191;-6.878057;10;1.058299;1.058299;-1.20441;1.008148;1.058299
38.269873;1.15;-1.26663027;-1.17408559;-1.10141763;-1.02094399;0.988109;1.15;-7.029798;-6.516175;10;1.058624;1.058624;-1.165035;1.008148;1.058624
38.271409;1.15;-1.23550685;-1.12930613;-1.07435378;-0.982005327;0.993952;1.15;-6.857063;-6.267649;10;1.058848;1.058848;-1.137177;1.008148;1.058848
38.272433;1.15;-1.21398306;-1.10002829;-1.05563745;-0.956546338;0.997762;1.15;-6.737606;-6.105157;10;1.058995;1.058995;-1.11856;1.008148;1.058995
38.274993;1.15;-1.15754739;-1.02895964;-1.00656295;-0.894747513;1.006981;1.15;-6.424388;-5.710726;10;1.05935;1.05935;-1.071861;1.008148;1.05935
38.276017;1.15;-1.13395604;-1.00142144;-0.986048727;-0.870801253;1.010544;1.15;-6.293456;-5.557889;10;1.059488;1.059488;-1.053121;1.008148;1.059488
38.278065;1.15;-1.08510324;-0.947948649;-0.943568038;-0.824303173;1.017447;1.15;-6.022323;-5.261115;10;1.059756;1.059756;-1.015541;1.008148;1.059756
38.279601;1.15;-1.04705856;-0.90930018;-0.910485703;-0.790695809;1.022426;1.15;-5.811175;-5.046616;10;1.059951;1.059951;-0.987269;1.008148;1.059951
38.281137;1.15;-1.00786541;-0.871947568;-0.8764047;-0.758215276;1.027233;1.15;-5.593653;-4.839309;10;1.060139;1.060139;-0.958927;1.008148;1.060139
38.282673;1.15;-0.967576036;-0.835931712;-0.841370466;-0.726897141;1.031864;1.15;-5.370047;-4.639421;10;1.060321;1.060321;-0.930516;1.008148;1.060321
38.285233;1.15;-0.898139459;-0.778977117;-0.780990834;-0.677371406;1.039184;1.15;-4.984674;-4.323323;10;1.060609;1.060609;-0.883017;1.008148;1.060609
38.286769;1.15;-0.855197117;-0.746703243;-0.743649667;-0.649307168;1.043333;1.15;-4.746344;-4.144203;10;1.060773;1.060773;-0.854432;1.008148;1.060773
38.288305;1.15;-0.811365766;-0.715891351;-0.705535448;-0.622514219;1.047299;1.15;-4.50308;-3.973197;10;1.06093;1.06093;-0.825787;1.008148;1.06093
38.290865;1.15;-0.736500901;-0.66785982;-0.640435566;-0.580747669;1.053493;1.15;-4.08758;-3.706622;10;1.061176;1.061176;-0.777918;1.008148;1.061176
38.295473;1.15;-0.596849009;-0.592152973;-0.518999138;-0.514915629;1.063326;1.15;-3.312512;-3.286449;10;1.061568;1.061568;-0.691382;1.008148;1.061568
38.296497;1.15;-0.565096757;-0.577242342;-0.491388484;-0.501949863;1.06528;1.15;-3.136287;-3.203695;10;1.061645;1.061645;-0.672093;1.008148;1.061645
38.297960;1.15;-0.519362883;-0.557164144;-0.451619898;-0.48449056;1.067924;1.15;-2.882464;-3.092261;10;1.061751;1.061751;-0.644505;1.008148;1.061751
38.300004;1.15;-0.454803604;-0.531521802;-0.395481394;-0.462192871;1.071331;1.15;-2.52416;-2.949946;10;1.061886;1.061886;-0.60589;1.008148;1.061886
38.302052;1.15;-0.389493333;-0.508660901;-0.338689855;-0.442313827;1.074409;1.15;-2.161688;-2.823068;10;1.062008;1.062008;-0.567131;1.008148;1.062008
38.303588;1.15;-0.340189369;-0.493374775;-0.295816843;-0.429021543;1.076498;1.15;-1.888051;-2.73823;10;1.06209;1.06209;-0.538021;1.008148;1.06209
38.305124;1.15;-0.290678919;-0.479678378;-0.252764277;-0.417111633;1.078401;1.15;-1.613268;-2.662215;10;1.062164;1.062164;-0.508879;1.008148;1.062164
38.306566;1.15;-0.244046667;-0.468256757;-0.212214493;-0.407179788;1.08002;1.15;-1.354459;-2.598825;10;1.062226;1.062226;-0.481483;1.008148;1.062226
38.308038;1.15;-0.196382883;-0.458032432;-0.170767724;-0.398289072;1.081504;1.15;-1.089925;-2.54208;10;1.062283;1.062283;-0.453503;1.008148;1.062283
38.310598;1.15;-0.113448649;-0.443659459;-0.0986509988;-0.385790834;1.083688;1.15;-0.62964;-2.46231;10;1.062363;1.062363;-0.404793;1.008148;1.062363
38.315206;1.15;0.0352221622;-0.428465946;0.0306279671;-0.372579083;1.086379;1.15;0.195483;-2.377986;10;1.062453;1.062453;-0.316992;1.008148;1.062453
38.316742;1.15;0.0844018018;-0.426371351;0.0733928711;-0.370757697;1.086932;1.15;0.46843;-2.366361;10;1.062467;1.062467;-0.2877;1.008148;1.062467
38.318278;1.15;0.133308288;-0.42571982;0.115920251;-0.370191148;1.087316;1.15;0.739861;-2.362745;10;1.062473;1.062473;-0.258401;1.008148;1.062473
38.320326;1.15;0.19801009;-0.427046667;0.172182687;-0.371344928;1.087575;1.15;1.098956;-2.370109;10;1.062469;1.062469;-0.219331;1.008148;1.062469
38.323910;1.15;0.309549369;-0.435201802;0.269173365;-0.378436349;1.087347;1.15;1.717999;-2.41537;10;1.062428;1.062428;-0.15096;1.008148;1.062428
38.325446;1.15;0.356587207;-0.440883964;0.310075832;-0.38337736;1.086994;1.15;1.979059;-2.446906;10;1.062398;1.062398;-0.121667;1.008148;1.062398
38.330054;1.15;0.494483423;-0.465357297;0.429985586;-0.404658519;1.085063;1.15;2.744383;-2.582733;10;1.062263;1.062263;-0.03386;1.008148;1.062263
38.333126;1.15;0.583416216;-0.48748973;0.507318449;-0.423904113;1.083088;1.15;3.23796;-2.705568;10;1.062136;1.062136;0.024589;1.008148;1.062136
38.334662;1.15;0.626900901;-0.500186486;0.545131218;-0.434944771;1.081906;1.15;3.4793;-2.776035;10;1.062062;1.062062;0.053778;1.008148;1.062062
38.335174;1.15;0.641244505;-0.504650631;0.557603917;-0.438826635;1.081484;1.15;3.558907;-2.800811;10;1.062036;1.062036;0.063502;1.008148;1.062036
38.336198;1.15;0.6697;-0.513918378;0.582347826;-0.446885546;1.080599;1.15;3.716835;-2.852247;10;1.061981;1.061981;0.082934;1.008148;1.061981
38.337734;1.15;0.711793153;-0.528646486;0.618950568;-0.459692597;1.079172;1.15;3.950452;-2.933988;10;1.061893;1.061893;0.112003;1.008148;1.061893
38.339270;1.15;0.753162162;-0.54432973;0.654923619;-0.4733302;1.077629;1.15;4.18005;-3.02103;10;1.061799;1.061799;0.140899;1.008148;1.061799
38.340863;1.15;0.795278198;-0.561563964;0.691546259;-0.48831649;1.07591;1.15;4.413794;-3.11668;10;1.061694;1.061694;0.171301;1.008148;1.061694
38.342664;1.15;0.841916396;-0.582185946;0.732101214;-0.506248649;1.073826;1.15;4.672636;-3.231132;10;1.061566;1.061566;0.20531;1.008148;1.061566
38.343384;1.15;0.860277117;-0.590759459;0.748067058;-0.513703878;1.072953;1.15;4.774538;-3.278715;10;1.061513;1.061513;0.2189;1.008148;1.061513
38.344824;1.15;0.896487928;-0.608441802;0.77955472;-0.529079828;1.071138;1.15;4.975508;-3.376852;10;1.061402;1.061402;0.246051;1.008148;1.061402
38.345545;1.15;0.914336216;-0.617543063;0.795074971;-0.536993968;1.070198;1.15;5.074566;-3.427364;10;1.061345;1.061345;0.259611;1.008148;1.061345
38.350587;1.15;1.03441658;-0.685762162;0.899492675;-0.596314924;1.063044;1.15;5.741012;-3.80598;10;1.060904;1.060904;0.354221;1.008148;1.060904
38.352748;1.15;1.08325658;-0.71722;0.941962241;-0.623669565;1.05969;1.15;6.012074;-3.980571;10;1.060697;1.060697;0.394584;1.008148;1.060697
38.355629;1.15;1.14592144;-0.761016396;0.996453427;-0.661753388;1.054973;1.15;6.359864;-4.223641;10;1.060402;1.060402;0.448213;1.008148;1.060402
38.357070;1.15;1.17620432;-0.783652072;1.02278637;-0.681436584;1.052514;1.15;6.527934;-4.349269;10;1.060248;1.060248;0.474942;1.008148;1.060248
38.359231;1.15;1.22032414;-0.81846036;1.06115143;-0.711704661;1.048709;1.15;6.772799;-4.542455;10;1.060008;1.060008;0.514921;1.008148;1.060008
38.362112;1.15;1.27673459;-0.86634973;1.110204;-0.753347591;1.043427;1.15;7.085877;-4.808241;10;1.059673;1.059673;0.568005;1.008148;1.059673
38.365713;1.15;1.34341856;-0.928356036;1.16819005;-0.807266118;1.036516;1.15;7.455973;-5.152376;10;1.05923;1.05923;0.633975;1.008148;1.05923
38.368594;1.15;1.39375748;-0.979494955;1.21196302;-0.851734743;1.030757;1.15;7.735354;-5.436197;10;1.058857;1.058857;0.686462;1.008148;1.058857
38.371476;1.15;1.44147586;-1.03185099;1.25345727;-0.897261731;1.024809;1.15;8.000191;-5.726773;10;1.058469;1.058469;0.73932;1.008148;1.058469
38.372670;1.15;1.46048973;-1.05387153;1.26999107;-0.916410027;1.022292;1.15;8.105718;-5.848987;10;1.058304;1.058304;0.760111;1.008148;1.058304
38.375296;1.15;1.50079748;-1.10295063;1.30504128;-0.959087505;1.01665;1.15;8.329426;-6.121376;10;1.057932;1.057932;0.807249;1.008148;1.057932
38.380030;1.15;1.56825387;-1.19341135;1.36369902;-1.037749;1.006137;1.15;8.703809;-6.623433;10;1.057235;1.057235;0.891524;1.008148;1.057235
38.380611;1.15;1.57606793;-1.20465748;1.37049385;-1.04752824;1.004819;1.15;8.747177;-6.685849;10;1.057147;1.057147;0.901786;1.008148;1.057147
38.383512;1.15;1.61368739;-1.26137153;1.40320642;-1.09684481;0.998143;1.15;8.955965;-7.000612;10;1.056701;1.056701;0.952878;1.008148;1.056701
38.385832;1.15;1.64206306;-1.30729009;1.42788092;-1.13677399;0.992695;1.15;9.11345;-7.25546;10;1.056335;1.056335;0.993484;1.008148;1.056335
38.388153;1.15;1.66893315;-1.35366036;1.45124622;-1.17709597;0.987155;1.15;9.262579;-7.512815;10;1.055962;1.055962;1.033844;1.008148;1.055962
38.391054;1.15;1.70043297;-1.41221514;1.47863737;-1.22801316;0.980105;1.15;9.437403;-7.837794;10;1.055487;1.055487;1.083942;1.008148;1.055487
38.396276;1.15;1.75138;-1.51911946;1.52293913;-1.32097344;0.96707;1.15;9.720159;-8.431113;10;1.054607;1.054607;1.173108;1.008148;1.054607
38.396856;1.15;1.75658883;-1.53110811;1.52746855;-1.33139835;0.965595;1.15;9.749068;-8.49765;10;1.054508;1.054508;1.18293;1.008148;1.054508
38.399177;1.15;1.77652901;-1.57926685;1.54480783;-1.37327552;0.959642;1.15;9.859736;-8.764931;10;1.054107;1.054107;1.222062;1.008148;1.054107
38.400917;1.15;1.79054649;-1.61559135;1.55699694;-1.40486204;0.955123;1.15;9.937533;-8.966532;10;1.053802;1.053802;1.251232;1.008148;1.053802
38.401497;1.15;1.79504072;-1.62773694;1.56090497;-1.41542342;0.953606;1.15;9.962476;-9.03394;10;1.0537;1.0537;1.260923;1.008148;1.0537
38.404978;1.15;1.82013946;-1.7009791;1.58272996;-1.47911226;0.944396;1.15;10.101774;-9.440434;10;1.053081;1.053081;1.318697;1.008148;1.053081
38.406719;1.15;1.83149027;-1.73782252;1.59260024;-1.51115002;0.939721;1.15;10.164771;-9.644915;10;1.052769;1.052769;1.34735;1.008148;1.052769
38.409620;1.15;1.84863243;-1.79952505;1.60750646;-1.56480439;0.93183;1.15;10.25991;-9.987364;10;1.052242;1.052242;1.394751;1.008148;1.052242
38.411361;1.15;1.85785099;-1.83670919;1.6155226;-1.59713843;0.927035;1.15;10.311073;-10.193736;10;1.051924;1.051924;1.422981;1.008148;1.051924
38.414261;1.15;1.87143351;-1.89892108;1.62733349;-1.65123572;0.918945;1.15;10.386456;-10.539012;10;1.051389;1.051389;1.469667;1.008148;1.051389
