time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
38.417743;1.15;1.88478108;-1.97390685;1.63894007;-1.71644074;0.909077;1.15;10.460535;-10.955183;10;1.050741;1.050741;1.525097;1.008148;1.050741
38.420063;1.15;1.89188216;-2.02405604;1.64511492;-1.76004873;0.902404;1.15;10.499946;-11.233511;10;1.050307;1.050307;1.561686;1.008148;1.050307
38.423544;1.15;1.89982252;-2.09944396;1.65201958;-1.82560345;0.892257;1.15;10.544015;-11.651914;10;1.049651;1.049651;1.61602;1.008148;1.049651
38.425865;1.15;1.90329946;-2.14976631;1.65504301;-1.86936201;0.885404;1.15;10.563312;-11.931203;10;1.049212;1.049212;1.651875;1.008148;1.049212
38.427983;1.15;1.90519802;-2.19570559;1.65669393;-1.9093092;0.879091;1.15;10.573849;-12.186166;10;1.04881;1.04881;1.684342;1.008148;1.04881
38.430007;1.15;1.90587207;-2.23958919;1.65728006;-1.94746886;0.873006;1.15;10.57759;-12.42972;10;1.048426;1.048426;1.715136;1.008148;1.048426
38.435407;1.15;1.90219459;-2.35640919;1.65408226;-2.04905147;0.856547;1.15;10.55718;-13.078071;10;1.0474;1.0474;1.796196;1.008148;1.0474
38.440717;1.15;1.89078234;-2.47053099;1.64415856;-2.14828782;0.840077;1.15;10.493842;-13.711447;10;1.046393;1.046393;1.874349;1.008148;1.046393
38.442256;1.15;1.88602883;-2.50339694;1.64002507;-2.1768669;0.835258;1.15;10.46746;-13.893853;10;1.046102;1.046102;1.896713;1.008148;1.046102
38.444443;1.15;1.8781582;-2.54989658;1.63318104;-2.21730137;0.828379;1.15;10.423778;-14.151926;10;1.04569;1.04569;1.928272;1.008148;1.04569
38.447359;1.15;1.86563189;-2.61146523;1.6222886;-2.27083933;0.819158;1.15;10.354257;-14.493632;10;1.045143;1.045143;1.969948;1.008148;1.045143
38.448088;1.15;1.86213856;-2.62677135;1.61925092;-2.284149;0.816845;1.15;10.334869;-14.578581;10;1.045007;1.045007;1.980296;1.008148;1.045007
38.450275;1.15;1.85079477;-2.67246126;1.60938676;-2.32387936;0.809891;1.15;10.271911;-14.83216;10;1.0446;1.0446;2.011168;1.008148;1.0446
38.451004;1.15;1.84672631;-2.68761027;1.60584896;-2.33705241;0.807568;1.15;10.249331;-14.916237;10;1.044465;1.044465;2.021403;1.008148;1.044465
38.454649;1.15;1.82424486;-2.76268775;1.58629988;-2.40233717;0.795929;1.15;10.124559;-15.332917;10;1.043794;1.043794;2.072153;1.008148;1.043794
38.458294;1.15;1.79823405;-2.8365245;1.56368179;-2.46654305;0.784264;1.15;9.980199;-15.742711;10;1.043131;1.043131;2.122204;1.008148;1.043131
38.460481;1.15;1.78095784;-2.88015964;1.54865899;-2.50448664;0.777264;1.15;9.884316;-15.984886;10;1.042739;1.042739;2.151904;1.008148;1.042739
38.461939;1.15;1.76875333;-2.90894955;1.53804638;-2.52952135;0.7726;1.15;9.816581;-16.14467;10;1.042479;1.042479;2.171569;1.008148;1.042479
38.465584;1.15;1.73587369;-2.97979514;1.50945539;-2.5911262;0.760964;1.15;9.634099;-16.537863;10;1.041837;1.041837;2.22026;1.008148;1.041837
38.468500;1.15;1.70717748;-3.03522432;1.48450215;-2.6393255;0.751694;1.15;9.474835;-16.845495;10;1.041334;1.041334;2.258735;1.008148;1.041334
38.470687;1.15;1.68429045;-3.0760155;1.46460039;-2.67479608;0.744775;1.15;9.347812;-17.071886;10;1.040961;1.040961;2.287318;1.008148;1.040961
38.473603;1.15;1.65199477;-3.12929964;1.4365172;-2.72113012;0.735605;1.15;9.168571;-17.367613;10;1.040473;1.040473;2.32507;1.008148;1.040473
38.476519;1.15;1.61771477;-3.18125297;1.4067085;-2.76630693;0.726513;1.15;8.978317;-17.655954;10;1.039995;1.039995;2.362418;1.008148;1.039995
38.477977;1.15;1.59984865;-3.20670793;1.39117274;-2.78844168;0.722002;1.15;8.87916;-17.797229;10;1.03976;1.03976;2.380945;1.008148;1.03976
38.480164;1.15;1.57216216;-3.24421333;1.36709753;-2.82105507;0.715283;1.15;8.7255;-18.005384;10;1.039412;1.039412;2.408552;1.008148;1.039412
38.481622;1.15;1.5531245;-3.26875333;1.35054305;-2.8423942;0.71084;1.15;8.619841;-18.141581;10;1.039184;1.039184;2.426837;1.008148;1.039184
38.483809;1.15;1.52371712;-3.30484793;1.32497141;-2.87378081;0.704233;1.15;8.45663;-18.341906;10;1.038847;1.038847;2.454087;1.008148;1.038847
38.485996;1.15;1.49331333;-3.34006018;1.29853333;-2.90440016;0.697702;1.15;8.287889;-18.537334;10;1.038517;1.038517;2.48113;1.008148;1.038517
38.488183;1.15;1.46194054;-3.37436486;1.27125264;-2.93423032;0.691255;1.15;8.11377;-18.727725;10;1.038194;1.038194;2.507968;1.008148;1.038194
38.490370;1.15;1.42962739;-3.4077382;1.24315425;-2.96325061;0.684898;1.15;7.934432;-18.912947;10;1.037879;1.037879;2.534608;1.008148;1.037879
38.493286;1.15;1.38512991;-3.45074757;1.20446079;-3.00065006;0.676576;1.15;7.687471;-19.151649;10;1.03747;1.03747;2.569825;1.008148;1.03747
38.496202;1.15;1.3390809;-3.49200991;1.16441817;-3.03653036;0.668444;1.15;7.431899;-19.380655;10;1.037074;1.037074;2.604707;1.008148;1.037074
38.499118;1.15;1.29155009;-3.53147802;1.12308703;-3.07085045;0.66052;1.15;7.168103;-19.599703;10;1.036693;1.036693;2.639266;1.008148;1.036693
38.499847;1.15;1.27944432;-3.54105964;1.11256028;-3.0791823;0.658574;1.15;7.100916;-19.652881;10;1.036601;1.036601;2.647856;1.008148;1.036601
38.502034;1.15;1.24260847;-3.56910865;1.0805291;-3.10357274;0.652821;1.15;6.896477;-19.808553;10;1.036327;1.036327;2.673514;1.008148;1.036327
38.504950;1.15;1.19232631;-3.60486198;1.03680548;-3.13466259;0.645363;1.15;6.617411;-20.006984;10;1.035977;1.035977;2.70746;1.008148;1.035977
38.507137;1.15;1.15377766;-3.6304227;1.00328492;-3.15688931;0.639939;1.15;6.403466;-20.148846;10;1.035724;1.035724;2.732744;1.008148;1.035724
38.507866;1.15;1.14077477;-3.63870108;0.991978065;-3.1640879;0.638164;1.15;6.3313;-20.194791;10;1.035642;1.035642;2.741072;1.008148;1.035642
38.510782;1.15;1.08802613;-3.67059171;0.946109675;-3.19181888;0.631241;1.15;6.038545;-20.371784;10;1.035323;1.035323;2.774124;1.008148;1.035323
38.511511;1.15;1.07465838;-3.67826306;0.934485546;-3.19848962;0.629554;1.15;5.964354;-20.41436;10;1.035246;1.035246;2.784053;1.008148;1.035246
38.513480;1.15;1.03821495;-3.69832775;0.902795613;-3.21593717;0.625097;1.15;5.762093;-20.525719;10;1.035043;1.035043;2.805189;1.008148;1.035043
38.515448;1.15;1.00129495;-3.71748937;0.870691265;-3.23259945;0.620778;1.15;5.557187;-20.632066;10;1.034848;1.034848;2.827419;1.008148;1.034848
38.519384;1.15;0.926083243;-3.7530409;0.805289777;-3.26351383;0.612582;1.15;5.139762;-20.829377;10;1.03448;1.03448;2.871581;1.008148;1.03448
38.521353;1.15;0.887833153;-3.76941658;0.772028829;-3.27775354;0.608713;1.15;4.927474;-20.920262;10;1.034309;1.034309;2.893513;1.008148;1.034309
38.525289;1.15;0.810146847;-3.79933315;0.704475519;-3.30376796;0.601461;1.15;4.496315;-21.086299;10;1.03399;1.03399;2.937099;1.008148;1.03399
38.527258;1.15;0.770750991;-3.8128618;0.670218253;-3.315532;0.598086;1.15;4.277668;-21.161383;10;1.033843;1.033843;2.958764;1.008148;1.033843
38.528570;1.15;0.744296216;-3.82134739;0.647214101;-3.32291077;0.595932;1.15;4.130844;-21.208478;10;1.03375;1.03375;2.973163;1.008148;1.03375
38.530317;1.15;0.708851351;-3.83197838;0.616392479;-3.33215511;0.593187;1.15;3.934125;-21.26748;10;1.033632;1.033632;2.992279;1.008148;1.033632
38.532085;1.15;0.672729369;-3.84196018;0.58498206;-3.34083494;0.590553;1.15;3.733648;-21.322879;10;1.033518;1.033518;3.011569;1.008148;1.033518
38.534085;1.15;0.631582342;-3.85230414;0.549202037;-3.34982969;0.587754;1.15;3.505282;-21.380288;10;1.033399;1.033399;3.033325;1.008148;1.033399
38.535085;1.15;0.610901622;-3.8570973;0.531218801;-3.35399765;0.586426;1.15;3.390504;-21.40689;10;1.033343;1.033343;3.044178;1.008148;1.033343
38.538085;1.15;0.548459459;-3.86995333;0.476921269;-3.36517681;0.582743;1.15;3.04395;-21.478241;10;1.033187;1.033187;3.076647;1.008148;1.033187
38.539085;1.15;0.52752036;-3.87372883;0.458713357;-3.36845985;0.581615;1.15;2.927738;-21.499195;10;1.033139;1.033139;3.087443;1.008148;1.033139
38.541085;1.15;0.48547009;-3.88051099;0.422147904;-3.37435738;0.579515;1.15;2.694359;-21.536836;10;1.033051;1.033051;3.108996;1.008148;1.033051
38.542085;1.15;0.464363604;-3.8835164;0.403794438;-3.37697078;0.578543;1.15;2.577218;-21.553516;10;1.03301;1.03301;3.119754;1.008148;1.03301
38.544085;1.15;0.42200018;-3.88875315;0.366956678;-3.38152448;0.576757;1.15;2.342101;-21.58258;10;1.032936;1.032936;3.14124;1.008148;1.032936
38.545085;1.15;0.400748108;-3.89098306;0.348476616;-3.38346353;0.575945;1.15;2.224152;-21.594956;10;1.032902;1.032902;-3.131217;1.008148;1.032902
38.550515;1.15;0.284655135;-3.89854162;0.247526204;-3.39003619;0.572482;1.15;1.579836;-21.636906;10;1.032759;1.032759;-3.073103;1.008148;1.032759
38.551515;1.15;0.263165225;-3.89909063;0.228839326;-3.39051359;0.572022;1.15;1.460567;-21.639953;10;1.03274;1.03274;-3.06242;1.008148;1.03274
38.553515;1.15;0.220103964;-3.89939676;0.191394751;-3.39077979;0.571272;1.15;1.221577;-21.641652;10;1.03271;1.03271;-3.041066;1.008148;1.03271
38.555515;1.15;0.176950631;-3.89864288;0.153870114;-3.39012425;0.57075;1.15;0.982076;-21.637468;10;1.032688;1.032688;-3.019725;1.008148;1.032688
38.559515;1.15;0.0904457658;-3.89393387;0.078648492;-3.38602946;0.570396;1.15;0.501974;-21.611333;10;1.032673;1.032673;-2.977057;1.008148;1.032673
38.561515;1.15;0.0471344144;-3.88996811;0.0409864473;-3.38258096;0.570568;1.15;0.261596;-21.589323;10;1.03268;1.03268;-2.95572;1.008148;1.03268
38.563515;1.15;0.00381063063;-3.88492108;0.00331359185;-3.37819224;0.570975;1.15;0.021149;-21.561312;10;1.032696;1.032696;-2.934373;1.008148;1.032696
38.565515;1.15;-0.0395048649;-3.87878703;-0.0343520564;-3.37285828;0.571618;1.15;-0.219252;-21.527268;10;1.032722;1.032722;-2.913011;1.008148;1.032722
38.567515;1.15;-0.0827917117;-3.87156036;-0.0719927928;-3.36657423;0.572497;1.15;-0.459494;-21.48716;10;1.032757;1.032757;-2.891629;1.008148;1.032757
38.569515;1.15;-0.126028288;-3.8632355;-0.109589816;-3.35933521;0.573614;1.15;-0.699457;-21.440957;10;1.032801;1.032801;-2.87022;1.008148;1.032801
38.570515;1.15;-0.147620901;-3.85865946;-0.128366001;-3.35535605;0.574262;1.15;-0.819296;-21.41556;10;1.032827;1.032827;-2.859505;1.008148;1.032827
38.572515;1.15;-0.190741622;-3.8486764;-0.16586228;-3.34667513;0.575735;1.15;-1.058616;-21.360154;10;1.032885;1.032885;-2.838047;1.008148;1.032885
38.575515;1.15;-0.255218559;-3.83161333;-0.221929181;-3.33183768;0.57839;1.15;-1.416463;-21.265454;10;1.03299;1.03299;-2.805785;1.008148;1.03299
38.580515;1.15;-0.361942883;-3.79755694;-0.314732942;-3.30222342;0.583997;1.15;-2.008783;-21.076441;10;1.033212;1.033212;-2.751766;1.008148;1.033212
38.582515;1.15;-0.404304144;-3.78195117;-0.351568821;-3.28865319;0.586651;1.15;-2.243888;-20.989829;10;1.033317;1.033317;-2.730056;1.008148;1.033317
38.584515;1.15;-0.44644036;-3.7652036;-0.388209009;-3.27409009;0.589538;1.15;-2.477744;-20.89688;10;1.033431;1.033431;-2.708279;1.008148;1.033431
38.585415;1.15;-0.465321261;-3.75729279;-0.404627184;-3.26721112;0.590912;1.15;-2.582533;-20.852975;10;1.033486;1.033486;-2.698457;1.008148;1.033486
38.590203;1.15;-0.564810631;-3.7112836;-0.491139679;-3.22720313;0.599002;1.15;-3.134699;-20.597624;10;1.033806;1.033806;-2.645939;1.008148;1.033806
38.593848;1.15;-0.639301802;-3.67179748;-0.55591461;-3.19286737;0.606023;1.15;-3.548125;-20.378476;10;1.034084;1.034084;-2.60563;1.008148;1.034084
38.596764;1.15;-0.697984865;-3.63741243;-0.606943361;-3.16296733;0.612166;1.15;-3.873816;-20.187639;10;1.034328;1.034328;-2.573157;1.008148;1.034328
38.597493;1.15;-0.712516937;-3.62842631;-0.619579945;-3.15515331;0.613773;1.15;-3.954469;-20.137766;10;1.034392;1.034392;-2.565004;1.008148;1.034392
38.599680;1.15;-0.755754595;-3.60052991;-0.657177908;-3.13089557;0.618763;1.15;-4.194438;-19.982941;10;1.03459;1.03459;-2.540465;1.008148;1.03459
38.600409;1.15;-0.770042523;-3.59091784;-0.669602193;-3.12253725;0.620483;1.15;-4.273736;-19.929594;10;1.034658;1.034658;-2.532257;1.008148;1.034658
38.602596;1.15;-0.81250955;-3.56114108;-0.706530043;-3.09664442;0.625805;1.15;-4.509428;-19.764333;10;1.03487;1.03487;-2.50754;1.008148;1.03487
38.604783;1.15;-0.854346306;-3.52995135;-0.742909832;-3.06952291;0.631371;1.15;-4.741622;-19.59123;10;1.035092;1.035092;-2.482686;1.008148;1.035092
38.605512;1.15;-0.868143964;-3.51924054;-0.754907795;-3.06020917;0.633279;1.15;-4.818199;-19.531785;10;1.035169;1.035169;-2.474368;1.008148;1.035169
38.608428;1.15;-0.922547387;-3.47482667;-0.802215119;-3.02158841;0.641171;1.15;-5.120138;-19.285288;10;1.035484;1.035484;-2.440936;1.008148;1.035484
38.611344;1.15;-0.975604505;-3.42790162;-0.848351743;-2.98078402;0.649468;1.15;-5.414605;-19.024854;10;1.035817;1.035817;-2.407228;1.008148;1.035817
38.615718;1.15;-1.05240198;-3.35282306;-0.915132158;-2.91549832;0.662639;1.15;-5.840831;-18.608168;10;1.036347;1.036347;-2.356123;1.008148;1.036347
38.620821;1.15;-1.13726036;-3.25817874;-0.988922052;-2.8331989;0.679039;1.15;-6.311795;-18.082892;10;1.03701;1.03701;-2.295626;1.008148;1.03701
38.622279;1.15;-1.1604755;-3.22975892;-1.00910913;-2.80848602;0.683917;1.15;-6.440639;-17.925162;10;1.037208;1.037208;-2.278159;1.008148;1.037208
38.624466;1.15;-1.19437586;-3.18599495;-1.0385877;-2.7704304;0.691386;1.15;-6.628786;-17.682272;10;1.037512;1.037512;-2.251804;1.008148;1.037512
38.625924;1.15;-1.2163355;-3.15606991;-1.05768304;-2.74440862;0.696463;1.15;-6.750662;-17.516188;10;1.037719;1.037719;-2.234128;1.008148;1.037719
38.628111;1.15;-1.24827009;-3.11007225;-1.08545225;-2.70441065;0.704218;1.15;-6.927899;-17.260901;10;1.038036;1.038036;-2.207451;1.008148;1.038036
38.628840;1.15;-1.25863802;-3.09444685;-1.09446784;-2.69082335;0.706839;1.15;-6.985441;-17.17418;10;1.038143;1.038143;-2.198515;1.008148;1.038143
38.631027;1.15;-1.28887874;-3.04670396;-1.12076412;-2.64930779;0.714807;1.15;-7.153277;-16.909207;10;1.03847;1.03847;-2.171573;1.008148;1.03847
38.631756;1.15;-1.2986636;-3.03050378;-1.1292727;-2.63522068;0.717496;1.15;-7.207583;-16.819296;10;1.03858;1.03858;-2.162547;1.008148;1.03858
38.634672;1.15;-1.33626541;-2.9643009;-1.16196992;-2.57765296;0.728413;1.15;-7.416273;-16.45187;10;1.03903;1.03903;-2.126216;1.008148;1.03903
38.635401;1.15;-1.34526955;-2.94740523;-1.16979961;-2.56296107;0.73118;1.15;-7.466246;-16.358099;10;1.039144;1.039144;-2.117075;1.008148;1.039144
38.639775;1.15;-1.39578649;-2.84322955;-1.21372738;-2.47237352;0.748075;1.15;-7.746615;-15.779924;10;1.039844;1.039844;-2.061737;1.008148;1.039844
38.641962;1.15;-1.4186836;-2.7894036;-1.23363792;-2.42556835;0.756695;1.15;-7.873694;-15.48119;10;1.040202;1.040202;-2.033746;1.008148;1.040202
38.645607;1.15;-1.45312739;-2.69726667;-1.26358903;-2.34544928;0.771279;1.15;-8.064857;-14.96983;10;1.040811;1.040811;-1.986606;1.008148;1.040811
38.646336;1.15;-1.45943748;-2.67849099;-1.26907607;-2.3291226;0.774225;1.15;-8.099878;-14.865625;10;1.040935;1.040935;-1.977104;1.008148;1.040935
38.649252;1.15;-1.48267153;-2.60229261;-1.28927959;-2.26286314;0.786096;1.15;-8.228827;-14.442724;10;1.041433;1.041433;-1.938848;1.008148;1.041433
38.652168;1.15;-1.50258721;-2.52444216;-1.30659757;-2.1951671;0.798082;1.15;-8.339359;-14.010654;10;1.041938;1.041938;-1.900191;1.008148;1.041938
38.655084;1.15;-1.51904288;-2.44508649;-1.32090685;-2.12616216;0.810159;1.15;-8.430688;-13.57023;10;1.042449;1.042449;-1.861134;1.008148;1.042449
38.658000;1.15;-1.53190252;-2.36438559;-1.33208915;-2.05598747;0.822299;1.15;-8.502059;-13.12234;10;1.042965;1.042965;-1.821741;1.008148;1.042965
38.660916;1.15;-1.54103622;-2.28250883;-1.34003149;-1.98479029;0.834475;1.15;-8.552751;-12.667924;10;1.043484;1.043484;-1.782736;1.008148;1.043484
38.666164;1.15;-1.54770432;-2.13280739;-1.34582985;-1.85461512;0.856387;1.15;-8.589759;-11.837081;10;1.044424;1.044424;-1.708987;1.008148;1.044424
38.670101;1.15;-1.5441591;-2.01916721;-1.34274704;-1.75579757;0.872735;1.15;-8.570083;-11.206378;10;1.04513;1.04513;-1.653518;1.008148;1.04513
38.674038;1.15;-1.5330445;-1.90497802;-1.33308218;-1.65650262;0.888928;1.15;-8.508397;-10.572628;10;1.045833;1.045833;-1.597314;1.008148;1.045833
38.676006;1.15;-1.5245955;-1.8478627;-1.32573521;-1.60683713;0.896944;1.15;-8.461505;-10.255638;10;1.046183;1.046183;-1.568938;1.008148;1.046183
38.676662;1.15;-1.52134667;-1.82884018;-1.32291014;-1.59029581;0.899602;1.15;-8.443474;-10.150063;10;1.046299;1.046299;-1.559439;1.008148;1.046299
38.678630;1.15;-1.51029622;-1.77186162;-1.31330106;-1.54074924;0.907528;1.15;-8.382144;-9.833832;10;1.046646;1.046646;-1.530822;1.008148;1.046646
38.679286;1.15;-1.50617694;-1.75290829;-1.30971908;-1.52426808;0.910152;1.15;-8.359282;-9.728641;10;1.046761;1.046761;-1.521243;1.008148;1.046761
38.681911;1.15;-1.48751243;-1.67737351;-1.29348907;-1.45858566;0.920559;1.15;-8.255694;-9.309423;10;1.047218;1.047218;-1.482731;1.008148;1.047218
38.685191;1.15;-1.45925405;-1.58381225;-1.26891657;-1.37722805;0.93333;1.15;-8.09886;-8.790158;10;1.047782;1.047782;-1.434154;1.008148;1.047782
38.687160;1.15;-1.43967459;-1.52828234;-1.25189095;-1.32894117;0.940851;1.15;-7.990194;-8.481967;10;1.048115;1.048115;-1.40478;1.008148;1.048115
38.689784;1.15;-1.41052378;-1.45512793;-1.22654242;-1.26532863;0.950696;1.15;-7.828407;-8.07596;10;1.048552;1.048552;-1.365357;1.008148;1.048552
38.691096;1.15;-1.39465207;-1.41898793;-1.21274093;-1.23390255;0.955533;1.15;-7.740319;-7.875383;10;1.048768;1.048768;-1.345522;1.008148;1.048768
38.693064;1.15;-1.36923856;-1.36539568;-1.19064222;-1.18730059;0.962677;1.15;-7.599274;-7.577946;10;1.049087;1.049087;-1.315413;1.008148;1.049087
38.695593;1.15;-1.33380541;-1.29774505;-1.15983079;-1.12847395;0.971645;1.15;-7.40262;-7.202485;10;1.049489;1.049489;-1.277006;1.008148;1.049489
38.698107;1.15;-1.2955155;-1.23201658;-1.12653521;-1.07131876;0.980309;1.15;-7.190111;-6.837692;10;1.04988;1.04988;-1.23835;1.008148;1.04988
38.701107;1.15;-1.24593315;-1.15580324;-1.08342013;-1.0050463;0.990298;1.15;-6.914929;-6.414708;10;1.050331;1.050331;-1.191894;1.008148;1.050331
38.704107;1.15;-1.19226036;-1.08228216;-1.03674814;-0.941114924;0.999882;1.15;-6.617045;-6.006666;10;1.050766;1.050766;-1.145093;1.008148;1.050766
38.706107;1.15;-1.15429027;-1.03490216;-1.00373067;-0.899914924;1.006034;1.15;-6.406311;-5.743707;10;1.051047;1.051047;-1.113707;1.008148;1.051047
38.708107;1.15;-1.11463568;-0.988922703;-0.969248414;-0.859932785;1.011988;1.15;-6.186228;-5.488521;10;1.051319;1.051319;-1.082179;1.008148;1.051319
38.710107;1.15;-1.07335928;-0.94442018;-0.933355895;-0.821234939;1.017737;1.15;-5.957144;-5.241532;10;1.051583;1.051583;-1.050511;1.008148;1.051583
38.713107;1.15;-1.00855063;-0.880593694;-0.877000548;-0.765733647;1.025965;1.15;-5.597456;-4.887295;10;1.051962;1.051962;-1.002759;1.008148;1.051962
38.716107;1.15;-0.940487568;-0.820483423;-0.817815276;-0.713463846;1.033701;1.15;-5.219706;-4.553683;10;1.052321;1.052321;-0.954719;1.008148;1.052321
38.717107;1.15;-0.917121982;-0.801309009;-0.797497376;-0.696790443;1.036168;1.15;-5.090027;-4.447265;10;1.052435;1.052435;-0.938644;1.008148;1.052435
38.719107;1.15;-0.869434595;-0.764296937;-0.756030082;-0.664606032;1.040929;1.15;-4.825362;-4.241848;10;1.052657;1.052657;-0.906407;1.008148;1.052657
38.720907;1.15;-0.825485045;-0.732545766;-0.717813083;-0.636996318;1.045017;1.15;-4.581442;-4.065629;10;1.052848;1.052848;-0.877297;1.008148;1.052848
38.722707;1.15;-0.780622883;-0.702309189;-0.678802507;-0.610703643;1.048914;1.15;-4.332457;-3.897816;10;1.05303;1.05303;-0.848099;1.008148;1.05303
38.724507;1.15;-0.734914414;-0.673619099;-0.639056013;-0.585755738;1.052618;1.15;-4.078775;-3.738586;10;1.053204;1.053204;-0.818816;1.008148;1.053204
38.725407;1.15;-0.711763604;-0.659862883;-0.618924873;-0.573793811;1.054398;1.15;-3.950288;-3.662239;10;1.053287;1.053287;-0.804144;1.008148;1.053287
38.727207;1.15;-0.664911532;-0.633543964;-0.57818394;-0.550907795;1.05781;1.15;-3.690259;-3.516169;10;1.053448;1.053448;-0.774741;1.008148;1.053448
38.728107;1.15;-0.641227387;-0.620987027;-0.557589033;-0.539988719;1.059443;1.15;-3.558812;-3.446478;10;1.053525;1.053525;-0.760011;1.008148;1.053525
38.729907;1.15;-0.593386306;-0.59709027;-0.515988092;-0.519208931;1.062561;1.15;-3.293294;-3.313851;10;1.053672;1.053672;-0.730498;1.008148;1.053672
38.731092;1.15;-0.561585766;-0.582255676;-0.488335448;-0.506309283;1.064505;1.15;-3.116801;-3.231519;10;1.053764;1.053764;-0.711037;1.008148;1.053764
38.732988;1.15;-0.510220721;-0.559996216;-0.443670192;-0.486953231;1.067438;1.15;-2.831725;-3.107979;10;1.053903;1.053903;-0.67983;1.008148;1.053903
38.735988;1.15;-0.427957297;-0.528533514;-0.37213678;-0.45959436;1.07163;1.15;-2.375163;-2.933361;10;1.054101;1.054101;-0.630313;1.008148;1.054101
38.740988;1.15;-0.288952252;-0.486364685;-0.251262828;-0.422925813;1.0774;1.15;-1.603685;-2.699324;10;1.054374;1.054374;-0.547455;1.008148;1.054374
38.741630;1.15;-0.270995856;-0.481878378;-0.23564857;-0.419024677;1.078032;1.15;-1.504027;-2.674425;10;1.054403;1.054403;-0.536791;1.008148;1.054403
38.743432;1.15;-0.220537838;-0.470411892;-0.191772033;-0.409053819;1.079672;1.15;-1.223985;-2.610786;10;1.05448;1.05448;-0.506834;1.008148;1.05448
38.744814;1.15;-0.181780721;-0.462724685;-0.158070192;-0.402369291;1.080801;1.15;-1.008883;-2.568122;10;1.054532;1.054532;-0.483822;1.008148;1.054532
38.745736;1.15;-0.155941622;-0.458134054;-0.13560141;-0.398377438;1.081491;1.15;-0.865476;-2.542644;10;1.054564;1.054564;-0.468469;1.008148;1.054564
38.750344;1.15;-0.0270585586;-0.441496216;-0.0235291814;-0.383909753;1.084203;1.15;-0.150175;-2.450304;10;1.054685;1.054685;-0.391592;1.008148;1.054685
38.751265;1.15;-0.00140324324;-0.439411171;-0.00122021152;-0.382096671;1.0846;1.15;-0.007788;-2.438732;10;1.054702;1.054702;-0.376198;1.008148;1.054702
38.752924;1.15;0.0446216216;-0.436679099;0.0388014101;-0.379720956;1.085197;1.15;0.24765;-2.423569;10;1.054726;1.054726;-0.348477;1.008148;1.054726
38.754583;1.15;0.090409009;-0.435240901;0.0786165296;-0.378470349;1.085642;1.15;0.50177;-2.415587;10;1.054741;1.054741;-0.320744;1.008148;1.054741
38.756242;1.15;0.135915495;-0.435072432;0.118187387;-0.378323854;1.085939;1.15;0.754331;-2.414652;10;1.054749;1.054749;-0.293001;1.008148;1.054749
38.757735;1.15;0.176596757;-0.435984865;0.153562397;-0.379117274;1.086083;1.15;0.980112;-2.419716;10;1.054749;1.054749;-0.268028;1.008148;1.054749
38.760571;1.15;0.253067928;-0.440420721;0.220059068;-0.38297454;1.086038;1.15;1.404527;-2.444335;10;1.054732;1.054732;-0.220576;1.008148;1.054732
38.765476;1.15;0.382273333;-0.456057658;0.332411594;-0.396571876;1.085026;1.15;2.121617;-2.53112;10;1.054648;1.054648;-0.138569;1.008148;1.054648
38.766081;1.15;0.397905045;-0.458652072;0.346004387;-0.398827889;1.084822;1.15;2.208373;-2.545519;10;1.054633;1.054633;-0.128465;1.008148;1.054633
38.767895;1.15;0.444372973;-0.467274595;0.386411281;-0.406325734;1.084112;1.15;2.46627;-2.593374;10;1.054583;1.054583;-0.098165;1.008148;1.054583
38.769709;1.15;0.490172613;-0.47712018;0.426237054;-0.414887113;1.083257;1.15;2.720458;-2.648017;10;1.054523;1.054523;-0.067888;1.008148;1.054523
38.771523;1.15;0.535271532;-0.488143243;0.465453506;-0.424472385;1.082261;1.15;2.970757;-2.709195;10;1.054455;1.054455;-0.037638;1.008148;1.054455
38.775151;1.15;0.623251171;-0.513535135;0.54195754;-0.446552291;1.079866;1.15;3.459044;-2.85012;10;1.054292;1.054292;0.022765;1.008148;1.054292
38.776964;1.15;0.666082162;-0.52781009;0.57920188;-0.458965296;1.078478;1.15;3.696756;-2.929346;10;1.054198;1.054198;0.052909;1.008148;1.054198
38.778778;1.15;0.708112252;-0.543074775;0.615749785;-0.472238935;1.076969;1.15;3.930023;-3.014065;10;1.054096;1.054096;0.083009;1.008148;1.054096
38.780592;1.15;0.749323964;-0.559282342;0.651586056;-0.486332472;1.075343;1.15;4.158748;-3.104017;10;1.053986;1.053986;0.11306;1.008148;1.053986
38.782406;1.15;0.789702523;-0.576386486;0.686697846;-0.50120564;1.073607;1.15;4.382849;-3.198945;10;1.053868;1.053868;0.143059;1.008148;1.053868
38.784220;1.15;0.829235856;-0.594341081;0.721074657;-0.516818331;1.071765;1.15;4.602259;-3.298593;10;1.053742;1.053742;0.173001;1.008148;1.053742
38.784825;1.15;0.842224144;-0.600507207;0.732368821;-0.52218018;1.071128;1.15;4.674344;-3.332815;10;1.053698;1.053698;0.182968;1.008148;1.053698
38.786639;1.15;0.880616577;-0.619525586;0.765753545;-0.538717901;1.069151;1.15;4.887422;-3.438367;10;1.053562;1.053562;0.212827;1.008148;1.053562
38.788453;1.15;0.918145766;-0.63929045;0.798387622;-0.55590474;1.067079;1.15;5.095709;-3.548062;10;1.053419;1.053419;0.24262;1.008148;1.053419
38.790267;1.15;0.954808288;-0.659758739;0.830268077;-0.573703251;1.064917;1.15;5.299186;-3.661661;10;1.053269;1.053269;0.272342;1.008148;1.053269
38.790872;1.15;0.966836216;-0.666730631;0.840727145;-0.579765766;1.064177;1.15;5.365941;-3.700355;10;1.053217;1.053217;0.282233;1.008148;1.053217
38.792686;1.15;1.00234072;-0.688072072;0.871600627;-0.598323541;1.0619;1.15;5.562991;-3.8188;10;1.053057;1.053057;0.311856;1.008148;1.053057
38.793895;1.15;1.02552865;-0.70263982;0.891764042;-0.610991148;1.060338;1.15;5.691684;-3.899651;10;1.052947;1.052947;0.33156;1.008148;1.052947
38.796918;1.15;1.08181802;-0.740167027;0.94071132;-0.643623502;1.056284;1.15;6.00409;-4.107927;10;1.052658;1.052658;0.380658;1.008148;1.052658
38.801151;1.15;1.15662991;-0.795098739;1.00576514;-0.691390208;1.050281;1.15;6.419296;-4.412798;10;1.052223;1.052223;0.448978;1.008148;1.052223
38.801756;1.15;1.16694162;-0.803151892;1.01473184;-0.698392949;1.049394;1.15;6.476526;-4.457493;10;1.052158;1.052158;0.458696;1.008148;1.052158
38.804779;1.15;1.21711369;-0.844113333;1.05835973;-0.734011594;1.044863;1.15;6.754981;-4.684829;10;1.051824;1.051824;0.50712;1.008148;1.051824
38.806593;1.15;1.24612144;-0.869206486;1.08358386;-0.755831727;1.04207;1.15;6.915974;-4.824096;10;1.051616;1.051616;0.536037;1.008148;1.051616
38.811430;1.15;1.31956072;-0.937778378;1.1474441;-0.815459459;1.03437;1.15;7.323562;-5.20467;10;1.051034;1.051034;0.612612;1.008148;1.051034
38.816872;1.15;1.3956164;-1.01734919;1.21357948;-0.884651469;1.025323;1.15;7.745671;-5.646288;10;1.050334;1.050334;0.698107;1.008148;1.050334
38.821498;1.15;1.45506649;-1.08662667;1.26527521;-0.944892754;1.017354;1.15;8.075619;-6.030778;10;1.049706;1.049706;0.769277;1.008148;1.049706
38.825871;1.15;1.50708883;-1.15323748;1.31051203;-1.0028152;1.009615;1.15;8.364343;-6.400468;10;1.049084;1.049084;0.836089;1.008148;1.049084
38.830245;1.15;1.55523333;-1.22075261;1.35237681;-1.06152401;1.001695;1.15;8.631545;-6.775177;10;1.048439;1.048439;0.902093;1.008148;1.048439
38.834618;1.15;1.59966811;-1.28902793;1.39101575;-1.12089385;0.993608;1.15;8.878158;-7.154105;10;1.047771;1.047771;0.967257;1.008148;1.047771
38.838117;1.15;1.63264613;-1.34411838;1.41969228;-1.16879859;0.987027;1.15;9.061186;-7.459857;10;1.047222;1.047222;1.01876;1.008148;1.047222
38.839866;1.15;1.64830234;-1.37180342;1.43330638;-1.19287254;0.9837;1.15;9.148078;-7.613509;10;1.046942;1.046942;1.044298;1.008148;1.046942
38.844239;1.15;1.68507369;-1.4413827;1.46528147;-1.25337626;0.975281;1.15;9.352159;-7.999674;10;1.046231;1.046231;1.107502;1.008148;1.046231
38.845114;1.15;1.69202847;-1.45535658;1.4713291;-1.26552746;0.97358;1.15;9.390758;-8.077229;10;1.046086;1.046086;1.120031;1.008148;1.046086
38.845989;1.15;1.69885189;-1.46934883;1.47726251;-1.27769463;0.971873;1.15;9.428628;-8.154886;10;1.045941;1.045941;1.132523;1.008148;1.045941
38.850362;1.15;1.73102036;-1.53956432;1.5052351;-1.33875159;0.963257;1.15;9.607163;-8.544582;10;1.045206;1.045206;1.194411;1.008148;1.045206
38.851237;1.15;1.73706865;-1.55365495;1.51049448;-1.35100431;0.961517;1.15;9.640731;-8.622785;10;1.045057;1.045057;1.206674;1.008148;1.045057
38.853861;1.15;1.75445099;-1.59601297;1.52560956;-1.38783737;0.956265;1.15;9.737203;-8.857872;10;1.044607;1.044607;1.243228;1.008148;1.044607
38.855610;1.15;1.76540847;-1.62431892;1.5351378;-1.41245123;0.952736;1.15;9.798017;-9.01497;10;1.044303;1.044303;1.267393;1.008148;1.044303
38.856485;1.15;1.7706991;-1.63849045;1.53973835;-1.4247743;0.950964;1.15;9.82738;-9.093622;10;1.044151;1.044151;1.279431;1.008148;1.044151
38.860858;1.15;1.79528541;-1.70951658;1.56111774;-1.48653615;0.942022;1.15;9.963834;-9.487817;10;1.043381;1.043381;1.338976;1.008148;1.043381
38.862608;1.15;1.80424541;-1.73798919;1.56890905;-1.51129495;0.938409;1.15;10.013562;-9.64584;10;1.04307;1.04307;1.36285;1.008148;1.04307
38.866646;1.15;1.82307153;-1.80384306;1.58527959;-1.56855919;0.92999;1.15;10.118047;-10.011329;10;1.042345;1.042345;1.416189;1.008148;1.042345
38.867947;1.15;1.82857514;-1.8250818;1.59006533;-1.58702765;0.927255;1.15;10.148592;-10.129204;10;1.042109;1.042109;1.433296;1.008148;1.042109
38.870548;1.15;1.83877027;-1.86758577;1.59893067;-1.62398762;0.921752;1.15;10.205175;-10.365101;10;1.041636;1.041636;1.467234;1.008148;1.041636
38.874450;1.15;1.85203604;-1.93137423;1.61046612;-1.67945586;0.913418;1.15;10.2788;-10.719127;10;1.04092;1.04092;1.517446;1.008148;1.04092
38.877702;1.15;1.86123622;-1.98451856;1.61846627;-1.72566831;0.906403;1.15;10.329861;-11.014078;10;1.040319;1.040319;1.55865;1.008148;1.040319
38.880303;1.15;1.86738486;-2.02699568;1.62381293;-1.76260494;0.900747;1.15;10.363986;-11.249826;10;1.039836;1.039836;1.59119;1.008148;1.039836
38.882905;1.15;1.87245838;-2.06941423;1.62822468;-1.79949064;0.895055;1.15;10.392144;-11.485249;10;1.03935;1.03935;1.623354;1.008148;1.03935
38.885506;1.15;1.8764591;-2.11174991;1.63170356;-1.83630427;0.889329;1.15;10.414348;-11.720212;10;1.038863;1.038863;1.655139;1.008148;1.038863
38.890708;1.15;1.88125477;-2.19607081;1.63587372;-1.90962679;0.877783;1.15;10.440964;-12.188193;10;1.037886;1.037886;1.71757;1.008148;1.037886
38.895261;1.15;1.88196811;-2.26932901;1.63649401;-1.97332957;0.867593;1.15;10.444923;-12.594776;10;1.037028;1.037028;1.770947;1.008148;1.037028
38.900261;1.15;1.87904919;-2.34904288;1.63395582;-2.04264599;0.856328;1.15;10.428723;-13.037188;10;1.036085;1.036085;1.828226;1.008148;1.036085
38.906261;1.15;1.87051766;-2.44338252;1.62653709;-2.12468045;0.842744;1.15;10.381373;-13.560773;10;1.034955;1.034955;1.895098;1.008148;1.034955
38.910261;1.15;1.86184973;-2.50531153;1.61899976;-2.17853177;0.833669;1.15;10.333266;-13.904479;10;1.034205;1.034205;1.938554;1.008148;1.034205
38.911261;1.15;1.85931766;-2.52065802;1.61679796;-2.19187654;0.8314;1.15;10.319213;-13.989652;10;1.034017;1.034017;1.949277;1.008148;1.034017
38.914261;1.15;1.85085982;-2.56634649;1.60944332;-2.23160564;0.824597;1.15;10.272272;-14.243223;10;1.033458;1.033458;1.981112;1.008148;1.033458
38.915261;1.15;1.84775658;-2.58145351;1.60674485;-2.24474219;0.822331;1.15;10.255049;-14.327067;10;1.033271;1.033271;1.991612;1.008148;1.033271
38.918261;1.15;1.83761009;-2.62638505;1.59792182;-2.28381308;0.815542;1.15;10.198736;-14.576437;10;1.032715;1.032715;2.022778;1.008148;1.032715
38.921261;1.15;1.82623225;-2.67070036;1.58802805;-2.32234814;0.808772;1.15;10.135589;-14.822387;10;1.032162;1.032162;2.053444;1.008148;1.032162
38.922261;1.15;1.82217153;-2.68532829;1.58449698;-2.33506808;0.806521;1.15;10.113052;-14.903572;10;1.031978;1.031978;2.063555;1.008148;1.031978
38.926261;1.15;1.80462216;-2.74308288;1.56923666;-2.38528946;0.797549;1.15;10.015653;-15.22411;10;1.031247;1.031247;2.103452;1.008148;1.031247
38.930261;1.15;1.78504703;-2.7995609;1.55221481;-2.43440078;0.788643;1.15;9.907011;-15.537563;10;1.030524;1.030524;2.142474;1.008148;1.030524
38.934261;1.15;1.76353658;-2.85468126;1.53351007;-2.48233153;0.779817;1.15;9.787628;-15.843481;10;1.029809;1.029809;2.180631;1.008148;1.029809
38.935261;1.15;1.75786775;-2.86824036;1.52858065;-2.49412205;0.777625;1.15;9.756166;-15.918734;10;1.029631;1.029631;2.190036;1.008148;1.029631
38.936261;1.15;1.75208559;-2.88170883;1.52355268;-2.50583376;0.77544;1.15;9.724075;-15.993484;10;1.029454;1.029454;2.199388;1.008148;1.029454
38.939261;1.15;1.73407405;-2.9215609;1.50789048;-2.54048774;0.768923;1.15;9.624111;-16.214663;10;1.028928;1.028928;2.227125;1.008148;1.028928
38.940261;1.15;1.72785387;-2.93465712;1.50248163;-2.55187575;0.766764;1.15;9.589589;-16.287347;10;1.028753;1.028753;2.236265;1.008148;1.028753
38.941261;1.15;1.72152811;-2.94765784;1.49698096;-2.56318073;0.764613;1.15;9.554481;-16.359501;10;1.028579;1.028579;2.245352;1.008148;1.028579
38.944261;1.15;1.70193441;-2.98607856;1.47994297;-2.59659005;0.758208;1.15;9.445736;-16.572736;10;1.028062;1.028062;2.272302;1.008148;1.028062
38.946261;1.15;1.68837441;-3.01119964;1.46815166;-2.61843447;0.753978;1.15;9.370478;-16.712158;10;1.027721;1.027721;2.290009;1.008148;1.027721
38.947261;1.15;1.68145009;-3.02361027;1.46213051;-2.62922632;0.751876;1.15;9.332048;-16.781037;10;1.027551;1.027551;2.298785;1.008148;1.027551
38.951261;1.15;1.65282955;-3.07223658;1.43724309;-2.67151007;0.743561;1.15;9.173204;-17.050913;10;1.02688;1.02688;2.333381;1.008148;1.02688
38.956261;1.15;1.6151018;-3.13069135;1.40443635;-2.72234031;0.733386;1.15;8.963815;-17.375337;10;1.026058;1.026058;2.375493;1.008148;1.026058
38.962261;1.15;1.56724072;-3.19735009;1.36281802;-2.78030443;0.72153;1.15;8.698186;-17.745293;10;1.025099;1.025099;2.424437;1.008148;1.025099
38.965261;1.15;1.54235622;-3.22923532;1.34117932;-2.80803071;0.715757;1.15;8.560077;-17.922256;10;1.024631;1.024631;2.448505;1.008148;1.024631
38.971761;1.15;1.48652234;-3.29498414;1.29262812;-2.8652036;0.703628;1.15;8.250199;-18.287162;10;1.023645;1.023645;2.498348;1.008148;1.023645
38.974461;1.15;1.46262793;-3.32095712;1.27185037;-2.8877888;0.698747;1.15;8.117585;-18.431312;10;1.023247;1.023247;2.518607;1.008148;1.023247
38.978061;1.15;1.43020595;-3.35436793;1.24365734;-2.91684168;0.692391;1.15;7.937643;-18.616742;10;1.022727;1.022727;2.545111;1.008148;1.022727
38.983461;1.15;1.38050342;-3.40188847;1.20043776;-2.95816389;0.683187;1.15;7.661794;-18.880481;10;1.021971;1.021971;2.583809;1.008148;1.021971
38.985261;1.15;1.36368288;-3.4170427;1.1858112;-2.97134148;0.680209;1.15;7.56844;-18.964587;10;1.021725;1.021725;2.596433;1.008148;1.021725
38.986161;1.15;1.35522955;-3.42449207;1.17846048;-2.97781919;0.678737;1.15;7.521524;-19.005931;10;1.021604;1.021604;2.602694;1.008148;1.021604
38.990661;1.15;1.31256919;-3.46047405;1.14136451;-3.00910787;0.671552;1.15;7.284759;-19.205631;10;1.021008;1.021008;2.633502;1.008148;1.021008
38.996061;1.15;1.26062721;-3.50090991;1.09619757;-3.04426949;0.663315;1.15;6.996481;-19.43005;10;1.020321;1.020321;2.669404;1.008148;1.020321
39.000561;1.15;1.21683892;-3.53237171;1.0581208;-3.07162758;0.656777;1.15;6.753456;-19.604663;10;1.019772;1.019772;2.698466;1.008148;1.019772
39.005061;1.15;1.17269405;-3.56185387;1.01973396;-3.09726424;0.650537;1.15;6.508452;-19.768289;10;1.019245;1.019245;2.726779;1.008148;1.019245
39.012261;1.15;1.10153099;-3.60503964;0.957853036;-3.13481708;0.641174;1.15;6.113497;-20.00797;10;1.018447;1.018447;2.770594;1.008148;1.018447
39.016761;1.15;1.0568391;-3.62962703;0.918990521;-3.15619741;0.63571;1.15;5.865457;-20.14443;10;1.017976;1.017976;2.797097;1.008148;1.017976
39.017661;1.15;1.04788847;-3.63432919;0.911207364;-3.16028625;0.634652;1.15;5.815781;-20.170527;10;1.017885;1.017885;2.802319;1.008148;1.017885
39.021261;1.15;1.01206054;-3.65243514;0.880052644;-3.17603055;0.63054;1.15;5.616936;-20.271015;10;1.017528;1.017528;2.822956;1.008148;1.017528
39.026661;1.15;0.95829027;-3.67753928;0.833295887;-3.19786024;0.624723;1.15;5.318511;-20.410343;10;1.017019;1.017019;2.853184;1.008148;1.017019
39.030261;1.15;0.92246036;-3.69294955;0.802139444;-3.21126048;0.621076;1.15;5.119655;-20.49587;10;1.016698;1.016698;2.872835;1.008148;1.016698
39.035661;1.15;0.868790631;-3.71415279;0.755470114;-3.22969808;0.615947;1.15;4.821788;-20.613548;10;1.016243;1.016243;2.90174;1.008148;1.016243
39.041412;1.15;0.811805946;-3.73430775;0.705918214;-3.24722413;0.610928;1.15;4.505523;-20.725408;10;1.015794;1.015794;2.931675;1.008148;1.015794
39.045412;1.15;0.772287568;-3.74691135;0.671554407;-3.25818378;0.607701;1.15;4.286196;-20.795358;10;1.015503;1.015503;2.952033;1.008148;1.015503
39.050412;1.15;0.723057658;-3.76109838;0.628745789;-3.27052033;0.603966;1.15;4.01297;-20.874096;10;1.015164;1.015164;2.976986;1.008148;1.015164
39.055412;1.15;0.674031171;-3.77360865;0.586114062;-3.28139882;0.600555;1.15;3.740873;-20.943528;10;1.014852;1.014852;3.001428;1.008148;1.014852
39.061412;1.15;0.615481982;-3.78649964;0.535201723;-3.29260838;0.596882;1.15;3.415925;-21.015073;10;1.014514;1.014514;3.030145;1.008148;1.014514
39.066412;1.15;0.56692973;-3.79554505;0.492982374;-3.30047395;0.594161;1.15;3.14646;-21.065275;10;1.014262;1.014262;3.053614;1.008148;1.014262
39.072658;1.15;0.506572973;-3.80476523;0.440498237;-3.3084915;0.591187;1.15;2.81148;-21.116447;10;1.013986;1.013986;3.082412;1.008148;1.013986
39.076658;1.15;0.468085766;-3.80949694;0.407031101;-3.31260603;0.589525;1.15;2.597876;-21.142708;10;1.013832;1.013832;3.100585;1.008148;1.013832
39.080658;1.15;0.429717477;-3.8133391;0.373667372;-3.31594704;0.588049;1.15;2.384932;-21.164032;10;1.013694;1.013694;3.118575;1.008148;1.013694
39.085658;1.15;0.381909009;-3.81691964;0.33209479;-3.31906056;0.586462;1.15;2.119595;-21.183904;10;1.013547;1.013547;3.140838;1.008148;1.013547
39.086658;1.15;0.372365586;-3.8174755;0.323796161;-3.31954391;0.586179;1.15;2.066629;-21.186989;10;1.01352;1.01352;-3.137922;1.008148;1.01352
39.090658;1.15;0.334246847;-3.81917189;0.290649432;-3.32101904;0.585158;1.15;1.85507;-21.196404;10;1.013426;1.013426;-3.120295;1.008148;1.013426
39.095658;1.15;0.286704865;-3.82012108;0.249308578;-3.32184442;0.584132;1.15;1.591212;-21.201672;10;1.013332;1.013332;-3.098411;1.008148;1.013332
39.100658;1.15;0.239253514;-3.81978631;0.208046533;-3.32155331;0.583383;1.15;1.327857;-21.199814;10;1.013265;1.013265;-3.076652;1.008148;1.013265
39.105658;1.15;0.191860901;-3.81817946;0.166835566;-3.32015605;0.582908;1.15;1.064828;-21.190896;10;1.013224;1.013224;-3.054975;1.008148;1.013224
39.109658;1.15;0.153967027;-3.81598198;0.133884371;-3.3182452;0.582726;1.15;0.854517;-21.1787;10;1.013211;1.013211;-3.037665;1.008148;1.013211
39.113658;1.15;0.116071892;-3.81297333;0.10093208;-3.31562899;0.582719;1.15;0.644199;-21.162002;10;1.013215;1.013215;-3.020359;1.008148;1.013215
39.117658;1.15;0.0781578378;-3.80915027;0.0679633373;-3.31230458;0.582889;1.15;0.433776;-21.140784;10;1.013237;1.013237;-3.003035;1.008148;1.013237
39.121757;1.15;0.0392695495;-3.80438108;0.0341474344;-3.30815746;0.583246;1.15;0.217946;-21.114315;10;1.013276;1.013276;-2.985242;1.008148;1.013276
39.126757;1.15;-0.00824972973;-3.79738144;-0.00717367803;-3.30207082;0.583937;1.15;-0.045786;-21.075467;10;1.013348;1.013348;-2.963447;1.008148;1.013348
39.128757;1.15;-0.027289009;-3.79421279;-0.0237295731;-3.29931547;0.584293;1.15;-0.151454;-21.057881;10;1.013385;1.013385;-2.954692;1.008148;1.013385
39.132757;1.15;-0.0654336937;-3.78723315;-0.0568988641;-3.29324622;0.585141;1.15;-0.363157;-21.019144;10;1.013471;1.013471;-2.937104;1.008148;1.013471
39.135757;1.15;-0.0941077477;-3.78142703;-0.0818328241;-3.28819741;0.585899;1.15;-0.522298;-20.98692;10;1.013547;1.013547;-2.923833;1.008148;1.013547
39.140757;1.15;-0.142042342;-3.7706364;-0.12351508;-3.27881426;0.587398;1.15;-0.788335;-20.927032;10;1.013694;1.013694;-2.901539;1.008148;1.013694
39.145757;1.15;-0.190181261;-3.75841243;-0.16537501;-3.26818472;0.589199;1.15;-1.055506;-20.859189;10;1.013869;1.013869;-2.878984;1.008148;1.013869
39.150757;1.15;-0.23854955;-3.74470126;-0.207434391;-3.25626197;0.591309;1.15;-1.32395;-20.783092;10;1.014071;1.014071;-2.856127;1.008148;1.014071
39.155757;1.15;-0.287167387;-3.7294409;-0.249710772;-3.24299209;0.593738;1.15;-1.593779;-20.698397;10;1.014301;1.014301;-2.832924;1.008148;1.014301
39.160757;1.15;-0.336050631;-3.71256162;-0.29221794;-3.22831445;0.596498;1.15;-1.865081;-20.604717;10;1.014557;1.014557;-2.809331;1.008148;1.014557
39.164757;1.15;-0.375354955;-3.69784036;-0.326395613;-3.21551336;0.59895;1.15;-2.08322;-20.523014;10;1.014783;1.014783;-2.790148;1.008148;1.014783
39.168757;1.15;-0.414837297;-3.68198991;-0.360728085;-3.20173036;0.601628;1.15;-2.302347;-20.435044;10;1.015026;1.015026;-2.770665;1.008148;1.015026
39.171757;1.15;-0.444565225;-3.66933315;-0.386578457;-3.19072448;0.603788;1.15;-2.467337;-20.364799;10;1.015219;1.015219;-2.755843;1.008148;1.015219
39.175757;1.15;-0.484353874;-3.65139261;-0.421177282;-3.17512401;0.606875;1.15;-2.688164;-20.265229;10;1.015494;1.015494;-2.735783;1.008148;1.015494
39.180757;1.15;-0.534321622;-3.62718162;-0.464627497;-3.15407098;0.611078;1.15;-2.965485;-20.130858;10;1.015861;1.015861;-2.710199;1.008148;1.015861
39.185757;1.15;-0.584523964;-3.60088541;-0.508281708;-3.1312047;0.615677;1.15;-3.244108;-19.984914;10;1.016257;1.016257;-2.684007;1.008148;1.016257
39.190757;1.15;-0.634925766;-3.57238865;-0.552109362;-3.10642491;0.620687;1.15;-3.523838;-19.826757;10;1.016681;1.016681;-2.657165;1.008148;1.016681
39.195757;1.15;-0.685478198;-3.54156973;-0.596067998;-3.07962585;0.626122;1.15;-3.804404;-19.655712;10;1.017133;1.017133;-2.62963;1.008148;1.017133
39.201757;1.15;-0.746251532;-3.5013409;-0.648914375;-3.04464426;0.633227;1.15;-4.141696;-19.432442;10;1.017713;1.017713;-2.59561;1.008148;1.017713
39.205757;1.15;-0.78677045;-3.47244793;-0.684148218;-3.01951994;0.63833;1.15;-4.366576;-19.272086;10;1.018122;1.018122;-2.572304;1.008148;1.018122
39.211757;1.15;-0.84742991;-3.42582252;-0.736895574;-2.97897611;0.646549;1.15;-4.703236;-19.013315;10;1.018769;1.018769;-2.536351;1.008148;1.018769
39.215757;1.15;-0.887703423;-3.39244378;-0.77191602;-2.94995112;0.652416;1.15;-4.926754;-18.828063;10;1.019223;1.019223;-2.511687;1.008148;1.019223
39.220757;1.15;-0.937736216;-3.34801153;-0.815422797;-2.91131438;0.660196;1.15;-5.204436;-18.581464;10;1.019815;1.019815;-2.480051;1.008148;1.019815
39.225757;1.15;-0.987278739;-3.30043604;-0.858503251;-2.86994438;0.668482;1.15;-5.479397;-18.31742;10;1.020436;1.020436;-2.447301;1.008148;1.020436
39.232325;1.15;-1.05129838;-3.23295171;-0.914172503;-2.81126236;0.680148;1.15;-5.834706;-17.942882;10;1.021291;1.021291;-2.403128;1.008148;1.021291
39.235325;1.15;-1.08003207;-3.20015946;-0.939158324;-2.78274736;0.685778;1.15;-5.994178;-17.760885;10;1.021697;1.021697;-2.382294;1.008148;1.021697
39.240325;1.15;-1.12702739;-3.14267369;-0.980023815;-2.73275973;0.69558;1.15;-6.255002;-17.441839;10;1.022395;1.022395;-2.346719;1.008148;1.022395
39.245325;1.15;-1.17268;-3.08155045;-1.01972174;-2.67960909;0.705908;1.15;-6.508374;-17.102605;10;1.023119;1.023119;-2.310048;1.008148;1.023119
39.250325;1.15;-1.21670775;-3.01669171;-1.05800674;-2.62321018;0.71676;1.15;-6.752728;-16.742639;10;1.023867;1.023867;-2.272247;1.008148;1.023867
39.251325;1.15;-1.22529153;-3.00326432;-1.0654709;-2.6115342;0.718993;1.15;-6.800368;-16.668117;10;1.02402;1.02402;-2.264549;1.008148;1.02402
39.254325;1.15;-1.25055027;-2.96206054;-1.08743502;-2.57570482;0.725814;1.15;-6.940554;-16.439436;10;1.024483;1.024483;-2.241171;1.008148;1.024483
39.256325;1.15;-1.26695333;-2.93381946;-1.10169855;-2.55114736;0.730464;1.15;-7.031591;-16.282698;10;1.024796;1.024796;-2.225349;1.008148;1.024796
39.257325;1.15;-1.27501514;-2.91946631;-1.10870881;-2.53866635;0.732819;1.15;-7.076334;-16.203038;10;1.024954;1.024954;-2.217366;1.008148;1.024954
39.260325;1.15;-1.29860829;-2.87547243;-1.1292246;-2.50041081;0.740004;1.15;-7.207276;-15.958872;10;1.025433;1.025433;-2.193128;1.008148;1.025433
39.263325;1.15;-1.32124937;-2.83007459;-1.1489125;-2.46093443;0.747365;1.15;-7.332934;-15.706914;10;1.02592;1.02592;-2.16845;1.008148;1.02592
39.266325;1.15;-1.34285423;-2.78327225;-1.16769933;-2.42023674;0.754899;1.15;-7.452841;-15.447161;10;1.026414;1.026414;-2.143328;1.008148;1.026414
39.270325;1.15;-1.36989766;-2.71869333;-1.19121535;-2.36408116;0.765204;1.15;-7.602932;-15.088748;10;1.027084;1.027084;-2.10913;1.008148;1.027084
39.273325;1.15;-1.38874054;-2.66864108;-1.20760047;-2.32055746;0.773119;1.15;-7.70751;-14.810958;10;1.027593;1.027593;-2.082951;1.008148;1.027593
39.274325;1.15;-1.39472883;-2.65165189;-1.21280768;-2.30578425;0.775792;1.15;-7.740745;-14.716668;10;1.027765;1.027765;-2.074123;1.008148;1.027765
39.277325;1.15;-1.41176613;-2.59978018;-1.22762272;-2.26067842;0.78391;1.15;-7.835302;-14.42878;10;1.028282;1.028282;-2.047329;1.008148;1.028282
39.280325;1.15;-1.42733676;-2.54657315;-1.2411624;-2.21441144;0.79217;1.15;-7.921719;-14.133481;10;1.028805;1.028805;-2.020071;1.008148;1.028805
39.281325;1.15;-1.43218396;-2.52854613;-1.24537736;-2.19873576;0.794954;1.15;-7.948621;-14.033431;10;1.02898;1.02898;-2.01088;1.008148;1.02898
39.284325;1.15;-1.44564486;-2.47361045;-1.25708249;-2.15096561;0.803391;1.15;-8.023329;-13.728538;10;1.029509;1.029509;-1.982997;1.008148;1.029509
39.287325;1.15;-1.45740649;-2.41742667;-1.26730999;-2.10211014;0.811949;1.15;-8.088606;-13.416718;10;1.030042;1.030042;-1.954643;1.008148;1.030042
39.290325;1.15;-1.46736721;-2.36004468;-1.27597148;-2.05221277;0.820618;1.15;-8.143888;-13.098248;10;1.030579;1.030579;-1.925816;1.008148;1.030579
39.295325;1.15;-1.47969189;-2.26190667;-1.2866886;-1.96687536;0.835282;1.15;-8.21229;-12.553582;10;1.03148;1.03148;-1.876716;1.008148;1.03148
39.300325;1.15;-1.48626793;-2.16092541;-1.29240689;-1.87906557;0.850165;1.15;-8.248787;-11.993136;10;1.032386;1.032386;-1.826298;1.008148;1.032386
39.305325;1.15;-1.48664288;-2.05748991;-1.29273294;-1.78912166;0.865202;1.15;-8.250868;-11.419069;10;1.033294;1.033294;-1.774563;1.008148;1.033294
39.307325;1.15;-1.48495928;-2.01552865;-1.29126894;-1.75263361;0.871245;1.15;-8.241524;-11.186184;10;1.033657;1.033657;-1.753502;1.008148;1.033657
39.310325;1.15;-1.48038685;-1.9520582;-1.28729291;-1.69744191;0.880325;1.15;-8.216147;-10.833923;10;1.034201;1.034201;-1.721518;1.008148;1.034201
39.311325;1.15;-1.4783045;-1.93077766;-1.28548218;-1.67893709;0.883353;1.15;-8.20459;-10.715816;10;1.034382;1.034382;-1.710754;1.008148;1.034382
39.313325;1.15;-1.47328432;-1.8880582;-1.2811168;-1.64178974;0.889408;1.15;-8.176728;-10.478723;10;1.034743;1.034743;-1.689068;1.008148;1.034743
39.316325;1.15;-1.46357333;-1.82365477;-1.27267246;-1.58578676;0.898478;1.15;-8.122832;-10.121284;10;1.035282;1.035282;-1.656155;1.008148;1.035282
39.318325;1.15;-1.45561495;-1.78056144;-1.26575213;-1.5483143;0.904508;1.15;-8.078663;-9.882116;10;1.035639;1.035639;-1.633957;1.008148;1.035639
39.320325;1.15;-1.44644667;-1.73739063;-1.25777971;-1.51077446;0.91052;1.15;-8.027779;-9.642518;10;1.035995;1.035995;-1.611557;1.008148;1.035995
39.322325;1.15;-1.43605081;-1.69418613;-1.24873984;-1.47320533;0.916506;1.15;-7.970082;-9.402733;10;1.036348;1.036348;-1.588956;1.008148;1.036348
39.324325;1.15;-1.42441189;-1.65099315;-1.23861904;-1.43564622;0.922462;1.15;-7.905486;-9.163012;10;1.036699;1.036699;-1.566155;1.008148;1.036699
39.326325;1.15;-1.4115164;-1.60785802;-1.22740556;-1.39813741;0.928383;1.15;-7.833916;-8.923612;10;1.037048;1.037048;-1.543156;1.008148;1.037048
39.329325;1.15;-1.38979189;-1.54336955;-1.20851469;-1.34206048;0.937184;1.15;-7.713345;-8.565701;10;1.037565;1.037565;-1.508292;1.008148;1.037565
39.330325;1.15;-1.38191081;-1.52195532;-1.20166157;-1.3234394;0.940093;1.15;-7.669605;-8.446852;10;1.037736;1.037736;-1.496574;1.008148;1.037736
39.332325;1.15;-1.36518432;-1.47928721;-1.1871168;-1.2863367;0.945871;1.15;-7.576773;-8.210044;10;1.038075;1.038075;-1.472995;1.008148;1.038075
39.335325;1.15;-1.33767604;-1.4157836;-1.16319655;-1.23111618;0.954426;1.15;-7.424102;-7.857599;10;1.038576;1.038576;-1.437273;1.008148;1.038576
39.336325;1.15;-1.32786072;-1.39477477;-1.1546615;-1.21284763;0.957245;1.15;-7.369627;-7.741;10;1.038741;1.038741;-1.425272;1.008148;1.038741
39.339325;1.15;-1.2964791;-1.33231892;-1.12737313;-1.15853819;0.965593;1.15;-7.195459;-7.39437;10;1.03923;1.03923;-1.389002;1.008148;1.03923
39.340325;1.15;-1.28537477;-1.31171297;-1.1177172;-1.14061998;0.968337;1.15;-7.13383;-7.280007;10;1.039391;1.039391;-1.376799;1.008148;1.039391
39.345325;1.15;-1.22506721;-1.21058577;-1.06527583;-1.05268327;0.981734;1.15;-6.799123;-6.718751;10;1.040176;1.040176;-1.315415;1.008148;1.040176
39.348225;1.15;-1.18648234;-1.15357153;-1.03172378;-1.00310568;0.98924;1.15;-6.584977;-6.402322;10;1.040616;1.040616;-1.279037;1.008148;1.040616
39.350450;1.15;-1.15511495;-1.11081532;-1.00444779;-0.965926361;0.994849;1.15;-6.410888;-6.165025;10;1.040945;1.040945;-1.251017;1.008148;1.040945
39.355450;1.15;-1.07923748;-1.01823261;-0.938467372;-0.885419663;1.00694;1.15;-5.989768;-5.651191;10;1.041656;1.041656;-1.187339;1.008148;1.041656
39.356450;1.15;-1.06319099;-1.00034649;-0.924513905;-0.86986651;1.009268;1.15;-5.90071;-5.551923;10;1.041793;1.041793;-1.174487;1.008148;1.041793
