time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
39.359450;1.15;-1.01337622;-0.948062703;-0.88119671;-0.82440235;1.016063;1.15;-5.624238;-5.261748;10;1.042194;1.042194;-1.135706;1.008148;1.042194
39.360450;1.15;-0.996226847;-0.931113694;-0.866284215;-0.809664081;1.018263;1.15;-5.529059;-5.167681;10;1.042324;1.042324;-1.122706;1.008148;1.042324
39.363450;1.15;-0.943208468;-0.881786306;-0.820181277;-0.766770701;1.024658;1.15;-5.234807;-4.893914;10;1.042703;1.042703;-1.083493;1.008148;1.042703
39.365450;1.15;-0.906603423;-0.850224865;-0.788350803;-0.739325969;1.028746;1.15;-5.031649;-4.718748;10;1.042947;1.042947;-1.057179;1.008148;1.042947
39.366450;1.15;-0.887938739;-0.834857838;-0.772120642;-0.725963337;1.030736;1.15;-4.92806;-4.633461;10;1.043065;1.043065;-1.043973;1.008148;1.043065
39.369450;1.15;-0.830562162;-0.790472613;-0.722227967;-0.687367489;1.036484;1.15;-4.60962;-4.387123;10;1.043409;1.043409;-1.004158;1.008148;1.043409
39.370450;1.15;-0.810995315;-0.776265946;-0.705213318;-0.675013866;1.038325;1.15;-4.501024;-4.308276;10;1.04352;1.04352;-0.990824;1.008148;1.04352
39.372450;1.15;-0.771235856;-0.748763604;-0.670639875;-0.651098786;1.04189;1.15;-4.280359;-4.155638;10;1.043735;1.043735;-0.964065;1.008148;1.043735
39.374450;1.15;-0.730684144;-0.722504324;-0.635377517;-0.62826463;1.045299;1.15;-4.055297;-4.009899;10;1.043941;1.043941;-0.937188;1.008148;1.043941
39.376450;1.15;-0.689393514;-0.69752018;-0.59947262;-0.606539287;1.048549;1.15;-3.826134;-3.871237;10;1.044138;1.044138;-0.9102;1.008148;1.044138
39.378450;1.15;-0.647416757;-0.673841081;-0.562971093;-0.585948766;1.051637;1.15;-3.593163;-3.739818;10;1.044327;1.044327;-0.883103;1.008148;1.044327
39.379450;1.15;-0.626188649;-0.662498919;-0.544511868;-0.576086016;1.053119;1.15;-3.475347;-3.676869;10;1.044418;1.044418;-0.869516;1.008148;1.044418
39.382450;1.15;-0.561630991;-0.630498198;-0.488374775;-0.548259303;1.057319;1.15;-3.117052;-3.499265;10;1.044677;1.044677;-0.828604;1.008148;1.044677
39.385450;1.15;-0.495916216;-0.601587387;-0.431231492;-0.523119467;1.061143;1.15;-2.752335;-3.33881;10;1.044915;1.044915;-0.787483;1.008148;1.044915
39.387384;1.15;-0.453046486;-0.584618378;-0.393953467;-0.508363807;1.063406;1.15;-2.514408;-3.244632;10;1.045058;1.045058;-0.760878;1.008148;1.045058
39.389384;1.15;-0.408339099;-0.56844955;-0.355077477;-0.494303956;1.065581;1.15;-2.266282;-3.154895;10;1.045196;1.045196;-0.733275;1.008148;1.045196
39.390384;1.15;-0.385866847;-0.560896216;-0.335536389;-0.48773584;1.066605;1.15;-2.141561;-3.112974;10;1.045261;1.045261;-0.719445;1.008148;1.045261
39.392384;1.15;-0.340723243;-0.546854595;-0.296281081;-0.475525734;1.068525;1.15;-1.891014;-3.035043;10;1.045385;1.045385;-0.69173;1.008148;1.045385
39.395384;1.15;-0.272624144;-0.52845964;-0.237064473;-0.459530121;1.071087;1.15;-1.513064;-2.932951;10;1.045552;1.045552;-0.650029;1.008148;1.045552
39.397384;1.15;-0.227057477;-0.517972432;-0.197441285;-0.450410811;1.072584;1.15;-1.260169;-2.874747;10;1.045651;1.045651;-0.622151;1.008148;1.045651
39.398384;1.15;-0.204246667;-0.51326018;-0.177605797;-0.4463132;1.073269;1.15;-1.133569;-2.848594;10;1.045697;1.045697;-0.60819;1.008148;1.045697
39.400384;1.15;-0.158606847;-0.504892793;-0.137918997;-0.439037211;1.074515;1.15;-0.880268;-2.802155;10;1.045782;1.045782;-0.580229;1.008148;1.045782
39.405048;1.15;-0.0523646847;-0.490797838;-0.0455345084;-0.426780729;1.076778;1.15;-0.290624;-2.723928;10;1.045942;1.045942;-0.514841;1.008148;1.045942
39.410848;1.15;0.0784769369;-0.483584865;0.0682408147;-0.420508578;1.078371;1.15;0.435547;-2.683896;10;1.046068;1.046068;-0.43326;1.008148;1.046068
39.411748;1.15;0.0985771171;-0.483459099;0.0857192323;-0.420399217;1.078501;1.15;0.547103;-2.683198;10;1.04608;1.04608;-0.420582;1.008148;1.04608
39.413548;1.15;0.138570631;-0.483985766;0.120496201;-0.420857188;1.078667;1.15;0.769067;-2.686121;10;1.046099;1.046099;-0.395214;1.008148;1.046099
39.416068;1.15;0.194041081;-0.486430811;0.168731375;-0.422983314;1.078698;1.15;1.076928;-2.699691;10;1.046112;1.046112;-0.359679;1.008148;1.046112
39.417688;1.15;0.229341982;-0.489028468;0.19942781;-0.425242146;1.078595;1.15;1.272848;-2.714108;10;1.046113;1.046113;-0.336827;1.008148;1.046113
39.420604;1.15;0.292092072;-0.495661802;0.253993106;-0.431010262;1.078176;1.15;1.621111;-2.750923;10;1.046098;1.046098;-0.295689;1.008148;1.046098
39.425707;1.15;0.399130991;-0.513025586;0.347070427;-0.446109205;1.076752;1.15;2.215177;-2.847292;10;1.046027;1.046027;-0.223723;1.008148;1.046027
39.430081;1.15;0.487695856;-0.53331982;0.424083353;-0.463756365;1.074875;1.15;2.706712;-2.959925;10;1.04592;1.04592;-0.162118;1.008148;1.04592
39.432997;1.15;0.544944144;-0.549397117;0.473864473;-0.477736624;1.073313;1.15;3.02444;-3.049154;10;1.045826;1.045826;-0.121116;1.008148;1.045826
39.435913;1.15;0.600667928;-0.567357658;0.522319937;-0.493354485;1.071517;1.15;3.333707;-3.148835;10;1.045715;1.045715;-0.080186;1.008148;1.045715
39.436642;1.15;0.614353333;-0.572126306;0.53422029;-0.497501136;1.071033;1.15;3.409661;-3.175301;10;1.045684;1.045684;-0.069967;1.008148;1.045684
39.438829;1.15;0.654806306;-0.587066847;0.569396788;-0.51049291;1.069503;1.15;3.634175;-3.258221;10;1.045586;1.045586;-0.039343;1.008148;1.045586
39.441745;1.15;0.70730973;-0.608388829;0.615051939;-0.529033764;1.067286;1.15;3.925569;-3.376558;10;1.04544;1.04544;0.0014;1.008148;1.04544
39.444661;1.15;0.758141081;-0.631189189;0.659253114;-0.548860165;1.064879;1.15;4.207683;-3.5031;10;1.045278;1.045278;0.042027;1.008148;1.045278
39.446848;1.15;0.795151532;-0.649179459;0.691436114;-0.564503878;1.062959;1.15;4.413091;-3.602946;10;1.045146;1.045146;0.072413;1.008148;1.045146
39.447577;1.15;0.807274775;-0.655334775;0.701978065;-0.569856326;1.062299;1.15;4.480375;-3.637108;10;1.0451;1.0451;0.082524;1.008148;1.0451
39.450493;1.15;0.854696216;-0.680695135;0.743214101;-0.591908813;1.059558;1.15;4.743564;-3.777858;10;1.044907;1.044907;0.122879;1.008148;1.044907
39.456325;1.15;0.944394595;-0.734559459;0.821212691;-0.638747356;1.053654;1.15;5.24139;-4.076805;10;1.044478;1.044478;0.203105;1.008148;1.044478
39.459241;1.15;0.986691171;-0.762824685;0.857992323;-0.663325813;1.050517;1.15;5.476136;-4.233677;10;1.044242;1.044242;0.242951;1.008148;1.044242
39.462157;1.15;1.02731297;-0.791829009;0.893315629;-0.688546964;1.047274;1.15;5.701587;-4.394651;10;1.043993;1.043993;0.282601;1.008148;1.043993
39.465802;1.15;1.07578072;-0.828965405;0.935461496;-0.720839483;1.04309;1.15;5.970583;-4.600758;10;1.043665;1.043665;0.331873;1.008148;1.043665
39.468718;1.15;1.11275153;-0.859261261;0.967610027;-0.747183705;1.039653;1.15;6.175771;-4.7689;10;1.043388;1.043388;0.371041;1.008148;1.043388
39.471634;1.15;1.14816486;-0.889982523;0.99840423;-0.773897846;1.036146;1.15;6.372315;-4.939403;10;1.043101;1.043101;0.409977;1.008148;1.043101
39.477466;1.15;1.21450865;-0.952381982;1.05609448;-0.828158245;1.028964;1.15;6.740523;-5.28572;10;1.042492;1.042492;0.487106;1.008148;1.042492
39.478195;1.15;1.22239694;-0.96024973;1.06295386;-0.834999765;1.028053;1.15;6.784303;-5.329386;10;1.042413;1.042413;0.496674;1.008148;1.042413
39.481840;1.15;1.26054703;-0.999745586;1.09612785;-0.869343987;1.023464;1.15;6.996036;-5.548588;10;1.042008;1.042008;0.544261;1.008148;1.042008
39.484756;1.15;1.28956955;-1.03147802;1.12136483;-0.896937407;1.019757;1.15;7.157111;-5.724703;10;1.041674;1.041674;0.582016;1.008148;1.041674
39.491317;1.15;1.35030685;-1.10305514;1.17417987;-0.959178378;1.011337;1.15;7.494203;-6.121956;10;1.040889;1.040889;0.666347;1.008148;1.040889
39.492339;1.15;1.35922523;-1.11420577;1.18193498;-0.968874579;1.010018;1.15;7.5437;-6.183842;10;1.040763;1.040763;0.678832;1.008148;1.040763
39.498449;1.15;1.40975514;-1.18074414;1.22587403;-1.02673404;1.00211;1.15;7.824141;-6.55313;10;1.039988;1.039988;0.755302;1.008148;1.039988
39.503849;1.15;1.45067351;-1.23926054;1.26145523;-1.07761786;0.995104;1.15;8.051238;-6.877896;10;1.039275;1.039275;0.821693;1.008148;1.039275
39.505649;1.15;1.46358829;-1.25868486;1.27268547;-1.09450858;0.992768;1.15;8.122915;-6.985701;10;1.039033;1.039033;0.843565;1.008148;1.039033
39.512849;1.15;1.51189874;-1.33591135;1.31469456;-1.16166204;0.983432;1.15;8.391038;-7.414308;10;1.038036;1.038036;0.929715;1.008148;1.038036
39.513749;1.15;1.51758;-1.34550865;1.31963478;-1.17000752;0.982266;1.15;8.422569;-7.467573;10;1.037909;1.037909;0.94033;1.008148;1.037909
39.520949;1.15;1.5603827;-1.42181982;1.35685452;-1.23636506;0.972955;1.15;8.660124;-7.8911;10;1.03687;1.03687;1.023986;1.008148;1.03687
39.528149;1.15;1.59879063;-1.4973036;1.39025272;-1.30200313;0.963668;1.15;8.873288;-8.310035;10;1.035798;1.035798;1.10533;1.008148;1.035798
39.529049;1.15;1.60330144;-1.50668198;1.39417517;-1.31015825;0.962509;1.15;8.898323;-8.362085;10;1.035662;1.035662;1.115332;1.008148;1.035662
39.537149;1.15;1.64115459;-1.59053441;1.42709095;-1.3830734;0.952088;1.15;9.108408;-8.827466;10;1.034416;1.034416;1.203644;1.008148;1.034416
39.539849;1.15;1.65271009;-1.61826811;1.43713921;-1.40718966;0.948619;1.15;9.172541;-8.981388;10;1.033993;1.033993;1.232389;1.008148;1.033993
39.544349;1.15;1.67083135;-1.66425351;1.45289683;-1.44717697;0.942839;1.15;9.273114;-9.236607;10;1.03328;1.03328;1.279518;1.008148;1.03328
39.545249;1.15;1.67428757;-1.67341495;1.45590223;-1.45514344;0.941684;1.15;9.292296;-9.287453;10;1.033136;1.033136;1.288825;1.008148;1.033136
39.549749;1.15;1.69074198;-1.7190409;1.47021042;-1.49481817;0.935908;1.15;9.383618;-9.540677;10;1.032413;1.032413;1.334764;1.008148;1.032413
39.554249;1.15;1.70583766;-1.76435838;1.48333709;-1.53422468;0.930136;1.15;9.467399;-9.792189;10;1.03168;1.03168;1.379697;1.008148;1.03168
39.557849;1.15;1.71694991;-1.80038018;1.49299992;-1.56554798;0.92552;1.15;9.529072;-9.99211;10;1.031089;1.031089;1.414911;1.008148;1.031089
39.561449;1.15;1.72721477;-1.83618306;1.50192589;-1.59668092;0.920908;1.15;9.586042;-10.190816;10;1.030493;1.030493;1.44947;1.008148;1.030493
39.566849;1.15;1.74104036;-1.88944432;1.51394814;-1.64299506;0.913999;1.15;9.662774;-10.486416;10;1.02959;1.02959;1.500065;1.008148;1.02959
39.571349;1.15;1.75113766;-1.9333827;1.5227284;-1.68120235;0.908253;1.15;9.718814;-10.730274;10;1.028832;1.028832;1.541079;1.008148;1.028832
39.575849;1.15;1.75995748;-1.97687009;1.53039781;-1.71901747;0.902524;1.15;9.767764;-10.971629;10;1.028068;1.028068;1.58104;1.008148;1.028068
39.580349;1.15;1.76751802;-2.01985712;1.53697219;-1.75639749;0.896817;1.15;9.809725;-11.210207;10;1.027299;1.027299;1.619941;1.008148;1.027299
39.589349;1.15;1.77895297;-2.10410901;1.54691563;-1.82966001;0.885497;1.15;9.873189;-11.677805;10;1.02575;1.02575;1.694538;1.008148;1.02575
39.590249;1.15;1.77983261;-2.11239387;1.54768053;-1.83686424;0.884373;1.15;9.878071;-11.723786;10;1.025595;1.025595;1.701763;1.008148;1.025595
39.598349;1.15;1.78567153;-2.18565514;1.55275785;-1.90056968;0.874358;1.15;9.910477;-12.130386;10;1.024189;1.024189;1.764992;1.008148;1.024189
39.600046;1.15;1.78642541;-2.20069495;1.5534134;-1.91364779;0.872282;1.15;9.914661;-12.213857;10;1.023894;1.023894;1.777593;1.008148;1.023894
39.607199;1.15;1.78797315;-2.26271928;1.55475926;-1.96758198;0.863652;1.15;9.923251;-12.558092;10;1.022647;1.022647;1.829707;1.008148;1.022647
39.610199;1.15;1.78785495;-2.28804793;1.55465648;-1.98960689;0.860094;1.15;9.922595;-12.698666;10;1.022124;1.022124;1.850746;1.008148;1.022124
39.616199;1.15;1.78634757;-2.33738883;1.55334571;-2.03251203;0.853102;1.15;9.914229;-12.972508;10;1.021077;1.021077;1.891368;1.008148;1.021077
39.620199;1.15;1.78445964;-2.36924955;1.55170403;-2.060217;0.848543;1.15;9.903751;-13.149335;10;1.020379;1.020379;1.917371;1.008148;1.020379
39.626199;1.15;1.78042;-2.41538883;1.5481913;-2.10033811;0.841877;1.15;9.881331;-13.405408;10;1.019333;1.019333;1.954757;1.008148;1.019333
39.631199;1.15;1.77605243;-2.45224198;1.54439342;-2.13238433;0.836497;1.15;9.857091;-13.609943;10;1.018462;1.018462;1.984429;1.008148;1.018462
39.637199;1.15;1.76976198;-2.49444757;1.53892346;-2.16908484;0.83027;1.15;9.822179;-13.844184;10;1.017421;1.017421;2.018257;1.008148;1.017421
39.641199;1.15;1.76501604;-2.52131189;1.53479655;-2.19244512;0.826269;1.15;9.795839;-13.993281;10;1.016729;1.016729;2.039733;1.008148;1.016729
39.648199;1.15;1.75583477;-2.56577676;1.52681285;-2.23111022;0.819578;1.15;9.744883;-14.240061;10;1.015521;1.015521;2.075248;1.008148;1.015521
39.650199;1.15;1.75304036;-2.57787027;1.52438292;-2.24162632;0.817743;1.15;9.729374;-14.30718;10;1.015178;1.015178;2.084912;1.008148;1.015178
39.657199;1.15;1.74280721;-2.61800144;1.51548453;-2.27652299;0.811603;1.15;9.67258;-14.529908;10;1.013979;1.013979;2.117056;1.008148;1.013979
39.661199;1.15;1.73672468;-2.63937099;1.51019538;-2.29510521;0.808301;1.15;9.638822;-14.648509;10;1.013297;1.013297;2.13425;1.008148;1.013297
39.665199;1.15;1.73053892;-2.65958342;1.50481645;-2.31268124;0.805154;1.15;9.604491;-14.760688;10;1.012618;1.012618;2.150594;1.008148;1.012618
39.670199;1.15;1.72274162;-2.68319946;1.49803619;-2.33321692;0.801448;1.15;9.561216;-14.891757;10;1.011772;1.011772;2.169831;1.008148;1.011772
39.675199;1.15;1.71496595;-2.7049609;1.49127474;-2.35213991;0.798001;1.15;9.518061;-15.012533;10;1.01093;1.01093;2.187747;1.008148;1.01093
39.680199;1.15;1.70730775;-2.72484721;1.48461543;-2.36943235;0.794823;1.15;9.475558;-15.122902;10;1.010093;1.010093;2.204346;1.008148;1.010093
39.685199;1.15;1.69985856;-2.7428418;1.47813788;-2.38507983;0.791919;1.15;9.434215;-15.222772;10;1.009259;1.009259;2.219634;1.008148;1.009259
39.690199;1.15;1.69270505;-2.75893009;1.47191743;-2.39906964;0.789297;1.15;9.394513;-15.312062;10;1.008429;1.008429;2.233614;1.008148;1.008429
39.695199;1.15;1.68592775;-2.77309982;1.46602413;-2.41139115;0.786963;1.15;9.356899;-15.390704;10;1.007603;1.007603;2.246292;1.008148;1.007603
39.700199;1.15;1.67960162;-2.78534;1.46052315;-2.42203478;0.784921;1.15;9.321789;-15.458637;10;1.00678;1.00678;2.257671;1.008148;1.00678
39.706199;1.15;1.67270144;-2.79746649;1.45452299;-2.43257955;0.782865;1.15;9.283493;-15.525939;10;1.005797;1.005797;2.269618;1.008148;1.005797
39.710199;1.15;1.66856919;-2.80398955;1.45092973;-2.43825178;0.781738;1.15;9.260559;-15.562142;10;1.005144;1.005144;2.276551;1.008148;1.005144
39.715199;1.15;1.6639791;-2.8103773;1.44693835;-2.44380635;0.780605;1.15;9.235084;-15.597594;10;1.00433;1.00433;2.284059;1.008148;1.00433
39.720199;1.15;1.66007189;-2.81479081;1.44354078;-2.44764418;0.779783;1.15;9.213399;-15.622089;10;1.003519;1.003519;2.290283;1.008148;1.003519
39.725199;1.15;1.65688721;-2.8172164;1.44077148;-2.44975339;0.779277;1.15;9.195724;-15.635551;10;1.00271;1.00271;2.295227;1.008148;1.00271
39.730199;1.15;1.65445694;-2.81763784;1.43865821;-2.45011986;0.779091;1.15;9.182236;-15.63789;10;1.001903;1.001903;2.298892;1.008148;1.001903
39.735199;1.15;1.65280523;-2.8160364;1.43722193;-2.4487273;0.779229;1.15;9.173069;-15.629002;10;1.001096;1.001096;2.301281;1.008148;1.001096
39.740199;1.15;1.65194757;-2.81239063;1.43647615;-2.44555707;0.779693;1.15;9.168309;-15.608768;10;1.000291;1.000291;2.302395;1.008148;1.000291
39.746199;1.15;1.65197568;-2.80528252;1.43650059;-2.43937611;0.780688;1.15;9.168465;-15.569318;10;0.999326;0.999326;2.302051;1.008148;0.999326
39.751199;1.15;1.65287694;-2.79704829;1.43728429;-2.4322159;0.781886;1.15;9.173467;-15.523618;10;0.998521;0.998521;2.300363;1.008148;0.998521
39.755199;1.15;1.65416414;-2.78892559;1.4384036;-2.42515268;0.783088;1.15;9.180611;-15.478537;10;0.997877;0.997877;2.298096;1.008148;0.997877
39.761199;1.15;1.65701189;-2.77414036;1.44087991;-2.41229597;0.785303;1.15;9.196416;-15.396479;10;0.99691;0.99691;2.293168;1.008148;0.99691
39.766199;1.15;1.66019027;-2.75939243;1.44364371;-2.39947168;0.78753;1.15;9.214056;-15.314628;10;0.996103;0.996103;2.287659;1.008148;0.996103
39.770199;1.15;1.66323009;-2.7459755;1.44628703;-2.38780478;0.789564;1.15;9.230927;-15.240164;10;0.995456;0.995456;2.282334;1.008148;0.995456
39.775199;1.15;1.66760667;-2.72714396;1.45009275;-2.37142953;0.792425;1.15;9.255217;-15.135649;10;0.994646;0.994646;2.274527;1.008148;0.994646
39.780199;1.15;1.67256523;-2.70597928;1.45440454;-2.35302546;0.795642;1.15;9.282737;-15.018185;10;0.993834;0.993834;2.265442;1.008148;0.993834
39.785199;1.15;1.67803099;-2.68243207;1.45915738;-2.33254963;0.799219;1.15;9.313072;-14.887498;10;0.993019;0.993019;2.255076;1.008148;0.993019
39.791199;1.15;1.68513622;-2.65096018;1.46533584;-2.30518277;0.80399;1.15;9.352506;-14.712829;10;0.992038;0.992038;2.240943;1.008148;0.992038
39.796199;1.15;1.69139369;-2.62199369;1.47077712;-2.27999452;0.808368;1.15;9.387235;-14.552065;10;0.991218;0.991218;2.22775;1.008148;0.991218
39.802199;1.15;1.69913369;-2.58387081;1.47750756;-2.24684418;0.814104;1.15;9.430192;-14.340483;10;0.990229;0.990229;2.210219;1.008148;0.990229
39.807199;1.15;1.70562234;-2.54924162;1.48314986;-2.21673184;0.819287;1.15;9.466204;-14.148291;10;0.989402;0.989402;2.194189;1.008148;0.989402
39.813199;1.15;1.7132355;-2.50418595;1.48977;-2.177553;0.825991;1.15;9.508457;-13.898232;10;0.988405;0.988405;2.173246;1.008148;0.988405
39.816199;1.15;1.71688973;-2.48020541;1.49294759;-2.15670035;0.829539;1.15;9.528738;-13.76514;10;0.987906;0.987906;2.162076;1.008148;0.987906
39.821199;1.15;1.7226236;-2.43805946;1.49793357;-2.1200517;0.835742;1.15;9.560561;-13.53123;10;0.987071;0.987071;2.142422;1.008148;0.987071
39.828199;1.15;1.72958036;-2.37443532;1.50398292;-2.06472636;0.845024;1.15;9.599171;-13.178116;10;0.985898;0.985898;2.11273;1.008148;0.985898
39.832199;1.15;1.73280216;-2.33564288;1.50678449;-2.03099381;0.850636;1.15;9.617052;-12.962818;10;0.985226;0.985226;2.094623;1.008148;0.985226
39.835199;1.15;1.73477297;-2.3053836;1.50849824;-2.00468139;0.854988;1.15;9.62799;-12.794879;10;0.984722;0.984722;2.0805;1.008148;0.984722
39.841199;1.15;1.73735027;-2.24187784;1.51073937;-1.94945899;0.86405;1.15;9.642294;-12.442422;10;0.983713;0.983713;2.050858;1.008148;0.983713
39.847199;1.15;1.73775495;-2.17442486;1.51109127;-1.89080423;0.873571;1.15;9.64454;-12.068058;10;0.982704;0.982704;2.019362;1.008148;0.982704
39.850199;1.15;1.73700396;-2.1392409;1.51043823;-1.86020948;0.878496;1.15;9.640372;-11.872787;10;0.982201;0.982201;2.002922;1.008148;0.982201
39.855199;1.15;1.73414072;-2.07848901;1.50794845;-1.80738175;0.886932;1.15;9.624481;-11.535614;10;0.981363;0.981363;1.9745;1.008148;0.981363
39.860199;1.15;1.7290245;-2.01517261;1.50349957;-1.75232401;0.895637;1.15;9.596086;-11.184208;10;0.980528;0.980528;1.944811;1.008148;0.980528
39.865199;1.15;1.72137441;-1.94940198;1.49684732;-1.69513216;0.904587;1.15;9.553628;-10.819181;10;0.979699;0.979699;1.913864;1.008148;0.979699
39.872199;1.15;1.70586631;-1.85347171;1.48336201;-1.61171453;0.917475;1.15;9.467558;-10.286768;10;0.978548;0.978548;1.868453;1.008148;0.978548
39.875199;1.15;1.69733604;-1.81108775;1.47594438;-1.57485891;0.923109;1.15;9.420215;-10.051537;10;0.97806;0.97806;1.848255;1.008148;0.97806
39.878199;1.15;1.68758793;-1.76800432;1.46746776;-1.53739506;0.928798;1.15;9.366113;-9.812424;10;0.977575;0.977575;1.827621;1.008148;0.977575
39.882199;1.15;1.67259387;-1.70955928;1.45442946;-1.48657329;0.936457;1.15;9.282896;-9.488054;10;0.976935;0.976935;1.799439;1.008148;0.976935
39.885199;1.15;1.65977622;-1.66504667;1.44328367;-1.44786667;0.942245;1.15;9.211758;-9.241009;10;0.97646;0.97646;1.777807;1.008148;0.97646
39.887199;1.15;1.65045171;-1.63508144;1.4351754;-1.42180995;0.94612;1.15;9.160007;-9.074702;10;0.976147;0.976147;1.763151;1.008148;0.976147
39.891199;1.15;1.62986162;-1.57454162;1.41727098;-1.36916663;0.953897;1.15;9.045732;-8.738706;10;0.975527;0.975527;1.733289;1.008148;0.975527
39.897199;1.15;1.5939045;-1.48252108;1.38600392;-1.28914877;0.965588;1.15;8.84617;-8.227992;10;0.974618;0.974618;1.687125;1.008148;0.974618
39.898199;1.15;1.58729838;-1.46707946;1.38025946;-1.27572127;0.967535;1.15;8.809506;-8.142291;10;0.974469;0.974469;1.679318;1.008148;0.974469
39.901199;1.15;1.5663964;-1.42063333;1.36208382;-1.23533333;0.973365;1.15;8.6935;-7.884515;10;0.974028;0.974028;1.655425;1.008148;0.974028
39.905766;1.15;1.53141351;-1.34971658;1.33166392;-1.17366659;0.982194;1.15;8.499345;-7.490927;10;0.973371;0.973371;1.618531;1.008148;0.973371
39.909014;1.15;1.50413315;-1.29929928;1.30794187;-1.12982546;0.988417;1.15;8.347939;-7.211111;10;0.972917;0.972917;1.591716;1.008148;0.972917
39.911798;1.15;1.47914342;-1.25619297;1.28621167;-1.09234172;0.993703;1.15;8.209246;-6.971871;10;0.972536;0.972536;1.568394;1.008148;0.972536
39.914583;1.15;1.45265604;-1.21326937;1.26317916;-1.05501684;0.998936;1.15;8.062241;-6.733645;10;0.972164;0.972164;1.544767;1.008148;0.972164
39.915511;1.15;1.44349279;-1.1990155;1.25521112;-1.04262217;1.000667;1.15;8.011385;-6.654536;10;0.972042;0.972042;1.536825;1.008148;0.972042
39.920151;1.15;1.39515928;-1.12828883;1.21318198;-0.981120721;1.009205;1.15;7.743134;-6.262003;10;0.971447;0.971447;1.496632;1.008148;0.971447
39.922007;1.15;1.37465171;-1.10030757;1.19534931;-0.956789189;1.012561;1.15;7.629317;-6.106707;10;0.971217;0.971217;1.480335;1.008148;0.971217
39.926647;1.15;1.3204627;-1.03134252;1.14822844;-0.896819585;1.020777;1.15;7.328568;-5.723951;10;0.970663;0.970663;1.439064;1.008148;0.970663
39.930360;1.15;1.27414144;-0.977391892;1.10794908;-0.849905993;1.02715;1.15;7.071485;-5.424525;10;0.970242;0.970242;1.405528;1.008148;0.970242
39.934072;1.15;1.22523351;-0.924741261;1.06542045;-0.804122836;1.033325;1.15;6.800046;-5.132314;10;0.969843;0.969843;1.371553;1.008148;0.969843
39.936856;1.15;1.1868964;-0.886224505;1.03208382;-0.770630004;1.037815;1.15;6.587275;-4.918546;10;0.969558;0.969558;1.345799;1.008148;0.969558
39.940568;1.15;1.13364108;-0.836317658;0.985774853;-0.727232746;1.043596;1.15;6.291708;-4.641563;10;0.969198;0.969198;1.311116;1.008148;0.969198
39.945209;1.15;1.06378162;-0.776524324;0.925027497;-0.675238543;1.05047;1.15;5.903988;-4.30971;10;0.968782;0.968782;1.267244;1.008148;0.968782
39.950777;1.15;0.975448288;-0.709024505;0.848215903;-0.616543047;1.058158;1.15;5.413738;-3.935086;10;0.968335;0.968335;1.213907;1.008148;0.968335
39.952633;1.15;0.944990631;-0.687644685;0.821730983;-0.5979519;1.060578;1.15;5.244698;-3.816428;10;0.968199;0.968199;1.195975;1.008148;0.968199
39.956345;1.15;0.882676396;-0.646679099;0.767544693;-0.562329651;1.065191;1.15;4.898854;-3.589069;10;0.967948;0.967948;1.159903;1.008148;0.967948
39.960058;1.15;0.818644324;-0.60821982;0.71186463;-0.5288868;1.069494;1.15;4.543476;-3.37562;10;0.967725;0.967725;1.123579;1.008148;0.967725
39.965626;1.15;0.719791712;-0.555493694;0.625905836;-0.483037995;1.075346;1.15;3.994844;-3.08299;10;0.967445;0.967445;1.068683;1.008148;0.967445
39.966554;1.15;0.703029369;-0.547305946;0.611329886;-0.475918214;1.076249;1.15;3.901813;-3.037548;10;0.967404;0.967404;1.059492;1.008148;0.967404
39.970266;1.15;0.635281261;-0.516318919;0.552418488;-0.448972973;1.079654;1.15;3.525811;-2.86557;10;0.967261;0.967261;1.022625;1.008148;0.967261
39.973681;1.15;0.572123604;-0.490354595;0.497498786;-0.4263953;1.082487;1.15;3.175286;-2.721468;10;0.967156;0.967156;0.988595;1.008148;0.967156
39.975729;1.15;0.533923063;-0.475964685;0.464280924;-0.413882335;1.084049;1.15;2.963273;-2.641604;10;0.967105;0.967105;0.968135;1.008148;0.967105
39.980337;1.15;0.447334775;-0.446871532;0.388986761;-0.38858394;1.087182;1.15;2.482708;-2.480137;10;0.967025;0.967025;0.922006;1.008148;0.967025
39.981361;1.15;0.428005946;-0.441027207;0.372179083;-0.383501919;1.087807;1.15;2.375433;-2.447701;10;0.967014;0.967014;0.911742;1.008148;0.967014
39.983873;1.15;0.380510991;-0.427647928;0.330879123;-0.371867763;1.089231;1.15;2.111836;-2.373446;10;0.966996;0.966996;0.88655;1.008148;0.966996
39.985873;1.15;0.342652793;-0.417967748;0.29795895;-0.363450215;1.090253;1.15;1.901723;-2.319721;10;0.966992;0.966992;0.866484;1.008148;0.966992
39.987808;1.15;0.306024505;-0.409419279;0.266108265;-0.356016765;1.091149;1.15;1.698436;-2.272277;10;0.966996;0.966996;0.84707;1.008148;0.966996
39.989704;1.15;0.270164685;-0.401818919;0.234925813;-0.349407756;1.09194;1.15;1.499414;-2.230095;10;0.967008;0.967008;0.828049;1.008148;0.967008
39.990704;1.15;0.251273874;-0.398117838;0.218499021;-0.346189424;1.092322;1.15;1.39457;-2.209554;10;0.967018;0.967018;0.81802;1.008148;0.967018
39.992704;1.15;0.21356036;-0.391349009;0.185704661;-0.340303486;1.093014;1.15;1.18526;-2.171987;10;0.967044;0.967044;0.79797;1.008148;0.967044
39.994704;1.15;0.175965766;-0.385416937;0.153013709;-0.335145163;1.093612;1.15;0.97661;-2.139064;10;0.96708;0.96708;0.777936;1.008148;0.96708
39.996704;1.15;0.138523784;-0.380312072;0.120455464;-0.33070615;1.094117;1.15;0.768807;-2.110732;10;0.967124;0.967124;0.757922;1.008148;0.967124
39.999704;1.15;0.0827194595;-0.37417982;0.0719299647;-0.325373756;1.094703;1.15;0.459093;-2.076698;10;0.967206;0.967206;0.727952;1.008148;0.967206
40.001704;1.15;0.0458023423;-0.37108955;0.0398281238;-0.322686565;1.094981;1.15;0.254203;-2.059547;10;0.967272;0.967272;0.708012;1.008148;0.967272
40.003704;1.15;0.00915027027;-0.36878018;0.00795675676;-0.320678418;1.095172;1.15;0.050784;-2.04673;10;0.967346;0.967346;0.68811;1.008148;0.967346
40.005704;1.15;-0.0272064865;-0.367235856;-0.0236578143;-0.319335527;1.095277;1.15;-0.150996;-2.038159;10;0.96743;0.96743;0.668252;1.008148;0.96743
40.010704;1.15;-0.116617658;-0.366604865;-0.101406659;-0.318786839;1.095177;1.15;-0.647228;-2.034657;10;0.967674;0.967674;0.618826;1.008148;0.967674
40.015704;1.15;-0.203578018;-0.370341982;-0.177024363;-0.322036506;1.094587;1.15;-1.129858;-2.055398;10;0.967971;0.967971;0.569777;1.008148;0.967971
40.020704;1.15;-0.287707027;-0.378108829;-0.250180024;-0.328790286;1.093544;1.15;-1.596774;-2.098504;10;0.968318;0.968318;0.521178;1.008148;0.968318
40.023704;1.15;-0.336685405;-0.384550811;-0.292769918;-0.334392009;1.092716;1.15;-1.868604;-2.134257;10;0.968549;0.968549;0.492266;1.008148;0.968549
40.026704;1.15;-0.384461441;-0.392227387;-0.334314297;-0.341067293;1.091748;1.15;-2.133761;-2.176862;10;0.968798;0.968798;0.463556;1.008148;0.968798
40.027704;1.15;-0.40010973;-0.395045946;-0.347921504;-0.343518214;1.091396;1.15;-2.220609;-2.192505;10;0.968884;0.968884;0.454034;1.008148;0.968884
40.030704;1.15;-0.446196757;-0.404234955;-0.38799718;-0.351508656;1.090256;1.15;-2.476392;-2.243504;10;0.969155;0.969155;0.42562;1.008148;0.969155
40.032704;1.15;-0.476189189;-0.41093964;-0.414077556;-0.357338817;1.08943;1.15;-2.64285;-2.280715;10;0.969344;0.969344;0.406808;1.008148;0.969344
40.035704;1.15;-0.520049189;-0.421798919;-0.452216686;-0.366781669;1.088098;1.15;-2.886273;-2.340984;10;0.96964;0.96964;0.378798;1.008148;0.96964
40.039704;1.15;-0.576368108;-0.437636396;-0.501189659;-0.380553388;1.086165;1.15;-3.198843;-2.428882;10;0.970059;0.970059;0.341861;1.008148;0.970059
40.042704;1.15;-0.61694991;-0.450417658;-0.536478183;-0.391667528;1.084609;1.15;-3.424072;-2.499818;10;0.97039;0.97039;0.314482;1.008148;0.97039
40.043704;1.15;-0.630156937;-0.454832613;-0.547962554;-0.39550662;1.084072;1.15;-3.497371;-2.524321;10;0.970504;0.970504;0.305416;1.008148;0.970504
40.047704;1.15;-0.681368468;-0.473177838;-0.59249432;-0.411458989;1.081844;1.15;-3.781595;-2.626137;10;0.970972;0.970972;0.269488;1.008148;0.970972
40.050704;1.15;-0.718064324;-0.487568288;-0.62440376;-0.423972425;1.080096;1.15;-3.985257;-2.706004;10;0.971339;0.971339;0.242291;1.008148;0.971339
40.056204;1.15;-0.781529009;-0.51505982;-0.679590443;-0.447878104;1.076756;1.15;-4.337486;-2.858582;10;0.972044;0.972044;0.195084;1.008148;0.972044
40.057104;1.15;-0.791443423;-0.519664505;-0.688211673;-0.451882178;1.076197;1.15;-4.392511;-2.884138;10;0.972163;0.972163;0.187361;1.008148;0.972163
40.060704;1.15;-0.829784505;-0.538308288;-0.721551743;-0.468094164;1.073928;1.15;-4.605304;-2.987611;10;0.97265;0.97265;0.156791;1.008148;0.97265
40.062504;1.15;-0.848169189;-0.547736216;-0.737538425;-0.476292362;1.072779;1.15;-4.707339;-3.039936;10;0.972899;0.972899;0.141702;1.008148;0.972899
40.066104;1.15;-0.883382523;-0.566724505;-0.768158715;-0.492803917;1.070462;1.15;-4.902773;-3.145321;10;0.973408;0.973408;0.111923;1.008148;0.973408
40.070604;1.15;-0.924522883;-0.590551712;-0.803932942;-0.513523228;1.067547;1.15;-5.131102;-3.277562;10;0.974065;0.974065;0.075473;1.008148;0.974065
40.075104;1.15;-0.962538378;-0.614273333;-0.836989894;-0.534150725;1.064636;1.15;-5.342088;-3.409217;10;0.974742;0.974742;0.039913;1.008148;0.974742
40.080504;1.15;-1.00415892;-0.642311351;-0.873181669;-0.55853161;1.061182;1.15;-5.573082;-3.564828;10;0.975579;0.975579;-0.001544;1.008148;0.975579
40.085004;1.15;-1.03563117;-0.665102342;-0.900548844;-0.578349863;1.058362;1.15;-5.747753;-3.691318;10;0.976295;0.976295;-0.035047;1.008148;0.976295
40.090404;1.15;-1.06971081;-0.691516577;-0.930183314;-0.601318762;1.055079;1.15;-5.936895;-3.837917;10;0.977175;0.977175;-0.07396;1.008148;0.977175
40.095804;1.15;-1.09996144;-0.716676757;-0.95648821;-0.62319718;1.051936;1.15;-6.104786;-3.977556;10;0.978075;0.978075;-0.111428;1.008148;0.978075
40.100304;1.15;-1.12239694;-0.736531351;-0.975997336;-0.640462045;1.049443;1.15;-6.229303;-4.087749;10;0.978837;0.978837;-0.141532;1.008148;0.978837
40.105304;1.15;-1.14452739;-0.757271171;-0.995241206;-0.658496671;1.046827;1.15;-6.352127;-4.202855;10;0.979698;0.979698;-0.173734;1.008148;0.979698
40.110304;1.15;-1.16387369;-0.776505405;-1.01206408;-0.675222092;1.044388;1.15;-6.459499;-4.309605;10;0.980569;0.980569;-0.20463;1.008148;0.980569
40.115304;1.15;-1.1805982;-0.794137658;-1.02660713;-0.690554485;1.042139;1.15;-6.55232;-4.407464;10;0.981451;0.981451;-0.234192;1.008148;0.981451
40.121304;1.15;-1.19742631;-0.813076396;-1.04124027;-0.707022953;1.039707;1.15;-6.645716;-4.512574;10;0.98252;0.98252;-0.267881;1.008148;0.98252
40.125304;1.15;-1.20679856;-0.824312072;-1.04939005;-0.716793106;1.038254;1.15;-6.697732;-4.574932;10;0.983239;0.983239;-0.289247;1.008148;0.983239
40.130304;1.15;-1.21656144;-0.836758198;-1.05787951;-0.727615825;1.036635;1.15;-6.751916;-4.644008;10;0.984142;0.984142;-0.314713;1.008148;0.984142
40.136304;1.15;-1.22558072;-0.849318559;-1.06572237;-0.738537877;1.034984;1.15;-6.801973;-4.713718;10;0.985232;0.985232;-0.343438;1.008148;0.985232
40.140304;1.15;-1.23005315;-0.856244505;-1.06961144;-0.744560439;1.034064;1.15;-6.826795;-4.752157;10;0.985961;0.985961;-0.36147;1.008148;0.985961
40.145304;1.15;-1.23400559;-0.863275315;-1.07304834;-0.750674187;1.033117;1.15;-6.848731;-4.791178;10;0.986875;0.986875;-0.382745;1.008148;0.986875
40.150304;1.15;-1.23622559;-0.868509369;-1.07497877;-0.755225539;1.032396;1.15;-6.861052;-4.820227;10;0.98779;0.98779;-0.402612;1.008148;0.98779
40.156304;1.15;-1.23671946;-0.872447928;-1.07540823;-0.758650372;1.031827;1.15;-6.863793;-4.842086;10;0.988888;0.988888;-0.424589;1.008148;0.988888
40.160304;1.15;-1.23579063;-0.873677297;-1.07460055;-0.759719389;1.031624;1.15;-6.858638;-4.848909;10;0.98962;0.98962;-0.43811;1.008148;0.98962
40.165304;1.15;-1.23326973;-0.873674414;-1.07240846;-0.759716882;1.031567;1.15;-6.844647;-4.848893;10;0.990534;0.990534;-0.453742;1.008148;0.990534
40.171304;1.15;-1.22831658;-0.871468649;-1.06810137;-0.757798825;1.03178;1.15;-6.817157;-4.836651;10;0.991627;0.991627;-0.470639;1.008148;0.991627
40.176304;1.15;-1.22263063;-0.86784973;-1.06315707;-0.754651939;1.032185;1.15;-6.7856;-4.816566;10;0.992534;0.992534;-0.483173;1.008148;0.992534
40.180304;1.15;-1.21708523;-0.863826306;-1.05833498;-0.75115331;1.032654;1.15;-6.754823;-4.794236;10;0.993257;0.993257;-0.492192;1.008148;0.993257
40.185304;1.15;-1.20892883;-0.857433153;-1.05124246;-0.745594046;1.033415;1.15;-6.709555;-4.758754;10;0.994157;0.994157;-0.502211;1.008148;0.994157
40.190304;1.15;-1.19942793;-0.84957982;-1.04298081;-0.738765061;1.034364;1.15;-6.656825;-4.715168;10;0.995051;0.995051;-0.510838;1.008148;0.995051
40.195304;1.15;-1.18859405;-0.840329369;-1.03356005;-0.730721191;1.035493;1.15;-6.596697;-4.663828;10;0.995939;0.995939;-0.518158;1.008148;0.995939
40.201709;1.15;-1.17277874;-0.826540721;-1.0198076;-0.718731061;1.037188;1.15;-6.508922;-4.587301;10;0.997066;0.997066;-0.525389;1.008148;0.997066
40.207709;1.15;-1.15599045;-0.811775315;-1.00520909;-0.705891579;1.039013;1.15;-6.415747;-4.505353;10;0.998111;0.998111;-0.530205;1.008148;0.998111
40.210709;1.15;-1.14687892;-0.803761622;-0.997286016;-0.698923149;1.040007;1.15;-6.365178;-4.460877;10;0.998629;0.998629;-0.53189;1.008148;0.998629
40.215709;1.15;-1.13062559;-0.789527207;-0.983152683;-0.686545398;1.041777;1.15;-6.274972;-4.381876;10;0.999484;0.999484;-0.533635;1.008148;0.999484
40.220709;1.15;-1.11303081;-0.774263964;-0.967852879;-0.673273012;1.043679;1.15;-6.177321;-4.297165;10;1.000329;1.000329;-0.534067;1.008148;1.000329
40.226709;1.15;-1.09013333;-0.754705225;-0.947942029;-0.656265413;1.046121;1.15;-6.05024;-4.188614;10;1.00133;1.00133;-0.532874;1.008148;1.00133
40.230709;1.15;-1.0737791;-0.740980901;-0.933720956;-0.644331218;1.047837;1.15;-5.959474;-4.112444;10;1.001988;1.001988;-0.531055;1.008148;1.001988
40.235709;1.15;-1.05210216;-0.723133514;-0.914871445;-0.628811751;1.050071;1.15;-5.839167;-4.013391;10;1.002799;1.002799;-0.527647;1.008148;1.002799
40.240709;1.15;-1.02904577;-0.704601441;-0.894822405;-0.612696906;1.052394;1.15;-5.711204;-3.910538;10;1.003597;1.003597;-0.522998;1.008148;1.003597
40.248709;1.15;-0.989268468;-0.673759099;-0.860233451;-0.585877477;1.056266;1.15;-5.49044;-3.739363;10;1.004846;1.004846;-0.51303;1.008148;1.004846
40.251709;1.15;-0.973432793;-0.661882342;-0.846463298;-0.575549863;1.057759;1.15;-5.402552;-3.673447;10;1.005305;1.005305;-0.508505;1.008148;1.005305
40.256709;1.15;-0.945924865;-0.641794414;-0.822543361;-0.558082099;1.060285;1.15;-5.249883;-3.561959;10;1.006057;1.006057;-0.500029;1.008148;1.006057
40.260709;1.15;-0.922916396;-0.625517117;-0.802535997;-0.543927928;1.062335;1.15;-5.122186;-3.47162;10;1.006648;1.006648;-0.492423;1.008148;1.006648
40.265709;1.15;-0.892908288;-0.604996216;-0.77644199;-0.526083666;1.064922;1.15;-4.955641;-3.357729;10;1.007371;1.007371;-0.481904;1.008148;1.007371
40.270709;1.15;-0.861524144;-0.584375856;-0.74915143;-0.508152918;1.067526;1.15;-4.781459;-3.243286;10;1.008076;1.008076;-0.470286;1.008148;1.008076
40.278709;1.15;-0.808487748;-0.55142991;-0.703032824;-0.479504269;1.071695;1.15;-4.487107;-3.060436;10;1.009167;1.009167;-0.449482;1.008148;1.009167
40.282709;1.15;-0.780691892;-0.535088468;-0.678862515;-0.46529432;1.073769;1.15;-4.33284;-2.969741;10;1.009694;1.009694;-0.438089;1.008148;1.009694
40.285709;1.15;-0.759297838;-0.522932252;-0.660258989;-0.454723698;1.075314;1.15;-4.214103;-2.902274;10;1.010081;1.010081;-0.429124;1.008148;1.010081
40.286709;1.15;-0.752063784;-0.518903423;-0.653968508;-0.451220368;1.075827;1.15;-4.173954;-2.879914;10;1.010209;1.010209;-0.426057;1.008148;1.010209
40.291709;1.15;-0.715135495;-0.498968829;-0.621856953;-0.433885938;1.078368;1.15;-3.969002;-2.769277;10;1.010833;1.010833;-0.41014;1.008148;1.010833
40.296709;1.15;-0.676975315;-0.479454414;-0.588674187;-0.416916882;1.080865;1.15;-3.757213;-2.660972;10;1.011437;1.011437;-0.39328;1.008148;1.011437
40.297709;1.15;-0.669199279;-0.47561027;-0.581912417;-0.413574148;1.081357;1.15;-3.714056;-2.639637;10;1.011555;1.011555;-0.389797;1.008148;1.011555
40.302709;1.15;-0.629622703;-0.456723784;-0.547498002;-0.397151116;1.083786;1.15;-3.494406;-2.534817;10;1.012133;1.012133;-0.371849;1.008148;1.012133
40.305709;1.15;-0.605334595;-0.445685045;-0.526377908;-0.387552213;1.085211;1.15;-3.359607;-2.473552;10;1.012468;1.012468;-0.36066;1.008148;1.012468
40.310709;1.15;-0.563992252;-0.427836036;-0.490428045;-0.372031336;1.087525;1.15;-3.130157;-2.37449;10;1.01301;1.01301;-0.341337;1.008148;1.01301
40.315709;1.15;-0.521627207;-0.410744324;-0.453588876;-0.357168978;1.089756;1.15;-2.895031;-2.279631;10;1.013528;1.013528;-0.321199;1.008148;1.013528
40.320709;1.15;-0.478308468;-0.394487027;-0.415920407;-0.343032197;1.091895;1.15;-2.654612;-2.189403;10;1.014022;1.014022;-0.300284;1.008148;1.014022
40.327709;1.15;-0.416202703;-0.373264505;-0.361915394;-0.32457783;1.094719;1.15;-2.309925;-2.071618;10;1.014673;1.014673;-0.269767;1.008148;1.014673
40.331709;1.15;-0.380023604;-0.362002703;-0.330455307;-0.314784959;1.096237;1.15;-2.109131;-2.009115;10;1.015023;1.015023;-0.251716;1.008148;1.015023
40.335709;1.15;-0.343396216;-0.351407027;-0.298605405;-0.305571328;1.097681;1.15;-1.905849;-1.950309;10;1.015357;1.015357;-0.233244;1.008148;1.015357
40.340709;1.15;-0.297049369;-0.339138018;-0.258303799;-0.294902624;1.099377;1.15;-1.648624;-1.882216;10;1.015751;1.015751;-0.209591;1.008148;1.015751
40.341709;1.15;-0.287712072;-0.336817838;-0.25018441;-0.292885076;1.099702;1.15;-1.596802;-1.869339;10;1.015827;1.015827;-0.204789;1.008148;1.015827
40.345709;1.15;-0.250161441;-0.327992973;-0.217531688;-0.285211281;1.10095;1.15;-1.388396;-1.820361;10;1.01612;1.01612;-0.18535;1.008148;1.01612
40.352709;1.15;-0.183783784;-0.314344685;-0.159811986;-0.273343204;1.102934;1.15;-1.02;-1.744613;10;1.016592;1.016592;-0.1505;1.008148;1.016592
40.353709;1.15;-0.174244144;-0.312584865;-0.151516647;-0.271812926;1.103197;1.15;-0.967055;-1.734846;10;1.016655;1.016655;-0.14544;1.008148;1.016655
40.358709;1.15;-0.126381081;-0.304508468;-0.109896592;-0.264789973;1.104429;1.15;-0.701415;-1.690022;10;1.016955;1.016955;-0.119854;1.008148;1.016955
40.360709;1.15;-0.107172793;-0.301617297;-0.0931937329;-0.262275911;1.104884;1.15;-0.594809;-1.673976;10;1.017068;1.017068;-0.109493;1.008148;1.017068
40.364709;1.15;-0.0686810811;-0.29642018;-0.0597226792;-0.257756678;1.105729;1.15;-0.38118;-1.645132;10;1.01728;1.01728;-0.088567;1.008148;1.01728
40.365709;1.15;-0.059047027;-0.295243063;-0.0513452409;-0.256733098;1.105927;1.15;-0.327711;-1.638599;10;1.017331;1.017331;-0.083295;1.008148;1.017331
40.371452;1.15;-0.00367657658;-0.289427387;-0.00319702311;-0.251675989;1.106958;1.15;-0.020405;-1.606322;10;1.0176;1.0176;-0.052724;1.008148;1.0176
40.375452;1.15;0.0348700901;-0.286325405;0.0303218175;-0.248978613;1.107571;1.15;0.193529;-1.589106;10;1.017766;1.017766;-0.031163;1.008148;1.017766
40.378452;1.15;0.06374;-0.284505766;0.055426087;-0.247396318;1.107975;1.15;0.353757;-1.579007;10;1.01788;1.01788;-0.01486;1.008148;1.01788
40.382452;1.15;0.102143423;-0.282748649;0.0888203682;-0.24586839;1.108438;1.15;0.566896;-1.569255;10;1.018017;1.018017;0.007035;1.008148;1.018017
40.387452;1.15;0.149941802;-0.281610811;0.130384175;-0.244878966;1.1089;1.15;0.832177;-1.56294;10;1.018164;1.018164;0.03463;1.008148;1.018164
40.391452;1.15;0.187964144;-0.28153009;0.163447082;-0.244808774;1.109177;1.15;1.043201;-1.562492;10;1.018263;1.018263;0.056863;1.008148;1.018263
40.397452;1.15;0.244541622;-0.282751892;0.212644888;-0.24587121;1.109443;1.15;1.357206;-1.569273;10;1.01838;1.01838;0.090423;1.008148;1.01838
40.401452;1.15;0.28189964;-0.284432613;0.245130121;-0.247332707;1.109524;1.15;1.564543;-1.578601;10;1.018437;1.018437;0.112908;1.008148;1.018437
40.405452;1.15;0.318926667;-0.28678036;0.277327536;-0.249374226;1.10953;1.15;1.770043;-1.591631;10;1.018477;1.018477;0.135459;1.008148;1.018477
40.411452;1.15;0.373771892;-0.2915;0.325019036;-0.253478261;1.109406;1.15;2.074434;-1.617825;10;1.018507;1.018507;0.169366;1.008148;1.018507
40.412452;1.15;0.382825045;-0.292421081;0.332891344;-0.254279201;1.10937;1.15;2.124679;-1.622937;10;1.018509;1.018509;0.175022;1.008148;1.018509
40.416452;1.15;0.41876991;-0.296474234;0.364147748;-0.257803682;1.109185;1.15;2.324173;-1.645432;10;1.018505;1.018505;0.197652;1.008148;1.018505
40.420452;1.15;0.454264505;-0.301096216;0.395012613;-0.261822797;1.108936;1.15;2.521168;-1.671084;10;1.018485;1.018485;0.220273;1.008148;1.018485
40.426151;1.15;0.504001081;-0.308608649;0.43826181;-0.268355347;1.108476;1.15;2.797206;-1.712778;10;1.01843;1.01843;0.252449;1.008148;1.01843
40.430151;1.15;0.538292973;-0.314492973;0.468080846;-0.27347215;1.108084;1.15;2.987526;-1.745436;10;1.018373;1.018373;0.274971;1.008148;1.018373
40.435151;1.15;0.580400901;-0.322503063;0.504696436;-0.280437446;1.107519;1.15;3.221225;-1.789892;10;1.01828;1.01828;0.303018;1.008148;1.01828
40.440151;1.15;0.62163045;-0.331181441;0.540548218;-0.287983862;1.106878;1.15;3.450049;-1.838057;10;1.018164;1.018164;0.330915;1.008148;1.018164
40.445151;1.15;0.661946667;-0.340463423;0.575605797;-0.296055151;1.106167;1.15;3.673804;-1.889572;10;1.018025;1.018025;0.358627;1.008148;1.018025
40.451151;1.15;0.709076757;-0.352307207;0.616588484;-0.306354093;1.105232;1.15;3.935376;-1.955305;10;1.01783;1.01783;0.391587;1.008148;1.01783
40.456151;1.15;0.74728;-0.362687568;0.649808696;-0.315380494;1.104393;1.15;4.147404;-2.012916;10;1.017643;1.017643;0.418769;1.008148;1.017643
40.461151;1.15;0.784484324;-0.373462703;0.682160282;-0.324750176;1.103507;1.15;4.353888;-2.072718;10;1.017435;1.017435;0.445658;1.008148;1.017435
40.466151;1.15;0.820671171;-0.384567387;0.713627105;-0.334406424;1.102581;1.15;4.554725;-2.134349;10;1.017207;1.017207;0.472221;1.008148;1.017207
40.472151;1.15;0.86272991;-0.398237838;0.750199922;-0.346293772;1.101428;1.15;4.788151;-2.21022;10;1.016907;1.016907;0.503623;1.008148;1.016907
40.475693;1.15;0.886848829;-0.406442342;0.771172895;-0.353428124;1.10073;1.15;4.922011;-2.255755;10;1.016717;1.016717;0.521896;1.008148;1.016717
40.480717;1.15;0.92014973;-0.418204324;0.8001302;-0.363655934;1.099724;1.15;5.106831;-2.321034;10;1.016431;1.016431;0.547458;1.008148;1.016431
40.485717;1.15;0.952217838;-0.430002523;0.828015511;-0.373915237;1.098708;1.15;5.284809;-2.386514;10;1.016128;1.016128;0.572453;1.008148;1.016128
40.493717;1.15;1.00127694;-0.448925586;0.870675597;-0.390370074;1.097069;1.15;5.557087;-2.491537;10;1.015606;1.015606;0.611454;1.008148;1.015606
40.496717;1.15;1.01895495;-0.455996216;0.886047787;-0.396518449;1.096454;1.15;5.6552;-2.530779;10;1.0154;1.0154;0.625746;1.008148;1.0154
40.501717;1.15;1.0475418;-0.467702162;0.910905915;-0.406697532;1.095436;1.15;5.813857;-2.595747;10;1.015042;1.015042;0.649139;1.008148;1.015042
40.507717;1.15;1.08039279;-0.481552252;0.939471994;-0.418741089;1.094229;1.15;5.99618;-2.672615;10;1.014593;1.014593;0.676477;1.008148;1.014593
40.510717;1.15;1.09622162;-0.48836973;0.953236193;-0.42466933;1.093635;1.15;6.08403;-2.710452;10;1.01436;1.01436;0.689833;1.008148;1.01436
40.517717;1.15;1.13160234;-0.503921081;0.984002037;-0.438192244;1.092283;1.15;6.280393;-2.796762;10;1.013796;1.013796;0.720152;1.008148;1.013796
40.522717;1.15;1.15553874;-0.514662703;1.00481629;-0.447532785;1.091352;1.15;6.41324;-2.856378;10;1.013376;1.013376;0.741058;1.008148;1.013376
40.525717;1.15;1.16936468;-0.520937117;1.01683886;-0.452988797;1.09081;1.15;6.489974;-2.891201;10;1.013118;1.013118;0.753291;1.008148;1.013118
40.530717;1.15;1.19151243;-0.531077297;1.03609777;-0.461806345;1.089938;1.15;6.612894;-2.947479;10;1.012677;1.012677;0.773148;1.008148;1.012677
40.535717;1.15;1.21253802;-0.54077964;1.05438089;-0.470243165;1.08911;1.15;6.729586;-3.001327;10;1.012225;1.012225;0.792323;1.008148;1.012225
40.540717;1.15;1.2324382;-0.549998559;1.07168539;-0.478259616;1.08833;1.15;6.840032;-3.052492;10;1.01176;1.01176;0.810798;1.008148;1.01176
40.547717;1.15;1.25840072;-0.562008468;1.0942615;-0.488703016;1.087329;1.15;6.984124;-3.119147;10;1.011092;1.011092;0.835454;1.008148;1.011092
40.550717;1.15;1.26884757;-0.56680973;1.10334571;-0.492878026;1.086936;1.15;7.042104;-3.145794;10;1.010799;1.010799;0.845579;1.008148;1.010799
40.555717;1.15;1.28534919;-0.574318018;1.11769495;-0.499406972;1.08633;1.15;7.133688;-3.187465;10;1.010303;1.010303;0.861853;1.008148;1.010303
40.562717;1.15;1.30653387;-0.583726667;1.13611641;-0.507588406;1.085596;1.15;7.251263;-3.239683;10;1.009594;1.009594;0.883348;1.008148;1.009594
40.565717;1.15;1.31492541;-0.587342523;1.1434134;-0.510732628;1.085324;1.15;7.297836;-3.259751;10;1.009286;1.009286;0.892093;1.008148;1.009286
40.570717;1.15;1.32799009;-0.592785586;1.15477399;-0.515465727;1.084932;1.15;7.370345;-3.28996;10;1.008765;1.008765;0.906032;1.008148;1.008765
40.575717;1.15;1.33989874;-0.59747027;1.16512934;-0.519539365;1.084618;1.15;7.436438;-3.31596;10;1.008236;1.008236;0.919169;1.008148;1.008236
40.581717;1.15;1.35265514;-0.602047027;1.17622186;-0.523519154;1.084349;1.15;7.507236;-3.341361;10;1.007594;1.007594;0.933851;1.008148;1.007594
40.585717;1.15;1.36022396;-0.604442523;1.18280345;-0.525602193;1.084238;1.15;7.549243;-3.354656;10;1.007161;1.007161;0.942984;1.008148;1.007161
40.591717;1.15;1.37017117;-0.607024144;1.19145319;-0.527847082;1.084177;1.15;7.60445;-3.368984;10;1.006506;1.006506;0.954554;1.008148;1.006506
40.595126;1.15;1.37505045;-0.607901802;1.19569604;-0.528610262;1.084205;1.15;7.63153;-3.373855;10;1.00613;1.00613;0.96238;1.008148;1.00613
40.600126;1.15;1.38122234;-0.608485045;1.20106291;-0.52911743;1.084317;1.15;7.665784;-3.377092;10;1.005576;1.005576;0.971466;1.008148;1.005576
40.606126;1.15;1.38704721;-0.60798991;1.20612801;-0.528686878;1.084576;1.15;7.698112;-3.374344;10;1.004907;1.004907;0.981247;1.008148;1.004907
40.611126;1.15;1.39057279;-0.606564685;1.20919373;-0.527447552;1.084897;1.15;7.717679;-3.366434;10;1.004347;1.004347;0.988458;1.008148;1.004347
40.615126;1.15;1.39251694;-0.604753694;1.21088429;-0.525872777;1.085223;1.15;7.728469;-3.356383;10;1.003897;1.003897;0.993608;1.008148;1.003897
40.622126;1.15;1.39402955;-0.600139279;1.21219961;-0.521860243;1.085944;1.15;7.736864;-3.330773;10;1.003109;1.003109;1.001296;1.008148;1.003109
40.625126;1.15;1.39393622;-0.597596757;1.21211845;-0.519649354;1.086311;1.15;7.736346;-3.316662;10;1.002771;1.002771;1.004074;1.008148;1.002771
40.631126;1.15;1.39240252;-0.591495676;1.2107848;-0.514344066;1.087151;1.15;7.727834;-3.282801;10;1.002095;1.002095;1.0087;1.008148;1.002095
40.636126;1.15;1.38974252;-0.585381622;1.20847176;-0.509027497;1.087956;1.15;7.713071;-3.248868;10;1.001533;1.001533;1.011608;1.008148;1.001533
40.640126;1.15;1.38670252;-0.579822523;1.20582828;-0.504193498;1.088668;1.15;7.696199;-3.218015;10;1.001085;1.001085;1.013317;1.008148;1.001085
40.647126;1.15;1.3794164;-0.568687387;1.19949252;-0.494510772;1.090058;1.15;7.655761;-3.156215;10;1.000304;1.000304;1.014993;1.008148;1.000304
40.650126;1.15;1.37552234;-0.563376937;1.19610638;-0.489892989;1.090709;1.15;7.634149;-3.126742;10;0.999971;0.999971;1.015201;1.008148;0.999971
40.655834;1.15;1.36682468;-0.552403063;1.1885432;-0.48035049;1.092034;1.15;7.585877;-3.065837;10;0.999342;0.999342;1.014758;1.008148;0.999342
40.660834;1.15;1.35780811;-0.541881802;1.1807027;-0.471201567;1.093285;1.15;7.535835;-3.007444;10;0.998796;0.998796;1.013472;1.008148;0.998796
40.665834;1.15;1.34747315;-0.530545946;1.17171579;-0.461344301;1.094617;1.15;7.478476;-2.94453;10;0.998255;0.998255;1.011358;1.008148;0.998255
40.671834;1.15;1.33331604;-0.51592;1.15940525;-0.448626087;1.096314;1.15;7.399904;-2.863356;10;0.997614;0.997614;1.00774;1.008148;0.997614
40.676834;1.15;1.32004559;-0.502928649;1.14786573;-0.43732926;1.097806;1.15;7.326253;-2.791254;10;0.997089;0.997089;1.003836;1.008148;0.997089
40.680834;1.15;1.30846;-0.492043063;1.1377913;-0.427863533;1.099046;1.15;7.261953;-2.730839;10;0.996674;0.996674;1.000139;1.008148;0.996674
40.686834;1.15;1.28946054;-0.474954414;1.12127004;-0.413003839;1.100975;1.15;7.156506;-2.635997;10;0.996061;0.996061;0.993655;1.008148;0.996061
40.692834;1.15;1.26851315;-0.457037117;1.10305492;-0.39742358;1.102979;1.15;7.040248;-2.536556;10;0.995463;0.995463;0.986064;1.008148;0.995463
40.695834;1.15;1.25730955;-0.447799099;1.09331265;-0.389390521;1.104005;1.15;6.978068;-2.485285;10;0.995169;0.995169;0.981862;1.008148;0.995169
40.701834;1.15;1.23344793;-0.42883027;1.07256342;-0.372895887;1.106097;1.15;6.845636;-2.380008;10;0.994594;0.994594;0.972664;1.008148;0.994594
40.706834;1.15;1.21209045;-0.412587568;1.0539917;-0.358771798;1.107875;1.15;6.727102;-2.289861;10;0.994127;0.994127;0.964207;1.008148;0.994127
40.713834;1.15;1.17996739;-0.389318559;1.0260586;-0.338537877;1.1104;1.15;6.548819;-2.160718;10;0.993496;0.993496;0.951197;1.008148;0.993496
40.718834;1.15;1.15545928;-0.372414775;1.0047472;-0.323838935;1.112219;1.15;6.412799;-2.066902;10;0.993061;0.993061;0.941095;1.008148;0.993061
