time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
40.724834;1.15;1.12436775;-0.351932793;0.977711085;-0.306028515;1.114407;1.15;6.240241;-1.953227;10;0.992558;0.992558;0.928117;1.008148;0.992558
40.725834;1.15;1.11901081;-0.348506306;0.973052879;-0.303048962;1.114771;1.15;6.21051;-1.93421;10;0.992477;0.992477;0.925866;1.008148;0.992477
40.730834;1.15;1.09149045;-0.331354955;0.949122131;-0.288134743;1.116587;1.15;6.057772;-1.83902;10;0.992078;0.992078;0.914243;1.008148;0.992078
40.737834;1.15;1.05096018;-0.307396757;0.913878418;-0.267301528;1.119102;1.15;5.832829;-1.706052;10;0.991547;0.991547;0.89698;1.008148;0.991547
40.741834;1.15;1.02679135;-0.293803784;0.892862045;-0.255481551;1.120519;1.15;5.698692;-1.630611;10;0.991258;0.991258;0.886619;1.008148;0.991258
40.748834;1.15;0.982821622;-0.270321081;0.854627497;-0.23506181;1.122946;1.15;5.45466;-1.500282;10;0.990781;0.990781;0.86767;1.008148;0.990781
40.753834;1.15;0.950181081;-0.253876577;0.826244418;-0.220762241;1.12463;1.15;5.273505;-1.409015;10;0.990462;0.990462;0.853531;1.008148;0.990462
40.755232;1.15;0.94088036;-0.249338739;0.818156835;-0.216816295;1.125092;1.15;5.221886;-1.38383;10;0.990376;0.990376;0.849493;1.008148;0.990376
40.760460;1.15;0.905468468;-0.23263045;0.787363886;-0.202287348;1.126787;1.15;5.02535;-1.291099;10;0.990069;0.990069;0.834075;1.008148;0.990069
40.766760;1.15;0.861616937;-0.213078018;0.749232119;-0.185285233;1.128756;1.15;4.781974;-1.182583;10;0.989728;0.989728;0.814872;1.008148;0.989728
40.772160;1.15;0.823174054;-0.196853333;0.715803525;-0.171176812;1.13038;1.15;4.568616;-1.092536;10;0.989461;0.989461;0.79791;1.008148;0.989461
40.776660;1.15;0.790650991;-0.183721982;0.687522601;-0.159758245;1.131692;1.15;4.388113;-1.019657;10;0.989257;0.989257;0.78345;1.008148;0.989257
40.777560;1.15;0.784101622;-0.181138559;0.681827497;-0.15751179;1.13195;1.15;4.351764;-1.005319;10;0.989218;0.989218;0.780525;1.008148;0.989218
40.782960;1.15;0.744552252;-0.165940541;0.647436741;-0.144296122;1.133467;1.15;4.132265;-0.92097;10;0.989;0.989;0.762756;1.008148;0.989
40.786560;1.15;0.717995315;-0.156094955;0.624343752;-0.135734743;1.134451;1.15;3.984874;-0.866327;10;0.988868;0.988868;0.750717;1.008148;0.988868
40.793397;1.15;0.667257117;-0.138077477;0.58022358;-0.120067372;1.136254;1.15;3.703277;-0.76633;10;0.988649;0.988649;0.727473;1.008148;0.988649
40.796397;1.15;0.644847568;-0.130527027;0.560737015;-0.113501763;1.137008;1.15;3.578904;-0.724425;10;0.988565;0.988565;0.717135;1.008148;0.988565
40.799397;1.15;0.622366847;-0.12321009;0.541188562;-0.107139209;1.137736;1.15;3.454136;-0.683816;10;0.988489;0.988489;0.706723;1.008148;0.988489
40.804397;1.15;0.58478955;-0.111549189;0.508512652;-0.0969992949;1.138891;1.15;3.245582;-0.619098;10;0.98838;0.98838;0.689222;1.008148;0.98838
40.805397;1.15;0.577263604;-0.109298559;0.501968351;-0.0950422248;1.139114;1.15;3.203813;-0.606607;10;0.988361;0.988361;0.685702;1.008148;0.988361
40.813616;1.15;0.515392432;-0.091858018;0.448167333;-0.0798765374;1.140828;1.15;2.860428;-0.509812;10;0.988236;0.988236;0.656571;1.008148;0.988236
40.815616;1.15;0.500360721;-0.0879032432;0.435096279;-0.0764376028;1.141214;1.15;2.777002;-0.487863;10;0.988214;0.988214;0.649439;1.008148;0.988214
40.820616;1.15;0.462881261;-0.0785171171;0.402505445;-0.068275754;1.142127;1.15;2.568991;-0.43577;10;0.988176;0.988176;0.631556;1.008148;0.988176
40.826616;1.15;0.418191171;-0.0682001802;0.363644497;-0.0593045045;1.143122;1.15;2.320961;-0.378511;10;0.988158;0.988158;0.610034;1.008148;0.988158
40.831616;1.15;0.381285766;-0.0603879279;0.33155284;-0.0525112417;1.143869;1.15;2.116136;-0.335153;10;0.988167;0.988167;0.592087;1.008148;0.988167
40.832616;1.15;0.373949369;-0.0589102703;0.325173365;-0.051226322;1.144009;1.15;2.075419;-0.326952;10;0.988171;0.988171;0.588499;1.008148;0.988171
40.837616;1.15;0.337526847;-0.0519423423;0.293501606;-0.0451672542;1.144667;1.15;1.873274;-0.28828;10;0.988205;0.988205;0.570581;1.008148;0.988205
40.840616;1.15;0.315904144;-0.048092973;0.274699256;-0.0418199765;1.145028;1.15;1.753268;-0.266916;10;0.988236;0.988236;0.559858;1.008148;0.988236
40.841616;1.15;0.308738739;-0.0468641441;0.268468468;-0.0407514297;1.145143;1.15;1.7135;-0.260096;10;0.988247;0.988247;0.55629;1.008148;0.988247
40.846616;1.15;0.273257117;-0.0411209009;0.237614884;-0.0357573051;1.145674;1.15;1.516577;-0.228221;10;0.988319;0.988319;0.538503;1.008148;0.988319
40.850616;1.15;0.245321982;-0.0369958559;0.213323463;-0.0321703094;1.146051;1.15;1.361537;-0.205327;10;0.988391;0.988391;0.524357;1.008148;0.988391
40.855616;1.15;0.211027568;-0.0324046847;0.183502233;-0.0281779867;1.146464;1.15;1.171203;-0.179846;10;0.988499;0.988499;0.506802;1.008148;0.988499
40.862616;1.15;0.164307027;-0.0269781982;0.142875676;-0.0234593028;1.14694;1.15;0.911904;-0.149729;10;0.988682;0.988682;0.482517;1.008148;0.988682
40.867616;1.15;0.131947748;-0.0237724324;0.114737172;-0.0206716804;1.147213;1.15;0.73231;-0.131937;10;0.988836;0.988836;0.46542;1.008148;0.988836
40.871616;1.15;0.106715676;-0.0215825225;0.0927962397;-0.0187674109;1.147394;1.15;0.592272;-0.119783;10;0.988972;0.988972;0.451914;1.008148;0.988972
40.877616;1.15;0.0700297297;-0.018876036;0.0608954172;-0.0164139444;1.147607;1.15;0.388665;-0.104762;10;0.989198;0.989198;0.431973;1.008148;0.989198
40.883616;1.15;0.0348203604;-0.0168025225;0.0302785742;-0.0146108892;1.147759;1.15;0.193253;-0.093254;10;0.989449;0.989449;0.412455;1.008148;0.989449
40.887616;1.15;0.0122100901;-0.0157363964;0.0106174696;-0.013683823;1.147829;1.15;0.067766;-0.087337;10;0.98963;0.98963;0.399699;1.008148;0.98963
40.891616;1.15;-0.00968342342;-0.0148983784;-0.00842036819;-0.0129551116;1.147878;1.15;-0.053743;-0.082686;10;0.98982;0.98982;0.387165;1.008148;0.98982
40.895616;1.15;-0.0308387387;-0.0142663063;-0.0268162946;-0.0124054837;1.147907;1.15;-0.171155;-0.079178;10;0.990021;0.990021;0.374863;1.008148;0.990021
40.901616;1.15;-0.0611457658;-0.0136572973;-0.0531702311;-0.0118759107;1.14792;1.15;-0.339359;-0.075798;10;0.990339;0.990339;0.356873;1.008148;0.990339
40.906616;1.15;-0.0850578378;-0.0134136937;-0.0739633373;-0.0116640815;1.147907;1.15;-0.472071;-0.074446;10;0.99062;0.99062;0.342329;1.008148;0.99062
40.912616;1.15;-0.112095676;-0.0133763964;-0.0974745006;-0.011631649;1.147871;1.15;-0.622131;-0.074239;10;0.990975;0.990975;0.325447;1.008148;0.990975
40.916616;1.15;-0.129097117;-0.0134735135;-0.112258363;-0.0117160987;1.147837;1.15;-0.716489;-0.074778;10;0.991222;0.991222;0.314553;1.008148;0.991222
40.920616;1.15;-0.145266486;-0.0136448649;-0.126318684;-0.0118650999;1.147799;1.15;-0.806229;-0.075729;10;0.991476;0.991476;0.303959;1.008148;0.991476
40.925616;1.15;-0.164294595;-0.0139336937;-0.142864865;-0.0121162554;1.147747;1.15;-0.911835;-0.077332;10;0.991804;0.991804;0.291152;1.008148;0.991804
40.930616;1.15;-0.181993694;-0.0142717117;-0.158255386;-0.0124101841;1.147695;1.15;-1.010065;-0.079208;10;0.992142;0.992142;0.278862;1.008148;0.992142
40.937616;1.15;-0.204527027;-0.0147607207;-0.177849589;-0.0128354093;1.147628;1.15;-1.135125;-0.081922;10;0.992632;0.992632;0.263029;1.008148;0.992632
40.940376;1.15;-0.212678559;-0.0149477477;-0.184937877;-0.0129980415;1.147605;1.15;-1.180366;-0.08296;10;0.99283;0.99283;0.256328;1.008148;0.99283
40.948376;1.15;-0.233981441;-0.015383964;-0.203462123;-0.01337736;1.147558;1.15;-1.298597;-0.085381;10;0.993417;0.993417;0.239409;1.008148;0.993417
40.950376;1.15;-0.238764685;-0.0154621622;-0.207621465;-0.0134453584;1.147552;1.15;-1.325144;-0.085815;10;0.993567;0.993567;0.235402;1.008148;0.993567
40.956376;1.15;-0.251813333;-0.0155978378;-0.218968116;-0.0135633373;1.147549;1.15;-1.397564;-0.086568;10;0.994023;0.994023;0.223929;1.008148;0.994023
40.961376;1.15;-0.26119982;-0.0155776577;-0.227130278;-0.0135457893;1.147566;1.15;-1.449659;-0.086456;10;0.994409;0.994409;0.215004;1.008148;0.994409
40.965376;1.15;-0.267739099;-0.0154607207;-0.232816608;-0.013444105;1.147594;1.15;-1.485952;-0.085807;10;0.994721;0.994721;0.208287;1.008148;0.994721
40.970376;1.15;-0.274707748;-0.0151751351;-0.238876302;-0.0131957697;1.147649;1.15;-1.524628;-0.084222;10;0.995115;0.995115;0.200424;1.008148;0.995115
40.975376;1.15;-0.280345405;-0.0147223423;-0.243778613;-0.0128020368;1.147728;1.15;-1.555917;-0.081709;10;0.995513;0.995513;0.193161;1.008148;0.995513
40.980376;1.15;-0.284663784;-0.0140917117;-0.247533725;-0.0122536624;1.14783;1.15;-1.579884;-0.078209;10;0.995914;0.995914;0.186503;1.008148;0.995914
40.987376;1.15;-0.288518198;-0.0128956757;-0.25088539;-0.011213631;1.148017;1.15;-1.601276;-0.071571;10;0.996478;0.996478;0.178206;1.008148;0.996478
40.990376;1.15;-0.289396577;-0.0122681081;-0.251649197;-0.0106679201;1.148112;1.15;-1.606151;-0.068088;10;0.996721;0.996721;0.175017;1.008148;0.996721
40.995376;1.15;-0.289842703;-0.0110677477;-0.252037133;-0.00962412848;1.148292;1.15;-1.608627;-0.061426;10;0.997126;0.997126;0.170194;1.008148;0.997126
41.000376;1.15;-0.289031892;-0.00967405405;-0.25133208;-0.00841222092;1.148498;1.15;-1.604127;-0.053691;10;0.99753;0.99753;0.165985;1.008148;0.99753
41.007376;1.15;-0.285822523;-0.00740324324;-0.248541324;-0.00643760282;1.14883;1.15;-1.586315;-0.041088;10;0.998095;0.998095;0.161124;1.008148;0.998095
41.010376;1.15;-0.283718919;-0.0063190991;-0.246712103;-0.00549486878;1.148988;1.15;-1.57464;-0.035071;10;0.998337;0.998337;0.159408;1.008148;0.998337
41.015376;1.15;-0.279259459;-0.00436990991;-0.242834313;-0.00379992166;1.14927;1.15;-1.54989;-0.024253;10;0.998737;0.998737;0.157036;1.008148;0.998737
41.020376;1.15;-0.273629009;-0.00225099099;-0.237938269;-0.00195738347;1.149575;1.15;-1.518641;-0.012493;10;0.999134;0.999134;0.155271;1.008148;0.999134
41.026376;1.15;-0.265361081;0.00050018018;-0.230748766;0.000434939287;1.149971;1.15;-1.472754;0.002776;10;0.999606;0.999606;0.153947;1.008148;0.999606
41.030376;1.15;-0.258953874;0.00245045045;-0.225177282;0.00213082648;1.150251;1.15;-1.437194;0.0136;10;0.999918;0.999918;0.153541;1.008148;0.999918
41.035376;1.15;-0.249961982;0.00500558559;-0.217358245;0.00435268312;1.150619;1.15;-1.387289;0.027781;10;1.000303;1.000303;0.153564;1.008148;1.000303
41.042376;1.15;-0.235588649;0.00877351351;-0.204859694;0.00762914219;1.151163;1.15;-1.307517;0.048693;10;1.000833;1.000833;0.154574;1.008148;1.000833
41.045376;1.15;-0.228809009;0.0104463063;-0.198964356;0.00908374461;1.151406;1.15;-1.26989;0.057977;10;1.001056;1.001056;0.15535;1.008148;1.001056
41.051376;1.15;-0.21416955;0.0138745946;-0.186234391;0.0120648649;1.151905;1.15;-1.188641;0.077004;10;1.001496;1.001496;0.15751;1.008148;1.001496
41.055376;1.15;-0.203631171;0.0162084685;-0.177070584;0.0140943204;1.152247;1.15;-1.130153;0.089957;10;1.001783;1.001783;0.159394;1.008148;1.001783
41.060376;1.15;-0.189611532;0.0191623423;-0.164879593;0.0166629064;1.152683;1.15;-1.052344;0.106351;10;1.002136;1.002136;0.162237;1.008148;1.002136
41.065376;1.15;-0.174682703;0.0221378378;-0.151898002;0.0192502938;1.153126;1.15;-0.969489;0.122865;10;1.00248;1.00248;0.165611;1.008148;1.00248
41.071376;1.15;-0.155615856;0.0257081081;-0.135318136;0.0223548766;1.153663;1.15;-0.863668;0.14268;10;1.002882;1.002882;0.170346;1.008148;1.002882
41.076376;1.15;-0.138808649;0.0286585586;-0.120703173;0.0249204857;1.154113;1.15;-0.770388;0.159055;10;1.003207;1.003207;0.174846;1.008148;1.003207
41.083376;1.15;-0.11395009;0.0327095495;-0.0990870349;0.0284430866;1.154743;1.15;-0.632423;0.181538;10;1.003646;1.003646;0.181964;1.008148;1.003646
41.086376;1.15;-0.102844505;0.034405045;-0.0894300039;0.0299174305;1.155011;1.15;-0.570787;0.190948;10;1.003828;1.003828;0.185298;1.008148;1.003828
41.091376;1.15;-0.0837634234;0.0371605405;-0.0728377595;0.0323135135;1.155453;1.15;-0.464887;0.206241;10;1.004123;1.004123;0.19122;1.008148;1.004123
41.097376;1.15;-0.0599711712;0.0403268468;-0.0521488445;0.0350668233;1.155974;1.15;-0.33284;0.223814;10;1.004462;1.004462;0.198909;1.008148;1.004462
41.103376;1.15;-0.0352682883;0.0433095495;-0.0306680768;0.0376604779;1.156481;1.15;-0.195739;0.240368;10;1.004785;1.004785;0.207207;1.008148;1.004785
41.105376;1.15;-0.026843964;0.0442574775;-0.0233425774;0.038484763;1.156647;1.15;-0.148984;0.245629;10;1.004889;1.004889;0.210103;1.008148;1.004889
41.111376;1.15;-0.00103747748;0.0469475676;-0.000902154328;0.0408239718;1.157129;1.15;-0.005758;0.260559;10;1.00519;1.00519;0.219165;1.008148;1.00519
41.115376;1.15;0.0165843243;0.0486023423;0.0144211516;0.0422629064;1.157439;1.15;0.092043;0.269743;10;1.00538;1.00538;0.225507;1.008148;1.00538
41.120376;1.15;0.0390432432;0.0505012613;0.0339506463;0.0439141402;1.157812;1.15;0.21669;0.280282;10;1.005607;1.005607;0.233755;1.008148;1.005607
41.126376;1.15;0.0665700901;0.0525131532;0.0578870349;0.0456636114;1.158234;1.15;0.369464;0.291448;10;1.005863;1.005863;0.244099;1.008148;1.005863
41.130376;1.15;0.085236036;0.0536828829;0.0741182922;0.0466807677;1.1585;1.15;0.47306;0.29794;10;1.006024;1.006024;0.25125;1.008148;1.006024
41.137376;1.15;0.11843027;0.0553803604;0.102982844;0.0481568351;1.158931;1.15;0.657288;0.307361;10;1.006284;1.006284;0.264221;1.008148;1.006284
41.142376;1.15;0.142496396;0.056309009;0.12390991;0.0489643557;1.159213;1.15;0.790855;0.312515;10;1.006454;1.006454;0.273815;1.008148;1.006454
41.146376;1.15;0.161929009;0.0568754955;0.140807834;0.0494569526;1.159421;1.15;0.898706;0.315659;10;1.00658;1.00658;0.281673;1.008148;1.00658
41.154376;1.15;0.201177838;0.0575268468;0.17493725;0.0500233451;1.159789;1.15;1.116537;0.319274;10;1.006807;1.006807;0.297829;1.008148;1.006807
41.155376;1.15;0.206112973;0.0575623423;0.179228672;0.0500542107;1.15983;1.15;1.143927;0.319471;10;1.006833;1.006833;0.299887;1.008148;1.006833
41.160376;1.15;0.230861622;0.0575859459;0.200749236;0.0500747356;1.160022;1.15;1.281282;0.319602;10;1.006954;1.006954;0.310292;1.008148;1.006954
41.166376;1.15;0.260673153;0.0572742342;0.226672307;0.0498036819;1.160218;1.15;1.446736;0.317872;10;1.007081;1.007081;0.323009;1.008148;1.007081
41.172696;1.15;0.29212973;0.0565455856;0.254025852;0.0491700744;1.160384;1.15;1.62132;0.313828;10;1.007193;1.007193;0.336642;1.008148;1.007193
41.175000;1.15;0.303595315;0.0561787387;0.263995926;0.0488510772;1.160435;1.15;1.684954;0.311792;10;1.007228;1.007228;0.341663;1.008148;1.007228
41.182000;1.15;0.338364324;0.054738018;0.294229847;0.0475982765;1.160553;1.15;1.877922;0.303796;10;1.007318;1.007318;0.357062;1.008148;1.007318
41.185000;1.15;0.353214955;0.053972973;0.307143439;0.04693302;1.160589;1.15;1.960343;0.29955;10;1.007348;1.007348;0.363717;1.008148;1.007348
41.190000;1.15;0.377865766;0.052507027;0.328578927;0.0456582844;1.160628;1.15;2.097155;0.291414;10;1.007387;1.007387;0.374865;1.008148;1.007387
41.196000;1.15;0.407231892;0.0504428829;0.354114689;0.0438633764;1.160642;1.15;2.260137;0.279958;10;1.007416;1.007416;0.388311;1.008148;1.007416
41.201000;1.15;0.431478018;0.0484803604;0.375198277;0.0421568351;1.160628;1.15;2.394703;0.269066;10;1.007425;1.007425;0.399549;1.008148;1.007425
41.207000;1.15;0.460244865;0.0458518919;0.400212926;0.0398712103;1.160582;1.15;2.554359;0.254478;10;1.007418;1.007418;0.413043;1.008148;1.007418
41.210000;1.15;0.474475135;0.0444320721;0.412587074;0.0386365844;1.160547;1.15;2.633337;0.246598;10;1.007408;1.007408;0.419783;1.008148;1.007408
41.215000;1.15;0.497937477;0.0419198198;0.432989111;0.0364520172;1.160473;1.15;2.763553;0.232655;10;1.00738;1.00738;0.430991;1.008148;1.00738
41.220000;1.15;0.521050631;0.0392381982;0.453087505;0.0341201723;1.160379;1.15;2.891831;0.217772;10;1.007339;1.007339;0.442151;1.008148;1.007339
41.227980;1.15;0.557126847;0.0346455856;0.484458128;0.0301265962;1.160194;1.15;3.092054;0.192283;10;1.007247;1.007247;0.459811;1.008148;1.007247
41.231980;1.15;0.574792973;0.032205045;0.499819976;0.028004387;1.160084;1.15;3.190101;0.178738;10;1.007189;1.007189;0.468575;1.008148;1.007189
41.239980;1.15;0.609170991;0.0270398198;0.529713905;0.0235128868;1.159825;1.15;3.380899;0.150071;10;1.00705;1.00705;0.485874;1.008148;1.00705
41.240980;1.15;0.613371712;0.0263672072;0.533366706;0.0229280063;1.159789;1.15;3.404213;0.146338;10;1.00703;1.00703;0.488012;1.008148;1.00703
41.248980;1.15;0.646132793;0.0207758559;0.561854602;0.0180659616;1.159468;1.15;3.586037;0.115306;10;1.006857;1.006857;0.504897;1.008148;1.006857
41.250980;1.15;0.654076036;0.0193205405;0.56876177;0.01680047;1.159378;1.15;3.630122;0.107229;10;1.00681;1.00681;0.509052;1.008148;1.00681
41.257980;1.15;0.68104036;0.0140562162;0.592209009;0.0122227967;1.159035;1.15;3.779774;0.078012;10;1.006629;1.006629;0.523359;1.008148;1.006629
41.260980;1.15;0.692179099;0.0117232432;0.601894869;0.0101941246;1.158875;1.15;3.841594;0.065064;10;1.006545;1.006545;0.529372;1.008148;1.006545
41.265980;1.15;0.710157838;0.00774198198;0.617528555;0.00673215825;1.158588;1.15;3.941376;0.042968;10;1.006397;1.006397;0.539222;1.008148;1.006397
41.270980;1.15;0.727374054;0.0036563964;0.632499177;0.00317947513;1.15828;1.15;4.036926;0.020293;10;1.00624;1.00624;0.548844;1.008148;1.00624
41.276980;1.15;0.746981982;-0.0013618018;0.64954955;-0.00118417548;1.157881;1.15;4.14575;-0.007558;10;1.006038;1.006038;0.560071;1.008148;1.006038
41.282980;1.15;0.765396036;-0.00647711712;0.66556177;-0.00563227575;1.157455;1.15;4.247948;-0.035948;10;1.005824;1.005824;0.570926;1.008148;1.005824
41.287980;1.15;0.779797297;-0.0107899099;0.678084606;-0.00938253036;1.15708;1.15;4.327875;-0.059884;10;1.005636;1.005636;0.579672;1.008148;1.005636
41.293980;1.15;0.795913514;-0.0159945946;0.692098707;-0.0139083431;1.156609;1.15;4.41732;-0.08877;10;1.0054;1.0054;0.589788;1.008148;1.0054
41.295980;1.15;0.800998018;-0.0177306306;0.696520016;-0.0154179397;1.156448;1.15;4.445539;-0.098405;10;1.005319;1.005319;0.593065;1.008148;1.005319
41.300980;1.15;0.81306991;-0.0220603604;0.707017313;-0.0191829221;1.156036;1.15;4.512538;-0.122435;10;1.005112;1.005112;0.601044;1.008148;1.005112
41.305157;1.15;0.822448108;-0.0256533333;0.715172268;-0.0223072464;1.155684;1.15;4.564587;-0.142376;10;1.004935;1.004935;0.607469;1.008148;1.004935
41.310781;1.15;0.834046847;-0.0304306306;0.725258128;-0.0264614179;1.155203;1.15;4.62896;-0.16889;10;1.004688;1.004688;0.615762;1.008148;1.004688
41.315389;1.15;0.842667387;-0.0342699099;0.73275425;-0.0297999217;1.154804;1.15;4.676804;-0.190198;10;1.004481;1.004481;0.622244;1.008148;1.004481
41.321021;1.15;0.852122342;-0.0388409009;0.74097595;-0.0337746964;1.154315;1.15;4.729279;-0.215567;10;1.004223;1.004223;0.629774;1.008148;1.004223
41.326901;1.15;0.860755315;-0.0434036036;0.748482883;-0.037742264;1.153813;1.15;4.777192;-0.24089;10;1.003947;1.003947;0.637164;1.008148;1.003947
41.330901;1.15;0.865935676;-0.0463365766;0.752987544;-0.0402926753;1.153483;1.15;4.805943;-0.257168;10;1.003756;1.003756;0.641909;1.008148;1.003756
41.337901;1.15;0.873664505;-0.0511075676;0.759708265;-0.0444413631;1.152935;1.15;4.848838;-0.283647;10;1.003417;1.003417;0.649655;1.008148;1.003417
41.341901;1.15;0.877322883;-0.0536153153;0.762889463;-0.0466220133;1.152639;1.15;4.869142;-0.297565;10;1.003221;1.003221;0.653758;1.008148;1.003221
41.349901;1.15;0.883002883;-0.0581277477;0.767828594;-0.0505458676;1.152088;1.15;4.900666;-0.322609;10;1.002824;1.002824;0.661249;1.008148;1.002824
41.352901;1.15;0.884575676;-0.0596418018;0.76919624;-0.0518624363;1.151896;1.15;4.909395;-0.331012;10;1.002674;1.002674;0.66381;1.008148;1.002674
41.357500;1.15;0.886402523;-0.0617691892;0.770784802;-0.0537123384;1.15162;1.15;4.919534;-0.342819;10;1.002444;1.002444;0.667471;1.008148;1.002444
41.360500;1.15;0.887216396;-0.0630299099;0.771492519;-0.0548086173;1.15145;1.15;4.924051;-0.349816;10;1.002293;1.002293;0.669687;1.008148;1.002293
41.366500;1.15;0.887958559;-0.0652466667;0.772137877;-0.0567362319;1.151138;1.15;4.92817;-0.362119;10;1.00199;1.00199;0.673706;1.008148;1.00199
41.371500;1.15;0.887685586;-0.0667832432;0.771900509;-0.0580723854;1.150905;1.15;4.926655;-0.370647;10;1.001738;1.001738;0.676636;1.008148;1.001738
41.376500;1.15;0.886614234;-0.0680378378;0.770968899;-0.0591633373;1.150698;1.15;4.920709;-0.37761;10;1.001487;1.001487;0.679185;1.008148;1.001487
41.381500;1.15;0.884756216;-0.069012973;0.769353231;-0.0600112808;1.150516;1.15;4.910397;-0.383022;10;1.001236;1.001236;0.681353;1.008148;1.001236
41.385500;1.15;0.882712072;-0.0695945946;0.767575715;-0.0605170388;1.150388;1.15;4.899052;-0.38625;10;1.001036;1.001036;0.682815;1.008148;1.001036
41.391500;1.15;0.878732432;-0.0701421622;0.764115159;-0.0609931845;1.150225;1.15;4.876965;-0.389289;10;1.000739;1.000739;0.684554;1.008148;1.000739
41.396500;1.15;0.874594234;-0.0703084685;0.760516725;-0.0611377987;1.150116;1.15;4.853998;-0.390212;10;1.000493;1.000493;0.685593;1.008148;1.000493
41.401246;1.15;0.86998955;-0.0702297297;0.756512652;-0.0610693302;1.150034;1.15;4.828442;-0.389775;10;1.000263;1.000263;0.686235;1.008148;1.000263
41.405342;1.15;0.865499279;-0.0699805405;0.752608069;-0.0608526439;1.14998;1.15;4.803521;-0.388392;10;1.000066;1.000066;0.686524;1.008148;1.000066
41.411486;1.15;0.857898919;-0.0692924324;0.74599906;-0.0602542891;1.149929;1.15;4.761339;-0.384573;10;0.999775;0.999775;0.686501;1.008148;0.999775
41.415582;1.15;0.852278198;-0.0686246847;0.741111477;-0.0596736389;1.149915;1.15;4.730144;-0.380867;10;0.999584;0.999584;0.686186;1.008148;0.999584
41.421726;1.15;0.843056757;-0.0673111712;0.733092832;-0.0585314532;1.149926;1.15;4.678965;-0.373577;10;0.999303;0.999303;0.685271;1.008148;0.999303
41.425310;1.15;0.837258919;-0.0663733333;0.728051234;-0.057715942;1.149951;1.15;4.646787;-0.368372;10;0.999142;0.999142;0.684496;1.008148;0.999142
41.432222;1.15;0.825256757;-0.0642113514;0.717614571;-0.0558359577;1.150036;1.15;4.580175;-0.356373;10;0.998838;0.998838;0.682512;1.008148;0.998838
41.435822;1.15;0.81860018;-0.0629034234;0.711826244;-0.0546986291;1.1501;1.15;4.543231;-0.349114;10;0.998684;0.998684;0.681228;1.008148;0.998684
41.444822;1.15;0.800838378;-0.0590987387;0.696381199;-0.0513902076;1.150324;1.15;4.444653;-0.327998;10;0.998312;0.998312;0.677289;1.008148;0.998312
41.446622;1.15;0.797106126;-0.0582475676;0.693135762;-0.0506500588;1.150379;1.15;4.423939;-0.323274;10;0.998239;0.998239;0.67638;1.008148;0.998239
41.450222;1.15;0.789474054;-0.0564571171;0.686499177;-0.0490931453;1.1505;1.15;4.381581;-0.313337;10;0.998097;0.998097;0.674442;1.008148;0.998097
41.455622;1.15;0.77762991;-0.0535538739;0.676199922;-0.046568586;1.15071;1.15;4.315846;-0.297224;10;0.99789;0.99789;0.671247;1.008148;0.99789
41.461922;1.15;0.76325982;-0.0498443243;0.663704191;-0.0433428907;1.150995;1.15;4.236092;-0.276636;10;0.997658;0.997658;0.667093;1.008148;0.997658
41.465522;1.15;0.754805405;-0.0475727928;0.656352526;-0.0413676459;1.151178;1.15;4.18917;-0.264029;10;0.99753;0.99753;0.664521;1.008148;0.99753
41.470022;1.15;0.744011171;-0.044581982;0.646966236;-0.0387669409;1.151428;1.15;4.129262;-0.24743;10;0.997374;0.997374;0.661109;1.008148;0.997374
41.476322;1.15;0.728518919;-0.0401196396;0.633494712;-0.0348866432;1.151815;1.15;4.04328;-0.222664;10;0.997167;0.997167;0.65598;1.008148;0.997167
41.481722;1.15;0.71492955;-0.0360472072;0.621677869;-0.0313453976;1.152182;1.15;3.967859;-0.200062;10;0.996998;0.996998;0.651271;1.008148;0.996998
41.487422;1.15;0.70031982;-0.0315095495;0.608973756;-0.0273996083;1.152604;1.15;3.886775;-0.174878;10;0.996829;0.996829;0.646003;1.008148;0.996829
41.493422;1.15;0.684695135;-0.0264771171;0.595387074;-0.0230235801;1.153087;1.15;3.800058;-0.146948;10;0.996662;0.996662;0.640144;1.008148;0.996662
41.497422;1.15;0.674163243;-0.0229814414;0.586228907;-0.0199838621;1.153431;1.15;3.741606;-0.127547;10;0.996556;0.996556;0.63607;1.008148;0.996556
41.502448;1.15;0.660824685;-0.0184344144;0.574630161;-0.0160299256;1.153888;1.15;3.667577;-0.102311;10;0.99643;0.99643;0.63077;1.008148;0.99643
41.510456;1.15;0.639253694;-0.0110181982;0.555872777;-0.00958104191;1.154643;1.15;3.547858;-0.061151;10;0.996246;0.996246;0.621939;1.008148;0.996246
41.515456;1.15;0.625561802;-0.00637045045;0.543966784;-0.00553952213;1.155118;1.15;3.471868;-0.035356;10;0.996141;0.996141;0.616203;1.008148;0.996141
41.522456;1.15;0.606145766;0.000119459459;0.527083275;0.000103877791;1.155784;1.15;3.364109;0.000663;10;0.996008;0.996008;0.607915;1.008148;0.996008
41.525456;1.15;0.597748108;0.00288558559;0.519780964;0.00250920486;1.156069;1.15;3.317502;0.016015;10;0.995956;0.995956;0.604277;1.008148;0.995956
41.540593;1.15;0.554877477;0.0165798198;0.482502154;0.0144172346;1.157479;1.15;3.07957;0.092018;10;0.995736;0.995736;0.585257;1.008148;0.995736
41.548593;1.15;0.532030631;0.0235693694;0.462635331;0.0204951038;1.1582;1.15;2.95277;0.13081;10;0.995651;0.995651;0.574835;1.008148;0.995651
41.551593;1.15;0.523456937;0.0261354955;0.455179945;0.0227265178;1.158465;1.15;2.905186;0.145052;10;0.995624;0.995624;0.570876;1.008148;0.995624
41.557593;1.15;0.50633045;0.0311688288;0.440287348;0.0271033294;1.158985;1.15;2.810134;0.172987;10;0.99558;0.99558;0.562887;1.008148;0.99558
41.563593;1.15;0.489267568;0.0360610811;0.425450059;0.0313574618;1.15949;1.15;2.715435;0.200139;10;0.995547;0.995547;0.554825;1.008148;0.995547
41.567593;1.15;0.477949189;0.0392398198;0.415607991;0.0341215825;1.159819;1.15;2.652618;0.217781;10;0.995532;0.995532;0.54942;1.008148;0.995532
41.571593;1.15;0.466691351;0.0423497297;0.405818566;0.0368258519;1.160141;1.15;2.590137;0.235041;10;0.995522;0.995522;0.543999;1.008148;0.995522
41.576593;1.15;0.452723784;0.0461374775;0.393672855;0.0401195456;1.160533;1.15;2.512617;0.256063;10;0.995517;0.995517;0.537207;1.008148;0.995517
41.581593;1.15;0.438896216;0.0498120721;0.381648884;0.0433148453;1.160914;1.15;2.435874;0.276457;10;0.99552;0.99552;0.530411;1.008148;0.99552
41.586593;1.15;0.425233153;0.0533715315;0.369767959;0.0464100274;1.161283;1.15;2.360044;0.296212;10;0.995531;0.995531;0.523623;1.008148;0.995531
41.590593;1.15;0.414437658;0.0561354955;0.360380572;0.0488134743;1.16157;1.15;2.300129;0.311552;10;0.995545;0.995545;0.518206;1.008148;0.995545
41.595593;1.15;0.401132252;0.0594854054;0.348810654;0.0517264395;1.161919;1.15;2.226284;0.330144;10;0.99557;0.99557;0.511462;1.008148;0.99557
41.602593;1.15;0.38289964;0.0639796396;0.332956208;0.0556344693;1.162389;1.15;2.125093;0.355087;10;0.995618;0.995618;0.502092;1.008148;0.995618
41.608593;1.15;0.367680901;0.0676517117;0.319722523;0.0588275754;1.162774;1.15;2.040629;0.375467;10;0.99567;0.99567;0.494148;1.008148;0.99567
41.615593;1.15;0.350456937;0.0717295495;0.304745163;0.0623735213;1.163203;1.15;1.945036;0.398099;10;0.995745;0.995745;0.485009;1.008148;0.995745
41.623593;1.15;0.331543063;0.0761254054;0.288298316;0.0661960047;1.163669;1.15;1.840064;0.422496;10;0.995846;0.995846;0.474771;1.008148;0.995846
41.625593;1.15;0.326952252;0.0771816216;0.284306306;0.0671144536;1.163782;1.15;1.814585;0.428358;10;0.995874;0.995874;0.47225;1.008148;0.995874
41.633593;1.15;0.309175676;0.0812410811;0.268848414;0.0706444183;1.164218;1.15;1.715925;0.450888;10;0.995997;0.995997;0.462345;1.008148;0.995997
41.638593;1.15;0.298565225;0.0836488288;0.259621935;0.072738112;1.164478;1.15;1.657037;0.464251;10;0.996082;0.996082;0.45631;1.008148;0.996082
41.640593;1.15;0.294433514;0.084585045;0.256029142;0.0735522131;1.16458;1.15;1.634106;0.469447;10;0.996118;0.996118;0.453932;1.008148;0.996118
41.649593;1.15;0.27667009;0.0886167568;0.240582687;0.0770580494;1.165023;1.15;1.535519;0.491823;10;0.99629;0.99629;0.443507;1.008148;0.99629
41.650593;1.15;0.274782523;0.089047027;0.238941324;0.0774321974;1.165071;1.15;1.525043;0.494211;10;0.99631;0.99631;0.442378;1.008148;0.99631
41.657593;1.15;0.26206973;0.0919655856;0.227886722;0.0799700744;1.165397;1.15;1.454487;0.510409;10;0.996458;0.996458;0.434647;1.008148;0.996458
41.662593;1.15;0.253538559;0.0939545946;0.220468312;0.0816996475;1.165622;1.15;1.407139;0.521448;10;0.996569;0.996569;0.42932;1.008148;0.996569
41.671593;1.15;0.239377477;0.0973488288;0.208154328;0.0846511555;1.166013;1.15;1.328545;0.540286;10;0.996782;0.996782;0.420167;1.008148;0.996782
41.680593;1.15;0.226802883;0.100525045;0.197219898;0.0874130826;1.166387;1.15;1.258756;0.557914;10;0.997009;0.997009;0.411609;1.008148;0.997009
41.685593;1.15;0.220520901;0.102204144;0.191757305;0.0888731688;1.166589;1.15;1.223891;0.567233;10;0.997141;0.997141;0.407125;1.008148;0.997141
41.692593;1.15;0.212587027;0.104461441;0.184858284;0.090836036;1.166865;1.15;1.179858;0.579761;10;0.997331;0.997331;0.401185;1.008148;0.997331
41.695593;1.15;0.209497658;0.105397658;0.182171876;0.0916501371;1.166982;1.15;1.162712;0.584957;10;0.997414;0.997414;0.398763;1.008148;0.997414
41.702593;1.15;0.203021261;0.107514414;0.176540227;0.0934907951;1.16725;1.15;1.126768;0.596705;10;0.997612;0.997612;0.393408;1.008148;0.997612
41.708593;1.15;0.198291532;0.109258559;0.172427419;0.0950074422;1.167475;1.15;1.100518;0.606385;10;0.997786;0.997786;0.389156;1.008148;0.997786
41.711593;1.15;0.196212072;0.110108108;0.170619193;0.095746181;1.167587;1.15;1.088977;0.6111;10;0.997875;0.997875;0.387148;1.008148;0.997875
41.719593;1.15;0.191599279;0.112304685;0.166608069;0.0976562476;1.167882;1.15;1.063376;0.623291;10;0.998113;0.998113;0.382188;1.008148;0.998113
41.724593;1.15;0.189404865;0.11362955;0.164699882;0.098808304;1.168064;1.15;1.051197;0.630644;10;0.998264;0.998264;0.379383;1.008148;0.998264
41.725593;1.15;0.189029369;0.11389045;0.164373365;0.0990351743;1.1681;1.15;1.049113;0.632092;10;0.998294;0.998294;0.378849;1.008148;0.998294
41.730593;1.15;0.187468288;0.115174054;0.163015903;0.100151351;1.16828;1.15;1.040449;0.639216;10;0.998447;0.998447;0.376319;1.008148;0.998447
41.736593;1.15;0.186287748;0.116671351;0.161989346;0.101453349;1.168495;1.15;1.033897;0.647526;10;0.998631;0.998631;0.373588;1.008148;0.998631
41.742593;1.15;0.185856937;0.118123243;0.161614728;0.102715864;1.168708;1.15;1.031506;0.655584;10;0.998816;0.998816;0.371191;1.008148;0.998816
41.747593;1.15;0.186064865;0.119299279;0.161795535;0.103738504;1.168885;1.15;1.03266;0.662111;10;0.99897;0.99897;0.36945;1.008148;0.99897
41.752593;1.15;0.186781982;0.120445405;0.162419115;0.104735135;1.169061;1.15;1.03664;0.668472;10;0.999124;0.999124;0.367943;1.008148;0.999124
41.757593;1.15;0.188001622;0.121561441;0.163479671;0.105705601;1.169236;1.15;1.043409;0.674666;10;0.999277;0.999277;0.366668;1.008148;0.999277
41.761593;1.15;0.189334234;0.122432432;0.164638465;0.106462985;1.169375;1.15;1.050805;0.6795;10;0.999399;0.999399;0.365815;1.008148;0.999399
41.768593;1.15;0.192416036;0.12390991;0.167318292;0.107747748;1.169617;1.15;1.067909;0.6877;10;0.999612;0.999612;0.364678;1.008148;0.999612
41.773593;1.15;0.19518973;0.124927748;0.1697302;0.108632824;1.169788;1.15;1.083303;0.693349;10;0.999762;0.999762;0.36414;1.008148;0.999762
41.775593;1.15;0.19643027;0.125325946;0.170808931;0.108979083;1.169856;1.15;1.090188;0.695559;10;0.999822;0.999822;0.363989;1.008148;0.999822
41.784593;1.15;0.202916216;0.127052432;0.176448884;0.110480376;1.17016;1.15;1.126185;0.705141;10;1.000086;1.000086;0.363752;1.008148;1.000086
41.789593;1.15;0.207141622;0.127963423;0.180123149;0.111272542;1.170326;1.15;1.149636;0.710197;10;1.00023;1.00023;0.36393;1.008148;1.00023
41.793593;1.15;0.210831171;0.128666486;0.183331453;0.111883901;1.170458;1.15;1.170113;0.714099;10;1.000344;1.000344;0.364229;1.008148;1.000344
41.795593;1.15;0.212776937;0.129009009;0.185023423;0.112181747;1.170524;1.15;1.180912;0.716;10;1.0004;1.0004;0.36443;1.008148;1.0004
41.800593;1.15;0.217928649;0.129838919;0.189503173;0.112903408;1.170686;1.15;1.209504;0.720606;10;1.000539;1.000539;0.365081;1.008148;1.000539
41.806593;1.15;0.224636937;0.130782523;0.195336467;0.113723933;1.170878;1.15;1.246735;0.725843;10;1.000701;1.000701;0.366137;1.008148;1.000701
41.811593;1.15;0.230649009;0.131523423;0.200564356;0.114368194;1.171034;1.15;1.280102;0.729955;10;1.000833;1.000833;0.36724;1.008148;1.000833
41.817593;1.15;0.238347568;0.132355495;0.207258754;0.115091735;1.171219;1.15;1.322829;0.734573;10;1.000987;1.000987;0.368825;1.008148;1.000987
41.820593;1.15;0.242386847;0.132747387;0.210771171;0.115432511;1.171309;1.15;1.345247;0.736748;10;1.001061;1.001061;0.369722;1.008148;1.001061
41.825593;1.15;0.249389369;0.133363423;0.216860321;0.115968194;1.171458;1.15;1.384111;0.740167;10;1.001183;1.001183;0.371366;1.008148;1.001183
41.830593;1.15;0.256715135;0.133931892;0.223230552;0.116462515;1.171602;1.15;1.424769;0.743322;10;1.001301;1.001301;0.373193;1.008148;1.001301
41.839593;1.15;0.270663423;0.13483045;0.235359499;0.11724387;1.171853;1.15;1.502182;0.748309;10;1.001503;1.001503;0.376922;1.008148;1.001503
41.849593;1.15;0.287205766;0.135632793;0.249744144;0.117941559;1.172116;1.15;1.593992;0.752762;10;1.00171;1.00171;0.381687;1.008148;1.00171
41.850593;1.15;0.288915135;0.135701441;0.251230552;0.118001253;1.172142;1.15;1.603479;0.753143;10;1.00173;1.00173;0.382205;1.008148;1.00173
41.858593;1.15;0.302920541;0.136171351;0.263409166;0.118409871;1.172338;1.15;1.681209;0.755751;10;1.00188;1.00188;0.386495;1.008148;1.00188
41.860593;1.15;0.306507748;0.136267027;0.266528476;0.118493067;1.172385;1.15;1.701118;0.756282;10;1.001916;1.001916;0.387628;1.008148;1.001916
41.869593;1.15;0.323030991;0.136587387;0.280896514;0.118771641;1.172587;1.15;1.792822;0.75806;10;1.002067;1.002067;0.392973;1.008148;1.002067
41.871593;1.15;0.32678036;0.136634775;0.284156835;0.118812848;1.17263;1.15;1.813631;0.758323;10;1.002098;1.002098;0.394245;1.008148;1.002098
41.883593;1.15;0.34976991;0.136728829;0.304147748;0.118894634;1.17287;1.15;1.941223;0.758845;10;1.002268;1.002268;0.402094;1.008148;1.002268
41.885593;1.15;0.353673694;0.136713333;0.307542342;0.118881159;1.172907;1.15;1.962889;0.758759;10;1.002293;1.002293;0.403449;1.008148;1.002293
41.890593;1.15;0.363502523;0.136636577;0.31608915;0.118814414;1.172996;1.15;2.017439;0.758333;10;1.002353;1.002353;0.406887;1.008148;1.002353
41.905393;1.15;0.393043243;0.136103423;0.341776733;0.118350803;1.173228;1.15;2.18139;0.755374;10;1.002497;1.002497;0.417707;1.008148;1.002497
41.915393;1.15;0.413196036;0.135496757;0.359300901;0.117823267;1.17336;1.15;2.293238;0.752007;10;1.002567;1.002567;0.425321;1.008148;1.002567
41.929393;1.15;0.441352072;0.134351532;0.38378441;0.116827419;1.173513;1.15;2.449504;0.745651;10;1.002627;1.002627;0.436274;1.008148;1.002627
41.930393;1.15;0.443351712;0.134258018;0.385523228;0.116746103;1.173523;1.15;2.460602;0.745132;10;1.00263;1.00263;0.437066;1.008148;1.00263
41.941937;1.15;0.466233874;0.133078198;0.40542076;0.115720172;1.173622;1.15;2.587598;0.738584;10;1.002645;1.002645;0.446244;1.008148;1.002645
41.950937;1.15;0.483725405;0.132051532;0.420630787;0.114827419;1.173687;1.15;2.684676;0.732886;10;1.002636;1.002636;0.453411;1.008148;1.002636
41.957937;1.15;0.497051712;0.131203964;0.43221888;0.114090403;1.17373;1.15;2.758637;0.728182;10;1.002617;1.002617;0.458959;1.008148;1.002617
41.961937;1.15;0.504538739;0.130705045;0.438729338;0.113656561;1.173752;1.15;2.80019;0.725413;10;1.002602;1.002602;0.462109;1.008148;1.002602
41.969937;1.15;0.519196396;0.129686306;0.451475127;0.112770701;1.173792;1.15;2.88154;0.719759;10;1.002561;1.002561;0.468347;1.008148;1.002561
41.970937;1.15;0.520996577;0.129557838;0.453040501;0.112658989;1.173797;1.15;2.891531;0.719046;10;1.002555;1.002555;0.46912;1.008148;1.002555
41.982937;1.15;0.541982342;0.128011712;0.471288993;0.111314532;1.17385;1.15;3.008002;0.710465;10;1.002469;1.002469;0.478236;1.008148;1.002469
41.985937;1.15;0.547037838;0.127629009;0.475685076;0.110981747;1.173862;1.15;3.03606;0.708341;10;1.002443;1.002443;0.480463;1.008148;1.002443
41.992937;1.15;0.55850973;0.126751171;0.485660635;0.11021841;1.173891;1.15;3.099729;0.703469;10;1.002376;1.002376;0.485565;1.008148;1.002376
41.995937;1.15;0.563280901;0.126384144;0.489809479;0.109899256;1.173903;1.15;3.126209;0.701432;10;1.002344;1.002344;0.487706;1.008148;1.002344
42.005937;1.15;0.578513874;0.125216036;0.503055542;0.10888351;1.173946;1.15;3.210752;0.694949;10;1.002229;1.002229;0.494631;1.008148;1.002229
42.019937;1.15;0.597975495;0.12378;0.519978692;0.107634783;1.174016;1.15;3.318764;0.686979;10;1.00204;1.00204;0.503692;1.008148;1.00204
42.021937;1.15;0.600567027;0.123598919;0.522232197;0.107477321;1.174027;1.15;3.333147;0.685974;10;1.00201;1.00201;0.50492;1.008148;1.00201
42.025627;1.15;0.60521964;0.123282523;0.526277948;0.107202193;1.174049;1.15;3.358969;0.684218;10;1.001955;1.001955;0.507138;1.008148;1.001955
42.031627;1.15;0.612418018;0.122818739;0.532537407;0.106798903;1.174088;1.15;3.39892;0.681644;10;1.00186;1.00186;0.510609;1.008148;1.00186
42.040627;1.15;0.622327568;0.122238198;0.541154407;0.106294085;1.174151;1.15;3.453918;0.678422;10;1.00171;1.00171;0.515488;1.008148;1.00171
42.045627;1.15;0.627353874;0.121974595;0.545525108;0.106064865;1.174189;1.15;3.481814;0.676959;10;1.001623;1.001623;0.518019;1.008148;1.001623
42.052627;1.15;0.633795135;0.121677477;0.551126204;0.105806502;1.174243;1.15;3.517563;0.67531;10;1.001496;1.001496;0.521338;1.008148;1.001496
42.055627;1.15;0.636338559;0.121576036;0.553337877;0.105718292;1.174267;1.15;3.531679;0.674747;10;1.00144;1.00144;0.522677;1.008148;1.00144
42.060627;1.15;0.640283063;0.121442883;0.556767881;0.105602507;1.174309;1.15;3.553571;0.674008;10;1.001345;1.001345;0.524797;1.008148;1.001345
42.066627;1.15;0.644523964;0.121343604;0.560455621;0.105516177;1.17436;1.15;3.577108;0.673457;10;1.001229;1.001229;0.52715;1.008148;1.001229
42.071627;1.15;0.647642883;0.121313514;0.563167724;0.105490012;1.174404;1.15;3.594418;0.67329;10;1.00113;1.00113;0.528949;1.008148;1.00113
42.075627;1.15;0.649863964;0.121325225;0.565099099;0.105500196;1.174441;1.15;3.606745;0.673355;10;1.001049;1.001049;0.53028;1.008148;1.001049
42.080627;1.15;0.652296577;0.121386847;0.567214414;0.10555378;1.174488;1.15;3.620246;0.673697;10;1.000948;1.000948;0.531807;1.008148;1.000948
42.086627;1.15;0.65471009;0.121532432;0.569313122;0.105680376;1.174548;1.15;3.633641;0.674505;10;1.000824;1.000824;0.533436;1.008148;1.000824
42.092627;1.15;0.656572973;0.121760721;0.57093302;0.105878888;1.174611;1.15;3.64398;0.675772;10;1.000699;1.000699;0.53484;1.008148;1.000699
42.097627;1.15;0.657706667;0.122017117;0.571918841;0.106101841;1.174667;1.15;3.650272;0.677195;10;1.000595;1.000595;0.535838;1.008148;1.000595
42.103627;1.15;0.658569189;0.122408288;0.57266886;0.10644199;1.174739;1.15;3.655059;0.679366;10;1.000468;1.000468;0.536826;1.008148;1.000468
42.105627;1.15;0.658736937;0.12255964;0.572814728;0.1065736;1.174764;1.15;3.65599;0.680206;10;1.000426;1.000426;0.537104;1.008148;1.000426
42.110627;1.15;0.658897297;0.122985766;0.572954172;0.106944144;1.17483;1.15;3.65688;0.682571;10;1.000321;1.000321;0.537688;1.008148;1.000321
42.115627;1.15;0.658691892;0.123481802;0.572775558;0.10737548;1.1749;1.15;3.65574;0.685324;10;1.000215;1.000215;0.538114;1.008148;1.000215
42.120627;1.15;0.658127207;0.12405045;0.572284528;0.107869957;1.174975;1.15;3.652606;0.68848;10;1.00011;1.00011;0.53838;1.008148;1.00011
42.126627;1.15;0.656985405;0.124831712;0.571291657;0.108549315;1.175073;1.15;3.646269;0.692816;10;0.999985;0.999985;0.538491;1.008148;0.999985
42.130627;1.15;0.655949009;0.125414414;0.570390443;0.109056013;1.175143;1.15;3.640517;0.69605;10;0.999902;0.999902;0.538438;1.008148;0.999902
42.136627;1.15;0.653993333;0.126383784;0.568689855;0.109898942;1.175256;1.15;3.629663;0.70143;10;0.999778;0.999778;0.538172;1.008148;0.999778
42.141627;1.15;0.652006306;0.127281261;0.566962005;0.110679358;1.175358;1.15;3.618635;0.706411;10;0.999677;0.999677;0.53778;1.008148;0.999677
42.146627;1.15;0.649705045;0.128261982;0.564960909;0.111532158;1.175467;1.15;3.605863;0.711854;10;0.999577;0.999577;0.537235;1.008148;0.999577
42.150627;1.15;0.647645045;0.129107568;0.563169604;0.11226745;1.175561;1.15;3.59443;0.716547;10;0.999497;0.999497;0.536689;1.008148;0.999497
42.158627;1.15;0.642965946;0.130963964;0.559100823;0.113881708;1.175763;1.15;3.568461;0.72685;10;0.999342;0.999342;0.535314;1.008148;0.999342
42.161627;1.15;0.641026847;0.131717658;0.557414649;0.114537094;1.175845;1.15;3.557699;0.731033;10;0.999285;0.999285;0.534702;1.008148;0.999285
42.166627;1.15;0.637581802;0.133044505;0.554418958;0.115690873;1.175988;1.15;3.538579;0.738397;10;0.999192;0.999192;0.533567;1.008148;0.999192
42.170627;1.15;0.634641261;0.13416991;0.551861966;0.116669487;1.17611;1.15;3.522259;0.744643;10;0.999119;0.999119;0.532558;1.008148;0.999119
42.175627;1.15;0.630745586;0.135656937;0.548474422;0.117962554;1.176271;1.15;3.500638;0.752896;10;0.999029;0.999029;0.531172;1.008148;0.999029
42.180627;1.15;0.626618018;0.137233514;0.544885233;0.11933349;1.176442;1.15;3.47773;0.761646;10;0.998942;0.998942;0.529652;1.008148;0.998942
42.185375;1.15;0.622495495;0.138813694;0.541300431;0.12070756;1.176613;1.15;3.45485;0.770416;10;0.998862;0.998862;0.528088;1.008148;0.998862
42.194397;1.15;0.614116036;0.141976577;0.534013944;0.123457893;1.176957;1.15;3.408344;0.78797;10;0.998716;0.998716;0.524802;1.008148;0.998716
42.195397;1.15;0.613143423;0.142336577;0.533168194;0.123770936;1.176995;1.15;3.402946;0.789968;10;0.9987;0.9987;0.524413;1.008148;0.9987
42.200397;1.15;0.608155315;0.144162703;0.528830709;0.125358872;1.177192;1.15;3.375262;0.800103;10;0.998623;0.998623;0.522399;1.008148;0.998623
42.205397;1.15;0.602966126;0.146027568;0.524318371;0.126980494;1.177392;1.15;3.346462;0.810453;10;0.99855;0.99855;0.520271;1.008148;0.99855
42.211397;1.15;0.596489189;0.14830973;0.518686251;0.128964982;1.177635;1.15;3.310515;0.823119;10;0.998466;0.998466;0.517573;1.008148;0.998466
42.215397;1.15;0.592028649;0.149854414;0.514807521;0.130308186;1.1778;1.15;3.285759;0.831692;10;0.998412;0.998412;0.515691;1.008148;0.998412
42.225397;1.15;0.580422523;0.15378;0.504715237;0.133721739;1.178215;1.15;3.221345;0.853479;10;0.998288;0.998288;0.51071;1.008148;0.998288
42.234713;1.15;0.569094775;0.157495315;0.494865022;0.136952448;1.178605;1.15;3.158476;0.874099;10;0.998184;0.998184;0.505746;1.008148;0.998184
42.236225;1.15;0.567214955;0.158101802;0.493230396;0.137479828;1.178669;1.15;3.148043;0.877465;10;0.998169;0.998169;0.504913;1.008148;0.998169
42.255225;1.15;0.542813874;0.165747568;0.472012064;0.14412832;1.179467;1.15;3.012617;0.919899;10;0.998001;0.998001;0.493888;1.008148;0.998001
42.267225;1.15;0.526874955;0.170543964;0.458152135;0.148299099;1.179965;1.15;2.924156;0.946519;10;0.997924;0.997924;0.486483;1.008148;0.997924
42.274225;1.15;0.51747964;0.173309189;0.449982295;0.150703643;1.180251;1.15;2.872012;0.961866;10;0.997889;0.997889;0.482044;1.008148;0.997889
42.280225;1.15;0.509404685;0.175653153;0.442960595;0.152741872;1.180494;1.15;2.827196;0.974875;10;0.997865;0.997865;0.478185;1.008148;0.997865
42.297225;1.15;0.486627027;0.182124865;0.423153937;0.158369448;1.181166;1.15;2.70078;1.010793;10;0.997829;0.997829;0.46707;1.008148;0.997829
42.301225;1.15;0.481329369;0.183605045;0.418547278;0.159656561;1.18132;1.15;2.671378;1.019008;10;0.997827;0.997827;0.464433;1.008148;0.997827
42.307225;1.15;0.473455495;0.185790811;0.411700431;0.161557227;1.181547;1.15;2.627678;1.031139;10;0.997828;0.997828;0.460476;1.008148;0.997828
42.319225;1.15;0.458048288;0.190029009;0.398302859;0.165242617;1.18199;1.15;2.542168;1.054661;10;0.997847;0.997847;0.45259;1.008148;0.997847
42.320225;1.15;0.456789009;0.190373694;0.397207834;0.165542342;1.182027;1.15;2.535179;1.056574;10;0.99785;0.99785;0.451936;1.008148;0.99785
42.327225;1.15;0.448096937;0.192749009;0.38964951;0.167607834;1.182277;1.15;2.486938;1.069757;10;0.997872;0.997872;0.447385;1.008148;0.997872
42.332225;1.15;0.442032793;0.194403784;0.384376342;0.169046769;1.182451;1.15;2.453282;1.078941;10;0.997892;0.997892;0.444164;1.008148;0.997892
42.335225;1.15;0.438457477;0.19537964;0.381267372;0.169895339;1.182555;1.15;2.433439;1.084357;10;0.997906;0.997906;0.442247;1.008148;0.997906
42.345225;1.15;0.426916036;0.198538378;0.371231336;0.172642068;1.182892;1.15;2.369384;1.101888;10;0.997961;0.997961;0.435954;1.008148;0.997961
42.356225;1.15;0.414964685;0.201841802;0.360838856;0.17551461;1.183249;1.15;2.303054;1.120222;10;0.998036;0.998036;0.429243;1.008148;0.998036
42.360225;1.15;0.410831351;0.202998198;0.357244653;0.176520172;1.183375;1.15;2.280114;1.12664;10;0.998067;0.998067;0.426867;1.008148;0.998067
42.369225;1.15;0.401979459;0.205511532;0.349547356;0.17870568;1.183651;1.15;2.230986;1.140589;10;0.998144;0.998144;0.421663;1.008148;0.998144
42.371225;1.15;0.40010036;0.206053514;0.347913357;0.179176968;1.183711;1.15;2.220557;1.143597;10;0.998162;0.998162;0.420536;1.008148;0.998162
42.380225;1.15;0.39206;0.208417838;0.340921739;0.181232902;1.183976;1.15;2.175933;1.156719;10;0.99825;0.99825;0.415603;1.008148;0.99825
42.390225;1.15;0.383961802;0.210902523;0.333879828;0.183393498;1.18426;1.15;2.130988;1.170509;10;0.998357;0.998357;0.410413;1.008148;0.998357
42.397225;1.15;0.378842162;0.212553874;0.329427967;0.184829456;1.184452;1.15;2.102574;1.179674;10;0.998437;0.998437;0.406978;1.008148;0.998437
42.402225;1.15;0.375471712;0.21368955;0.326497141;0.185817;1.184585;1.15;2.083868;1.185977;10;0.998497;0.998497;0.40463;1.008148;0.998497
42.408225;1.15;0.37174973;0.215004685;0.323260635;0.186960595;1.184742;1.15;2.063211;1.193276;10;0.998572;0.998572;0.401933;1.008148;0.998572
42.413225;1.15;0.368921622;0.216061081;0.32080141;0.187879201;1.18487;1.15;2.047515;1.199139;10;0.998636;0.998636;0.399789;1.008148;0.998636
42.415225;1.15;0.367860721;0.216473694;0.319878888;0.188237995;1.184921;1.15;2.041627;1.201429;10;0.998662;0.998662;0.398959;1.008148;0.998662
42.423225;1.15;0.364025586;0.218067928;0.316543987;0.189624285;1.185119;1.15;2.020342;1.210277;10;0.998768;0.998768;0.395797;1.008148;0.998768
42.425225;1.15;0.363169369;0.218452613;0.315799452;0.189958794;1.185167;1.15;2.01559;1.212412;10;0.998795;0.998795;0.395047;1.008148;0.998795
42.433225;1.15;0.36016;0.219935856;0.313182609;0.19124857;1.185358;1.15;1.998888;1.220644;10;0.998906;0.998906;0.392213;1.008148;0.998906
42.435225;1.15;0.359511892;0.220292973;0.312619036;0.191559107;1.185404;1.15;1.995291;1.222626;10;0.998934;0.998934;0.391546;1.008148;0.998934
42.444225;1.15;0.357112973;0.221833153;0.31053302;0.192898394;1.185609;1.15;1.981977;1.231174;10;0.999063;0.999063;0.388759;1.008148;0.999063
42.445225;1.15;0.356898919;0.221997658;0.310346886;0.193041441;1.185632;1.15;1.980789;1.232087;10;0.999077;0.999077;0.38847;1.008148;0.999077
42.454225;1.15;0.355442703;0.223417658;0.309080611;0.194276224;1.185828;1.15;1.972707;1.239968;10;0.999208;0.999208;0.386074;1.008148;0.999208
42.456225;1.15;0.355234054;0.223718739;0.308899177;0.194538034;1.185871;1.15;1.971549;1.241639;10;0.999238;0.999238;0.38559;1.008148;0.999238
42.460225;1.15;0.354941441;0.224305045;0.308644732;0.195047865;1.185955;1.15;1.969925;1.244893;10;0.999297;0.999297;0.384675;1.008148;0.999297
42.465225;1.15;0.354808468;0.225008829;0.308529103;0.195659851;1.186059;1.15;1.969187;1.248799;10;0.99937;0.99937;0.383632;1.008148;0.99937
42.473225;1.15;0.355129369;0.226067387;0.308808147;0.196580337;1.18622;1.15;1.970968;1.254674;10;0.999488;0.999488;0.382194;1.008148;0.999488
42.475225;1.15;0.355311171;0.226319099;0.308966236;0.196799217;1.186259;1.15;1.971977;1.256071;10;0.999518;0.999518;0.381879;1.008148;0.999518
42.483225;1.15;0.356438198;0.227275135;0.309946259;0.197630552;1.186412;1.15;1.978232;1.261377;10;0.999636;0.999636;0.380798;1.008148;0.999636
42.485225;1.15;0.356818919;0.227501261;0.310277321;0.197827184;1.18645;1.15;1.980345;1.262632;10;0.999665;0.999665;0.380572;1.008148;0.999665
42.495225;1.15;0.359302523;0.228556577;0.312436976;0.198744849;1.186632;1.15;1.994129;1.268489;10;0.99981;0.99981;0.379707;1.008148;0.99981
42.505225;1.15;0.362725766;0.229485766;0.315413709;0.19955284;1.186805;1.15;2.013128;1.273646;10;0.999952;0.999952;0.379277;1.008148;0.999952
42.517225;1.15;0.368012613;0.230435856;0.320010967;0.200379005;1.187;1.15;2.04247;1.278919;10;1.000117;1.000117;0.379319;1.008148;1.000117
42.522225;1.15;0.370576396;0.230778919;0.322240345;0.200677321;1.187078;1.15;2.056699;1.280823;10;1.000184;1.000184;0.379512;1.008148;1.000184
42.528225;1.15;0.37391964;0.23114991;0.325147513;0.200999922;1.187167;1.15;2.075254;1.282882;10;1.000262;1.000262;0.379875;1.008148;1.000262
