time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
42.536225;1.15;0.378809009;0.231576216;0.329399138;0.201370623;1.187282;1.15;2.10239;1.285248;10;1.000362;1.000362;0.380577;1.008148;1.000362
42.540225;1.15;0.38143027;0.23176036;0.331678496;0.201530748;1.187336;1.15;2.116938;1.28627;10;1.000411;1.000411;0.381019;1.008148;1.000411
42.545225;1.15;0.384863964;0.231963423;0.334664316;0.201707325;1.187403;1.15;2.135995;1.287397;10;1.00047;1.00047;0.381653;1.008148;1.00047
42.551225;1.15;0.389204505;0.232167748;0.3384387;0.201884998;1.187479;1.15;2.160085;1.288531;10;1.000539;1.000539;0.38253;1.008148;1.000539
42.557225;1.15;0.393771171;0.23232991;0.342409714;0.202026009;1.187552;1.15;2.18543;1.289431;10;1.000605;1.000605;0.383531;1.008148;1.000605
42.560225;1.15;0.396134595;0.232395495;0.344464865;0.20208304;1.187587;1.15;2.198547;1.289795;10;1.000636;1.000636;0.384075;1.008148;1.000636
42.570225;1.15;0.404369189;0.23254;0.351625382;0.202208696;1.187698;1.15;2.244249;1.290597;10;1.000737;1.000737;0.386093;1.008148;1.000737
42.576225;1.15;0.409550991;0.232573694;0.356131297;0.202237995;1.18776;1.15;2.273008;1.290784;10;1.000792;1.000792;0.387446;1.008148;1.000792
42.581225;1.15;0.413992793;0.232572072;0.359993733;0.202236584;1.187809;1.15;2.29766;1.290775;10;1.000836;1.000836;0.388649;1.008148;1.000836
42.590225;1.15;0.42223982;0.232504324;0.367165061;0.202177673;1.187891;1.15;2.343431;1.290399;10;1.000909;1.000909;0.390976;1.008148;1.000909
42.597225;1.15;0.428847568;0.232396216;0.372910928;0.202083666;1.18795;1.15;2.380104;1.289799;10;1.000959;1.000959;0.392918;1.008148;1.000959
42.611225;1.15;0.442456577;0.232045766;0.384744849;0.201778927;1.188054;1.15;2.455634;1.287854;10;1.001046;1.001046;0.397101;1.008148;1.001046
42.615225;1.15;0.446417838;0.231915315;0.388189424;0.201665492;1.188081;1.15;2.477619;1.28713;10;1.001066;1.001066;0.39836;1.008148;1.001066
42.623225;1.15;0.454404865;0.231617838;0.395134665;0.201406816;1.188131;1.15;2.521947;1.285479;10;1.001103;1.001103;0.40095;1.008148;1.001103
42.625225;1.15;0.456411351;0.231536216;0.396879436;0.20133584;1.188142;1.15;2.533083;1.285026;10;1.001111;1.001111;0.401611;1.008148;1.001111
42.637225;1.15;0.468485766;0.230994054;0.407378927;0.200864395;1.188207;1.15;2.600096;1.282017;10;1.00115;1.00115;0.40567;1.008148;1.00115
42.651225;1.15;0.482518559;0.230266667;0.419581355;0.200231884;1.188271;1.15;2.677978;1.27798;10;1.001175;1.001175;0.410548;1.008148;1.001175
42.658225;1.15;0.489452973;0.229874775;0.425611281;0.199891108;1.188299;1.15;2.716464;1.275805;10;1.00118;1.00118;0.413019;1.008148;1.00118
42.662225;1.15;0.493377658;0.229645045;0.42902405;0.199691344;1.188314;1.15;2.738246;1.27453;10;1.00118;1.00118;0.414434;1.008148;1.00118
42.676225;1.15;0.506824144;0.228821622;0.440716647;0.198975323;1.188362;1.15;2.812874;1.26996;10;1.001168;1.001168;0.419372;1.008148;1.001168
42.688309;1.15;0.517961802;0.22811009;0.450401567;0.1983566;1.188401;1.15;2.874688;1.266011;10;1.001141;1.001141;0.423566;1.008148;1.001141
42.698309;1.15;0.526766847;0.22754036;0.458058128;0.197861183;1.188431;1.15;2.923556;1.262849;10;1.001108;1.001108;0.426949;1.008148;1.001108
42.700309;1.15;0.528477297;0.22742991;0.459545476;0.197765139;1.188438;1.15;2.933049;1.262236;10;1.0011;1.0011;0.427613;1.008148;1.0011
42.713309;1.15;0.539140541;0.226752613;0.468817861;0.197176185;1.188479;1.15;2.99223;1.258477;10;1.001041;1.001041;0.431806;1.008148;1.001041
42.715309;1.15;0.540706486;0.226655856;0.470179553;0.197092049;1.188486;1.15;3.000921;1.25794;10;1.00103;1.00103;0.43243;1.008148;1.00103
42.725309;1.15;0.548214054;0.226209369;0.476707873;0.196703799;1.188521;1.15;3.042588;1.255462;10;1.000973;1.000973;0.435451;1.008148;1.000973
42.736214;1.15;0.55574973;0.225803604;0.483260635;0.19635096;1.188564;1.15;3.084411;1.25321;10;1.000902;1.000902;0.438537;1.008148;1.000902
42.742214;1.15;0.559583964;0.225616937;0.486594751;0.196188641;1.188589;1.15;3.105691;1.252174;10;1.00086;1.00086;0.440132;1.008148;1.00086
42.747214;1.15;0.56259982;0.225479459;0.489217235;0.196069095;1.188611;1.15;3.122429;1.251411;10;1.000822;1.000822;0.441402;1.008148;1.000822
42.757214;1.15;0.568119279;0.225249009;0.494016765;0.195868703;1.188653;1.15;3.153062;1.250132;10;1.000743;1.000743;0.443767;1.008148;1.000743
42.760214;1.15;0.569637117;0.225190991;0.495336624;0.195818253;1.188666;1.15;3.161486;1.24981;10;1.000718;1.000718;0.444429;1.008148;1.000718
42.767214;1.15;0.572923423;0.225074955;0.498194281;0.195717352;1.188695;1.15;3.179725;1.249166;10;1.000658;1.000658;0.445886;1.008148;1.000658
42.777214;1.15;0.576981802;0.224956216;0.501723306;0.195614101;1.188734;1.15;3.202249;1.248507;10;1.000568;1.000568;0.447743;1.008148;1.000568
42.780214;1.15;0.57805045;0.224931712;0.502652566;0.195592793;1.188746;1.15;3.20818;1.248371;10;1.000541;1.000541;0.448248;1.008148;1.000541
42.786214;1.15;0.579978919;0.224899099;0.504329495;0.195564434;1.188768;1.15;3.218883;1.24819;10;1.000484;1.000484;0.449181;1.008148;1.000484
42.797214;1.15;0.582785766;0.22489982;0.506770231;0.195565061;1.188808;1.15;3.234461;1.248194;10;1.000379;1.000379;0.450625;1.008148;1.000379
42.800214;1.15;0.583387207;0.224914955;0.507293224;0.195578222;1.188819;1.15;3.237799;1.248278;10;1.000349;1.000349;0.450958;1.008148;1.000349
42.807214;1.15;0.584517297;0.224976937;0.508275911;0.195632119;1.188844;1.15;3.244071;1.248622;10;1.00028;1.00028;0.451631;1.008148;1.00028
42.812214;1.15;0.585091892;0.225045946;0.508775558;0.195692127;1.188863;1.15;3.24726;1.249005;10;1.000231;1.000231;0.452023;1.008148;1.000231
42.817214;1.15;0.585474234;0.225136937;0.50910803;0.19577125;1.188882;1.15;3.249382;1.24951;10;1.000181;1.000181;0.45234;1.008148;1.000181
42.820214;1.15;0.585612252;0.225202883;0.509228045;0.195828594;1.188894;1.15;3.250148;1.249876;10;1.000151;1.000151;0.452494;1.008148;1.000151
42.827214;1.15;0.585671351;0.225391351;0.509279436;0.195992479;1.188923;1.15;3.250476;1.250922;10;1.000081;1.000081;0.452748;1.008148;1.000081
42.833214;1.15;0.585434414;0.225594054;0.509073404;0.196168743;1.188949;1.15;3.249161;1.252047;10;1.000021;1.000021;0.452849;1.008148;1.000021
42.835214;1.15;0.585297477;0.225670631;0.508954328;0.196235331;1.188959;1.15;3.248401;1.252472;10;1.000002;1.000002;0.452859;1.008148;1.000002
42.844214;1.15;0.584331892;0.226072973;0.508114689;0.196585194;1.189005;1.15;3.243042;1.254705;10;0.999913;0.999913;0.452755;1.008148;0.999913
42.845214;1.15;0.58419009;0.226123964;0.507991383;0.196629534;1.18901;1.15;3.242255;1.254988;10;0.999903;0.999903;0.452729;1.008148;0.999903
42.857214;1.15;0.58196973;0.226835135;0.506060635;0.197247944;1.189084;1.15;3.229932;1.258935;10;0.999788;0.999788;0.452185;1.008148;0.999788
42.861214;1.15;0.581024685;0.227115676;0.505238856;0.197491892;1.189112;1.15;3.224687;1.260492;10;0.999751;0.999751;0.451912;1.008148;0.999751
42.867214;1.15;0.579425045;0.227579279;0.503847865;0.197895025;1.189158;1.15;3.215809;1.263065;10;0.999695;0.999695;0.451418;1.008148;0.999695
42.874214;1.15;0.577294955;0.228187027;0.501995613;0.198423502;1.189218;1.15;3.203987;1.266438;10;0.999632;0.999632;0.450716;1.008148;0.999632
42.878214;1.15;0.575956396;0.228567748;0.500831649;0.198754563;1.189256;1.15;3.196558;1.268551;10;0.999597;0.999597;0.450255;1.008148;0.999597
42.884214;1.15;0.573791712;0.229185225;0.498949315;0.1992915;1.189317;1.15;3.184544;1.271978;10;0.999546;0.999546;0.449486;1.008148;0.999546
42.888214;1.15;0.572249189;0.229628468;0.497607991;0.199676929;1.189361;1.15;3.175983;1.274438;10;0.999513;0.999513;0.448921;1.008148;0.999513
42.890214;1.15;0.571449369;0.22985982;0.496912495;0.199878104;1.189385;1.15;3.171544;1.275722;10;0.999496;0.999496;0.448624;1.008148;0.999496
42.900214;1.15;0.567182883;0.231113694;0.493202507;0.200968429;1.189511;1.15;3.147865;1.282681;10;0.999417;0.999417;0.446992;1.008148;0.999417
42.905214;1.15;0.564894595;0.231802162;0.491212691;0.201567098;1.189581;1.15;3.135165;1.286502;10;0.99938;0.99938;0.446088;1.008148;0.99938
42.918756;1.15;0.558247207;0.233875135;0.485432354;0.203369683;1.189797;1.15;3.098272;1.298007;10;0.999286;0.999286;0.443365;1.008148;0.999286
42.921756;1.15;0.556694955;0.234374054;0.48408257;0.203803525;1.18985;1.15;3.089657;1.300776;10;0.999267;0.999267;0.44271;1.008148;0.999267
42.927756;1.15;0.553513153;0.23541045;0.481315785;0.20470474;1.18996;1.15;3.071998;1.306528;10;0.99923;0.99923;0.441349;1.008148;0.99923
42.940681;1.15;0.546337297;0.237779459;0.475075911;0.206764747;1.190214;1.15;3.032172;1.319676;10;0.999158;0.999158;0.438199;1.008148;0.999158
42.945681;1.15;0.543452432;0.238725405;0.472567333;0.207587309;1.190316;1.15;3.016161;1.324926;10;0.999133;0.999133;0.436909;1.008148;0.999133
42.964681;1.15;0.532063063;0.242410811;0.462663533;0.210792009;1.190711;1.15;2.95295;1.34538;10;0.999056;0.999056;0.431693;1.008148;0.999056
42.965681;1.15;0.531449009;0.242607387;0.462129573;0.210962946;1.190732;1.15;2.949542;1.346471;10;0.999052;0.999052;0.431407;1.008148;0.999052
42.985681;1.15;0.519002883;0.246557477;0.451306855;0.214397807;1.191155;1.15;2.880466;1.368394;10;0.999;0.999;0.425494;1.008148;0.999
43.008681;1.15;0.504673514;0.251056757;0.438846533;0.218310223;1.191639;1.15;2.800938;1.393365;10;0.998977;0.998977;0.418418;1.008148;0.998977
43.015854;1.15;0.500292613;0.252432072;0.435037054;0.21950615;1.191788;1.15;2.776624;1.400998;10;0.998978;0.998978;0.416192;1.008148;0.998978
43.028854;1.15;0.492551171;0.254872432;0.428305366;0.221628202;1.192053;1.15;2.733659;1.414542;10;0.998989;0.998989;0.412174;1.008148;0.998989
43.030854;1.15;0.491387748;0.255240541;0.427293694;0.221948296;1.192093;1.15;2.727202;1.416585;10;0.998992;0.998992;0.411561;1.008148;0.998992
43.035854;1.15;0.488516216;0.256150991;0.42479671;0.222739992;1.192193;1.15;2.711265;1.421638;10;0.999;0.999;0.410034;1.008148;0.999
43.041854;1.15;0.485146306;0.257223063;0.421866353;0.223672229;1.19231;1.15;2.692562;1.427588;10;0.999012;0.999012;0.40822;1.008148;0.999012
43.049854;1.15;0.480796216;0.258614414;0.418083666;0.224882099;1.192463;1.15;2.668419;1.43531;10;0.999031;0.999031;0.405837;1.008148;0.999031
43.054854;1.15;0.478168468;0.25946;0.415798668;0.225617391;1.192557;1.15;2.653835;1.440003;10;0.999046;0.999046;0.404373;1.008148;0.999046
43.055854;1.15;0.477651892;0.259626847;0.415349471;0.225762476;1.192575;1.15;2.650968;1.440929;10;0.999049;0.999049;0.404083;1.008148;0.999049
43.066854;1.15;0.472178378;0.261407027;0.410589894;0.227310458;1.192773;1.15;2.62059;1.450809;10;0.999086;0.999086;0.400956;1.008148;0.999086
43.072854;1.15;0.469365225;0.262333694;0.408143674;0.228116255;1.192877;1.15;2.604977;1.455952;10;0.99911;0.99911;0.399305;1.008148;0.99911
43.075854;1.15;0.468007207;0.262784685;0.406962789;0.228508421;1.192927;1.15;2.59744;1.458455;10;0.999122;0.999122;0.398496;1.008148;0.999122
43.089854;1.15;0.462124865;0.264775495;0.401847709;0.230239561;1.193153;1.15;2.564793;1.469504;10;0.999187;0.999187;0.394879;1.008148;0.999187
43.090854;1.15;0.461734595;0.26491027;0.401508343;0.230356757;1.193168;1.15;2.562627;1.470252;10;0.999192;0.999192;0.394631;1.008148;0.999192
43.099854;1.15;0.458410811;0.266077477;0.398618096;0.23137172;1.193302;1.15;2.54418;1.47673;10;0.999239;0.999239;0.392471;1.008148;0.999239
43.100854;1.15;0.458062883;0.266202162;0.39831555;0.231480141;1.193317;1.15;2.542249;1.477422;10;0.999244;0.999244;0.392239;1.008148;0.999244
43.111854;1.15;0.454527568;0.267501982;0.395241363;0.232610419;1.193468;1.15;2.522628;1.484636;10;0.999307;0.999307;0.389797;1.008148;0.999307
43.120854;1.15;0.452044685;0.268468649;0.393082335;0.233450999;1.193583;1.15;2.508848;1.490001;10;0.999361;0.999361;0.387958;1.008148;0.999361
43.127854;1.15;0.450376216;0.269159279;0.391631492;0.234051547;1.193666;1.15;2.499588;1.493834;10;0.999406;0.999406;0.386631;1.008148;0.999406
43.133854;1.15;0.449132432;0.269707928;0.390549941;0.234528633;1.193733;1.15;2.492685;1.496879;10;0.999445;0.999445;0.38557;1.008148;0.999445
43.136854;1.15;0.448575856;0.269967387;0.390065962;0.23475425;1.193765;1.15;2.489596;1.498319;10;0.999464;0.999464;0.385066;1.008148;0.999464
43.141854;1.15;0.447745405;0.270377297;0.389343831;0.235110693;1.193816;1.15;2.484987;1.500594;10;0.999498;0.999498;0.384266;1.008148;0.999498
43.145854;1.15;0.447169189;0.270685045;0.388842773;0.2353783;1.193855;1.15;2.481789;1.502302;10;0.999525;0.999525;0.383663;1.008148;0.999525
43.151854;1.15;0.446452252;0.271113153;0.38821935;0.235750568;1.19391;1.15;2.47781;1.504678;10;0.999567;0.999567;0.38282;1.008148;0.999567
43.155854;1.15;0.446072793;0.271376216;0.387889385;0.235979318;1.193945;1.15;2.475704;1.506138;10;0.999595;0.999595;0.3823;1.008148;0.999595
43.161854;1.15;0.445651351;0.271737117;0.387522914;0.236293145;1.193994;1.15;2.473365;1.508141;10;0.999637;0.999637;0.381584;1.008148;0.999637
43.166854;1.15;0.445435135;0.272007207;0.3873349;0.236528006;1.194031;1.15;2.472165;1.50964;10;0.999672;0.999672;0.381045;1.008148;0.999672
43.170854;1.15;0.44535045;0.272203243;0.387261261;0.236698472;1.19406;1.15;2.471695;1.510728;10;0.999701;0.999701;0.380653;1.008148;0.999701
43.175854;1.15;0.445354234;0.272423423;0.387264552;0.236889933;1.194092;1.15;2.471716;1.51195;10;0.999737;0.999737;0.380212;1.008148;0.999737
43.186854;1.15;0.445786306;0.272810631;0.387640266;0.237226635;1.194155;1.15;2.474114;1.514099;10;0.999816;0.999816;0.379432;1.008148;0.999816
43.190854;1.15;0.446085946;0.272918739;0.387900823;0.237320642;1.194175;1.15;2.475777;1.514699;10;0.999844;0.999844;0.379213;1.008148;0.999844
43.195854;1.15;0.446565586;0.273029369;0.388317901;0.237416843;1.194197;1.15;2.478439;1.515313;10;0.99988;0.99988;0.378988;1.008148;0.99988
43.206854;1.15;0.448022703;0.273179099;0.389584959;0.237547043;1.194236;1.15;2.486526;1.516144;10;0.999957;0.999957;0.378682;1.008148;0.999957
43.217854;1.15;0.450013153;0.273201802;0.391315785;0.237566784;1.194263;1.15;2.497573;1.51627;10;1.000033;1.000033;0.378631;1.008148;1.000033
43.222854;1.15;0.451087027;0.273171171;0.392249589;0.237540149;1.194271;1.15;2.503533;1.5161;10;1.000066;1.000066;0.37869;1.008148;1.000066
43.227854;1.15;0.452262523;0.273115315;0.393271759;0.237491579;1.194276;1.15;2.510057;1.51579;10;1.000099;1.000099;0.378801;1.008148;1.000099
43.236854;1.15;0.454624865;0.272952973;0.395325969;0.237350411;1.19428;1.15;2.523168;1.514889;10;1.000158;1.000158;0.379124;1.008148;1.000158
43.247854;1.15;0.457917658;0.272649189;0.398189268;0.237086251;1.194274;1.15;2.541443;1.513203;10;1.000225;1.000225;0.379729;1.008148;1.000225
43.250854;1.15;0.458888649;0.272546847;0.399033608;0.236997258;1.19427;1.15;2.546832;1.512635;10;1.000243;1.000243;0.379933;1.008148;1.000243
43.257854;1.15;0.461268288;0.272276757;0.401102859;0.236762397;1.194258;1.15;2.560039;1.511136;10;1.000284;1.000284;0.380471;1.008148;1.000284
43.261854;1.15;0.462696577;0.272102883;0.402344849;0.236611203;1.194249;1.15;2.567966;1.510171;10;1.000306;1.000306;0.380817;1.008148;1.000306
43.276854;1.15;0.468456036;0.271331532;0.407353075;0.235940462;1.194204;1.15;2.599931;1.50589;10;1.000384;1.000384;0.382346;1.008148;1.000384
43.280854;1.15;0.47008955;0.271095135;0.408773521;0.2357349;1.194188;1.15;2.608997;1.504578;10;1.000403;1.000403;0.382812;1.008148;1.000403
43.295854;1.15;0.476525045;0.270103063;0.414369604;0.234872229;1.194119;1.15;2.644714;1.499072;10;1.000469;1.000469;0.384759;1.008148;1.000469
43.301854;1.15;0.479217117;0.269662162;0.416710537;0.234488837;1.194086;1.15;2.659655;1.496625;10;1.000493;1.000493;0.385619;1.008148;1.000493
43.309854;1.15;0.482891712;0.269038378;0.419905836;0.233946416;1.194039;1.15;2.680049;1.493163;10;1.000521;1.000521;0.386829;1.008148;1.000521
43.321854;1.15;0.488546667;0.268032072;0.424823188;0.233071367;1.193959;1.15;2.711434;1.487578;10;1.000558;1.000558;0.388768;1.008148;1.000558
43.326854;1.15;0.490940541;0.26758991;0.426904818;0.232686878;1.193923;1.15;2.72472;1.485124;10;1.000572;1.000572;0.389613;1.008148;1.000572
43.333854;1.15;0.494316396;0.266950811;0.429840345;0.23213114;1.19387;1.15;2.743456;1.481577;10;1.000588;1.000588;0.39083;1.008148;1.000588
43.343854;1.15;0.499165586;0.266001081;0.434057031;0.231305288;1.19379;1.15;2.770369;1.476306;10;1.000607;1.000607;0.392624;1.008148;1.000607
43.350854;1.15;0.502561261;0.265314054;0.437009792;0.230707873;1.193731;1.15;2.789215;1.472493;10;1.000618;1.000618;0.393912;1.008148;1.000618
43.370854;1.15;0.512149009;0.263272793;0.445346964;0.228932863;1.19355;1.15;2.842427;1.461164;10;1.000633;1.000633;0.397684;1.008148;1.000633
43.392854;1.15;0.522243784;0.260949009;0.454125029;0.226912182;1.193336;1.15;2.898453;1.448267;10;1.000628;1.000628;0.401878;1.008148;1.000628
43.396854;1.15;0.524002703;0.260523243;0.455654524;0.226541951;1.193296;1.15;2.908215;1.445904;10;1.000624;1.000624;0.402634;1.008148;1.000624
43.410610;1.15;0.529824144;0.259063423;0.460716647;0.225272542;1.193156;1.15;2.940524;1.437802;10;1.000607;1.000607;0.405195;1.008148;1.000607
43.421618;1.15;0.534192072;0.257905225;0.464514845;0.224265413;1.193041;1.15;2.964766;1.431374;10;1.000587;1.000587;0.407183;1.008148;1.000587
43.433618;1.15;0.538606126;0.256644324;0.468353153;0.223168978;1.192913;1.15;2.989264;1.424376;10;1.00056;1.00056;0.409268;1.008148;1.00056
43.443618;1.15;0.541972432;0.255587928;0.471280376;0.222250372;1.192801;1.15;3.007947;1.418513;10;1.000533;1.000533;0.410925;1.008148;1.000533
43.445618;1.15;0.542609189;0.255375676;0.471834078;0.222065805;1.192778;1.15;3.011481;1.417335;10;1.000527;1.000527;0.411247;1.008148;1.000527
43.454618;1.15;0.545315856;0.254416036;0.474187701;0.221231336;1.192672;1.15;3.026503;1.412009;10;1.0005;1.0005;0.412651;1.008148;1.0005
43.455618;1.15;0.54560018;0.254309009;0.474434939;0.221138269;1.19266;1.15;3.028081;1.411415;10;1.000497;1.000497;0.412802;1.008148;1.000497
43.464618;1.15;0.548006667;0.253340901;0.476527536;0.220296436;1.192549;1.15;3.041437;1.406042;10;1.000467;1.000467;0.414121;1.008148;1.000467
43.466618;1.15;0.548503423;0.253124865;0.476959499;0.220108578;1.192523;1.15;3.044194;1.404843;10;1.00046;1.00046;0.414403;1.008148;1.00046
43.474618;1.15;0.550348829;0.252258198;0.478564199;0.219354955;1.19242;1.15;3.054436;1.400033;10;1.000431;1.000431;0.415489;1.008148;1.000431
43.477618;1.15;0.550981802;0.251932252;0.47911461;0.219071524;1.19238;1.15;3.057949;1.398224;10;1.00042;1.00042;0.415879;1.008148;1.00042
43.481618;1.15;0.551774955;0.251497297;0.479804309;0.218693302;1.192326;1.15;3.062351;1.39581;10;1.000405;1.000405;0.416382;1.008148;1.000405
43.486618;1.15;0.552684324;0.250953333;0.480595065;0.21822029;1.192258;1.15;3.067398;1.392791;10;1.000385;1.000385;0.416986;1.008148;1.000385
43.494618;1.15;0.553948468;0.250084144;0.48169432;0.217464473;1.192146;1.15;3.074414;1.387967;10;1.000353;1.000353;0.417891;1.008148;1.000353
43.497618;1.15;0.554361802;0.249759099;0.482053741;0.217181825;1.192103;1.15;3.076708;1.386163;10;1.000341;1.000341;0.418211;1.008148;1.000341
43.504618;1.15;0.555197297;0.249003964;0.482780259;0.216525186;1.192003;1.15;3.081345;1.381972;10;1.000313;1.000313;0.418914;1.008148;1.000313
43.507618;1.15;0.555500541;0.248682162;0.483043948;0.216245358;1.191959;1.15;3.083028;1.380186;10;1.0003;1.0003;0.419197;1.008148;1.0003
43.514618;1.15;0.55608036;0.247937117;0.483548139;0.215597493;1.191856;1.15;3.086246;1.376051;10;1.000271;1.000271;0.419814;1.008148;1.000271
43.517618;1.15;0.556274955;0.247620721;0.483717352;0.215322366;1.191812;1.15;3.087326;1.374295;10;1.000258;1.000258;0.420059;1.008148;1.000258
43.521618;1.15;0.556484144;0.247202342;0.483899256;0.214958559;1.191753;1.15;3.088487;1.371973;10;1.000241;1.000241;0.420369;1.008148;1.000241
43.525618;1.15;0.556636937;0.246787928;0.484032119;0.214598198;1.191693;1.15;3.089335;1.369673;10;1.000224;1.000224;0.420658;1.008148;1.000224
43.530618;1.15;0.55674955;0.246276577;0.484130043;0.214153545;1.191619;1.15;3.08996;1.366835;10;1.000203;1.000203;0.420991;1.008148;1.000203
43.543618;1.15;0.556646306;0.244988108;0.484040266;0.213033137;1.191426;1.15;3.089387;1.359684;10;1.000149;1.000149;0.421709;1.008148;1.000149
43.546618;1.15;0.556543784;0.24470036;0.483951116;0.212782922;1.191382;1.15;3.088818;1.358087;10;1.000136;1.000136;0.421845;1.008148;1.000136
43.561618;1.15;0.555614054;0.243325405;0.483142656;0.211587309;1.191165;1.15;3.083658;1.350456;10;1.000075;1.000075;0.422355;1.008148;1.000075
43.572618;1.15;0.554518378;0.242393514;0.482189894;0.210776968;1.191011;1.15;3.077577;1.345284;10;1.000032;1.000032;0.422557;1.008148;1.000032
43.582618;1.15;0.553246486;0.24160991;0.481083901;0.210095574;1.190878;1.15;3.070518;1.340935;10;0.999994;0.999994;0.422618;1.008148;0.999994
43.589618;1.15;0.552213333;0.2411;0.480185507;0.209652174;1.190788;1.15;3.064784;1.338105;10;0.999969;0.999969;0.422595;1.008148;0.999969
43.602618;1.15;0.550015676;0.240242883;0.478274501;0.208906855;1.19063;1.15;3.052587;1.333348;10;0.999925;0.999925;0.422415;1.008148;0.999925
43.605618;1.15;0.549461982;0.240062342;0.477793028;0.208749863;1.190596;1.15;3.049514;1.332346;10;0.999916;0.999916;0.422349;1.008148;0.999916
43.616618;1.15;0.54730036;0.239456757;0.475913357;0.208223267;1.190477;1.15;3.037517;1.328985;10;0.999883;0.999883;0.422036;1.008148;0.999883
43.623984;1.15;0.545750991;0.239101802;0.474566079;0.20791461;1.190403;1.15;3.028918;1.327015;10;0.999862;0.999862;0.421766;1.008148;0.999862
43.626984;1.15;0.545099099;0.238968468;0.473999217;0.207798668;1.190374;1.15;3.0253;1.326275;10;0.999854;0.999854;0.421644;1.008148;0.999854
43.643984;1.15;0.541211351;0.238318739;0.470618566;0.207233686;1.190225;1.15;3.003723;1.322669;10;0.999814;0.999814;0.42082;1.008148;0.999814
43.650984;1.15;0.53953027;0.238095856;0.469156757;0.207039875;1.19017;1.15;2.994393;1.321432;10;0.9998;0.9998;0.420425;1.008148;0.9998
43.658984;1.15;0.537565405;0.237866306;0.467448179;0.206840266;1.190109;1.15;2.983488;1.320158;10;0.999786;0.999786;0.419938;1.008148;0.999786
43.672984;1.15;0.534045586;0.237514595;0.464387466;0.20653443;1.19001;1.15;2.963953;1.318206;10;0.999766;0.999766;0.419012;1.008148;0.999766
43.712984;1.15;0.523886486;0.236665946;0.455553467;0.205796475;1.189749;1.15;2.90757;1.313496;10;0.999744;0.999744;0.416058;1.008148;0.999744
43.739984;1.15;0.517439279;0.236045586;0.449947199;0.205257031;1.189573;1.15;2.871788;1.310053;10;0.999758;0.999758;0.414041;1.008148;0.999758
43.743984;1.15;0.51654036;0.235941622;0.449165531;0.205166627;1.189546;1.15;2.866799;1.309476;10;0.999762;0.999762;0.413754;1.008148;0.999762
43.753984;1.15;0.514373333;0.235663604;0.447281159;0.204924873;1.189476;1.15;2.854772;1.307933;10;0.999773;0.999773;0.41306;1.008148;0.999773
43.758984;1.15;0.513336757;0.235514054;0.446379788;0.20479483;1.189441;1.15;2.849019;1.307103;10;0.99978;0.99978;0.412726;1.008148;0.99978
43.764984;1.15;0.512137477;0.235324144;0.445336937;0.204629691;1.189397;1.15;2.842363;1.306049;10;0.999789;0.999789;0.412341;1.008148;0.999789
43.765984;1.15;0.511942523;0.235291351;0.445167411;0.204601175;1.18939;1.15;2.841281;1.305867;10;0.999791;0.999791;0.412278;1.008148;0.999791
43.784984;1.15;0.508531351;0.234601081;0.442201175;0.20400094;1.189243;1.15;2.822349;1.302036;10;0.999826;0.999826;0.411186;1.008148;0.999826
43.787984;1.15;0.508046847;0.23447964;0.441779867;0.203895339;1.189219;1.15;2.81966;1.301362;10;0.999832;0.999832;0.411033;1.008148;0.999832
43.792984;1.15;0.507273874;0.234269369;0.441107716;0.203712495;1.189178;1.15;2.81537;1.300195;10;0.999843;0.999843;0.41079;1.008148;0.999843
43.800984;1.15;0.50613045;0.233911532;0.440113435;0.203401332;1.18911;1.15;2.809024;1.298209;10;0.999861;0.999861;0.410437;1.008148;0.999861
43.806984;1.15;0.505350991;0.233625405;0.439435644;0.203152526;1.189057;1.15;2.804698;1.296621;10;0.999876;0.999876;0.410202;1.008148;0.999876
43.810984;1.15;0.50486955;0.233425946;0.439017;0.202979083;1.189021;1.15;2.802026;1.295514;10;0.999886;0.999886;0.410061;1.008148;0.999886
43.822984;1.15;0.503613333;0.232784865;0.437924638;0.202421622;1.18891;1.15;2.795054;1.291956;10;0.999918;0.999918;0.40971;1.008148;0.999918
43.831984;1.15;0.502861441;0.232261081;0.437270819;0.201966157;1.188823;1.15;2.790881;1.289049;10;0.999943;0.999943;0.409525;1.008148;0.999943
43.835984;1.15;0.502580541;0.232016216;0.437026557;0.201753231;1.188783;1.15;2.789322;1.28769;10;0.999954;0.999954;0.409465;1.008148;0.999954
43.840984;1.15;0.502276216;0.23169982;0.436761927;0.201478104;1.188732;1.15;2.787633;1.285934;10;0.999969;0.999969;0.409409;1.008148;0.999969
43.853984;1.15;0.50172955;0.230821802;0.436286565;0.20071461;1.188594;1.15;2.784599;1.281061;10;1.000008;1.000008;0.40937;1.008148;1.000008
43.859984;1.15;0.501596937;0.23038991;0.43617125;0.200339052;1.188528;1.15;2.783863;1.278664;10;1.000026;1.000026;0.409403;1.008148;1.000026
43.860984;1.15;0.501582342;0.230316216;0.436158559;0.200274971;1.188517;1.15;2.783782;1.278255;10;1.000029;1.000029;0.409412;1.008148;1.000029
43.874984;1.15;0.501595315;0.229235495;0.436169839;0.199335213;1.188357;1.15;2.783854;1.272257;10;1.000073;1.000073;0.409636;1.008148;1.000073
43.889984;1.15;0.502058018;0.227976396;0.43657219;0.198240345;1.188176;1.15;2.786422;1.265269;10;1.00012;1.00012;0.41008;1.008148;1.00012
43.894984;1.15;0.502313153;0.227533694;0.436794046;0.197855386;1.188113;1.15;2.787838;1.262812;10;1.000136;1.000136;0.410276;1.008148;1.000136
43.910984;1.15;0.503455676;0.226042523;0.437787544;0.196558715;1.187906;1.15;2.794179;1.254536;10;1.000185;1.000185;0.41106;1.008148;1.000185
43.915984;1.15;0.503911351;0.225553514;0.438183784;0.19613349;1.187839;1.15;2.796708;1.251822;10;1.0002;1.0002;0.411354;1.008148;1.0002
43.933984;1.15;0.505917117;0.223707748;0.439927928;0.194528476;1.187591;1.15;2.80784;1.241578;10;1.000253;1.000253;0.412598;1.008148;1.000253
43.936984;1.15;0.506304144;0.223387568;0.440264473;0.194250059;1.187548;1.15;2.809988;1.239801;10;1.000261;1.000261;0.412832;1.008148;1.000261
43.949984;1.15;0.508142523;0.221960541;0.441863063;0.193009166;1.18736;1.15;2.820191;1.231881;10;1.000296;1.000296;0.413937;1.008148;1.000296
43.952984;1.15;0.508601982;0.221622523;0.442262593;0.192715237;1.187315;1.15;2.822741;1.230005;10;1.000304;1.000304;0.414212;1.008148;1.000304
43.959984;1.15;0.509722523;0.220821622;0.443236976;0.192018801;1.187211;1.15;2.82896;1.22556;10;1.000322;1.000322;0.41488;1.008148;1.000322
43.964984;1.15;0.510561982;0.220239459;0.443966941;0.191512573;1.187135;1.15;2.833619;1.222329;10;1.000334;1.000334;0.41538;1.008148;1.000334
43.979984;1.15;0.513258198;0.218445766;0.446311477;0.18995284;1.186903;1.15;2.848583;1.212374;10;1.000368;1.000368;0.416987;1.008148;1.000368
43.980984;1.15;0.513446667;0.218323784;0.446475362;0.189846769;1.186888;1.15;2.849629;1.211697;10;1.000371;1.000371;0.4171;1.008148;1.000371
43.996984;1.15;0.516587568;0.216336577;0.44920658;0.188118762;1.186633;1.15;2.867061;1.200668;10;1.000402;1.000402;0.418986;1.008148;1.000402
44.000984;1.15;0.517405586;0.21582991;0.449917901;0.187678183;1.186569;1.15;2.871601;1.197856;10;1.000409;1.000409;0.419481;1.008148;1.000409
44.014984;1.15;0.52035027;0.21402955;0.452478496;0.186112652;1.18634;1.15;2.887944;1.187864;10;1.000432;1.000432;0.421279;1.008148;1.000432
44.026984;1.15;0.522951171;0.212457658;0.454740149;0.184745789;1.18614;1.15;2.902379;1.17914;10;1.000448;1.000448;0.42289;1.008148;1.000448
44.038346;1.15;0.525453333;0.21094973;0.456915942;0.183434548;1.185949;1.15;2.916266;1.170771;10;1.00046;1.00046;0.424465;1.008148;1.00046
44.072346;1.15;0.532895315;0.206288649;0.463387231;0.179381434;1.185355;1.15;2.957569;1.144902;10;1.00048;1.00048;0.429369;1.008148;1.00048
44.078346;1.15;0.534159279;0.20543027;0.46448633;0.178635018;1.185245;1.15;2.964584;1.140138;10;1.000481;1.000481;0.430251;1.008148;1.000481
44.091346;1.15;0.536805586;0.203524144;0.466787466;0.176977517;1.184997;1.15;2.979271;1.129559;10;1.00048;1.00048;0.432165;1.008148;1.00048
44.099346;1.15;0.538358919;0.202318018;0.46813819;0.175928711;1.184839;1.15;2.987892;1.122865;10;1.000478;1.000478;0.433341;1.008148;1.000478
44.112346;1.15;0.540737838;0.200303063;0.470206816;0.174176577;1.184572;1.15;3.001095;1.111682;10;1.000473;1.000473;0.435239;1.008148;1.000473
44.127346;1.15;0.543228468;0.197895495;0.472372581;0.17208304;1.184248;1.15;3.014918;1.09832;10;1.000463;1.000463;0.437397;1.008148;1.000463
44.135346;1.15;0.544434595;0.196577477;0.473421387;0.170936937;1.184068;1.15;3.021612;1.091005;10;1.000456;1.000456;0.438528;1.008148;1.000456
44.147346;1.15;0.546073333;0.19456036;0.474846377;0.169182922;1.183791;1.15;3.030707;1.07981;10;1.000444;1.000444;0.440194;1.008148;1.000444
44.155346;1.15;0.547048288;0.193191712;0.475694164;0.167992793;1.183601;1.15;3.036118;1.072214;10;1.000436;1.000436;0.441281;1.008148;1.000436
44.175346;1.15;0.549062703;0.189702703;0.477445828;0.164958872;1.18311;1.15;3.047298;1.05285;10;1.000411;1.000411;0.443903;1.008148;1.000411
44.195346;1.15;0.55046991;0.186148468;0.478669487;0.161868233;1.182602;1.15;3.055108;1.033124;10;1.000384;1.000384;0.446373;1.008148;1.000384
44.216346;1.15;0.551314955;0.18238955;0.479404309;0.158599608;1.182055;1.15;3.059798;1.012262;10;1.000355;1.000355;0.44879;1.008148;1.000355
44.233346;1.15;0.551555676;0.179356216;0.479613631;0.155961927;1.181608;1.15;3.061134;0.995427;10;1.000331;1.000331;0.450611;1.008148;1.000331
44.237346;1.15;0.551558739;0.178646306;0.479616295;0.155344614;1.181502;1.15;3.061151;0.991487;10;1.000325;1.000325;0.451022;1.008148;1.000325
44.250346;1.15;0.551437838;0.176354054;0.479511163;0.153351351;1.18116;1.15;3.06048;0.978765;10;1.000307;1.000307;0.452311;1.008148;1.000307
44.260346;1.15;0.551217658;0.17460991;0.479319702;0.151834704;1.180898;1.15;3.059258;0.969085;10;1.000294;1.000294;0.453256;1.008148;1.000294
44.266346;1.15;0.551037117;0.173573153;0.479162711;0.150933177;1.180741;1.15;3.058256;0.963331;10;1.000287;1.000287;0.453805;1.008148;1.000287
44.287346;1.15;0.550153333;0.170009369;0.478394203;0.147834234;1.1802;1.15;3.053351;0.943552;10;1.000262;1.000262;0.455623;1.008148;1.000262
44.312346;1.15;0.548695135;0.165918198;0.477126204;0.144276694;1.179572;1.15;3.045258;0.920846;10;1.000238;1.000238;0.457603;1.008148;1.000238
44.322346;1.15;0.548023063;0.164331712;0.476541794;0.142897141;1.179327;1.15;3.041528;0.912041;10;1.00023;1.00023;0.458348;1.008148;1.00023
44.325346;1.15;0.547814234;0.163861441;0.476360204;0.14248821;1.179255;1.15;3.040369;0.909431;10;1.000228;1.000228;0.458566;1.008148;1.000228
44.347346;1.15;0.546212973;0.160493333;0.474967803;0.13955942;1.178732;1.15;3.031482;0.890738;10;1.000216;1.000216;0.460118;1.008148;1.000216
44.352346;1.15;0.545838919;0.159747207;0.474642538;0.138910615;1.178617;1.15;3.029406;0.886597;10;1.000213;1.000213;0.46046;1.008148;1.000213
44.395346;1.15;0.542685766;0.153598198;0.471900666;0.133563651;1.17766;1.15;3.011906;0.85247;10;1.000207;1.000207;0.463319;1.008148;1.000207
44.409346;1.15;0.541751171;0.151685405;0.471087975;0.131900353;1.177363;1.15;3.006719;0.841854;10;1.000209;1.000209;0.464246;1.008148;1.000209
44.417346;1.15;0.541250631;0.150607568;0.470652722;0.130963102;1.177196;1.15;3.003941;0.835872;10;1.000212;1.000212;0.464782;1.008148;1.000212
44.457346;1.15;0.53922018;0.145335135;0.468887113;0.126378378;1.176386;1.15;2.992672;0.80661;10;1.000232;1.000232;0.467575;1.008148;1.000232
44.476346;1.15;0.538578919;0.142862883;0.468329495;0.124228594;1.17601;1.15;2.989113;0.792889;10;1.000245;1.000245;0.469004;1.008148;1.000245
44.496346;1.15;0.538152973;0.140252973;0.467959107;0.121959107;1.175616;1.15;2.986749;0.778404;10;1.000263;1.000263;0.470601;1.008148;1.000263
44.503346;1.15;0.538065586;0.139333694;0.467883118;0.121159734;1.175478;1.15;2.986264;0.773302;10;1.000269;1.000269;0.471185;1.008148;1.000269
44.526346;1.15;0.538002523;0.136275676;0.46782828;0.118500588;1.175023;1.15;2.985914;0.75633;10;1.000291;1.000291;0.473204;1.008148;1.000291
44.530346;1.15;0.538026126;0.135736577;0.467848805;0.118031806;1.174944;1.15;2.986045;0.753338;10;1.000295;1.000295;0.473572;1.008148;1.000295
44.548346;1.15;0.538254054;0.133276036;0.468047004;0.115892205;1.174581;1.15;2.98731;0.739682;10;1.000314;1.000314;0.475286;1.008148;1.000314
44.552346;1.15;0.538330991;0.132720901;0.468113905;0.115409479;1.1745;1.15;2.987737;0.736601;10;1.000318;1.000318;0.475681;1.008148;1.000318
44.580346;1.15;0.539117477;0.128734414;0.468797807;0.111942969;1.173918;1.15;2.992102;0.714476;10;1.000348;1.000348;0.47859;1.008148;1.000348
44.592346;1.15;0.539576216;0.126966667;0.46919671;0.110405797;1.173662;1.15;2.994648;0.704665;10;1.00036;1.00036;0.479914;1.008148;1.00036
44.605346;1.15;0.540145045;0.125007207;0.469691344;0.108701919;1.173379;1.15;2.997805;0.69379;10;1.000373;1.000373;0.481398;1.008148;1.000373
44.611346;1.15;0.54043045;0.124086847;0.469939522;0.107901606;1.173246;1.15;2.999389;0.688682;10;1.000379;1.000379;0.482101;1.008148;1.000379
44.616346;1.15;0.540678559;0.123311892;0.470155268;0.107227732;1.173134;1.15;3.000766;0.684381;10;1.000384;1.000384;0.482696;1.008148;1.000384
44.642346;1.15;0.542097658;0.119162342;0.471389268;0.103619428;1.172537;1.15;3.008642;0.661351;10;1.000409;1.000409;0.485903;1.008148;1.000409
44.654346;1.15;0.542811532;0.117178198;0.472010027;0.101894085;1.172252;1.15;3.012604;0.650339;10;1.000419;1.000419;0.487448;1.008148;1.000419
44.657346;1.15;0.542994595;0.116675495;0.472169213;0.101456953;1.17218;1.15;3.01362;0.647549;10;1.000422;1.000422;0.48784;1.008148;1.000422
44.662346;1.15;0.543303243;0.115831351;0.472437603;0.100722914;1.172059;1.15;3.015333;0.642864;10;1.000426;1.000426;0.488498;1.008148;1.000426
44.681346;1.15;0.544506667;0.112555135;0.473484058;0.0978740306;1.171589;1.15;3.022012;0.624681;10;1.00044;1.00044;0.491057;1.008148;1.00044
44.689346;1.15;0.545023604;0.111143604;0.473933568;0.0966466118;1.171386;1.15;3.024881;0.616847;10;1.000446;1.000446;0.492159;1.008148;1.000446
44.704346;1.15;0.54599964;0.108447568;0.474782295;0.0943022327;1.170999;1.15;3.030298;0.601884;10;1.000456;1.000456;0.494263;1.008148;1.000456
44.733346;1.15;0.547873333;0.103061081;0.476411594;0.0896183314;1.170225;1.15;3.040697;0.571989;10;1.000472;1.000472;0.498453;1.008148;1.000472
44.747346;1.15;0.548752973;0.100384685;0.477176498;0.0872910302;1.16984;1.15;3.045579;0.557135;10;1.000479;1.000479;0.500526;1.008148;1.000479
44.763346;1.15;0.549725405;0.0972711712;0.478022092;0.0845836271;1.169391;1.15;3.050976;0.539855;10;1.000486;1.000486;0.502928;1.008148;1.000486
44.781346;1.15;0.550766667;0.0937055856;0.478927536;0.0814831179;1.168875;1.15;3.056755;0.520066;10;1.000492;1.000492;0.505667;1.008148;1.000492
44.789346;1.15;0.551209009;0.0921014414;0.479312182;0.0800882099;1.168643;1.15;3.05921;0.511163;10;1.000494;1.000494;0.506895;1.008148;1.000494
44.791346;1.15;0.551317477;0.0916985586;0.479406502;0.079737877;1.168585;1.15;3.059812;0.508927;10;1.000495;1.000495;0.507203;1.008148;1.000495
44.799346;1.15;0.551742342;0.0900810811;0.47977595;0.0783313749;1.168351;1.15;3.06217;0.49995;10;1.000497;1.000497;0.508439;1.008148;1.000497
44.832346;1.15;0.553336396;0.0833124324;0.481162084;0.0724455934;1.167368;1.15;3.071017;0.462384;10;1.000504;1.000504;0.513587;1.008148;1.000504
44.837346;1.15;0.553554595;0.0822754955;0.481351821;0.0715439091;1.167217;1.15;3.072228;0.456629;10;1.000504;1.000504;0.514373;1.008148;1.000504
44.841346;1.15;0.553724865;0.0814441441;0.481499882;0.0708209949;1.167096;1.15;3.073173;0.452015;10;1.000505;1.000505;0.515003;1.008148;1.000505
44.859346;1.15;0.554441081;0.0776857658;0.482122679;0.0675528398;1.166548;1.15;3.077148;0.431156;10;1.000507;1.000507;0.517846;1.008148;1.000507
44.892346;1.15;0.55555027;0.0707423423;0.483087192;0.0615150803;1.165532;1.15;3.083304;0.39262;10;1.000511;1.000511;0.523091;1.008148;1.000511
44.962946;1.15;0.557156577;0.0558165766;0.48448398;0.0485361535;1.163338;1.15;3.092219;0.309782;10;1.000516;1.000516;0.53442;1.008148;1.000516
44.983946;1.15;0.557483964;0.0513900901;0.484768664;0.0446870349;1.162685;1.15;3.094036;0.285215;10;1.000518;1.000518;0.537819;1.008148;1.000518
45.032946;1.15;0.55809982;0.0411209009;0.485304191;0.0357573051;1.161169;1.15;3.097454;0.228221;10;1.000526;1.000526;0.545823;1.008148;1.000526
45.036946;1.15;0.558144685;0.0402866667;0.485343204;0.0350318841;1.161046;1.15;3.097703;0.223591;10;1.000526;1.000526;0.546481;1.008148;1.000526
45.064946;1.15;0.558453874;0.0344645045;0.485612064;0.0299691344;1.160185;1.15;3.099419;0.191278;10;1.000532;1.000532;0.551121;1.008148;1.000532
45.085946;1.15;0.55869009;0.0301162162;0.48581747;0.0261880141;1.159543;1.15;3.10073;0.167145;10;1.000537;1.000537;0.554637;1.008148;1.000537
45.130946;1.15;0.559255135;0.0208407207;0.486308813;0.0181223658;1.158174;1.15;3.103866;0.115666;10;1.000551;1.000551;0.562297;1.008148;1.000551
45.154946;1.15;0.559607207;0.0159095495;0.486614963;0.0138343909;1.157447;1.15;3.10582;0.088298;10;1.000558;1.000558;0.566462;1.008148;1.000558
45.230946;1.15;0.561017297;0.000302882883;0.487841128;0.00026337642;1.155149;1.15;3.113646;0.001681;10;1.000587;1.000587;0.580071;1.008148;1.000587
45.271946;1.15;0.561960901;-0.00814540541;0.488661653;-0.00708296122;1.153908;1.15;3.118883;-0.045207;10;1.000603;1.000603;0.587698;1.008148;1.000603
45.328946;1.15;0.563435315;-0.0199572973;0.489943752;-0.0173541716;1.152176;1.15;3.127066;-0.110763;10;1.000625;1.000625;0.598639;1.008148;1.000625
45.330946;1.15;0.56348955;-0.0203733333;0.489990913;-0.017715942;1.152115;1.15;3.127367;-0.113072;10;1.000625;1.000625;0.59903;1.008148;1.000625
45.347946;1.15;0.563955495;-0.0239142342;0.490396083;-0.0207949863;1.151596;1.15;3.129953;-0.132724;10;1.000632;1.000632;0.602372;1.008148;1.000632
45.431946;1.15;0.566317658;-0.0415135135;0.492450137;-0.0360987074;1.149017;1.15;3.143063;-0.2304;10;1.000661;1.000661;0.619356;1.008148;1.000661
45.515946;1.15;0.568613694;-0.0592174775;0.49444669;-0.0514934587;1.146421;1.15;3.155806;-0.328657;10;1.000686;1.000686;0.637051;1.008148;1.000686
45.540946;1.15;0.569263604;-0.064489009;0.495011829;-0.0560773991;1.145648;1.15;3.159413;-0.357914;10;1.000692;1.000692;0.642441;1.008148;1.000692
45.581946;1.15;0.570291171;-0.0731223423;0.495905366;-0.0635846455;1.144381;1.15;3.165116;-0.405829;10;1.000703;1.000703;0.651395;1.008148;1.000703
45.628946;1.15;0.571413694;-0.082987027;0.496881473;-0.0721626322;1.142933;1.15;3.171346;-0.460578;10;1.000715;1.000715;0.661827;1.008148;1.000715
45.637946;1.15;0.571622703;-0.0848708108;0.49706322;-0.0738007051;1.142657;1.15;3.172506;-0.471033;10;1.000717;1.000717;0.663844;1.008148;1.000717
45.688946;1.15;0.572777477;-0.0955073874;0.498067372;-0.0830499021;1.141095;1.15;3.178915;-0.530066;10;1.00073;1.00073;0.675397;1.008148;1.00073
45.757946;1.15;0.574286486;-0.109781441;0.499379553;-0.095462123;1.138998;1.15;3.18729;-0.609287;10;1.000747;1.000747;0.691351;1.008148;1.000747
45.776946;1.15;0.574696757;-0.113686486;0.49973631;-0.0988578143;1.138424;1.15;3.189567;-0.63096;10;1.000752;1.000752;0.69581;1.008148;1.000752
45.840946;1.15;0.576076036;-0.126757477;0.500935684;-0.110223893;1.136505;1.15;3.197222;-0.703504;10;1.000768;1.000768;0.711038;1.008148;1.000768
45.916283;1.15;0.577715676;-0.14198;0.502361457;-0.12346087;1.134269;1.15;3.206322;-0.787989;10;1.000787;1.000787;0.729382;1.008148;1.000787
45.950283;1.15;0.578522523;-0.148737658;0.503063063;-0.129337094;1.133278;1.15;3.2108;-0.825494;10;1.000796;1.000796;0.737808;1.008148;1.000796
45.968283;1.15;0.578992613;-0.152263423;0.503471837;-0.132402977;1.132762;1.15;3.213409;-0.845062;10;1.0008;1.0008;0.742305;1.008148;1.0008
45.975283;1.15;0.579183964;-0.153624324;0.50363823;-0.133586369;1.132563;1.15;3.214471;-0.852615;10;1.000802;1.000802;0.74406;1.008148;1.000802
45.984283;1.15;0.579436937;-0.155365766;0.503858206;-0.135100666;1.132308;1.15;3.215875;-0.86228;10;1.000804;1.000804;0.746321;1.008148;1.000804
46.008283;1.15;0.580148288;-0.159962342;0.504476772;-0.139097689;1.131637;1.15;3.219823;-0.887791;10;1.000809;1.000809;0.752379;1.008148;1.000809
46.011283;1.15;0.580240901;-0.160532072;0.504557305;-0.139593106;1.131553;1.15;3.220337;-0.890953;10;1.000809;1.000809;0.753139;1.008148;1.000809
46.017283;1.15;0.580428288;-0.161668288;0.504720251;-0.14058112;1.131388;1.15;3.221377;-0.897259;10;1.000811;1.000811;0.75466;1.008148;1.000811
46.046283;1.15;0.581372973;-0.167098739;0.505541716;-0.145303251;1.130596;1.15;3.22662;-0.927398;10;1.000816;1.000816;0.762043;1.008148;1.000816
46.067283;1.15;0.582091532;-0.170967748;0.506166549;-0.148667607;1.130032;1.15;3.230608;-0.948871;10;1.000819;1.000819;0.767414;1.008148;1.000819
46.079283;1.15;0.582512072;-0.173154414;0.506532237;-0.150569056;1.129714;1.15;3.232942;-0.961007;10;1.00082;1.00082;0.770492;1.008148;1.00082
46.094283;1.15;0.583045405;-0.175863063;0.506996005;-0.152924403;1.12932;1.15;3.235902;-0.97604;10;1.000822;1.000822;0.774346;1.008148;1.000822
46.133283;1.15;0.584453333;-0.182775856;0.50822029;-0.158935527;1.128315;1.15;3.243716;-1.014406;10;1.000824;1.000824;0.78439;1.008148;1.000824
46.140283;1.15;0.584706486;-0.183996757;0.508440423;-0.15999718;1.128138;1.15;3.245121;-1.021182;10;1.000824;1.000824;0.786195;1.008148;1.000824
46.149283;1.15;0.585031351;-0.185557477;0.508722914;-0.161354328;1.127911;1.15;3.246924;-1.029844;10;1.000824;1.000824;0.788516;1.008148;1.000824
46.195283;1.15;0.586657477;-0.193376937;0.510136937;-0.168153858;1.126775;1.15;3.255949;-1.073242;10;1.000822;1.000822;0.800368;1.008148;1.000822
46.200283;1.15;0.586829009;-0.194211171;0.510286095;-0.168879279;1.126654;1.15;3.256901;-1.077872;10;1.000821;1.000821;0.801654;1.008148;1.000821
46.218283;1.15;0.587434955;-0.197188108;0.510813004;-0.17146792;1.126222;1.15;3.260264;-1.094394;10;1.00082;1.00082;0.806278;1.008148;1.00082
46.236283;1.15;0.58802036;-0.200124865;0.511322052;-0.174021622;1.125795;1.15;3.263513;-1.110693;10;1.000818;1.000818;0.810892;1.008148;1.000818
46.243283;1.15;0.588241982;-0.201256216;0.511514767;-0.175005405;1.12563;1.15;3.264743;-1.116972;10;1.000817;1.000817;0.812683;1.008148;1.000817
46.258283;1.15;0.588704144;-0.20366036;0.511916647;-0.177095966;1.12528;1.15;3.267308;-1.130315;10;1.000814;1.000814;0.816513;1.008148;1.000814
46.262283;1.15;0.588824505;-0.204296937;0.512021308;-0.17764951;1.125188;1.15;3.267976;-1.133848;10;1.000814;1.000814;0.817533;1.008148;1.000814
46.289283;1.15;0.589601802;-0.208543063;0.512697219;-0.181341794;1.124569;1.15;3.27229;-1.157414;10;1.000809;1.000809;0.824395;1.008148;1.000809
46.292283;1.15;0.589684324;-0.20900955;0.512768978;-0.181747434;1.124502;1.15;3.272748;-1.160003;10;1.000809;1.000809;0.825155;1.008148;1.000809
46.325283;1.15;0.59053964;-0.214071532;0.51351273;-0.186149158;1.123763;1.15;3.277495;-1.188097;10;1.000802;1.000802;0.83348;1.008148;1.000802
46.359283;1.15;0.591320901;-0.219158919;0.514192088;-0.190572973;1.12302;1.15;3.281831;-1.216332;10;1.000795;1.000795;0.841989;1.008148;1.000795
46.361283;1.15;0.591363784;-0.219454234;0.514229377;-0.190829769;1.122977;1.15;3.282069;-1.217971;10;1.000795;1.000795;0.842487;1.008148;1.000795
46.390283;1.15;0.59194955;-0.22369027;0.514738739;-0.194513278;1.122358;1.15;3.28532;-1.241481;10;1.000789;1.000789;0.849683;1.008148;1.000789
46.436283;1.15;0.592754955;-0.23024018;0.515439091;-0.200208852;1.121398;1.15;3.28979;-1.277833;10;1.00078;1.00078;0.860991;1.008148;1.00078
46.458283;1.15;0.593097117;-0.233305045;0.515736624;-0.202873952;1.120949;1.15;3.291689;-1.294843;10;1.000776;1.000776;0.866356;1.008148;1.000776
46.461283;1.15;0.593141982;-0.23371982;0.515775637;-0.203234626;1.120888;1.15;3.291938;-1.297145;10;1.000776;1.000776;0.867086;1.008148;1.000776
46.472283;1.15;0.593303604;-0.235234234;0.515916177;-0.204551508;1.120665;1.15;3.292835;-1.30555;10;1.000774;1.000774;0.869757;1.008148;1.000774
46.516283;1.15;0.593915856;-0.24119964;0.51644857;-0.209738817;1.11979;1.15;3.296233;-1.338658;10;1.000768;1.000768;0.880387;1.008148;1.000768
46.546283;1.15;0.594319099;-0.24518955;0.516799217;-0.213208304;1.119204;1.15;3.298471;-1.360802;10;1.000764;1.000764;0.887592;1.008148;1.000764
46.606283;1.15;0.595156757;-0.253008829;0.517527615;-0.220007677;1.118057;1.15;3.30312;-1.404199;10;1.00076;1.00076;0.901929;1.008148;1.00076
46.620283;1.15;0.595366486;-0.254806126;0.517709988;-0.221570544;1.117793;1.15;3.304284;-1.414174;10;1.00076;1.00076;0.905265;1.008148;1.00076
46.628283;1.15;0.59548991;-0.255829009;0.517817313;-0.222460008;1.117643;1.15;3.304969;-1.419851;10;1.00076;1.00076;0.90717;1.008148;1.00076
46.710283;1.15;0.596929369;-0.266156577;0.519069017;-0.231440501;1.116133;1.15;3.312958;-1.477169;10;1.000759;1.000759;0.926677;1.008148;1.000759
46.773283;1.15;0.598277477;-0.273918739;0.520241285;-0.238190208;1.115003;1.15;3.32044;-1.520249;10;1.000759;1.000759;0.941661;1.008148;1.000759
46.775283;1.15;0.598323604;-0.274162883;0.520281394;-0.238402507;1.114967;1.15;3.320696;-1.521604;10;1.000759;1.000759;0.942137;1.008148;1.000759
46.780283;1.15;0.59843964;-0.274772613;0.520382295;-0.238932707;1.114878;1.15;3.32134;-1.524988;10;1.000759;1.000759;0.943326;1.008148;1.000759
46.801283;1.15;0.59893964;-0.277324324;0.520817078;-0.241151586;1.114508;1.15;3.324115;-1.53915;10;1.000759;1.000759;0.948321;1.008148;1.000759
46.923283;1.15;0.6021;-0.291841982;0.523565217;-0.253775637;1.112403;1.15;3.341655;-1.619723;10;1.000755;1.000755;0.977273;1.008148;1.000755
46.941283;1.15;0.602578198;-0.293937658;0.523981042;-0.255597963;1.1121;1.15;3.344309;-1.631354;10;1.000753;1.000753;0.981524;1.008148;1.000753
46.945283;1.15;0.602684144;-0.294401802;0.524073169;-0.256001567;1.112033;1.15;3.344897;-1.63393;10;1.000753;1.000753;0.982467;1.008148;1.000753
46.953283;1.15;0.602895315;-0.295327928;0.524256796;-0.256806894;1.111898;1.15;3.346069;-1.63907;10;1.000752;1.000752;0.984352;1.008148;1.000752
47.011283;1.15;0.604387207;-0.301968468;0.525554093;-0.262581277;1.110937;1.15;3.354349;-1.675925;10;1.000745;1.000745;0.997959;1.008148;1.000745
47.065283;1.15;0.60568036;-0.308031532;0.526678574;-0.267853506;1.110058;1.15;3.361526;-1.709575;10;1.000738;1.000738;1.01051;1.008148;1.000738
47.102283;1.15;0.606497477;-0.312120541;0.527389111;-0.271409166;1.109464;1.15;3.366061;-1.732269;10;1.000732;1.000732;1.019033;1.008148;1.000732
47.107283;1.15;0.606603243;-0.312669189;0.527481081;-0.271886251;1.109384;1.15;3.366648;-1.735314;10;1.000732;1.000732;1.02018;1.008148;1.000732
47.117283;1.15;0.606811712;-0.313763604;0.527662358;-0.272837916;1.109225;1.15;3.367805;-1.741388;10;1.00073;1.00073;1.02247;1.008148;1.00073
47.125283;1.15;0.606975135;-0.314636396;0.527804465;-0.273596866;1.109098;1.15;3.368712;-1.746232;10;1.000729;1.000729;1.024299;1.008148;1.000729
47.184283;1.15;0.608098198;-0.321005405;0.528781042;-0.279135135;1.108171;1.15;3.374945;-1.78158;10;1.00072;1.00072;1.037693;1.008148;1.00072
47.276283;1.15;0.609619279;-0.330728468;0.530103721;-0.287589973;1.106753;1.15;3.383387;-1.835543;10;1.000708;1.000708;1.058276;1.008148;1.000708
47.315283;1.15;0.610218739;-0.33479009;0.53062499;-0.291121817;1.10616;1.15;3.386714;-1.858085;10;1.000704;1.000704;1.066911;1.008148;1.000704
47.339283;1.15;0.610585225;-0.337275856;0.530943674;-0.293283353;1.105798;1.15;3.388748;-1.871881;10;1.000703;1.000703;1.072205;1.008148;1.000703
47.509283;1.15;0.613436396;-0.354702523;0.533422953;-0.308436976;1.103258;1.15;3.404572;-1.968599;10;1.000697;1.000697;1.109448;1.008148;1.000697
47.548283;1.15;0.614197117;-0.358674054;0.53408445;-0.311890482;1.102681;1.15;3.408794;-1.990641;10;1.000697;1.000697;1.117965;1.008148;1.000697
47.554283;1.15;0.614317838;-0.359284505;0.534189424;-0.312421308;1.102593;1.15;3.409464;-1.994029;10;1.000697;1.000697;1.119275;1.008148;1.000697
47.558283;1.15;0.614398919;-0.359691351;0.534259929;-0.312775088;1.102534;1.15;3.409914;-1.996287;10;1.000697;1.000697;1.120148;1.008148;1.000697
47.596283;1.15;0.615188829;-0.363552613;0.534946808;-0.316132707;1.101974;1.15;3.414298;-2.017717;10;1.000696;1.000696;1.128441;1.008148;1.000696
47.721283;1.15;0.617943604;-0.376192072;0.537342264;-0.327123541;1.100144;1.15;3.429587;-2.087866;10;1.000693;1.000693;1.155651;1.008148;1.000693
