time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
47.824283;1.15;0.620182703;-0.386499099;0.539289307;-0.336086173;1.098651;1.15;3.442014;-2.14507;10;1.000686;1.000686;1.177903;1.008148;1.000686
47.827283;1.15;0.620245225;-0.386797477;0.539343674;-0.336345633;1.098608;1.15;3.442361;-2.146726;10;1.000686;1.000686;1.178548;1.008148;1.000686
47.835283;1.15;0.620410811;-0.387592613;0.539487662;-0.337037054;1.098493;1.15;3.44328;-2.151139;10;1.000685;1.000685;1.180266;1.008148;1.000685
47.948283;1.15;0.622580901;-0.398738559;0.541374696;-0.346729181;1.096875;1.15;3.455324;-2.212999;10;1.000676;1.000676;1.204362;1.008148;1.000676
47.951283;1.15;0.622634234;-0.399032432;0.541421073;-0.346984724;1.096833;1.15;3.45562;-2.21463;10;1.000675;1.000675;1.204997;1.008148;1.000675
48.117283;1.15;0.625336937;-0.415178559;0.54377125;-0.361024834;1.094483;1.15;3.47062;-2.304241;10;1.000665;1.000665;1.239849;1.008148;1.000665
48.299283;1.15;0.628299099;-0.432827928;0.546347043;-0.376372111;1.091915;1.15;3.48706;-2.402195;10;1.000664;1.000664;1.277737;1.008148;1.000664
48.537283;1.15;0.632803604;-0.456132973;0.550264003;-0.396637368;1.088534;1.15;3.51206;-2.531538;10;1.000665;1.000665;1.327341;1.008148;1.000665
48.602283;1.15;0.634041802;-0.462527207;0.551340697;-0.402197571;1.087607;1.15;3.518932;-2.567026;10;1.000664;1.000664;1.340872;1.008148;1.000664
48.688283;1.15;0.635594414;-0.470987387;0.552690795;-0.40955425;1.086379;1.15;3.527549;-2.61398;10;1.000661;1.000661;1.358723;1.008148;1.000661
48.762283;1.15;0.636834054;-0.478265225;0.553768743;-0.415882805;1.08532;1.15;3.534429;-2.654372;10;1.000659;1.000659;1.37403;1.008148;1.000659
48.948283;1.15;0.639673333;-0.496609189;0.556237681;-0.431834078;1.082649;1.15;3.550187;-2.756181;10;1.000657;1.000657;1.41237;1.008148;1.000657
48.950283;1.15;0.639703063;-0.496807387;0.556263533;-0.432006424;1.08262;1.15;3.550352;-2.757281;10;1.000658;1.000658;1.412783;1.008148;1.000658
49.096283;1.15;0.641945405;-0.51138955;0.558213396;-0.444686565;1.080497;1.15;3.562797;-2.838212;10;1.000661;1.000661;1.442952;1.008148;1.000661
49.153283;1.15;0.642871171;-0.517151712;0.55901841;-0.449697141;1.079659;1.15;3.567935;-2.870192;10;1.000664;1.000664;1.454789;1.008148;1.000664
49.168283;1.15;0.643119459;-0.518675135;0.559234313;-0.451021857;1.079437;1.15;3.569313;-2.878647;10;1.000664;1.000664;1.45791;1.008148;1.000664
49.271283;1.15;0.644860721;-0.529216396;0.560748453;-0.460188171;1.077904;1.15;3.578977;-2.937151;10;1.000668;1.000668;1.479413;1.008148;1.000668
49.368283;1.15;0.646507027;-0.539263243;0.562180024;-0.468924559;1.076444;1.15;3.588114;-2.992911;10;1.000671;1.000671;1.499761;1.008148;1.000671
49.396283;1.15;0.646973153;-0.542182883;0.562585351;-0.471463376;1.076019;1.15;3.590701;-3.009115;10;1.000671;1.000671;1.505648;1.008148;1.000671
49.513283;1.15;0.648837477;-0.554470811;0.564206502;-0.482148531;1.07423;1.15;3.601048;-3.077313;10;1.000673;1.000673;1.530302;1.008148;1.000673
49.592283;1.15;0.65001009;-0.562849009;0.565226165;-0.489433921;1.073009;1.15;3.607556;-3.123812;10;1.000675;1.000675;1.546999;1.008148;1.000675
49.638283;1.15;0.650665225;-0.567761261;0.565795848;-0.493705445;1.072292;1.15;3.611192;-3.151075;10;1.000677;1.000677;1.556746;1.008148;1.000677
49.662283;1.15;0.651000901;-0.570335315;0.56608774;-0.495943752;1.071916;1.15;3.613055;-3.165361;10;1.000677;1.000677;1.56184;1.008148;1.000677
49.702283;1.15;0.651553874;-0.574643784;0.566568586;-0.499690247;1.071288;1.15;3.616124;-3.189273;10;1.000679;1.000679;1.570345;1.008148;1.000679
49.769283;1.15;0.652471351;-0.581918198;0.567366392;-0.506015825;1.070226;1.15;3.621216;-3.229646;10;1.000683;1.000683;1.584646;1.008148;1.000683
49.841283;1.15;0.653462523;-0.589828288;0.56822828;-0.512894164;1.069071;1.15;3.626717;-3.273547;10;1.000687;1.000687;1.600104;1.008148;1.000687
49.989283;1.15;0.655565586;-0.606443063;0.570057031;-0.527341794;1.066646;1.15;3.638389;-3.365759;10;1.000698;1.000698;1.632242;1.008148;1.000698
49.989990;1.150053;0.655604865;-0.606668108;0.570064914;-0.527513174;1.066669;1.150053;3.638607;-3.367008;10;1.000699;1.000699;1.632397;1.008148;1.000699
49.995324;1.121903;0.640189369;-0.532987027;0.570628093;-0.475074072;1.04759;1.121903;3.553051;-2.958078;10;1.000704;1.000704;1.633365;1.008148;1.000704
49.997055;1.112763;0.635157658;-0.510196396;0.570793294;-0.458495112;1.041319;1.112763;3.525125;-2.83159;10;1.000707;1.000707;1.633679;1.008148;1.000707
49.999869;1.097911;0.626958559;-0.474291351;0.571046796;-0.431994352;1.031056;1.097911;3.47962;-2.632317;10;1.000715;1.000715;1.634191;1.008148;1.000715
49.999978;1.09734;0.626642883;-0.472937838;0.571056266;-0.430985691;1.030659;1.09734;3.477868;-2.624805;10;1.000716;1.000716;1.634211;1.008148;1.000716
50.005073;1.070449;0.611753874;-0.411420541;0.571492779;-0.384343897;1.011849;1.070449;3.395234;-2.283384;10;1.000737;1.000737;1.635152;1.008148;1.000737
50.005487;1.06826;0.610542162;-0.406598559;0.571529555;-0.380617601;1.010306;1.06826;3.388509;-2.256622;10;1.000739;1.000739;1.635229;1.008148;1.000739
50.009990;1.044444;0.597395135;-0.355846126;0.571974309;-0.340703883;0.993412;1.044444;3.315543;-1.974946;10;1.000766;1.000766;1.636082;1.008148;1.000766
50.012280;1.044444;0.59745009;-0.359169009;0.572026925;-0.343885368;0.992872;1.044444;3.315848;-1.993388;10;1.000781;1.000781;1.63663;1.008148;1.000781
50.015608;1.044444;0.597644685;-0.363765405;0.572213239;-0.348286175;0.992126;1.044444;3.316928;-2.018898;10;1.000804;1.000804;1.637444;1.008148;1.000804
50.021291;1.044444;0.598306667;-0.371041802;0.572847052;-0.35525294;0.990954;1.044444;3.320602;-2.059282;10;1.000841;1.000841;1.638881;1.008148;1.000841
50.025438;1.044444;0.599058198;-0.375950631;0.573566604;-0.359952885;0.990169;1.044444;3.324773;-2.086526;10;1.000868;1.000868;1.639967;1.008148;1.000868
50.030507;1.044444;0.600282703;-0.381552613;0.574739002;-0.365316487;0.989281;1.044444;3.331569;-2.117617;10;1.000901;1.000901;1.641337;1.008148;1.000901
50.035576;1.044444;0.601834054;-0.386774234;0.57622434;-0.370315914;0.988462;1.044444;3.340179;-2.146597;10;1.000933;1.000933;1.642753;1.008148;1.000933
50.043041;1.044444;0.604678559;-0.39388018;0.578947802;-0.377119482;0.987362;1.044444;3.355966;-2.186035;10;1.000978;1.000978;1.644918;1.008148;1.000978
50.046359;1.044444;0.606141441;-0.396847027;0.580348436;-0.379960081;0.986909;1.044444;3.364085;-2.202501;10;1.000998;1.000998;1.64591;1.008148;1.000998
50.050506;1.044444;0.608127928;-0.400412793;0.582250392;-0.383374114;0.986369;1.044444;3.37511;-2.222291;10;1.001021;1.001021;1.647175;1.008148;1.001021
50.056312;1.044444;0.611178739;-0.40517009;0.585171382;-0.387928975;0.985657;1.044444;3.392042;-2.248694;10;1.001052;1.001052;1.648991;1.008148;1.001052
50.060459;1.044444;0.613530991;-0.408421802;0.587423539;-0.391042317;0.985176;1.044444;3.405097;-2.266741;10;1.001073;1.001073;1.650318;1.008148;1.001073
50.065436;1.044444;0.616521081;-0.412184324;0.590286393;-0.394644734;0.984626;1.044444;3.421692;-2.287623;10;1.001097;1.001097;1.651943;1.008148;1.001097
50.073730;1.044444;0.621846126;-0.418168108;0.595384842;-0.400373891;0.983763;1.044444;3.451246;-2.320833;10;1.001133;1.001133;1.654723;1.008148;1.001133
50.075389;1.044444;0.622954234;-0.419327207;0.596445797;-0.401483667;0.983597;1.044444;3.457396;-2.327266;10;1.001139;1.001139;1.655289;1.008148;1.001139
50.088660;1.044444;0.632193694;-0.428233153;0.605292092;-0.41001064;0.982344;1.044444;3.508675;-2.376694;10;1.001184;1.001184;1.659922;1.008148;1.001184
50.091978;1.044444;0.634578018;-0.430371892;0.607574957;-0.41205837;0.982046;1.044444;3.521908;-2.388564;10;1.001193;1.001193;1.661105;1.008148;1.001193
50.099443;1.044444;0.64;-0.435077658;0.612766218;-0.416563892;0.981397;1.044444;3.552;-2.414681;10;1.001211;1.001211;1.6638;1.008148;1.001211
50.106420;1.044444;0.645094775;-0.439357117;0.617644196;-0.420661249;0.980811;1.044444;3.580276;-2.438432;10;1.001223;1.001223;1.66635;1.008148;1.001223
50.110420;1.044444;0.64800973;-0.441764505;0.620435112;-0.422966195;0.980483;1.044444;3.596454;-2.451793;10;1.001228;1.001228;1.667823;1.008148;1.001228
50.121420;1.044444;0.655931892;-0.448228288;0.628020164;-0.429154927;0.979605;1.044444;3.640422;-2.487667;10;1.001235;1.001235;1.6719;1.008148;1.001235
50.125420;1.044444;0.658758739;-0.450525766;0.63072672;-0.43135464;0.979294;1.044444;3.656111;-2.500418;10;1.001236;1.001236;1.673387;1.008148;1.001236
50.138420;1.044444;0.667656036;-0.457809189;0.639245413;-0.438328134;0.978308;1.044444;3.705491;-2.540841;10;1.001229;1.001229;1.67822;1.008148;1.001229
50.145420;1.044444;0.672223423;-0.461618378;0.643618445;-0.441975231;0.977791;1.044444;3.73084;-2.561982;10;1.00122;1.00122;1.680807;1.008148;1.00122
50.150420;1.044444;0.675375135;-0.464291171;0.646636043;-0.444534289;0.977428;1.044444;3.748332;-2.576816;10;1.001211;1.001211;1.682643;1.008148;1.001211
50.159420;1.044444;0.680796396;-0.469001081;0.651826614;-0.449043779;0.976785;1.044444;3.77842;-2.602956;10;1.001191;1.001191;1.685915;1.008148;1.001191
50.163420;1.044444;0.683096216;-0.471051892;0.65402857;-0.451007322;0.976504;1.044444;3.791184;-2.614338;10;1.001181;1.001181;1.687353;1.008148;1.001181
50.171420;1.044444;0.687483784;-0.475073514;0.658229435;-0.454857813;0.975951;1.044444;3.815535;-2.636658;10;1.001157;1.001157;1.690189;1.008148;1.001157
50.175420;1.044444;0.689569189;-0.477043604;0.6602261;-0.45674407;0.975679;1.044444;3.827109;-2.647592;10;1.001144;1.001144;1.691586;1.008148;1.001144
50.180420;1.044444;0.692072252;-0.479467207;0.662622651;-0.459064543;0.975343;1.044444;3.841001;-2.661043;10;1.001126;1.001126;1.69331;1.008148;1.001126
50.187420;1.044444;0.695381081;-0.482785946;0.66579068;-0.46224206;0.97488;1.044444;3.859365;-2.679462;10;1.001098;1.001098;1.695678;1.008148;1.001098
50.191420;1.044444;0.697169009;-0.484642523;0.667502527;-0.464019634;0.97462;1.044444;3.869288;-2.689766;10;1.001082;1.001082;1.697006;1.008148;1.001082
50.195420;1.044444;0.698882162;-0.48646991;0.66914278;-0.465769261;0.974363;1.044444;3.878796;-2.699908;10;1.001064;1.001064;1.698314;1.008148;1.001064
50.206420;1.044444;0.703208829;-0.49134;0.673285335;-0.470432115;0.973673;1.044444;3.902809;-2.726937;10;1.001012;1.001012;1.7018;1.008148;1.001012
50.211420;1.044444;0.704991171;-0.493477117;0.674991834;-0.472478292;0.973368;1.044444;3.912701;-2.738798;10;1.000987;1.000987;1.703328;1.008148;1.000987
50.220420;1.044444;0.707915135;-0.49720018;0.677791375;-0.476042928;0.972832;1.044444;3.928929;-2.759461;10;1.000939;1.000939;1.705982;1.008148;1.000939
50.232420;1.044444;0.711260901;-0.501912252;0.680994769;-0.480554489;0.972146;1.044444;3.947498;-2.785613;10;1.000872;1.000872;1.709315;1.008148;1.000872
50.235420;1.044444;0.712001622;-0.503044685;0.68170397;-0.481638733;0.97198;1.044444;3.951609;-2.791898;10;1.000854;1.000854;1.710111;1.008148;1.000854
50.242420;1.044444;0.713586306;-0.505614955;0.683221222;-0.484099631;0.9716;1.044444;3.960404;-2.806163;10;1.000813;1.000813;1.711904;1.008148;1.000813
50.246420;1.044444;0.714403423;-0.507038198;0.684003569;-0.485462311;0.971388;1.044444;3.964939;-2.814062;10;1.000788;1.000788;1.712889;1.008148;1.000788
50.254420;1.044444;0.715851351;-0.509785225;0.685389883;-0.488092445;0.970976;1.044444;3.972975;-2.829308;10;1.000739;1.000739;1.714771;1.008148;1.000739
50.256420;1.044444;0.716175495;-0.510451171;0.685700234;-0.488730053;0.970876;1.044444;3.974774;-2.833004;10;1.000726;1.000726;1.715223;1.008148;1.000726
50.260420;1.044444;0.716779459;-0.511758018;0.686278498;-0.48998129;0.970678;1.044444;3.978126;-2.840257;10;1.000701;1.000701;1.716103;1.008148;1.000701
50.270420;1.044444;0.718040541;-0.514879279;0.687485916;-0.492969732;0.970201;1.044444;3.985125;-2.85758;10;1.000636;1.000636;1.718169;1.008148;1.000636
50.284420;1.044444;0.719242523;-0.518899279;0.688636751;-0.49681867;0.969577;1.044444;3.991796;-2.879891;10;1.000544;1.000544;1.72073;1.008148;1.000544
50.288420;1.044444;0.719472793;-0.519973333;0.688857222;-0.49784702;0.969408;1.044444;3.993074;-2.885852;10;1.000518;1.000518;1.72139;1.008148;1.000518
50.293420;1.044444;0.719693694;-0.52126955;0.689068723;-0.499088079;0.969203;1.044444;3.9943;-2.893046;10;1.000485;1.000485;1.722169;1.008148;1.000485
50.298420;1.044444;0.719842703;-0.522514595;0.689211392;-0.500280144;0.969004;1.044444;3.995127;-2.899956;10;1.000451;1.000451;1.722898;1.008148;1.000451
50.301420;1.044444;0.719898919;-0.523237117;0.689265216;-0.500971921;0.968888;1.044444;3.995439;-2.903966;10;1.000431;1.000431;1.723311;1.008148;1.000431
50.322420;1.044444;0.719642703;-0.52779027;0.689019902;-0.505331325;0.968142;1.044444;3.994017;-2.929236;10;1.000292;1.000292;1.72569;1.008148;1.000292
50.326420;1.044444;0.719474775;-0.528558919;0.68885912;-0.506067265;0.968014;1.044444;3.993085;-2.933502;10;1.000266;1.000266;1.726043;1.008148;1.000266
50.331420;1.044444;0.719215676;-0.529476396;0.688611046;-0.506945702;0.967858;1.044444;3.991647;-2.938594;10;1.000233;1.000233;1.726437;1.008148;1.000233
50.340420;1.044444;0.718618739;-0.531008108;0.688039511;-0.508412235;0.967595;1.044444;3.988334;-2.947095;10;1.000175;1.000175;1.727023;1.008148;1.000175
50.352420;1.044444;0.717581982;-0.532815856;0.687046871;-0.510143058;0.967276;1.044444;3.98258;-2.957128;10;1.000098;1.000098;1.727555;1.008148;1.000098
50.355420;1.044444;0.717282883;-0.533226847;0.686760499;-0.51053656;0.967202;1.044444;3.98092;-2.959409;10;1.00008;1.00008;1.727644;1.008148;1.00008
50.365420;1.044444;0.716180721;-0.534481622;0.685705237;-0.511737941;0.966972;1.044444;3.974803;-2.966373;10;1.000018;1.000018;1.727817;1.008148;1.000018
50.381420;1.044444;0.714111892;-0.536131712;0.683724443;-0.513317815;0.966654;1.044444;3.963321;-2.975531;10;0.999922;0.999922;1.727704;1.008148;0.999922
50.385420;1.044444;0.713542342;-0.536478018;0.683179129;-0.513649385;0.966584;1.044444;3.96016;-2.977453;10;0.999899;0.999899;1.727603;1.008148;0.999899
50.390420;1.044444;0.712803784;-0.536874595;0.682471998;-0.514029086;0.966502;1.044444;3.956061;-2.979654;10;0.999871;0.999871;1.727437;1.008148;0.999871
50.411420;1.044444;0.709418198;-0.538118919;0.679230479;-0.515220461;0.966219;1.044444;3.937271;-2.98656;10;0.999756;0.999756;1.726268;1.008148;0.999756
50.416420;1.044444;0.708553874;-0.538319099;0.678402934;-0.515412123;0.966165;1.044444;3.932474;-2.987671;10;0.99973;0.99973;1.725883;1.008148;0.99973
50.420420;1.044444;0.707848649;-0.538454054;0.677727718;-0.515541335;0.966127;1.044444;3.92856;-2.98842;10;0.99971;0.99971;1.725545;1.008148;0.99971
50.435420;1.044444;0.70510973;-0.538766306;0.675105348;-0.5158403;0.966011;1.044444;3.913359;-2.990153;10;0.999637;0.999637;1.724061;1.008148;0.999637
50.448420;1.044444;0.702639279;-0.538803063;0.672740022;-0.515875493;0.965946;1.044444;3.899648;-2.990357;10;0.999578;0.999578;1.722509;1.008148;0.999578
50.451420;1.044444;0.702059279;-0.538782523;0.672184702;-0.515855826;0.965935;1.044444;3.896429;-2.990243;10;0.999565;0.999565;1.722118;1.008148;0.999565
50.456420;1.044444;0.701085766;-0.538724685;0.671252615;-0.51580045;0.965922;1.044444;3.891026;-2.989922;10;0.999544;0.999544;1.721439;1.008148;0.999544
50.460420;1.044444;0.700301982;-0.538657838;0.670502183;-0.515736447;0.965914;1.044444;3.886676;-2.989551;10;0.999527;0.999527;1.720872;1.008148;0.999527
50.471420;1.044444;0.698128108;-0.538383784;0.668420813;-0.515474055;0.965907;1.044444;3.874611;-2.98803;10;0.999484;0.999484;1.71921;1.008148;0.999484
50.482420;1.044444;0.695938198;-0.537983964;0.66632409;-0.515091249;0.96592;1.044444;3.862457;-2.985811;10;0.999444;0.999444;1.717404;1.008148;0.999444
50.495420;1.044444;0.693347387;-0.537361622;0.663843526;-0.514495389;0.965961;1.044444;3.848078;-2.982357;10;0.9994;0.9994;1.715098;1.008148;0.9994
50.506420;1.044444;0.691166847;-0.536718018;0.661755773;-0.513879172;0.966014;1.044444;3.835976;-2.978785;10;0.999366;0.999366;1.713013;1.008148;0.999366
50.518420;1.044444;0.688814234;-0.535904324;0.659503271;-0.513100103;0.966091;1.044444;3.822919;-2.974269;10;0.999333;0.999333;1.710612;1.008148;0.999333
50.522420;1.044444;0.688038378;-0.535609009;0.65876043;-0.512817355;0.966121;1.044444;3.818613;-2.97263;10;0.999323;0.999323;1.709785;1.008148;0.999323
50.527420;1.044444;0.687075856;-0.535223784;0.657838865;-0.512448522;0.966162;1.044444;3.813271;-2.970492;10;0.999311;0.999311;1.708733;1.008148;0.999311
50.548420;1.044444;0.683138559;-0.533428108;0.654069111;-0.510729257;0.966362;1.044444;3.791419;-2.960526;10;0.999265;0.999265;1.704117;1.008148;0.999265
50.551420;1.044444;0.682592432;-0.53315027;0.653546224;-0.510463242;0.966394;1.044444;3.788388;-2.958984;10;0.99926;0.99926;1.703434;1.008148;0.99926
50.555420;1.044444;0.681871351;-0.532772072;0.652855827;-0.510101137;0.966439;1.044444;3.784386;-2.956885;10;0.999253;0.999253;1.702516;1.008148;0.999253
50.561420;1.044444;0.680805766;-0.532189009;0.651835585;-0.509542885;0.966509;1.044444;3.778472;-2.953649;10;0.999243;0.999243;1.701122;1.008148;0.999243
50.581420;1.044444;0.677407207;-0.530124505;0.648581645;-0.507566231;0.966767;1.044444;3.75961;-2.942191;10;0.999215;0.999215;1.696349;1.008148;0.999215
50.594420;1.044444;0.675338198;-0.528696396;0.646600678;-0.506198893;0.966951;1.044444;3.748127;-2.934265;10;0.999202;0.999202;1.693162;1.008148;0.999202
50.598420;1.044444;0.674725766;-0.528245225;0.646014306;-0.50576692;0.967011;1.044444;3.744728;-2.931761;10;0.999198;0.999198;1.692171;1.008148;0.999198
50.600420;1.044444;0.674423784;-0.528017838;0.645725174;-0.505549209;0.967041;1.044444;3.743052;-2.930499;10;0.999197;0.999197;1.691674;1.008148;0.999197
50.617420;1.044444;0.67197964;-0.52603982;0.643385035;-0.503655361;0.967307;1.044444;3.729487;-2.919521;10;0.999187;0.999187;1.687411;1.008148;0.999187
50.628420;1.044444;0.670519279;-0.524723243;0.641986817;-0.502394808;0.967487;1.044444;3.721382;-2.912214;10;0.999183;0.999183;1.684627;1.008148;0.999183
50.635420;1.044444;0.669641261;-0.523873514;0.641146161;-0.501581237;0.967606;1.044444;3.716509;-2.907498;10;0.999181;0.999181;1.682848;1.008148;0.999181
50.667420;1.044444;0.666153874;-0.519907207;0.637807172;-0.497783708;0.968171;1.044444;3.697154;-2.885485;10;0.999185;0.999185;1.674708;1.008148;0.999185
50.673420;1.044444;0.665598018;-0.519154414;0.637274969;-0.497062949;0.968281;1.044444;3.694069;-2.881307;10;0.999187;0.999187;1.673188;1.008148;0.999187
50.711420;1.044444;0.66280018;-0.514378198;0.634596187;-0.492489974;0.968995;1.044444;3.678541;-2.854799;10;0.999212;0.999212;1.663689;1.008148;0.999212
50.716420;1.044444;0.662523964;-0.513752973;0.634331725;-0.491891354;0.969091;1.044444;3.677008;-2.851329;10;0.999216;0.999216;1.662462;1.008148;0.999216
50.727420;1.044444;0.66198955;-0.512383604;0.633820051;-0.490580255;0.969301;1.044444;3.674042;-2.843729;10;0.999227;0.999227;1.659786;1.008148;0.999227
50.743420;1.044444;0.661388288;-0.51041045;0.633244375;-0.488691065;0.969609;1.044444;3.670705;-2.832778;10;0.999243;0.999243;1.655958;1.008148;0.999243
50.749420;1.044444;0.661215135;-0.509677477;0.63307859;-0.487989282;0.969724;1.044444;3.669744;-2.82871;10;0.99925;0.99925;1.654543;1.008148;0.99925
50.789420;1.044444;0.660744505;-0.50491045;0.632627986;-0.483425105;0.970489;1.044444;3.667132;-2.802253;10;0.999298;0.999298;1.645436;1.008148;0.999298
50.799420;1.044444;0.660799279;-0.503755676;0.63268043;-0.482319469;0.970678;1.044444;3.667436;-2.795844;10;0.999311;0.999311;1.643253;1.008148;0.999311
50.811420;1.044444;0.660947568;-0.502391351;0.632822408;-0.481013201;0.970904;1.044444;3.668259;-2.788272;10;0.999327;0.999327;1.640686;1.008148;0.999327
50.834420;1.044444;0.661462162;-0.499844324;0.633315106;-0.478574557;0.971329;1.044444;3.671115;-2.774136;10;0.999357;0.999357;1.635926;1.008148;0.999357
50.852420;1.044444;0.662053333;-0.497914234;0.633881121;-0.476726597;0.971657;1.044444;3.674396;-2.763424;10;0.99938;0.99938;1.632348;1.008148;0.99938
50.858420;1.044444;0.662283063;-0.497283243;0.634101075;-0.476122457;0.971765;1.044444;3.675671;-2.759922;10;0.999388;0.999388;1.631183;1.008148;0.999388
50.865420;1.044444;0.66256991;-0.496554775;0.634375716;-0.475424987;0.97189;1.044444;3.677263;-2.755879;10;0.999397;0.999397;1.629843;1.008148;0.999397
50.886420;1.044444;0.66354018;-0.494418739;0.635304698;-0.473379845;0.972259;1.044444;3.682648;-2.744024;10;0.999422;0.999422;1.625932;1.008148;0.999422
50.893420;1.044444;0.663896036;-0.493722523;0.635645411;-0.472713255;0.97238;1.044444;3.684623;-2.74016;10;0.999431;0.999431;1.624665;1.008148;0.999431
50.905420;1.044444;0.664538198;-0.492547207;0.636260248;-0.471587952;0.972586;1.044444;3.688187;-2.733637;10;0.999444;0.999444;1.622534;1.008148;0.999444
50.934420;1.044444;0.666224324;-0.489794414;0.637874625;-0.468952298;0.973072;1.044444;3.697545;-2.718359;10;0.999475;0.999475;1.617584;1.008148;0.999475
50.958420;1.044444;0.667717477;-0.487600901;0.63930424;-0.466852125;0.973462;1.044444;3.705832;-2.706185;10;0.999497;0.999497;1.613685;1.008148;0.999497
50.964420;1.044444;0.668098919;-0.487063063;0.63966945;-0.466337174;0.973558;1.044444;3.707949;-2.7032;10;0.999503;0.999503;1.612736;1.008148;0.999503
50.972420;1.044444;0.66861045;-0.486352072;0.640159214;-0.465656437;0.973686;1.044444;3.710788;-2.699254;10;0.999509;0.999509;1.611485;1.008148;0.999509
50.998420;1.044444;0.670280721;-0.484083964;0.64175841;-0.463484844;0.974092;1.044444;3.720058;-2.686666;10;0.999528;0.999528;1.607526;1.008148;0.999528
51.017420;1.044444;0.671489189;-0.482461261;0.642915455;-0.461931191;0.974384;1.044444;3.726765;-2.67766;10;0.99954;0.99954;1.604725;1.008148;0.99954
51.035420;1.044444;0.672609009;-0.480944685;0.643987623;-0.460479149;0.974656;1.044444;3.73298;-2.669243;10;0.99955;0.99955;1.602132;1.008148;0.99955
51.063420;1.044444;0.674275856;-0.478613874;0.645583541;-0.458247521;0.975073;1.044444;3.742231;-2.656307;10;0.999561;0.999561;1.598193;1.008148;0.999561
51.103420;1.044444;0.676440721;-0.475312613;0.647656285;-0.455086738;0.975659;1.044444;3.754246;-2.637985;10;0.999572;0.999572;1.592714;1.008148;0.999572
51.139420;1.044444;0.678123604;-0.472336396;0.649267556;-0.452237168;0.976181;1.044444;3.763586;-2.621467;10;0.999576;0.999576;1.587869;1.008148;0.999576
51.179420;1.044444;0.679669189;-0.46899027;0.650747373;-0.449033429;0.976761;1.044444;3.772164;-2.602896;10;0.999576;0.999576;1.582522;1.008148;0.999576
51.193420;1.044444;0.680128468;-0.467804324;0.651187109;-0.447897948;0.976964;1.044444;3.774713;-2.596314;10;0.999576;0.999576;1.58065;1.008148;0.999576
51.213420;1.044444;0.680713153;-0.466094775;0.651746913;-0.446261144;0.977256;1.044444;3.777958;-2.586826;10;0.999574;0.999574;1.57797;1.008148;0.999574
51.271420;1.044444;0.681967207;-0.461022523;0.652947604;-0.441404731;0.978109;1.044444;3.784918;-2.558675;10;0.999567;0.999567;1.570135;1.008148;0.999567
51.288420;1.044444;0.682224324;-0.459502883;0.65319378;-0.439949756;0.978362;1.044444;3.786345;-2.550241;10;0.999565;0.999565;1.567816;1.008148;0.999565
51.290420;1.044444;0.682251712;-0.459323243;0.653220002;-0.43977776;0.978392;1.044444;3.786497;-2.549244;10;0.999565;0.999565;1.567543;1.008148;0.999565
51.373420;1.044444;0.682958198;-0.451712613;0.653896425;-0.432490983;0.979646;1.044444;3.790418;-2.507005;10;0.999557;0.999557;1.556084;1.008148;0.999557
51.382420;1.044444;0.682996757;-0.450872793;0.653933343;-0.4316869;0.979784;1.044444;3.790632;-2.502344;10;0.999556;0.999556;1.554832;1.008148;0.999556
51.505420;1.044444;0.683290991;-0.439315676;0.654215057;-0.420621571;0.98167;1.044444;3.792265;-2.438202;10;0.999562;0.999562;1.537758;1.008148;0.999562
51.542420;1.044444;0.68341045;-0.435872252;0.654329433;-0.417324674;0.982233;1.044444;3.792928;-2.419091;10;0.999569;0.999569;1.532712;1.008148;0.999569
51.566420;1.044444;0.683518559;-0.433662883;0.654432941;-0.41520932;0.982595;1.044444;3.793528;-2.406829;10;0.999574;0.999574;1.529482;1.008148;0.999574
51.580420;1.044444;0.683594595;-0.432384865;0.654505741;-0.413985685;0.982804;1.044444;3.79395;-2.399736;10;0.999577;0.999577;1.527615;1.008148;0.999577
51.595420;1.044444;0.683687748;-0.431025586;0.654594931;-0.412684247;0.983028;1.044444;3.794467;-2.392192;10;0.999581;0.999581;1.525631;1.008148;0.999581
51.685420;1.044444;0.684511892;-0.423125225;0.655384005;-0.405120069;0.984331;1.044444;3.799041;-2.348345;10;0.999606;0.999606;1.514122;1.008148;0.999606
51.695420;1.044444;0.684631171;-0.422277838;0.655498209;-0.40430874;0.984472;1.044444;3.799703;-2.343642;10;0.999609;0.999609;1.51289;1.008148;0.999609
51.752420;1.044444;0.685403243;-0.417574054;0.656237427;-0.399805116;0.985255;1.044444;3.803988;-2.317536;10;0.999627;0.999627;1.506049;1.008148;0.999627
51.797420;1.044444;0.686105225;-0.414015495;0.656909538;-0.396397984;0.985849;1.044444;3.807884;-2.297786;10;0.999641;0.999641;1.500874;1.008148;0.999641
51.800420;1.044444;0.686154414;-0.413783063;0.656956634;-0.396175442;0.985888;1.044444;3.808157;-2.296496;10;0.999642;0.999642;1.500536;1.008148;0.999642
51.821420;1.044444;0.686504324;-0.412173153;0.657291654;-0.394634038;0.986158;1.044444;3.810099;-2.287561;10;0.999649;0.999649;1.498195;1.008148;0.999649
51.835420;1.044444;0.686743063;-0.411116216;0.657520234;-0.393622077;0.986336;1.044444;3.811424;-2.281695;10;0.999653;0.999653;1.496658;1.008148;0.999653
51.906420;1.044444;0.687993874;-0.405948288;0.658717819;-0.388674058;0.987205;1.044444;3.818366;-2.253013;10;0.999673;0.999673;1.489135;1.008148;0.999673
51.926420;1.044444;0.688350811;-0.404547928;0.659059567;-0.387333287;0.987441;1.044444;3.820347;-2.245241;10;0.999679;0.999679;1.487094;1.008148;0.999679
51.963420;1.044444;0.689007027;-0.402017297;0.65968786;-0.384910342;0.987867;1.044444;3.823989;-2.231196;10;0.999688;0.999688;1.483404;1.008148;0.999688
51.982420;1.044444;0.68933964;-0.400746847;0.660006319;-0.383693953;0.988081;1.044444;3.825835;-2.224145;10;0.999692;0.999692;1.481551;1.008148;0.999692
52.020420;1.044444;0.689992072;-0.398261802;0.660630988;-0.381314653;0.9885;1.044444;3.829456;-2.210353;10;0.999701;0.999701;1.477921;1.008148;0.999701
52.048420;1.044444;0.690459099;-0.396476036;0.661078142;-0.379604877;0.988802;1.044444;3.832048;-2.200442;10;0.999707;0.999707;1.475311;1.008148;0.999707
52.095420;1.044444;0.691212973;-0.393559279;0.661799937;-0.376812236;0.989293;1.044444;3.836232;-2.184254;10;0.999716;0.999716;1.471042;1.008148;0.999716
52.117420;1.044444;0.691552252;-0.392227027;0.662124779;-0.375536675;0.989518;1.044444;3.838115;-2.17686;10;0.99972;0.99972;1.469091;1.008148;0.99972
52.142420;1.044444;0.691927207;-0.390737658;0.662483778;-0.374110682;0.989768;1.044444;3.840196;-2.168594;10;0.999725;0.999725;1.466907;1.008148;0.999725
52.146420;1.044444;0.691986306;-0.390501802;0.662540362;-0.373884863;0.989808;1.044444;3.840524;-2.167285;10;0.999726;0.999726;1.466561;1.008148;0.999726
52.218420;1.044444;0.693004685;-0.386363063;0.663515406;-0.369922239;0.990505;1.044444;3.846176;-2.144315;10;0.999738;0.999738;1.460484;1.008148;0.999738
52.261420;1.044444;0.693578919;-0.383986126;0.664065205;-0.367646447;0.990904;1.044444;3.849363;-2.131123;10;0.999745;0.999745;1.456988;1.008148;0.999745
52.282420;1.044444;0.693852252;-0.38285027;0.664326907;-0.366558925;0.991095;1.044444;3.85088;-2.124819;10;0.999749;0.999749;1.455317;1.008148;0.999749
52.290420;1.044444;0.693955315;-0.382421982;0.664425585;-0.366148862;0.991167;1.044444;3.851452;-2.122442;10;0.99975;0.99975;1.454686;1.008148;0.99975
52.314420;1.044444;0.694261441;-0.381151171;0.664718684;-0.364932128;0.991381;1.044444;3.853151;-2.115389;10;0.999754;0.999754;1.452813;1.008148;0.999754
52.381420;1.044444;0.695099099;-0.377716396;0.665520697;-0.361643512;0.991959;1.044444;3.8578;-2.096326;10;0.999765;0.999765;1.447745;1.008148;0.999765
52.388420;1.044444;0.695185766;-0.377367207;0.665603676;-0.361309182;0.992018;1.044444;3.858281;-2.094388;10;0.999766;0.999766;1.44723;1.008148;0.999766
52.421420;1.044444;0.695593153;-0.375745045;0.665993728;-0.359756047;0.992291;1.044444;3.860542;-2.085385;10;0.999772;0.999772;1.444832;1.008148;0.999772
52.494420;1.044444;0.696493874;-0.372300901;0.66685612;-0.356458461;0.992871;1.044444;3.865541;-2.06627;10;0.999784;0.999784;1.439732;1.008148;0.999784
52.499420;1.044444;0.696555856;-0.372072252;0.666915465;-0.356239542;0.99291;1.044444;3.865885;-2.065001;10;0.999785;0.999785;1.439393;1.008148;0.999785
52.504420;1.044444;0.696617838;-0.371844685;0.666974809;-0.356021658;0.992949;1.044444;3.866229;-2.063738;10;0.999786;0.999786;1.439056;1.008148;0.999786
52.530420;1.044444;0.696940721;-0.370675495;0.667283953;-0.354902221;0.993146;1.044444;3.868021;-2.057249;10;0.99979;0.99979;1.437321;1.008148;0.99979
52.611420;1.044444;0.697956577;-0.367194054;0.668256581;-0.351568925;0.993736;1.044444;3.873659;-2.037927;10;0.999804;0.999804;1.432145;1.008148;0.999804
52.623420;1.044444;0.698108288;-0.366698919;0.668401837;-0.351094859;0.99382;1.044444;3.874501;-2.035179;10;0.999806;0.999806;1.431407;1.008148;0.999806
52.638420;1.044444;0.698298198;-0.366087027;0.668583666;-0.350509005;0.993923;1.044444;3.875555;-2.031783;10;0.999808;0.999808;1.430496;1.008148;0.999808
52.707420;1.044444;0.699176577;-0.363376757;0.669424667;-0.347914064;0.994384;1.044444;3.88043;-2.016741;10;0.999819;0.999819;1.426449;1.008148;0.999819
52.721420;1.044444;0.699355315;-0.362847387;0.6695958;-0.347407221;0.994475;1.044444;3.881422;-2.013803;10;0.999822;0.999822;1.425658;1.008148;0.999822
52.741420;1.044444;0.699610991;-0.362102883;0.669840596;-0.346694397;0.994602;1.044444;3.882841;-2.009671;10;0.999825;0.999825;1.424543;1.008148;0.999825
52.748420;1.044444;0.69970036;-0.361845405;0.669926162;-0.346447876;0.994645;1.044444;3.883337;-2.008242;10;0.999826;0.999826;1.424158;1.008148;0.999826
52.832420;1.044444;0.700772072;-0.358884685;0.670952269;-0.343613142;0.995152;1.044444;3.889285;-1.99181;10;0.999839;0.999839;1.419716;1.008148;0.999839
52.861420;1.044444;0.70114036;-0.357915676;0.671304886;-0.342685367;0.995318;1.044444;3.891329;-1.986432;10;0.999843;0.999843;1.418258;1.008148;0.999843
52.868420;1.044444;0.701229009;-0.357685766;0.671389762;-0.342465241;0.995357;1.044444;3.891821;-1.985156;10;0.999844;0.999844;1.417912;1.008148;0.999844
52.930420;1.044444;0.70201009;-0.355715135;0.672137606;-0.340578466;0.995695;1.044444;3.896156;-1.974219;10;0.999852;0.999852;1.414942;1.008148;0.999852
52.941420;1.044444;0.702147748;-0.355377658;0.672269406;-0.340255349;0.995754;1.044444;3.89692;-1.972346;10;0.999854;0.999854;1.414433;1.008148;0.999854
52.978420;1.044444;0.702608829;-0.354268108;0.672710867;-0.339193014;0.995945;1.044444;3.899479;-1.966188;10;0.999859;0.999859;1.412756;1.008148;0.999859
52.999420;1.044444;0.702868829;-0.353656036;0.672959803;-0.338606987;0.99605;1.044444;3.900922;-1.962791;10;0.999862;0.999862;1.41183;1.008148;0.999862
53.062420;1.044444;0.703642523;-0.351893153;0.673700574;-0.33691912;0.996355;1.044444;3.905216;-1.953007;10;0.99987;0.99987;1.40916;1.008148;0.99987
53.098420;1.044444;0.70408018;-0.350934054;0.674119608;-0.336000833;0.996521;1.044444;3.907645;-1.947684;10;0.999874;0.999874;1.407705;1.008148;0.999874
53.131420;1.044444;0.704478559;-0.350084865;0.674501035;-0.335187779;0.996668;1.044444;3.909856;-1.942971;10;0.999878;0.999878;1.406414;1.008148;0.999878
53.166420;1.044444;0.704898559;-0.349214595;0.674903162;-0.334354541;0.996819;1.044444;3.912187;-1.938141;10;0.999882;0.999882;1.405091;1.008148;0.999882
53.188420;1.044444;0.705161261;-0.348683423;0.675154686;-0.333845973;0.996912;1.044444;3.913645;-1.935193;10;0.999885;0.999885;1.404282;1.008148;0.999885
53.191420;1.044444;0.705197117;-0.348611892;0.675189016;-0.333777485;0.996924;1.044444;3.913844;-1.934796;10;0.999885;0.999885;1.404173;1.008148;0.999885
53.221420;1.044444;0.705553694;-0.347909009;0.67553042;-0.333104512;0.997047;1.044444;3.915823;-1.930895;10;0.999889;0.999889;1.403102;1.008148;0.999889
53.264420;1.044444;0.706061982;-0.34693964;0.676017079;-0.332176392;0.997216;1.044444;3.918644;-1.925515;10;0.999894;0.999894;1.401623;1.008148;0.999894
53.315420;1.044444;0.706661441;-0.345846306;0.67659103;-0.331129583;0.997408;1.044444;3.921971;-1.919447;10;0.999899;0.999899;1.399953;1.008148;0.999899
53.406420;1.044444;0.707722523;-0.344042883;0.677606959;-0.3294029;0.997725;1.044444;3.92786;-1.909438;10;0.999909;0.999909;1.397192;1.008148;0.999909
53.414420;1.044444;0.707815315;-0.343892973;0.677695803;-0.32925937;0.997752;1.044444;3.928375;-1.908606;10;0.99991;0.99991;1.396963;1.008148;0.99991
53.432420;1.044444;0.708023964;-0.343561081;0.677895573;-0.328941601;0.997811;1.044444;3.929533;-1.906764;10;0.999912;0.999912;1.396454;1.008148;0.999912
53.476420;1.044444;0.708532432;-0.342778378;0.678382405;-0.328192204;0.99795;1.044444;3.932355;-1.90242;10;0.999916;0.999916;1.395252;1.008148;0.999916
53.551420;1.044444;0.709394775;-0.341536757;0.679208052;-0.327003417;0.998171;1.044444;3.937141;-1.895529;10;0.999923;0.999923;1.393343;1.008148;0.999923
53.583420;1.044444;0.709760901;-0.341041261;0.679558599;-0.326529006;0.998261;1.044444;3.939173;-1.892779;10;0.999926;0.999926;1.392581;1.008148;0.999926
53.675420;1.044444;0.710807568;-0.339725946;0.680560727;-0.325269661;0.998499;1.044444;3.944982;-1.885479;10;0.999935;0.999935;1.390552;1.008148;0.999935
53.697420;1.044444;0.711056396;-0.339434775;0.680798967;-0.32499088;0.998552;1.044444;3.946363;-1.883863;10;0.999937;0.999937;1.390102;1.008148;0.999937
53.746420;1.044444;0.711608829;-0.338816757;0.681327892;-0.32439916;0.998665;1.044444;3.949429;-1.880433;10;0.999941;0.999941;1.389147;1.008148;0.999941
53.862420;1.044444;0.712904685;-0.337516757;0.682568606;-0.323154479;0.998907;1.044444;3.956621;-1.873218;10;0.99995;0.99995;1.387134;1.008148;0.99995
53.952420;1.044444;0.713898559;-0.336656036;0.683520187;-0.322330384;0.99907;1.044444;3.962137;-1.868441;10;0.999957;0.999957;1.385799;1.008148;0.999957
54.009420;1.044444;0.714522703;-0.336173514;0.684117772;-0.321868395;0.999163;1.044444;3.965601;-1.865763;10;0.999961;0.999961;1.385049;1.008148;0.999961
54.036420;1.044444;0.714817117;-0.335961081;0.684399659;-0.321665002;0.999204;1.044444;3.967235;-1.864584;10;0.999963;0.999963;1.384719;1.008148;0.999963
54.083420;1.044444;0.715327387;-0.335615315;0.684888216;-0.321333949;0.999272;1.044444;3.970067;-1.862665;10;0.999966;0.999966;1.384182;1.008148;0.999966
54.166420;1.044444;0.716221982;-0.335076396;0.685744743;-0.320817963;0.999381;1.044444;3.975032;-1.859674;10;0.999971;0.999971;1.383344;1.008148;0.999971
54.252420;1.044444;0.717140541;-0.334608829;0.686624214;-0.320370292;0.999478;1.044444;3.98013;-1.857079;10;0.999976;0.999976;1.382617;1.008148;0.999976
54.342420;1.044444;0.718093153;-0.334212252;0.68753629;-0.31999059;0.999565;1.044444;3.985417;-1.854878;10;0.999981;0.999981;1.382;1.008148;0.999981
54.349420;1.044444;0.718166847;-0.334185225;0.687606848;-0.319964713;0.999571;1.044444;3.985826;-1.854728;10;0.999982;0.999982;1.381958;1.008148;0.999982
54.382420;1.044444;0.718513694;-0.334064685;0.687938936;-0.319849302;0.999598;1.044444;3.987751;-1.854059;10;0.999984;0.999984;1.381771;1.008148;0.999984
54.475420;1.044444;0.719484685;-0.333785766;0.688868608;-0.319582252;0.999667;1.044444;3.99314;-1.852511;10;0.999988;0.999988;1.381339;1.008148;0.999988
54.490420;1.044444;0.719640541;-0.333748649;0.689017832;-0.319546714;0.999676;1.044444;3.994005;-1.852305;10;0.999989;0.999989;1.381282;1.008148;0.999989
54.575420;1.044444;0.720518559;-0.333579099;0.689858488;-0.31938438;0.999724;1.044444;3.998878;-1.851364;10;0.999993;0.999993;1.381022;1.008148;0.999993
54.651420;1.044444;0.721297297;-0.333482162;0.690604089;-0.319291568;0.999758;1.044444;4.0032;-1.850826;10;0.999996;0.999996;1.380876;1.008148;0.999996
54.751420;1.044444;0.722312432;-0.333426847;0.691576027;-0.319238606;0.999791;1.044444;4.008834;-1.850519;10;1;1;1.380798;1.008148;1
54.825420;1.044444;0.723056937;-0.333434955;0.692288851;-0.319246369;0.999807;1.044444;4.012966;-1.850564;10;1.000003;1.000003;1.380819;1.008148;1.000003
54.884420;1.044444;0.723646486;-0.333469189;0.692853314;-0.319279147;0.999816;1.044444;4.016238;-1.850754;10;1.000005;1.000005;1.380879;1.008148;1.000005
55.035420;1.044444;0.725138739;-0.333658198;0.694282067;-0.319460113;0.99982;1.044444;4.02452;-1.851803;10;1.00001;1.00001;1.381197;1.008148;1.00001
55.094420;1.044444;0.725715676;-0.333768288;0.694834453;-0.319565518;0.999816;1.044444;4.027722;-1.852414;10;1.000011;1.000011;1.38138;1.008148;1.000011
55.099420;1.044444;0.725764324;-0.333778559;0.694881032;-0.319575352;0.999815;1.044444;4.027992;-1.852471;10;1.000011;1.000011;1.381396;1.008148;1.000011
55.227420;1.044444;0.727003243;-0.334082162;0.696067231;-0.319866036;0.999795;1.044444;4.034868;-1.854156;10;1.000015;1.000015;1.381897;1.008148;1.000015
55.344420;1.044444;0.728121441;-0.334425225;0.697137847;-0.320194501;0.999766;1.044444;4.041074;-1.85606;10;1.000017;1.000017;1.38246;1.008148;1.000017
55.374420;1.044444;0.728405946;-0.334522342;0.697410245;-0.320287485;0.999757;1.044444;4.042653;-1.856599;10;1.000018;1.000018;1.382619;1.008148;1.000018
55.390420;1.044444;0.728557297;-0.334575315;0.697555156;-0.320338204;0.999752;1.044444;4.043493;-1.856893;10;1.000018;1.000018;1.382706;1.008148;1.000018
55.400420;1.044444;0.728651892;-0.334609009;0.697645725;-0.320370464;0.999748;1.044444;4.044018;-1.85708;10;1.000018;1.000018;1.382761;1.008148;1.000018
55.524420;1.044444;0.729815676;-0.335055676;0.698759987;-0.320798124;0.999703;1.044444;4.050477;-1.859559;10;1.000021;1.000021;1.383494;1.008148;1.000021
55.813420;1.044444;0.732471712;-0.336266667;0.701303001;-0.321957584;0.999569;1.044444;4.065218;-1.86628;10;1.000024;1.000024;1.385481;1.008148;1.000024
55.887420;1.044444;0.733139099;-0.336606306;0.701941989;-0.322282771;0.99953;1.044444;4.068922;-1.868165;10;1.000025;1.000025;1.386039;1.008148;1.000025
55.917420;1.044444;0.733408288;-0.336746667;0.702199724;-0.322417158;0.999514;1.044444;4.070416;-1.868944;10;1.000025;1.000025;1.38627;1.008148;1.000025
55.946420;1.044444;0.733667748;-0.336883784;0.702448143;-0.322548441;0.999498;1.044444;4.071856;-1.869705;10;1.000025;1.000025;1.386495;1.008148;1.000025
56.413420;1.044444;0.737741982;-0.33921045;0.706349007;-0.324776101;0.999217;1.044444;4.094468;-1.882618;10;1.000028;1.000028;1.390331;1.008148;1.000028
56.724420;1.044444;0.74034973;-0.340802703;0.708845788;-0.326300599;0.99902;1.044444;4.108941;-1.891455;10;1.000028;1.000028;1.392969;1.008148;1.000028
57.161420;1.044444;0.743878198;-0.342970991;0.71222411;-0.32837662;0.998753;1.044444;4.128524;-1.903489;10;1.000026;1.000026;1.396586;1.008148;1.000026
57.460420;1.044444;0.746204144;-0.344359459;0.71445108;-0.329706006;0.998583;1.044444;4.141433;-1.911195;10;1.000025;1.000025;1.398918;1.008148;1.000025
57.504420;1.044444;0.746540541;-0.344555495;0.714773162;-0.3298937;0.998559;1.044444;4.1433;-1.912283;10;1.000024;1.000024;1.399249;1.008148;1.000024
57.683420;1.044444;0.747893694;-0.345329369;0.716068735;-0.330634643;0.998467;1.044444;4.15081;-1.916578;10;1.000023;1.000023;1.400558;1.008148;1.000023
57.728420;1.044444;0.74823009;-0.345517658;0.716390817;-0.330814919;0.998444;1.044444;4.152677;-1.917623;10;1.000023;1.000023;1.400878;1.008148;1.000023
57.842420;1.044444;0.749075495;-0.345982883;0.717200248;-0.331260348;0.998389;1.044444;4.157369;-1.920205;10;1.000022;1.000022;1.40167;1.008148;1.000022
58.305420;1.044444;0.752410991;-0.347696937;0.720393809;-0.332901464;0.998191;1.044444;4.175881;-1.929718;10;1.000019;1.000019;1.404612;1.008148;1.000019
58.321420;1.044444;0.752523604;-0.347751171;0.720501629;-0.332953391;0.998185;1.044444;4.176506;-1.930019;10;1.000019;1.000019;1.404706;1.008148;1.000019
58.398420;1.044444;0.753062523;-0.348006847;0.721017616;-0.333198187;0.998157;1.044444;4.179497;-1.931438;10;1.000019;1.000019;1.405149;1.008148;1.000019
58.534420;1.044444;0.754004505;-0.348439279;0.721919514;-0.333612218;0.99811;1.044444;4.184725;-1.933838;10;1.000018;1.000018;1.405903;1.008148;1.000018
58.586420;1.044444;0.754361081;-0.348598198;0.722260917;-0.333764374;0.998093;1.044444;4.186704;-1.93472;10;1.000017;1.000017;1.406182;1.008148;1.000017
58.976420;1.044444;0.756978378;-0.349681261;0.724766841;-0.33480135;0.997981;1.044444;4.20123;-1.940731;10;1.000015;1.000015;1.408097;1.008148;1.000015
59.077420;1.044444;0.75763964;-0.349931532;0.725399964;-0.335040971;0.997956;1.044444;4.2049;-1.94212;10;1.000014;1.000014;1.408546;1.008148;1.000014
59.329420;1.044444;0.759260901;-0.350505225;0.726952236;-0.335590252;0.997903;1.044444;4.213898;-1.945304;10;1.000013;1.000013;1.409586;1.008148;1.000013
59.383420;1.044444;0.759603063;-0.350619099;0.727279838;-0.33569928;0.997892;1.044444;4.215797;-1.945936;10;1.000013;1.000013;1.409794;1.008148;1.000013
59.611420;1.044444;0.761027207;-0.351067387;0.728643381;-0.336128493;0.997855;1.044444;4.223701;-1.948424;10;1.000011;1.000011;1.410622;1.008148;1.000011
59.649420;1.044444;0.761261622;-0.351137117;0.72886782;-0.336195255;0.997849;1.044444;4.225002;-1.948811;10;1.000011;1.000011;1.410752;1.008148;1.000011
60.100420;1.044444;0.763974955;-0.351866667;0.731465694;-0.33689376;0.997797;1.044444;4.240061;-1.95286;10;1.000009;1.000009;1.412141;1.008148;1.000009
60.297420;1.044444;0.765122342;-0.352134595;0.732564257;-0.337150287;0.997782;1.044444;4.246429;-1.954347;10;1.000009;1.000009;1.412665;1.008148;1.000009
60.380420;1.044444;0.765599099;-0.352239279;0.733020726;-0.337250517;0.997777;1.044444;4.249075;-1.954928;10;1.000008;1.000008;1.412873;1.008148;1.000008
60.642420;1.044444;0.767078378;-0.352540901;0.734437058;-0.337539304;0.997764;1.044444;4.257285;-1.956602;10;1.000007;1.000007;1.413481;1.008148;1.000007
60.815420;1.044444;0.768034234;-0.352718378;0.735352239;-0.337709229;0.997759;1.044444;4.26259;-1.957587;10;1.000007;1.000007;1.413848;1.008148;1.000007
60.953420;1.044444;0.768784865;-0.352849189;0.736070929;-0.337834474;0.997757;1.044444;4.266756;-1.958313;10;1.000007;1.000007;1.414122;1.008148;1.000007
62.019420;1.044444;0.774248468;-0.353618198;0.741302041;-0.338570759;0.997768;1.044444;4.297079;-1.962581;10;1.000005;1.000005;1.415826;1.008148;1.000005
62.046420;1.044444;0.774379279;-0.353633694;0.741427285;-0.338585595;0.997768;1.044444;4.297805;-1.962667;10;1.000005;1.000005;1.415862;1.008148;1.000005
62.098420;1.044444;0.774630631;-0.353663063;0.741667941;-0.338613715;0.99777;1.044444;4.2992;-1.96283;10;1.000004;1.000004;1.41593;1.008148;1.000004
63.278420;1.044444;0.779995856;-0.354234955;0.746804861;-0.339161271;0.997811;1.044444;4.328977;-1.966004;10;1.000004;1.000004;1.417293;1.008148;1.000004
63.401420;1.044444;0.780519459;-0.354288288;0.747306183;-0.339212335;0.997816;1.044444;4.331883;-1.9663;10;1.000004;1.000004;1.417421;1.008148;1.000004
63.550420;1.044444;0.781145405;-0.354352072;0.747905494;-0.339273405;0.997821;1.044444;4.335357;-1.966654;10;1.000003;1.000003;1.417572;1.008148;1.000003
64.600420;1.044444;0.785301802;-0.35479027;0.751885024;-0.339692957;0.997854;1.044444;4.358425;-1.969086;10;1.000003;1.000003;1.418589;1.008148;1.000003
65.980420;1.044444;0.790141622;-0.355361081;0.756518896;-0.340239478;0.997884;1.044444;4.385286;-1.972254;10;1.000003;1.000003;1.419835;1.008148;1.000003
67.293420;1.044444;0.794166486;-0.355895315;0.760372491;-0.340750979;0.9979;1.044444;4.407624;-1.975219;10;1.000003;1.000003;1.420938;1.008148;1.000003
68.678420;1.044444;0.797876937;-0.356427207;0.763925052;-0.341260237;0.997908;1.044444;4.428217;-1.978171;10;1.000002;1.000002;1.421998;1.008148;1.000002
68.804420;1.044444;0.79818955;-0.356473514;0.764224362;-0.341304573;0.997909;1.044444;4.429952;-1.978428;10;1.000002;1.000002;1.422089;1.008148;1.000002
69.997420;1.044444;0.800963784;-0.35688955;0.766880545;-0.341702906;0.997912;1.044444;4.445349;-1.980737;10;1.000002;1.000002;1.422899;1.008148;1.000002
70.047420;1.044444;0.801072973;-0.356906126;0.766985088;-0.341718777;0.997912;1.044444;4.445955;-1.980829;10;1.000002;1.000002;1.422931;1.008148;1.000002
70.059420;1.044444;0.801099099;-0.35691009;0.767010102;-0.341722572;0.997912;1.044444;4.4461;-1.980851;10;1.000002;1.000002;1.422939;1.008148;1.000002
70.155420;1.044444;0.801307027;-0.356941622;0.767209182;-0.341752762;0.997912;1.044444;4.447254;-1.981026;10;1.000002;1.000002;1.423;1.008148;1.000002
71.644420;1.044444;0.804288829;-0.357399099;0.7700641;-0.342190772;0.997915;1.044444;4.463803;-1.983565;10;1.000002;1.000002;1.423876;1.008148;1.000002
73.245420;1.044444;0.807036757;-0.357826126;0.772695096;-0.342599628;0.997916;1.044444;4.479054;-1.985935;10;1.000002;1.000002;1.424685;1.008148;1.000002
74.911420;1.044444;0.809465946;-0.358207027;0.775020916;-0.342964321;0.997917;1.044444;4.492536;-1.988049;10;1.000001;1.000001;1.4254;1.008148;1.000001
76.691420;1.044444;0.811651351;-0.358552252;0.777113327;-0.343294856;0.997918;1.044444;4.504665;-1.989965;10;1.000001;1.000001;1.426041;1.008148;1.000001
77.007420;1.044444;0.81200018;-0.358607748;0.777447312;-0.34334799;0.997918;1.044444;4.506601;-1.990273;10;1.000001;1.000001;1.426144;1.008148;1.000001
77.052420;1.044444;0.812049009;-0.358615495;0.777494063;-0.343355408;0.997918;1.044444;4.506872;-1.990316;10;1.000001;1.000001;1.426158;1.008148;1.000001
77.060420;1.044444;0.812057658;-0.358616757;0.777502344;-0.343356615;0.997918;1.044444;4.50692;-1.990323;10;1.000001;1.000001;1.426161;1.008148;1.000001
78.578420;1.044444;0.813580721;-0.358859099;0.778960596;-0.343588645;0.997918;1.044444;4.515373;-1.991668;10;1.000001;1.000001;1.426607;1.008148;1.000001
80.576420;1.044444;0.815263604;-0.359128108;0.780571868;-0.343846207;0.997918;1.044444;4.524713;-1.993161;10;1.000001;1.000001;1.4271;1.008148;1.000001
82.680420;1.044444;0.816707748;-0.35935982;0.781954559;-0.344068059;0.997918;1.044444;4.532728;-1.994447;10;1.000001;1.000001;1.427522;1.008148;1.000001
86.409420;1.044444;0.818627928;-0.359669189;0.78379303;-0.344364264;0.997918;1.044444;4.543385;-1.996164;10;1;1;1.428082;1.008148;1
86.435420;1.044444;0.818638919;-0.359670811;0.783803554;-0.344365816;0.997918;1.044444;4.543446;-1.996173;10;1;1;1.428086;1.008148;1
86.467420;1.044444;0.818652432;-0.359673153;0.783816492;-0.344368059;0.997918;1.044444;4.543521;-1.996186;10;1;1;1.428089;1.008148;1
87.432420;1.044444;0.819041261;-0.359735856;0.784188775;-0.344428094;0.997918;1.044444;4.545679;-1.996534;10;1;1;1.428203;1.008148;1
93.073420;1.044444;0.820696036;-0.360003243;0.785773135;-0.344684103;0.997918;1.044444;4.554863;-1.998018;10;1;1;1.428684;1.008148;1
100.000000;1.044444;0.821787928;-0.36018;0.786818564;-0.344853338;0.997918;1.044444;4.560923;-1.998999;10;1;1;1.429;1.008148;1
