# Table 1 of the fiche I16 of the cahier of a storage unit gives -Pn to the cases 7, 10 and
# 15, and -0.5 Pn to the case 18. The unit takes power in those four tests, so their pdr_P is
# negative. Only the cahier of a PPM gives Pn to every case.

[PCS_RTE-I16z1]
# Report name
report_name = report.RTE-I16z1.tex
# PCS Id, Used to sort the final report
id = 16
# PCS Zone
zone = 1
# Forces a change to Voltage-Droop mode, *regardless* of what the user has configured in Producer.PAR
# (Applies to all tests except QSetpoint type, generating units without Plant Controller or generating units with reactive power control activated)
force_voltage_droop = false

[PCS-Benchmarks]
PCS_RTE-I16z1 = ThreePhaseFault,SetPointStep,GridVoltageStep

[PCS-OperatingConditions]
PCS_RTE-I16z1.ThreePhaseFault = TransientBoltedSCR3Injection,TransientBoltedSCR10Injection,TransientBoltedSCR3QminInjection,TransientHiZTc800Injection,TransientHiZTc500Injection,PermanentBoltedInjection,PermanentHiZInjection,TransientBoltedSCR3Consumption,TransientBoltedSCR10Consumption,TransientBoltedSCR3QminConsumption,TransientHiZTc800Consumption,TransientHiZTc500Consumption,PermanentBoltedConsumption,PermanentHiZConsumption
PCS_RTE-I16z1.SetPointStep = ActiveInjection,ReactiveInjection,VoltageInjection,ActiveConsumption,ReactiveConsumption,VoltageConsumption
PCS_RTE-I16z1.GridVoltageStep = RiseInjection,DropInjection,RiseConsumption,DropConsumption

[PCS_RTE-I16z1.ThreePhaseFault]
# Job name to apply in the JOBS file
job_name = PCS I16-Zone1 (Battery Energy Storage Systems) - Three-phase Fault
# TSO model side
TSO_model = Fault_1Line_InfBus
# Omega model
Omega_model = SetPoint

[PCS_RTE-I16z1.ThreePhaseFault.TransientBoltedSCR3Injection]
# Operating Condition LaTeX filename
report_name = report.ThreePhaseFault.TransientBoltedSCR3Injection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = true
# Is this a Hi-Z fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z1.ThreePhaseFault.TransientBoltedSCR3Injection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 3
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxInjection
pdr_Q = 0
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.ThreePhaseFault.TransientBoltedSCR3Injection.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Fault duration, until the fault is cleared (s)
fault_duration = 0.150
# Event setpoint step value
#setpoint_step_value =

[PCS_RTE-I16z1.ThreePhaseFault.TransientBoltedSCR10Injection]
# Operating Condition LaTeX filename
report_name = report.ThreePhaseFault.TransientBoltedSCR10Injection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = true
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z1.ThreePhaseFault.TransientBoltedSCR10Injection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 10
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = -PmaxInjection
pdr_Q = 0
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.ThreePhaseFault.TransientBoltedSCR10Injection.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Fault duration, until the fault is cleared (s)
fault_duration = 0.150
# Event setpoint step value
#setpoint_step_value =

[PCS_RTE-I16z1.ThreePhaseFault.TransientBoltedSCR3QminInjection]
# Operating Condition LaTeX filename
report_name = report.ThreePhaseFault.TransientBoltedSCR3QminInjection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = true
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z1.ThreePhaseFault.TransientBoltedSCR3QminInjection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 3
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxInjection
pdr_Q = Qmin
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.ThreePhaseFault.TransientBoltedSCR3QminInjection.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Fault duration, until the fault is cleared (s)
fault_duration = 0.150
# Event setpoint step value
#setpoint_step_value =

[PCS_RTE-I16z1.ThreePhaseFault.TransientHiZTc800Injection]
# Operating Condition LaTeX filename
report_name = report.ThreePhaseFault.TransientHiZTc800Injection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = true
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z1.ThreePhaseFault.TransientHiZTc800Injection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 3
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxInjection
pdr_Q = 0
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.ThreePhaseFault.TransientHiZTc800Injection.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Fault duration, until the fault is cleared (s)
fault_duration = 0.800
# Event setpoint step value
#  This test presents a voltage drop when the event occurs, the step field of the event
#  is used to represent it
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.ThreePhaseFault.TransientHiZTc500Injection]
# Operating Condition LaTeX filename
report_name = report.ThreePhaseFault.TransientHiZTc500Injection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = true
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z1.ThreePhaseFault.TransientHiZTc500Injection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 3
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = -PmaxInjection
pdr_Q = 0
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.ThreePhaseFault.TransientHiZTc500Injection.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Fault duration, until the fault is cleared (s)
fault_duration = 0.500
# Event setpoint step value
#  This test presents a voltage drop when the event occurs, the step field of the event
#  is used to represent it
setpoint_step_value = -0.7*Unom

[PCS_RTE-I16z1.ThreePhaseFault.PermanentBoltedInjection]
# Operating Condition LaTeX filename
report_name = report.ThreePhaseFault.PermanentBoltedInjection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = true
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z1.ThreePhaseFault.PermanentBoltedInjection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 10
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxInjection
pdr_Q = 0
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.ThreePhaseFault.PermanentBoltedInjection.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Fault duration, until the fault is cleared (s)
fault_duration = 9999
# Event setpoint step value
#setpoint_step_value =

[PCS_RTE-I16z1.ThreePhaseFault.PermanentHiZInjection]
# Operating Condition LaTeX filename
report_name = report.ThreePhaseFault.PermanentHiZInjection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = true
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z1.ThreePhaseFault.PermanentHiZInjection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 10
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxInjection
pdr_Q = 0
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.ThreePhaseFault.PermanentHiZInjection.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Fault duration, until the fault is cleared (s)
fault_duration = 9999
# Event setpoint step value
#  This test presents a voltage drop when the event occurs, the step field of the event
#  is used to represent it
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.ThreePhaseFault.TransientBoltedSCR3Consumption]
# Operating Condition LaTeX filename
report_name = report.ThreePhaseFault.TransientBoltedSCR3Consumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = true
# Is this a Hi-Z fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z1.ThreePhaseFault.TransientBoltedSCR3Consumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 3
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxConsumption
pdr_Q = 0
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.ThreePhaseFault.TransientBoltedSCR3Consumption.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Fault duration, until the fault is cleared (s)
fault_duration = 0.150
# Event setpoint step value
#setpoint_step_value =

[PCS_RTE-I16z1.ThreePhaseFault.TransientBoltedSCR10Consumption]
# Operating Condition LaTeX filename
report_name = report.ThreePhaseFault.TransientBoltedSCR10Consumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = true
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z1.ThreePhaseFault.TransientBoltedSCR10Consumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 10
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = -PmaxConsumption
pdr_Q = 0
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.ThreePhaseFault.TransientBoltedSCR10Consumption.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Fault duration, until the fault is cleared (s)
fault_duration = 0.150
# Event setpoint step value
#setpoint_step_value =

[PCS_RTE-I16z1.ThreePhaseFault.TransientBoltedSCR3QminConsumption]
# Operating Condition LaTeX filename
report_name = report.ThreePhaseFault.TransientBoltedSCR3QminConsumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = true
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z1.ThreePhaseFault.TransientBoltedSCR3QminConsumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 3
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxConsumption
pdr_Q = Qmin
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.ThreePhaseFault.TransientBoltedSCR3QminConsumption.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Fault duration, until the fault is cleared (s)
fault_duration = 0.150
# Event setpoint step value
#setpoint_step_value =

[PCS_RTE-I16z1.ThreePhaseFault.TransientHiZTc800Consumption]
# Operating Condition LaTeX filename
report_name = report.ThreePhaseFault.TransientHiZTc800Consumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = true
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z1.ThreePhaseFault.TransientHiZTc800Consumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 3
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxConsumption
pdr_Q = 0
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.ThreePhaseFault.TransientHiZTc800Consumption.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Fault duration, until the fault is cleared (s)
fault_duration = 0.800
# Event setpoint step value
#  This test presents a voltage drop when the event occurs, the step field of the event
#  is used to represent it
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.ThreePhaseFault.TransientHiZTc500Consumption]
# Operating Condition LaTeX filename
report_name = report.ThreePhaseFault.TransientHiZTc500Consumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = true
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z1.ThreePhaseFault.TransientHiZTc500Consumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 3
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = -PmaxConsumption
pdr_Q = 0
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.ThreePhaseFault.TransientHiZTc500Consumption.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Fault duration, until the fault is cleared (s)
fault_duration = 0.500
# Event setpoint step value
#  This test presents a voltage drop when the event occurs, the step field of the event
#  is used to represent it
setpoint_step_value = -0.7*Unom

[PCS_RTE-I16z1.ThreePhaseFault.PermanentBoltedConsumption]
# Operating Condition LaTeX filename
report_name = report.ThreePhaseFault.PermanentBoltedConsumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = true
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z1.ThreePhaseFault.PermanentBoltedConsumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 10
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxConsumption
pdr_Q = 0
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.ThreePhaseFault.PermanentBoltedConsumption.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Fault duration, until the fault is cleared (s)
fault_duration = 9999
# Event setpoint step value
#setpoint_step_value =

[PCS_RTE-I16z1.ThreePhaseFault.PermanentHiZConsumption]
# Operating Condition LaTeX filename
report_name = report.ThreePhaseFault.PermanentHiZConsumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = true
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z1.ThreePhaseFault.PermanentHiZConsumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 10
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxConsumption
pdr_Q = 0
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.ThreePhaseFault.PermanentHiZConsumption.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Fault duration, until the fault is cleared (s)
fault_duration = 9999
# Event setpoint step value
#  This test presents a voltage drop when the event occurs, the step field of the event
#  is used to represent it
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.SetPointStep]
# Job name to apply in the JOBS file
job_name = PCS I16-Zone1 (Battery Energy Storage Systems) - V,P,Q Setpoint Steps
# TSO model side
TSO_model = RefTracking_1Line_InfBus
# Omega model
Omega_model = SetPoint

[PCS_RTE-I16z1.SetPointStep.ActiveInjection]
# Operating Condition LaTeX filename
report_name = report.SetPointStep.ActiveInjection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.05*Pmax
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = PSetpoint

[PCS_RTE-I16z1.SetPointStep.ActiveInjection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 3
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxInjection
pdr_Q = Qmin
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.SetPointStep.ActiveInjection.Event]
# Event connected to setpoint magnitude
connect_event_to = ActivePowerSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
setpoint_step_value = -0.05*Pmax

[PCS_RTE-I16z1.SetPointStep.ReactiveInjection]
# Operating Condition LaTeX filename
report_name = report.SetPointStep.ReactiveInjection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.05*Qmax
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = QSetpoint

[PCS_RTE-I16z1.SetPointStep.ReactiveInjection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 3
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxInjection
pdr_Q = 0
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.SetPointStep.ReactiveInjection.Event]
# Event connected to setpoint magnitude
connect_event_to = ReactivePowerSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
setpoint_step_value = -0.05*Qmax

[PCS_RTE-I16z1.SetPointStep.VoltageInjection]
# Operating Condition LaTeX filename
report_name = report.SetPointStep.VoltageInjection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.05*Unom
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = USetpoint

[PCS_RTE-I16z1.SetPointStep.VoltageInjection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 3
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = -PmaxInjection
pdr_Q = 0
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.SetPointStep.VoltageInjection.Event]
# Event connected to setpoint magnitude
connect_event_to = VoltageSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
setpoint_step_value = 0.05*Unom

[PCS_RTE-I16z1.SetPointStep.ActiveConsumption]
# Operating Condition LaTeX filename
report_name = report.SetPointStep.ActiveConsumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.05*Pmax
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = PSetpoint

[PCS_RTE-I16z1.SetPointStep.ActiveConsumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 3
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxConsumption
pdr_Q = Qmin
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.SetPointStep.ActiveConsumption.Event]
# Event connected to setpoint magnitude
connect_event_to = ActivePowerSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
setpoint_step_value = -0.05*Pmax

[PCS_RTE-I16z1.SetPointStep.ReactiveConsumption]
# Operating Condition LaTeX filename
report_name = report.SetPointStep.ReactiveConsumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.05*Qmax
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = QSetpoint

[PCS_RTE-I16z1.SetPointStep.ReactiveConsumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 3
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxConsumption
pdr_Q = 0
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.SetPointStep.ReactiveConsumption.Event]
# Event connected to setpoint magnitude
connect_event_to = ReactivePowerSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
setpoint_step_value = -0.05*Qmax

[PCS_RTE-I16z1.SetPointStep.VoltageConsumption]
# Operating Condition LaTeX filename
report_name = report.SetPointStep.VoltageConsumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.05*Unom
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = USetpoint

[PCS_RTE-I16z1.SetPointStep.VoltageConsumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 3
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = -PmaxConsumption
pdr_Q = 0
pdr_U = Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.SetPointStep.VoltageConsumption.Event]
# Event connected to setpoint magnitude
connect_event_to = VoltageSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
setpoint_step_value = 0.05*Unom

[PCS_RTE-I16z1.GridVoltageStep]
# Job name to apply in the JOBS file
job_name = PCS I16-Zone1 (Battery Energy Storage Systems) - Grid Voltage Step
# TSO model side
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
# Omega model
Omega_model = SetPoint

[PCS_RTE-I16z1.GridVoltageStep.RiseInjection]
# Operating Condition LaTeX filename
report_name = report.GridVoltageStep.RiseInjection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.1
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z1.GridVoltageStep.RiseInjection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 10
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = 0.5*PmaxInjection
pdr_Q = Qmin
pdr_U = 0.95*Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.GridVoltageStep.RiseInjection.Event]
# Event connected to setpoint magnitude
connect_event_to = VoltageSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
#  This test presents a voltage drop in the TSO model when the event occurs, the
#  step field of the event is used to represent it
setpoint_step_value = 0.1

[PCS_RTE-I16z1.GridVoltageStep.DropInjection]
# Operating Condition LaTeX filename
report_name = report.GridVoltageStep.DropInjection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.1
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z1.GridVoltageStep.DropInjection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 10
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = -0.5*PmaxInjection
pdr_Q = Qmax
pdr_U = 1.05*Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.GridVoltageStep.DropInjection.Event]
# Event connected to setpoint magnitude
connect_event_to = VoltageSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
#  This test presents a voltage drop in the TSO model when the event occurs, the
#  step field of the event is used to represent it
setpoint_step_value = -0.1

[PCS_RTE-I16z1.GridVoltageStep.RiseConsumption]
# Operating Condition LaTeX filename
report_name = report.GridVoltageStep.RiseConsumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.1
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z1.GridVoltageStep.RiseConsumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 10
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = 0.5*PmaxConsumption
pdr_Q = Qmin
pdr_U = 0.95*Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.GridVoltageStep.RiseConsumption.Event]
# Event connected to setpoint magnitude
connect_event_to = VoltageSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
#  This test presents a voltage drop in the TSO model when the event occurs, the
#  step field of the event is used to represent it
setpoint_step_value = 0.1

[PCS_RTE-I16z1.GridVoltageStep.DropConsumption]
# Operating Condition LaTeX filename
report_name = report.GridVoltageStep.DropConsumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.1
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z1.GridVoltageStep.DropConsumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 10
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = -0.5*PmaxConsumption
pdr_Q = Qmax
pdr_U = 1.05*Unom
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z1.GridVoltageStep.DropConsumption.Event]
# Event connected to setpoint magnitude
connect_event_to = VoltageSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
#  This test presents a voltage drop in the TSO model when the event occurs, the
#  step field of the event is used to represent it
setpoint_step_value = -0.1

[Model-Validations]
# Analyses to perform in every pcs
reaction_time = PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.GridVoltageStep
rise_time = PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.GridVoltageStep
response_time =
settling_time = PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.GridVoltageStep
overshoot = PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1,PCS_RTE-I16z1.GridVoltageStep
# Ramp options
ramp_time_lag = 
ramp_error = 
# Active and Reactive power difference in MAE should not exceed 1% of Pmax
mean_absolute_error_power_1P = PCS_RTE-I16z1.ThreePhaseFault,PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.GridVoltageStep
# Active and Reactive injection difference in MAE should not exceed 1% of Pmax
mean_absolute_error_injection_1P = PCS_RTE-I16z1.ThreePhaseFault,PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.GridVoltageStep
# Voltage difference in MAE
mean_absolute_error_voltage = PCS_RTE-I16z1.ThreePhaseFault,PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.GridVoltageStep
# Active and Reactive power and injection difference in ME, MAE and MXE should not exceed certain thresholds
voltage_dips_active_power = PCS_RTE-I16z1.ThreePhaseFault
voltage_dips_reactive_power = PCS_RTE-I16z1.ThreePhaseFault
voltage_dips_active_current = PCS_RTE-I16z1.ThreePhaseFault
voltage_dips_reactive_current = PCS_RTE-I16z1.ThreePhaseFault
# Difference in ME, MAE and MXE of the controlled magnitude should not exceed certain thresholds
setpoint_tracking_controlled_magnitude = PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.GridVoltageStep
# Difference in ME, MAE and MXE of additional magnitudes should not exceed certain thresholds
#  ***WARNING***: if you include any additional magnitudes here, theirs errors will **also** be calculated as **relative** to
#                  to the variation of the Setpoint (which may or may not be what you want).
setpoint_tracking_active_power =
setpoint_tracking_reactive_power =
# The difference between the time to recover 90% of the power before simulated fault and reference must not exceed the
#  minimum between 10% of its reference value and 100 ms
active_power_recovery = PCS_RTE-I16z1.ThreePhaseFault

[ReportCurves]
fig_P = PCS_RTE-I16z1.ThreePhaseFault,PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.GridVoltageStep
fig_Q = PCS_RTE-I16z1.ThreePhaseFault,PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.GridVoltageStep
fig_Ip = PCS_RTE-I16z1.ThreePhaseFault,PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.GridVoltageStep
fig_Iq = PCS_RTE-I16z1.ThreePhaseFault,PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.GridVoltageStep
fig_Ustator =
fig_V = PCS_RTE-I16z1.ThreePhaseFault,PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.GridVoltageStep
fig_W =
fig_Theta =
fig_WRef =
fig_I = PCS_RTE-I16z1.ThreePhaseFault
fig_Tap = 
fig_UIt = PCS_RTE-I16z1.ThreePhaseFault,PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.GridVoltageStep
fig_InternalNode1P = PCS_RTE-I16z1.ThreePhaseFault,PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.GridVoltageStep
fig_InternalNode1Q = PCS_RTE-I16z1.ThreePhaseFault,PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.GridVoltageStep
